{"text":"--- Tệp: E-HSMT, phạm vi cung cấp, yêu cầu kỹ thuật.rar ---\n--- Chương V- Yêu cầu về kỹ thuật.pdf ---\n55\r\nPhần 2. YÊU CAU VE KỸ THUAT\r\nChương V. YÊU CAU VE KY THUẬT\r\n\r\n1. Giới thiệu chung về dự án, gói thầu:\r\n\r\n1.1. Giới thiệu chung về gói thầu\r\n\r\nTên gói thầu: Bảo trì hệ thông máy phát điện Đài THVN năm 2022.\r\n\r\nTên dự án: Bảo trì hệ thống máy phát điện Đài THVN năm 2022.\r\n\r\nĐịa điểm: Đài Truyền hình Việt Nam, số 43 Nguyễn Chí Thanh, Ngọc\r\nKhánh, Ba Đình, Hà Nội.\r\n\r\nQui mô dự án: Qui mô nhỏ\r\n\r\nThời gian thực hiện: 1 năm (365 ngày).\r\n\r\n1.2. Giới thiệu về hệ thống máy phát điện Đài THVN:\r\n\r\nVăn phòng Đài Truyền hình Việt Nam hiện nay đang quản lý sử dụng hệ\r\nthống máy phát điện gồm hai phần tương đối độc lập cấp cho khu vực 5 ting dé.\r\ncho khối cao tầng và 5 tang phụ trợ.\r\n\r\nHệ thống máy phát điện cấp cho khối 5 ting đế:\r\n\r\nHệ thống máy phát điện cho khối 5 tang dé gồm 2 máy phát điện Gas Tua-\r\nbin của hãng Kawasaki công suất 1500kVA, các máy đặt trong phòng máy phát\r\nđiện thuộc trạm điện tòa nhà.\r\n\r\nHệ thống máy phát điện cấp cho khối cao tầng và 5 tang phụ trợ:\r\n\r\nHệ thống máy phát điện cấp cho khối cao tang và 5 tầng phụ trợ gồm 2 máy\r\nphát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt\r\nphía ngoài trạm hạ thế tòa nhà.\r\n\r\n2. Mục tiêu công việc:\r\n\r\nBảo trì máy phát điện nhằm duy trì hoạt động ổn định, an toàn, nâng cao\r\nhiệu suất sử dụng máy phát điện, kéo dài thời gian sử dụng của thiết bị, đảm bảo\r\nmáy phát luôn trong trạng thái sẵn sàng cấp điện dự phòng khi xảy ra sự có\r\nnguồn điện đầu vào (sự có lưới điện quốc gia, máy biến áp, tủ trung thé...). Gói\r\ndịch vụ này cần được thực hiện bởi kỹ sư, kỹ thuật viên có kinh nghiệm. Đồng\r\nthời nhà thầu phải tuân thủ theo các yêu cầu kỹ thuật, chỉ dẫn kỹ thuật thể hiện\r\ntrên tài liệu kỹ thuật của máy phát điện. Tuân thủ quy trình về bảo trì dé dam\r\nbảo an toàn lao động, vệ sinh môi trường, phòng cháy chữa cháy, huy động thict\r\nbị, kiểm tra, giám sát chất lượng và các yêu cầu khác.\r\n\r\n3. Yêu cầu kỹ thuật của gói thầu\r\n\r\n3.1. Yêu cầu chung:\r\n\f56\r\n\r\nLuôn ưu tiên an toàn cấp điện phát sóng lên trên hết. Trước khi thực hiện\r\nbảo trì, sửa chữa, thay thế hoặc thử nghiệm, cần thực hiện khảo sát, lên kế\r\nhoạch, phương án phòng ngừa, đặt ra tình huống vận hành, đảm bảo luôn có ít\r\nnhất 01 nguồn cấp điện dự phòng.\r\n\r\nĐơn vị bảo trì phải thực hiện công tác bảo trì theo kế hoạch, cụ thể theo\r\ntừng đợt, hạng mục công việc, theo từng tháng và phải được sự chấp thuận của\r\ncủa đơn vị quản lý mới được tiền hành công việc, bất kỳ sự thay đổi nào đều\r\nphải thông báo trước và được sự đồng ý của các bên liên quan theo thẩm quyền\r\nquy định.\r\n\r\nĐơn vị bảo trì can kiểm tra, phát hiện sớm, đưa ra các khuyến cáo, dự\r\nphòng, thay thế thiết bị, đề xuất phương án phòng ngừa sự cố, cảnh báo những\r\nlỗi có thể phát sinh trong quá trình sử dụng, qua đó có biện pháp xử lý sớm, đảm\r\nbảo hệ thống hoạt động 6 ổn định, an toàn, hiệu quả, tiết kiệm.\r\n\r\nĐơn vị bảo trì bảo trì có nhiệm vụ thực hiện các công việc dé hệ thống thiết\r\nbị hoạt động theo đúng tiêu chuẩn thiết kế ban đầu và luôn trong tình trạng hoạt\r\nđộng tốt nhất. Việc bảo trì, sửa chữa, thay thế hoặc thử nghiệm thiết bị không\r\nlàm sai lệch so với thông số thiết kế ban đầu, đảm bảo hệ thống máy phát điện\r\nluôn trong trạng thái sẵn sàng, vận hành an toàn, ổn định.\r\n\r\nĐơn vị bảo trì phải chịu trách nhiệm xử lý các xự có xảy ra trong quá trình\r\nbảo trì và phối hợp xử lý các sự cố máy móc, thiết bị khi nhận được thông báo\r\ncủa chủ đầu tư. Đơn vị bảo trì luôn có kỹ thuật trực sự cb 24h/7 ngày/tuần.\r\n\r\nCử nhân sự hỗ trợ kỹ thuật trong các công việc liên quan đến hoạt động của\r\nhệ thống máy phát điện: diễn tập điện, cắt điện, chuyển nguồn hoặc các công\r\nviệc khác liên quan.\r\n\r\nTrong trường hợp hệ thống máy phát điện bị sự cố không hoạt động được,\r\nnhà thầu phải có phương án cấp điện dự phòng.\r\n\r\nĐơn vị bảo trì phải chịu mọi trách nhiệm liên quan đến an toàn điện phát\r\nsóng truyền hình, PCCN nếu dé xảy ra sự có do van đề bảo trì gây nên hoặc do\r\nviệc hỗ trợ, phối hợp xử lý các sự cố chậm trễ gây ra.\r\n\r\nĐơn vị bảo trì bảo trì phải đảm bảo cung cấp đầy đủ các dụng cụ đồ nghề,\r\ntrang thiết bị để thực hiện công việc bảo trì. Phải có công cụ, nhân lực đủ trình\r\nđộ để thực hiện các công việc liên quan đến việc theo dõi, cài đặt, hiệu chỉnh,\r\nthay đổi các thông số kỹ thuật của máy phát điện. Chịu trách nhiệm về việc khôi\r\nphục sự hoạt động của máy phát điện trong trường hợp bị sự cố.\r\n\r\nĐơn vị bảo trì bảo trì phải chịu mọi trách nhiệm liên quan đến vệ sinh, an\r\ntoàn lao động, an toàn cháy nổ và an toàn điện trong quá trình thực hiện công\r\nviệc.\r\n\f57\r\nCác nhân sự tham gia bảo trì đều phải đảm bảo đủ sức khỏe và có chứng\r\nchỉ an toàn vệ sinh lao động, riêng các nhân sự chủ chốt phải có đủ chứng chỉ an\r\ntoàn điện quy định trong Thông tư 05/2021/TT-BCT.\r\nCác hỏng hóc nặng hoặc can thiệp sâu vào hệ thống phải có liên kết với các\r\nchuyên gia của hãng dé thực hiện công việc bảo trì và đảm bảo phối hợp xử lý\r\nsự cổ trong thời gian sớm nhất không gây ảnh hưởng đến việc sản xuất và phát\r\n\r\nsóng.\r\nTất cả công việc bảo trì và phối hợp xử lý sự có đơn vị bảo trì bảo trì phải\r\n\r\ncó nhật ký ghi chép và có chữ ký xác nhận từ giám sát của chủ đầu tư.\r\n\r\nNhà thầu phải thực hiện hết các hạng mục yêu cầu trong phần phạm vi cung\r\ncấp.\r\n\r\nNhà thầu phải thực hiện kế hoạch bảo trì đã được lập. Nhà thầu phải lên kế\r\nhoạch bảo trì cụ thể theo từng đợt và phải được sự chấp thuận và chịu sự quản lý\r\ncủa các kỹ sư quản lý, giám sát bảo trì của chủ đầu tư sau đó mới được tiền hành\r\ncông việc, bất kỳ sự thay đổi nào đều phải thông báo trước và được sự đồng ý\r\n\r\ncủa các bên liên quan theo thẩm quyền quy định.\r\n\r\n3.2. Yêu cầu về kỹ thuật cụ thể:\r\n\r\nSTT Danh mục dịch vụ Yêu cầu kỹ thuật\r\n\r\nBẢO TRI HỆ THONG MÁY\r\nPHÁT ĐIỆN KAWASAKI\r\n\r\nMáy phát điện Gas tua-bin\r\n380V, 50Hz, 85dB (A):\r\n\r\nKiếm tra va vệ sinh tổng quan\r\n\r\nA\r\n\r\nI\r\n\r\n- Vệ sinh tổng thê.\r\nKiểm tra và vệ sinh tổng thể máy | - Chạy máy phát điện, kiểm tra tong thể\r\n1 phát: hộp cách âm, đầu phát AC, | tinh trang máy trước khi bảo trì.\r\ntuabin khí, máy nén khí ly | - Kiểm tra hộp cách âm, đầu phát AC,\r\ntam,.... tuabin khí, máy nén khí ly tâm.. . dé\r\nxác nhận tình trạng máy phát điện\r\n- Kiểm tra, đo độ cách điện các cuộn\r\nKiểm tra và xử lý cách điện của | dây của đầu phát;\r\nđầu phát - Xử lý các bắt thường ảnh hưởng đến\r\nhoạt dong cua máy phát\r\n- Kiểm tra độ ôn trong phòng tại vị trí\r\n3 Kiểm tra và xử lý độ ồn trong | cách vỏ máy Im;\r\nphòng tại vị trí cách vỏ máy Im - Xử lý các bất thường ảnh hưởng đến\r\nhoạt động của máy phát\r\n- Kiểm tra độ rung lắc, cân băng của\r\nKiểm tra và xử lý độ rung lắc, cân | trục máy phát;\r\nbằng của trục và căn chỉnh - Xử lý, căn chỉnh lại nếu không dat\r\nyêu câu.\r\n5 | Vệ sinh bên ngoài Vệ sinh bên ngoài đảm bảo máy phát\r\n\r\n\f58\r\n\r\nluôn sạch sẽ.\r\n\r\nĐộng cơ tuabin khí\r\n\r\n- Kiếm tra chức năng báo thời gian vận\r\n\r\n6 | Kiểm tra thời gian vận hành hành của máy phát hoạt động đúng:\r\n- Ghi lại thời gian vận hành thực tê.\r\nKiểm tra, cài đặt hoạt động của . Kiém tra hoại động của hộp truyền\r\n7 | hộp truyền động giảm tốc cho phù đồng Đảm ie Tul\r\nhop - Xử lý. căn chỉnh lại nêu không đạt\r\nyêu câu. ì\r\nKiểm tra, cài đặt khả năng mang | in orl bh răng tang ti và đệ ôn\r\n8 lôi và độ ổn định của ding cova | TA CAMS em mr\r\n- 5 - Nêu không đạt yêu câu, cài đặt lai cho\r\ncài đặt phù hợp h\r\nphù hợp.\r\n- Vệ sinh lọc gió, lọc nhớt, lọc dâu.\r\n9 Kiém tra và vệ sinh lọc gió, lọc | - Kiểm tra lọc gió, lọc nhớt, lọc dầu;\r\nnhớt, lọc dâu - Xử lý các bất thường ảnh hưởng đên\r\nhoạt động của máy phát ,\r\nAE 2 ” Tương tự mục 5, I, A. Bảo tri hệ thong\r\n10 | Vowih bên ngoài máy phát điện Kawasaki\r\nĐầu phát\r\n- Kiểm tra độ nghẽn đường gió vào và\r\n11 Kiểm tra và xử lý độ nghẽn ra; i ;\r\nđường gió vào và ra - Xử lý các bat thường ảnh hưởng đên\r\nhoạt động của máy phát ,\r\n«3 3 ll ˆ £ - Kiêm tra, do cách điện dây quân;\r\n12 | Kiem tra và vệ sinh dây quân - Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n- Kiểm tra bạc đạn xoay;\r\n- Vệ sinh đảm bảo sạch sẽ, không bị bụi\r\n13 | Kiểm tra và vệ sinh bạc đạn xoay | ban.\r\n- Xử lý các bit thường ảnh hưởng đến\r\nhoạt động của máy phát\r\n- Kiễm tra, siết lại các môi nôi cáp động\r\nKiểm tra và xử lý các mối nối hye P . i £\r\n14 cáp động lực và vệ sinh - Xử lý các bat thường ảnh hưởng đên\r\n$ ’ hoạt động của máy phát\r\n- Vệ sinh\r\nRose p - Tương tự mục 5, I, A,bảo trì hệ thôn\r\niu qua uäs, ae máy nát điện Kawasaki *\r\n- Vệ sinh phan mỡ bôi trơn xunh quanh\r\n6 | Về sinh và bd sung mỡ bôi trơn | bạc đạn; |\r\nvào bạc đạn - Sau khi vệ sinh. bơm bô sung mỡ bôi\r\ntrơn vào bạc đạn\r\nIn Tú điện cấp nguồn cho máy\r\nphát điện:\r\n17 | Kiểm tra tổng thể tủ điện - Kiểm tra tổng thé thiết bị trong tủ,\r\n\r\n- Kiểm tra hoạt động của tủ điện.\r\n\r\n\f18\r\n\r\n59\r\n\r\nKiểm tra, căn chỉnh các đồng hồ\r\nbáo và các thiết bị hiển thị chất\r\nlượng điện năng: dòng điện, điện\r\nap,...\r\n\r\n- Kiém tra hoạt động của các đồng hồ\r\n\r\nbáo và các thiết bị hiển thị chất hag\r\n\r\nđiện năng: dòng điện, điện dp...\r\n\r\n- Căn chỉnh lại nêu không đạt yêu cầu.\r\n\r\n19\r\n\r\n<A 9 ⁄ 4 ‘A ~ 4\r\nKiém tra, xử lý cách điện va các\r\nan toàn vê điện\r\n\r\n- Kiểm tra cách điện và các an toàn về\r\nđiện;\r\n- Xử lý các bất thường có thể gây nguy\r\nhiểm cho người và hoạt động của máy\r\nphát\r\n\r\n20\r\n\r\nĐo kiểm dòng điện của các máy\r\ncắt, áp tô mát đánh giá mức độ\r\nquá tải, cân pha\r\n\r\n- Kiểm tra đo đạc dòng điện của các\r\nmáy cắt, áp tô mát;\r\n\r\n- Đánh giá các giá trị đo được so với\r\ngiá trị định mức.\r\n\r\n21\r\n\r\nKiểm tra đầu nối siết lại đầu cáp,\r\nđai ốc, điện trở nôi đât, nhiệt độ\r\nkhi mang tải và vệ sinh thanh cái\r\n\r\n- Kiém tra dau cáp, dai ốc, điện trở nôi\r\nđất, nhiệt độ khi mang tải;\r\n\r\n- Vệ sinh thanh cái đảm bảo sạch sẽ bụi\r\nbẩn.\r\n\r\n- Siết lại đầu cáp, đai ốc;\r\n\r\n22\r\n\r\nVệ sinh bên ngoài\r\n\r\nTương tự mục 5, I, A. Bảo trì hệ thông\r\nmáy phat dién Kawasaki\r\n\r\n23\r\n\r\nKiểm tra căn chỉnh ACB động\r\nlực, MCCB, Contactor và các\r\nthiết bị bảo vệ cảnh báo\r\n\r\n- Kiểm tra ACB động lực, MCCB,\r\nContactor và các thiệt bị bảo vệ cảnh\r\n\r\nbáo;\r\n- Căn chỉnh lại nếu cần thiết.\r\n\r\nII\r\n\r\nHỆ THONG NẠP KHÍ,\r\nKHÔNG KHÍ, KHÍ THÁI\r\n\r\nQuạt gió hút vào\r\n\r\n24\r\n\r\nKiểm tra và xử lý tiếng ồn\r\n\r\n- Kiểm tra tiếng on;\r\n- Xử lý nếu không đạt yêu cầu.\r\n\r\n25\r\n\r\nKiểm tra dòng điện và điện áp\r\ncủa thiêt bị\r\n\r\n- Kiểm tra các thông sô dòng điện, điện\r\n\r\náp;\r\n- Đánh giá cá thông số so với thong số\r\n\r\nđịnh mức.\r\n\r\n26\r\n\r\nKiểm tra và xử lý cách điện của\r\nđộng cơ\r\n\r\n- Kiểm tra cách điện; i\r\n- Xử lý néu không đạt yêu câu.\r\n\r\n27\r\n\r\nTra dầu mỡ bôi trơn vào vòng bi\r\n\r\nVệ sinh\r\nTra dầu mỡ bôi trơn vào vòng bi\r\n\r\n28\r\n\r\nCăn chỉnh đồng tâm các khớp nồi\r\n\r\nCăn chỉnh đồng tâm các khớp nổi đảm\r\nbảo kỹ thuật.\r\n\r\n29\r\n\r\nSiết chặt tất cả các nôi môi điện\r\n\r\nSiết chặt tất cả các nổi moi điện dam\r\nbảo độ chặt tiếp xúc, an toàn.\r\n\r\n30\r\n\r\nSiết chặt cơ cấu cơ khí lap đặt\r\nquạt\r\n\r\nSiết chặt các cơ cầu cơ khí đảm bảo độ\r\nchặt kết nối cơ khí.\r\n\r\n31\r\n\r\nVệ sinh toàn bộ quạt\r\n\r\nVệ sinh toàn bộ quạt, đảm bảo sạch sẽ\r\n\r\nQuạt thông gió đặt trong hộp\r\n\r\n32\r\n\r\nKiểm tra và xử lý tiếng ôn\r\n\r\nTương tự mục 24, I, A. Bảo trì hệ thong\r\n\r\n\f60\r\n\r\nmáy phát điện Kawasaki\r\n\r\n33\r\n\r\nKiểm tra dòng điện và điện áp\r\ncủa thiét bi\r\n\r\nTương tự mục 25, I, A. Bảo tri hệ thống\r\nmáy phát điện Kawasaki\r\n\r\n34\r\n\r\nTra dầu mỡ bôi trơn vào vòng bi\r\n\r\nTương tự mục 27, I, A. Bảo trì hệ thống\r\nmáy phát điện Kawasaki\r\n\r\nTương tự mục 29, I, A. Bảo trì hệ thông\r\n\r\n35 | Siết chặt tất cả các nối mối điện\r\nì ì , máy phát điện Kawasaki\r\nSiết chặt cơ cau cơ khí lặp đặt | Tương tự mục 30, I, A. Bảo trì hệ thống\r\n36\r\nquạt máy phát điện Kawasaki\r\nKiểm tra và xử lý cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thong\r\n37\r\ndong co máy phát điện Kawasaki\r\nBal Se TOA Tương tự mục 31, I, A. Bảo trì hệ thống\r\n3% | Võ snttoàn bộ gu máy phát điện Kawasaki\r\nBộ tiêu âm khói xả cấp 1 90dB\r\n() —_~\r\n39 Vệ sinh bộ tiêu âm băng thiết bi | Dùng thiết bị chuyên dùng lam công tác\r\nchuyên dùng vệ sinh.\r\n40 Siết chặt tất cả cơ cầu cơ khí lắp | Siết chặt các cơ cau cơ khí đảm bảo độ\r\nđặt bộ tiêu âm chặt kêt nỗi cơ khí. :\r\nKiêm tra và xử lý mức độ tiêu âm | - Kiêm tra độ ôn băng thiệt bi đo độ ôn.\r\n41 | thực tê của thiệt bị băng thiêt bị | - Nêu độ ôn lớn hơn 90dB phải xử lý đê\r\nđo độ ôn độ ôn nhỏ hơn 90dB\r\nBộ tiêu âm khói xả cấp 2 75dB\r\n(A)\r\nVệ sinh bộ tiêu âm băng thiết bi | Tương tự mục 39, I, A, Bảo trì hệ thông\r\n42\r\nchuyên dùng máy phát điện Kawasaki\r\n43 Siết chặt tất cả cơ cầu cơ khí lắp | Tương tự mục 40, I, A. Bảo trì hệ thống\r\nđặt bộ tiêu âm máy phát điện Kawasaki\r\nKiêm tra và xử lý mức độ tiêu âm or +. LẠ eh\r\n44 |thực tế của thiết bị bằng thiết bị Tương or me ie ng tà hệ thông\r\nd máy phát điện Kawasaki\r\no độ ồn\r\nBộ tiêu âm cho quạt thông gió\r\n75dB (A) . . ,\r\nVệ sinh bộ tiêu âm băng thiết bi | Tương tự mục 39, I, A. Bảo trì hệ thông\r\n45\r\nchuyên dùng máy phát điện Kawasaki\r\n46 Siết chặt tất cả cơ cầu cơ khí lắp | Tương tự mục 40, I, A. Bảo trì hệ thống\r\nđặt bộ tiêu âm máy phát điện Kawasaki\r\nKiêm tra và xử lý mức độ tiêu âm Sn ot TATA\r\n47 |thực tế của thiết bị bằng thiết bị Tương oi mye 411A, Bo tA hộ thông\r\nmáy phát điện Kawasaki\r\nđo độ ồn\r\nBộ tiêu âm gió vào cấp 1 65dB\r\n(A) : y |\r\n48 Vệ sinh bộ tiêu âm băng thiết bị | Tương tự mục 39, I, A. Bảo trì hệ thông\r\nchuyên dùng máy phát điện Kawasaki\r\nSiết chặt tat cả cơ cầu cơ khí lắp Tương tự mục 40, I, A. Bảo trì hệ thống\r\n49\r\nđặt bộ tiêu âm máy phát điện Kawasaki\r\n50 | Kiểm tra và xử lý mức độ tiêu âm | Tương tự mục 41, I, A. Bảo trì hệ thống\r\n\r\n\f6]\r\nthực t€ của thiết bị bằng thiết bị\r\nđo độ ôn\r\n\r\nmáy phát điện Kawasaki\r\n\r\nBộ tiêu âm gió vào cấp 2 65dB\r\n(A)\r\n\r\nVệ sinh bộ tiêu âm băng thiết bị\r\n\r\nTương tự mục 39, I, A. Bảo trì hệ thông\r\n\r\ni chuyén dung : máy phát điện Kawasaki :\r\n52 Siêt chặt tat ca co câu cơ khí lặp | Tương tự mục 40, I, A. Bảo trì hệ thông\r\nđặt bộ tiêu âm máy phát điện Kawasaki\r\nKiểm tra và xử lý mức độ tiêu âm —ềe\r\n53 | thực tế của thiết bị bằng thiết bị | Tương tự mục 41, I, A. Bảo trì hệ thông\r\nA A máy phát điện Kawasaki\r\nđo độ ôn\r\nVan điều chính lưu lượng\r\nkhông khí\r\n54 đường điện và điện áp cửa Van | py, các thông số dòng điện, điện áp.\r\n55 |Siếtchạttấtcñ các muối nối điện | Tương tự mục 29, LA. Bảo tí hệ thông\r\nmáy phát điện Kawasaki\r\nSiêt chặt tat cả cơ câu cơ khí lặp | Siêt chặt các cơ câu cơ khí đảm bảo độ\r\n56 Ly Ae p\r\nvan chặt kêt nôi cơ khí.\r\nKiêm tra và căn chỉnh độ đóng | - Kiêm tra độ đóng mở của van;\r\n57 H ũ H Á A ˆ A\r\nmở của van - Căn chỉnh nêu không đạt yêu cầu.\r\n58 | Vệ sinh bên trong van Mở và vệ sinh bên trong van.\r\nVan piston chặn lửa cho thông\r\ngió :\r\nDo dòng điện và điện áp của van | Tương tự mục 54, I, A. Bảo trì hệ thông\r\nđiện máy phát điện Kawasaki :\r\n60 | Siết chặt tất cả các nối mối điện | Lương tự mục 29, I, A. Bảo trì hệ thông\r\nmáy phát điện Kawasaki ,\r\n61 Siét chặt tat cả cơ câu cơ khí lap | Tương tự mục 56, I, A. Bảo trì hệ thông\r\nvan máy phát điện Kawasaki\r\n62 Kiêm tra và căn chỉnh độ đóng | Tương tự mục 57, I, A. Bảo trì hệ thông\r\nmở của van máy phát điện Kawasaki :\r\n- P Tương tự mục 58, I, A. Bảo trì hệ thông\r\n63 | Vệ sinh bên trong van máy phát điện Kawasaki\r\nVan 1 chiều cho không khí thải :\r\n64 Do dòng điện và điện áp của van | Tương tự mục 54, I, A. Bảo trì hệ thông\r\nđiện (nêu có) y máy phát điện Kawasaki\r\nSiêt chat tat ca các môi nôi điện | Tương tự mục 29, I, A. Bảo trì hệ thông\r\n(nêu có) máy phát điện Kawasaki :\r\nSiêt chặt tat cả cơ cau cơ khí lặp | Tương tự mục 56, I, A. Bảo trì hệ thông\r\nvan máy phát điện Kawasaki :\r\n67 Kiêm tra và căn chỉnh độ đóng | Tương tự mục 57, I, A. Bảo trì hệ thông\r\nmở của van máy phát điện Kawasaki :\r\n68 | Vệ sinh bên trong van Tương tự mục 58, I, A. Bảo trì hệ thông\r\n\r\nmáy phát điện Kawasaki\r\n\r\nVan có động cơ cho không khí\r\nvào cho van piston chặn lửa\r\n\r\n\f69\r\n\r\n62\r\n\r\nĐo dòng điện và điện áp của van\r\nđiện\r\n\r\nTương tự mục 54, I, A. Bảo trì hệ thống\r\nmáy phát điện Kawasaki\r\n\r\n70\r\n\r\nSiét chặt tat cả các nôi môi điện\r\n\r\nTương tự mục 29, I, A. Bảo trì hệ thống\r\nmáy phát điện Kawasaki\r\n\r\nSiết chặt tất cả cơ cầu cơ khí lắp\r\n\r\nTương tự mục 56, I, A. Bảo trì hệ thống\r\n\r\n„ van máy phát điện Kawasaki\r\n7 Kiểm tra và căn chỉnh độ đóng | Tương tự mục 57, I, A. Bảo trì hệ thống\r\nmở của van máy phát điện Kawasaki\r\nKiểm tra và xử lý cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thống\r\n73 ˆ\r\nđộng cơ máy phát điện Kawasaki\r\n14 Kiêm tra hoạt động của động cơ Kiểm tra hoạt động của động cơ đảm\r\nvan bảo hoạt động tot.\r\n75 | Vệ sinh bên trong van Tương tự mục 58, I, A\r\nHệ thống đường ống cấp khí\r\nvào và khí thải ì ì :\r\nKiểm tra và căn chính giá treo và | Kiêm tra các giá treo và hệ thông cô\r\n% Íhệ thống cố định đường ống định đường ông:\r\n: : - Căn chỉnh nếu cần thiết.\r\n7 Siết chặt hệ thống cô định đường Siết chặt hệ thông cô định đường ống\r\nong dam bao độ chặt ket nôi cơ khí. _\r\n. Kiểm tra va xử lý 4 kín cửa a tra độ kín của đường ông cap\r\nđường ông sập Khí - Xử lý nếu không đạt yêu cầu.\r\n79 | Vệ sinh đường ông Vệ sinh đảm bảo sạch sẽ bụi ban.\r\nIV | HE THONG NHIEN LIEU\r\nCông tắc điều khiến mức chất\r\nlỏng\r\n80 Kiểm tra và vệ sinh tiếp điểm của | - Kiém tra tiếp điểm công tắc;\r\ncông tắc - Vệ sinh tiếp điểm. :\r\nF Kiểm tra nguồn điện cấp đến êm tra nguôn điện cap đủ đên công\r\ncông tặc :\r\n82 Kiểm tra hoạt động của công tắc | - Kiểm tra hoạt động của công tắc;\r\nvà xử lý nêu cần - Xử lý nếu không đạt yêu câu\r\nKiểm tra, căn chỉnh hệ thống | - Kiểm tra hệ thông phao và mức phao\r\n83 | phao và mức phao ứng với chế độ | khi hoạt động:\r\nhoạt động bình thường - Căn chỉnh lại nếu không đạt yêu cầu\r\nThùng cấp nhiên liệu 1950L\r\ngq | VỆ sinh thùng và gid đỡ thùng cấp | Vệ sinh thùng va giá đỡ thùng cap\r\nnhiên liệu nhiên liệu\r\n- Kiểm tra cơ cầu treo, đỡ thùng cấp\r\n- Kiểm tra, gia cố cơ cầu treo, đỡ | nhiên liệu; _\r\nthùng câp nhiên liệu - Gia cô, siêt lại đai Ôc của các các cơ\r\ncầu treo, đỡ nếu không đạt yêu cầu.\r\nKiểm tra và xử lý độ kin, nắp đậy, | - Kiem tra độ kin, nap đậy, hình dạng\r\n86 hình dang của thùng cấp nhiên | thùng cấp nhiên liệu và sự rò rỉ của hệ\r\n\r\nliệu và sự rò rỉ của hệ thống cấp\r\nnhiên liệu.\r\n\r\nthống cập nhiên liệu;\r\n- Xử lý nêu không đạt yêu cầu.\r\n\r\n\f63\r\nKiểm tra xác định mực dầu thực\r\n\r\n87 tế trong bình Kiém tra mực dâu thực tê trong bình.\r\nKiém tra tình trang và mực dầu\r\ncủa hệ thống bể ngầằm cấp dầu\r\n\r\n88 | 100.000 lít gôm hai thùng 50.000 êm i or vong pa dầu hệ\r\nlít là nguôn cập cho thùng 1.950 25s nga ong\r\nlít.\r\n\r\ns9 | Kiểm tra và xử lý ống thông hơi Sng thông hot thùng dau\r\nhồng Swng gh - Xử lý nêu không đạt yêu cầu.\r\n\r\n90 Kiêm tra và vệ sinh cặn thùng dầu | - Kiểm tra cặn thùng dâu và lọc dâu;\r\nvà lọc dâu - Vệ sinh cặn, bén.\r\n\r\nBom cắp nhiên liệu ì\r\nKiểm tra và xử lý cách điện của | - Kiêm tra cách điện của bơm;\r\n\r\n9]\r\nbơm - Xử lý nếu không đạt yêu cầu.\r\n\r\n92 Kiểm tra và căn chỉnh hoạt dong Kip pra hoat động của tat cả các van\r\ncủa tat cả các van ket nôi với bơm | _ Căn chỉnh lại nếu không đạt yêu cầu\r\n\r\nAC Tương tự mục 24, I, A. Bảo trì hệ thông\r\n\r\n93 | Kiểm tra và xử lý tiêng ôn máy phái điện Kawasaki\r\n\r\nBo ae UP - Kiêm tra hiện tượng rò rì;\r\n\r\n94 | Kiêm tra và xử lý rò rỉ - Xử lý nêu bị rò rỉ\r\nKiểm tra và ghi lại dòng điện và |- Đo các thông So op & tiên on điện ép\r\n\r\n95 A a hort Ret 7 - Ghi lai các thông sô do và đánh gid so\r\nđiện áp làm việc của bơm RE su \"\r\n\r\nvới thông sô định mức\r\n\\ - Kiêm tra hoạt động của bơm theo tín\r\n\r\n96 Kiêm tra va cai dat hoat dong của | hiệu điêu khiên; ;\r\nbơm theo tín hiệu điều khiên. - Cài đặt lại các thông sô không đạt yêu\r\n\r\ncâu.\r\n\r\n97 Siết chặt tất cả các bu lông và đai | Siết chặt tất cả các bu lông và đai ốc\r\nỐc đê cô định bơm đảm bảo độ chặt kêt nôi cơ khí.\r\n\r\n98 | Vệ sinh bên trong bơm, van Mở và vệ sinh bên trong bơm, van. |\r\nĐo đạc và căn chỉnh lưu lượng và | - Đo đạc lưu lượng và áp suât làm việc\r\náp suất làm việc của bơm theo của bơm theo thiết kế và yêu cầu của\r\n\r\n99 - tà\r\nthiết kế và yêu cầu của chủ đầu | chủ đầu tư; ; A\r\ntu. - Căn chỉnh lai nêu không dat yêu cau.\r\n\r\n100 | Vệ sinh bên ngoài bơm, van Vệ sinh bên ngoài bơm, van\r\nBơm hồi nhiên liệu\r\nKiểm tra và xử lý cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thông\r\n\r\n101 2\r\ndong co máy phát điện Kawasaki\r\n\r\n102 Kiêm tra và căn chỉnh hoạt động | Tương tự mục 92, I, A. Bảo trì hệ thống\r\ncủa tất cả các van kết nối với bơm | máy phát điện Kawasaki\r\n\r\nTH a NI Tương tự mục 24, I, A. Bảo trì hệ thống\r\n\r\n103 | Kiêm tra và xử lý tiéng ôn máy phát điện Kawasaki\r\n\r\nm <a : Tương tự mục 94, I, A. Bảo trì hệ thống\r\n104 | Kiém tra và xử lý rò rỉ máy phát điện Kawasaki\r\n105 Kiểm tra và ghi lại dòng điện và | Tương tự mục 95, I, A. Bảo trì hệ thống\r\n\r\nđiện áp làm việc của bơm\r\n\r\nmáy phát điện Kawasaki\r\n\r\n\f64\r\n\r\nĐo đạc và căn chỉnh lưu lượng và ;\r\nap suất làm việc của bơm theo | Tương tự mục 99, I, A. Bảo trì hệ thông\r\n\r\n106 thiết kế và yêu cầu của chủ đầu | máy phát điện Kawasaki\r\ntư.\r\n\r\n107 Kiểm tra và cài đặt hoạt động của | Tương tự mục 96, I, A. Bảo trì hệ thống\r\nbơm theo tín hiệu điều khiên. máy phát điện Kawasaki A\r\n\r\n108 Siêt chặt tat cả các bu lông và đai | Tương tự mục 97, I, A. Bảo trì hệ thống\r\noc dé cô định bơm máy phát điện Kawasaki\r\n\r\nTương tự mục 98, I, A. Bảo trì hệ thông\r\n\r\n109 | Vệ sinh bên trong bơm, van máy phát điện Kawasaki\r\n\r\nTương tự mục 100, I, A. Bảo trì hệ\r\n\r\n110 | Vệ sinh bên ngoài bơm, van thống máy phát điện Kawasaki\r\n\r\nBộ điều khiển nhiên liệu\r\n\r\nvề . +... ¡- Kiếm tra nguồn điện cap cho bộ điều\r\nKiếm tra và đo đạc nguôn điện - : p ¥\r\n\r\n111 % a av A vA khién;\r\ncapcho bidity khiến - Đo thông số nguồn điện.\r\n112 Kiểm tra và xử lý cách điện của | - Kiểm tra cách điện của bộ điều khiên;\r\n\r\nbộ điều khiển - Xử lý nếu không đạt yêu cầu.\r\n\r\n- Kiểm tra hoạt động của bộ điều khiên,\r\nđiều khiển bơm hoạt động ở các chế độ\r\nkhác nhau;\r\n\r\n- Xử lý nếu không đạt yêu cầu.\r\n\r\nKiểm tra và cài đặt hoạt động của\r\n113 |bộ điêu khiên, điều khiên bơm\r\nhoạt động ở các chê độ khác nhau\r\n\r\n114 | Vệ sinh toàn bộ bộ điều khiên Vệ sinh toàn bộ bộ điều khiên\r\n\r\nHệ thống van điện từ\r\n\r\nvã in + | - Kiểm tra hệ thống nguồn cấp cho van\r\nKiêm tra, đo đạc hệ thông nguôn du kế. §Rguoncp cove\r\n\r\n11s cấp cho van điện từ điện từ: ‹ `\r\n- Do các thông sô nguôn điện.\r\nKiểm tra và căn chỉnh hoạt dong | - Kiêm tra hoạt động đóng/mở của van;\r\nl6 | ah\r\nđóng/mở của van - Căn chỉnh lại nếu cần thiết.\r\n117 Kiểm tra và xử lý cách điện của | - Kiểm tra cách điện của van;\r\nvan - Xử lý nêu không đạt yêu câu\r\n118 | Vệ sinh bên ngoài van - Vệ sinh sạch sẽ bên ngoài van\r\nBộ lọc nhiên liệu\r\n- Kiêm tra bộ lọc nhiên liệu;\r\n119 Kiểm tra dé vệ sinh hoặc thay thế | - Vệ sinh\r\n\r\nbộ lọc nhiên liệu - Thay thé bộ lọc nhiên liệu nếu không\r\nđảm bảo chât lượng.\r\n\r\nV | HE THONG BOI TRƠN\r\n\r\nBơm dầu bôi tron\r\n\r\nKiểm tra và xử lý cách điện của | Tuong tự mục 26, I, A. Bảo trì hệ thống\r\n\r\n129 | động cơ máy phát điện Kawasaki\r\n121 Kiêm tra và căn chỉnh hoạt động | Tương tự mục 92, I, A. Bảo trì hệ thông\r\n\r\ncủa tat cả các van két nôi với bơm | máy phát điện Kawasaki\r\n\r\nTương tự mục 24, 1, A. Bảo trì hệ thông\r\n\r\n«A N 2 12 tA A\r\n122 | Kiêm tra va xử ly tiếng ôn máy phát điện Kawasaki\r\n\r\nTương tự mục 94, I, A. Bảo trì hệ thống\r\n\r\n123 | Kiêm tra và xử lý rò rỉ máy phát điện Kawasaki\r\n\r\n\f65\r\nKiểm tra và ghi lại dòng điện và | Tương tự mục 95, I, A. Bảo trì hệ thống\r\n\r\nIM điện áp làm việc của bom máy phát điện Kawasaki\r\n125 Kiểm tra và cài đặt hoạt động của | Tương tự mục 96, I, A. Bảo trì hệ thống\r\n\"| bơm theo tín hiệu điều khiên. máy phát điện Kawasaki\r\n126 | Vệ sinh bơm, van VỆ sinh đảm bảo thiết bị sạch sẽ bụi\r\n127 Siết chặt tất cả các bu lông và dai | Tương tự mục 97, I, A. Bảo trì hệ thong\r\noc dé cô định bơm máy phát điện Kawasaki\r\nBộ lọc, lưới lọc dau bôi trơn ì\r\nKiểm tra dé vệ sinh hoặc thay thé - Kiém tra bộ loc, lưới Joe dầu; y\r\n128 bộ lọc, lưới lọc dầu L - vệ sinh hoặc thay thê bộ lọc, lưới lọc\r\n: nêu không đảm bảo chât lượng.\r\nVan điều khiển áp suất dầu\r\n129 Kiêm tra và căn chỉnh hoạt động | - Kiểm tra hoạt động của van; i\r\ncua van - Căn chỉnh lại nêu không đạt yêu câu.\r\n130 | Vệ sinh van Vệ sinh van\r\n\r\nVI | HE THONG KHOI PONG\r\n\r\nTú điều khiển khởi động tự\r\nđộng\r\n\r\nTương tự mục 17, I, A. Bảo trì hệ thống\r\n\r\n131 | Kiém tra tông thê tủ điện máy phái điện Kawaski\r\n\r\n- Kiêm tra các đồng ho báo và các thiết\r\nbị hiên thị; ; i\r\n- Can chinh lai néu khong dat yéu cau.\r\n\r\n‘A ` : 4 A\r\nKiêm tra và căn chỉnh các đông\r\n\r\n132 | cố báo và các thiết bị hiển thì\r\n\r\nKiểm tra đấu nối và siết lại đầu | - Kiểm tra đầu nối đầu cáp, đai ốc, điện\r\n133 | cáp, đai ốc, điện trở nối đất, nhiệt | trở nối đất, nhiệt độ khi mang tải;\r\nđộ khi mang tải - Siết lại đầu cáp, đai Ốc đảm bảo kết\r\nnối tiếp xúc điện\r\n\r\nKiểm tra và căn chỉnh các thiết bị | - Kiểm tra các thiết bị động lực và các\r\n134 | động lực và các thiệt bị bảo vệ | thiệt bị bảo vệ cảnh báo;\r\n\r\ncảnh báo - Căn chỉnh lại nếu không đạt yêu cầu.\r\n135 | Vệ sinh toàn tủ - Vệ sinh toàn tủ\r\n\r\nBộ nguồn DC để khởi động\r\n\r\nMSE\r\n\r\n- Kiém tra hệ thống sạc bình acqui;\r\n\r\n136 | Kiêm tra đo đạc hệ thông sạc bình . Do đạc thông số\r\n\r\nKiểm tra và căn chỉnh đầu cảm | - Kiểm tra đầu cảm biên nhiệt độ;\r\n\r\n137 bién nhiệt độ - Căn chỉnh lại nếu không đạt yêu cầu.\r\nx : „ + | -Kiém tra hệ thống cảnh báo va an\r\n138 Kiêm tra, cân chỉnh hệ thông toàn:\r\n\r\ncành báo vàng teầu - Cân chỉnh lại néu không đạt yêu cầu.\r\n\r\nKiém tra đầu nôi bộ nguồn đảm bảo\r\n\r\n139 | Kiêm tra dau nôi bộ nguôn yêu kỹ thuật.\r\n\r\ni : - Vệ sinh đảm bảo acqui sạch sẽ\r\n140 | Vệ sinh, siêt cực dc quy - Siét lại cực ắc quy đảm bảo tiếp xúc\r\nđiện tốt.\r\n\r\n\f66\r\n- Dùng đồng chuyên dụng hồ đo nội trở\r\nắc quy;\r\n- Đánh giá các thông số đo được so với\r\nthông sô cho phép của acquy.\r\n\r\n141 | Po nội trở ắc quy\r\n\r\n142 | Vệ sinh bộ nguôn Vệ sinh bộ nguồn\r\n\r\nĐộng cơ khởi động\r\n\r\n- Kiém tra, đo đạc nguồn điện cấp cho\r\nbộ khởi động động cơ;\r\n\r\n143 | Kiem tra do đạc nguồn điện - Đánh giá thông số nguồn điện đo\r\n\r\nđược.\r\nKiểm tra và xử lý cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thông\r\n144 | v- ' s :\r\ndong co máy phát diện Kawasaki\r\n\r\n145 | Vệ sinh động cơ Vệ sinh động cơ khởi động\r\n\r\nVII | HE THONG ĐẮNH LỬA\r\n\r\nBộ kích từ : :\r\n146 Kiêm tra siét lại các diém dau nôi | Kiêm tra siét lại các diém dau nôi đảm\r\nbộ kích điện bảo yêu câu kỹ thuật.\r\n\r\nVệ sinh bộ kích điện đảm bảo thiết bị\r\n\r\n147 | Vệ sinh bộ kích điện i\r\nsạch sẽ\r\n\r\nPhích cắm đánh lửa\r\n\r\n148 Kiểm tra và căn chỉnh tiếp xúc | - Kiêm tra tiếp xúc điện;\r\n\r\ncủa phích cắm - Căn chỉnh lại nếu không đạt yêu cầu.\r\nvm HỆ THONG DIEU KHIỂN\r\nMAY PHAT\r\nBộ cảm biến cho tốc độ quay và\r\nđiều khiển |\r\n- Kiểm tra, đo đạc nguồn điện cấp “a tra nguôn điện khởi động động\r\nchobjcambiin - Đo đạc thông số nguồn điện.\r\n150 | Vệ sinh cảm biên Vệ sinh đảm bảo thiết bị sạch sẽ\r\nECB’s body\r\n151 | Vệsinh Vệ sinh đảm bảo thiết bị sạch sẽ\r\nMô đun cấp nguồn\r\n152 | Vệ sinh Vệ sinh dam bảo thiệt bị sạch sẽ\r\nBộ chuyên đôi DC/DC\r\n\r\nA “A . 4 “A A Á: 42\r\nKiém tra siết lại các điềm dau nôi đảm\r\n\r\n153 | Kiểm tra siết lại các điểm đấu nối ly CA 5 UT\r\nbảo yêu câu kỹ thuật.\r\n\r\n154 | Vệ sinh bộ chuyên đôi Vệ sinh đảm bảo thiết bị sạch sẽ\r\nx HỆ THONG THIẾT BỊ ĐO\r\nLƯỜNG GIÁM SÁT\r\n\r\nĐồng ho đo áp suất dầu\r\n\r\nA ; . .. .: | -Kiém tra việc đầu ndi tin hiệu về đồn\r\nKiêm tra, căn chỉnh lai việc dau ¢ i &\r\n\r\n155 | nối tín hiệu về đồng hồ do hồ đo:\r\nì i ẽ - Căn chỉnh lại nêu không đạt yêu câu.\r\n156 Kiểm tra và căn chỉnh chỉ thị của | - Kiểm tra và căn chỉnh chi thị của\r\n\r\nđồng hd đồng hồ;\r\n\r\n\f67\r\n\r\n- Căn chỉnh lại nếu không đạt yêu cầu.\r\n\r\nVệ sinh đảm bảo thiết bị sạch sẽ bụi\r\n\r\n157 | Vệ sinh đồng hd A\r\nban.\r\nNhiệt kế dầu __ ==\r\n\\ mm - - Kiêm tra dau nôi tín hiệu về dong hô\r\n158 Kiêm tra dau nôi tín hiệu về dong | đo đảm bảo kỹ thuật. ;\r\nhô do - Xử lý các bat thường ảnh hướng dén\r\nhoạt động của dong hô do\r\n\\ i Kiêm tra chỉ thi của dong hô đảm bao\r\n159 | Kiêm tra chỉ thị của đông hô kỹ thuật. ; ,\r\n\\ i - Căn chỉnh lại nêu có sai sô\r\n160 | Vệ sinh dong hô Vệ sinh đông hô\r\nA A 4 M 4 4\r\nĐông hô đo áp suat máy nén _\r\nKiêm tra dau nôi tín hiệu vê dong | Tương tự mục 158, I, A. Bảo trì hệ\r\n161 A : Pe :\r\nhô đo thông máy phát điện Kawasaki\r\n¡62 | Kiểm tra và căn chỉnh chỉ thị của | Tương tự mục 156, I, A. Bảo trì hệ\r\ndong hô ì thông máy phát điện Kawasaki\r\n163 | Vệ sinh đông hô Vệ sinh đông hô\r\nHệ thống đồng hò đo điện áp,\r\ncông suất dòng điện ¡\r\nKiêm tra đâu nôi tín hiệu về dong | Tương tự mục 158, I, A. Bảo trì hệ\r\n164 (và x Y rR ;\r\nhô do thông máy phát điện Kawasaki\r\nKiêm tra và căn chỉnh chỉ thị cia | Tương tự mục 156, I, A. Bảo trì hệ\r\n165 Ñ A Ầ - am :\r\ndong hô thông máy phát điện Kawasaki\r\n. A A Tương tự mục 157, I, A. Bảo trì hệ\r\n166 | Vệ sinh đồng hỗ thống máy phát điện Kawasaki\r\nx HỆ THÓNG BƠM HÚT NƯỚC\r\nHO GAS BON DAU\r\nBơm nước hút ho gas h\r\n167 Kiém tra và xử lý cách điện của | Tương tự mục 91, I, A. Bảo trì hệ thông\r\nbơm máy phát điện Kawasaki ,\r\nKiêm tra và căn chỉnh hoạt động | Tương tự mục 92, I, A. Bảo trì hệ thông\r\n168 cm :\r\ncủa tất cả các van kết nối với bơm | máy phát điện Kawasaki :\r\nv4 HP: Tương tự mục 24, I, A. Bảo trì hệ thông\r\n169 | Kiêm tra và xử lý tiêng ôn máy phát điện Kawasaki\r\nai — Bui - Kiểm tra hiện tượng ro ri nước;\r\n170 | Kiêm tra và xử lý rò ri nước - Xử lý nếu bị rò rỉ nếu có.\r\nKiểm tra đo đạc và ghí kế diag | SEM trahogt đông của bạ lsIGỊ\r\n171 SE BUR Ee - Đo đạc và ghi lại dong điện và điện áp\r\nđiện và điện áp làm việc của bơm ..\r\nlàm việc của bơm :\r\n172 Kiêm tra và cài đặt hoạt động của | Tương tự mục 96, I, A. Bảo trì hệ thông\r\nbơm theo tín hiệu điều khiên. máy phát điện Kawasaki ,\r\n173 Siet chặt tất cả các bu lông và đai | Tương tự mục 97, I, A. Bảo trì hệ thông\r\n` | ốc dé có định bơm máy phát điện Kawasaki\r\n174 | Vệ sinh bơm, van Vệ sinh bơm, van\r\nTủ điều khiển bơm nước\r\n175 | Kiểm tra tông thé tủ điện Tương tự mục 17,1, A\r\n\r\n`\r\n\f68\r\n- Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n\r\n176 | Kiểm tra đấu nối và vệ sinh tủ KẾ LG So gi\r\nỸ - Kiêm tra đâu nôi tủ điện;\r\n\r\n- Kiểm tra cách điện và các an toàn về\r\nđiện;\r\n- Xử lý nêu không đạt yêu câu.\r\n\r\nKiêm tra và xử lý cách điện và\r\n\r\n177 „ so it LA\r\ncác an toàn về điện\r\n\r\nXI | HO TRỢKỸ THUẬT\r\n\r\nHỗ trợ kỹ thuật 24/24h và ky sư có mặt\r\ntại hiện trường trong vòng 4h kê từ khi\r\nHỗ trợ kỹ thuật 24/7 02 máy Tua- | nhận được thông báo của chủ đâu tư đê\r\n\r\nLo bin xử lý các sự có phát sinh, thử tai và các\r\ncông việc khác có liên quan đến hoạt\r\nđộng của máy phát.\r\n\r\nB BAO TRI MAY PHAT ĐIỆN\r\nKOHLER 2000ROEZM\r\nI | DONG CO\r\n\r\n- Kiêm tra hiện tượng dau ro rỉ;\r\n\r\n179 | Kiêm tra và xử lý dâu ro ri - Xử lý nếu có hiện tượng rÒ rỉ.\r\n\r\n180 Kiểm tra và căn chỉnh đồng hồ áp | - Kiém tra đồng hồ áp suất dau:\r\n\r\nsuất dầu - Căn chỉnh lại nếu không đạt yêu cầu.\r\n181 Kiêm tra và vệ sinh Đèn báo áp | - Kiem tra Đèn báo áp suất dau;\r\nsuất dâu Vệ sinh đảm bảo sạch sẽ\r\n- Kiểm tra dầu máy và lọc dau đảm bảo\r\nkỹ thuật.\r\n\r\n182 iém tra da dy và A _ x ah 5. 0%\r\nLl AS - Đê xuât chủ dau tư thay thê nêu\r\n\r\nkhông còn đảm bảo chất lượng\r\n\r\n- Vệ sinh lõi lọc dau\r\n\r\n- Kiểm tra lõi lọc dầu;\r\n\r\n- Đề xuất chủ đầu tư thay thế néu\r\nkhông còn đảm bảo chất lượng\r\n\r\n183 | Kiểm tra và vệ sinh lõi lọc dầu\r\n\r\n- Vệ sinh phin lõi lọc dau\r\n\r\n- Kiém tra phin loc dau;\r\n\r\n- Đề xuất chủ đầu tư thay thé nếu\r\nkhông còn đảm bảo chất lượng\r\n\r\n184 | Kiểm tra và vệ sinh phin lọc dầu\r\n\r\n- Kiém tra dâu bôi trơn\r\n185 | Kiêm tra dâu bôi trơn - Đê xuat chủ đâu tư thay thê nêu\r\nkhông còn đảm bảo chât lượng\r\n\r\n- Vệ sinh lọc thô dầu\r\n\r\nKiểm tra và vệ sinh lọc thô dầu | - Kiểm tra lọc dầu;\r\n\r\nnhờn - Đề xuất chủ đầu tư thay thế nếu\r\nkhông còn đảm bảo chất lượng\r\n\r\n186\r\n\r\n- Kiém tra hiện tượng rò rỉ nhiên liệu\r\n\r\n187 | Kiêm tra và xử lý rò rỉ nhiên liệu - Xu ly nêu có hiện tượng rÒ rỉ.\r\n\r\n- Vệ sinh phin lõi lọc\r\n\r\nKiểm tra và vệ sinh phin lọc - Kiểm tra phin lọc\r\n\r\nnhiên liệu - Đề xuất chủ đầu tư thay thé nếu\r\nkhông còn đảm bảo chất lượng\r\n\r\n188\r\n\r\nKiêm tra mức nước làm mát đảm bảo\r\n\r\n189 | Kiểm tra mức nước làm mát . £\r\nsử dung tot.\r\n\r\n\f190\r\n\r\n69\r\n\r\nKiểm tra và xử lý độ rò rỉ của\r\nnước làm mát\r\n\r\n- Kiểm tra hiện tượng rò rỉ của nước\r\nlàm mát;\r\n- Xử lý nêu có hiện tượng rò rỉ.\r\n\r\n191\r\n\r\nKiểm tra và xử lý độ kín của nắp\r\nđậy bộ tản nhiệt\r\n\r\n- Kiêm tra độ kín của nắp đậy bộ tản\r\nnhiệt; ; i\r\n- Xử lý nêu không dat yêu cau.\r\n\r\n192\r\n\r\nKiểm tra và vệ sinh cánh tản nhiệt\r\n\r\n- Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n- Kiểm tra cánh tản nhiệt;\r\n\r\n193\r\n\r\nKiểm tra và căn chỉnh độ căng\r\ndây cu-roa\r\n\r\n- Kiém tra độ căng dây cu-roa;\r\n- Căn chỉnh nêu không đạt yêu câu.\r\n\r\n194 | Kiểm tra mức nước làm mát Kiểm tra xác định mức nước làm mát.\r\n195 | Làm sạch bê ngoài bộ tản nhiệt Vệ sinh, làm sạch bê ngoài bộ tản nhiệt\r\n\r\n196\r\n\r\nLàm sạch hệ thống làm mát\r\n\r\nVệ sinh, làm sạch bề ngoài, bên trong\r\nhệ thông làm mát\r\n\r\nKiém tra và bô sung nước ắc quy đảm\r\n\r\n197 | Kiểm tra và bd sung nước ắc quy | bảo mức nước của acquy đạt mức cho\r\nphép.\r\n198 | Vệ sinh ac quy __| Vệ sinh ac quy\r\n199 Kiểm tra, đo đạc tình trạng nạp ắc | - Kiêm tra tình trang nạp ac quy;\r\nquy | : - Do đạc thông sô nạp. __\r\n200 | Boi md chong riđâucựcăc quy | Bôi mỡ chong rỉ dau cực ắc quy\r\n201 Kiém tra vệ sinh máy phát và | - vệ sinh máy phát và máy de\r\nmáy dé - Kiém tra máy phát và máy dé;\r\n202 Kiêm tra và siết lại dây và các | Kiêm tra và siêt lại dây và các điêm nôi\r\nđiềm nôi đảm bảo tiep xúc điện.\r\n203 | Vệ sinh lõi lọc không khí 3 Su lõi lọc không khí đảm bảo kỹ\r\n204 | Vệ sinh bên ngoài bộ lọc khí vi sinh bên ngoài đảm bảo sạch sẽ bụi\r\n205 | Vệ sinh bên trong bộ lọc khí V8 san bên trong đảm bảo sạch sẽ bụi\r\n206 |Kiểmuavà vệ sinh Kỹ lọc khí | Kiểm tra và vệ sinh lõi lọc khí đảm bảo\r\nkỹ thuật. i\r\n207 Kiém tra hệ thông hút xả, bộ tăng | Kiêm tra hệ thong hút xả, bộ tăng áp\r\náp (Turbo) đảm bảo kỹ thuật.\r\n-Ã TA Ar CAN 11 =\r\n208 | Kiểm tra và xử lý độ ồn và tình tu ira on và nh trạng khởi\r\ntrạng khởi động - Xử lý nếu không đạt yêu cầu.\r\n4 oa 3 TYRE „ | - Kiém tra tinh trạng khí thải;\r\n209 | hm tà và xử lý tình trạng khí | _x lý các bắt thường ảnh hưởng đến\r\n, hoạt động của máy phát\r\n210 Kiêm tra và vệ sinh ông po giảm Kiêm tra và vệ sinh ông pô giảm thanh,\r\nthanh, ống dẫn thoát khí thải ống dẫn thoát khí thải đảm bảo yêu câu.\r\nH | ĐẦU PHÁT 1=\r\n211 |Vesinhtdng hd dầu phát điện | VI bình tỎng thổ thiết bị dam bằm sạch\r\n, sẽ bụi bân. 2 . i\r\n212 | Kiểm tra và siết lai các điểm tiếp | Kiêm tra và siét lại các điêm tiếp xúc\r\n\r\nPH\r\n\f70\r\nxúc điện động lực và các điểm | điện động lực và các điểm tiếp xúc tín\r\ntiêp xúc tín hiệu hiệu đảm bảo an toàn tiép xúc điện.\r\n\r\n- Kiểm tra an toàn điện;\r\n\r\n213 | Kiểm tra và xử lý sự an toàn điện - Xử lý nếu không đạt yêu cầu.\r\n\r\n. A - Kiém tra hoạt động của bộ điều chỉnh\r\nKiểm tra và cài đặt bộ điêu chỉnh | điện áp AVR;\r\n\r\n24 điện áp AVR - Cài đặt lại các thông số làm việc định\r\nmức nếu có sai lệch.\r\n4 | - Kiểm tra bộ điều chỉnh tốc độ;\r\n215 | Kiem tra và căn chỉnh bộ điều | _ Cài đạt lại các thông số làm việc định\r\n\r\nchỉnh tốc độ ~ Ai Và\r\ni mức nêu có sai lệch.\r\n\r\nIII | BANG ĐIỀU KHIEN\r\n\r\n216 | Vệ sinh tủ bảng điều khiên Vệ sinh tủ bảng điều khiên _\r\n\r\nKiếm tra và vệ sinh dong hô, đèn | Kiém tra và vệ sinh dong hô, đèn báo\r\n207 |v Aon TR Uo\r\n\r\nbáo đảm bảo kỹ thuật.\r\n\r\nIV | TỦ HOA PONG BỘ\r\n\r\ni i - Kiểm tra tủ hòa dong bộ đảm bảo kỹ\r\n218 | Kiém tra vệ sinh tủ hòa đông bộ thuật; i\r\n- Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n\r\n219 Kiểm tra va siết lại các điểm tiếp | Tương tự mục 212, II, B Bảo trì máy\r\n\r\nxúc điện động lực, tín hiệu phát điện Kohler 2000ROEZM\r\ny |VỎ CHÓNG ON VÀ HỆ\r\nTHÓNG NHIÊN LIỆU\r\n220 | Vệ sinh vỏ chống ôn Vệ sinh đảm bảo sạch sẽ bụi bản.\r\n- Kiếm tra cửa lấy gió vào giải nhiệt\r\nay] Kiểm tra và vệ sinh cửa lấy gió máy dam bảo kỹ thuật;\r\nvào giải nhiệt máy - Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n- Xử lý các bất thường.\r\nKiểm tra và vệ sinh hộp, của |ˆ Kiêm tra hộp, cửa thoát gió nóng;\r\n222 Sl - Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n\r\nhots Bóng - Xử lý các bất thường.\r\n\r\nKiểm tra vệ sinh. tủ điều khiên - Kiêm tra tủ điều khiển bơm dau, bơm\r\n223 |bơm dâu, bơm dâu, đường ông dầu, đường ống dầu;\r\ndâu - Vệ sinh đảm bảo sạch sẽ bụi bần.\r\n\r\n- Kiểm tra hiện tượng ro ri;\r\n\r\n224 | Kiểm tra và xử lý sự rò rỉ Rd A in or\r\nys - Xử lý nêu có hiện tượng ro ri.\r\n\r\nVI | HỖ TRỢ KỸ THUẬT\r\n\r\nHO trợ kỹ thuật 24/24h và kỹ sư có mặt\r\ntại hiện trường trong vòng 4h kể từ khi\r\nnhận được thông báo của chủ đầu tư đề\r\nxử lý các sự cô phát sinh, thử tải và các\r\ncông việc khác có liên quan đến hoạt\r\nđộng của máy phát.\r\n\r\n225 | Hỗ trợ kỹ thuật 24/7 máy Kohler\r\n\r\n3.3. Yêu cầu về trực xử lý sự cố 24/24h và khắc phục sự có\r\n\f71\r\nVới hệ thống máy phát điện: Nhà thầu phải bd trí nhân lực trực 24/24h. Khi\r\nnhận được văn bản hoặc bằng điện thoại của chủ đầu tư về sự cố, nhà thầu\r\nnhanh chóng trong vòng 4 giờ có mặt tại hiện trường dé sửa chữa khắc phục sự\r\ncó, tùy theo lỗi được quy định.\r\nTrường hợp hệ thống máy phát điện không hoạt động bình thường, nhà thầu\r\nsẽ phải xử lý và phục hồi để máy móc thiết bị trở về trạng thái bình thường.\r\n\r\nCắp độ các Tha gan: Thời gion: |\r\nh z Yêu câu thời Yêu câu thời Là\r\ntình huông sự Ế : ; Ghi chú\r\nod gin gian khăc phục\r\ndên hiện trường hoàn toàn lôi\r\nNếu sau 08 giờ không khắc\r\nphục được, đơn vị phải có\r\nLỗi nguy cấp 04 giờ 08 giờ phương án thay thế hoặc có\r\nphương án cấp diện dự\r\nphòng.\r\nLỗi nghiêm } Nêu sau 03 ngày không }\r\ntrống 06 giờ 03 ngày khắc phục được, đơn vị phải\r\n' có phương án thay thê.\r\nLỗi không 08 giờ Trong thời gian Đơn vị có kê hoạch sửa sớm\r\nnghiêm trọng 01 tuân nhat\r\nDinh nghĩa lỗi:\r\nHạng mục Mô tả\r\n\r\nTình huống xảy ra khi mất khả năng cung cấp nguôn và\r\n\r\n01 nguy cap máy móc khong hoạt động\r\n\r\n- Máy móc & thiết bị ton tại lỗi nhưng không ngăn chặn\r\n\r\nhoạt động của nó và không làm ảnh hưởng đến khả năng\r\n\r\ncung cấp dịch vụ.\r\n\r\n- Chức năng tự động của máy bị hư nhưng vẫn có thé kích\r\n\r\nhoạt bằng tay.\r\n\r\n- Máy móc lỗi nhưng vẫn còn nguồn điện cung cấp.\r\n\r\nChú ý: Lỗi nghiêm trọng có thể trở thành lỗi nguy cấp bất\r\ncứ lúc nào.\r\n\r\nLỗi nghiêm trọng\r\n\r\nLỗi không - Máy móc và thiết bị tồn tại lỗi nhưng không tác động\r\nnghiêm trọng mạnh vào khả năng hoạt động của máy.\r\n\r\nThời gian yên cầu cho dịch vụ kỹ thuật sửa chữa lỗi được tính từ khi bộ\r\nphận chức năng nhận yêu cầu đến khi sửa chữa xong máy bị hư hỏng.\r\n\r\n”\r\n\f72\r\n\r\nSố điện thoại (di động hoặc cố định) nhận thông báo của nhà thầu có người\r\n\r\ntrực 24/24h.\r\n\r\n3.4. Biện pháp ATLĐ trong quá trình thực hiện\r\n\r\nNhà thầu phải có day đủ các trang bi an toàn và tự chịu trách nhiệm an toàn\r\nlao động cho cán bộ, công nhân của mình, cho thiết bị và những người xung\r\nquanh.\r\n\r\nNhà thầu bảo đảm thi công công trình không ảnh hưởng đến sản xuất của\r\nbên mời thầu. Mọi vấn đề xảy ra khi thi công nếu ảnh hưởng dén sản xuất của\r\nbên mời thầu sẽ phải dừng lại và chỉ được phép tiền hành công việc trở lại khi có\r\nsự cho phép của bên chủ đầu tư.\r\n\r\nTrong trường hợp do lỗi của nhà thầu làm thiệt hại đến sản xuất của chủ\r\nđầu tư thì nhà thầu phải chịu trách nhiệm bồi hoàn hoặc chịu trách nhiệm trước\r\ncơ quan chức năng tuỳ theo mức dộ thiệt hại gây ra.\r\n\r\n3.5. Biện pháp an toàn phòng chống cháy nổ\r\n\r\nTrong quá trình thực hiện nhà thầu phải tuyệt đối tuân thủ các yêu cầu của\r\nNhà nước và các ban ngành liên quan về an toàn PCCN khi làm việc với chất\r\ngây cháy mạnh là xăng, dầu. Có biện pháp dé đảm bảo an toàn tuyệt đối về cháy\r\nnd. Nhà thầu nếu dé xảy ra cháy nổ trong quá trình thực hiện bảo trì sẽ phải chịu\r\nhoàn toàn trách nhiệm.\r\n\r\n3.6. Vệ sinh môi trường trong quá trình thực hiện\r\n\r\nTrong quá trình thi công không làm bụi bin ảnh hưởng đến thiết bị và môi\r\ntrường xung quanh.\r\n\r\nNhà thầu phải phân loại các phế thải và đưa đến đến nơi quy định.\r\n\r\n3.7. Yêu cầu về chất lượng dịch vụ sau khi thực hiện công việc\r\n\r\nViệc bảo trì, sửa chữa, thay thế mới các thiết bị không làm sai lệch so với\r\nthông số thiết kế ban đầu của máy phát điện.\r\n\r\nYêu cầu sau khi bảo trì, sửa chữa phải đảm bảo thiết bị, hệ thống vận hành\r\nan toàn, ổn định và đạt thông số điện dầu ra như thiết kế ban đầu và luôn trong\r\ntình trạng hoạt động tốt nhất, máy phát hoạt động ồn định trong thời gian ít nhất\r\nđến lần bảo trì tiếp theo.\r\n\r\nKhông làm ảnh hưởng tới người sử dụng, ảnh hưởng tới môi trường xung\r\nquanh.\r\n\r\n4. Giải pháp và phương pháp luận\r\n\r\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực\r\nhiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phan như sau:\r\n\r\n1. Giải pháp và phương pháp luận;\r\n\r\n2. Kế hoạch công tác.\r\n\r\n5. Quy định về kiếm tra, nghiệm thu sản phẩm\r\n\f73\r\n\r\nNhà thầu phải thực hiện đúng quiy định về quy trình kiểm tra, nghiệm thu\r\nsản phẩm, trình tự giao nộp sản phẩm (nêu có)... dé phục vụ công tác thanh,\r\nquyét toán hợp đông.\n\n--- E-HSMT MFĐ.PDF ---\nDAI TRUYEN HiNH VIVI' NAM ONG HOA XA HQI CHU NGHIA VItT NAM\r\n      VAN PHONG                D'cic lap - Tv do - II#nh phtic\r\n\r\n        S6: 3 31 /QD - VP                  Ha Noi, ngay 04 thang,ii nam 2022\r\n\r\n                               QUYET DINH\r\n                      Phe duyet HSMT got than \"Bao tri\r\n                 he thOng May Oat dien Dai THVN nam 2022\"\r\n\r\n           CHANH VAN PHONG BAI TRUYEN HiNH VIET NAM\r\n\r\n     Can cir Quyit clinh so 690/QD-THVN ngay 24/8/2021 diet Tong Giam djc\r\nDai Truyen hinh Viet Nam ye viec Ban hanh chfic ;tang, nhiem vu, quyen hgn va ca\r\ncau to chic cua Van phong;\r\n     Can cir Ludt cl d\"u thdu ngay 26/11/2013;\r\n     Can ca. Nghi dinh so 63/2014/ND-CP ngay 26/6/2014 cfia Chinh phis ve viec\r\nquy clinh chi tilt thi hanh mot so di& cfia Ludt Datf ' thdu ve ltra ch9nnha thdu;\r\n     Can ca. Thong to 58/2016/TT-BTC ngay 29/3/2016 cfict BO Trwang B6 Tai\r\nchinh qui clinh chi Wert viec sir dung von Nha ntroc di mua sdm nhdm duy tri sy-\r\nhogt dOng thu'Oeng xuyen cfia co. quan Nha ntroc, clop vi thu6c ltrc ltrang trang\r\nnhan clan, clan vi sir nghiep tong kip, to chtiv chinh tri, to chic chinh tri - x'd h6i,\r\nto chic chinh tri xei hOi - nghl nghiep, to chirc xd hoi, to chic x'd hOi - nghl\r\nnghiep;\r\n     Can at Quyit dinh so 429/QD-THVN ngay 11/6/2021 cita Tong Giam clot\r\nDai Truyln hinh Viet Nam vl ban hanh quy chi quan ly tai chinh ctia Dai THVN;\r\n    Can ca. Quyit dinh sa 1340/QD-THVN ngay 31/12/2021 cfia Tang Giant clot\r\nDai THVN ye viec giao ki hogch thu, chi va Ice hogch salt xuat chtrang trinh nam\r\n2022 cfia Dai THVN;\r\n    Can cu Quyit clinh so 1005/Q-D-THVN ngay 14/10/2022 ctia Tong Gicim doe\r\nDai THVN v viec phe duyet ki hooch Iva ch9n nha thdu g6i thdu thuoc tong trinh\r\n\"Bac) tri he thong May phat di en Dai THVN nam 2022\";\r\n    Can cu Quyit clinh sa 354/QD-VP ngay 18/10/2022 cfia Chanh Van phong\r\nDai THVN ve viec thanh ldp To clew thdu, TI thdm clinh &Zit( thdu cho g6i thdu\r\n\"Bao tri he thong May phat dien Dai THVN nam 2022\";\r\n     Can cif vao not dung ha sa 'tied thdu goi thdu \"Bao tri he thong May phat\r\ndien Dai THVN nam 2022\", do To clau thdu kip;\r\n     Can cit. Ta trinh ngay 28/10/2022 vl viec phe duyet ha sa mai thdu goi thdu\r\n\"Bao tri he thong May ph& dien Dai THVN nam 2022\" cita To cgu thdu;\r\n     Can at Bao cao therm clinh HSMT ngay 31/10/2022 cfia To thdm clinh cleiu\r\nthdu g6i thdu \"Belo tri he thong May phat dim Dai THVN nam 2022\";\r\n     Theo de nghi cfia Trude/1g phong ky thudt Co. DiOn.\r\n\f                                         2\r\n\r\n\r\n                                    QUYET DINH:\r\n     Dieu 1. Phe duyet 116 so. mai thAu goi thAu \"Bao tri he th6ng May phat dien\r\n Dai THVN nam 2022\";\r\n     Dieu 2. Tnthrig phOng ICyfthu4t Ca dien, Truang phong Ke hoach - Tai chinh,\r\n T6 du thAu, T6 tharn dinh dau thAu va cac don vi, ca nhan c6 lien quan chiu trach\r\n nhiem trien khai thvc hien cac cong viec tiep theo dam bao dung theo Lust du\r\n thAu va cac quy dinh hien hanh cUa Nha nuorc va cua Dai THVN.\r\n       Dieu 3. Quyet dinh nay c6 hieu lkrc ke tir ngay ky. Cac ong, ba Trdang phong\r\n T6 chirc-Hanh chinh-Y te, Truang phOng KS\", thOt Co dien, Trtrang phong Ke\r\n hoach-Tai chinh, To du thAu, T6 thAm dinh dau thAu va cac dcm vi, ca nhan c6\r\n lien quan chiu trach nhiem thi hanh quyet dinh nay./.\r\n\r\nNei nhtp:                                       KT.CHANH VAN PHONG\r\n- Nhtr Dieu 3;\r\n- Ltru: VT, KTCD.                                      H VAN PHONG.,0_,-\r\n\f                         HO SO' NIO'I THAU\r\n\r\n\r\n     SO hien goi than va so E-TBMT (tren   TBMT So\r\n     He thong):\r\n\r\n     Ten goi than (theo nOi dung E-TBMT    Bao tri he tilting may Oat dien\r\n     tren He thong):                       Dai THVN nam 2022\r\n\r\n     Dv an (theo nOi dung E-TBMT tren He   Bao tri he thong may phat dien\r\n     thdng):                               Dal THVN nam 2022\r\n\r\n     Phat hanh ngay (theo nOi dung E-TBMT\r\n                                          Ngay thing          nam 2022\r\n     tren He thong):\r\n\r\n                                         S6'   /QD-VP ngay thing\r\n     Ban hanh kem theo Quye't dinh (theo\r\n                                         nam 2022 dm Chanh VAn phong\r\n     nOi dung E-TBMT tren thong):\r\n                                         Dai THVN\r\n\r\n\r\n\r\nKT. CHANH VAN PHONG                           TO DAU THAU\r\nPHO   ' NH VAN PHONG           TO TRU'ONG              THANH VIEN\r\n       II    .\r\n     -----   •t,\r\n\r\n\r\n\r\n\r\n       A\r\n VAN PHy         tto /                                 7(-,___--z\r\n             #     r\r\n\r\n VIMIltroc Hufin\r\n I                          Nguyen Xuan Thing Nguyen Thj Thtiy Diroiig Cao Son\r\n\f                                    2\r\n                                 MIX LVC\r\n\r\n\r\nMO TA TOM TAT\r\n\r\nPhan 1. THU TUC DAU THAU\r\n    Chuang I. Chi dan nha than\r\n    Chuang II. Bang du Ho dAu thAu\r\n    Chuang III. Tieu chuan danh gia E-HSDT\r\n    Chuang IV. Bi6u mall mai thAu va du thAu\r\nPhan 2. YEU CAU VE KY THUAT\r\n    Chuang V. Yeu call ve Icy thu4t\r\nPhan 3. DIEU KIEN KIP BONG VA BIEU MAU HcIP BONG\r\n    Chuang VI. DiL ki@l chung dm h9p d6ng\r\n    Chucmg VII. DiL kiln cu th6 cila hop d6ng\r\n    Chuang VIII. BiL mau hap dtmg\r\n\f                                       3\r\n                              MO TA TOM TAT\r\n\r\n                        PhAn 1. TH1:1 TIJC DAU THAU\r\nC h thin g I. Chi an Illla thAu\r\n          Chuang nay cung cap thong tin nham gitip nha that', chuan bi E-\r\n          HSDT. Thong tin bao gorrl cac quy dinh ve         chuan bi, nap E-\r\n          HSDT, ma thAu, danh gia E-HSDT va trao hop &mg. Chi duac stir\r\n          dung ma kh6ng dugc sirs dOi cac quy dinh Lai Chuang nay.\r\n          Chuang nay Ai) dung thong nhat doi vai tat ca cac goi thou dich vu phi\r\n          to van qua mang, duac co dinh theo dinh dang tep tin PDF va dang tai\r\n          tren He th6ng.\r\nChtrong II. Bang dir WO dau thAu\r\n          Chuang nay quy dinh cu the cac not dung dm Chuang I khi Ai) dung\r\n          dOi vai tirng g6i than.\r\n          Chuang nay ducfc so h6a duai dang cac bieu mAu tren He thong\r\n          (webform). Ben mai than nhap cac nOi dung thong tin vao E-BDL tren\r\n          He thOng.                                                                VAN\r\nChtrong III. Tien chuan danh gia E-HSDT\r\n         Chuang nay bao gOm cac tieu chi de danh gia E-HSDT, cu the:\r\n         - Muc 1 (Danh gia tinh hap le cua E-HSDT) duac co dinh theo dinh\r\n         dang tep tin PDF/Word va clang tai teen IM thong;\r\n         - Muc 2 (Tieu chuan danh gia ve nang lkrc, kinh ngh*n) ducfc so hoa\r\n         duai dang webform. Ben mai thau can nhap th6ng tin vao cac\r\n         webform tuang img;\r\n         - Muc 3 (lieu chuan danh gia ve ky that),\r\n         - Muc 4 (Tieu chuan danh gia ve tai chinh)\r\n         - Muc 5 (Phuang an ky thuat thay the trong E-HSDT (neu co)) la tep\r\n         tin PDF/Word do Ben mai than chuan bi va dang tai ten 1W thong.\r\n         Can cir cac thong tin do Ben mbii thAu nhap, He thong se to dOng tao ra\r\n         cac bieu mAu du thau c6 lien quan tucmg img vai tieu chuan danh gia.\r\nChtrong IV. Bihi rnAti mai than va thy thisu\r\n         Chuang nay bao g6m cac bieu mdu ma Ben mai thou va nha thAu se\r\n         phai hoan chinh de thanh mot phAn nOi dung cila E-HSMT va E-HSDT.\r\n         Chuang nay duot so hoa duai dang webform. Ben mai than va nha\r\n         thau can nhap cac thong tin vao webform tuang 1:rng phu hap vai g6i\r\n         thou de lap E-HSMT, E-HSDT tren He thOng.\r\n\f                                 4\r\n                   PhAn 2. YEU CAU VE KY THUAT\r\nChuong V. Yeu cAu ve ky\" thu4\r\n        Chuang ,nay bao       cac yeu cAu ve thuat  dich vu phi to van\r\n        duqc hien tin duai dang tep tin PDF/Word/CAD do Ben mai thau\r\n        chuAn bi va dinh kern len He thing.\r\n     PhAn 3. BIEU KIEN HQP BONG VA BIEU MAU HQP BONG\r\nChuang VI. Dieu kign chung cita hqp dtmg\r\n        Chuang nay Om dieu khoan chung clugc ap dung cho tat ca cac hop\r\n        Tong caa cac goi thau khac nhau. Chi duqc sir dung ma khong duoc\r\n        sira doi cac quy dinh tai Chuang nay.\r\n        Chuang nay ap dung thing nil& dei voi tat ca cac goi thAu dich vu phi\r\n        to van qua mang, &roc co dinh theo dinh clang tep tin PDF va dang tai\r\n        tren He thong.\r\nChuang VII. Dieu kin cu the ctia hqp dtmg\r\n        Chuang nay bao gom clir lieu hop ding va Dieu kin cu the cho mai\r\n        hop dOng. Dieu kien cu the cfra hop dong nham chi tiet h6a, bo sung\r\n        nhung khong &roc thay the Dieu lcien chung cua Hop Tong.\r\n        Chuang nay &roc s6 hoa, duoi dang webform. Ben mei than nhap cac\r\n        nii dung thong tin vao dieu kin cu the dm hap ding ten He thing.\r\nChtrang VIII. Bieu mau hqp ding\r\n        Chuang nay gim cac bieu mau ma sau ,khi &Tic hoan chinh tro.\r\n        thanh mot 1)6 phan cau thanh cda hop &mg. Cac mau bao lanh thuc\r\n        hien hop ding (Thu bao lanh) va Bao lanh tien tam Ung (n'eu co) do\r\n        nha thau trung thau hoan chinh truck khi hop dong c6 hieu luc.\r\n        Chuang nay bao gom tep tin PDF/Word do Ben mei thau chuAn bi\r\n        theo mau.\r\n\f                                       5\r\n                      Pli;in 1. THU TUC DAU THAU\r\n                      Chtrung I. CHI DAN NHA THAU\r\n\r\n\r\n  (Chuang nay theo bi\"Ju mau so 3A sir dyng de lap HSMT g6i thdu phi tu van\r\ntheo Thong to se: 08/202211T-BKHDT ngay 31 thang 5 nam 2022 cica BO maim\r\n  BO Ke hogch va Ddu tu, Quy dinh chi tielt viec cung cap, gang tai thong tin ye'\r\n    dciu thdu va ltra chon nha thdu tren He thdng mang ddu thdu QuOc gia)\r\n\f                                        6\r\n                       Chuang II. BANG DIY LIEU DAU THAU\r\n\r\n\r\nE-CDNT 1.1            Ten Ben mai thAu: Van Phong DM Truyen hinh Viet Nam\r\n\r\nE-CDNT 1.2             Ten gad that': Bao tri he thong may phat dien Dal THVN\r\n                     nam 2022.\r\n                       Ten du an là: Bao tri he thong may phat dien Dai THVN\r\n                     nam 2022.\r\nE-CDNT 3              Nguan van (hodc phuong fink thu xep van): NguOn kinh phi\r\n                      chi thuang xuyen dm Vdn phong Dai THVN nam 2022, 2023.\r\n\r\nE-CDNT 5.3            Bao dam canh tranh trong dAu thAu theo quy dinh nhu sau:\r\n                      - NhA thAu tham du thAu khong co ca phAn hoc van gop teen\r\n                      30% voi: Van PhOng Dai Truyen hinh Viet Nam, so 43\r\n                      Nguyen Chi Thanh, Ba Dinh, HA N6i, trir tnrang hop Chit dAu\r\n                      tu, Ben mai thau, nha thau tham du thau thu6c cling mot tap\r\n                      down kinh to nha ntrac va san pham thuOc g6i thau ,là dau vac)\r\n                      dm Chu dau tu, Ben mei thau, là dau ra caa nha thau tham du\r\n                      thau, &kg thai IA nganh nghe san xuat, kinh doanh chinh ctia\r\n                      tap dok.\r\n                      - Nha thAu tham du thAu khong co co phAn hoc van gop vai\r\n                      cac nha thau to van; khong cling CO c8 phan hoc von gop tren\r\n                      20% cila mot to chirc, ca nhan khdc voi tirng ben. Cu the nhu\r\n                      sau:\r\n                     + Tu van thAm tra Bao cao Kinh to Ks,- thuAt: Cong ty Co phAn\r\n                     Giai phap C6ng nghe cong trinh; dia chi so nha 9D, ng6 33/33\r\n                     duang Nguyen An Ninh, P. Thong Mai, Q. Hoang Mai, TP HA\r\n                     N6i.\r\n                      NhA thAu tham du thAu khong ding thu6c mot co quan hoc to\r\n                      chirc true tiep quan lf voi Chit dau tu, Ben mai thau, NhA thau\r\n                      tu van (dd neu tren)i.\r\n                      Truen* hop nha thAu tham du thAu vai tu each lien danh hoc\r\n                      nha thau tu van dtroc lua ch9n voi to each lien danh, ty le soy •\r\n                      hilu von dm to chirc, ca nhan khac trong lien danh &roc xac\r\n                      dinh theo cong thirc sau:\r\n                                                                   n\r\n\r\n                                            TS/ le s& him von — 1 Xi x Yi\r\n                                                                  i =1\r\n                      Trong do:\r\n\r\nChi danh gia nOi dung nay dOi voi nha thAu la don vi sir nghi0.\r\n\f             Xi: TS, le s& hiru von oh to chirc, ca nhan khdc trong thanh\r\n             vien lien danh thir i;\r\n             Yi: TS, le phAn tram (%) khi luting ding viec dm thanh vien\r\n             lien danh thir i trong th6a thuAn lien danh;\r\n             n: So thanh vien tham gia trong lien danh.\r\n\r\nE-CDNT 7.1   Thad hp sCra dOi E-HSMT: tdi thieu 3 ngdy lam viec\r\nE-CDNT 7.5   H6i nghi tin dAu thAu: Khong\r\n\r\nE-CDNT 8     Chi phi n6p E-HSDT:           IIle thing to trich xudt theo quy\r\n             Binh hien hank]\r\n\r\nE-CDNT       Nha thAu phal n6p ding voi E-HSDT   ,  cdc tai lieu sau day: Cdc\r\n10.8         ho so,, tai lieu phu hop vai yeu cau trong E-HSMT: Ban scan\r\n             hop &rig, thanh ljt, Ma don VAT da dugc chCrng thus va cdc\r\n             giay to lien quan khdc; chii dau to c6 the kie'm tra ban goc ho\r\n             so, tai lieu da yeu cAu tren tromng E-HSMT neu can.\r\nE-CDNT       Nha thou Kiting duoc phep n6p de xuAt phuong an ky thu4t\r\n12.1         thay the.\r\n\r\nE-CDNT       Thoi han hieu luc dm E-HSDT là: > 70 ngay jtrich xulit theo\r\n17.1         E-TBMTJ, ke tir ngay c6 then diem d6ng thau.\r\n\r\nE-CDNT       NOi dung bao dam du thAu:\r\n18.2         - Gid tri va (long tien bdo dam du thau: 10.000.000 VND\r\n             (Mixed trieu ding chan./.).\r\n             - Thai gian at hieu luc ciia bdo darn du thtin: 100 ngay ke tir\r\n             ngay co thbi diem (long thau.\r\n\r\nE-CDNT       Sir dung nha thAu phu: Khong throe sir dung\r\n27.2         Gid tri toi da anti cho nha thau phu: 0% gid du thciu ctia nha\r\n             thciu\r\n\r\nE-CDNT       Phuong phdp danh gid E-HSDT là: Phtrcmg phdp gid thdp nhdt\r\n29.1\r\n\r\nE-CDNT       Xep hang nha that': Nita thdu có gied du thdu sau khi tnr di gid tri\r\n29.3         giant girl (lieu co) thdp nhcit dtroc xep hang thir &tat.\r\n\r\nE-CDNT       Me thong trich xudt khi chon phuong phdp clanh gici tai Myc\r\n31.4         29.1 E-BDL nhu sau:\r\n             - Chow phuong phdp gid thdp nhdt thi trich mirk: \"Nha thAu co\r\n\f                                    8\r\n            gid dkr than sau khi wiz di gid tri giam gid (n6u co) thAp nhAt\".\r\n\r\nE-CDNT 34   TS,' 1e tang khOi luting t& da IA: 0% khOi luting meri thAu.\r\n            TS, 1e giam khifii luting tOi da IA: 0% khoi luting mai thAu.\r\n\r\nE-CDNT      - Dia chi dm Ngueci co thAm quy&i: Van phong Dai THVN, so\r\n38.2        43 Nguyen Chi Thanh, NgQc Khdnh, Ba Dinh, HA NOi. SDT:\r\n            024.38318118;\r\n            - Dia chi cila 1)0 phan thuemg tivc gitip viec HOi dOng tu. van:\r\n            Van phong DAi THVN, so 43 Nguyen Chi Thanh, NgQc\r\n            Ithanh, Ba Dinh, Ha NOi. SDT: 024.38318118.\r\n\r\nE-CDNT 39   Dia chi oh to chirc, ca nhAn thkrc hien nhi'em vij theo cloi, giam\r\n            sat: Van phong DM THVN, so 43 Nguyen Chi Thanh, NgQc\r\n            Khanh, Ba Dinh, HA NOi. SDT: 024.38318118.\r\n\f                                                    9\r\n                 (11 o ng III. TIEU CHUAN DANH GIA E-HSDT\r\n\r\n\r\n      Muc 1. Dfinh gia tinh hqp Ig cua E-HSDT\r\n      E-HSDT cua nha thAu dugc ddnh gid la hop le khi ddp irng day du cdc nOi\r\ndung sau day:\r\n      1.C6 bao dam du thAu khong vi pham mgt trong ck truong hop quy dinh\r\ntai Muc 18.3 E-CDNT. Thu bao lanh phai dugc dai dien hop phdp cua to chdc\r\ntin dung hoc chi nhdnh r ngan hang nu& ngoai dugc thanh lap theo phdp luAt\r\nViet Nam      ten, d6ng dau (neu c6) vai gid tri bao lanh, thai han c6 hieu luc va\r\ndam vi thu huang theo yeu cau cua E-HSMT. Thu bao lanh khong dugc ky truck\r\nkhi Ben mai thaus phdt hanh E-HSMT; khong dugc kern theo cdc dieu kien gay\r\nbAt Igi cho Chu dau tu, Ben mad thau (trong d6 bao g6m viec kh6ng ddp trng du\r\nck cam ket theo quy dinh tai Mau so 04A hoc Mau so 04B Chuang IV).\r\nTnrong hop c6,str sai khk giira thong tin ve bao dam du thau ma nha thou ke\r\nkhai ten He thong va th6ng tin trong file qua (scan) thu bao lanh dinh kem thi\r\ncan dr vao thong tin trong file quet (scan) thu bao lanh du thau de danh gid (doi\r\nvoi goi thau co gid tri bao dam du thau nho hcm 10 trieu dong theo quy dinh tai\r\nMuc 18.2 E-CDNT thi kh8ng danh gid nOi dung nay).\r\n      2. Twang hop nha thAu lien danh thi th6a thuan lien danh phai neu ro n6i\r\ndung cong viec cu the va trOc tinh gia tri tucmg ling ma tong thanh vien trong\r\nlien danh se thuc hien theo Mau so 03 Chuang IV. Viec phan chia cong viec\r\ntrong lien danh phai can dr ck hang mvc neu trong bang gid       thau quy dinh\r\ntai Mau so 11 Chtrcmg IV; khong dugc phan chia cdc ding viec khong thuc cac\r\nhang mvc nay.\r\n      3. Nha thAu bao dam tu cdch hop le theo quy dinh tai Muc 5 E-CDNT.\r\n       Nha thAu c6 E-HSDT hop le dugc xem xet, danh gia trong buoy ti6p theo.\r\n       Myc 2. Tieu chuAn danh gia ve 'fang lye va kinh nghqrn'\r\n       2.1. Tieu chuAn danh gia ve rang ltre va kinh nghi@n\r\n       Tieu chuAn danh ,gia nang luc va kinh nghiem thuc hien theo Bang s6 01\r\nChuang nay va dugc so hoa duai clang webform tren He that-1g, nha thau dugc\r\ndanh gid la dat ve nang luc va kinh nghiem khi dap frng tat ca ck tieu chuan\r\nddnh gid. Nang Arc va kinh nghim cua nha thau phv se khong dugc xem xet khi\r\ndanh gid E-HSDT cua nha thou chinh. Ban than nha thou chfnh phai ddp irng cdc\r\ntieu chi danh gid ve nang luc va kinh\r\n       Trarng hop &mg tin neu trong ck hop d6ng tucmg tu hoc xdc nh4n\r\nthanh town cua Chu dau tu doi v6i ,nhang hop dOng cung cap dich vv phi tu van\r\n(Id thuc hien hoc to khai       thug hoac ck tai lieu lien quan chirng minh nang\r\n\r\n   Ddi v6i g6i thdu op dung chdo hang cynh tranh, khong yeu cau ve nang luc, kinh nghiem theo quy chnh cua\r\n   Muc na?\" nhung nha thtiu tham du thtiu phai cam ket cd chi nang luc, kinh nghiem de thus hien gdi thdu (n61\r\n   dung ye cam ket dii c thuc hien cling voi don du thou khi nha thou n6p E-HSDT).\r\n\f                                        10\r\nluc, kinh nghiem cua nha thAu khong phai VND thi khi l'a'p E-HSDT, nha thAu\r\nphai quy doi ye VND neu tai E-HSMT de lam ca so danh gia E-HSDT. Viec quy\r\ndoi dugc ap dung tS, gia quy doi cila Ngan hang Ngoai thuang Viet Nam.[ghi can\r\nat x,ac djnh ty gia quy doi, thuemg ap dung t)., gia ban ra cria mot ngan hang\r\nthumg mai hoot d'Ong tai Viet Nam] tai ngay 14 hgp dong twang to do.\r\n      Truomg hgp nha thAu tham du thAu la ding ty me (vi du nhu T6ng cong\r\nty) co huy Ong cong ty con thut hien mot phan cong viec oh goi thau thl nha\r\nthau phai ke khai cu the phan ding viec danh cho cac cong ty con theo Mau so\r\n09B Chuang IV. Viec danh gia kinh nghiem thkrc hien hgp dong tuang to can dr\r\nvao gia tri, kh6i lugng ding viec do cong ty me, cong ty con dam nhiem trong\r\ngoi thau.\r\n\f                                                                        11\r\n\r\n\r\n\r\n                                                                                                                                     Bang so 01\r\n                            BANG TIEU CHUAN DANH GIA VE NANG LU'C VA KINH NGHIEM\r\n                       Cac deli chi nang lue va kinh nghiem                                    Clic yeu cau can tuan thii        Tai lieu can\r\n                                                                                                        Nha thAu lien danh           nOp\r\n                                                                                      Nha thuA     .,\r\nTT          no to                                 Yeu cau\r\n                                                                                       dOe lap Tong cac thanh       Tirng thanh\r\n                                                                                                  vien lien danh viten lien danh\r\n                          Tit ngay 01 thing 01 nam 2019 (I) den thin diem dong thau, Phai them\r\n      Lich sir khong hoan                                                                                          Phai th6a man\r\nl.      •         •-      nha than khong c45 hop Sing khong hoan thanh do 18i ctia man yen         Khong ap dung                        Au so 07\r\n      thanh hap Tong                                                                                                yeu cau nay\r\n                          nha than (2).                                               cau nay\r\n                                                   A(3)                ,    •    A     Phai them                                     Cam ket cling\r\n      Tim hien nghia vu Da thtc hien nghia vu thud        dm nam tai chink gin nhat so                             Phai them man       ,.\r\n2        'A                                                                            man yeu     KhOng ap dung     „ A .            vat dcm du.\r\n      thud              yen thed diem dong than.                                                                    yeu cau nay\r\n                                                                                        cau nay                                           thau\r\n      Doanh thu binh      Doanh thu binh quan hang nam (kong bao g6m thud VAT) Phai thoa\r\n      (pan Wang nam                                                                    an      Phai\r\n                                                                                                 ,. thoa      „\r\n                                                                                                    thoa man yeu\r\n                          cua 03 (4)nam tai chinh gin nhat so von thin diem dong than man                        Khopg ap dung\r\n3                                                                                          yeu                                        Mau so 08\r\n      (khong bao pm        .    , x , ., .                                                           cau nay\r\n                          cua nha thau co gm tri t6i thieu la 1.000.000.000 (5)VND.   call nay\r\n      thud VAT)*\r\n                          Nha thau da hoan thanh(6) tiiithieu 01 hop d6ng tuong to vii\r\n                          to each la nha thau chInh (d6c lap hoac thanh vien lien danh)\r\n                          hoac nha than phu(7) trong khoang then gian ke tir ngay 01\r\n                          thing 01 nam 2019 (8) den then diem dong than.                                             Phai th6a man\r\n      Kinh nghiem cu the Trong do:                                                      Phai thoa                   yeu cau (tucmg\r\n                                                                                                  Phai thoa man yeu          ,. x       A'   A\r\n4     trong !hue hien                                                                   man yeu                     duang vat phan    Mau so 05\r\n                          Hop d6ng tuong to la hop dong:                                                cau nay\r\n      h91) d8ng timlig tu _                                                              cau nay                    cong viec dam\r\n                            CO fink chit tuong tut: Hop d6ng cohang muc bao tri may                                      nhan)\r\n                          phat dien loci Ong co Gas turbine c6 cong suit > 1.000\r\n                          KVA va d6ng co. Diezel co ding suAt > 1.500 KVA(9);\r\n                          - CO quy mo (gia tri) ttii thieu: > 340.000.000 (to)v.ND\r\n\r\n     (*):            g6i thdu cung cap dich Ili phi tit' van khong can thiet yeu cdu ve doanh thu thi bó not dung nay.\r\n\f                                        12\r\n      Ghi chi:\r\n  , (1) Ghi thei gian yeu cAu, thOng thuOng tir 03 den 05 Warn trtrot nam c6 thoi\r\ndiem &mg thau. VI du: tir ngdy 01 thang 01 nam 2019 den than diem dong thau.\r\n        (2) Hop d6ng khong hoar' thanh do l& cua nha thAu bao g6m:\r\n        - Hop d6ng bi Chi' au ttr ket Juan nha thAu khong hodn thanh ya nha\r\nthan khong phan doi;\r\n        - Hop,d6ng, bi Chit dAu kSt Juan nha thAu khong hodn thanh, kh6ng\r\ndugc nha thau chap thuan nhung da dugc tong tai hodc tda an ket Juan theo\r\nhuomg bat lqi cho nha thau.\r\n        Cac hop d6ng khong hodn thanh khong bao gom cac hop &Ong ma quyet\r\ndinh cua Chit dau to da bi bac b6 bang ca che giai quyet tranh chap. Vic xac\r\ndinh hop dOng khong hohn thanh phai dua ten tat ca nhung thong tin ve tranh\r\nchap hoc kiSn,tung dugc giai quyet theo quy dinh          co che giai quyet tranh\r\nchap dm hop don tuang irng,va khi ma nha thau a het tat ca cac ca h6i c6 the\r\nkhieu nai. Doi vai cac hop dong chasm tien dO do loi cfra nha thau nhung van\r\nhoan thanh hop (long thi khong dugc coi là hop dong khong hoan thanh.\r\n    , (3) Nha thAu cung cap tai liSu chirng minh thuc hiSn             vu khai\r\nthue va n6p thue cua nam tai chinh gan nhat so vai ,thori diem (long thau,(doi\r\nvai,truong hop HS thong chua cap nhat thong tin vieu     so l       chinh) de doi\r\nchieu trong qua trinh thuang thao.\r\n        (4) Ghi s6 nam yeu cAu, thong thuerng tir 03 nam den 05 nam trtrac nam c6\r\nthei diem (tong thau. Truing hop nha thau c6 so nam thanh lap It han so nam\r\ntheo yeu cau cua E-HSMT thi doanh thu binh quan hang nam (kitting bao gom\r\nthue VAT) dugc tinh tren so nam ma nha thau thanh lap. Trong truong hop\r\nnay, neu doanh thu binh quan hang nam (khong bao gom thue VAT) dm nha\r\nthau dap ing yeu cau ye gia tri cua E-HSMT thi nha thau van dugc dinh gia\r\ntiep ma khong bi loai.\r\n      Vi du: Doanh thu binh quan hang nam (khong bao g6m thus VAT) dm 03\r\nnam tai chinh gan nhAt so vOi thori diSm &ling thAu. Trong truerng hop nay, nSu thoi\r\ndiSm dong thAu là thang 10/2022 thi doanh thu binh quan hang nam (kh6ng bao\r\ng6m thuS VAT) dugc xac dinh teen co sa doanh thu cua nha thAu trong cac nam\r\n2019, 2020, 2021.\r\n       ,(5) Cach tinh toan vS mut yeu cAu doanh thu binh quan hang nam (khong\r\nbao        thud VAT):\r\n      a) Truing hop then gian thuc hien hop cl(ng tir 12 thing tr6 len thi cach\r\ntinh doanh thu nhu sau:\r\n      Yeu cAu thi thiSu vS, mirc doanh thu binh quan hang nam (khong bao g6m\r\nthue VAT) = [(Gia gOi thau — gia tri thue VAT)/thOi gian thuc hiSn hop &Ong\r\ntheo nam] x k. Thong thuOng yeu cau hS , k trong cong thIrc nay là tir 1,5 den\r\n2,0.\r\n      b) Truing hop thei gian thuc hiSn hop d6ng duai 12 thang thi each till-1h\r\n\f                                         13\r\ndoanh thu nhu sau:\r\n      Yeu cAu t6i thi'L ve muc doanh thu binh quan hang nam (kh6ng bao g6m\r\nthue VAT) = (Gia gad thau — gid tri thue VAT) x k. Thong thuang yeu cau he so\r\nk trong ding tit& nay IA 1,5.\r\n      D6i vai goi thAu bao him thi c6 the dua ra yeu cAu v'd doanh thu binh\r\nquan hang nam cao hon so vai cdch tinh theo ding thirc neu ten nhung phai bao\r\ndam khong dugc lAm han che sir tham gia cua nhA thau.\r\n      (6)D6i vai clic hop d6ng ma nhA thAu da tham gia vai to cdch la thAnh vien lien\r\ndanh hoc nhA thau phu thi chi tinh gid tri phan vii:sc do nha thau thuc hi4n.\r\n       (7) D6i vai clic hgp ding ma Ben mai thAu, to chuyen gia c6 bang chirng\r\ncho thay nhA thau da thuc hien vai tu cach nhA thau phi,' do dugc chuyen nhuong\r\nthau bat hgp phdp, vi pham quy dinh tai khoan 8 Dieu 89 Lust Dau thau thi hop\r\n(long nay se khOng dugc xem xet, danh gid.\r\n   , (8) Thai gian yeu cau th6ng thuang là tir 03 d6n 05 nam tnrac nam c6 thai\r\ndiem clang thau. VI du: tir ngAy 01 thdng 01 Warn 2019 den tiled diem dOng thau.\r\n        (9), (10) Hop d6ng tuang tu:\r\n        Hop d6ng tuang tu la hop d6ng c6 tinh chAt tuang tu vai g6i than dang\r\nxet, co gid tri hop dong thong thuang khoang 50% gid cua gOi thau.                        A\r\n        (i) Den vai clic ding viec ddc thu hoc a clic dia phuang ma nang luc cua\r\nnha thau ten dia bAn con han che, c6 the yeu cau gid tri cua hgp dong tuang tu\r\ntrong khoang 40% gid cua gad thau dang xet.\r\n        (ii) Tnrang hop g6i thAu cung cAp dich vu phi tu van c6 khoi luting mai\r\nthau lan va trong nu& c6 &rad 03 nhA thau da tirng thuc hien clic hop dOng\r\ntuang tu c6 quy m6 tren 50% quy mo dm gad thau dans xet thi c6 the dieu chinh\r\ngiam quy dinh ye quy mo dm hop Tong tuang tu xuong can 40% quy mo cua\r\ngOi thau dang xet. Trong truang hop nay, chil dau tu phai bao dam nhA thau\r\ndugc lua chon c6 du kha nang thuc hien goi thau ddp irng tien dO, chat luting.\r\n        (iii) Twang hop goi thAu bao,g6m nhi&I hang muc ding                 khdc nhau\r\nthi di)/ theo tinh chat, quy mo goi thau, Ben mai thau dua ra yeu cau ye quy mo\r\ntuang tir tren ca sa clic hang mix chinh cua goi thau (phai neu ro clic hang mix chinh)\r\nhoc yeu cau ye quy mo twang tu teen Ca so tat ca clic hang muc cua gOi thau.\r\n         (iv) V* ddnh gid ve quy m6, tinh chAt cua hop d6ng tuang tu can dr vAo\r\ngid tri hoAn thAnh, dugc ngh*n thu nhu sau:\r\n         - Twang hop clic, hang muc cong           dm gad thAu dang xet can su gan\r\n ket vai nhau thi nhA thau phai chirng minh bang It nhat 01 hop dOng &AT hoAn\r\n thAnh cung cap day du clic hang muc tuang tu co gid tri ddp frng tOi thieu 50%\r\n gia tri cua g6i thau clang xet.\r\n         - Twang hop clic hang mix ding v* cua g6i thAu dang xet là dOc lap vai\r\n nhau thi nhA thau co the chirng minh theo mot hoc nhieu each nhu sau:\r\n         + Co It nhAt 01 hop d6ng cid hoAn thAnh cung cAp dAy du clic hang mix\r\n\f                                          14\r\ntuang to c6 gia tri dap irng tai thi6u 50% (ho4c 40% trong twang hop (i) va (ii)\r\nneu tren) gia tri cua g6i thau dang xet ho4c\r\n       + Co cac hang nave cong viec Wong to da that hien trong cac hop &mg\r\nkhac nhau (hop dong c6 the (la hoan thanh hoc dang that hi4'n) nhung bao dam\r\ngia tri cita tirng hang mix cong viec tuang to da thuc h* dap irng tai thieu 50%\r\n(hosOc 40% trong truing hop (i) va (ii) neu ten) gia tri cita tirng hang mac cong\r\nvi& Wang img trong goi thau dang xet va tong gia tri cac hang mix da that hien\r\nphai dap img Col thieu 50% (ho4c 40% trong twang hop (i) va neu tren) gia tri cua\r\ng6i thau dang xet. Trong do, hang mac cong vi(:sc da that hi01 la hang mac cong viec\r\nda duct nghi4a thu trong khoang tiled gian quy dinh ma khOng can cu vao theYi gian\r\nky ket hop Tang. Thai diem xac nh4n hang mac cong vk:'c da that hiO, de xac dinh\r\nhang mix tuong tar la thoi diem nghiem thu hang mix cong v*.\r\n       Hop (fang hoan thanh la hop dong da dugc chit dAu‘tu ngWrn thu town b0 cac\r\nhang mac, nOi dung cong vi'',c trong hop cling hoc hgp &Ong da dugc thanh 15/. Thad\r\ndiem xac nhan hop dong hoan thanh de xac dinh hop clang tuong to la thoi diem town\r\nbO cac hang mix, not dung cong viec trong hop dong (khong bao gtim nghla vu bao\r\nhanh) dugc hoan thanh, nghiem         theo dung quy dinh      khOng can dr vao Mari\r\ngian14 ket hop dong.\r\n       DM vii goi thAu phi to van co tinh chAt cong v* 14p lai theo chu 14 qua\r\ncac nam dan den than gian that hi0 hop &Ong keo dai thi gia tri hop dong tuang\r\nto dugc xac dinh khoang 50% gia tri cua phan cong viec tinh theo 01 chu 14 (01\r\nnam) ma kh6ng tinh theo tong gia tri goi thau qua cac nam. Trong truing hop\r\nnay, vi'c danh gia ve quy mo, tinh chat dm hop (long tuang to ding dugc xet\r\ntheo 01 chu 14 (01 nam) tuang img.\r\n       VI du: Goi thAu dang xet la thue dich vu don,q sinh toartha trong 3 nam\r\nvii gia tr.! 3.000.000.000 clang thl E-HSMT c6 the yeu cau ve gia tri dm hop\r\ndong twang to trong 01 chu kSi (01 nam) là 500.000.000 d8ng. Nha thau X c6\r\nhop dong don ve sinh toa nha trong 48 thang vii chit dau to A (dang trong qua\r\ntrinh that hien, chua hoan thanh, chua dugc thanh U7), nhung tinh den thoi diem\r\ntham du thau, nha thau X da that hien dugc 15 thang, trong do gia tri ding v*\r\nda dugc nghitn thu 12 thang dAu la 550.000.000 dong thl nha thAu X dugc danh\r\ngia la dap irng yeu cau ve gia tri hgp dong tuang to caa goi thau nay.\r\n      2.2. Tieu chub' danh gia ye nhan sty chit chit va thitt bi chit ytu:\r\n      a) Yeu c&u ve nhan sir chii chit:\r\n      Truing hgp E-HSMT c6 yeu cau v6' nhan sit chit chit thl nha thAu phai\r\nchirng minh kha nang huy cling cac nhan sit chit chit dap ung yeu cau E-HSMT.\r\nNhan sr chit' chit c6 the thuOc hien che cua nha thau hoc do nha thau huy dOng.\r\nTruing hop nhan sit chit' chit ma nha than ke khai trong E-HSDT khong dap\r\nirng yeu cau cita E-HSMT, Ben mai thau cho phep nha thau lam rO, thay doi, bo\r\nsung nhan sit chit chat de dap irng yeu cau cua E-HSMT trong mot khoang thai\r\ngian phu hgp nhung khong It hart 03        lam vi\"&. Doi vii mai nhan sit kh8ng\r\ndap img, nha thau chi dugc thay thethe mOt lan. Tnamg hop nha thau khong c6\r\n\f                                          15\r\nnhan su thay th6 dap fin yeu cau cua E-HSMT thi nha thAu bi\r\n      Yeu cau ve nhan su chit' chot dugc so hoa duai clang Webform ten He\r\nth8ng. Kinh nghie'm trong cac ding viec tuang tu dugc the hi0 a so nam toi\r\nthieu nhan su thuc hien cac cong yie'c tuang tu hoc so hop &Ong toi thieu trong\r\ncac cong viec tuang tu. So nam kinh nghiem cita nhan su chit, chot dugc tinh tir\r\nthai diem nhan su bat dau dux hien cong yi*              to do den thai diem dOn&\r\nthau. Nha thau phai cung cap thong tin chi tiet ye cac nhan su chit chot dugc de\r\nxuAt theo cac Nati so 06A, 06B ya 06C Chuang IV de chi:mg minh rang minh co\r\nday chi than su cho cac vi tri chit chtit dap irng nhung yeu cau sau day:\r\n    Bing so 02: Yeu cau ve nhin sir chu chilt (Webform tren Hg thtmg)(1)\r\n                                    Kinh\r\n                                   nghi'e'rn                                     (2)\r\n                           S6                    Chung chittrinh dO chuyen mon\r\nSTT Vi tri cong viec     1tr      trong cac\r\n                           cing   cong vice\r\n                                  Wong tty\r\n                                               - Trinh dO:\r\n                                               + Ky su din (chuyen nganh: he\r\n                                               thOng di'0, din tir, tu dOng hoa,\r\n                                    ,    ,     thi6t bi dien) : 01. ,\r\n                                  Toi thieu    + KS, su ca khi, che tao, dOng ca :\r\n                                   03 nam      01.\r\n      Ky su bao tri               lam vi\"&      (NOp ban dm) scan bAng cap\r\n      cong trinh he                hoAc 02     hoc chimg chi chuyen nganh).\r\n  1   thOng May phat       02     hap dOn g\r\n      din dm Dai                               - NOp ban scan HDLD the hien,\r\n                                  ding vie'c   chimg minh vi tri ya thai gian dam\r\n      THVN                         Wang tu     nhAn cong yi& tuang tu, chi:mg\r\n                                               minh kinh ngl-km cong Ili*\r\n                                               tuang tu.\r\n                                               - NOp ban chup chirng chi an toan\r\n                                               lao dOng.\r\n\r\n      b) That 14 chii ygu dy. lain huy it de thur hifn goi thciu:\r\n      Can cir yao,quy mo, tinh chAt       g6i thAu, Chit dAu tu, Ben mai thAu dua\r\nrayeu cau ye thiet bi chit yeu du kien huy dOng ya so luqng de thuc hien g6i\r\nthau cho phu hop. Chi quy dinh, ye ,thiet bi chit yeu doi yai cac thiet bi dAc\r\nchit% dAc thin bat buOc phai c6 de,trien khai thuc       goi thau., Thiet bi chit yeu\r\nco the oh nha thau hoc do nha thau huy dons. Tnrang hop thiet bi ma nha thau\r\nke khai troll; E-HSDT khong dap img yeu cau caa E-HSMT, ben mai thau cho\r\nphep nha thau lam ro, thay doi, 1)8 sung thiet bi de dap img yeu cau cua E-\r\nHSMT trong m8t khoang thai gian phu hap nhung khong it hart 03                    lam\r\nvi'&. Doi yai moi thiet bi kh6ng dap irng, nha thau chi dugc thay the   the mOt lan.\r\nTwang hop nha thau khong co thiet bi thaythe dap irng yeu cau cua E-HSMT\r\nthi nha thau bi loai.Yeu cau ye thiet bi chit yeu dugc so hoa duai clang Webform\r\n\f                                         16\r\ntren He th6ng. Nha thau phai cung cap thong tin chi tier ve cac Thiet bi thi cong\r\nchn yeu ducic de xuat theo Mau so 06D Chuang IV de chirng minh rang minh có\r\nday du thiet bi dap irng nhang yeu cau sau day:\r\n\r\n\r\nBang so 03: Yeu cau ye thik bi thi cong chii ytu (Webform tren He th6ng)\r\n\r\nSTT      Loai thitt bi va d4c diem thitt bi          So ltnyng tai thi'e'll can có\r\n       Ding cu Osilo do song hai - Do kiem                      01 be\r\n  1                 ,\r\n       song hai nguon dien\r\n       D6ng h6 do not trot ac quy - Do va                       01 b0\r\n  2\r\n       kiem tra not tor ac quy\r\n  3    Ampe ke - Do kiem tra dong dien                          01 b'()\r\n       D'ong h6 van nang - Do va kiem tra                       01 b6\r\n  4\r\n       cac thong so dien\r\n  5    Megaom metter - Do each dien                             01 b6\r\n       May do am luting - Do dO on dm he                        01 b6\r\n  6\r\n       th6ng may phat\r\n       May but bvi — Ve sinh may, to dien,                      01 b0\r\n       khu vuc cap khong khi\r\n       BO D6 nghe Dung\r\n                     , ?  cu cam tay — sira\r\n  8                                                             01 b6\r\n       chira, van, siet, cat, mai\r\n      c) Tnrong hop nha thau thing thAu va 14T ket hop,d6ng, nha than co nghla vit\r\nhuy dOng nhan su chn chat, thiet bi chn yeu nhu da de xuat ban dau hoac de xuat\r\nthay doi theo quy dinh tai Mvc nay. Trueng hop khong huy d6ng doge nhan su chu\r\nchat, thiet bi chu yeu, nha thau bi phat hop &Ong, bi danh gia ve uy tin khi tham gia\r\ncac goi thau khac. Trong mai trueng hop, neu nha thau ke khai nhan su chn ch6t,\r\nthiet bi chu yeu khong trung thuc thi nha thau khong &roc thay the nhan su, thiet bi\r\nkhk; E-HSDT cua nha thau bi loai va nha thau se bi coi la vi pham hanh vi gian\r\nFan quy dinh tai khod'n 4 Dieu 89 Luat Dau thau va bi xir ly theo quy dinh tai khoan\r\n1 Dieu 122 Nghi dinh 63.\r\n       Muc 3. Tien chuan danh gia ve Icy thu4t\r\n     Sir citing lieu chi dat, khong dat de danh gid ve ky thuat. Tieu chuan danh\r\ngia v'e ky- thuat dua tren yeu cau ve cac san pham dAu ra duoc neu tai Chuang V.\r\n       Can cir vao tirng goi thAu cu the, khi lap E-HSMT phai cu the hoa cac\r\ntieu chi danh gia doi voi tieu chuan, chat luting dich vv bao gam:\r\n      - Tinh hieu qua cna viec cung cap dich vv;\r\n      - Mirc dO hieu biet ve tinh chAt va mvc dich cong viec;\r\n      - Tinh,hoply va kha thi cna hoach, cac         phap ky thuat, bin phap to\r\nchix cung cap dich vv;\r\n\f                                           17\r\n          - Mirc d0 dap img he thong dam bao chAt 'ming va phucmg phap thuc hien;\r\n          - Mirt di) dap ling cac yeu cau ve tieu chuAn thuc hien dich vu;\r\n          - Tien d6 thkrc hien gai thAu dap img yeu cAu cita E-HSMT;\r\n       - Bao dam dieu kien ve sinh moi twang va cac dieu kien khac nhu phOng\r\n chay, chaa chay, an town lao d6ng (neu c6);\r\n          - Tieu chi dAu thAu ben vang (nett c6);\r\n        Uy tin dm nhA thAu thong qua viec tham du than (khong thuang thao\r\n hop Tong, c6 quyet dinh trong thau nhung khong tien hanh hoan thien,,14 ket\r\n hop Tong) va thuc hien cac hop (long tuong to throe d6. Khong yeu cau mire\r\n diem UM thieu doi vai tieu chi nay\r\n          - Cac yeti to can thiet khac.\r\n       DOI vai cac tieu chi danh gia tong quat, chi sir dung tieu chi dat, khOng\r\n dat. Doi vai cac tieu chi chi tiet co. ban trong tieu chi tong quat, chi sir dung tieu\r\n chi dat, kitting dat; doi vai cac tieu chi chi tiet khong co ban trong tieu chi tong\r\n quat ngoAi tieu chi dat, khong dat, dugc,dp dung them tieu chi chap nhan dugc            V.\r\n nhung khong &lac vuoi qua 30% tong so cac tieu chi chi tiet trong tieu chi tong\r\n quat d6.\r\n       Tieu chi tong quat dugc danh gia là dat khi tAt ca cac tieu chi chi tiet co\r\n ban duoc danh gia dat NIA cac tieu chi chi tiet khong co ban &roc danh gia IA\r\n dat hoac chap nhan &roc.\r\n        E-HSDT duac danh gia IA dap img yeu eau ve ky thuat khi c6 tAt ca cac\r\n tieu chi tong quat deu dtrot danh gia IA dat.\r\n         Tieu chuan ky thua't duvc quy dinh theo bang sau:\r\n TT                             NOi dung yeu au                              Danh gia\r\n1         Yeu au vt 'tang Ikrc thurc hi?n, kha Wang to chav, quilt If\r\n1.1       Yeu eau ye hieu biet he thizing, thiet bi.                   Dat/Khong dat\r\n          Trinh bay hieu biet ve du tgo va thuyet minh nguyenlY lam Dat/Khong dat\r\n1.1.1     viec he thOng may phat dien gas tua-bin ctia hang Kawasaki\r\n          ding mat 1500KVA. Neu cac thong so lam viec dinh mut\r\n          aria may khi hogt Ow va O. the dO che. standby.\r\n          Trinh bay hieu biet ye cciu tgo va thuyet minh nguyen ly lam Dat/Khong dat\r\n/./. 2    viol. he thong may phat dien Kohler model 2000ROEZM tong\r\n          sue/t 1850/2035KV. Neu cac thong so lam viec dinh may cud\r\n          may khi hogt Ong va O. the d'O cher standby.\r\n          Phuang pluip xic 1)1 lei trong he thong: He thong may phat Dat/Khong dat\r\n          dien Gas tua-bin Kawasaki deft trong phOng kin thi viec he\r\n1.1.3     thong quat cap, khi vao cho may phat hogt Ong c6 vai 0-6\r\n          nhu. the nao, neu he thong qugt cap nay hong thi hien toting\r\n          ctra ma' phat chay se nhu the nao, ccich khac phttc.\r\n          Cac dieu kien, thong so' anh hueeng den qua trinh h6a dung Dat/Khong dat\r\n1.1.4\r\n          b6 ctia he thong may phat dien Kohler model 2000ROEZM,\r\n\f                                             18\r\n       nguyen nhan gay mat on ctinh trong qua trinh hoa gong bO va ccich\r\n       khtic phyc.\r\n       Cam k6t ho trg Online 24/24 gi6 des nhAn th6ng bao tir chil Dal/1(11611g dat\r\n1.2     dau tu, va c6 mat tai hien truing trong yong 4h ice tir khi nhAn\r\n        dugc thong bao dm chil dau tu de )(Cr lf su co.\r\n        Cam ket oh nha thau ye khi nang cung cap vat tu thiet bi Dat/Khong dat\r\n        slim chfra, thay the; de xuAt danh mut ,vAt tu du phOng;\r\n1.3     khuy6n coo dm hang ye th6i gian thay the linh kien, thiet bi\r\n        dinh kS/; khi nang lien lien ket nha san xuat thiet bi dia he\r\n        thong may ghat dien.\r\n        He th6ng to chirc va nhan su: Ke khai b6 tri nhan su, thuye't Dat/Khong dat\r\n1.4     minh vi till nhan su cho cong yiec bao tri va ho trg Online 24/24\r\n        gi6     ,\r\n        Nha thau phai dap irri dugc dAy dutieu chuan       ' ye' kyr thuAt Dat/Khong dat\r\n1.5     theo Chuang V. Yeu cau ky thuAt\r\n2       Bin phap, quy trinh bao tri, khi Wang khic phuc str co\r\n2.1     Bien phap, quy trinh bao tri                                       Dat/Khong dat\r\n        Quy trinh va nOi dung bao tri he thOng may phcit dien Diezel\r\n21\r\n ..1\r\n        va Gas tua-bin\r\n2.2     Cac bien phap dam bao an toan\r\n        ale bien phdp darn bao an toan lao gong (ATLD), phang Dat/Khong dat\r\n2..\r\n  21 thong  ,           .\r\n               chay no (PCCC) va ve sinh mai trudYng (VSMT)\r\n        Cam ket có bien phap dam bac, an toan dien phtic vu cho san Dat/Khong dat\r\n2.2. 2 xuat trong ,qua trinh bao tri he thong may phat dien.\r\n2.3     Tien dO, ke hoach bao tri\r\n        Nha thou phai cam ket d'd ra tien de), ke hoach bao tri de de Dat/Khong dat\r\n        bao hoan ,thanh tong tic bcio tri va pha hop voi thuc to he\r\n2.3.1 thong thiet bi, tInh chat hoot Ong ctia Dai THVN cling nhu\r\n        khoang cach thoi gian tien hanh bao tri thiet bi voi nhir ng\r\n        Ian del bao tri twat..\r\n        Muc 4. TiEu chu n danh gia ve tai chinh\r\n        4.1. Phtrang phap gio thap\r\n        Cach xac dinh gia thap nhat theo cac bugs sau day:\r\n        Bugc 1. Xac dinh gia du thau, trir di gia tri giam gia (neu c6);\r\n        Bugc 2. Xac dinh uu dai (n6u co) theo quy dinh tai Mvc 28 E-CDNT\r\n        BIT& 3. Xep hang nha thau: E-HSDT c6 gia du thAu, trir di gia tri giam\r\n gia (neu co), sau khi tinh uu dai (neu c6) thap nhat duck xep hang thin nhat.\r\n\r\n\r\n\r\n\r\n  Tru6ng hop dp dung phucrng phap nay thl x6a b6 Khoan 4.2. Phucmg phdp gia danh gia va Khoan 4.3. Phucmg\r\n phdp ket hop gitla kyr thuat va\r\n\f                                            19\r\n             Chtro'ng IV. BIEU MAU MelI THAU VA DV THAU\r\n\r\n\r\n                                                                 Trach nhiem that hien\r\n                                                     Cach thlk\r\nSTT                     Bien man                                  Ben mei\r\n                                                     that hien              Nita thin\r\n                                                                   thau\r\n      Mk s6 01A. Pham vi cung cap Op dung d6i\r\n 1                                                                  x\r\n      vOi loci hop &mg troll g6i)\r\n\r\n      Mau s6 01B. Pham vi cung cap Op dung d6i\r\n 2                                                                   X\r\n      vai loci hop d8ng theo dun gia c6 Binh)\r\n\r\n      Maus6 01C. Pham vi cung cap Cap dung doi\r\n 3                                                                   X\r\n      vai loci hop d'ong theo don gia dieu chinh)    Webform\r\n\r\n      Maus6 01D. Pham vi cung cap (4 dung d6i\r\n 4                  ,                                                X\r\n      vai loai hop dong hon hop)\r\n\r\n 5    Mau s6 02. Dan dir that'                                                  X\r\n\r\n 6    Mau s6 03. Them thuan lien danh                                           X\r\n\r\n      Maus6 04A. Bao lanh dkr than (cip dung trong\r\n 7                                                                              X\r\n      truing hop nha the& dOc lap)                 Scan chinh\r\n                                                  kern len He                            t\r\n      Maus6 04B. Bao lanh dir thau (dp dung trong    thong\r\n 8                                                                              X\r\n      trill-Mg hop nha thciu lien danh)\r\n\r\n      Maus6 05. Hop ding twmg tkr do nha thau\r\n 9                                                                              X\r\n      dive hien\r\n\r\n10    Mau s6 06A. Bang d6 xuat nhan str cha chOt                                X\r\n\r\n      Maus6 06B. Bang UT lich chuyen mon cua\r\n11                                                                              X\r\n      nhan sir chfr chOt\r\n\r\n12    Mau s6 06C. Bang kinh nghiem chuyen mon                                   X\r\n\r\n13    Mau s6 06D. Bang ke khai thiet IA chi' y6u                                X\r\n                                             Webform\r\n14\r\n   mau   so 07. Hop dOng khong hoan thanh do                                    X\r\n   loi cua nha thau\r\n\r\n15    Mau so 08. Tlnh hinh tai chinh cua nha thAu                               X\r\n\r\n      Maus6 09A. Pham vi cong viec sir dung nha                                 X\r\n16      ,\r\n      that' phu\r\n\r\n      Mau s6 09B. Danh sach cong ty con, cong ty                                X\r\n17\r\n      thanh vial dam nhan phan cong viec goi thau\r\n\r\n18    Mau s6 10. Bang tien dO thigrc hien                                       X\r\n\f                                        20\r\n\r\n19\r\n     Ndu s6 11A. Bang gia du than (ap dung loci    X\r\n     hqp dOng trqn g6i)\r\n\r\n20\r\n     Nth s6 11B. Bang gia du. thAu (ap dung loci   X\r\n     hqp citing theo don gia c6 dinh)\r\n\r\n     MAu s6 11C. Bang gia du th'au (ap dung loci   X\r\n21\r\n     hqp dOng theo don gia dieu chinh)\r\n\r\n     Mau s6 11D. Bang gia du than (ap dung loci    X\r\n22\r\n     hqp d6ng hO'n hqp)\r\n\f                                                                      21\r\n\r\n                                                                                               MAu so 01A (Webform teen He thking)\r\n\r\n\r\n                                                       PHAM VI CUNG CAP\r\n                                                (ap dung doi voi loaf hop diing tron goi)\r\n\r\n       Van phong Dai Truyen hinh Viet Nam can dtrac cung cap dich vu bao tri tron goi va nhan cong thay the linh kien, sfra chila\r\nhong hoc (khong bao gom vat to thay the, sfra chfra) he thong may phat dien trong toa nha TI' TI-IVN vai not dung cong viec mo\r\nto theo Bang sau:\r\n                                                            I:116i hong                     Dia diem thirc hien      Ngay hoan thanh\r\n STT      Danh muc dich vu         Nio to dich vil *)                      Don vi tinh       -\r\n                                                             nun thAu                             dich vu                dich vu\r\n\r\n (1)               (2)                    (3)                   (4)            (5)                  (6)                     (7)\r\n                         A                       '                                                   X\r\n        Bao tri N thong may Dap Ung yeu cau ky                                              43 Nguyen  Chi\r\n                                                                                                                  1 nam (365 ngay) ke tir\r\n                                                                                            Thanh, Ngoc\r\n  1     phat din Dai THVN thuat tai Chuang V.\r\n        nam 2022            dm E-HSMT\r\n                                                                01             Goi\r\n                                                                                            Ithanh, Ba Dinh,\r\n                                                                                                                  ngay Hap dong có hi ne\r\n                                                                                                                           luc\r\n                                                                                            Ha Ni5i, V* Nam.\r\n\r\n       Ghi chit:\r\n       (1), (2), (3), (4): Ben mei thAu ghi cac not dung cong viec 6 nha thAu lam ca soy chao gia chr thL.\r\n       (*) Dan chieu d6n not dung tucmg Ung quy dinh tai Chucmg V.\r\n\f                                                      22\r\n\r\n\r\n                                    DANH SACH CAC HANG MK CHI TIET:\r\n                                                                                                          SO ILI\r\n                                                                                       Don vi    Kheii    No trl\r\nSTT                            MO to sun pham, dich vu                                          lurcmg   trong 01\r\n                                                                                        tinh\r\n                                                                                                           nam\r\nA     BAO TRI HE THONG MAY PRAT DIEN KAWASAKI                                           BO        2\r\nI     May phat dien Gas tua-bin 380V, 50Hz, 85dB (A):\r\n      Kiem tra va ve sinh tong q,uan\r\n      Kiem tra va N/ ' sinh tong the may phat: hOp cach am, dau phatAC, tuabin kill,    r, ,,\r\n 1                                                                                      Do        2         3\r\n      may nen Ulf ly tam,....\r\n 2    Kiem tra va xir 15, each din oh dau phat                                           BO       2         3\r\n 3    Kiem tra va xitUr dO on trong phongtai vi tri cach ve may lm                       BO       2         3\r\n 4    Kiem tra va xir 1y do rung 1ac, can bang dm truc va can chinh                      BO       2         2\r\n 5    V'e' sinh ben ngoai                                                                BO       2         4\r\n      DOng cu tuabin khi:\r\n 6    Kiem tra thoi gian van hanh                                                       BO        2         6\r\n 7    Kiem tra, cai dat hoat dOng dm hOp truye'n dOng giam toc cho phi.' hop            BO        2         3\r\n      Kiem tra, cai dat kha nang mang tai va dO on dinh dm dOng co va cai dat phi\"      ,„                  1\r\n 8                                                                                      130       2\r\n      hgp\r\n9     Kiem tra va '‘,' sinh loc gib, loc nhat, 1oc dau                                   BO       2         2\r\n10    W sinh ben ngoai                                                                   BO       2         6\r\n      Mu Oat:\r\n11    Kiem tra va xir ly dO nghen du mg gib vao va ra                                    BO       2         6\r\n12    Kiem tra va v'e sinh day qua'n                                                     BO       2         6\r\n13    Kiem tra va v\"' sinh bac clan xoay                                                 BO       2         6\r\n\f                                                        23\r\n\r\n14    Kiem tra va 'ally cac m6i not cap &Ong lkrc va ve sinh                               BO    2   6\r\n15    Ve sinh ben ngoai                                                                    BO    2   6\r\n16    Ve sinh va bo sunp ma MI trcrn vao bac clan                                          BO    2   3\r\nII    Tii din Op nguon cho may phat dRn:\r\n17    Kiem tra tong the to dien                                                            BO    2   6\r\n      Kiem tra, can chinh cac dOng ho bao va cac thiet bi hien thi chat luting dien        ,„        6\r\n18                                                                                         150   2\r\n      nang: &mg dien, dien dp,...\r\n19    Kiem tra, xir 1y cach dien va cac an town ve dien                                    BO    2   6\r\n      Do kiern (long dien dm cac may cat, ap to mat danh gia milc dO qua tai, can          Bo\"   2   6\r\n20\r\n      pha\r\n      Mem tra dAu n6i siet lai dAu cap, dai tic, dien tra not dat, nhiet dO khi mang tai    „\r\n                                                                                           Bo    2   3\r\n21\r\n      va ve sinh thanh cai\r\n22    Ve,sinh ben ngoai                                                                    BO    2   4\r\n      Mem tra can chinh ACB deng l‘rc, MCCB, Contactor va cac thiet bi bao ve              Bo^   2   6\r\n23\r\n      canh bao\r\nIII   HE THONG NAP KHi, KHONG KIll, Kill THAI\r\n      Quit gito but vao: , ,\r\n24    Kiem tra va xi:1. 1y tieng on                                                        BO    4   6\r\n25    Mem tra (long dien va dien dp dm thiet bi                                            BO    4   6\r\n26    Kiem,tra va xir 1Y ckh dien cita dOng co                                             BO    4   6\r\n27    Tra dau mar boi tram vao yang bi                                                     BO    4   3\r\n28    Can chinh (long tam cac 'chop not                                                    BO    4   3\r\n29    Siet ch4t tat ca cac not moi dien                                                    BO    4   3\r\n30    Siet chat co cau co kill lAp dat quat                                                BO    4   3\r\n31    Ve sinh town b9 quat                                                                 BO    4   4\r\n      Quat thong gio ctOrtrong hOp:\r\n32    Kiem tra va xii1y tieng on                                                           BO    2   6\r\n\f                                                        24\r\n\r\n33   Mem tra clang din va din ap dm thiet bi                                            BO   2   6\r\n34   Tra dau ma boi trop vao yang bi                                                    BO   2   6\r\n35   Siet chat tat ca cac not mori din                                                  BO   2   6\r\n36   Siet chat ca eau co khf lap dat quat                                               BO   2   6\r\n37   Kiem tra va xir V cach din dm &ling co                                             BO   2   6\r\n38   W' sinh town bO quat                                                               BO   2   4\r\n     BO Well am khoi xi cAp 1 90dB (A):\r\n39   \\re sinh b0 tieu am bang thie't bi chuyen dimg                                     BO   2   3\r\n40   Siet chat tat ca ca eau co klui lap dat bi, deli am                                BO   2   3\r\n41   Kiem tra va xir V mirc dO lieu am thuc to oh thiet bi bang thiet bi do c10 on      BO   2   3\r\n     B§ tieu am khoi xA cAp 2 75dB (A):\r\n42   W' sinh b0 tieu am bang thiet bi chuyen dung                                       BO   2   3\r\n43   Si6t chat tat ca ca eau co kin lap dat b0 tieu am         ,                        BO   2   3\r\n44   Kiem tra va xirl/ mix dO tieu am thuc to cna thi& bi bang thiet bi do dO on        BO   2   3\r\n     BO tieu am cho gnat thongsio 75dB (A):\r\n45   W sinh 1)0 tieu am bang thiet bi chuyen dung                                       BO   2   3\r\n46   Siet chat tat ca co cAu co kill lap dat b0 tieu am                                 BO   2   3\r\n47   Kiem tra va xir V mirc dO tieu am thuc to cila thie't bi bang thie't bi do dO on   BO   2   3\r\n     BO tieu am gi6 vao cAp 1 65dB (A):\r\n48   W' sinh b0 tieu am bang thiet bi chuyen dung                                       BO   2   3\r\n49   Siet chat tat ca co cau co Ulf lap dat Ix) tieu am                                 BO   2   3\r\n50   Kiem tra va xir V mirc dO tieu am thuc to dm thiert bi bang thiet bi do do On      BO   2   3\r\n     BO tieu am gi6 vao cap 2 65dB (A):\r\n51   W sinh 1)0 tieu am bang thiet bi chuyen dung                                       BO   2   3\r\n52   Siet chat tat Ca co eau co Ichf lap dat b0 deli am                                 BO   2   3\r\n53   Kiem tra va xir V mirc dO tieu am thuc to dm thiet bi bang thiert bi do dO on      BO   2   3\r\n     Van dieu chinh hru lucmg khong khi:\r\n\f                                                      25\r\n\r\n54   Do dong dien va dien Ai) oh van dien                               BO   2   6\r\n55   Si& chat tat ca cac molt not dien                                  BO   2   6\r\n56   Sit chat tat ca ca cau co Ulf lap van                              BO   2   6\r\n57   Kiem tra va can chinh dO doing ma dm van                           BO   2   6\r\n58   Ve sinh ben trong van                                                   2   3\r\n     Van • iston chat' lira cho thon 1 gio:\r\n59                         , , van dien                                 BO   2   6\r\n60   Siet chat tat ca cac not moi dien                                  BO   2   6\r\n61   Si& chat tat ca co cAu co khi lap van                              BO   2   6\r\n62   Kiem tra va can chinhdO (long ma cila van                          BO   2   6\r\n63   Ve sinh ben trong van                                              BO   2   3\r\n     Van 1 cha'ti cho khong khi thai:\r\n64   Do dong dien va dien ap cila van dien (neu co)                     BO   2   6\r\n65   Si& chat tat ca cac moi not dien (neu c(5)                         BO   2   6\r\n66   Si6t chat tat ca co call co kill lap van                           BO   2   6\r\n67   Kiem tra va can chinh dO (long mo dm van                           BO   2   6\r\n68   Ve sinh ben trong van                                              BO   2   3\r\n     Van c45 Ong co cho killing khi vao cho van piston chin lira:\r\n69   Do dong dien va dien dp cua van dien                               BO   2   6\r\n70   Si& chat tat ca cac n6i moi dien                                   BO   2   6\r\n71   Si& chat tat ca co cAu ccr khi lap van                             BO   2   6\r\n72   Kiem tra va can chinh (10 (long ma dm van                          BO   2   6\r\n73   Kiem tra va xfrl$, each dien cila Ong co                           BO   2   6\r\n74   Kiem tra hog dOng ciia dOng co van                                 BO   2   6\r\n75   Ve sinh ben trong van                                              BO   2   3\r\n     He thOng throng ging cap khi vao va khi thai:\r\n         .\r\n76   Kiem   tra va can chinh gia treo va he th6ng c6 dinh du? ng ging   BO   2   6\r\n\f                                                        26\r\n\r\n77   Siet chat he thong co dinh during 6'4        ,                                        BO    2   6\r\n78   Kiem tra va xitly dO kin cua &rang Ong cap khi                                        BO    2   4\r\n79   Ve sinh duang 'Ong                                                                    BO    2   4\r\nIV   HE THONG NHIEN LIEU\r\n     Cong tic dieu khien nuiv chit long:\r\n80   Kiem tra va ve sinh tiep diem oh ding tAc                                             BO    1   6\r\n81   Kiem tra ngu'on dien cap den ding tac                                                 BO    1   6\r\n82   Kiem tra hog dOng oh cong tic va xir ly lieu can                                      BO    1   6\r\n     Kiem tra, can chinh he thong phao va mix phao img vai ched0 hog dOng binh             BO    1   6\r\n83\r\n     thuong\r\n     Thimg cap nhien lieu 1950L:\r\n84   Ye sinh thang va gia diJ thimg cap nhien lieu                                         BO    1   6\r\n85   Kiem tra, gia co co cau treo, dog tilting cap nhien lieu                              BO    1   3\r\n            tra va xiT ly dO kin, nap day, hinh clang dm thimg cap nhien lieu va Si • ro     .\r\n                                                                                                 1   3\r\n86                                                                                         BO\r\n     ri dm he thong capn nhien lieu.\r\n87   Kiem tra xac dinh muc dau thtrc to tong binh                                          BO    1   6\r\n     Mem tra tinh trang va mut clAu dm he tho'ng be ngAm cap dAu 100.000 lit gem            .,\r\n88                              •‘                                                         Bo    1   6\r\n     hai timing 50.000 lit la nguon cap cho tilting 1.950 lit.\r\n89   Kiem tra va xir ly 6ng thong hoi thong dau trung gian                                 BO    1   3\r\n90   Kiem tra va ve sinh can thimg dau va 19c dau                                          BO    1   3\r\n     Bain cap nhien HO:\r\n91   Kiem tra va xir l , cach dien cila bum                                                BO    2   6\r\n92   Kiem tra va can chinh hog dOng dm tat ca cac van ket not voi born                     BO    2   6\r\n93    Kiim tra va xir ly tieng on                                                          BO    2   3\r\n94    Kiem tra va xi( lY ra ri                                                             BO    2   6\r\n95    Kiem tra va ghi lai clong dien va dien dp lam viec oh barn ,                         BO    2   3\r\n96    Kiem tra va cai dat hoat dOng oh bom theo tin hieu dieu khien.                       BO    2   3\r\n\f                                                    27\r\n\r\n97    Siet chat tAt ca cac bu long va dai tic de c0 dinh barn                        BO    2   3\r\n98    W sinh ben trong barn, van                                                     BO    2   3\r\n      Do dac va can chinh luu prang va ap sua't lam v* dm barn theo thie't 1(6 va    BO    2   2\r\n99          ,              ,\r\n      yeu cau dm clul dau tu.\r\n100   Ve sinh ben ngoai barn, van                                                    BO    2   3\r\n      Bain hOi nhien HO:\r\n101   Kiem tra va xir VT cach d* cda dOng ca                                         BO    1   3\r\n102   Kiem tra va can chinh hoat dOng dm tAt ca cac van k'et not Wri barn            BO    1   3\r\n103   Kiem tra va xir VT tieng On                                                    BO    1   3\r\n104   Kiem tra Va. )(Cr VT re, ri                                                    BO    1   3\r\n105   Ki6m tra va ghi lai (long die;nva din ap lam vi4'c dm barn                     BO    1   3\r\n      Do dac va can chinh luu luang va ap suat lam vi0c dm barn theo thiert ker va   Bo\"   1   3\r\n106         s              ,\r\n      yeu cau cila chil dau tu.\r\n107   Kiem tra va cai dat hog Ong dm barn theo tin hi0 dieu khie'n.                  BO    1   3\r\n108   Siet chat tAt ca cac bu long va dai Oc de co dinh barn                         BO    1   3\r\n109   W sinh ben trong barn, van                                                     BO    1   3\r\n110   W sinh ben ngoai barn, van                                                     BO    1   3\r\n      Bo diet' khien nhien lieu:\r\n        5,                                                                           BO    1   3\r\n111   Kiem    tra va do dac nguon din cap cho 130 dieu khien\r\n112   Kiem tra va )(lir VT cach din cila b0 di&I khie'n                              BO    1   3\r\n      Ki6m tra va cai dat hoat clOng dm WO dieukhi6n, dieukhi6n barn hoat dOng a     BO    1   3\r\n113\r\n      cac che dO khac nhau\r\n114   W sinh toan WO b0 dieu khien                                                   BO    1   3\r\n      ilk tilting van din tir:\r\n115    Kiem tra, do dac he thong nguon cap cho van din tir                           BO    1   3\r\n116    Kiem tra va can chinh hog &Ong dOng/mo dm van                                 BO    1   3\r\n117    Kiem tra va xir VT cach d*-1 dm van                                           BO    1   1\r\n\f                                                         28\r\n\r\n118   V' sinh ben ngoai van                                                                 Bo   1   3\r\n      Bo 19c nhien lieu:\r\n119   Kiem tra de Nre sinh hok thay the bO 19c nhien liar                                   BO   2   3\r\n V    HE THONG BOI TRON\r\n      Bean du bili trcrn:\r\n120   Kiem tra va xir V. each dial oh dOng co                                               Be   2   6\r\n121   Kiem tra va can chinh hog dOng cita tat ca ck van ket not vai born                    BO   2   6\r\n122   Kiem tra va xir tieng on                                                              BO   2   6\r\n123   Kiem tra va xir 1, ro ri                                                              Be   2   6\r\n124   Kiem tra va ghi lai dong din va din ap lam vi,c dm born ,                             BO   2   6\r\n125   Kiem tra va cai dat hog dOng oh born theo tin hie.0 dieu khien.                       BO   2   6\r\n126   W sinh born, van                                                                      BO   2   3\r\n127   Siert chat tat ca ck bu long va dai oc de co dinh barn                                BO   2   3\r\n      B\" lcc, lirai 19c dill NM troll:\r\n128   Kiem tra de ve: sinh hoc thay the bO lgc, luoi loc dAu                                BO   2   3\r\n      Van dieu khien ap suit din:\r\n129   Kiem tra va can chinh boat dOng dm van                                                BO   2   6\r\n130   \\re sinh van                                                                          Be   2   3\r\nVI    HE THONG KHOI BONG\r\n      Tii dieu khien khei d§ng tir deng\r\n131   Kiem tra tong the to din                                                              BO   2   6\r\n132   Kiem tra va can chinh ck dOng hO bao va ck thi& bi hien thi                           BO   2   6\r\n      Kiem tra dAu not va siert lai dAu cap, dai Oc, diem t6'). not dal, nhia dO khi mang   BO   2   6\r\n133\r\n      tai)\r\n134   Kiem tra va can chinh cac thiet bi dOng lkrc va ck thi6t bi bao ve canh bao           Be   2   6\r\n135   Ye sinh toan to                                                                       BO   2   6\r\n      Be ngutin DC de khiri d§ng MSE:\r\n\f                                                       29\r\n136     Kiem tra do dac he thong sac binh                   BO   2   6\r\n137     Kiem tra va can chinh dau cam Men nhietd0           BO   2   6\r\n138     Kiem tra, can chinh he thong canh bao va an town    BO   2   6\r\n139     Kiem tra du not 1)0 nguon                           BO   2   6\r\n140     Ve sinh, siet ctrc L quy                            BO   2   6\r\n141     Do not ter ac quy                                   BO   2   2\r\n142     Ve sinh b0 ngu6n                                    BO   2   6\r\n        DO,ng co. khiri Ong:\r\n143     Kiem tra do dac nguton dien                         BO   2   6\r\n144     Kiem tra va xi( 1 , each dien cila dOng co.         BO   2   6\r\n145     Ve sinh dOng ca                                     BO   2   6\r\nVII     HE THONG DANH LIMA\r\n        Bikkich tic\r\n146     Kiem tra siet lai cac diem dau noi130 kich dien     BO   2   6\r\n147     Ve sinh 130 kich dien                               BO   2   3\r\n        Phich cam danh lira:\r\n148     Kiem tra va can chinh tiep mic cua phich cam        BO   2   6\r\nVI II   HE THONG DIEU KHIEN MAY PHAT\r\n        Bkcarn bin cho t6c dO quay va di'eu khiin: ,\r\n149     Kiem tra, do dac nguiln dien cap cho WO cam bien    BO   2   6\r\n150     Ve sinh cam bien                                    BO   2   6\r\n        ECB's body:\r\n151     Ve sinh                                             BO   2   6\r\n        MO dun cap ngu4n:\r\n152     Ve sinh                                             BO   2   6\r\n        Bitchuye'n diii DC/DC:\r\n153     Kiem tra siet lai cac diem dau not                  BO   2   6\r\n\f                                                     30-\r\n\r\n154   Ve sinh bO chuy'en d6i                                              Bo   2   6\r\nIX    HEr THONG\r\n              ,      THIET BI DO LUtiNG GIAM SAT\r\n      Bong ho do fip suit diu:\r\n155   Mem tra, can chinh tai viec dau not tin hieu ve d6ng ht) do         BO   2   6\r\n156   Kiem tra va can chinh chi thi dm d6ngla6                            BO   2   6\r\n157   Ve sinh dong h6                                                     BO   2   4\r\n      Nhqt k' diu:\r\n158   Kiem tra dau not tin hieu N4 d6ng ho do                             BO   2   6\r\n159   Kiem tra chi thi cila d6ng ho                                       BO   2   6\r\n160   Ve sinh d6ng ho                                                     BO   2   4\r\n      DOng ht, do fip suit may nen:\r\n161   Kiem tra dAu not tin hieu v6 d6ng ha' do                            BO   2   6\r\n162   Kiem tra va can chinh chi thi dm dong ho                            BO   2   6\r\n163   Ve sinh dong 116                                                    BO   2   4\r\n      Ilk thong dong ho do dien fiR, cOng suit (long dqn:\r\n164   Kiem tra dau not tin hieu ye (long ho do                            BO   2   6\r\n165   Kiem tra va can chinh chi thi dm d6ng 116                           BO   2   6\r\n166   Ve sinh dong ho                                                     BO   2   4\r\n X    HE THONG BONI HUT NISOC HO GAS BON DAU\r\n      Bum nuor hilt hO gas:\r\n167   Kiem tra va xir 19 cach dien dm born                                BO   1   4\r\n168   Kiem tra va can chinh hoat dOng oh tat ca cac van ket not v6i bum   BO   1   4\r\n169   Kiem tra va xir 19 ti6ng on                                         BO   1   3\r\n170   Kiem tra va xir19 r6 ri nu&                                         BO   1   3\r\n171   Kiem tra do dac va ghi lai dOng dien va dien dp lam viec oh barn    BO   1   3\r\n172   Kiem tra va cai dat hoat dOng dm born theo tin hieu dieu khi6n.     BO   1   3\r\n173   Sit chat tat ca cac bu long va dai 6c de co dinh born               BO   1   3\r\n\f                                            31\r\n\r\n174  Ve sinh bum, van                                     Bo      1   4\r\n     Tii dieu khien bom mar:\r\n175 Kiem tra tong the to dien                             BO      1   4\r\n176 Kiem tra dau not va ve sinh to                        BO      1   4\r\n177 Kiem tra va xir 19 each dien va cac an toan ye dien   BO      1   4\r\nXI HO TRQ KY THUAT\r\n178 Ho troy ky thuat 24/7 02 may Tua-bin                  GM      2\r\n B BAO Till 02 MAY PHAT DIEN KOHLER 2000ROEZM             134).   2\r\n  I HONG CO\r\n179 Kiem tra va xir 19 dau ro ri                          BO      2   4\r\n180 Kiem tra va can chinh diing h0 dp suat dau            BO      2   4\r\n181 Kiem tra va ve sinh Den bao ap suat dau               BO      2   4\r\n182 Kiem tra dau may va lc:pc dau                         BO      2   4\r\n183 Kiem tra va ve sinh loi loc dau                       BO      2   4\r\n184 Kiem tra va ve sinh phin loc dau                      BO      2   4\r\n185 Kiem tra dau boi tram                                 BO      2   4\r\n186 Kiem tra va ve sinh 19c tho dau nhon                  BO      2   4\r\n187 Kiem tra va xir 19 re ri nhien lieu                   BO      2   4\r\n 188 Kiem tra va ve sinh phin loc nhien lieu              BO      2   4\r\n 189 Kiem tra milt nuac lam mat                           BO      2   4\r\n 190 Kiem tra va xir 19 dO ro ri dm nuac lam mat          BO      2   4\r\n 191 Kiem tra va VI 19 dO kin oh nap day b0 tan nhiet     BO      2   4\r\n 192 Kiem tra va ye sinh canh tan nhiet                   BO      2   4\r\n 193 Kiem tra va can chinh dO cang day cu-roa             BO      2   4\r\n 194 Kiem tra mire nuac lam mat                           BO      2   4\r\n 195 Lam sach be nrai b0 tan nhiet                        BO      2   4\r\n 196 Lam sach he thong lam mat                            BO      2   4\r\n\r\n\r\n\r\n\r\n                                              • 4   s•\r\n\f                                                      32\r\n\r\n197   Kiem tra va bO sung nuerc ac quy                                                 BO   2   4\r\n198   V'e sinh ac quy                                                                  BO   2   4\r\n199   Kiem tra, do (lac tinh trang nap ac quy                                          BO   2   4\r\n200   Bed mei chong ri dau etre ac quy       ,                                         BO   2   4\r\n201   Kiem tra q sinh may phat va maye de ,                                            BO   2   4\r\n202   Kiem tra va siet lai day va cac diem not                                         BO   2   4\r\n203   V'e sinh loi loc khong khi                                                       BO   2   4\r\n204   V'e sinh ben ngoai b0 loc kill                                                   BO   2   4\r\n205   Nre,sinh ben trong b0 loc khi                                                    BO   2   4\r\n206   Kiem tra va v'e sinh lOi loc khi                                                 BO   2   4\r\n207   Mem tra he th6ng hilt xa,b0 tang ap (Turbo)                                      BO   2   4\r\n208   Kiem tra va xir 19 d4:3 On va tinh trang kheri Ong                               BO   2   4\r\n209   Kiem tra va xir 19 tinh tang khi thai      ,                                     BO   2   4\r\n210   Kiem tra va ve sinh Ong po giam thanh, Ong clan thoat khi thai                   BO   2   4\r\n II   DAU PRAT\r\n211   V'esinh tong the dau phat dien                                                   BO   2   4\r\n      Kiem tra va siet lai cac diem tiep xtic dien Ong hit va cac diem tiep xlic tin   BO   2   4\r\n212\r\n      hieu\r\n213   Kie m tra va xir 19 six an town dien                                             BO   2   4\r\n214   Kiem tra va cai at b0 dieu chinh dien ap AVR                                     BO   2   4\r\n215   Kiem tra va can chinh 1)0 dieu chinh toe dO                                      BO   2   4\r\nIII   BANG DIEU KIIIEN\r\n216   W' sinh di bang dieu khien                                                       BO   2   4\r\n217   Kiem tra va v'e sinh dong ho, den bao                                            BO   2   4\r\n IV   TU HOA BONG BO\r\n218   Ki6m tra v'e sinh to hoa d'Ong b0                                                BO   2   4\r\n219   Mem tra va siet tai cac diem tie') xilc dien dOng lire, tin hi'Ll                BO   2   4\r\n\f                                                       33\r\n\r\n V    VO CHONG ON VA HE THONG NHIEN LIEU\r\n220   V'e sinh vo chong on                                                 BO    2   4\r\n221   Kiem tra va ve sinh dm lay gi6 vao giai nhiet may                    BO    2   4\r\n222   Kiem tra va ve sinh hOp, am thoat gi6 n6ng ,                         BO    2   4\r\n223   Kiem tra ve sinh di dieu khien born dau, bcrm dau, dutrng 'Ong &au   BO    2   4\r\n224   Kiem tra va xir 1ST sir re ri                                        BO    2   4\r\nVI    HO TRQ KY THUAT\r\n225   Ho try ky- thuat 24/7 may Kohler                                     Gil   2\r\n\f                                        34\r\n                                             MAti so 02 (Webform tren He thong)\r\n\r\n\r\n                               DON DV THAU (1)\r\n\r\n\r\n      Ngay:     [1-le thong ty. Ong trich xudt]\r\n      Ten goi thAu:      [fie thing to Ong trich xudt]\r\n       Kinh           [He thong tv Ong trich xudt]\r\n       Sau khi nghien ciru E-HSMT, cluing ten:\r\n   , Ten nha thAu:               thong tif dOng trich xudt] cam ket thkrc hien $oi\r\nthau             [ He thong to dOng, trich xudtJ so E-TBMT:               [He thong\r\nto dOng trich xuat] theo dung yeu cau neu trong E-HSMT vai gia du thau (tong\r\nso tien) là           [1-1e thong to Ong trich xudt] ding vOi cac bang tong hop\r\ngia du thAu kern theo.\r\n       Ngoai ra, chung t6i to nguyen giam gia du than vOi tST le phan tram giam gia\r\nla          [Ghi ty le gicim gici, nett 01.\r\n       Gia du thAu sau khi trir di gia tri giam gia la:       [He thOng to Ong tinh]\r\n(da bao gem toan be thue, phi, le phi (neu co)).\r\n       Hieu luc cua E-HSDT:                 thong to dOng trich xudt]\r\n      Bao dam du thAu:       [ ghi gici tri being so, being chi? va ding tin cua\r\nbao dam du than]\r\n      Hieu luc cua Bao dam du thAu:              jghi Mal gian hieu luc ke tie\r\nngay dong thau]\r\n       Chung toi cam ket:\r\n       1. Khong dang trong qua trinh dux hien thutvc giai the hoac bi thu hei\r\nGiay chirng nhan clang 14 doanh nghiep hoac Giay chimg nhan clang 4 he kinh\r\ndoanh hoac cac tai lieu tucmg &rang khac; khong thuOc twang hop mat kha Wang\r\nthanh town theo quy dinh cua phap 101 ye doanh nghiep hoac cac tai lieu Wong\r\nducmg khac;\r\n       2. KhOng vi pham quy dinh ve bao dam canh tranh trong &Au thAu;\r\n       3., Da thuc hien nghia vu thue     nam tai chinh gAn nhAt so vOi theri diem\r\ndOng thau;\r\n       4. Khong dang trong thei gian bi cam tham du thAu theo quy dinh cua phap\r\nluat dau thau;\r\n       5. Khong thkrc hien cac hanh vi tham nhang, hei 10, thong thAu, can ter va cac\r\nhanh vi vi pham quy dinh khac cua phap luat &au than khi tham du goi thau nay;\r\n       6. Nhang th'Ong tin ke khai trong E-HSDT la trung dux;\r\n       7. Truamg hop trung thAu, E-HSDT va cac van ban be sung, lam ro E-\r\n\f                                     35\r\nHSDT tao thanh th6a thuan rang bu '6c trach nhiem giita hai ben cho tai khi hop\r\ndong duqc k9 ket;\r\n      8. Neu E-HSDT cua chting tai duqc chap nhan, cluing tai se thkrc hien bien\r\nphap bao dam thirc hien hop d6ng theo quy dinh Lai Muc 37.1 E-CDNT cua E-HSMT;\r\n      9. CO du nang ltrc, kinh nghiem de thirc hien gOi thau(2);\r\n       10.TnrOng hop chung tai khong nap ban g6c bao dam du thau,(hoac bao dam\r\n(kr thau bang ti&I mat neu co gia tri nho hart 10 trieu d6ng) theo yeu cau dm Ben mad\r\nthau quy dinh tai Mtic 18.6 E-CDNT thi chung tai se, bi neu ten tren        th6ng va tai\r\nkhoan,     chung Col se bi khOa trong vong 06 thang ke tir ngay Cuc Quan 19 dau thau,\r\nBQ Ke hoach va Dau to nhan dircrc van ban de nghi oh Chu dau tit.\r\n\r\n\r\n      Ghi chti:\r\n      (1)Dom du thAn cltrqc 14 bang chir k9 s6 cua nha than khi nha than nOp E-HSDT.\r\n      (2)DOi vat gOi than dp dung hinh thirc chao hang canh tranh.\r\n\r\n                                                                                            .00\r\n\r\n\r\n\r\n\r\n                                                                                           .\\ I\r\n\f                                      36\r\n                                           mAu so 03 (Webform tren IR thong)\r\n\r\n                             TWA THIJ2;iN LIEN DANH\r\n      Ngay:     [He thong ty. Ong trich xucit]\r\n      Goi thAu:        thOng to d'Ong trich xucit\r\n      ThuOc du an:       [He thong to dOng trich xucit]\r\n                 [He thong to dOng trich xudt]\r\n      Can Cl.T (1)\r\n   Can cum        [1-le thong to c45ng trich xuad\r\n   Can cir E-HSMT Goi thAu:               He thong to (Ong trich xudt] voi so E-\r\nTBMT:_ Me thong to Ong trich xudd\r\n   Chting toi, clai dien cho cac ben 14 thoa thuan lien danh, gom c6:\r\n   Ten thanh vien lien danh tinr nhAt:               thong to Ong trich xudt]\r\n      SO clang ky doanh nghi0:             thOng to Ong trich xudd ;\r\n      Dai din la ong/ba:\r\n      Chirc vv:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Ten thanh vien lien danh                   [He thong to gong trich xudt]\r\n      SO clang 4 doanh                     thong to song trich xucit ;\r\n      Dai din la ong/ba:\r\n      Chile vu:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Ten thanh vien lien danh thfr n:      [He thong to clOng trich multi\r\n      So clang ky doanh             fire thong to Ong trich xucit];\r\n      Dai dien la ong,/ba:\r\n      Chirc vv:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Cac ben (sau day pi là thanh vien) thOng nhAt ky kOt thea thuan lien danh\r\nvOi cac not dung sau:\r\n\f                                         37\r\n      Dieu 1. Nguyen tic Chung\r\n       1. Cdc thanh vien to nguy4 hinh thanh lien danh de\" tham du thAu goi\r\nthau     , [He thong toOng trich xuat] thuOc du an        [He thong toOng\r\ntrich xuat].\r\n      2. Cdc thanh vien thong nhAt ten goi cua lien danh cho moi giao dich lien\r\nquan den g6i thau nay la:     [ghi ten cua lien dank].\r\n        3. Cdc thanh vien cam ke't khong thanh vien nao &rot to y tham gia dOc\r\nlAp hoac lien danh vai nha thau khdc de tham gia gOi thau nay. TruOrng hop\r\ntrong thau, khong thanh viten nao c6 quyen tir choi thkrc hien cdc trach nhiem va\r\nnghia vu cid quy dinh trong hop dung. Tru?:mg hop thanh vien dm lien danh tir\r\nchoi hoan thanh trach nhiem rieng cua minh nhu da thoa thuAn thi thanh vien do\r\nbi xir ly nhu sau:\r\n      - Bdi thwong thiet hai cho ccfc ben trong lien danh;\r\n      - Bdi thu.a.ng thiet hai cho Chaff ddu to theo quy dinh neu trong hop (-1(jng;\r\n      - Hinh thicc      khcic       [ghi ra hinh thtic xar ly khdc].\r\n       Dieu 2. Phan ding trach nhqm\r\n       Cdc thanh vier' thong nhAt phan cong trach nhiem de thkrc hien goi thAu\r\n      [1-le thong to Ong trich xuat] thuoc du an      [He thong ty. Ong trich\r\nxuat] doi vai tirng thanh vien nhu sau:\r\n      1. Thanh vien dimg dAu lien danh:\r\n       Cdc ben nhat tri phan cong    [He thong to Ong trich xuat thanh vien\r\nldp lien dank] lam thanh vien dimg dau lien danh, dai dien cho lien danh trong\r\nnhang phan viec sau(2):\r\n      - Sir dung tai khoan, Chung thu so de nOp E-HSDT cho ca lien danh.\r\n      [-KY ccfc van ban, tai lieu de giao dich voi Ben mai thdu trong qud,trinh\r\ntham du thou, ke ca van ban gicii trinh, lam E-HSDT hoac van ban de nghi\r\nrat E-HSDT;\r\n      - Ayr hien boo dam du thdu cho ca lien danh;\r\n      - Tham gia qua trinh thicang thao, hoan thien hop Ong;\r\n       - Ky don kiln nghi trong trulang hop nha thdu co kiln nghi;\r\n       - Ccic cong viec khdc tru viec kY ket hop Ong        [ghi r5 nOi dung cdc\r\ncong viec kluic (niu c6)].\r\n       2. Cdc thanh vien trong lien danh thoa thuAn phan cong trach nhiem thkrc\r\nhi'0 cong viec theo bang duai day (3):\r\n\f                                            38\r\n\r\n                                                                     TS, l' % gia tri dam\r\n                                                 NO dung cong vice\r\nSTT                        Ten                                       nh#n so vii tong gia\r\n                                                    dam nhan                du thAu\r\n  1      Ten thanh vien dimg dAu lien danh (He                             -    %\r\n         thong to ding trich =Zit)                     _                   -    %\r\n 2       Ten thanh vien thu 2                          -                   -    %\r\n                                                       _                   -    %\r\n ....    ....                                              ....\r\n                                                 Toon bo cong vic           100%\r\n                    Tiing cong                     cua goi thAu\r\n\r\n\r\n         Ditu 3. Hieu line dm them thu4n lien danh\r\n         1.Thoa thuAn lien danh co hieu luc ke tir ngay k9.\r\n         2. Thoa than lien danh chAm dirt hieu luc trong cac twang hop sau:\r\n      - Cac ben hoan thanh trach nhiem, nghia vu cua minh va den hanh thanh\r\n1/ hop Sing;\r\n         - Cac ben ding thOa thuAn chdm dirt;\r\n         - Nha thAu lien danh khong trdng thAu;\r\n         - Huy thau goi thau    [He thong ttt ciong trich xucit] thuOc du an\r\n[He thong to Ong trich xtiOt] theo thong bao dm Ben mai thAu.\r\n         Thoa thuAn lien danh &rye lAp tren su chAp thuan cda tat ca cac thanh vien.\r\n\r\n\r\n        DAI DIEN HQP PHAP CUA THANH VIEN DUNG DAU LIEN DANH\r\n                                             [xcic nkin, chi? V so]\r\n                        DAI DIN HOP PHAP CUA THANH VIEN LIEN DANH\r\n                                                   [xcic nhOn, chic V so]\r\n\r\n\r\n       Ghi chd:\r\n       (1) He thong to Ong cap nhAt cac van ban quy pham phdp luat theo quy dinh\r\nhien hanh.\r\n       (2) Viec phan cong trach nhiem bao gOm mOt hoc nhieu ding viec nhu da neu.\r\n       (3) Nha thAu phai ghi ro nei dung cong viec cu the va uOc tinh gid tri tuang img\r\nma tong thanh vien trong lien danh se thuc hien, trach nhiem chung, trach nhiem rieng\r\ncua tong thanh vien, ke ca thanh vien ding dau lien danh. Viec phan chia cong viec\r\ntrong lien danh phai can cir cac hang muc neu trong bang gia du thou tai Mau so 11\r\nChuang nay; khong cluvc phan chia cac cong viec khong thuOc cac hang mix quy dinh\r\ntai Mau so 11 Chuang nay.\r\n\f                                        39\r\n                                                    MAu so 04A (Scan dinh kern)\r\n\r\n                            BAO LANH D THAuo)\r\n                        (dp dung dai veri nha thriu ct5c 10)\r\n\r\n\r\n     Ben thy huimg:       [ghi ten va dia chi ciia Ben mai thciu quy dinh tai\r\nMyc 1.1 E-BDL hoac ten Chit Au to quy dinh Jai Myc 5.3 E-BDL]\r\n      Ngay Oat hanh bao lanh:           [ghi ngay phdt hanh bao lanh]\r\n      BAO LANH Dkr THAU                   [ghi so trich yeu caa Bao Minh du thdu]\r\n       Ben bao lanh:       [ghi ten va ctia chi nai phcit hanh, neu nhang titling tin\r\nnay chua cluo.c the hien 6Than tieu de tren giciy in]\r\n       Chung toi dugc thong bao rang            [ghi ten nha thdu] (sau day goi la\r\n\"Nha thAu\") se tham dy thau de thgc hien goi thAu                [ghi ten ghi thdu]\r\nthu'Oc dy an       [ghi ten dy an] theo Thu mai thaufE-TBMT so               [ghi s5\r\ntrich yeu ciw Thu meri thdu/E-TBMT].\r\n        Chung Cosi cam ket vai Ben thy huang rang chUng Col bdo lanh cho nha\r\nthau bang mOt khodn tien la       [ghi ro gia tri bang so, bang chi( va clOng tien\r\nsir dung].\r\n                                            (2) ngay, ke tit ngay        thang_\r\n        Bao lanh nay có hieu lyc trong\r\nnam \").\r\n  ,     Theo yeu cAu     nha that', chUng toi, v6i to each la Ben bdo lanh, cam\r\nket(4) se thanh town cho Ben thy Wang mot khodn tien la            [ghi r5 gid tri\r\nbang so, bang chi( va clang tien su dung] khi nhan dugc van ban thong bdo tir\r\nBen thy huong ve vi pham cua nha thau trong cdc truamg hop sau day:\r\n       1. Nha thAu rut E-HSDT sau than diem dong thAu va trong thali gian co\r\nhieu lyc cua E-HSDT;\r\n       2. Nha thAu vi pham phap luSt ve dAu thAu dan den phai buy thAu theo quy\r\ndinh tai diem d Myc 32.1 E-CDNT cua E-HSMT;\r\n       3. Nha thAu khong tien hanh hoac tit chi tien hanh thucrng thdo hop dt)ng\r\ntrong thad han 05 ngay lam viec, ke tir ngay nhan dugc thong bdo mai den thuang\r\nthdo hop d'6ng hoac da thuang thdo hop d6ng nhung tir ch& hoan thien, ky ket\r\nbien ban thucmg did() hop dong, ke ca trong tnramg hop thuang did° qua mpg;\r\n      4. Nha thAu khOng tien hanh hoac tir chi tien hanh hoan thien hop d6ng\r\ntrong then han 20 ngay, ke tir ngay nhan dugc thong bdo ming thau dm Ben mad\r\nthAu hoac da hoar' thien hop clang nhung tir choi k9 hop dong, trir tnramg hop\r\nbdt khd khdng theo quy dinh cua phdp lust dan sir;\r\n       5. Nha that' 'thong thirc hien bien phdp bdo dam dux hien hop dofing theo\r\n\f                                   40\r\nquy dinh tai Myc 37.1 E-CDNT cua E-HSMT;\r\n      Twang hop Nha thAu truing thAu, bao lanh nay se het hieu luc ngay sau\r\nkhi Nha thau k9 ket hop &mg va nOp bao lanh thuc hien hop dong cho Ben thy\r\nhutmg theo th6a thuan trong hop dong d6.\r\n      Tnrang hop Nha thAu khong thing thAu, bao lanh nay se het hieu luc ngay\r\nsau khi chting t6i nhAn dtrac ban chyp van ban th6ng bao ket qua lira chon Nha\r\nthau hoc trong yang 30 ngay ke tir ngay het thai han hieu luc cua E-HSDT, toy\r\ntheo thai diem nao den truck.\r\n       BAt cir yeu cau b6i thuang nao theo bao lanh nay deu phai duqc giri den\r\nvan phang cluing toi truac hoc trong ngay d6.\r\n\r\n                                                 hqp phap cua ngfin hang\r\n                                     [ghi ten, chi:cc danh, 191 ten va d6ng dila]\r\n\r\n\r\n        Ghi chit:\r\n      , (1) Truang hop bao lanh du thAu vi pham mOt trong cac quy dinh nhu: c6 gia\r\ntri thap han, then gian hieu luc ngan han so vai yeu cau quy dinh Lai Myc 18.2 E-\r\nCDNT, khong thing ten dam vi thy huong, kh6ng phai la ban g6c, thong c6 chit k9\r\nhop le, k9 truac khi Ben mai thau phat hanh E-HSMT, hoac c6 kern theo dieu kien\r\ngay bAt loi cho Chu dAu tu, Ben mai thAu thi bao lanh du thAu duct coi la khong\r\nhap le. Bao lanh du than nay la bao lanh du thau khong laity ngang. Tnrang hop can\r\nthiet, dui with cac goi thau c6 quy mo lon, de bao dam quyen loi cua Chu dau tu, Ben\r\nmai thau trong viec tich thu gia tri bao dam du thau khi nha thau vi pham quy dinh\r\nneu tai Bao lanh du thau, Chu dau tu, ben mai thau c6 the yeu cau nha than cung\r\ncap cac tai lieu de chimg minh bao lanh du thau da nOp trong E-HSDT la bao Minh\r\ndu thau khong hay ngang.\r\n        (2) Ghi theo quy dinh tai Myc 18.2 E-BDL.\r\n       (3) Ghi ngay c6 thai diem dong thau theo quy dinh tai E-TBMT.\r\n       (4) Trutmg hop bao lanh du thAu thieu mOthoac mOt s6 not dung cam ket neu\r\ntren thi bi coi la dieu kien gay bat lqi cho Chit dau tu, Ben mai thau theo quy dinh\r\ntai Myc 18.3 E-CDNT va thu bao lanh &rot coi la khong hop\r\n\f                                         41\r\n                                                       MAu s6' 04B (Scan dinh kem)\r\n\r\n\r\n                               BAO LANH DV' THAU\")\r\n                               dung doi vai nha thdu lien danh)\r\n\r\n     Ben film hue' ng:   [ghi ten va clia chi caa Ben mai thau quy dinh tai\r\nMyc L1 E-BDL hoac ghi ten Chit cldu to quy dinh tai Myc 5.3 E-BDL]\r\n      Ngay ph& hanh ban lanh:            [ghi ngay phcit hanh bao lanh]\r\n        BAO LANH D THAU sin               [ghi so trich yeu caa Bao lanh du thdu]\r\n        Ben ban lanh: [ghi ten va dia chi nai pilot hanh, trgu nhung thOng tin\r\nnay chtta &coy the hien (.7 phdn tieu de tren giay in]\r\n        Chung toi dugc th6ng bao rang          [ghi ten nha thciu]t2a (sau day pi la\r\n\"Nha thau\") se tham du thau de thkrc hien goi thau          [ghi ten goi thau] thuOc\r\ndu an        [ghi ten du an] theo Thu mai thau/E-TBMT so             [ghi so trich yeu\r\ncaa Thu mai thdu/E-TBMT].\r\n        Ch'ing toi cam ket voi Ben thy twang rang cluing toi bao lanh cho nha\r\nthau tham du thau,g6i thau nay bang mot khoan tien la            [ghi gici tri bang\r\nsO, bang chit va clang tien sit dyng].\r\n                                                                                          !t\r\n        Bao lanh nay c6 hieu lkrc trong (3) ngay, ke tir ngay                 thang\r\nnam (4).\r\n  ,     Theo yeu eau       nha thau,         toi, vai cach la Ben bao lanh, cam\r\nket(5) se thanh toan cho Ben thy huong mot khan tien la          [ghi no gici tri bang\r\nso, bang*chit va &Ong tien sit dyng] khi nhan duoc van ban thong bao tir Ben thy\r\nhuang ye vi pham cua nha thau trong cac truang hop sau day:\r\n        1. Nha thau rut E-HSDT sau thai diem d6ng thau va trong tiled gian c6\r\nhieu luc cua E-HSDT;\r\n        2. Nha than vi pham phap luat ve ddu than clan den phai hit), thau theo quy\r\ndinh tai diem d Myc 32.1 E-CDNT cua E-HSMT;\r\n        3. Nha than khong tien hanh hoac tir at& tien hanh thucmg thao hop dOng\r\ntrong thoi hp 05 ngay lam viec, ke tit ngay nhan dugc thong bao mai den thuong\r\nthao hop dong hoac da\" thuang thao hop (long nhung choi hoan thien, ky ket\r\nWen ban thuang thao hop &mg, ke ca trong twang hop thuang thao qua mpg;\r\n        4. Nha than khong tien hanh hoac tir cha'i tien hanh hoar' thien hop (fang\r\ntrong thai hp 20 ngay, ke tir ngay nhan &roc th6ng bao trong thau ctia ben mai\r\nthat' hoac cid\" hohn thien hop (long nhung tir ch8i ky hop dong, trir twang hop\r\nbat kha khang theo quy dinh cua phap 101 dan skr;\r\n        5. Nha thau khong thkrc hien bien pita') bao dam thkrc hien hop dOng theo\r\nquy dinh tai Myc 37.1 E-CDNT cua E-HSMT;\r\n        6. Neu bit ky thanh vien nao trong lien danh         [ghi ciciy chi ten caa nha\r\n\f                                              42\r\nthju lien danh] vi pham quy dinh cua phap luAt d'An den khong dugc hoan tra,bao\r\ndam du thau theo quy dinh Muc 18.5 E-CDNT thi bao dam du thau dm tat ca\r\nthanh vien trong lien danh se khong dugc hoan tra.\r\n       Tnthng hop nha thAu ming thAu, bao lanh nay se het hieu,luc ngay sau khi\r\nnha thau      ket hop clung va nOp bao lanh thuc hien hop dong cho Ben thu\r\nhuang theo thoa thuAn trong hop clung do.\r\n       Trubng hgp nha thAu khong trong thAu, bao lanh nay se het hieu lkrc ngay\r\nsau khi chting toi nhAn dugc ban chop van ban thong bao ket qua lua chon nha\r\nthau hoAc trong yang 30 ngay ke tir khi het tiled flan hieu luc cua E-HSDT, thy\r\ntheo thoi diem nao den t rtrOt.\r\n      BAt cur yeu cau bOi thuerng nao theo bao lanh nay deu phai dugc guru den\r\nvan phong chung toi truac hoac trong ngay d6.\r\n                                             Dai din hop phap ctia ngfin hang\r\n                                          [ghi ten, chtic danh, 191 ten va dung &tit]\r\n\r\n\r\n      Ghi chti:\r\n      (1) Tnreng hop bao lanh du than vi pham mgt trong cac quy dinh nhu: c6 gia tri dap\r\nhcm, thai gian hieu luc ngan Ilan so vai yeu cau quy dinh tai Muc 18.2 E-CDNT, khong dting\r\nten don vi du hung, thong phai la ban gee, khOng c6 cher 14 hgp le, 14 truou khi Ben mei\r\nthau phat hanh E-HSMT, hok c6 kern theo dieu kien gay bdt 19i cho Chu dan tu, Ben mei\r\nthan thi bao lath du thAu dugc coi la khong hop le. Bao lanh du than nay la bao lanh du than\r\nkhong hity ngang. Tpreng hgp can diet, d6i voi cac goi than c6 quy mo 1(5.n, de bao dam\r\nquyen lgi cua Chu dau tu, Ben mai thau trong viec tich thu gia tri bao dam du thau khi nha\r\nthan vi pham quy dinh neu tai Bao lath du thau, Chit dau tu, ben mei thau co the yeu cau nha\r\nthan cung cap cac tai lieu de chUng minh bao lanh du than da nOp trong E-HSDT la bao lath\r\ndu thau khong hity ngang.\r\n      (2)Ten nha th'Au c6 the la mot trong cac throng hop sau day:\r\n      - Ten cila ca nha thau lien danh, vi du nha thau lien danh A + B than du than till ten nha\r\nthan ghi la \"Nha thAu lien danh A + B\";\r\n      - Ten cua thanh vien chiu trach nhiem thuc hien bao lanh du thau cho ca lien danh hoac\r\ncho thanh vien khac trong lien danh, vi du nha than lien danh A + B + C dam du thau, trueng\r\nhop trong thoa Juan lien danh ph'an ding cho nha than A thuc hien bao dam du than cho Ca\r\nlien danh thi ten nha than ghi la \"nha thau A (thay mat cho nha thau lien danh A + B +C)\",\r\ntrueng hop trong thea Juan lien danh phan ding nha thau B thuc hien bao dam du thAu cho\r\nnha thau B va C thl ten nha thau ghi la \"Nha thAu B (day mat cho nha thAu B va C)\";\r\n     - Ten dm thanh vien lien danh thuc hien rieng re bao lanh du than.\r\n     (3)Ghi theo quy dinh tai Muc 18.2 E-BDL.\r\n     (4)Ghi ngay c6 thei diem clang thAu theo quy dinh tai E-TBMT.\r\n      (5) Tnreng hop bao lanh du thau thieu mot hok mgt so cam ket trong cac nOi dung\r\ncam ket nen tren thi coi la c6 dieu kien gay bat lgi cho Chi\" dau tu, Ben mei thau theo quy\r\ndinh Lai Muc 18.3 E-CDNT va thu bao lanh dugc coi khong hop le.\r\n\f                                             43\r\n                                                  MAu a) 05 (Webform tren He tilting)\r\n\r\n                                HVP HONG TUONG Ton\r\n\r\n\r\n      Ten nha thau:          f ghi ten ddy du cua nha\r\n      poi vai in& hop &zing tucmg tax nha thAu phai ke khai thong tin sou day:\r\nTen va so hop ding                        [ghi ten day dti act hop ddng, so k-)5 hieu]\r\nNgay k5, hgp ding                                  [ghi ngay, thong, nand\r\nNgay hoan thanh                                   [ghi ngay, thong, nam]\r\n                             [ghi tong gid hop ddng theo so                              VND\r\nGia hgp d6ng                                                     Tucmg duong\r\n                                tien va ddng tien cid 14]\r\n                                             [ghi phcintram\r\nTwang hgp IA thanh vien               •\r\n                           [ghi t6m tat      gia tri phan hop\r\nlien danh, ghi tom tit phan cOng             ddng dam nhan\r\nphAn ding viec dam nhAn                       trong tong gia     Twang ducmg _ VND\r\n                             viec dam\r\ntrong lien danh va gia tri                     hop ddng; so\r\n                           nhan trong\r\nphAn hgp long ma nha                         den va ddng den\r\n                            lien danh]\r\nthAu dam nhAn                                     da 14]\r\n Ten chr an:                     [ghi ten deb, dit cua du an c6 hop ddng Bang ke khai]         ;N\r\n Ten Chu dAu tu:             [ghi ten clay chi cua Chti dau to trong hop ddng Bang ke khai]\r\n Dia chi:                            [ghi day du dia chi hien tgi cua Chu delu tuJ\r\n Dien thoai/fax:                [ghi so Bien thogi, so fax ke ca ma quac gia, ma yang]\r\n E-mail:                                         [ghi Ma chi e-mail]\r\n MO Li tinh chit Wow ty theo quy dinh tui Muc 2.1 Chirong III(2)\r\n 1.Loai dich viii                         [ghi thong tin pha hop]\r\n  2. Ve gia tri hgp dog di   [ghi gid trI hop ddng thtrc ti da thus hien can cu theo gid tri\r\n thtrc hien                                 nghiem thu, thanh ly hop cidng]\r\n 3. Quy mo thtic hien                          [ghi quy mo theo hqp ddng]\r\n 4. Cac dOc tinh Id&                      [ghi cdc dac tinh khdc neu can thief]\r\n\r\n\r\n     Ghi\r\n     Nha thAu nghien cfru ky E-HSMT va c18 xuAt cac hop ding tucmg tu khac nhau\r\nde bao dam dap img yeu cau cua E-HSMT.\r\n     (1) Trong trutmg hop lien danh, timg thanh vien lien danh ke khai theo Mau nay.\r\nTnrtmg hop nha thau c6 nhieu hop ding twang to thi ke khai tong hop &Ong theo Mau nay.\r\n       (2) Nha thAu chi ke khai not dung tuang tu voi yeu cAu cua goi thAu.\r\n       (3) Tnrbmg hop gia tri hop ding kh6ng tinh bang VND thl quy doi sang VND theo\r\ntS, gia theo quy dinh tai Mix 2.1 Chuang III de lam ca so danh gia.\r\n\f                                         44\r\n                                        Mau so 06A (Webform tren Hg thOng)\r\n\r\n\r\n                      BANG BE XUAT NHAN SLY CHU CHOT\r\n\r\n\r\n       Nha thAu phai ke khai nhung nhan six chii ch& theo quy dinh tai di8m a\r\nMtic 2.2 Chuang III va phai chirng minh kha nang san sang huy &Ong caa nhan\r\nsu nay de tham gia thuc hi8n goi thau. Nhan su chu chot có the thuOc bien che\r\ncua nha thau hoac do nha thau huy dOng. Truarng hop nhan six chil ch&    . ma nha\r\nth'au ke khai trong E-HSDT khong dap ,dng yeu cau cua E-HSMT, ben mad thau\r\ncho phep nha thau lam        thay den, WO sung nhan su      chot de dap irng yeu\r\ncau cua E-HSMT, trong mot khoang thari gian          hop nhung khOng it hcrn 03\r\nngay lam vi8c. Doi vgi mai nhan su khting dap irng, nha thau chi dugc thay the\r\nmot lan. Truaing hop nha thau khong có nhan su thay the dap img yeu cau cua E-\r\nHSMT thl nha thau bi loai. Trugng hop nha thau k8 khai khong trung thuc thi\r\nnha than se bi danh gia la gian lan, khong duqc thay the nhan six va bi loai.\r\n\r\n STT                 119 Va Ten                              Vi tri cong viec\r\n\r\n         [chQn nhan su cha chdt tit CSDL caa\r\n        nha thou, he thong se trIch xudt thong [ghi cu  the vi tri cong viec dam nhan trong\r\n   1                                                  '\r\n        tin ye 1)1 lich, kinh nghiem chuyen mon g6i thou]\r\n        ctia nhan sy' trong E-HSDT\r\n\r\n   2\r\n\r\n  ...\r\n\f                                                                     45\r\n\r\n                                                                                                   Mau so 06B (Webform tren Hg thong)\r\n\r\n\r\n                                       BANG a LICH CHUYEN MON CUA NHAN CHU CHOT\r\n\r\n\r\n                                                                                                     Cong viec hien tai\r\n                         Thong tin nhan su\r\n\r\n                                                                                                                   Nguiri lien lac\r\n                                                                                                         So nam lam                     Dien\r\n                         Can cu.&                                                                                    (truirng               —\r\n                                              Ngay     Chtirag Te\"n ngtroi Dia chi cila           viec  cho ngtroi                     thouI/\r\n                           cong                    ' chirremh sir dung ngtroi sir dung Chirc danh                   pheng / can         c, ,/\r\n                                                                                                                                       Fax/\r\nStt         Ten                     Vi tri thing, nam di) chuyen                                    sir dung lao too phu trach\r\n                          dan/Ho               sinh              lao Ong    lao Ong                                                    Email\r\n                                                          mon                                      Ong hien tai      nhan sir)\r\n\r\n\r\n        Ighi ten nhan\r\n 1                ' 11\r\n       su chii chOt\r\n\r\n        [ghi ten nhan\r\n 2     su chi' chOt 2]\r\n\r\n\r\n ...\r\n\r\n\r\n        [ghi ten nhan\r\n n\r\n       su chit chOt n]\r\n                                                      -                        -               ,                               .\r\n                                                                            lieu e                    c ieu (ban c        Lroc c ung\r\n     sNha thAu phai cung cap tat cac thong tin duot yeu cau va chuan bi tai\r\nvan bang, chirng chi co lien quan) trong qua trinh thuang thao hop &Ong.\r\n\f                                                                  46\r\n\r\n                                                                             Mau so 06C (Webform tren 1-1§ thimg)\r\n\r\n                                              BANG KINH NGHItM CHUAN MON\r\n\r\n\r\n                                                                              Cong ty/Dtr an/Chur vu/\r\n                                                                1.\r\nSTT      Ten nhan ski' chii chOt              Tir ngay         De n nga, y   Kinh nghiem chuyen mon va\r\n                                                                                quail 15, có lien quan\r\n\r\n\r\n                                        ...              ...\r\n       [ghi ten nhan skr chi chiSt 1]\r\n 1\r\n\r\n\r\n\r\n\r\n 2\r\n\r\n\r\n\r\n\r\n• •-                 ...\r\n\f                                                47\r\n                                                 Mau so 06D (Webform teen 14 thong)\r\n\r\n                       BANG Kt KHAI THIET ST CHU YEU\r\n\r\n        Nha thAu phai ke khai nha ng thi& bi chu ye'u theo quy Binh tdi diem b\r\nMvc 2.2 Chuang III va phdi chimg minh kha nang san, sang huy citing cac thiet\r\nbi nay de tham gia thuc hien goi thau. Thiet bi chCi yeu có the thuOc bier' che\r\ncua nha thau hoac do nha thau huy dong. Trtraing hcfp thiet bi ma nha thau ke\r\nkhai trong E-HSDT kh6ng dap irng yeu cau cua E-HSMT, ben mai thau cho\r\nphep nha thau lam r6, thay doi, b6 sung thiet bi de dap irng yeu cau cua E-\r\nHSMT trong melt khoang thOi gian phis h9p nhung khong ft hail 03 riga)/ lam\r\nvic. Doi vai mai thiet bi khong dap drig, nha thau chi duvc thay the mOt lan.\r\nTnrafrig hgp nha thau khong co thiet bi, thay the dap irng yeu cau     E-HSMT\r\nthi nha thau bi loai. Trubmg h9p nha thau ke khai kh6ng trung thkrc thl nha thau\r\nse- bi danh gia la gian Ian, khong duvc thay the thiet bi va bi\r\n Loai thiet bi\r\n\r\n                      Ten nha san xuAt                       Doi may (model)\r\n                                                                          A\r\n                      Ging suat (*)                          Nam san xuat (*)\r\n Thong tin thiet bi\r\n                                                             Xuat xir\r\n                      Tinh nang                                                                     P. •\r\n                                                             SO clang 14/dang Iciem (neu c6)\r\n\r\n                      Dia diem hien tai cita thiet bi\r\n Hien twig\r\n                      Th6ng tin ve tinh hinh huy dOng, sir dung thiet bi hien tai\r\n\r\n Nguon\r\n    r                 Neu CO ngu6n thiet bi\r\n                      • So' tau dm nha than • Di thue • Cho thue              • Ch'e tao dac biet\r\n\r\n       DOi vhi cac thi6t bi khong thuOc sa huu cua minh thI nha thAu phai ke\r\nkhai them cac thong tin duOi day:\r\n                      Ten chit so. him\r\n\r\n                      Dia chi chit so. him\r\n Chu so. hitu\r\n                      S6 dien thoai                           Ten va chirc danh\r\n\r\n                      SO fax                                  Telex\r\n\r\n  Thong tin chi tier ve them thu4n thue/cho thue/che tao thiet bi cu the cho du an\r\n\f                                             48\r\n                                                  Mau so 07 (Webform tren He thong)\r\n\r\n\r\n      HQ? DONG KHONG HOAN THANH DO LOI CUA NHA THAU\r\n\r\n\r\n                                             Ten nha thAu:\r\n                                             Ngay:\r\n Ten thanh vien cua nha thau lien danh (neu có):\r\n\r\n Cae hqp ding khong hoan thanh doll& cua nha thau theo quy dinh khoiin 2.1 Muc 2\r\n Chtromg III\r\n\r\n ■ Ithong c6 hop ding khong hoan thanh do kii dm nha thau ke tir npy 01 thang 01 a:1m_\r\n   [ghi nam] theo quy dinh tai dell chi danh gia 1 trong Bang tieu chuan danh gia ye nang luc\r\n   va kinh nghiem thuOc Myc 2.1 Chuang HI\r\n ■ C6 hop ding khong hoan thanh do 1Oi ctia nha thau tinh tir ngay 01 thang 01 nam        [ghi\r\n   Helm] theo quy dinh tai Welt chi danh gia 1 trong Bang del.' chuan danh gia ye nang lkrc va\r\n   kinh nghiem thuOc Muc 2.1 Chuang DI\r\n\r\n  Nam Phan v*                          Mil ti hp ding                       TOng gia tri hqp\r\n       hp filing                                                            ang (gia tri, loci\r\n        khong                                                               ding tien, tY. gia\r\n      hoan thanh                                                             hii dal, gia tri\r\n                                                                            Mang dtrang bang\r\n                                                                                  VND)\r\n\r\n                        MO to hap ding:\r\n                        Ten Chu dau tu:\r\n                        Dia chi:\r\n                        Nguyen nhan khong hoan thanh hop\r\n                        ding:\r\n\r\n     Oil chti:\r\n       (1) Nha thAu phdi ke khai chinh xac, trung thicrc cac hqp ding khong hoan thanh\r\ndo 143i cua nha thAu trong qua khir. Twang NT Ben mai thAu phat hien nha thAu c6\r\nharp ding khong hoan thanh do 18i cua nha thAu trong qua khir ma khong ke khai thi\r\nducic coi là co hanh vi gian ldn Nth E-HSDT cua nha thAu se bi loai. Truing hqp nha\r\nthAu lien danh thi tirng thanh vien cua nha thAu lien danh phdi ke khai theo Nth nay.\r\n\f                                           49\r\n                                                Mau s6 08 (Webform teen He th6ng)\r\n\r\n\r\n                TINH H1NH TAI CHINH CUA NHA THAU\r\n                                            Ten nha thou:\r\n                                            Ngay:\r\nTen thanh vien cua nha thou lien danh (n6u co):\r\n\r\n\r\n\r\n                        Nam tai chinh cia nha than tir ngay      thong      den ngay\r\n                        thing      (nha thau dien nfii dung nay)\r\n\r\n                        Si HO tai chinh trong cac nom gin nhat theo yen cau ciia E-\r\n                        HSMT (He thong to dfing trich xuOt tren co' so' nom tai chinh ctia\r\n                        nha thOu)\r\n\r\n                         NAm 1:                 Nam 2:             Nam 3:\r\n\r\nTOng tai sin\r\n\r\nTOng nq\r\n\r\nGia tri tai sari rang\r\nDoanh thu hang no n Ix\r\n(khong bao gom thu D\r\nVAT)\r\n\r\nDoanh thu binh qua I\r\nhang nom (khong ba D\r\ngom thud VAT)(2)\r\n\r\nLqi nhuin trwYc thue\r\nLqi nhu4n sau thud\r\n\r\n\r\n        Ghi\r\n      (1) TruOng hgp nha thou lien danh thi timg thanh vien lien danh phai ke\r\nkhai theo Mau nay.\r\n       (2) 136 xac dinh, doanh thu binh quan hang nom (kh6ng baothudgom thud\r\n                                                                       VAT)\r\nVAT), nha thau chia tong doanh thu cua cac nom (khong bao\r\ncho so nom dua tren thong tin da dugc cung cap.\r\n       Doanh thu hang nom dugc tinh bang ding doanh thu trong bao coo tai\r\nchinh cua nom do (chua bao gom thud VAT).\r\n       Doanh thu binh quan hang nom (khong bao       thud VAT) = Tong doanh\r\n         cac nom (khong bao       thud VAT) theo yeu cau cua E-HSMT/s6 nom.\r\nthu\r\n\f                                        50\r\nTruong hop nha than mai thanh lap khong du so nam theo yeu cAu           E-HSMT\r\nthl Doanh thu binh quan hang !lam (khong bao , thud VAT) &roc tinh ten co\r\nso so nam ma nha thau c6 so liOu tai chinh.\r\n       Doanh thu hang nam (khong bao gOm thud VAT) duvc trich xuAttit 116 so\r\nnang luc cuanha, thau. Truang hop nha thau nhan thay doanh thu hang nam\r\n(kh6ng bao        thud VAT) trong ho so nang luc cua nha thau chua duoc He\r\nthong cap nhat tir M thong thud din tir ya He thong thong tin quoc gia ye dang\r\nky doanh nghiOp thi, nha thau to cap nhat thong tin ye doanh thu hang nam\r\n(khong bao g6m thud VAT), yao ho so nang luc de tham du thau. Trong tnr6ng\r\nhop nay, nha thau phai chuan bi cac tai Ku de doi chieu cac thong tin ma nha\r\nthau ke khai trong qua trinh thuang thao hop dung nhu sau:\r\n     , Ban sao cac bao cao       chinh (cac bang can dOi kd toan bao        tat ca\r\nthuyet minh c6 lien quan, ya cac bao cao ket qua kinh doanh) cho cac nam nhu\r\nneu tren, tuan thu cac dieu kin sau:\r\n   , 1. Phan ,anh tinh hinh tai chinh        nha thAu hoc thanh vier'        danh\r\n(neu la nha thau lien danh) ma khong phai tinh hinh tai chinh cua mOt chi' the\r\nlien ket nhu lien ket ding ty me - cong ty con hoc cong ty lien ket yai nha thau\r\nhoc thanh yien lien danh.\r\n       2. Cac bao cao tai chinh phai hoan chinh, dAy du not dung theo quy dinh.\r\n       3. Cac bao cao tai chinh phai tuong irng yai cac kS, ke toan da hoan thanh\r\nkern theo ban chup dugc chirng thuc mOt trong cac tai lieu sau day:\r\n     - Bien ban kidm tra quydt toan thud;\r\n     - T6 khai to quydt toan thud (thud gia trj gia tang ya thud thu nhap doanh\r\nnghiOp) c6 xac nhan cua co quan thud ye thoi diem (IA nOp to khai;\r\n       - Tai lieu chirng minh vi& nha thau da. ke khai quydt toan thud din tit;\r\n       - Van ban xac nhan cua co quan quan ly thud (xac nhan s6 nop ca nam) vd\r\nviec thuc hien nghia Yu n6p thud;\r\n      - Bao cao kidm toan (ndu c6);\r\n      - Cac tai liOu khac.\r\n\f                                        51\r\n                                         Mau so 09A (Webform tren He thOng)\r\n\r\n           PHAM VI CONG VIEC Se DUNG NHA THAU PHU\")\r\n\r\n\r\n                                                                    HQp an hoac van\r\n       Ten nha than    Pham vi       Kh61 lurif     Gia tri %       ban thoa thuiin yeti\r\n                                                               5)\r\nSTT       phu'2)      cong viec(3>   cong viec( )   'arc tinh(        nha than phu(6)\r\n\r\n 1\r\n\r\n 2\r\n\r\n 3\r\n\r\n 4\r\n\r\n ...\r\n\r\n\r\n\r\n      Ghi chu:\r\n      (1) Throng h9p E-HSMT c6 quy dinh ve vi8c sir dung nha thAu phu thi\r\nnha thau Ice khai theo Mau nay.\r\n      (2) Nha thAu ghi cu the ten nha thAu phu. Tnanig hcrp khi tham du than\r\nchua xac dinh dugc cu the danh tinh cua nha thau phv thl khong phai ke khai\r\nvao cot nay ma chi ka khai vao cot \"Pham vi cong vi8c\". N6u dugc thing thau\r\nthl khi huy dOn& thau phv thuc hi8n cong vi8c da Ice khai phai dugc sv chap\r\nthOn dm Chu dau tu.\r\n       (3) Nha thau ghi cu the ten hang mvc ding vi8c danh cho nha thau phk.t.\r\n       (4) Nha thAu ghi cu th8 kh6i Wong cong vi8c danh cho nha thAu phv.\r\n       (5) Nha thAu ghi cu th6 gia tri % cong vi8c ma nha thAu phv dam nh4n so\r\nvoi gia du thau.\r\n       (6) Nha thAu ghi cu th6 s6 h9p d6ng hoac van ban they than va nth kern\r\n ban scan cac tai 1* nay trong E-HSDT.\r\n\f                                         52\r\n                                          Mau so 09B (Webform teen He tilting)\r\n\r\n\r\n         DANH SACH CAC CONG TY CON, CONG TY THANH VIEN\r\n            DAM NHAN PHAN LONG VItC CUA GO! Tillie')\r\n\r\n\r\n           Ten cong ty con, cong ty     Cong viec darn nhan   Gia tri % so ved gia\r\nSTT             thanh vien(2)             trong goi thau(3)        dtr thAu(4)\r\n\r\n 1\r\n\r\n 2\r\n\r\n ...\r\n\r\n\r\n\r\n        Ghi chd:\r\n      (1) Throng h9p nha thAu tham du thAu la cong ty me (vi du nhu tong\r\nding ty) huy dOng cong ty con, cong ty thanh vien thuc hien mot phan cong viec\r\ngoi thau thl phai khai cu the tai Mau nay. Viec ddnh gid kinh nghiem, Wang\r\nhp cua nha thau can cur vao gid tri, khoi lugng do cong ty me, cong ty con, cong\r\nty thanh vien dam nhan trong goi thau. Truong hop nha thau tham du thau\r\nkhong phai la cong ty me thi khong dp dung Mau nay.\r\n        (2) Ghi cu the ten cong ty con, cong ty thanh vien.\r\n        (3) Ghi cu the phAn cong viec dam nhCin cua cong ty con, cong ty thanh\r\nvien.\r\n      (4) Ghi cu the &id tri % cong viec cua cong ty con, ding ty thanh vien dam\r\nnhan so voi gid du than.\r\n\f                                         53\r\n                                              Mkt so 10 (Webform tren He titling)\r\n\r\n\r\n                       BANG TIEN DO THIIC HIEN\r\n\r\n\r\n                               Khoi              Dia diem                 Ngay hoan\r\n                                                             Ngay hoan    thanh dich\r\n      Danh muc Me to          I tiling    Dun      th tic      thanh\r\nSTT                             mei      vi tinh hien dich                 vu do nha\r\n       dich vy dich vy                                        dich vy\r\n                               thttu                vu                   thAu de xwit\r\n\r\n                                (4)       (5)        (6)        (7)          (8)\r\n(1)      (2)         (3)\r\n\r\n\r\n\r\n\r\n      Ghi chit:\r\n      - Cac cOt tir (1) den (7): He th6ng trich xuat                                    PI\r\n       - COt (8): Nha thAu dien\r\n       - Nha th'au phai de ra nen dO, Ice hooch bao tri de de bao hoan thanh ding\r\ntac bao tri va phu hQp vai thirc to he thong thiet bi, tinh chat ,hoot dOng cua DM\r\nTHVN ding nhu khoang cach thoi gian tien hanh bap tri thiet bi vai nhirng lan\r\ncla bao tri truck.\r\n\f                                                                  54\r\n\r\n                                                                                           Mau so 11A (Webform teen He thong)\r\n                                                      BANG GIA D11 THAU\r\n                                              Op dung doi voi loci hop gong tron g6i)\r\n\r\n                                                                          khfii ltrung\r\n  STT         Datil] muc dick vu                118 tai Bich vu                          Don vi tinh    thm gia         Thanh tien\r\n                                                                           mai than\r\n\r\n                     (2 )                             (3)                     (4)            (5)           (6)              (7)\r\n\r\n         Bao trl he th6ng may\r\n    1                                 Dap (mg yeti cau ky thuat tai\r\n         Oat dien Dai THVN            Chucmg V, dm E-HSMT\r\n                                                                              01            Goi\r\n         nam 2022\r\n  TOn2 Om: [He thong to tinh]\r\n       Ghi chtl:\r\n       - Ck cot to (1) clOn (5): He th6ng trich xuAt.\r\n       - COt (6): Nha thAu di& don gia cho tat ca cac hang muc ding viec. Dan gid nha thau chao bao g6m cac chi phi can thiet de\r\nthuc hien goi thAu, trong d6 bao gom cac chi phi thud, phi, le phi, chi phi du phong (neu co). Khi tit= du thau, nha thau phai\r\nchiu trach nhiem tim hieu, tinh town va chao day du cac loai thud, phi, le phi (neu co) theo thud suat, muc phi, le phi tai thati diem\r\n28 ngay tnrac ngay c6 thoi diem dung thau theo quy dinh.\r\n       - COt (7): He th6ng tu tinh.\r\n       - Nha thAu phai gfri kern ban scan Bang gia du thAu chi tier (da &roc dai dien nha thau ky, &rig &Au xac nhan) cua dich vu\r\nbao tri theo tirng hang muc ding viec &roc liet ke tai: Danh skh cac hang muc chi tiet, Pham vi cung cap, Bieu mau so 01A cila\r\nE-HSMT.\r\n       - Gia chao thAu la gia tron g6i, da bao g6m chi phi du phong do thay d6i chinh sach thud, cac loai thud, phi, nhan ding bao\r\n   sira chfra, khong bao gom vat tu thay the (V* thay doi chinh sach,thue         Nha nu& khong lam thay doi gia du thau cling\r\nnhu gia hop dong (trong suat thoi gian thuc hien hop Tong) khi nha thau ming thau k9 hop Wog).\r\n\f                                     55\r\n                  Yhan 2. YEU CAU VE KY THUAT\r\n                  Chuang V. YEU CAU VE KY THUAT\r\n\r\n\r\n     1. Gieri thi0 chung ve thy an, goi thau:\r\n    1.1. Gioi thi0 chung N4' goi thAu\r\n    Ten g6i thAu: Bao tri he thong may phat dien Dai THVN nam 2022.\r\n    Ten du. an: Bao tri he thOng may phat dien Dai THVN nam 2022.\r\n    Dia diem: Dai Tniyen hinh Viet Nam, so 43 Nguyen Chi Thanh, Ng9c\r\nKhanh, Ba Dinh, Ha NOi.\r\n    Qui mo du an: Qui mo nh6\r\n    Th6i gian thi,rc hien: 1 nam (365 ngay).\r\n    1.2. Gioi thi0 ve hg thiing may Oat din Hai THVN:\r\n    Van phOng Dai Truyen hinh Viet Nam hien nay dang gnarl 15, sir dung he\r\nthOng may phat dien gom hai phAn tirang dOi dOc lap cap cho khu vut 5 tang\r\ncho khOi cao tAng va 5 tang phu trq.\r\n     Hg thong may phat dien cap cho khai 5 tang dk\r\n     He thOng may phat dien cho khi 5 tAng de Om 2 may phat dien Gas Tua-           IC\r\nbin cita hang Kawasaki cong suAt 1500kVA, cac may dat trong phong may phat\r\ndien thuOc tram dien tOa nha.\r\n     Hg thong may ph& dien cap cho kV& cao tang va 5 tang pity try':\r\n     He thOng may Oat dien cap cho khi cao tAng va 5 tAng phu trg Om 2 may\r\nphat dien Diesel ciia hang Kohler, cong suAt 1850/2035 kVA, hai may (feu c14t\r\nphla ngoai tram ha th6 toa nha.\r\n       2.1%w tieu cong\r\n     Bao tri may OW dien nham duy tri hoat dOng on dinh, an toan, nang cao\r\nhieu suAt sir dung may Oat dien, keo dai th6i gian sir dung dm thiet bi, dam bao\r\nmay phat luon trong trang thai san sang cap dien du phong khi xay ra six co\r\nnguon dien dAu vao (six c6 hied dien quOc gia, may Wen dp, to trung the...). G6i\r\ndich vu nay can dugc thuc hien bai ky su, 1{57 thuat vien c6 kinh nghiem. DOng\r\nthari nha thAu phai tuan tha theo cac yeu cAu ky thuat, chi dan ky thuat the hien\r\nteen tai lieu ky thuat dm may phat dien. Tuan thu quy trinh ve bao tri de dam\r\nbao an toan lao dOng, v'e sinh moi trir6ng, phong chdy china chay, huy dOng thiet\r\nbi, kiem tra, giam sat chAt krog va cac yeu cau khac.\r\n       3. Yeu cau kj, thu4t cua goi thAu\r\n     3.1. Yeu cAu chung:\r\n\f                                          56\r\n     Luon uu tien an toan cAp dien phat song len ten het. Truck khi thuc hien\r\nbdo tri, sira chug, thay the hodc thir nghiem, can dux hien khdo sat, len ke\r\nhooch, phuang an phong ngira, ddt ra tinh hung van hanh, dam bdo luon co it\r\nnhat 01 ngu6n cAp dien du phong.\r\n      Dan vi bdo tri phdi thuc hien ding tac bdo tri theo ice hoach, cu the theo\r\ntirng dot, hang mix cong viec, theo timg thang va phdi duoc su chap,thuan cua\r\ncua dun vi quail 19 mai duoc den hanh cong              bat k9 su thay d& nao deu\r\nphdi thong bao tarok va duoc su d6ng y dm cac ben lien quan theo tham quyen\r\nquy dinh.\r\n      Dan vi bac, tri can kiem tra, phat hien sam, dua ra cac khuyen cao, du\r\nphong, thay the thiet bi, de xuat phuang an phong ngira su co, cdnh bao nhang\r\n18i c6 the phat sinh trong qua trinh sir dung, qua do CO bien phap xir 19 sam, ddm\r\nbdo he thong hoat dOng on dinh, an toan, hiesu qud, tiet kiem.\r\n      Dan vi bdo tri bao tri c6 nhie'm vu thuc hien cac cong viec de he thOng thiet\r\nbi hog dOng theo dfing tieu chuan thiet ke ban &Au va luon trong tinh tang hoat\r\ndOng tot nhat. Vic bdo trl, sira chi a, thay the hoc thir nghi'ern thiet bi khOng\r\nlam sai Lech so vai thong s6 thiet ke ban dAu, ddm bdo he thOng may phat dien\r\nluon trong tang thai san sang, van hanh an toan, on dinh.,\r\n      Don vi bdo tri phdi chiu trach nhierri xu cac xu co xdy ra trong qua trinh\r\nbao tri va ph& hop xu 19 cac su c6 may m6c, thiet bi khi nhan duoc thong bao\r\ncud. chu dau tu. Dan vi bdo tri luon co ky thuat truc su c6 2411/7 ngay/tuan.\r\n      Cir nhan six h8 tro ky- thuat trong cac ding viec lien quan den hog dOng cua\r\nhe thOng may phat            dien tap dien, cat di&i, chuyen ngu6n hoc cac cong\r\nviec khac lien quan.\r\n      Trong truing hop he th6ng may phat dien bi six co khong hoat Ong duoc,\r\nnha thau phdi c6 phuang an cap dien du phOng.\r\n      Dan vi bac) tri phdi chiu moi trach nhiem lien quan den an toan dien phat\r\nsong truyen hinh, PCCN neu de xdy ra su c6 do van de bdo tri gay nen hoc do\r\n viec h8 tro, phi hop xu 19 cac su c6 cham tr8 gay ra.\r\n      Dan vi bao tri WAD tri phdi ddm bdo cung cap day du cac dung cu do nghe,\r\n tang, thiet bi    thuc hin\r\n                          e cong viec bdo        Phdi c6 cong cu, nhan luc     trInh\r\n(10 de dux hien cac ding viec lien quan den viec theo doi, cai ddt, hieu chinh,\r\n thay d6i cac thong so ky thuat cua may phat dien. Chiu trach nhie'm ve viec khoi\r\n phuc su hoat dOng cua may phat dien trong truang hop bi su co.\r\n      Don vi bdo tri bdo tri phal chiu moi trach nhie'm lien quan den v'e sinh, an\r\n toan lao dOng, an toan chay no va an toan dien trong qua trinh thuc Wenn ding\r\n\f                                        57\r\n     Cac nhan su tham gia bao tri deu phai dam bao du sirc kh6e va c6 chirng\r\nchi an town ve sinh lao dOng, rieng cac nhan su chu chot phai c6 du chirng chi an\r\ntown dien quy dinh trong Thong tu 05/2021/TT-BCT.\r\n     Cac hong h6c Ong hodc can thiep sau vao he th6ng phdi c6 lien ket vai cac\r\nchuyen gia cua hang     athuc hien cong viec bao tri va dam bd.° phi hop xir 1/\r\nsu co trong thoi gian sOm nhat khong gay anh huang den viec san xuAt va phat\r\nsong.\r\n     Tat ca ding viec bao tri va ph6i hop xir 1/ su c6 don vi bao tri bao tri phai\r\nc6 nhdt k1 ghi chep va co chit 1(1 xac nhdn tit giam sat cita chit ddu tu.\r\n     Nha thdu phai thuc hien het cac hang muc yeu cau trong phdri pham vi cung\r\ncap.\r\n     Nha than phai thuc hien ke hoach bao tri da duqc ldp. Nha thdu phai len ke\r\nhoach bao tri cu the theo timg dot va phai ducic su did') than va chju su quan 11\r\ncua cac ky su quan ly, giam sat bao tri cila chit ddu tu sau do moi duorc tienshanh\r\nding viec, bdt kS, su thay     nao deu phai thong bao truck va dugc          dOng\r\ncua cac ben lien quan theo thdm quyen quy djnh.\r\n       3.2. Yeu cau ve kF thu4t cu the:\r\n\r\n  STT             Dank tutu:. Bich vy                     Yeu eau k-y thuat\r\n\r\n           BAO TRI Hle THONG MAY\r\n    A      PHAT DIN KAWASAKI\r\n           May Oat then Gas tua-bin\r\n       I   380V, 50Hz, 85dB (A):\r\n           Kiem tra va vg sinh tong quan                   -     x\r\n                                               - Ve sinh tong the.                     .\r\n           Mem tra va ve sinh tong the may - Chay may phdt dien, kiem tra tong the\r\n           Kiem\r\n           phat: hOp each am, dau phat AC, tinh trang may truafc khi bao tn.\r\n       1\r\n           tuabin kill, may nen khi ly - Kiem tra hOp each am, dau phat AC,\r\n           tam,....                            tuabin khi, may nen kill ly tam,... de\r\n                                               xac nhdn tinh trang may phat dien\r\n                                               - Kiem tra, do dO cach dien cac cuOn\r\n       2   Kiem tra va xir 11 cach dien dm day dm dau phat;\r\n           dau phat                            - Xir 11 cac bat thuOng anh hung den\r\n                                               hoat dOng dm may phat\r\n                                               - Kiem tra dO On trong phong tai vi tri\r\n           Kiem tra va xir 19 dO on trong cach v6 may lm;\r\n       3   phang tai vi tri cach vo may lm     - Xit 11 cac bat thtramg anh hung den\r\n                                               hoat,dOng ciia may ghat\r\n                                                - Kiern tra dO rung lac, can bang ciia\r\n            Mem tra va xir 11 dO rung lac, can trvc may phat;\r\n       4     z, cila truc va can chinh\r\n            bang                                - Xir 19, can chinh lai neu khong dat\r\n                                                yeu cau.\r\n       5    Ve sinh ben ngoai                   Ve  sinh ben ngoai dam bac. may Oat\r\n\f                                     58\r\n                                          luon sach se.\r\n     Wing ca tuabin khi\r\n                                          - Kiem tra chirc nang bao thai gian van\r\n6    Kiem tra thai gian van hanh          hanh dm may phat hoat clang duno;\r\n                                          - Ghi lai thai gian van hanh thuc te.\r\n                                          - Kiem tra hoat clang dm hap truyen\r\n     Kiem\r\n     M                     g clangcilia\r\n            tra, cai dat haat              _. n .,\r\n                                          do g giam toc, c;\r\n7    hap truyen dan giam toc cho phii     - Xir 1' can chinh tai neu khong dat\r\n     hop                                        I'\r\n                                          yeu cau.\r\n                                          - Kiem tra kha nang mang tai va do an\r\n     Kiem tra, cai flat kha nang mang     dinh dm Ong ca;\r\n8               inhd dm Bang ca va\r\n     tai va da On                         _ Neu khOng dat yeu cau, cai dat lai cho\r\n     cai dat phis hop                     phti hop.\r\n                                          - Ve sinh lac gib, lac nhat, lac Tau.\r\n     Kiem tra va v'e sinh lac gio, lac    - Kiem tra1oc, gib, lac nhat, lac dAu;,\r\n9                                         - Xir19 cac bat thuang anh huCmg den\r\n     nhot, lac dAu\r\n                                          hoat clang dm may phat\r\n                                          Tucmg to muc 5, I, A. Bao tri N thong\r\n10   Ve sinh ben ngoai                    may Oat dien Kawasaki\r\n     DAu Oat\r\n                                      - Kiem tra da nghen throng gib vao va\r\n     Kiem tra va xir ly (la nghen ra;\r\n11                                    - Xir 19 cac bAt thuang anh huang den\r\n     duang gib vao va ra\r\n                                      hoat clang dm may phat\r\n                                      - Kiem tra, do cach dien day quAn;\r\n12   Kiem tra va ve sinh day quAn     - Ve sinh dam bao sach se bui bin.\r\n                                      - Kiem tra bac dan xoay;\r\n                                      - Ve sinh dam bao sach se, khong bi bui\r\n13   Kiem tra va ye sinh bac dan xoay bin.\r\n                                      - Xfr19 cac bAt thuang anh huang den\r\n                                      hoat dang cila may phat\r\n                                      - Kiem tra, siet lai cac mai not cap dang\r\n                                          hiC;\r\n     Kiem tra va xir IY cac mai not - Xir 19 cac bAt thuang anh hithng den\r\n14\r\n     cap clang luc va ve sinh       hoat d'ang dm may Oat\r\n                                    - Ve sinh\r\n                                    Thong to mix 5, I, A,bao trl N thong\r\n15   Ve sinh ben ngoai              may phat dien Kawasaki\r\n                                    - Ve sinh phAn ma boi tram xunh quanh\r\n     Ve sinh va ba sung ma b6i an bac dan;\r\n16                                  - Sau khi ve sinh. barn WO sung ma bOi\r\n     vao bac dan\r\n                                    trap vao bac dan\r\n                          I\r\n     Tit di0 clip nguon cho may\r\nII\r\n     phat diO:\r\n                                    - Ki6m tra tang the thiet bi trong tii,\r\n17   Kiem tra tang the to dien      - Kiem tra hoat clang dm to dien.\r\n\f                                            59\r\n                                                                                  A    ‘\r\n      Mem tra, can chinh cac d6ng ho             - Kiem tra hoat dif;Mg ciia cac dong ho\r\n      bdo va cac thiet bi hien till chAt         bao va cac thiet bi hien thi chat Wang\r\n18    luang dien nang: dong dien, dien           dien nang: dong lien, dien dp,...;\r\n      dp,...                                     - Can chinh 14i neu khong dat yeu cau.\r\n\r\n                                          - Kiem tra cdch dien va cac an toan ve\r\n                                          dien;\r\n      Kie m tra, xir 15, each dien va cac - Xir 151 cac bAt thuang cO the gay nguy\r\n19    an toan ve dien                     hiem cho nguai va hoat dOng dm may\r\n                                          phdt\r\n                                          - Kiem tra do dac dong dien dm cac\r\n      Do kiem dong dien dm cac may md cat, a to mdt;\r\n20    cat, dp to mat ddnh gia mire dO _ Dyanh gip     d cdc gi d tri do (iliac so vai\r\n      qud tai, can pha                    gid tri dinh mirc.\r\n                                          - Kiem tra &Au cap, dai oc, dien tra not\r\n      Kiem tra dAu not si'et tai Au cap, dAt, nhiet d6 khi mang tai;\r\n21    dai 6c, dien tit( not dat, nhiet d6 - Ve sinh thanh cai dam bao sach se bui\r\n      khi mang tai va ve sinh thanh cdi ban.\r\n                                           - Siet 14i Tau cap, dai oc\";\r\n                                           Tuang tu muc 5, I, A. Bao tri he th6ng\r\n22    Ve sinh ben ngoai                    mdy,phat dien Kawasaki\r\n                                           - Kiem tra ACB dOnf km, MCCB,\r\n       Klein tra can chinh ACB d6ng Contactor va cac thiet bi bao ve canh\r\n23     he, MCCB, Contactor va cac bao;\r\n       thiet bi bao ve canh bdo            - Can chinh 14i neu can thiet.\r\n      HE THONG NAP Ka\r\nIII   KHONG KIll, Kill THAI\r\n      Quat gio hilt vat)\r\n                                           - Kiem tra tieng 'on;\r\n24    Kiem tra va xir ly tieng on          - Xir 15/ nett khong dat yeti cAu.\r\n                                           - Kiem tra cac thong so dong dien, dien\r\n       Kiem tra dong dien va di    dien dp dp;\r\n25                                         - Minh gid ca th6ng so so von th6ng so\r\n      cita thiet bi\r\n                                           dinh,mirc.\r\n       'Gem tra va xir 15/ cdch dien cila - Kiem tra cach dien;\r\n26    dOng ca                              - Xir15/ neu khong d4t yeu cAu.\r\n                                           V'e sinh\r\n27     Tra dAu ma NM trap vao vOng bi      Tra (fat' ma boi tram vao vOng bi\r\n                                         , Can chinh d6ng tam cac khop not dam\r\n 28    Can chinh d6ng tam cac khOp n6i bao ky that.\r\n                             A\r\n                             •   A  • ,,•\r\n                                            Siet chat tat 6 cac ntii m6i dien dam\r\n 29    Siet chat tat ca cac not moi dip     bao dO chat tiep xtic, an toan.\r\n        Sitt chat ca au co kW lap dat Siet chat cac ca au co IN dam bao d6\r\n 30                                         chat ket not ca kW.\r\n      quat\r\n 31     Ve sinh toan b6 quat                \\re sinh toan b6 qu4t, dam bao sach se\r\n        Quat thong gio 41 trong hOp\r\n         .f tra va xir Vi tieng on\r\n        Kiem                                Ttrcrng tu mix 24, I, A. Bao tri he th6ng\r\n 32\r\n\f                                       60\r\n                                           may phat dien Kawasaki\r\n     Kiem tra Bong dien va dien dp Tucmg tir mvc 25, I, A. Bao tri he th6ng\r\n33                                         may phat dien Kawasaki\r\n     dm thiet bi\r\n            A                              Tuang ter mvc 27, I, A. Bao tri he th6ng\r\n34   Tra dau    m6 boi tram vao yang bi    may phat dien Kawasaki\r\n        A                    •   •         T yang to invc 29, I, A. Bao tri he th6ng\r\n35   Sft\r\n      ie chat tat ca cac not mOi dien\r\n                                           may phat dien Kawasaki\r\n     Si& chat ca calf ca Ulf lap Tat       Thong  to mvc 30, I, A. Bao tri he thong\r\n36                                         may Oat dien Kawasaki\r\n     quat\r\n         '\r\n     Kiemtra va xir V cdch dien cifa       Thong  tkx mvc 26, I, A. Bao tri 14 thong\r\n37                                         may phat dien Kawasaki\r\n     dOng co\r\n                                           Tuang tir mvc 31, I, A. Bao tri he thong\r\n38   Ve sinh toanb0 quat                   may phat dien Kawasaki\r\n     BO deft am kited x•A dip 1 90dB\r\n     (A)\r\n     Vg sinh 1)0 tieu am bang thiet bi Dung thiet bi chuyen dung lam cong tdc\r\n39                                         ve sinh.\r\n     chuyen dun,\r\n     Si& chat tat ca ca cL co Ulf lap Sit chat cdc ca cL ca khi dam bao dO\r\n40                                         chat ket not ca kill.\r\n     at 1)0 tieu am\r\n       ..1.                 mat dO tieu am - Kem\r\n                                               i tra dO On bang thiet bi do dO On\r\n     Mem tra va xir V\r\n41   th,rc to oh thiet bi bang thiet bi - Neu dO on lan ham 90dB phai xir V de\r\n     do dO on                              d0 On nh0 ham 90dB\r\n     BO tieu am khoi xit cap 2 75dB\r\n     (A)\r\n     Ve sinh b0 tieu am bang thief. bi Tuang to mic 39, I, A, Bao tri he thong\r\n42                                         may phat dien Kawasaki\r\n     chuyen citing\r\n     Si& chat tat ca ca cau co khi lap     Thong   tir mvc 40, I, A. Bao tri he th6ng\r\n43                                         may Oat dien Kawasaki\r\n     dat 1)0 tieu am\r\n     Kiem tra va xir KT mirc do ti^u am Thong tv flux 41, I, A. Bao tri he th6ng\r\n              •          -'       • e•\r\n44   thvc to dm thiet bi bang thiet bi may Oat dien Kawasaki\r\n     do (10 On\r\n     130 tieu am cho gnat thong gio\r\n     75dB (A)\r\n     Ve sinh b0 tieu am bang thief. bi Thong to mvc 39, I, A. Bao tri he thOng\r\n45                                         may phat dien Kawasaki\r\n     chuyen dung\r\n     Si& chat tat ca ca cL ca khi lap      Tucmg    tv mvc 40, I, A. Bao tri he th6ng\r\n46                                         may phat dien Kawasaki\r\n     dat b0 tieu am\r\n     Kiem tra va xir15, mix dO tieu• am Ttrcrng termix 41, I, A. Bao tri 14 thong  ,\r\n47   thvc to cila thiet bi bang thiet IA may Oat dien Kawasaki\r\n     do dO on\r\n     BO deli am gio vao cap 1 65dB\r\n     (A)\r\n     V\" sinh b0 tieu am bang thiet bi Tucmg ti,r mix 39, I, A. Bao trl he th6ng\r\n48                                         may phat dien Kawasaki\r\n     chuyen dung\r\n     Sit chat tat Ca ca cL co Ulf lap      Tucmg    t1r mac 40, I, A. Bao tri he th6ng\r\n49                                          may phat then Kawasaki\r\n     dat 1)0 tieu am\r\n50    Kiem tra va xir 15, mix dO tieu am   Tucmg    to mvc 41, I, A. Bao tri he thong\r\n\f                                        61\r\n      thkrc to dm thi& bi bang thi& bi may Oat dien Kawasaki\r\n      do dO 6n\r\n      BO tieu am gio vao cap 2 65dB\r\n      (A)\r\n      Ve sinh bO tieu am bang thi& bi Tuang t%r muc 39, I, A. Bao WI he tilting\r\n51\r\n      chuyen dbris                         may phat dien Kawasaki\r\n      Si& chat tat ca ca du ca Ulf lap Tuang ttr raw 40, I, A. Bao tri N thOng\r\n52\r\n      dat loO lieu am                      may phat dien Kawasaki\r\n      Kiem tra va xir Vi mire dO tieu am\r\n                                    •      Tuang to muc 41, I, A. Bao tri he thong\r\n53    thi,rc to dm thiet bi bang thiet bi\r\n                                           may phat dien Kawasaki\r\n     do dO on\r\n      Van dieu chinh ltru luvng\r\n     khong khI\r\n     Do (long dien va dien dp dm van                       A        ,.       ,\r\n54                                         Do cac thong so dung\r\n                                                             dong dien,\r\n                                                                  then, dien ap.\r\n     dien\r\n                            ••             Tuang to muc 29, I, A. Bao tri he thOng\r\n55   SI& chat tat ca cac moi not dien\r\n                                           may phat dien Kawasaki\r\n     Si& chat tat ca co cacti co kill lap Siet chat cac ca cau co Ulf dam bao dO\r\n56                                               A    '•\r\n     van                                   chat ket not ca khi.\r\n     Kiem tra va can chinh dO dung - Kiem tra dO dOng ma dm van;\r\n57\r\n     ma dm van                             - Can chinh neu khong dat yeti cau.\r\n58   Ve sinh ben trong van                 Ma Nth ve sinh ben trong van.              I\r\n                                                                                          7.\r\n\r\n     Van piston chan lira cho thong\r\n     gib\r\n     Do dong dien va dien dp dm van Tuang to muc 54, I, A. Bao tri he thong\r\n59\r\n     dien                                  may phat dien Kawasaki                ,\r\n                           • • .           Tuang to muc 29, I, A. Bao tri he tho ng\r\n60   Si& chat tat ca cac not moi dien\r\n                                           may phat dien Kawasaki\r\n     Siet chat tat ca ca cau ca kill lap Thong tir muc 56, I, A. Bao tri he thong\r\n61\r\n     van                                   may phat dien Kawasaki\r\n     Kiem tra va can chinh dO dong Tuang to !Tux 57, I, A. Bao tri he thOng\r\n62\r\n     ma dm van                             may Oat dien Kawasaki\r\n                                           Tuang ttr muc 58, I, A. Bao tri he thOng\r\n63   Ve sinh ben trong van\r\n                                           may Oat dien Kawasaki\r\n     Van 1 chieu cho kitting khI thai\r\n     Do dong dien va dien dp dm van Tuang to mix 54, I, A. Bao tri N thOng\r\n64\r\n     dien (neu có)                         may Oat dien Kawasaki\r\n     Si& chat tat ca cac mOi not dien Tuang to muc 29, I, A. Bao tri hhethOng\r\n65\r\n     (ne'u co)                             may phat dien Kawasaki\r\n     Si& chat tat ca co cau co kill lap Tuang to muc 56, I, A. Bao tri he thOng\r\n66\r\n     van                                   may Oat dien Kawasaki\r\n     'Gem tra va can chinh dO don Tuang t%r muc 57, I, A. Bao tri N thOng\r\n67\r\n     m& cila van                           may phat dien Kawasaki\r\n                                           Tuang to muc 58, I, A. Bao tri N thOng\r\n68   Ve sinh ben trong van\r\n                                           may Oat dien Kawasaki\r\n     Van co Ong co' cho khong khi\r\n     vao cho van piston chan hilt\r\n\f                                     62\r\n     Do clang dien va dien dp dm van Tuang ttomvc 54, I, A. Bao tri he thOng\r\n69                                      may phat dien Kawasaki\r\n     dien\r\n                                        Tuang to mvc 29, I, A. Bao tri he thong\r\n70   Siet chat tat ca cac not moi dien  may Oat dien Kawasaki\r\n     Siet chat tat ca ca cau ca khi lap Tuang  ttomix 56, I, A. Bap tri N th6ng\r\n71                                      may phat dien Kawasaki\r\n     van\r\n     Kiem tra va can chinh d6 dong Tuang ttitmvc 57, I, A. Bao tri he thong\r\n72                                      may phat dien Kawasaki\r\n     ma dm van\r\n      Kiem tra va xir 19 cach dien dm Tuang to mvc 26, I, A. Bao tri he thong\r\n73                                      mai phat dien Kawasaki\r\n     d6ng cc;\r\n      Kiem tra hog dOng cila d6ng ca Kiem tra ,,,.hog dOng ciia d6ng ca dam\r\n74                                      bao hog ciong tot.\r\n                                                         t.\r\n                                                         o\r\n\r\n75   Ve sinh ben trong van              Tuang tkr mvc 58, I, A\r\n     He tilting throng Ong cap kill\r\n      vac) Ira khi thai\r\n                                        - Kiem tra cac gia treo va he th6ng c6\r\n      Kiem tra va can chinh gia treo va dinh ducmgA\r\n                                                     ong;\r\n76    he th6ng co dinh duang ong        - Can chinh neu can thiet.\r\n      Siet chat he thong co dinh duang Siet chat he thong co dinh &rang ong\r\n77     •                                dam bao d6 chat ket not ca khi.\r\n      ong\r\n                                        - Kiem tra dO kin cita doting 6ng cap\r\n     -Mem tra va xir 19 d'6 kin dm khi;\r\n78\r\n      du?mg 'Ong cap khi                  Mr 19 neu khong dat yeu cau.\r\n79    Ve sinh &rang 6ng                 Ve  sinh dam bao sach se bvi ban.\r\nIV    HE THONG NHIEN LIEU\r\n      Cong tic dieu khien mut chat\r\n      long                                          . • .J.           •\r\n      Kiem tra va ye sinh tiep diem dm - Kiem tra tiep diem ding tac;\r\n80                                      - Ve sinh tiep diem.\r\n      cong tac\r\n                                  — Km    y tra nguOn          cadu\r\n                                                       • dien capp dil den cong\r\n      Kiem tra nguon dien cap den • C.\r\n81\r\n             •\r\n      ding tac\r\n     Mem tra hog d6ng dm cong tac          - Kiem tra hog diing cila ding tac;\r\n82              • -                        - Xir 19 lieu khong dat yeu cau\r\n     va xir19 neu can\r\n     Kitm tra, can chinh he th6ng          - Kiem tra N thong phao va mix phao\r\n83   phao va mirc phao frng vai che dO     khi hog dOng; ,\r\n     hog dOnl binh thuang                  - Can chinh lai neu khong dat yeu cau\r\n     Than cap nhien lieu 1950L ,\r\n     Ve sinh tilting va gia da thong cap   Ve sinh thiing va gia W. tilting cap\r\n84                                         nhien lieu\r\n     nhien lieu\r\n                                           - Kiem tra ca cau treo, da thong cap\r\n     Kiem tra, gia c6 ca cau treo, da      nhien lieu;\r\n85                                         - Gia co, siet lai dai 6c dm cac cac ca\r\n     tilling cap nhien lieu\r\n                                           eau treo, da neu khong dat yeu call.\r\n     Kiem tra va xir 19 d6 kin, nap day,   - Kiem tra dO kin, nap day, hinh clang\r\n     hinh clang cua thimg cap nhien        thong cap nhien lieu va sir rd ri dm he\r\n86                                         thong cap nhien lieu;\r\n     lieu Nth sir ro ri caa he thong cap\r\n     nhien lieu.                           - Xir 19 neu khong dat yeu cau.\r\n\f                                         63\r\n      Mem tra xac dinh mut dal thkrc Kiem tra muc du thkrc to trong binh.\r\n87      •\r\n      to trong binh\r\n      Kiem tra tinh trung va muc du\r\n      dm N thong be ngam cap clau Mem tra tinh trung va mkrc dAu he\r\n88    100.000 lit gom hai thUng 50.000 thong be ngam cap dAu.\r\n      lit la nguon cap cho tilting 1.950\r\n      lit.\r\n                                              - Krem tra 6ng th6ng hai thimg dau\r\n      Krem tra va xir 15, 6ng thong hai trung gian;\r\n89\r\n      tilting (Mu trung gian                     Xirl$, neu khong dat yeu cau.\r\n                 tra va ve sinh can thing dAu - Kiem tra can tilting dau va loc dau;\r\n                                                                                 day;\r\n90                                                                z\r\n      va 19c du                               -  \\re sinh  can,  ban.\r\n      Bum cap nhien lieu\r\n      Kiem tra va xir 15, cach dien oh - Kiem tra each dien dm barn;\r\n91                                            - Xir 1 neu khong dat yeu cau.\r\n      barn                                                                  A\r\n                                                   •X\r\n          •X                                  - Kiem tra hoat d6ng dm tat ca cac van\r\n      Mem tra va can chinh hoat d6ng • not barn;\r\n92            •                               ket\r\n      &la tat ca cac van ket not vai barn - Can chinh lai neu khong dat yeu cau\r\n                                              Thong to Imre 24, I, A. Bao tri he thOng\r\n93    Kiem tra va xir 5, tieng 6n             mdyyhdt dien Kawasaki\r\n                                              - Kiem tra hien tuang ro ri;\r\n94    Kiem tra va xir V re ri                 - Xi'r I5, net' bi no ri.\r\n          .x tra va ghi lai clang dien  .     - Do cac thong so dong dien va dien dp;\r\n      Kiem                                 va - GM. lai. cac, ,,        A\r\n95       .                                                     thong so do va dank gid so\r\n      dien dp lam viec dm barn                vai thong s6 dinh mire\r\n                                              - Kiem tra hoat dOng dm barn theo tin\r\n       Kiem tra va cai dat hoat d6ng cfra hieu dieu khien;\r\n96                                            - Cai dat lai cac thong so khong dat yeu\r\n       barn theo tin hieu dieu khien.\r\n                                                 A\r\n                                              cau.\r\n       Siet chat tat ca cac bu long va dai Si& chat tat ca cac bu long va dai 6c\r\n97     • , •                                   dam bao cI6 chat ket not ca khi.\r\n       Oc de co dinh barn\r\n98     Ve sinh ben trong barn, van             Ma va ve sinh ben trong barn, van.\r\n       Do dac va can chinh luu luang va Do dac luu lugng va dp suat lam viec\r\n                                               -\r\n       dp suat lam viec dm barn theo dm barn theo thief ke va yeu cau cua\r\n99          •      A\r\n       thief ke va yeu cau dm chi\" dAu chir dau tu;\r\n       tu.                                     - Can chinh lai neu khong dat yeu cau.\r\n100    Ve sinh ben ngoai barn, van             Ve sinh ben ngoai barn, van\r\n       Bum hOi nhien lieu\r\n       Kiem tra va kir 15, each dien oh Thong tomkic 26, I, A. Bao tri he th6ng\r\n101                                            may phat dien Kawasaki\r\n       &Ong ca                                                                        ,\r\n       Mem tra va can chinh hoat dOng Tuang to mvc 92, I, A. Bao tri he thong\r\n102            •\r\n      dm tat ca cac van ket not veri barn may phat dien Kawasaki\r\n                                     A         Tuang to mvc 24, I, A. Bao tri N th6ng\r\n103    Kiem tra va xir V tie•ng on             may phat dien Kawasaki\r\n                                               Tuang to mvc 94, I, A. Bao tri he th6ng\r\n104    Kiem tra va xir V ro ri                 may phat dien Kawasaki\r\n       Kiem tra va ghi lai ciOng dienva Tuang tomix 95, I, A. Bao tri he th6ng\r\n105    dien dp lam viec dm barn                may phdt dien Kawasaki\r\n\f                                      64\r\n      Do dac va can chinh km ltrang NIA\r\n      dp suat lam viec dm bam theo         Tuang to aux 99, I, A. Bao tri he th6ng\r\n106       A ke va yeu cau cria chi' dAu    may phat dien Kawasaki\r\n      thiet\r\n      tu.\r\n      Kiem tra va chi dat hoat dOng dm     Tuang tir mvc 96, I, A. Bao VI he th6ng\r\n107                                        may phat dien Kawasaki A\r\n      barn theo tin hieu dieu khren.\r\n      Si& chat tat ca cac bu long va dai   Thong ter mvc 97, I, A. Bao tri he th6ng\r\n108   A\r\n      oc  de' co' dinh barn                may phat dien Kawasaki\r\n                                           Tuang to mvc 98, I, A. Bao tri he th6ng\r\n109   Ve sinh ben trong bam, van           may phat dien Kawasaki\r\n                                           Tuang tir mvc 100, I, A. Bao tri he\r\n110   Ve sinh ben ngoai barn, van          thong may phat dien Kawasaki\r\n      BO dieu khien nhien lieu\r\n         ..                        •      - Kiem tra ngu6n dien cap cho b0 dieu\r\n      Mem tra va do dac nguon dien khien;\r\n111     ,             •    .x\r\n      cap cho b6 diu kh en                - Do thong so ngu6n dien.       ,   ,\r\n      Kiem tra va xir V, cach dien dm - Kiem tra cach dien drab° dieu khien;\r\n112         •     .x                      - XirlSfneu kh6ng dat yeu cau.\r\n      1)0 diet' khien\r\n      Kiemx tra va chi dat hoat d:ang dm - Kiem tra hoat d6ng dm b0 diet.' khien,\r\n                                          dieu khien barn hoat dOng a cac the d6\r\n113   b6 dieu khien, dieu khien barn\r\n                                          kirk nhau;\r\n      hoat d6ng a cac che d'6 kirk nhau _ XII li neu khong dat yeu cau.\r\n                                                                 ,\r\n114   Ve sinh toan 1)0 b0 dieu khren      Ve sinh toan b0 b6 dial khien\r\n      He thong van dien tir\r\n         .x tra, do dac he thong nguon • - Kiem tra he theing ngu6n cap cho van\r\n      Krem                                  .\r\n115     •                                 dien tir;\r\n      cap cho van dien tir                                  •     A   •\r\n                                          - Do cac thong so nguon dien.\r\n      Kiem tra va can chinh hoat dOng - Kiem tra hog dOng dong/mei cira van;\r\n116                                       - Can chinh lai Well can thiet.\r\n      dong/ma dm van\r\n      Kiem tra va xir V, each dien dm - Kiem tra each dien cria van;\r\n117                                       - Mr W neuA\r\n                                                       khong dat yeu cau\r\n      van\r\n118   Ve sinh ben ngoai van               - Ve sinh  sach se ben ngoai van\r\n      BO* nhien lieu\r\n                                        , - Kiem tra b0 19c nhien lieu;\r\n      Kiem tra de ye sinh hoc thay the - Ve sinh\r\n119                                       - Thay the b6 19c nhien lieu neu khong\r\n      b6 19c nhien lieu\r\n                                          dam bao chAt luang.\r\nV     HE THONG BOI TRON\r\n      Bum dAu boi troll\r\n      Kiem tra va xi/ 1$, cach dien dm Tuong tu mvc 26, I, A. Bao tri he th6ng\r\n120                                       may Oat dien Kawasaki\r\n      dOng ca                                                                 ,\r\n      Kiem tra va can chinh hoat dOng Tuang tu mvc 92, I, A. Bao tri he thong\r\n121         •               • A•\r\n      dm tat ca cac van ket not vai barn may phat dien Kawasaki\r\n                                          Tuang to mvc 24, I, A. Bao tri he th6ng\r\n122   Kiem tra va xir l$1 tieng on        may Oat dien Kawasaki\r\n                                          Tuang to mvc 94, I, A. Bao tri he thong\r\n123   Kiem tra va xir V, ro ri            may phat dien Kawasaki\r\n\f                                        65\r\n       Kiem tra va ghi lai dung dien va Thong to muc 95, I, A. Bao tri he thong\r\n124\r\n      dien dp lam viec dm bam              may phat dien Kawasaki\r\n       Kiem tra va cai dAt hoat dOng cfra Tuang to muc 96, I, A. Bao tri he thong\r\n125                         ,     A\r\n      bam theo tin hieu dieu khien.        may phat dien Kawasaki\r\n                                           Ve sinh darn bao thiet bi sach se INA\r\n126    Ve sinh barn, van\r\n                                           ban.\r\n      Siet chat tat ca ac bu long va dai Tuang to muc 97, I, A. Bao tri he thong\r\n127           k\r\n      oxc de co dinh barn                  may phdt dien Kawasaki\r\n      BO IQc, lurai hic (du boi troll\r\n        .x                                 - Kiem tra WO 19c, luai 19c du;\r\n      Kiem   tra deinh\r\n                     ve sho ac thay the\r\n128                                        - Ve sinh hoAc thay the b0 19c, luai 19c\r\n      1)0 19c, luai 19c dAu\r\n                                           neu khong dam bao chat luang.\r\n      Van dieu khien fip sat dAu\r\n      Mem tra va can chinh hoat Ong - Kiem tra hoat dQng dm van;\r\n129\r\n      cita van                             - Can chinh lai neu khong dat yeu au.\r\n130   Ve sinh van                          Ve sinh van\r\nVI    HE THONG KWH BONG\r\n      Tit dieu khi'en khiii Ong tkr\r\n      dOng\r\n                                           Tuang to mix 17, I, A. Bao tri he thOng\r\n131   Kiem tra tong the to dien\r\n                                           may phat dien Kawasaki\r\n                                      •    - Kiem tra ac &rig fro bao va cac thiet    :A\r\n      Krem tra va can chinh cac dong . .x            .\r\n132                       •    x           IN hien thi;\r\n      ho bao va cac thiet bi hien thi\r\n                                           - Can chinh lai neu khong dat yeu cAu.\r\n\r\n      Kiem tra dau not va sit lai du - Ki6m tra du not du cap, dai iic, dien\r\n133   cap, dai Oc, dien trey not dAt, nhiet tra not dat, nhiet dO khi mang tai;\r\n      dO khi mang tai                       - Siet lai du cap, dai oc dam bao ket\r\n                                            not tie') xdc dien\r\n      Mem tra va can chinh cac thiet bi - Kiem tra cac thiet bi dOng luc va ac\r\n134   dOng luc va ac thiet bi bao ve thiet bi bao ve canh bao;\r\n      canh bao                              - Can chinh lai neu khong dat yeu au.\r\n135   Ve sinh toan to                       - Ve sinh town to\r\n      BO ngutin DC dt khoi ding\r\n      MSE\r\n                                            -Kiem tra he thOng sac Binh acqui;\r\n136   Kiem tra do dac he thOng sac binh\r\n                                              Do dac thong so'.\r\n      'Clem tra va can chinh du cam - Kiem tra dau cam Wen nhiet d0;\r\n137     •\r\n      Bien nhiet dO                         - Can chinh lai neu khong dat yeu au.\r\n                                            - Kie m tra he thOng canh bao va an\r\n      Kim\r\n      Kiemm tra, can chinh he thong\r\n138                                         t\r\n      canh bdo va an toan                   - Can chinh lai neu khong dat yeu au.\r\n                                            Kiem tra dAu not b0 ngtion dam bao\r\n139   Kiem tra dAu not 1)0 nguon\r\n                                            yeu ky thuAt.\r\n                                            - Ve sinh dam bao acqui sach se\r\n                .A\r\n140   Ve sinh, siet cut ac quy              - Siet lai cuc ac quy dam bao tip )(tic\r\n                                            dien tot.\r\n\f                                      66\r\n                             - Dung d6ng chuy8n dung h6 do not troy\r\n                           quy;\r\n                             ac\r\n141   Do n6i tar ac quy      - Danh *id cac th6ng so do duct so yeti\r\n                             thong so cho pile') ciia acquy.\r\n142   V8 sinh b6 ngu6n       V8 sinh b6 nguon\r\n      DOng co. khoi dOng\r\n                                    - Kiem tra, do dac nguOn din cap cho\r\n        A tra do dac nguon din      b0 khan d6ng d6ng,ca;\r\n143   Kiem                          - Danh gia thong so nguon din do\r\n                                    duac.\r\n      Kiem tra va xir W cach din dm Tuang tu muc 26, I, A. Bao tri h8 thong\r\n144                                 may phat din Kawasaki\r\n      dOng ca\r\n                                    V8 sinh d6ng ca khOi d6ng\r\n145   V8 sinh d6ng ca\r\nVII  HE THONG DANH LISA\r\n     134),kich tir ,\r\n     Ki8m tra siet lai cac diem dAu not Kiem tra siet 14i cac diem dAu not dam\r\n146                                       bao y8u cau k'Sr. thuat.\r\n     b6 kich din\r\n                                          V8 sinh b6 kich din dam bao thiet bi\r\n147 V8 sinh 1)0 kich di8n                 sach se\r\n     PhIch cam danh lira\r\n     Mem tra va can chinh tiep xtic - Kiem tra tiep xtic di8n;\r\n148                                       - Can chinh 14i neu khong dat yeu cau.\r\n     cila phich Am\r\n     HE THONG DIEU KHIEN\r\nVIII    •\r\n     MAY PHAT\r\n     BO cam bien cho tec dO quay va\r\n     dieu khien\r\n                                              .A\r\n                                          - Kime tra ngu6n din Ichoi d6ng d6ng\r\n     Kiem tra, do dac ngu6n din cap\r\n149                                       ca;\r\n     cho 1)0 cam bien                     - Do dac thOng s6 neon di8ri.\r\n150 V8 sinh cam bien                      V8 sinh dam bao thiet bi sach se\r\n     ECB's body\r\n151 V8 sinh                               V8 sinh dam bao thiet bi sach se\r\n     M6 dun cap nguon\r\n152 V8 sinh                               V8 sinh dam bao thiet bi sach se\r\n     BO chuyen (lei DC/DC\r\n                                       A. Mem tra sit lai cac diem au not dam\r\n153 Kiem tra siet lai cac diem du not               • •\r\n                                          bao y8u cau ky thuat.\r\n154 V8 sinh 1)0 chuyen d6i                V8 sinh dam bao thiet bi sach se\r\n     HE THONG THIET 1311 DO\r\n IX     •\r\n     LUNG GIAM SAT\r\n     Deng he do AI) sat deli\r\n       .x tra, can chinh lai viec .     , - Kiem tra viec du not tin hi8u ve d6ng\r\n     Kiem                             dau •\r\n155                  A  •    ••     .     116 do;\r\n     noi tin hi8u ve (long 116 do\r\n     not                                  - Can chinh lai n8u khong dat yeu cau.\r\n     Kiem tra va can chinh chi thi ciia - Kiem tra va can chinh chi thi dm\r\n156    •     •\r\n     dong ho                              clang ho;\r\n\f                                      67\r\n                                           - Can chinh lai neu khong dat yeu cAu.\r\n                                           Ve sinh dam bao thiet bi sach se bui\r\n157   Ve sinh dong WO\r\n                                           ban.\r\n      Nhiil ke call\r\n                                                                       '   A   '\r\n                                          - Kiem tra dau not tin hieu ve dong h6\r\n      Kiem tra dAu not tin hieu ye d6ng do dam baolq thulat.\r\n158\r\n      h6 do                               - Mr 15, cac bat thutrng anh huong den\r\n                                          hoat dOng cua d6ng ho do\r\n                                          Kiem tra chi thi dm (long ho dam bao\r\n159   Kiem tra chi thi dm d6'ng ho        ky thqt.\r\n                                          - Can chinh lai neu có sai s6\r\n160   Ve sinh Tong h6                     Ve sinh dong ha\r\n      Deng he do AL) sat may nen\r\n      Mem tra dAu not tin hieu ve d6ng 'Nang tkr mvc 158, I, A. Bao tri he\r\n161     •\r\n      h6 do                               th6ng may phat dien Kawasaki\r\n      K iem tra va can chinh chi thi dm 'Nang ttr mvc 156, I, A. Bao tri he\r\n162     •       •\r\n      dong ho                             thong max phat dien Kawasaki\r\n                   '   A\r\n163   Ve sinh doncho                      Ve sinh dong ho\r\n      H'' thong dong he do din tip,\r\n      Ong suet dong, di0\r\n      Kiem tra dAu nOi tin hi e uve dong Tuang ttr mvc 158, I, A. Bao trl he\r\n164     •\r\n      h6 do                               thong may phat dien Kawasaki\r\n      Kiem tra va can chinh chi thi oh Tuang ttr mvc 156, I, A. Bao tri he\r\n165     •       •\r\n      Tong ho                             th6ng may phat dien Kawasaki\r\n                                          Tuang ttr mvc 157, I, A. Bao tri he\r\n166   Ve sinh d6ng h6\r\n                                          thong may phat dien Kawasaki\r\n      lit THONG BOM HUT NVOC\r\nX\r\n      HO GAS BON DAU\r\n      Born nu& but he gas\r\n      Kiem tra va xfr 151 each dien dm Tuang ttr mvc 91, I, A. Bao tri he th6ng\r\n167\r\n      barn                                may Oat dien Kawasaki\r\n      Kiem tra Ira can chinh hoat dOng Tuang ttr mvc 92, I, A. Bao ter he th6ng\r\n168          ,\r\n      dm tat ca cac van ket not voi barn may phat dien Kawasaki\r\n                             '   A        Tuang ttr mvc 24, I, A. Bao tri he thOng\r\n169   Kim•eA tra va xirly, tieng on       mayyhat dien Kawasaki\r\n                                          - Kiem tra hien tucrng re ri nuOc;\r\n170   Kiem tra va xir15/ ro ri nuac\r\n                                          - Xir 151 neu bi ra ri neu c(5.\r\n                                          - Kiem tra hoat dOng dm barn\r\n      Kiem tra tra do dac va ghi lai ang - Do dac va ghi lai dong dien va dien ap\r\n171\r\n      dien va Tien ap lam viec cua barn\r\n                                          lam viec cua barn\r\n      Mem tra va cai at hoat dOng dm Tuang ttrmix 96, I, A. Bao trl he thOng\r\n172                                       may Oat dien Kawasaki\r\n      barn theo tin hieu dieu khien.\r\n      Siet ch4t tat ca cac bu long va dai Tuang ttr mvc 97, I, A. Bao tri he thOng\r\n173   A     '    '\r\n                                          may Oat dien Kawasaki\r\n      oc de co dinh barn\r\n174   Ve sinh barn, van                   Ve sinh barn, van\r\n      Tii dieu khien born mat\r\n175   Kiem tra ding the tit dien          Tuang ttr mvc 17, I, A\r\n\f                                        68\r\n                                        - \\re sinh dam bao sach se bui ban.\r\n176   Kiem tra du not va ve sinh to     - Kiem tra dau not to dien;\r\n       A                                - Kiem tra cdch dien va cdc an town ve\r\n    Kiem tra va xir ly cdch dien va then; .\r\n177\r\n    cdc an toan ve dien                 - Xir ly neu khOng dat yeu c'au.\r\nXI HO TRO KY THUAT\r\n                                        H8 trg ky thuAt 24/24h va Icy su c6 mat\r\n                                        tai hien truarng trong Ong 4h ke tir khi\r\n    HO trq 1(y thuAt 24/7 02 may Tua- nhAn dugc thong bdo cila cchi'dau tu de\r\n178                                     xir ly cdc su co phdt sinh, till:\" tai va cdc\r\n    bin\r\n                                        ding viec khdc c6 lien quan den hoat\r\n                                        Ong dm may phdt.\r\n    BAO TRI MAY PHAT HIEN\r\n B\r\n    KOHLER 2000ROEZM\r\n I  BONG CO\r\n                                        -Kiem tra hien tugng du re ri;\r\n179 Kiem tra va xir lY du re ri         - Xir lY neu c6 hien tugng re ,ri.\r\n    Mem tra va can chinh d'ong h8 dp - Kiem tra clang hO dp suat dau;\r\n180                                     - Can chinh lai neu khong dat yeu cat'.\r\n    suat dau\r\n    Mem tra va ve sinh Den bdo dp - Kiem tra Den bdo dp suat dau;\r\n181    •  •\r\n                                        Ve sinh dam bao sach se ,\r\n    suat dau\r\n                                        - Kiem tra du may va lqc dau dam bao\r\n                                        ky thuAt.\r\n182 Kiem tra dAu may va lqc dAu         - He xuat chi' dau tu thay the neu\r\n                                        khong con dam bao chAt lugng\r\n                                        - V'e sinh lOi 19c (IL\r\n                                        - Kiem tra 15i 19c du;\r\n183 Kiem tra va ve sinh lOi 19c dAu     - He xuat chi' dau to thay the lieu\r\n                                        khong con dam bao chAt lugng\r\n                                        - Ve,sinh phin lOilqcsdau\r\n                                     ,  - Kiem tra phin 19c dau;\r\n184 Kiem tra va ye sinh phin 19c dau    _ A A\r\n                                           De xuat chii dAu tu thay the neu\r\n                                        khong con dam bao chAt lugng\r\n                                        - Kiem tra dau boi tam           , ,\r\n185 Kiem tra du b6i tran                -  De xuat chii dau  tu thay the  neu\r\n                                        khOng con dam bao chAt lugng\r\n                                        - Ve sinh 19c the, dAu\r\n    Mem tra va ve sinh 19c th6 dAu - Kiem tra 19c dAu;\r\n186                                     - De xuat chi' dau to thay the neu\r\n    nhem\r\n                                        khong con dam bao chat lugng\r\n                                        -Kiem tra hien tugng re ri nhien lieu\r\n187 Kiem tra va xir ly re ri nhien lieu - Xir lY neu c6 hien tucmg re ri.\r\n                                        - Ve sinh phin loi 19c\r\n    Kiem tra va ve sinh phin 19c - Kiem tra phin 19c\r\n188                                     - He xuat chii dAu tu thay the neu\r\n    nhien lieu\r\n                                        khong con dam bao chAt lugng\r\n                                        Mem tra mirc nuac lam mat dam bao\r\n189 Kiem tra mirc nu& lam mat           sir dung tot.\r\n\f                                         69\r\n        .3,                                - Kiem tra hien tuvng Ito ri dm ntrot\r\n      Kiem tra va xir 1j, cl(s) rO ri cila\r\n190                                        lam mat;\r\n      nubs lam mat\r\n                                           - Xir 1j, neu c6 hien tircing ro ri.\r\n          A                             , - Kiem tra dO kin cila nap day b0 tan\r\n      Kim tra va xir 15, d'O kin dm nap\r\n191                                        nhiet;\r\n      day b0 tan nhiet\r\n                                           - Xir 4, lieu khong dat yeu cau. ,\r\n                                           iKVm?tsinthradcdamnhbdtaonsnachhi:ibyi ban.\r\n192   Kiem tra va ve sinh canh tan nhiet\r\n      Kiem tra va can chinh dO cang           - Kiem tra (10 cang day cu-roa;\r\n193\r\n      cla* cu-roa                             - Can chinh neu khong dat yeu cau.\r\n                                                .x tra xac dinh mire nu& lam mat.\r\n194   Kiem tra milt nulk lam mat              Kiem\r\n195   Lam sach be ngoai b0 tan nhiet          Ve sinh, lam sach be ngoai bQ tan nhiet\r\n                                              Ve sinh, lam sach be ngoai, ben trong\r\n196   Lam sach he thong lam mat\r\n                                              he thong lam mat\r\n                                              Kiem tra va bO sung nuOt L quy dam\r\n197   Kiem tra va bO sung ntrot ac quy        bdo mdc nuac dm acquy dat mire cho\r\n                                              phep.\r\n198   Ve,sinh ac quy                  ,       Ve sinh ac quy\r\n      Kiem tra, do dac tinh trang nap ac      - Kiem tra tinh trang nap ac quy;\r\n199\r\n      quy                                     - Do dac thong so nap.\r\n200   Boi ma chOng ri du cvc ac quy           Boi ma. chong ri du ci,rc ac ,iuy\r\n      Kiem tra ve sinh may phat va            - ve sinh may phat va may de\r\n201                                                A\r\n      may de                                  - Kiem tra ma phat va may de;\r\n      Kiem tra va siet lai day va cac         Kiem tra va siet lai day va cac diem not\r\n202    .A\r\n      diem not                                ddm bdo tiep )(tic dien.\r\n                                              Ve sinh lOi 19c khong khi dam bdo ky-\r\n203   Ve sinh 10i 19c khong khi\r\n                                              thuat.\r\n                                              Ve sinh ben ngoai ddm bdo sach se byi\r\n204   Ve sinh ben ngoai bQ 19c khi\r\n                                              ban.\r\n                                              Ve sinh ben trong ddm bdo sach se byi\r\n205   Ve sinh ben trong bQ loc Ulf\r\n                                              ban.\r\n                                              Kiem tra va ve sinh lOi 19c khi ddm bdo\r\n206   Kiem tra va ve sinh lOi 19c khi\r\n                                              kj, thuat.\r\n      Kiem tra he thong but xa, b0 tang       Kiem tra he thong but xd, b0 tang ap\r\n207                                           dam bdo kF thuat.\r\n      ap (Turbo)\r\n                                              - Kiem tra dO on va tinh tang khoi\r\n      Kiem tra va xir 15/ dO 6n va tinh\r\n208                                           dOng;\r\n      trang khoi dOng                                    A\r\n                                              - Xir V neu  khong dat yeu cau.\r\n        .A                                    - Kiem tra tinh trang khi thdi;\r\n      Kiem tra va xir 15, tinh tang khi\r\n209                                           - Xi115/ cac bat thutmg anh hirong den\r\n      thai                                    boat dOng cila may phat\r\n      Mem tra va ve sinh Ong 1)6 giam         Kiem tra va ve sinh Ong po gidm thanh,\r\n210                                           Ong dan thoat khi thdi dam bdo yeu cau.\r\n      thanh, On dan thoat khi thai\r\nII    DAU PHAT\r\n                                          Ve sinh tOng the thiet bi dam barn sach\r\n211   Ve sinh tOng the du phat dien\r\n                                          se byi ban.\r\n212   Kiem tra va siet lai cac diem tier, Kiem tra va siet lai cac diem tiep xtic\r\n\f                                      70\r\n      )(tic dien dOng ltrc va cac diem dien dOng luc va cac diem tiep xtic tin\r\n      tiep xtic tin hieu                 hieu darn bao an wan tiep )(tic dien.\r\n                                         - Kiem tra an tohn dien;\r\n213   Kiem tra va xir V sir an town dien - Xir V neu\r\n                                                   A\r\n                                                      khong dat yeu cau.\r\n                                         - Kiem tra hoat dOng dm b0 dieu chinh\r\n      Kiem tra va cai dat bO dieu chinh dien dp AVR;\r\n214                                      - Chi dat lai cac thong so lam viec dinh\r\n      dien Ai) AVR\r\n                                         mfrcneu Cu sai Lech.        ,\r\n                                         -Kiem tra 130 dieu chinh toc d0;\r\n      Kiem tra va can chinh 130 dr.eu - Chi dat 14i cac thong so lam viec dinh\r\n215\r\n      chinh Vic dO                       milt neu c6 sai lech.\r\nIII   BANG DIEU KHIEN\r\n216   Ve,sinh to bang dieu khien ,       Ve sinh to bang dieu khien ‘\r\n      Kiem tra va ve sinh (long ho, den Kiem tra va ve sinh dOng ho, den bao\r\n217                                      darn bao ky thuat.\r\n      bao\r\nIV    it HOA FIONG BO\r\n                                         - Kiem tra to Re dOng 130 dam bao ky\r\n218   Kiem tra ve sinh to Re Tang b0     thuat;\r\n                                         - Ve sinh dam bao sach se btli bAn.\r\n      Kiem tra va siet lai cac diem tiep Tuang termix 212, II, B Bao trl may\r\n219   xiic then dOng ltrc, tin hieu      phat dien Kohler 2000ROEZM\r\n      VO CHONG ON VA HE\r\nV     THONG NHIEN LIEU\r\n220   Ve sinh v6 chOng On                  Ve sinh dam bao sach se btri ban.\r\n                                           - Kiem tra dm lAy gi6 vao giai nhiet\r\n      Kiem tra va ve sinh cira lay gib     may darn bao ky thuat;\r\n221                                        - Ve sinh dam bao sach se bpi bAn.\r\n      vao giai nhiet may\r\n                                           - Xii V cac bat thueng.\r\n                                              .x tra hop, dm thoat gib ming;\r\n                                           - Mem\r\n      Kiem tra va ve sinh       hap, dm\r\n222                                        - V4' sinh dam bao sach se btu ban.\r\n      thoat gib ming                       - X* V cac bAt thtreq.\r\n      Kiem tra ve sinh, tii dieu khien     - Kiem tra to dieu khien barn dAu, barn\r\n223   barn dau, barn dau, dueng 'Ong       dau, duang Ong dau;\r\n      dau                                  - V'e sinh dam bao sach se btii bAn.\r\n                                           - Kiem tra hien tuang re ri;\r\n224   Kiem tra va xirlj, su re ri          - Xirl$, neu c6 hien tuang re ri.\r\nVI    HO TlIci KY THUAT\r\n                                           Ho trq ky that 24/24h va ky su c6 mat\r\n                                           tai hien truang trong \\tong 4h ke tir khi\r\n                                           nhan duqc th6ng bao cila chii dau tode\r\n225   HE) trg ky thuat 24/7 may Kohler     xir V cac su CO ph& sinh, thir tai va cac\r\n                                           cong viec khac c6 lien quan den ho4t\r\n                                           dOng dm may Oat.\r\n\r\n  3.3. Yeti cau ve trirc xir ly sy c6 24/24h va khAc phyc sty c6\r\n\f                                       71\r\n   Vai he th6ng may phat dien: Nha thAu phai b6 tri nhan ltrc true 24/24h. Khi\r\nnhan dugc van ban hoac bang dien thoai cua did &Au to ve sir c6, nha thau\r\nnhanh chong trong vong 4 gia co mat tai hien twang de Oa chila khac phvc sir\r\nc6, thy theo loi dugc quy dinh.\r\n   Truang hgp he th6ng may phat dien kh6ng hoat dOng binh thuong, nha thAu\r\nse phai xir15, va phvc h6i de may m6c thiet bi trot ve tang thai binh thuang.\r\n                    Thai gian:       Thai gian:\r\n  Cap dO cac\r\n                   Yeu cau thai     Yeu cau thai\r\ntinh huong str                                                    Ghi chti\r\n                       gian        gian khac phvc\r\n      co\r\n                  den hien twang    hoan town 16i\r\n                                                        Neu sau 08 Oa kh6ng khac\r\n                                                        phvc dugc, dun vi phai co\r\nL61 nguy cap          04 gia            08 gia          phuang an thay the hoac co\r\n                                                        phuang an cap dien du\r\n                                                        phong.\r\n                                                        Neu sau 03 ngay khong\r\nLOi nghiem\r\n                      06 gib.          03 ngay          khac phvc dugc, don vi phai\r\ntrong\r\n                                                       c6 phuong an thay the.\r\nLoi khong                          Trong thai gian Dan vi CO Ice hoach sira Om\r\n                      08 gia\r\nnghiem trong                            01 tuAn         nhat\r\n\r\nDinh nzhiii\r\n\r\nHang mix                                    M6 to\r\n                 Tinh hung xay ra khi mat kha nang cung cap ngu6n va\r\nLoi nguy cap\r\n                 may m6c khong hoat dOng\r\n                 - May auk & thiet bi din tai 18i nhung kh6ng ngan chan\r\n                 hog. &Ong dm no va khong lam anh huang den kha nang\r\n                 cung cap dich vv.\r\n                 - Chirc nang to thing cila may bi ha nhung van co the kich\r\nLoi nghiem trong\r\n                 hoat bang tay.\r\n                 - May moc 18i nhung van con ngu6n dien cung cap. cap\r\n                                                                        bat\r\n                 Chu y: L6i nghiem trong co the tra thanh 18i nguy cap bat\r\n                    dr kic nao.\r\nLoi kh6ng        - May m6c va thiet bi ton tai 16i nhung khong tac dOng\r\nnghiem trong     mph vao kha nang hoat dOng cila may.\r\n    Thai gian yen cAu cho dich vQ ky thuat sira chua loi dugc tinh tir khi be\r\n phan chirc nang nhan yeu cAu den khi sira chira xong may bi hu. hong.\r\n\f                                        72\r\n      So dien thoai (di d6ng hoAc co dinh) nhAn thong bdo cua nha thAu c6 ngtrOi\r\n  true 24/24h.\r\n      3.4. Bin pita') ATLD trong qua trinh thtyc hi?n\r\n      Nha thAu phai c6 &Ay du cdc trang bi an toan va tu chiu trial nhiem an toan\r\nlao dOng cho can b0, cong nhan cua minh, cho thiet bi va nhang ngtrai xung\r\nquanh.\r\n      Nha than bao dam thi cong dog trinh kh6ng anh huang den san xuAt cua\r\nben mOri than. Moi van de xay ra khi thi cong neu anh huang den san xuAt cua\r\nben mei thau se phai dirng lAi va chi duac phep tien hanh cong viec tra lai khi c6\r\nsu cho phep dm ben chiu dau tu.\r\n      Trong truomg hap do loi cua nha thAu lam thiet hai den san xuAt cita chit\r\ndAu tu thi nha than phai chiu trach nhiem bOi hoan hoc chiu trach nhiem truac\r\nca quan chdc rang tuS7 theo mirc dO thiet hai gay ra.\r\n      3.5. 13i0 phap an toan phbng chOng chay no\r\n      Trong qua trinh that hien nha thAu phai tuyet dOi tuan thu cdc yeu cAu cua\r\nNha nuac va cdc ban nganh lien quan ve an toan PCCN khi lam viec vai chAt\r\ngay chdy mph la xang, dAu. Co bien phdp de dam bao an toan tuyet dOi ve chdy\r\nno. Nha thAu neu de xay ra chdy no trong qud trinh that hien bao tri se phai chiu\r\nhoan toan trach nhiem.\r\n      3.6. Vg sinh moi trtrong trong qua trinh thtrc hien\r\n      Trong qud trinh thi cong khong lam bui bAn anh hu&ng d6n thi6t bi va ni6i\r\ntruang xung quanh.\r\n      Nha thAu phai phan loci cdc phe thai va dua den den nai quy dinh.\r\n      3.7. reu cau ve chAt luvng dich vu sau khi thirc hik‘n cong viec\r\n      Viec bao trl, sira chira, thay the mai cdc thiet bi khong lam sai lech so vai\r\nth6ng so thiet ke ban du cila may phat dien.\r\n      Yeu cAu sau khi bao tri, sira chila phai dam bao thiet bi, he thong vAn hanh\r\nan toan, On dinh va dAt thong so dien dau ra nhu thiet ke ban dAu va luon trong\r\ntinh tang hoat dOng tot nhAt, may phat hoat dOng On dinh trong thoi gian It nhAt\r\nden lAn bao trl tiep theo.\r\n      Khong lam anh huang tai ngtrai sir dung, anh huang tai moi throng xung\r\nquanh.\r\n        4. Giai phap va phirong phap 114n\r\n        Nha thdu chudn bi de xudt giai phap, phwang phdp ludn tang quat that\r\nhien dich vu theo ccic not dung quy dinh tai Chuang V, gam cdc phan nhu. sau:\r\n        1. Gidi phcip va phuang phcip ludn;\r\n        2. KJ hogch cong tdc.\r\n        5. Quy dinh ve kiem tra, nghiem thu san phAm\r\n\f                                       73\r\n       Nha thciu phai thuc hiOn clang quiy dinh ve quy trinh kilm tra, nghiem thu\r\nsan phcim, trinh to giao n6p san phcim (neu c6)... de phuc vu cong tdc thank,\r\nquyet todn hop &Mg.\r\n\f                                        74\r\n    PhAn 3. BIEU KIEN HOP BONG VA BIEU MAU HOP BONG\r\n\r\n      DiJu kien hop thing bao gdm E-DKC, E-DKCT cua Hop ddng va Phy lyc\r\nH9p thing (nJu c6) the: hien quyJn19i va nghia vy caa cdc ben.\r\n      E-DKC Hop ddng dtrac tip dung cho tat ca cdc.h9p ddng                g6i thdu\r\nkhcfc nhau. Chi claw dyng ma khong duac              doi ccic quy dinh tgi Chuang\r\nnay. E-DKCT quy dinh cu the ccic not dung taring irng vai E-DKC khi tip dyng\r\nddi vai titng g6i thciu nham bd sung thong tin can thik de hoan chinh hop thing,\r\ndam bao tinh kha thi cho viec ky keft va thyc hien hop dOng\r\n        Chu cif-1u ty, Ben mai thdu c6 the tip dyng loci hop ddng tr9n g6i hoc hop\r\nddng theo don gid ca dinh, hop ddng theo don gia diJu chinh. Doi vai mai loci\r\nhap dOng, Chu dclu ttr, Ben mai thdu c6 the xem xet tip dung lieu khoan giam\r\ntrit thanh wan can cif vao chat Wang dau ra caa dich vy. Theo d6, tay theo chcit\r\nluting ddu ra ma nha thdu s se duac thanh town          gid tri khdc nhau. Neu nha\r\nthau thyc hien dung yeu cau caa E-HSMT, nha thdu se chivy thanh todn 100%\r\ngid tri hap ddng (ddi vai hap thing tron goi) hoac bang 100% gid tri theo khdi\r\nluting cong viec thyc to nhan vai don gid (doi vai hop dong theo don gid co\r\ndinh, hop ddng theo don gia diJu chinh). NJu nha thdu khong dam bao chat\r\nluting dich vy nhu da de xuat thi nha thdu chi thrac thanh todn twang l'xng vai\r\nchcit luting da hoan thanh.\r\n      DJ tip dung diJu khoan ve giam tree thanh todn, Chu dciu tic; Ben mei thdu\r\ncan xay dyng phy lyc H9p thing, trong dO neu ro yeu cau ve chat luting dau ra;\r\nma.c d6 chat luting c6 the chap nhan claw.; bien phdp kiem tra, dcinh gut xcic\r\ndinh mac dO dap ang ve chat Wang caa dich vy do nha thciu cung cap (vi du lay\r\nmau phan tech); ma.c d6 giam tra thanh todn theo 1c5, thanh town.\r\n       Chi nen dim cac hgng myc c6 thJ kiJm tra, danh gia, xac dinh chat luting\r\nvao danh myc giam tra thanh town de lam ca see thanh todn giera hai ben, tranh\r\nphat sinh tranh chap trong qua trinh thanh town hop ddng.\r\n      Tryang hop Chu dciu tit, Ben mai thdu c6 ngudn Luc tai chinh de:\r\n                                                                      chat luting\r\nkhich nha thciu, khi nha thdu hoan thanh viec cung cap dich vy vai chat\r\nxuat sac, c6 the b6 sung dieu khoan ve \"tang gici tri thanh wan\" tren nguyen teic\r\ntwang to nhu ddi vai diJu khoan giam frit thanh wan vao E-DKC va E-DKCT.\r\n\f                                75\r\n           Chuang VI. DIEU KIEN CHUNG CUA HQP BONG\r\n\r\n\r\n  (Chuang nay theo bidu mau so 3A sir dung cld lap HSM7' goi thou phi to van\r\ntheo Thong to so: 08/2022/MBKHDT ngay 31 thcing 5 nom 2022 ci4a BO truffng\r\n  BO Kd hooch va Dau tu, quy dinh chi flit vi0c cung cap, clang tai thong tin ve\r\n    dau thou va hia than nha thou tren Hd thong mang &au thou Quoc gia)\r\n\f                                       76\r\n          Chtrung VII. DIEU ICIEN CU THE CUA HqP HONG\r\n\r\n\r\n      Trir khi co quy dinh khac, town b6 E-DKCT phai dugc Ben mefi thu ghi\r\nday du truck khi Oat hanh E-HSMT.\r\n\r\n E-DKC 1.1      Chit dau tu la:: Van phong Dai Truy6n hinh Viet Nam\r\n\r\n E-DKC 1.3     Nha thou:            [ghi ten Nha thou tning thou].\r\n\r\n E-DKC 1.11     Dia diem cung cap dich vu la: Dai THVN, s6 43 Nguyen Chi Thanh,\r\n                Ngoc Khanh, Ba Dinh, Ha N6i.\r\n               Cac tai lieu sau day cling la mOt phAn dm Hgp d6ng:\r\n E-DKC 2.2\r\n               1.Van ban hop dong, kern theo cac phu luc hop dong;\r\n               2. Thu chap thuan E-HSDT va trao hop dong;\r\n               2. Bien ban thuong thao, hoan thien imp dOng;\r\n               3. Quyet dinh phe duyet ket qua Iva chon nha thou;\r\n               4. E-DKCT cila hop d6ng;\r\n               5. E-DKC dm hop &Ong;\r\n               6. E-HSDT va cac van ban lam r6 E-HSDT oh Nha thou trung thou (neu\r\n               co);\r\n               7. E-HSMT va cac tai lieu sib. gi E-HSMT (neu co);\r\n               8. Cac tai lieu kern theo khac (ne'u co).\r\n E-DKC 5.1      Cac th6ng bao can giri v6' Chil dau tu theo dia chi duai day:\r\n                Ngued nhan: Van phong Dai Truy& hinh Viet Nam.\r\n                Dia chi: SO 43 Nguy6n Chi Thanh, Ngoc Khanh, Quan Ba Dinh, Ha\r\n                N6i\r\n                Dien thoai: +84 024.38318118\r\n                Fax:         [ghi so fax, bao gam ma quac gia va ma thanh pha J.\r\n                Dia chi email: nxthang@vtv.vn\r\n\r\n E-DKC 6.1      - Gia tri bao darn thuc hien hop d6ng: 3% gia hop d6ng.\r\n                - Hieu luc cua bao dam thuc hien hop d6ng: Bao dam thyv hien hap\r\n                dOng c6 hieu Arc ke tie ngay Op (tong c6 hieu luc cho den het ngay\r\n                cac ben hoan thanh nghta vu theo hap dong, hai ben kfi bien ban\r\n                nghiem thu va Nha thau chuyen sang nghta vu bao hanh theo quy\r\n                dinh (neu c6).\r\n\r\n E-DKC 6.3      Mei han hoan tra bao dam thuc hien hop d6ng. Ngay sau khi hai ben\r\n                kji Nen ban thanh lf, Op dong.\r\n\r\n E-DKC 7.1      Danh sach nha thou phu: Khong co\r\n\r\n E-DKC 7.3      Neu cac yeu cau can thie't khac v6s nil& than phu: Kh Ong c6\r\n\f                                      77\r\n\r\nE-DKC 8.2    - Thai gian a lien hanh hea giai: 15 ngay lam viec.\r\n             - Giai guy& tranh chAp:s Sau 15 ngay lam viec,ma 2 ben khong hoc!\r\n             giai thew thi geri yeu Mu giai quyet tranh chap; to chtk giai quyet\r\n             tranh cap la Ma an; chi phi giai quyet tranh chap do ben vi pham\r\n             hop clong ph& chiu.\r\n\r\nE-DKC 12.1   Loai hgp d6ng: Tron goi (khong bao gjm vat to thay the sera chiiq).\r\n\r\nE-DKC 12.2   Gia hgp ding: Co dinh\r\n\r\nE-DKC 13     Dieu chinh thue: Thew phep ap dung die'u chinh thue (Viec thay dui\r\n             chinh sach thue cita Nha mak se khong !am thay dui gia tri hop\r\n             dong trong suot theri gian thtrc hien hop ciong).\r\n\r\nE-DKC 14.1   Tam img: Khong tam eing.\r\n             Phucrng thirc thanh toan:\r\nE-DKC 15.1\r\n             - D6ng tien thanh toan: Bang tien D'Ong Viet Nam\r\n             - Thanh toan bang chuyen khoan.\r\n\r\nE-DKC 15.3   Giam trir thanh toan: Khong ap dung\r\n\r\nE-DKC 17     1. Phg vi pliant hqp ding : Ap dung\r\n             Trir tnramg hop bAt khA khang theo quy dinh tai Muc 18 E-DKC, neu\r\n             Nha than khong thuc hien mot pilaff hay toan b6 n6i dung cons viec\r\n             theo dimg th6i han da neu trong hqp &Ong thi Chit dau tu co the khau\r\n             trir vao gia hqp (Jong mot khoan tien phat tucmg img vai : 2% / thang\r\n             cho den khi n6i dung          viec do dirge thus hien. Cdc tnrong hqp\r\n             vi pham khac se chi tiet tai Thucing thao hqp dong.\r\n             2. B6i thuamg thiet hai: Ap dung\r\n             - B6i thuomg thiet hai tren co so. toan b6 thiet hai thuc t6, chi tiet theo\r\n             thugng thao hqp dong;\r\n\r\nE-DKC        Cac n6i dung khac ve hieu chinh, b6 sung hqp d6ng: theo Thucmg\r\n19.1(c)      thao Hop d6ng.\r\n\r\nE-DKC 19.4   TnrOmg hqp de xuAt giai phap tiet ki'em chi phidugc Chit dAu tu chAp\r\n             thuAn va giffp giam gia hop dong, Chit &Au tu thanh toan cho Nha\r\n             than 0% gia tri giam gia hop dong.\r\n\r\nE-DKC 20.4   Cac truCmg hop khac: theo Thucmg thao Hop d6ng.\r\n                   Chu dAu tu thuc hien danh gia chAt 1w/rig dich vu phi tu vantheo\r\nE-DKC 22.1\r\n             nguyen tac va cach thuc nhu sau: Viec bao tri, sera chira, thay the mai\r\n             cac thiet bi khong lam sai lech so val thong so thiet Ice ban dclu ceta\r\n             may phat. Sau bao tri, sera chfra he thOng van hanh an toan, On Binh va\r\n             dat thong so dien deb' ra nhtr thiet ke ban cldu va luon trong tinh trang\r\n\f                                        78\r\n             how d Ong tat nhig, may phat hoar Ong an dinh trong thai gian it nheit\r\n             din ldn bao tri 11'6) theo.\r\n                   Thai Iwn trach nh*n doi vai sai sot: có mat trong vong 04 gid,\r\n             der xie lf) sy. ca. Klijc phyc sy. co theo yeu cdu tai myc 3.3; Chuang V.\r\n             Neu trong qua trinh bao tri ben B lam hit hong, anh huong gay tan hal\r\n             ye kinh to thi phai bOi thtthng d'l khiic phyc lai trang thai ban dju. Niu\r\n             kh6ng cluip hanh diing aic yeu cdu trong E-HSMT se bi phat (cu thi\r\n             theo thumg thao HD). Niu gay anh hu. Ong low phai chiu trach nhiem\r\n             theo quy dinh cita phap lueit..\r\nE-DKC 23.2   Th6i gian Nha than thtyc hiO vi'c thay th6,nhan su: Thai gian la 15\r\n             ngay ke tie ngay nhOn chivy yeu cau thay the nhan sit cua Chii dciu tic.\r\n\f                                       79\r\n\r\n                  Chu'ong VIII. BIEU MAU HQP BONG\r\n\r\n\r\n      Chuang nay bao gOm cac biL mall ma sau khi ghi thong tin hoan chinh se\r\ntra thanh mot phan cila Hop dOng. Mau bao lanh thuc h*-1 hop dong va Mau\r\nbac) lanh den tam img clanh cho Nha thau thing thau ghi thong tin va hoan chinh\r\nsau khi duqc trao hop dong.\r\n\r\n    Mau so 12. Thu chAp thulan E-HSDT va trao hqp clOng\r\n    Mau s6 13. Hop dOng\r\n    Mau s6 14. Bao lanh thuc hien hop dOng\r\n    Mau s6 15. Bao lanh tien tam Ung\r\n\f                                         80\r\n                                                                            MAu so 12\r\n\r\n           THU' CHAP THUAN E-HSDT VA TRAO HOP BONG\r\n                                                          ngay      thang     nam\r\n\r\n        Kinh                [ghi ten va dia chi cua Nha thdu trcing thdu] (sau day\r\nggi tat la \"Nha thau\")\r\n        Ye viec: Thong bdo chdp thudn E-HSDT va trao hqp dong\r\n        Can dr Quyet dinh so        nay      thatl      nam cua Chit dau to Van\r\nphang Dai THVN (sau day g9i tat la \"Chu dau tu\") ve viec phe duyet ket qua\r\nlua chgn nhathau goi thau Bao tri he thong may phut dien Dai THVN nam 2022\r\n[ghi ten, so hieu goi thau], Ben mai that'          [ghi ten Ben mol theiu] (sau day\r\ng9i tat la \"Ben mai thau) th6ng bao: Chu dau tu da chap thuan E-HSDT va trao\r\nhqp (long cho Nha thau de thuc hien gen thau           [ghi ten, so hieu goi thelu] van\r\ngia hip dong là            [ghi gid trong thau trong guy& dinh phe duyet ket qua\r\nlira chgn nha thdu] von then gian thuc hien          (long la      [ghi theri gian thuc\r\nhien hoRdOng trong quyet dinh phe duyet ket qua lya chon nha theiu].\r\n       ,De nghi dui dien hqp phap cita Nha thau tien hanh hoar' thien va ks, ket\r\nhgp dOng yen Chu dau tu, Ben mei thau theo ke hoach nhu sau:\r\n        - Then gian hoan thien hqp dong:       [ghi thoi gian hoan thi en hop dong],\r\n    dia diem      , [ghi dia diem hoan thien hop dong, truthig hop hoan thien hop\r\ndong tren He thong thi neu ra]; ,\r\n        - Thai gian k9 ket h9p, &Ong:       [ghi thoi gian k-35 kethop don]; tai dia\r\ndiem        [ghi dia diem Vet hop dOng], gdi kern theo Du thao hqp &Ong.\r\n        De nghi Nha thau thuc hien bien phap bao dam thuc hien Nip do;ing theo\r\nMAu so 14 Chucmg VIII — Bieu mau hgp dong cua E-HSMT voi so tien                     va\r\nthen gian hieu luc       [ghi so tien tuang Tung va theri gian có hieu luc theo quy\r\ndinh tai Myc 6.1 E-DKCT ctia E-HSMT]. ,\r\n        Van ban nay la mot phan kh6ng the tach red dm ho so. hip d6ng. Sau khi\r\nnhan dugc van ban nay, Nha thau phai có van ban chap thuan den hoan thien, kst\r\nket hqp clang va thuc hien bien phap bao dam thuc hien hqp (long theo yeu cau\r\nneu ten, trong do nha thau phai cam ket nang luc hien tai cua nha thau van dap\r\nirng yeu cau cua E-HSMT. Chit dau tu se tit choi hoan thien, k9 ket hqp dong\r\nvai Nha thau trong twang hop phut hien nang luc hien tai cua nha thau kh8ng\r\ndap img yeti cau thuc hien gOi thau.\r\n        Neu den ngay thang nam (1) ma Nha thau kh6ng tien hanh hoan\r\nthien, ky ket hqp dong hoac tir choi hoan thien, ky ket hqp clang hoac khOng\r\nthuc hien bien phap bao dam thuc hien hip dong theo cac yeu cau neu ten thi\r\nNha thau se bi 1o4i va khong dugc hoan tra bao dam du thau.\r\n                                                      dien hqp phap clia Ben mai thAu\r\n                                                [ghi ten, chic dank, ky ten 10 ddng djul\r\n     Ghi chtl:\r\n     (1) Ghi thai gian phis h9p voi thori gian quy dinh trong Mau bao ranh du thau.\r\n\f                                                     81\r\n                                                                                               Mau s6 13\r\n                                             HOP DONGW\r\n                                                                   ngay           thdtzg          nam\r\n       Hop d6ng s6:\r\n\r\n       G6i thou: Bao tri he thong may phat dien Dai THVN nam 2022\r\n        ThuOc du an: Bao tri he th6ng may phat dien Dai THVN nam 2022\r\n        - Can cir(2) (BO Ludt Dan su so 91/2015/QH13 ngay 24/11/2015);\r\n        - Can ce        (Ludt Dciu the& so 43/2013/QH13 ngay 26/11/2013);\r\n       - Can cir (2)      ( Nghi dinh so 6312014/ND-CP ngay 26/6/2014 Cita Cht'nh\r\nphis quy ctinh chi tiet thi hanh mot so clidu cita Ludt Diiu thou ve Iva chon nha thou);\r\n       - Can dr Quyet dinh so            ngay        thang        nam        cud Chanh\r\nVan ph6ng Dai Truyen hinh Viet Nam ye yiec phe duyet ket qua lira chon nha thou\r\ngoi thau \"Bao tri he thong may phat dien Dai THVN nam 2022\" va Thong bdo chap\r\nthuan E-HSDT va trao hop dong so             ngay        thang        nam       dm Ben\r\nm6i thau;\r\n       - Can cir bien ban thuang thao, hoan thien hop d6ng cla dirge Ben m6i thou\r\nva nha thou trung thou ky ngay          than         nam\r\n        Chung t6i, dai dien cho cdc ben 14 hop d6ng, g6m c6:\r\n        Chit &hi ttr (sau day gQi la Ben A)\r\n        Ten Chu dAu tu:\r\n        Dia chi:\r\n        Dien thoai:\r\n         Fax:\r\n         E-mail:\r\n         Tai khoan:\r\n         Ma s6 thue:\r\n         Dai dien la ong/ba:\r\n      Chic vv:\r\n      GiAy uy quyen 141 hop d6ng so                       ngay         than          Liam       (tnrom hop\r\n°Wt. ity quyen).\r\n      Nha thAu (sau day gQi la Ben B)\r\n         Ten nha thAu:\r\n\r\n (1)Can cif quy mo, tlnh chat ctia gal thdu, n5i dung h9p demg theo tau nay c6 the sua ddi, 66' sung cho phi h9p,\r\n     dac biet la dOi vcri cdc nOi dung khi thuvmg Chao c6 six khdc bitt so val E-DKCT.\r\n (2)Cdp nhdt cdc van ban quy plum phap twit theo quy dinh hi en' hanh.\r\n\f                                         82\r\n      Dia chi:\r\n      Dien thoai:\r\n      Fax:\r\n      E-mail:\r\n      Tai khoan:\r\n      Ma so thue:\r\n      Dai dien là ong/ba:\r\n      Churc vu:\r\n       GiAy uy quyen 4, hop d6ng s6           ngay        thang        nam\r\n(truing hip &Apr ity quyen).\r\n       Hai ben them thuan 4 ket hop &Ong cung cAp dich vu voi cac nOi dung sau:\r\n       Dieu 1. 06i tucmg hop ding\r\n       D'6i wrong dm hop cling la cung cAp cac dich vu dugc neu chi tiet tai Phu luc\r\nkern theo.\r\n      Dieu 2. Thanh phAn hop d6rig\r\n      Thanh phAn hop cling va thir ter uu den phap ly nhu sau:\r\n      1.Van ban hop d6ng (kern theo Pham vi cung cAp va bang gia ding cac Phu\r\nluc khac);\r\n      2. Bien ban thuorng thao, hohn thien hop cling;\r\n      3. Quyet dinh phe duyet ket qua lira chip nha thAu;\r\n      4. E-DKCT dm hop Sing;\r\n      5. E-DKC cua hop d6ng;\r\n      6. E-HSDT va cac van ban lam ro E-HSDT cua nha thau ming thAu (nL có);\r\n      7. E-HSMT va cac tai lieu stla d6i E-HSMT (neu c6);\r\n      8. Cac tai lieu kern theo khac (neu co).\r\n      Dieu 3. Trach nhkIn dm Ben A\r\n      Ben A cam ket thanh town cho Ben B theo gia hop env quy dinh tai Dieu 5\r\ndm hop dong nay theo phuong thtrc duoc quy dinh tai E-DKCT cua hop (long cung\r\nnhu thuc hien day du nghia vu va trach nhiem khac duoc quy dinh tai E-DKC va E-\r\nDKCT oda hop d6ng.\r\n       Dieu 4. Trach nhi?in cila Ben B\r\n       Ben 13,cam ket cung cAp cho Ben A dAy du cac dich vu nhu quy dinh tai Dieu\r\n1 cila hop &mg nay, (long thei cam ket thuc hien day, cac nghia vu va trach\r\nnhiem duoc neu trong dieu kien chung va dieu kien cu the dm hop dong.\r\n\f                                    83\r\n     -Dieu 5. Gia hop ding va phtrang thirc thanh toan\r\n      1.Gia hop d6ng:          ro gid tri bdng so, bdng chi? va &Ong tidn 195 hQp dOng].\r\n      2. Phtrong thirc thanh toan: Thanh toan bang chuyen khoan\r\n      Dieu 6. Loai him ding: Tron g6i\r\n       Dieu 7. Thai gian thiyc hik'n hqp ding:      jghi theri gian thyv hien hop\r\n(tong phei hop yetis guy Binh tgi Myc 10 E-DKC, E-HSDT va ket qua thyong thao,\r\nhoan thin hop dong giica hai ben].\r\n      Dieu 8. Hiku line hop di?')ng\r\n      1.Hop dtmg c6 hieu           tir      jghi cu the ngay cd hieu lac aia hop &Ong].\r\n\r\n      2. Hop cling h6t hieu lac sau khi hai ben tien hanh thanh 1/ hop &zing theo\r\nluAt dinh.\r\n       Hop d'Ong &roc lAp thanh              dAu to giir   bO, nha thAu giCr\r\ncac bq hop doting co gia tri phap 1/ nhu nhau.\r\n\r\n D3.1 DIN HQ'P PHAP CUA NHA THAU DAL DIN HQP PHAP CUA CHU DAU Ti'\r\n [ghi ten, cheat danh, ky ten va &lig delu] [ghi ten, chtic danh, ky ten vet (Tong caul\r\n\f                                       84\r\n\r\n                      PHV LVC BANG GIA HQP BONG\r\n\r\n\r\n          (Kern theo hop d6ng s6        , ngay      thang       nam _)\r\n\r\n      Phy lyc nay &sac kip tren ca sO bang chao gid du thiiu ctia ivha thdu theo\r\ncdc Mdu bang gid du tluiu twang zing neu tai E-HSMT va cdc them thudn ,da dat\r\nduc'c trong qua trinh thwang thdo, hoan thin hop dong, trong do bao gom don\r\ngid, thanh tien cho ding hang myc, not dung cong viec.\r\n\f                                        85\r\n                                                                          MAu so 14\r\n                   BAO LANII THVC HIEN HUP BONG\r\n\r\n                                                , ngay      th:In g       nam\r\n\r\n\r\n         Kinh              [ghi ten Chet dclu tu] (sau day pi la \"Chit dAu to\"')\r\n\r\n    , Theo de nghi               [ghi ten Nha than] ,(sau day goi la \"Nha tlAu\") !lila\r\nthau da thing thau goi that' ,       [ghi ten goi thciu] va cam ket k/ ket hop dong\r\ncung cap dich vu cho g6i thau tren (sau day goi la \"Hop (long\"); (1)\r\n   , Theo quy dinh trong E-HSMT (hoac hop gong), Nha thAu phai nOp cho Chu\r\ndau tu bao lanh cua mot ngan hang vOi mOt khoan tien xac dinh de bao dam nghia\r\n vu va trach nhiem cua minh trong viec dux hien hop dong;\r\n                         [ghi ten ctia ngan hang] 6         [ghi ten quac gia hoc yang\r\n        Cluing tOi,\r\n lanh tho] c6 try sO, dong ky tai        [ghi dia chi ceia ngan hang(2)] (sau day pi la\r\n \"Ngan hang\"), xin cam ket bao lanh cho viec thkrc hien hop &mg cua Nha thou vai\r\n so tien IA       [ghi ro gia tri twang zing bang so, bang chic va Ong tien sir dung\r\n theo quy dinh tai Muc 6.1 E-DKCT ctia E-HSMT]. Chang toi cam ket thanh town vo\r\n diet' kien, khong huy ngang cho Chu dau tu bat dr khoan tien nao trong            hart\r\n        [ghi so tien bao        nhu da neu tren, khi c6 van ban ctia Chu dau tu thong\r\n  bao Nha thau vi pham hop Ong trong thati han hieu lk.rc cua bao lanh thkrc hien hop\r\n&mg.\r\n     Bao lanh nay c6 hieu Ikrc ke tir ngay phat hanh cho den het ngay\r\n nam (3) .\r\n                                         Doi din hyp phap cua ngfin hang\r\n                                          [ghi ten, chic danh, ky ten va dOng dau]\r\n\r\n       Ghi chic:\r\n                                                                        , mai cap gia'y\r\n       (1) Neu ngan hang bao lanh yeu eau phai c6 hop Sing da 1(5\r\n bao lanh thi Ben mei thou se bao coo Chti dau tu xem xet, quyet dinh. Trong\r\n twang hop nay, (loan tren c6 the sib lai nhu sau:\r\n   , \"Theo de nghi              [ghi ten Nha than] (sau day pi \"Nha thou\") la nha\r\n                                                                            [ghi s6 hop\r\n thou trung thau ghi that_ [ghi ten goi thau] (la k9 hop (tong\r\n ciong] ngay_ thong       nam_ (sau day pi la \"Hop dong\").\"\r\n                                                                           de lien he.\r\n        (2)Dia chi ngan hang: ghi ro dia chi, s6 din thoai, s6 fax, e-mail\r\n        (3) Ghi thei han phis hop voi yeu cAu quy dinh tai Mvc 6.1 E-DKCT.\r\n\f                                          86\r\n                                                                                MAu sof, 15\r\n                        BAO LANH TIEN TAM UNG (1)\r\n                                                   , ngay          thang          nam\r\n\r\n\r\n          Kinh giri:     [ghi ten Chic dciu to ] (sau day goi la \"Chti dau tu \" )\r\n                           [ghi ten Op ddng, sá hqp ddng]\r\n\r\n\r\n       Theo dieu khoan ve tam irng neu trong dieu kien cu the dm hop dong,\r\n[ghi ten va dia chi dui nha thciu] (sau day goi la \"Nha thau\") phai nOp cho Chit dau\r\ntu mot bao lanh ngan hang de,bao dam nha thau sir dung dting tux dich khoan tien\r\ntam img       [ghi rc3 gid tri bang so, bang chu va dong tien sir dung] cho vier thtrc\r\nhien hop dong;\r\n       Chung toi,       [ghi ten cica nglin hang] a       [ghi ten quac gia hoac vung\r\nlanh tho] có try so clang k5, tai      [ghi dia chi cira ngan  hang(2)] (sau day goi la\r\n\"Ngan hang\"), theo yeu cau dm Chit dau tu, &Ong y vo dieu kien, khong hdy ngang\r\nva khong yeu cau nha thau phai xem xet truck, thanh town cho Chit dau tu khi Chit\r\ndau tu có yeu cau voi mot khoan tien khong vuot qua            [ghi ro gid tri bang so,\r\nbang chit va dong lien sir dung theo quy dinh tai Myc 14.1 E-DKCT cita E-HSMTJ.\r\n       Ngoai ra, chting toi d6ng y ring cac thay doi, be) sung hoac dieu chinh cac\r\ndieu kien dm hop &Ong hoAc dm bat kS, tai lieu nao lien quan tai hop dong duoc ky\r\ngitla Nha thau va Chit' dau tu se khong lam thay doi bat kST nghia vu nao cua chting\r\nCol theo bao lanh nay.\r\n       Giastri     bao lanh nay se duqc giam dAn twang irng        so tien tam irng\r\nma Chd dau tu thu hoi qua cac kS, thanh toan quy dinh tai Dieu 5 dm Hop dong\r\nsau khi nha thau xuat trinh van ban xac nhAn dm Chit dau ttr ve so tien da thu\r\nhoi trong cac kS, thanh town.\r\n           lanh nay có hieu ltrc ke tir ngay nha thAu nhAn &roc khoan tam img theo\r\nhop dong\r\n       g cho den ngay       thang, nam          (3) hoAc khi Chd dau tu thu hoi het so\r\ntien tam img, thy theo ngay nao den sem han.\r\n                                                     din h9p phap ctia ngfin hang\r\n                                               [ghi ten, chtic dank, ky ten va dOng &du.]\r\n     Ghi chd:\r\n     (1) Can dr dieu kien cu the cita goi thAu ma quy dinh phis hop voi yeu cau quy\r\ndinh tai Mix 14.1 E-DKCT.\r\n     (2) Dia chi ngan hang: ghi rei dia chi, so dien thoai, so fax, e-mail de lien he.\r\n     (3) Nga' hoan thanh viec cung cap dich vu quy dinh trong hop d6ng. Trong\r\ntnrang hop can gia han thOi gian thdc hien hop dong thi yeu cau gia han thixi gian\r\ncó hieu lkrc cua bao lanh den tam irng.\n\n--- Mẫu 01A- Phạm vi cung cấp, danh mục chi tiết.pdf ---\n21\r\n\r\nMẫu số 01A (Webform trên Hệ thống)\r\n\r\nPHAM VI CUNG CAP\r\n(áp dụng đôi với loại hợp dong tron gói)\r\n\r\nVăn phòng Đài Truyền hình Việt Nam cần được cung cấp dịch vụ bảo trì trọn gói và nhân công thay thé linh kiện, sửa chữa\r\nhỏng hóc (không bao gôm vật tư thay thê, sửa chữa) hệ thông máy phát điện trong tòa nhà TT THVN với nội dung công việc mô\r\ntả theo Bảng sau:\r\n\r\nñ hiến © Khéi 1 5% Địa điểm thực hiện Ngày hoàn thành\r\nSTT Danh mục dịch vụ Mô tả dịch vụ mời 3 a Don vi tinh dich vụ dịch vụ\r\n(1) 2) 3) (4) (5) (6) (Mn\r\n\r\nBảo trì hệ thống máy | Đáp ứng yêu cầu kỹ 43 Nguyễn Chí Sins oan\r\nEe Tas : 1 năm (365 ngày) kê từ\r\n¡ | phát điện Đài THVN | thuật tại Chương V, a - Thanh, Ngọc kế: ai I\r\n\r\nnam 2022 của E-IISMT Khánh Ba Dinh, | \"84 TOP ne COE\r\n\r\nHà Nội, Việt Nam. y\r\nGhi chu:\r\n\r\n(1), (2). (3). (4): Bên mời thầu ghi các nội dung công việc dé nha thầu làm cơ sở chào giá dự thầu.\r\n(*) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V.\r\n\f22\r\n\r\nDANH SÁCH CAC HANG MỤC CHI TIẾT:\r\n\r\ni} i Số lần\r\nSTT Mô tả sản phẩm, dịch vụ hor a ng\r\nnăm\r\nA | BẢO TRI HỆ THONG MAY PHAT ĐIỆN KAWASAKI Bộ 2\r\n1 | Máy phát điện Gas tua-bin 380V. 50Hz, 85dB (A):\r\nKiêm tra và vệ sinh tổng quan\r\n| Kiêm tra và vệ sinh tông thé máy phát: hop cách âm, dau phát AC, tuabin khí, Bộ\r\npn ộ 2 3\r\nmáy nén khí ly tâm..... ’\r\n2 | Kiém tra và xử lý cách điện cua dau phát Bộ 2 3\r\n3 | Kiém tra va xử lý độ ôn trong phòng tại vi tri cach vỏ máy Im Bộ 2 3\r\n4  |Kiêm tra và xử lý độ rung lac, cần băng của trục và căn chỉnh Bộ 2 2\r\n5 | Vé sinh bên ngoài Bộ 2 4\r\nĐộng cơ tuabin khí:\r\n6 | Kiém tra thời gian vận hành Bộ 2 5\r\n7 | Kiểmtra, cài đặt hoạt động của hộp truyền động giảm toc cho phù hợp Bộ 2 3\r\nÑ Kiêm tra, cài dat khả năng mang tải và độ ôn định của động cơ và cài đặt phù Bo 2 ¡\r\nhợp ’\r\n9 | Kiém tra và vệ sinh lọc gió, lọc nhút, lọc dâu Bộ 2 2\r\n10 | Vệ sinh bên ngoài Bộ 2 5\r\nĐầu phát:\r\n11 | Kiém tra và xử lý độ nghẽn đường gió vào và ra Bộ 2 6\r\n12 | Kim tra và vệ sinh dây quan Bộ 2 6\r\n\r\n13 | Kiém tra va vệ sinh bạc dạn xoay Bộ 2 5\r\n\r\n\f23\r\n\r\n14 | Kiểm tra và xử lý các mỗi nối cáp động lực và vệ sinh Bộ 6\r\n15 | Vệ sinh bên ngoài Bộ 6\r\n16 | Vệ sinh và bô sung mỡ bôi trơn vào bạc đạn Bộ 3\r\nII | Ti điện cấp nguồn cho máy phát điện:\r\n17 | Kiém tra tông thê tú điện Bộ 5\r\nKiêm tra, căn chỉnh các dong hô báo va các thiệt bị hiên thị chat lượng điện ge\r\n18 x he ATR Bộ 6\r\nnăng: dòng điện, điện ấp...\r\n19 | Kiểmtra, xử lý cách điện và các an toàn về điện Bộ 6\r\n20 Đo kiêm dòng điện của các máy cat, áp tô mát đánh giá mức độ quá tải, cân Bô\r\npha i 6\r\n21 Kiêm tra đầu nôi siêt lại đâu cấp, dai dc, điện trở nôi dat, nhiệt độ khi mang tai Bô 3\r\nvà vệ sinh thanh cái ©\r\n22 | Vệ sinh bên ngoài Bộ 4\r\nKiểm tra căn chỉnh ACB động lực, MCCB, Contactor và các thiệt bị bảo vệ A\r\n23 5 : Bộ 6\r\ncảnh báo\r\nIII | HE THONG NẠP KHÍ, KHÔNG KHÍ, KHÍ THAI\r\nQuạt gió hút vào:\r\n24 | Kiểm tra và xử lý tiếng ôn Bộ 6\r\n25 | Kiém tra dòng điện và điện áp của thiệt bị Bộ 6\r\n26 | Kiêm tra và xử lý cách diện của dong cơ Bộ 5\r\n27 | Tra dâu mỡ bôi trơn vào vòng bi Bộ 5\r\n28 | Căn chỉnh đồng tâm các khớp nối Bộ 3\r\n29 | Siết chặt tất cả các nối mdi điện Bộ 3\r\n30 | Siêt chặt cơ câu cơ khí lap đặt quạt Bộ 3\r\n31 | Vệ sinh toàn bộ quạt Bộ 4\r\nQuạt thông gió đặt trong hộp:\r\n32 | Kiêm tra và xử lý tiêng ôn Bộ 6\r\n\r\n\f24\r\n\r\n33 Kiểm tra dòng điện và điện áp của thiết bị Bộ\r\n34 | Tra dau mỡ boi trơn vào vòng bi Bộ\r\n35 | Siét chặt tat cả các nôi môi điện Bộ\r\n36 | Siêt chặt cơ câu cơ khí lặp đặt quạt Bộ\r\n37 | Kiém tra và xử lý cách điện của động cơ Bộ\r\n38 | VỆ sinh toàn bỘ gual Bộ\r\nBộ tiêu âm khói xá cấp 1 90dB (A):\r\n39 | Vệ sinh bộ tiêu âm băng thiệt bị chuyên dùng Bộ\r\n40 | Siết chặt tất cả cơ cầu cơ khí lắp đặt bộ tiêu Âm Bộ\r\n41 | Kiểm tra và xử lý mức độ tiêu âm thực tê của thiệt bi băng thiệt bị đo độ ôn Bộ\r\nBộ tiêu âm khói xả cấp 275dB (A):\r\n42 | Vệ sinh bộ tiêu âm băng thiệt bị chuyên dùng Bộ\r\n43 | Siét chặt tat cả cơ câu cơ khí lặp đặt bộ tiêu âm Bộ\r\n44 | Kiểm tra và xử lý mức độ tiêu âm thực tê của thiêt bị băng thiét bị đo độ ôn Bộ\r\nBộ tiêu âm cho quạt thông gió 75dB (A):\r\n45 | Vệ sinh bộ tiêu âm bang thiết bị chuyên dùng Bộ\r\n46 | Siết chặt tất cả cơ câu cơ khí lắp đặt bộ tiêu âm Bộ\r\n47 | Kiêm tra và xử lý mức độ tiêu âm thực tê của thiết bị băng thiệt bi do độ ôn Bộ\r\nBộ tiêu âm gió vào cấp 1 65dB (A):\r\n48 | Vệ sinh bộ tiêu âm băng thiệt bị chuyên dùng mm Bộ\r\n49 | Siết chặt tất cả cơ cầu cơ khí lắp đặt bộ tiêu âm Bộ\r\n50 | Kiểm tra và xử lý mức độ tiêu âm thực tê của thiệt bị băng thiết bị đo độ ôn Bộ\r\nBộ tiêu âm gió vào cấp 2 65dB (A):\r\n51 | Vệ sinh bộ tiêu âm băng thiết bị chuyên dùng mm Bộ\r\n52 | Siệt chặt tat cả cơ cau cơ khí lặp đặt bộ tiêu âm Bộ\r\n53 | Kiểm tra và xử lý mức dộ tiêu âm thực té của thiết bị bang thiết bị do độ ôn Bộ\r\n\r\nVan điêu chỉnh lưu lượng không khí:\r\n\r\n\f25\r\n\r\n54 | Po dòng điện và điện áp của van điện Bộ\r\n55 | Siêt chặt tat cả các môi nôi điện Bộ\r\n56 | Siêt chặt tât cả cơ câu cơ khí lắp van Bộ\r\n57 | Kiêm tra và căn chỉnh độ đóng mở của van } -_ Bộ\r\n58 | Vệ sinh bên trong van\r\nVan piston chặn lửa cho thông gió:\r\n59 | Do dong điện và điện áp của van điện Bộ\r\n60 | Siết chặt tất cả các nôi môi điện Bộ\r\n61 | Sict chặt tat cả cơ câu cơ khí lap van Bộ\r\n62 | Kiêm tra và căn chỉnh độ đóng mở của van Bộ\r\n63 | Vệ sinh bên trong van | Bộ\r\nVan 1 chiều cho không khí thải:\r\n64 | Po dòng điện và điện áp của van điện (nêu có) Bộ\r\n65 | Sict chặt tat cả các môi nôi điện (nêu có) Bộ\r\n66 | Siết chặt tất cả cơ cấu cơ khí lắp van Bộ\r\n67 | Kiểm tra và căn chỉnh độ đóng mở của van ĩ Bộ\r\n68 | Vệ sinh bên trong van Bộ\r\nVan có động cơ cho không khí vào cho van piston chặn lửa:\r\n69 | Đo dòng điện và điện áp của van điện Bộ\r\n70 | Siết chặt tất cả các nói môi diện Bộ\r\n71 | Siết chặt tat cả cơ cau cơ khí lặp van i ĩ Bộ\r\n72 | Kiém tra và căn chỉnh độ đóng mở của van Bộ\r\n73 | Kiém tra và xử lý cách điện của động cơ Bộ\r\n74 | Kiêm tra hoạt động của động cơ van Bộ\r\n75 | Vệ sinh bên trong van Bộ\r\nHệ thống đường ống cấp khí vào và khí thải:\r\n76 | Kiêm tra và căn chỉnh giá treo và hệ thông cô định đường ông Bộ\r\n\r\n=d\r\n\r\n\f26\r\n\r\n77 | Siết chặt hệ thống có định đường ống Bộ\r\n/8 | Kiểm tra và xử lý độ kin của đường ong cấp khí Bộ\r\n79 | Vệ sinh đường ông Bộ\r\nIV | HỆ THONG NHIÊN LIEU\r\nCông tắc điều khiển mức chất lỏng:\r\n80 | Kiểm ưa và vệ sinh tiếp điểm của công tặc Bộ\r\n81 | Kiểm tra nguồn điện cap đền công tic Bộ\r\n82 | Kiểm tra hoạt động của công tac và xử lý nêu can Bộ\r\n33 Kiêm tra, căn chỉnh hệ thông phao va mức phao ứng với chế độ hoạt động bình Bỏ\r\nthường ’\r\nThùng cấp nhiên liệu 1950L:\r\n84 | Vệ sinh thùng và giá đỡ thùng cấp nhiên liệu Bộ\r\n85 | Kiểm tra, gia cô cơ câu treo, đỡ thùng cap nhiên liệu Bộ\r\n36 Kiêm tra và xử lý độ kín, nap đậy, hình dạng của thùng cấp nhiên liệu và sự rò Bỏ\r\n2. A A 2 TAL JIA 0\r\nri của hệ thông cap nhiên liệu.\r\n87 | Kiêm tra xác dinh mực dầu thực tê trong bình Bộ\r\n38 Kiém tra tinh trang va mực dầu của hệ thông bê ngầm cấp dau 100.000 lít gốm Bô\r\nhai thùng 50.000 lít là nguôn cap cho thùng 1.950 lít. lu\r\n89 | Kiểm tra và xử lý Ống thông hơi thùng dầu trung gian Bộ\r\n90 | Kiểm tra và vệ sinh cặn thùng dau và lọc dâu Bộ\r\nBơm cấp nhiên liệu:\r\n91 | Kiểm tra và xử lý cách điện của bơm Bộ\r\n92 | Kiém tra và căn chỉnh hoạt động của tat cả các van kêt nôi với bơm Bộ\r\n93 | Kiém tra và xử lý tiêng ôn Bộ\r\n94 | Kiệm tra và xử lý rò rỉ Bộ\r\n95 | Kiêmtra và ghi lại dòng điện và điện áp làm việc của bom Bộ\r\n96 | Kiem tra và cài đặt hoạt động của bơm theo tín hiệu điều khiên. Bộ\r\n\r\n\f27\r\n\r\n97 | Siét chặt tất cả các bu lông va dai ốc đề có định bơm Bộ\r\n98 | Vệ sinh bên trong bơm, van Bộ\r\n99 Đo đạc và căn chỉnh lưu lượng và áp suất làm việc của bơm theo thiệt kê và Bo\r\nyêu câu của chủ đâu tư. j\r\n100 | Vệ sinh bên ngoài bom, van Bộ\r\nBơm hồi nhiên liệu:\r\n101 | Kiém tra và xử lý cách điện của động cơ Bộ\r\n102 | Kiểm tra và căn chỉnh hoạt động của tat cả các van két nỗi với bơm Bộ\r\n103 | Kiêm tra và xử lý têng ôn Bộ\r\n104 | Kiêm tra và xử lý rò rỉ Bộ\r\n105 | Kiểm tra và ghi lại dòng điện và điện áp làm việc của bơm Bộ\r\nĐo đạc va căn chỉnh lưu lượng và ấp suât làm việc của bơm theo thiét kế và ñ\r\n106 a he Bộ\r\nyêu câu của chủ đâu tư.\r\n107 | Kiếm tra và cài đặt hoạt động của bơm theo tín hiệu điều khiển. Bộ\r\n108 | Siét chặt tat cả các bu lông và dai ốc dé có định bơm Bộ\r\n109 | Vệ sinh bên trong bơm, van Bộ.\r\n110 | Vệ sinh bên ngoài bơm, van Bộ\r\nBộ điều khiển nhiên liệu:\r\n111 | Kiếm tra và đo đạc nguồn điện cap cho bộ điều khiên Bộ\r\n112 | Kiểm tra và xứ lý cách điện của bộ điều khién Bộ\r\nKiém tra và cài đặt hoạt động của bộ điêu khiên, điều khién bơm hoạt động ở .\r\n113 2 5 AA Lhd Bộ\r\ncác chê độ khác nhau :\r\n114 | Vệ sinh toàn bộ bộ dieu khiên Bộ\r\nHệ thống van điện từ:\r\n115 | Kiếm tra, do đạc hệ thông nguồn cấp cho van điện từ Bộ\r\n116 | Kiém tra và căn chỉnh hoạt động đóng/mở của van Bộ\r\n117 | Kiêm tra và xử lý cách điện của van Bộ\r\n\r\n- /\r\n\r\n\f25\r\n\r\n118 | Vệ sinh bên ngoài van Bộ 3\r\nBộ lọc nhiên liệu:\r\n119 | Kiém tra đê vệ sinh hoặc thay thé bộ lọc nhiên liệu Bộ 3\r\nV | HE THONG BOI TRƠN\r\nBơm dầu bôi trơn:\r\n120 | Kiém tra và xử lý cách điện của động cơ Bộ 6\r\n121 | Kiêm tra và căn chỉnh hoạt dong của tat cả các van kêt nỗi với bơm Bộ 6\r\n122 | Kiém tra và xử lý tiéng ôn Bộ 6\r\n123 | Kiém tra và xử lý rò rỉ Bộ 6\r\n124 | Kiém tra và ghi lại dòng điện và điện áp làm việc của bơm Bộ 6\r\n125 | Kiêm tra và cài đặt hoạt động của bơm theo tín hiệu điều khiên. Bộ 6\r\n126 | Vệ sinh bơm, van Bộ 3\r\n127 | Siét chặt tât cả các bu lông và dai oc dé cô định bơm Bộ 3\r\nBộ lạc, lưới lọc dần hôi trơn:\r\n128 | Kiém tra đề vệ sinh hoặc thay thê bộ lọc, lưới lọc dâu Bộ 3\r\nVan điều khiển áp suất dầu:\r\n129 | Kiêm tra và căn chỉnh hoạt động của van Bộ 6\r\n130 | V¢ sinh van Bộ 3\r\nVI HỆ THONG KHOI ĐỘNG\r\nTủ điều khiển khởi động tự động\r\n131 | Kiểm tra tổng thể tủ điện Bộ 6\r\n132 | Kiểm tra và căn chính các đông hd báo và các thiết bị hiền thị Bộ 6\r\n133 og tra đâu nôi và sict lại dau cáp, dai oc, điện trở nôi dat, nhiệt độ khi mang Bô 6\r\ntải ¥\r\n| 134 | Kiém tra và căn chỉnh các thiệt bị động lực và các thiệt bị bảo vệ cảnh báo Bộ 6\r\n135 | Vệ sinh toàn tủ Bộ 6\r\n\r\nBộ nguồn DC đề khới động MSE:\r\n\r\n\f29\r\n\r\n136 | Kiểm tra đo đạc hệ thông sạc bình Bộ\r\n137 | Kiêm tra và căn chỉnh đâu cảm biên nhiệt độ Bộ\r\n138 | Kiêm tra, cân chỉnh hệ thống cảnh báo và an toàn Bộ\r\n139 | Kiêm tra dau nôi bộ nguôn Bộ\r\n140 | Vệ sinh, siết cực ăc quy Bộ\r\n141 | Do nội trở dc quy Bộ\r\n142 | Vệ sinh bộ nguôn Bộ\r\nĐộng cơ khởi động:\r\n143 | Kiệm tra đo đạc nguôn điện Bộ\r\n144 | Kiểm tra và xử lý cách điện của động cơ Bộ\r\n145 | Vệ sinh động cơ Bộ\r\nVII | HỆ THONG ĐÁNH LỬA\r\nBộ kích từ:\r\n146 | Kiêm tra siêt lại các điệm đâu nôi bộ kích điện Bộ |.\r\n147 | Vệ sinh bộ kích điện Bộ\r\nPhích cắm đánh lửa:\r\n148 | Kiêm tra và căn chỉnh tiép xúc của phích căm Bộ\r\nVIII | HE THONG ĐIỀU KHIỂN MAY PHAT\r\nBộ cảm biến cho tốc độ quay và điều khiển:\r\n149 | Kiêm tra, đo đạc nguôn điện cap cho bộ cảm biên Bộ\r\n150 | Vệ sinh cảm biến Bộ\r\nECB’s body:\r\n151 | Vệsinh Bộ\r\nMô đun cấp nguồn:\r\n152 | Vệsinh Bộ\r\nBộ chuyên đôi DC/DC:\r\n153 | Kiêm tra siêt lại các điêm đâu nôi Bộ\r\n\r\n\f30\r\n\r\n154 | Vệ sinh bộ chuyển đổi Bộ\r\nIX | HỆ THỎNG THIẾT BỊ ĐO LƯỜNG GIÁM SÁT\r\nĐông ho đo áp suat dâu:\r\n155 | Kiểm tra, căn chỉnh lại việc đầu nối tín hiệu về đồng hd đo Bộ\r\n156 | Kiém tra và căn chính chỉ thi của dong hô Bộ\r\n157 | Vệ sinh đông hô Bộ\r\nNhiệt kế dầu:\r\n158 | Kiếm tra đấu nôi tín hiệu vé đông hô do Bộ\r\n159 | Kiểm tra chỉ thị của đông hô Bộ\r\n160 | Vệ sinh đồng ho Bộ\r\nPong hd đo áp suất máy nén:\r\n161 | Kiểm tra dau noi tín hiệu về dong hô đo Bộ\r\n162 | Kiểm tra và căn chỉnh chi thị của đồng ho Bộ\r\n163 | Vệ sinh đông hô Bộ\r\nHệ thống đồng hồ đo điện áp, công suất dòng điện:\r\n164 | Kiểm tra đấu nỗi tín hiệu về đồng ho do Bộ\r\n165 | Kiêm tra và căn chỉnh chỉ thị của dong ho Bộ\r\n166 | Vệ sinh đồng hd Bộ\r\nX | HỆ THONG BOM HUT NƯỚC HO GAS BON DẦU\r\nBơm nước hút hồ gas: B\r\n167 | Kiêm tra và xử lý cách điện của bơm Bộ\r\n168 | Kiệm tra và căn chỉnh hoạt động của tất cả các van két nôi với bơm Bộ\r\n169 | Kiêm tra và xử lý tiếng ôn Bộ\r\n170 | Kiém tra và xử lý rò ri nước Bộ\r\n171 | Kiểm tra do đạc và ghi lại dòng điện và điện áp làm việc của bơm Bộ\r\n172 | Kiém tra và cài dit hoạt động của bơm theo tín hiệu điêu khiên. Bộ\r\n173 | Siét chặt tat cả các bu lông và dai ôc dé cô định bơm Bộ\r\n\r\n\f31\r\n\r\n174 | Vé sinh bom, van Bộ\r\nTủ điều khiên bom nước:\r\n175 | Kiêm tra tông thê tủ điện Bộ\r\n176 | Kiém tra đâu nôi và vệ sinh tủ Bộ\r\n177 | Kiêmtra và xử lý cách điện và các an toàn vê điện Bộ\r\nXI | HỖ TRỢ KỸ THUẬT\r\n178 | Hỗ trợ kỹ thuật 24/7 02 mấy Tua bin Gói\r\nB |BẢO TRÌ 02 MÁY PHÁT ĐIỆN KOHLER 2000ROEZM Bộ\r\nI |ĐỌNG CƠ\r\n179 | Kiém tra và xử lý dâu rò rỉ Bộ\r\n180 | Kiém tra và căn chỉnh đông hô áp suất dân Bo\r\n181 | Kim tra và vệ sinh Đèn báo áp suat dau Bộ\r\n182 | Kiém tra dâu máy và lọc dâu Bộ\r\n183 | Kiểm tra và vệ sinh lõi lọc dau Bộ\r\n184 | Kiểm tra và vệ sinh phin lọc dâu Bộ\r\n185 | Kiểm tra dâu bôi trơn Bộ\r\n186 | Kiém tra và vệ sinh loc thô dâu nhờn Bộ\r\n187 | Kiém tra và xử lý rò rỉ nhiên liệu Bộ\r\n188 | Kiém tra và vệ sinh phin lọc nhiên liệu Bộ\r\n189 | Kiém tra mức nước làm mát Bộ\r\n190 | Kiêm tra và xử lý độ rò rỉ của nước làm mát Bộ\r\n191 | Kiểm tra và xử lý độ kín của nap đậy bộ tản nhiệt Bộ\r\n192 | Kiểm tra và vệ sinh cánh tản nhiệt Bộ\r\n193 | Kiêm tra và căn chỉnh độ căng dây cu-roa Bộ\r\n194 | Kiém tra mức nước làm mát Bộ\r\n195 | Làm sạch bê ngoài bộ tản nhiệt Bộ\r\n196 | Làm sạch hệ thông làm mát Bộ\r\n\r\narn\r\n\r\n\f32\r\n\r\n197 | Kiểm tra và bỏ sung nude ắc quy Bộ\r\n198 | Vệ sinh ắc quy Bộ\r\n199 | Kiêm tra, đo đạc tình trạng nạp ăc quy Bộ\r\n200 | Boi mỡ chong rỉ dau cực ac quy Bộ\r\n201 | Kiém tra vệ sinh máy phát và máy đê Bộ\r\n202 | Kiểm tra và siết lại dây và các điểm nồi Bộ\r\n¡ 203 | Vệ sinh lõi lọc không khí Bộ\r\n204 | Vệ sinh bên ngoài bộ lọc khí Bộ\r\n205 | Vệ sinh bên trong bộ lọc khí Bộ\r\n206 | Kiém tra và vệ sinh lõi lọc khí —m Bộ\r\n207 | Kiểm tra hệ thống hút xả, bộ tăng áp (Turbo) Bộ\r\n208 | Kiệm tra và xử lý độ ôn và tình trạng khởi động Bộ\r\n209 | Kiém tra và xử lý tình trạng khí thải Bộ\r\n210 | Kiêm tra và vệ sinh ông pô giảm thanh, ông dân thoát khí thải Bộ\r\nII |ĐAUPHAT\r\n\r\n211 | Vệ sinh tông thê dâu phát diện Bộ\r\n212 đêm tra và siết lại các điểm tiếp xúc điện động lực và các điêm tiếp xúc tín Bộ\r\nlệu :\r\n\r\n213 | Kiêm tra và xử lý sự an toàn điện Bộ\r\n214 | Kiém tra và cài đặt bộ điều chỉnh điện áp AVR Bộ\r\n215 | Kiêm tra và căn chỉnh bộ điêu chỉnh toc độ Bộ\r\n\r\nII | BANG DIEU KHIỂN _\r\n216 | Vệ sinh tủ bảng điều khiên Bộ\r\n217 | Kiểm tra và vệ sinh dong ho, den báo Bộ\r\nIV | TỦ HÒA ĐÓNG BỘ\r\n\r\n218 | Kiểm tra vệ sinh tủ hòa dong bộ Bộ\r\n219 | Kiêm tra và siêt lại các điềm tiép xúc điện động lực, tín hiệu Bộ\r\n\r\n\f33\r\n\r\nV | VO CHONG ON VÀ HỆ THONG NHIÊN LIEU\r\n\r\n220 | Vệ sinh vỏ chong ôn Bộ\r\n221 | Kiém tra và vệ sinh cửa lây gió vào giải nhiệt may Bộ\r\n222 | Kiém tra và vệ sinh hộp, cửa thoát gió nóng Bộ\r\n223 | Kiểm tra vệ sinh tủ điều khiển bơm dầu, bơm dầu, đường ông dầu Bo\r\n224 | Kiểm tra và xử lý sự rò rỉ Bộ\r\nVI | HỖ TRỢ KỸ THUAT\r\n\r\n225 | 116 trợ kỹ thuật 24/7 may Kohler Gói\n\n--- Mục 3, Chương III Tiêu chí đánh giá về kỹ thuật.pdf ---\n16\r\n\r\ntrên Hệ thống. Nhà thầu phải cung cấp thông tin chi tiết về các Thiết bị thi công\r\nchủ yếu được đề xuất theo Mẫu số 06D Chương IV dé chứng minh rằng mình có\r\nđầy đủ thiết bị đáp ứng những yêu cầu sau đây:\r\n\r\nBảng số 03: Yêu cầu về thiết bị thi công chủ yếu (Webform trên Hệ thống)\r\n\r\nSTT | Loại thiết bị và đặc điểm thiết bị Số lượng tối thiếu cần có\r\n\r\nDụng cụ Osilo đo sóng hài - Đo kiêm ˆ\r\n\r\n| 4 Nt A _ 01 bộ\r\nsóng hài nguôn điện\r\n\r\n2 Đông hô do nội trở ac quy - Đo và 01 bộ\r\nkiêm tra nội trở ac quy\r\n\r\n3 | Ampe kế - Do kiểm tra dòng điện 01 bộ\r\n\r\n4 Đông hô vạn năng - Đo và kiêm tra 01 bộ\r\ncác thông sô điện\r\n\r\n5 | Megaom metter - Đo cách điện 01 bộ\r\n\r\n6 Máy đo âm lượng - Đo độ ôn của hệ 01 bộ\r\nthông máy phát\r\n\r\n7 Máy hút bụi — Vệ sinh máy, tủ điện, 01 bô\r\nkhu vực cap không khí i\r\n\r\n8 Bộ Đô nghề Dụng cụ cam tay - sửa 01 bộ\r\n\r\nchữa, vặn, siêt, cat, mài\r\n\r\nc) Trường hợp nhà thầu trúng thầu và ký kết hợp dong, nhà thầu có nghĩa vụ\r\nhuy động nhân sự chủ chốt, thiết bị chủ yếu như đã đề xuất ban đầu hoặc đề xuất\r\nthay đồi theo quy định tại Mục này. Trường hợp không huy động được nhân sự chủ\r\nchốt, thiết bị chủ yếu, nhà thầu bị phạt hợp đồng, bị đánh giá về uy tín khi tham gia\r\ncác gói thầu khác. Trong mọi trường hợp, nêu nhà thầu kê khai nhân sự chủ chốt,\r\nthiết bị chủ yếu không trung thực thì nhà thầu không được thay thế nhân sự, thiết bị\r\nkhác; E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là vi phạm hành vi gian\r\nlận quy định tại khoản 4 Điều 89 Luật Đầu thầu và bị xử lý theo quy định tại khoản\r\n1 Điêu 122 Nghị định 63.\r\n\r\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\nSử dụng tiêu chí đạt, không đạt dé đánh giá về kỹ thuật. Tiêu chuẩn đánh\r\ngiá về kỹ thuật dựa trên yêu câu về các sản phâm đâu ra được nêu tại Chương V.\r\nCăn cứ vào từng gói thầu cụ thể, khi lập E-HSMT phải cụ thể hóa các\r\ntiêu chí đánh giá đối với tiêu chuẩn, chất lượng dich vụ bao gồm:\r\n- Tính hiệu quả của việc cung cấp dịch vụ;\r\n- Mức độ hiểu biết về tính chất và mục đích công việc;\r\n\r\n- Tính hợp lý và khả thi của kế hoạch, các giải pháp kỹ thuật, biện pháp to\r\nchức cung cap dịch vụ;\r\n\f17\r\n- Mức độ đáp ứng hệ thống đảm bảo chất lượng và phương pháp thực hiện;\r\n- Mức độ đáp ứng các yêu cầu về tiêu chuẩn thực hiện dịch vụ;\r\n- Tiến độ thực hiện gÓi thầu đáp ứng yêu cầu của E-HSMT:;\r\n- Bảo đảm điều kiện vệ sinh môi trường và các điều kiện khác như phòng\r\ncháy, chữa cháy, an toàn lao động (nêu có);\r\n- Tiêu chí đấu thầu bền vững (nếu có);\r\n\r\n- Ủy tín của nhà thầu thông qua việc tham dự thầu (không thương thảo\r\nhợp đồng, có quyết định trúng thâu nhưng không tiến hành hoàn thiện, ky két\r\nhop dong) và thực hiện các hợp đồng tương tự trước đó. Không yêu cầu mức\r\nđiêm tối thiéu đối với tiêu chí này\r\n\r\n- Các yếu tố cần thiết khác.\r\n\r\nĐối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí đạt, không\r\nđạt. Đối với các tiêu chí chỉ tiết cơ bản trong tiêu chí tổng quát, chỉ sử dụng tiêu\r\nchí đạt, không đạt; đối với các tiêu chí chỉ tiết không cơ bản trong tiêu chí tổng\r\nquát ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí chấp nhận được\r\nnhưng không được vượt quá 30% tổng số các tiêu chí chi tiết trong tiêu chí tổng\r\nquát đó.\r\n\r\nTiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ\r\nbản được đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là\r\nđạt hoặc chấp nhận được.\r\n\r\nE-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các\r\ntiêu chí tổng quát đều được đánh giá là đạt.\r\n\r\nTiêu chuẩn kỹ thuật được quy định theo bảng sau:\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\n1 Yêu cầu ve năng lực thực hiện, khả năng tổ chức, quản lý\r\n1.1 Yêu câu về hiệu biét hệ thông, thiệt bị. Dat/Khong đạt\r\n\r\nTrình bày hiểu biết về cầu tao và thuyết minh nguyên lý làm | ĐạuKhông đạt\r\n11.1 việc hệ thống máy phát điện gas tua-bin của hang Kawasaki\r\n© | cong suất 1500KVA. Nêu các ‘thong sO làm việc định mức\r\ncủa máy khi hoạt động và ở chế độ chờ standby.\r\n\r\nTrình bày hiểu biết về cầu tạo và thuyết minh nguyên lý làm | ĐạuKhông dat\r\n11.2 việc hệ thống máy phát điện Kohler model 2000ROEZM công\r\n\"Tổ | suất 1850/2035KV. Nêu các thông số làm việc định mức của\r\n\r\nmáy khi hoạt động và ở ché độ cho standby.\r\n\r\nPhuong pháp xử lý lỗi trong hệ thong: Hệ thong máy phát | Dat/Khong dat\r\nđiện Gas tua-bin Kawasaki đặt trong phòng kín thì việc hệ\r\n1.1.3 | thống quạt cấp khí vào cho máy phát hoạt động có vai trò\r\nnhư thể nào, nếu hệ thống quạt cap này hong thì hiện tượng\r\ncua máy phát chạy sẽ như thế nào, cách khắc phục.\r\n\r\nCác điều kiện, thông số anh hướng đến quá trình hòa dong | Dat/Khong đạt\r\n\r\n+14 bộ của hệ thống máy phát điện Kohler model 2000ROEZM,\r\n\r\n\f18\r\n\r\nnguyên nhân gây mat on định trong quá trình hòa đồng bộ và cách\r\nkhắc phục.\r\n\r\nCam kết hỗ trợ Online 24/24 giờ dé nhận thông báo từ chủ Đạt/Không đạt\r\nL2 đầu tư, và có mặt tại hiện trường trong vòng 4h kể từ khi nhận\r\nđược thông báo của chủ đầu tư dé xử lý sự cd.\r\n\r\nCam kết của nhà thâu về khả năng cung cấp vật tư thiết bị | Đạ/Không dat\r\nsửa chữa, thay thế; đề xuất danh mục vật tư dự phòng;\r\n1.3 khuyến cáo của hãng về thời gian thay thế linh kiện, thiết bị\r\nđịnh kỳ; khả năng liên liên kết nhà sản xuất thiết bị của hệ\r\nthống máy phát điện.\r\n\r\nHệ thông tổ chức và nhân sự: Kê khai bố trí nhân sự, thuyết | Đạ/Không đạt\r\n1.4 minh vị trí nhân sự cho công việc bảo trì và hỗ trợ Online 24/24\r\ngiờ\r\n\r\n15 Nhà thầu phải đáp ứng được đây đủ tiêu chuẩn về kỹ thuật | Đạ/Không đạt\r\n' theo Chương V. Yêu câu kỹ thuật\r\n\r\n2 Biện pháp, quy trình bảo trì, khá năng khắc phục sự cố\r\n\r\n2.1 Biện pháp, quy trình bảo trì Dat/Khong dat\r\n\r\nQuy trình và nội dung bao trì hệ thống máy phát điện Diezel\r\nA1\r\nvà Gas tua-bin\r\n\r\n2.2 | Các biện pháp đảm bảo an toàn\r\n\r\n22.1 Các biện pháp đảm bảo an toàn lao động (ATLĐ), phòng | ĐạUKhông dat\r\n=\" | chong cháy nô (PCCC) và vệ sinh môi trường (VSMT)\r\n\r\n222 Cam kết có biện pháp đảm bảo an toàn điện phục vụ cho sản | Dat/Khong dat\r\n“| xuất trong quá trình bảo trì hệ thống máy phát điện.\r\n\r\n2.3 Tiến độ, kê hoạch bảo tri\r\n\r\nNhà thầu phải cam kết dé ra tiền độ, kế hoạch bao trì dé dé | DạUKhông dat\r\nbao hoan thành công tác bdo tri và phù hop với thực tế hệ\r\n2.3.1 | thống thiết bị, tính chất hoạt động của Đài THVN cũng như\r\nkhoảng cách thời gian tiền hành bảo trì thiết bị với những\r\nlần đã bảo trì trước.\r\n\r\nMục 4. Tiêu chuẩn đánh giá về tai chinh\r\n\r\n4.1. Phương pháp giá thấp nhất:\r\n\r\nCách xác định giá thấp nhất theo các bước sau đây:\r\n\r\nBước 1. Xác định giá dự thầu, trừ di giá trị giảm giá (nếu có);\r\n\r\nBước 2. Xác định ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT\r\n\r\nBước 3. Xếp hạng nhà thầu: E- HSDT có giá dự thầu, trừ di giá trị giảm\r\ngiá (nếu có), sau khi tính ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n\r\n' Trường hợp áp dụng phương pháp này thì xóa bỏ Khoản 4.2. Phương pháp giá đánh giá và Khoản 4.3. Phương\r\npháp kết hợp giữa kỹ thuật và giá."}