{"text":"--- Tệp: 5. Chương V_Yeu cau KT .rar ---\n--- 5. Chương V_Yeu cau KT .pdf ---\nChương V. Yêu cầu về kỹ thuật\r\n        1. Giới thiệu chung về dự án và gói thầu\r\n         - Dự án: Thuê máy phát điện phục vụ các công tác giữ điện ưu tiên, xử lý sự cố, bảo\r\n            trì lưới điện, thi công các công trình không mất điện khách hàng thuộc các nguồn\r\n            vốn SXKD, SCL, ĐTXD năm 2022 - 2023\r\n         - Gói thầu: Thuê máy phát điện phục vụ các công tác giữ điện ưu tiên, xử lý sự cố,\r\n            bảo trì lưới điện, thi công các công trình không mất điện khách hàng thuộc các\r\n            nguồn vốn SXKD, SCL, ĐTXD năm 2022 - 2023\r\n         - Chủ đầu tư: Công ty Điện lực Gia Định.\r\n         - Bên mời thầu: Công ty Điện lực Gia Định.\r\n         - Nguồn vốn: SXKD – SCL - ĐTXD.\r\n         - Thời gian thực hiện hợp đồng kể cả thời gian thanh toán: 360 ngày.\r\n        2. Mục tiêu công việc của gói thầu:\r\n         - Giá gói thầu: 1.778.333.332 VNĐ\r\n         - Địa điểm: Quận Bình Thạnh và Quận Phú Nhuận, TP.HCM.\r\n         - Quy mô gói thầu:\r\n  STT            Tên dịch vụ hàng hóa             ĐVT         Số lượng      Số ngày thuê\r\n    1      Thuê máy phát 80 KVA 3P                máy            30              2\r\n    2      Thuê máy phát 250 KVA 3P               máy            15              2\r\n    3      Thuê máy phát 400 KVA 3P               máy            15              1\r\n    4      Thuê máy phát 500 KVA 3P               máy            10              1\r\n    5      Thuê máy phát 600 KVA 3P               máy            10              1\r\n    6      Thuê máy phát 700 KVA 3P               máy             5              1\r\n    7      Thuê máy phát 800 KVA 3P               máy             5              1\r\n\r\n        Lưu ý:\r\n     - Nhà thầu phải chào đầy đủ thiết bị, phụ kiện, dịch vụ (nếu có), như mô tả trong\r\nphần yêu cầu kỹ thuật theo Phương án kỹ thuật số 2395/PA-PCGĐ ngày 16/9/2022 đính\r\nkèm của hồ sơ mời thầu được quy định.\r\n      - Chi phí bao gồm: vận chuyển lắp đặt, nhân lực vận hành máy, dây đấu nối máy\r\nphát (tối thiểu 10m / máy), nhiên liệu vận hành máy phát trong vòng 1 giờ, thuế VAT.\r\n        - Giá chào thầu bao gồm thuế VAT 10%\r\n     - Tiêu hao nhiên liệu của 1 máy / 1 giờ hoạt động: theo tiêu chuẩn kỹ thuật của máy\r\ndo nhà sản xuất ban hành hoặc theo nội dung thương thảo hợp đồng. Nhưng nhà thầu\r\nphải đảm bảo cung cấp nhiên liệu trong vòng 1 giờ nếu có sự cố vận hành máy phát.\r\n     Địa điểm cung cấp dịch vụ : thuộc Công ty Điện lực Gia Định quản lý : Quận\r\nBình Thạnh & Quận Phú Nhuận, TP. HCM.\r\n     Tiến độ: Nhà thầu đảm bảo cung cấp dịch vụ trong thời gian 2 ngày sau khi nhận\r\nđược yêu cầu của chủ đầu tư qua mail, điện thoại hoặc bằng văn bản.\r\n        3. Yêu cầu về kỹ thuật\r\n        Theo Phương án kỹ thuật số 2395/PA-PCGĐ ngày 16/9/2022 đính kèm\r\n\f       a. Yêu cầu về kỹ thuật:\r\n      + Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong\r\nquá trình vận hành.\r\n     + Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 60 phút trước\r\nkhi cắt điện.\r\n     + Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10\r\nphút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.\r\n     + Chịu mọi thiệt hại về việc không đảm bảo cung cấp điện do sự cố máy phát điện\r\ngây ra.\r\n     + Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc\r\nnhà thầu hoặc có khả năng huy động.\r\n     Tóm tắt thông số kỹ thuật của dịch vụ liên quan phải tuân thủ các thông số kỹ thuật\r\nsau đây:\r\n       Bảng tóm tắt các yêu cầu về kỹ thuật:\r\n\r\n STT                                 MÔ TẢ                                   YÊU CẦU\r\n        Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất\r\n  1                                                                           Đáp ứng\r\n        thường xảy ra trong quá trình vận hành.\r\n        Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 60\r\n  2                                                                           Đáp ứng\r\n        phút trước khi cắt điện\r\n        Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy\r\n  3    không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của chủ      Đáp ứng\r\n       đầu tư.\r\n        Chịu mọi thiệt hại về việc không đảm bảo cung cấp điện do sự cố\r\n  4                                                                           Đáp ứng\r\n       máy phát điện gây ra.\r\n        Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là\r\n  5                                                                           Đáp ứng\r\n       tài sản thuộc nhà thầu hoặc có khả năng huy động.\r\n      4. Giải pháp và phương pháp luận:\r\n     Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ\r\ntheo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n      1. Giải pháp và phương pháp luận;\r\n      2. Kế hoạch công tác.\r\n      5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n     Nhà thầu phải nộp Giấy phép hoặc Giấy ủy quyền của nhà cung cấp dịch vụ hoặc\r\nGiấy chứng nhận quan hệ đối tác hoặc tài liệu khác có giá trị tương đương (Trường hợp\r\nnhà thầu không phải là nhà cung cấp dịch vụ).\r\n     Yêu cầu đối chiếu tài liệu khi thương thảo hợp đồng: Nhà thầu phải chịu trách\r\nnhiệm về sự trung thực của HSDT. Trong trường hợp cần thiết, Chủ đầu tư có thể yêu\r\ncầu đối chiếu các tài liệu bản gốc như: Các tài liệu chứng minh về hợp đồng tương tự mà\r\nnhà thầu kê khai, giấy phép đăng ký kinh doanh, tài liệu chứng minh khả năng huy động\r\nnhân sự, thiết bị, bằng cấp, chứng chỉ của nhân sự mà nhà thầu kê khai trong E-HSDT, ...\n\n--- 5. 2395-PA Thue may phat dien 2022-2023 16-09-2022.pdf ---\nTỔNG CÔNG TY     CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\r\n  ĐIỆN LỰC TP HỒ CHÍ MINH       Độc lập - Tự do - Hạnh phúc\r\nCÔNG TY ĐIỆN LỰC GIA ĐỊNH\r\n     Số:\r\n      Số:2395/PA-PCGĐ\r\n            /PA-PCGĐ       Phú\r\n                           PhúNhuận,\r\n                               Nhuận,ngày\r\n                                      ngày16 tháng 9 năm\r\n                                                tháng    20222022\r\n                                                       9 năm\r\n\r\n\r\n\r\n\r\n                       PHƯƠNG ÁN KỸ THUẬT\r\n\r\n    CÔNG TRÌNH : THUÊ MÁY PHÁT ĐIỆN PHỤC VỤ CÁC CÔNG\r\n                   TÁC GIỮ ĐIỆN ƯU TIÊN, XỬ LÝ SỰ CỐ, BẢO TRÌ\r\n                   LƯỚI ĐIỆN, THI CÔNG CÁC CÔNG TRÌNH\r\n                   KHÔNG MẤT ĐIỆN KHÁCH HÀNG THUỘC CÁC\r\n                   NGUỒN VỐN SXKD, SCL, ĐTXD NĂM 2022 - 2023\r\n\r\n\r\n    HẠNG MỤC                     : THUÊ MÁY PHÁT ĐIỆN.\r\n\r\n    ĐỊA CHỈ                  : QUẬN BÌNH THẠNH VÀ PHÚ NHUẬN\r\n\r\n    NGUỒN VỐN                : SXKD, SCL, ĐTXD\r\n\r\n    TỔNG KHÁI TOÁN :               1.778.333.332 VNĐ\r\n\r\n    NGƯỜI LẬP                :     TRẦN NGỌC THẠCH ./.\r\n\r\n\r\n\r\nNơi nhận:                                              KT. GIÁM ĐỐC\r\n- P. KHVT, P.QLĐT, P.TCKT;                             PHÓ GIÁM ĐỐC\r\n- Đội QLLĐ, đội VHLĐ;\r\n- Lưu: VT, KTAT, NTL.(04)\r\n\r\n\r\n\r\n\r\n                                                       Nguyễn Việt Dũng\r\n\f                                                 2\r\n\r\n\r\n                           PHƯƠNG ÁN KỸ THUẬT\r\n                          _________________________________________________\r\n\r\n\r\nI. Các căn cứ để lập phương án:\r\n    Căn cứ tình hình vận hành lưới trên địa bàn quận Bình Thạnh và Phú Nhuận;\r\n    Căn cứ tình hình giữ điện ưu tiên các kỳ thi cử, lễ hội, xử lý sự cố, bảo trì lưới\r\nđiện, thi công không mất điện các công trình SCTX, SCL, ĐTXD;\r\nII. Hiện trạng:\r\n    Công ty Điện lực Gia Định quản lý tổng cộng 44 phát tuyến, trong đó:\r\n    - Bình Triệu :       03 phát tuyến;              Thanh Đa            : 07 phát tuyến\r\n    - Xa Lộ       :      09 phát tuyến;              Tân Sơn Nhất : 05 Phát tuyến\r\n    - Thị Nghè :         03 phát tuyến;              Bình Lợi           : 07 phát tuyến\r\n    - Hỏa Xa      :      07 phát tuyến;               Đakao              : 03 phát tuyến\r\n      Công ty Điện lực Gia Định quản lý 455,440 km trung thế và 722,716 km hạ\r\n    thế như sau :\r\n      Trong đó : Trung thế          347,547 km cáp ngầm và 107,893 km dây nổi\r\n                      Hạ thế     218,358 km cáp ngầm và 504,328 km dây nổi\r\n    Công ty Điện lực Gia Định quản lý tổng cộng 1710 trạm/2428 máy, trong đó:\r\n       Trạm biến thế công cộng :          1192 trạm/1729 máy.\r\n       Trạm biến thế chuyên dùng : 141 trạm/163 máy.\r\n       Trạm biến thế khách hàng : 377 trạm/536 máy.\r\n      Hiện trạng, Điện lực hiện chỉ có 05 máy phát điện 450+400 +250+80+11\r\nkVA dự phòng, nên khi có công tác giữ điện ưu tiên các kỳ thi, lễ hội, sự kiện quan\r\ntrọng, xử lý sự cố, bảo trì lưới điện, thi công không mất điện các công trình SCTX,\r\nSCL, ĐTXD cần huy động nhiều máy phát cùng lúc hoặc huy động máy phát cho\r\ncác trạm điện công suất lớn thì nguồn máy của điện lực có khả năng không đáp\r\nứng đủ nhu cầu; do đó cần thực hiện thuê thêm máy phát để đảm bảo cung cấp điện\r\nổn định, liên tục.\r\nIII. Phương án kỹ thuật:\r\n     Thực hiện thuê và lắp đặt máy phát phục vụ công tác giữ điện ưu tiên cho các\r\nkỳ thi, các lễ hội sự kiện quan trọng, công tác bảo trì, xử lý sự cố lưới điện và công\r\ntác thi công các công trình SCTX, SCL, ĐTXD trong năm 2022-2023.\r\n     Phạm vi thực hiện: lưới điện thuộc địa bàn 02 quận Bình Thạnh và Phú Nhuận.\r\nIV. Tổ chức thực hiện:\r\n      Khi có nhu cầu thuê thêm máy phát để phục vụ các công tác nêu trên, Phòng\r\nKTAT lập tờ trình cụ thể, sau đó lập thủ tục nghiệm thu thanh toán theo đúng quy\r\nđịnh.\r\n\f                                                  3\r\n\r\n\r\n      V. Biện pháp an toàn thi công:\r\n          Giao nhiệm vụ cho các đơn vị thực hiện:\r\n          Đội Vận Hành phối hợp cắt điện đấu nối máy phát.\r\n          Đội QLLĐ phối hợp nhà thầu và Đội Vận Hành đấu dây máy phát\r\n      VI. Bảng liệt kê khối lượng:\r\n          Loại công suất máy phát lắp đặt: 80, 250, 400, 500, 600, 700, 800 kVA\r\n      VII. Chi phí lắp đặt tận nơi :\r\n      Căn cứ báo giá của các đơn vị dưới đây\r\n\r\n                                      Bảng báo giá thuê máy phát điện - 1\r\n                                           ngày thuê (chưa có VAT)                           Đơn giá\r\n                                                                                Đơn giá\r\n                  Đơn           Số                                                         bình quân -\r\n                         Số            Báo giá         Báo giá      Báo giá    bình quân\r\nStt   Công suất    vị          ngày                                                        thuê 1 hoặc\r\n                       lượng           Công ty         Công ty      Công ty     - thuê 1\r\n                  tính         thuê                                                        2 ngày (tùy\r\n                                        Trà            Dương        Trường        ngày\r\n                                                                                            từng máy)\r\n                                       Nguyễn           Phát         Thành\r\n      Thuê máy\r\n1     phát 80     máy   30      2     7.800.000       7.800.000    8.500.000   8.033.333   16.066.667\r\n      KVA 3P\r\n      Thuê máy\r\n2     phát 250    máy   15      2     9.700.000       10.000.000   12.000.000 10.566.667   21.133.333\r\n      KVA 3P\r\n\r\n      Thuê máy\r\n3     phát 400    máy   15      1     13.700.000 14.000.000        18.000.000 15.233.333   15.233.333\r\n      KVA 3P\r\n\r\n      Thuê máy\r\n4     phát 500    máy   10      1     15.500.000 16.000.000        20.000.000 17.166.667   17.166.667\r\n      KVA 3P\r\n\r\n      Thuê máy\r\n5     phát 600    máy   10      1     18.000.000 18.000.000        22.000.000 19.333.333   19.333.333\r\n      KVA 3P\r\n\r\n      Thuê máy\r\n6     phát 700    máy    5      1     19.000.000 20.000.000        24.000.000 21.000.000   21.000.000\r\n      KVA 3P\r\n\r\n      Thuê máy\r\n7     phát 800    máy    5      1\r\n                                      22.500.000 23.000.000        26.000.000 23.833.333   23.833.333\r\n      KVA 3P\r\n\f                                      4\r\n\r\n\r\nTổng chi phí lắp đặt\r\n\r\n                                  Đơn vị   Số lượng    Đơn giá       Thành tiền\r\nSTT           Công suất\r\n                                   tính    dự kiến    bình quân        (VNĐ)\r\n      Thuê máy phát 80 KVA 3P\r\n  1                                máy        30      16.066.667       482.000.010\r\n      (thuê 2 ngày)\r\n      Thuê máy phát 250 KVA 3P\r\n  2                                máy        15      21.133.333       316.999.995\r\n      (thuê 2 ngày)\r\n      Thuê máy phát 400 KVA 3P\r\n  3                                máy        15      15.233.333       228.499.995\r\n      (thuê 1 ngày)\r\n      Thuê máy phát 500 KVA 3P\r\n  4                                máy        10      17.166.667       171.666.670\r\n      (thuê 1 ngày)\r\n      Thuê máy phát 600 KVA 3P\r\n  5                                máy      10        19.333.333       193.333.330\r\n      (thuê 1 ngày)\r\n      Thuê máy phát 700 KVA 3P\r\n  6                                máy       5        21.000.000       105.000.000\r\n      (thuê 1 ngày)\r\n      Thuê máy phát 800 KVA 3P\r\n  7                                máy       5        23.833.333       119.166.665\r\n      (thuê 1 ngày)\r\n                               TỔNG CỘNG                              1.616.666.665\r\n                             THUẾ VAT 10%                               161.666.667\r\n                         TỔNG CỘNG (SAU THUẾ)                         1.778.333.332\r\n\r\n\r\nBằng chữ : Một tỷ, bảy trăm bảy mươi tám triệu, ba trăm ba mươi ba ngàn, ba\r\nba trăm ba mươi hai đồng.\r\n\r\nChi phí này bao gồm: vận chuyển lắp đặt, nhân lực vận hành máy, dây đấu nối\r\nmáy phát (tối thiểu 10m / máy), nhiên liệu vận hành máy phát trong vòng 1 giờ,\r\nthuế VAT."}