{"text":"--- Tệp: Chương V - Yêu cầu kỹ thuật.pdf ---\nCHƯƠNG V - YÊU CẦU KỸ THUẬT\r\n\r\nSTT                   Nội dung công việc                     Đơn vị   Số Lượng\r\n\r\nI     MÁY TRẠM NHÀ GIẶT LÀ: SUNTECH 338KVA -P126TI-II\r\n1      Thay dầu máy 15W40 CF4 Hiệu 2xLUB                      Lít       45\r\n2     Thay lọc dầu                                            Cái        2\r\n3     Thay lọc nhiên liệu                                     Cái        2\r\n4     Thay lọc gió                                            Cái        2\r\n      Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n5                                                             Hộp        3\r\n      dùng\r\n      Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n6                                                             Can        3\r\n      can\r\n7     Bảo dưỡng củ đề                                         Cái        1\r\n8     Bảo dưỡng củ phát sạc ắc quy                            Cái        1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n9     toàn bộ máy phát, kiểm tra các chế độ làm việc của      máy        1\r\n      máy phát điện\r\nII    MÁY TRẠM NHÀ TANG LỄ: CUMMINS ONAN 137KVA - CUMMINS 6CT8.3-G2\r\n1   Thay dầu máy 15W40 CF4 Hiệu 2xLUB                         Lít       30\r\n2  Thay lọc dầu                                               Cái        2\r\n3  Thay lọc nhiên liệu                                        Cái        2\r\n4  Thay lọc nước                                              Cái        2\r\n5  Thay lọc gió                                               Cái        2\r\n   Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n6                                                             Hộp        3\r\n   dùng\r\n   Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n7                                                             Can        3\r\n   can\r\n8 Nước tinh khiết ( đổ két nươc)                              bình       2\r\n9 Bảo dưỡng củ đề                                              Cái       1\r\n10 Bảo dưỡng củ phát sạc ắc quy                                Cái       1\r\n   Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n11 toàn bộ máy phát, kiểm tra các chế độ làm việc của         máy        1\r\n   máy phát điện\r\nIII   MÁY TRẠM NHÀ TRUNG TÂM KỸ THUẬT CAO: FG WILSON 1650KVA - 4012TAG2A\r\n1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                       Lít       180\r\n2     Thay lọc dầu                                            Cái        6\r\n3     Thay lọc nhiên liệu                                     Cái        2\r\n4     Thay lọc gió                                            Cái        2\r\n5     Khóa cửa                                                Bộ        10\r\n      Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n6                                                             Hộp        3\r\n      dùng\r\n      Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n7                                                             Can        3\r\n      can\r\n8     Bảo dưỡng củ đề                                         Cái        1\r\n9     Bảo dưỡng củ phát sạc ắc quy                            Cái        1\r\n\fSTT                    Nội dung công việc                 Đơn vị     Số Lượng\r\n\r\n   Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n10 toàn bộ máy phát, kiểm tra các chế độ làm việc của      máy          1\r\n   máy phát điện\r\n\r\nIV    MÁY TRẠM NHÀ NHÀ ĐIỀU HÀNH CHỈ HUY: SUNTEC 460 KVA - DP158LC\r\n1   Thay dầu máy 15W40 CF4 Hiệu 2xLUB                      Lít         62\r\n2  Thay lọc dầu                                            Cái          2\r\n3  Thay lọc nhiên liệu                                     Cái          2\r\n4  Thay lọc gió                                            Cái          2\r\n   Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n5                                                          Hộp          3\r\n   dùng\r\n   Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n6                                                          Can          3\r\n   can\r\n7 Nước tinh khiết ( đổ két nươc)                           bình         4\r\n8 Bảo dưỡng củ đề                                           Cái         1\r\n9 Bảo dưỡng củ phát sạc ắc quy                              Cái         1\r\n   Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n10 toàn bộ máy phát, kiểm tra các chế độ làm việc của      máy          1\r\n   máy phát điện\r\nV     MÁY TRẠM NHÀ A11: FG WILSON P275HE - 1306-E87TA330 - 275KVA\r\n\r\n1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                    Lít         40\r\n2     Thay lọc dầu                                         Cái          2\r\n3     Thay lọc nhiên liệu                                  Cái          2\r\n4     Thay lọc gió                                         Cái          2\r\n5  Thay lọc nước                                           Cái          2\r\n   Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n6                                                          Hộp          3\r\n   dùng\r\n   Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n7                                                          Can          2\r\n   can\r\n8 Nước tinh khiết ( đổ két nươc)                           bình         6\r\n   Sửa chữa, bảo dưỡng củ đề (Thay thế linh kiện tương\r\n9                                                          Cái          1\r\n   đương)\r\n10 Bảo dưỡng củ phát sạc ắc quy                            Cái          1\r\n   Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n11 toàn bộ máy phát, kiểm tra các chế độ làm việc của      máy          1\r\n   máy phát điện\r\nVI    MÁY TRẠM NHÀ PHÒNG KHÁM: SUNTEC1: 126 KVA - D1146T\r\n1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                    Lít         25\r\n2     Thay lọc dầu                                         Cái          2\r\n3     Thay lọc nhiên liệu                                  Cái          2\r\n4     Thay lọc gió                                         Cái          2\r\n      Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n5                                                          Hộp          3\r\n      dùng\r\n\fSTT                     Nội dung công việc                 Đơn vị   Số Lượng\r\n\r\n      Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n 6                                                          Can        3\r\n      can\r\n 7    Nước tinh khiết ( đổ két nươc)                        bình       2\r\n 8    Sửa chữa bơm nước bị làm mát bị rò rỉ nước            Cái        1\r\n 9    Bảo dưỡng củ đề                                       Cái        1\r\n10 Bảo dưỡng củ phát sạc ắc quy                             Cái        1\r\n     Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n11 toàn bộ máy phát, kiểm tra các chế độ làm việc của     máy          1\r\n     máy phát điện\r\nVII- MÁY TRẠM NHÀ PHÒNG KHÁM: SUNTECH2: 126 KVA - P1146T\r\n 1    Thay dầu máy 15W40 CF4 Hiệu 2xLUB                     Lít       25\r\n 2    Thay lọc dầu                                          Cái        2\r\n 3    Thay lọc nhiên liệu                                   Cái        2\r\n 4    Thay lọc gió                                          Cái        2\r\n      Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n 5                                                          Hộp        3\r\n      dùng\r\n      Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n 6                                                          Can        3\r\n      can\r\n 7    Nước tinh khiết ( đổ két nươc)                        bình       2\r\n 8    Bảo dưỡng củ đề                                       Cái        1\r\n 9    Bảo dưỡng củ phát sạc ắc quy                          Cái        1\r\n   Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n10 toàn bộ máy phát, kiểm tra các chế độ làm việc của       Cái        1\r\n   máy phát điện\r\nVIII MÁY TRẠM NHÀ GIA TỐC TẦNG 4: CUMMINS 300 KVA - QSL9-G5\r\n 1  Thay dầu máy 15W40 CF4 Hiệu 2xLUB                    Lít          40\r\n 2 Thay lọc dầu                                          Cái           2\r\n 3 Thay lọc nhiên liệu                                   Cái           3\r\n 4 Thay lọc nước                                         Cái           2\r\n 5 Thay lọc gió                                          Cái           2\r\n   Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n 6                                                      Hộp            3\r\n   dùng\r\n   Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n7                                                       Can            2\r\n   can\r\n8 Nước tinh khiết ( đổ két nươc)                        bình           4\r\n9 Bảo dưỡng củ đề                                        Cái           1\r\n10 Bảo dưỡng củ phát sạc ắc quy                          Cái           1\r\n   Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n11 toàn bộ máy phát, kiểm tra các chế độ làm việc của   máy            1\r\n   máy phát điện\r\nIX MÁY TRẠM NHÀ KHÁM THEO YÊU CẦU: CUMMINS ONAN 116 KVA\r\n 1    Thay dầu máy 15W40 CF4 Hiệu 2xLUB                     Lít       25\r\n\fSTT                    Nội dung công việc                  Đơn vị   Số Lượng\r\n\r\n2     Thay lọc dầu                                          Cái        2\r\n3     Thay lọc nhiên liệu                                   Cái        2\r\n4     Thay lọc gió                                          Cái        2\r\n      Thông xúc hệ thống làm mát bằng dung dịch chuyên\r\n5                                                           Hộp        3\r\n      dùng\r\n      Thay nước làm mát chuyên dùng dung tích 3,78 lít/1\r\n6                                                           Can        2\r\n      can\r\n7     Thay thế bơm nhiên liệu                               Cái        1\r\n8     Nước tinh khiết ( đổ két nươc)                        bình       2\r\n9     Bảo dưỡng củ phát sạc ắc quy                          Cái        1\r\n10 Bảo dưỡng củ đề                                          Cái        1\r\n   Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì\r\n11 toàn bộ máy phát, kiểm tra các chế độ làm việc của       máy        1\r\n   máy phát điện\r\n\f\f\f\fSignature Not Verified\r\nNội dung được ký số bởi:\r\nTên đơn vị: BỆNH VIỆN TRUNG ƯƠNG QUÂN ĐỘI 108\r\nMã số thuế: 0105486549\r\nThời gian ký: 11-11-2022 02:22:09"}