{"text":"--- Tệp: E-HSMT _MPD_HNM (1).doc ---\nCỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\r\nĐộc lập - Tự do - Hạnh phúc\r\n\r\n\r\n\r\n\r\n\r\n\r\n\r\n\r\n\r\n\r\nHỒ SƠ MỜI THẦU\r\nMUA SẮM HÀNG HÓA QUA MẠNG\r\n\r\nTên gói thầu:  Cung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.\r\n      \r\n         \r\n\r\n\t\t\r\n\r\n\t\t\r\n\t\t\r\n\r\n\r\n\r\n\r\n\r\n\r\n\r\n\r\nHà Nam, năm 2022\r\nCỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\r\nĐộc lập - Tự do - Hạnh phúc\r\n\r\n\r\n\r\n\r\nHỒ SƠ MỜI THẦU\r\n\r\nSố hiệu gói thầu và số E-TBMT (trên Hệ thống):\rIB2200046063\rTên gói thầu (theo nội dung E-TBMT trên Hệ thống):\rCung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.\rDự án (theo nội dung E-TBMT trên Hệ thống):\rCung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.\rPhát hành ngày (theo nội dung E-TBMT trên Hệ thống):\r11/11/2022\rBan hành kèm theo Quyết định (theo nội dung E-TBMT trên Hệ thống):\r\n\r799/QĐ-VTHN-KTĐT-XDHT\r         \t\r\n\r\r\nBÊN MỜI THẦU\r\nVIỄN THÔNG HÀ NAM\r\n\r\n\r\n\r\n\r\n\r\r\nMỤC LỤC\r\nMô tả tóm tắt\r\nPhần 1. THỦ TỤC ĐẤU THẦU \r\nChương I. Chỉ dẫn nhà thầu \r\nChương II. Bảng dữ liệu đấu thầu\r\nChương III. Tiêu chuẩn đánh giá hồ sơ dự thầu \r\nChương IV. Biểu mẫu mời thầu và dự thầu \r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. Yêu cầu về kỹ thuật\r\nPhần 3. ĐIỀU KIỆN HỢP ĐỒNG VÀ MẪU BIỂU HỢP ĐỒNG \r\nChương VI. Điều kiện chung của hợp đồng\r\nChương VII. Điều kiện cụ thể của hợp đồng\r\nPhần 4.  BIỂU MẪU HỢP ĐỒNG\r\n\r\r   \r\nPhần 1. THỦ TỤC ĐẤU THẦU \r\n   Chương I. Chỉ dẫn nhà thầu\r\n   Chương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-HSDT. Thông tin bao gồm các quy định về việc chuẩn bị, nộp E-HSDT, mở thầu, đánh giá E-HSDT và trao hợp đồng. Chỉ được sử dụng mà không được sửa đổi các quy định tại Chương này.\r\n   Chương này áp dụng thống nhất đối với tất cả các gói thầu mua sắm hàng hóa qua mạng, được cố định theo định dạng tệp tin PDF và đăng tải trên Hệ thống.\r\n   Chương II. Bảng dữ liệu đấu thầu\r\n   Chương này quy định cụ thể các nội dung của Chương I khi áp dụng đối với từng gói thầu. \r\n   Chương này được số hóa dưới dạng các biểu mẫu trên Hệ thống (webform). Bên mời thầu nhập các nội dung thông tin vào E-BDL trên Hệ thống.\r\n   Chương III. Tiêu chuẩn đánh giá E-HSDT\r\n   Chương này bao gồm các tiêu chí để đánh giá E-HSDT. Cụ thể:\r\n   - Mục 1 (Đánh giá tính hợp lệ của E-HSDT) được cố định theo định dạng tệp tin PDF/Word và đăng tải trên Hệ thống; \r\n   - Mục 2 (Tiêu chuẩn đánh giá về năng lực, kinh nghiệm) được số hóa dưới dạng webform. Bên mời thầu cần nhập thông tin vào các webform tương ứng; \r\n   - Mục 3 (Tiêu chuẩn đánh giá về kỹ thuật), Mục 4 (Tiêu chuẩn đánh giá về tài chính) và Mục 5 (Phương án kỹ thuật thay thế trong E-HSDT (nếu có)) là tệp tin PDF/Word do bên mời thầu chuẩn bị và đăng tải trên Hệ thống.\r\n   Căn cứ các thông tin do Bên mời thầu nhập, Hệ thống sẽ tự động tạo ra các biểu mẫu dự thầu có liên quan tương ứng với tiêu chuẩn đánh giá.\r\n   Chương IV. Biểu mẫu mời thầu và dự thầu\r\n   Chương này bao gồm các biểu mẫu mà Bên mời thầu và nhà thầu sẽ phải hoàn chỉnh để thành một phần nội dung của E-HSMT và E-HSDT.\r\n   Chương này được số hóa dưới dạng webform. Bên mời thầu và nhà thầu cần nhập các thông tin vào webform tương ứng phù hợp với gói thầu để lập E-HSMT, E-HSDT trên Hệ thống.\r\n   Phần 2. YÊU CẦU VỀ KỸ THUẬT \r\n   Chương V. Yêu cầu về kỹ thuật\r\n   Chương này nêu các yêu cầu về kỹ thuật và bản vẽ để mô tả các đặc tính kỹ thuật của hàng hóa và dịch vụ liên quan; các nội dung về kiểm tra và thử nghiệm hàng hóa (nếu có) được hiển thị dưới dạng tệp tin PDF/Word/CAD do Bên mời thầu chuẩn bị và đính kèm lên Hệ thống.\r\n   Phần 3A. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG \r\n   Chương VI. Điều kiện chung của hợp đồng\r\n   Chương này gồm điều khoản chung được áp dụng cho tất cả các hợp đồng của các gói thầu khác nhau. Chỉ được sử dụng mà không được sửa đổi các quy định tại Chương này.\r\n   Chương này áp dụng thống nhất đối với tất cả các gói thầu mua sắm hàng hóa qua mạng, được cố định theo định dạng tệp tin PDF và đăng tải trên Hệ thống.\r\n   Chương VII. Điều kiện cụ thể của hợp đồng\r\n   Chương này bao gồm dữ liệu hợp đồng và Điều kiện cụ thể, trong đó có điều khoản cụ thể cho mỗi hợp đồng. Điều kiện cụ thể của hợp đồng nhằm chi tiết hóa, bổ sung nhưng không được thay thế Điều kiện chung của Hợp đồng.\r\n   Chương này được số hóa dưới dạng webform. Bên mời thầu nhập các nội dung thông tin vào điều kiện cụ thể của hợp đồng trên Hệ thống.\r\n   Phần 3B. THỎA THUẬN KHUNG (Áp dụng trong trường hợp mua sắm tập trung sử dụng thỏa thuận khung)\r\n   Chương VI. Thỏa thuận khung \r\n   Phần 4. BIỂU MẪU HỢP ĐỒNG\r\n   Chương này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở thành một bộ phận cấu thành của hợp đồng. Các mẫu bảo lãnh thực hiện hợp đồng (Thư bảo lãnh) và Bảo lãnh tiền tạm ứng (nếu có yêu cầu về tạm ứng) do nhà thầu trúng thầu hoàn chỉnh trước khi hợp đồng có hiệu lực. \r\n   Chương này bao gồm tệp tin PDF/Word do Bên mời thầu chuẩn bị theo mẫu.\r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   Phần 1. THỦ TỤC ĐẤU THẦU\r\n   Chương I. CHỈ DẪN NHÀ THẦU\r\n1. Phạm vi gói thầu \r1.1. Bên mời thầu quy định tại E-BDL phát hành bộ E-HSMT này để lựa chọn nhà thầu thực hiện gói thầu mua sắm hàng hóa quy mô nhỏ theo phương thức một giai đoạn một túi hồ sơ. \r\n1.2. Tên gói thầu, dự án; số lượng, số hiệu các phần thuộc gói thầu (trường hợp gói thầu chia thành nhiều phần độc lập) được quy định tại E-BDL. \r2. Giải thích từ ngữ trong đấu thầu qua mạng\r2.1. Thời điểm đóng thầu là thời điểm hết hạn nhận E-HSDT và được quy định trong E-TBMT trên Hệ thống.\r\n2.2. Ngày là ngày theo dương lịch, bao gồm cả ngày nghỉ cuối tuần, nghỉ lễ, nghỉ Tết theo quy định của pháp luật về lao động.\r\n2.3. Thời gian và ngày tháng trên Hệ thống là thời gian và ngày tháng được hiển thị trên Hệ thống (GMT+7).\r3.\t Nguồn vốn\rNguồn vốn (hoặc phương thức thu xếp vốn) để sử dụng cho gói thầu được quy định tại E-BDL.\r4.\t Hành vi bị cấm \r4.1. Đưa, nhận, môi giới hối lộ.\r\n4.2. Lợi dụng chức vụ quyền hạn để can thiệp bất hợp pháp vào hoạt động đấu thầu.\r\n4.3. Thông thầu, bao gồm các hành vi sau đây:\r\na) Thỏa thuận về việc rút khỏi việc dự thầu hoặc rút đơn dự thầu được nộp trước đó để một hoặc các bên tham gia thỏa thuận thắng thầu;\r\nb) Thỏa thuận để một hoặc nhiều bên chuẩn bị E-HSDT cho các bên tham dự thầu để một bên thắng thầu;\r\nc) Thỏa thuận về việc từ chối cung cấp hàng hóa, không ký hợp đồng thầu phụ hoặc các hình thức gây khó khăn khác cho các bên không tham gia thỏa thuận.\r\n4.4. Gian lận, bao gồm các hành vi sau đây:\r\na) Trình bày sai một cách cố ý hoặc làm sai lệch thông tin, hồ sơ, tài liệu của một bên trong đấu thầu nhằm thu được lợi ích tài chính hoặc lợi ích khác hoặc nhằm trốn tránh bất kỳ một nghĩa vụ nào; \r\nb) Cá nhân trực tiếp đánh giá E-HSDT, thẩm định kết quả lựa chọn nhà thầu cố ý báo cáo sai hoặc cung cấp thông tin không trung thực làm sai lệch kết quả lựa chọn nhà thầu; \r\nc) Nhà thầu cố ý cung cấp các thông tin không trung thực trong E-HSDT dẫn đến làm sai lệch kết quả lựa chọn nhà thầu.\r\n4.5. Cản trở, bao gồm các hành vi sau đây:\r\na) Hủy hoại, lừa dối, thay đổi, che giấu chứng cứ hoặc báo cáo sai sự thật; đe dọa, quấy rối hoặc gợi ý đối với bất kỳ bên nào nhằm ngăn chặn việc làm rõ hành vi đưa, nhận, môi giới hối lộ, gian lận hoặc thông đồng đối với cơ quan có chức năng, thẩm quyền về giám sát, kiểm tra, thanh tra, kiểm toán;\r\nb) Các hành vi cản trở đối với nhà thầu, cơ quan có thẩm quyền về giám sát, kiểm tra, thanh tra, kiểm toán;\r\n4.6. Không bảo đảm công bằng, minh bạch, bao gồm các hành vi sau đây:\r\na) Tham dự thầu với tư cách là nhà thầu đối với gói thầu do mình làm Bên mời thầu, Chủ đầu tư hoặc thực hiện các nhiệm vụ của Bên mời thầu, Chủ đầu tư;\r\nb) Tham gia đánh giá E-HSDT đồng thời tham gia thẩm định kết quả lựa chọn nhà thầu đối với cùng một gói thầu;\r\nc) Là cá nhân thuộc Bên mời thầu, Chủ đầu tư nhưng trực tiếp tham gia quá trình lựa chọn nhà thầu hoặc tham gia tổ chuyên gia, tổ thẩm định kết quả lựa chọn nhà thầu hoặc là người đứng đầu Chủ đầu tư, Bên mời thầu đối với các gói thầu do cha mẹ đẻ, cha mẹ vợ hoặc cha mẹ chồng, vợ hoặc chồng, con đẻ, con nuôi, con dâu, con rể, anh chị em ruột đứng tên dự thầu hoặc là người đại diện theo pháp luật của nhà thầu tham dự thầu;\r\nd) Nhà thầu tham dự thầu gói thầu mua sắm hàng hóa do mình cung cấp dịch vụ tư vấn trước đó;\r\nđ) Đứng tên tham dự thầu gói thầu thuộc dự án do Chủ đầu tư, Bên mời thầu là cơ quan, tổ chức nơi mình đã công tác trong thời hạn 12 tháng, kể từ khi thôi việc tại cơ quan, tổ chức đó;\r\ne) Nêu yêu cầu cụ thể về nhãn hiệu, xuất xứ hàng hóa trong E-HSMT.\r\n4.7. Tiết lộ, tiếp nhận những tài liệu, thông tin sau đây về quá trình lựa chọn nhà thầu, trừ trường hợp quy định tại điểm b khoản 7 Điều 73, khoản 12 Điều 74, điểm i khoản 1 Điều 75, khoản 7 Điều 76, khoản 7 Điều 78, điểm d khoản 2 Điều 92 của Luật Đấu thầu:\r\na) Nội dung E-HSMT trước thời điểm phát hành theo quy định;\r\nb) Nội dung E-HSDT, sổ tay ghi chép, biên bản cuộc họp xét thầu, các ý kiến nhận xét, đánh giá đối với từng E-HSDT trước khi công khai kết quả lựa chọn nhà thầu;\r\nc) Nội dung yêu cầu làm rõ E-HSDT của Bên mời thầu và trả lời của nhà thầu trong quá trình đánh giá E-HSDT trước khi công khai kết quả lựa chọn nhà thầu;\r\nd) Báo cáo của Bên mời thầu, báo cáo của tổ chuyên gia, báo cáo thẩm định, báo cáo của nhà thầu tư vấn, báo cáo của cơ quan chuyên môn có liên quan trong quá trình lựa chọn nhà thầu trước khi công khai kết quả lựa chọn nhà thầu;\r\nđ) Kết quả lựa chọn nhà thầu trước khi được công khai theo quy định;\r\ne) Các tài liệu khác trong quá trình lựa chọn nhà thầu được đóng dấu mật theo quy định của pháp luật.\r\n4.8. Chuyển nhượng thầu, bao gồm các hành vi sau đây:\r\na) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc thuộc gói thầu có giá trị từ 10% trở lên (sau khi trừ phần công việc thuộc trách nhiệm của nhà thầu phụ) tính trên giá hợp đồng đã ký kết;\r\nb) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển nhượng công việc thuộc trách nhiệm thực hiện của nhà thầu, trừ phần công việc thuộc trách nhiệm của nhà thầu phụ đã kê khai trong hợp đồng.\r5.\t Tư cách hợp lệ của nhà thầu\r5.1. Hạch toán tài chính độc lập.\r\n5.2. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi Giấy chứng nhận đăng ký doanh nghiệp hoặc Giấy chứng nhận đăng ký hộ kinh doanh hoặc các tài liệu tương đương khác; không thuộc trường hợp mất khả năng thanh toán theo quy định của pháp luật về doanh nghiệp.\r\n5.3. Bảo đảm cạnh tranh trong đấu thầu theo quy định tại E-BDL.\r\n5.4. Không đang trong thời gian bị cấm tham gia hoạt động đấu thầu theo quy định của pháp luật về đấu thầu.\r\n5.5. Không trong trạng thái bị tạm ngừng, chấm dứt tham gia Hệ thống.\r\n5.6. Nhà thầu chào hàng hóa thuộc nhóm nêu tại E-BDL theo quy định của pháp luật11. \r6.\t Nội dung của E-HSMT \r\n\r6.1. E-HSMT bao gồm E-TBMT và Phần 1, Phần 2, Phần 3A (hoặc Phần 3B), Phần 4 cùng với tài liệu sửa đổi, làm rõ E-HSMT theo quy định tại Mục 7 E-CDNT (nếu có), trong đó bao gồm các nội dung sau đây:\r\nPhần 1. Thủ tục đấu thầu:\r\n- Chương I. Chỉ dẫn nhà thầu;\r\n- Chương II. Bảng dữ liệu đấu thầu;\r\n- Chương III. Tiêu chuẩn đánh giá E-HSDT;\r\n- Chương IV. Biểu mẫu mời thầu và dự thầu.\r\nPhần 2. Yêu cầu về kỹ thuật:\r\n- Chương V. Yêu cầu về kỹ thuật.\r\nPhần 3A. Điều kiện hợp đồng và Biểu mẫu hợp đồng12:\r\n- Chương VI. Điều kiện chung của hợp đồng;\r\n- Chương VII. Điều kiện cụ thể của hợp đồng;\r\nPhần 3B. Thỏa thuận khung23 (Áp dụng trong trường hợp mua sắm tập trung sử dụng thỏa thuận khung)\r\nPhần 4. Biểu mẫu hợp đồng.\r\n6.2. Bên mời thầu sẽ không chịu trách nhiệm về tính chính xác, hoàn chỉnh của E-HSMT, tài liệu giải thích làm rõ E-HSMT hay các tài liệu sửa đổi E-HSMT theo quy định tại Mục 7 E-CDNT nếu các tài liệu này không được cung cấp bởi Bên mời thầu trên Hệ thống. E-HSMT do Bên mời thầu phát hành trên Hệ thống sẽ là cơ sở để xem xét, đánh giá. \r\n6.3. Nhà thầu phải nghiên cứu mọi thông tin của E-TBMT, E-HSMT, bao gồm các nội dung sửa đổi, làm rõ E-HSMT, biên bản hội nghị tiền đấu thầu (nếu có) để chuẩn bị E-HSDT theo yêu cầu của E-HSMT cho phù hợp.\r7. Sửa đổi, làm rõ \r\nE-HSMT \r7.1. Trường hợp sửa đổi E-HSMT thì bên mời thầu đăng tải quyết định sửa đổi kèm theo các nội dung sửa đổi và E-HSMT đã được sửa đổi cho phù hợp (webform và file đính kèm). Việc sửa đổi phải được thực hiện trước thời điểm đóng thầu tối thiểu 03 ngày làm việc và bảo đảm đủ thời gian để nhà thầu hoàn chỉnh E-HSDT; trường hợp không bảo đảm đủ thời gian như nêu trên thì phải gia hạn thời điểm đóng thầu. \r\n7.2. Trường hợp cần làm rõ E-HSMT, nhà thầu phải gửi đề nghị làm rõ đến Bên mời thầu thông qua Hệ thống trong khoảng thời gian tối thiểu 03 ngày làm việc trước ngày có thời điểm đóng thầu để Bên mời thầu xem xét, xử lý. Bên mời thầu tiếp nhận nội dung làm rõ để xem xét, làm rõ theo đề nghị của nhà thầu và thực hiện làm rõ trên Hệ thống nhưng không muộn hơn 02 ngày làm việc trước ngày có thời điểm đóng thầu, trong đó mô tả nội dung yêu cầu làm rõ nhưng không nêu tên nhà thầu đề nghị làm rõ. Trường hợp việc làm rõ dẫn đến phải sửa đổi E-HSMT thì Bên mời thầu tiến hành sửa đổi E-HSMT theo quy định tại Mục 7.1 E-CDNT.\r\n7.3. Bên mời thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để kịp thời làm rõ E-HSMT theo đề nghị của nhà thầu. \r\n7.4. Nhà thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để cập nhật thông tin về việc sửa đổi E-HSMT, thay đổi thời điểm đóng thầu (nếu có) để làm cơ sở chuẩn bị E-HSDT.\r\n7.5. Trường hợp cần thiết, Bên mời thầu tổ chức hội nghị tiền đấu thầu để trao đổi về những nội dung trong E-HSMT mà các nhà thầu chưa rõ theo quy định tại E-BDL. Bên mời thầu đăng tải giấy mời tham dự hội nghị tiền đấu thầu trên Hệ thống. Nội dung trao đổi giữa Bên mời thầu và nhà thầu phải được Bên mời thầu ghi lại thành biên bản và lập thành văn bản làm rõ E-HSMT đăng tải trên Hệ thống trong thời gian tối đa 02 ngày làm việc, kể từ ngày kết thúc hội nghị tiền đấu thầu.\r\n7.6. Trường hợp E-HSMT cần phải được sửa đổi sau khi tổ chức hội nghị tiền đấu thầu, Bên mời thầu thực hiện việc sửa đổi E-HSMT theo quy định tại Mục 7.1 E-CDNT. Biên bản hội nghị tiền đấu thầu không phải là văn bản sửa đổi E-HSMT.\r\n7.7. Việc nhà thầu không tham dự hội nghị tiền đấu thầu hoặc không có giấy xác nhận đã tham dự hội nghị tiền đấu thầu không phải là lý do để loại bỏ E-HSDT của nhà thầu.\r8.\t Chi phí dự thầu\rE-HSMT được phát hành miễn phí trên Hệ thống ngay sau khi Bên mời thầu đăng tải thành công E-TBMT trên Hệ thống. Nhà thầu phải chịu mọi chi phí liên quan đến quá trình tham dự thầu. Chi phí nộp E-HSDT theo quy định tại E-BDL. Trong mọi trường hợp, Bên mời thầu không chịu trách nhiệm về các chi phí liên quan đến việc tham dự thầu của nhà thầu. \r9.\t Ngôn ngữ của E-HSDT\r\n\rE-HSDT cũng như tất cả văn bản và tài liệu liên quan đến E-HSDT được viết bằng tiếng Việt. Các tài liệu bổ trợ trong E-HSDT (catalô...) có thể được viết bằng ngôn ngữ khác, đồng thời kèm theo bản dịch sang tiếng Việt. Trường hợp thiếu bản dịch, Bên mời thầu có thể yêu cầu nhà thầu gửi bổ sung (nếu cần thiết).\r10. Thành phần của \r\nE-HSDT \rE-HSDT phải bao gồm các thành phần sau:\r\n10.1. Đơn dự thầu được Hệ thống trích xuất theo quy định tại Mục 11 E-CDNT; \r\n10.2. Thỏa thuận liên danh được Hệ thống trích xuất theo Mẫu số 03 Chương IV (đối với nhà thầu liên danh);\r\n10.3. Bảo đảm dự thầu theo quy định tại Mục 18 E-CDNT;\r\n10.4. Bản kê khai năng lực, kinh nghiệm của nhà thầu theo Mục 16 E-CDNT; \r\n10.5. Đề xuất về kỹ thuật và các tài liệu theo quy định tại Mục 15 E-CDNT;\r\n10.6. Đề xuất về tài chính và các bảng biểu được ghi đầy đủ thông tin theo quy định tại Mục 11 và Mục 13 E-CDNT;\r\n10.7. Đề xuất phương án kỹ thuật thay thế trong E-HSDT theo quy định tại Mục 12 E-CDNT (nếu có);\r\n10.8. Các nội dung khác theo quy định tại E-BDL. \r11. Đơn dự thầu và các bảng biểu \rNhà thầu điền đầy đủ thông tin vào các Mẫu ở Chương IV. Nhà thầu kiểm tra thông tin trong đơn dự thầu và các bảng biểu được Hệ thống trích xuất để hoàn thành E-HSDT.\r12. Đề xuất phương án kỹ thuật thay thế trong \r\nE-HSDT\r\n\r12.1. Trường hợp E-HSMT có quy định tại E-BDL về việc nhà thầu có thể đề xuất phương án kỹ thuật thay thế thì phương án kỹ thuật thay thế đó mới được xem xét. \r\n12.2. Phương án kỹ thuật thay thế chỉ được xem xét khi phương án chính được đánh giá là đáp ứng yêu cầu và nhà thầu được xếp hạng thứ nhất. Trong trường hợp này, nhà thầu phải cung cấp tất cả các thông tin cần thiết để Bên mời thầu có thể đánh giá phương án kỹ thuật thay thế, bao gồm: thuyết minh, bản vẽ, thông số kỹ thuật, tiến độ cung cấp, chi phí và các thông tin liên quan khác. Việc đánh giá đề xuất phương án kỹ thuật thay thế trong E-HSDT thực hiện theo quy định tại Mục 5 Chương III.\r13.\t Giá dự thầu và giảm giá\r\n\r13.1. Giá dự thầu ghi trong đơn và trong các bảng giá cùng với các khoản giảm giá phải đáp ứng các quy định trong Mục này:\r\na) Giá dự thầu là giá do nhà thầu chào trong đơn dự thầu, bao gồm toàn bộ các chi phí để thực hiện gói thầu (chưa tính giảm giá). Hệ thống sẽ tự động trích xuất giá dự thầu từ Mẫu số 11 Chương IV vào đơn dự thầu. \r\nb) Tất cả các phần (đối với gói thầu chia thành nhiều phần) và các hạng mục phải được chào giá riêng trong các bảng giá dự thầu;\r\nc) Đối với gói thầu không chia phần, trường hợp nhà thầu có đề xuất giảm giá thì ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu. Giá trị giảm giá này được hiểu là giảm đều theo tỷ lệ cho tất cả hạng mục trong các bảng giá dự thầu.\r\nd) Nhà thầu phải nộp E-HSDT cho toàn bộ công việc yêu cầu trong E-HSMT và ghi đơn giá dự thầu cho tất cả các công việc nêu trong các cột \"Danh mục hàng hóa\", \"Mô tả dịch vụ\" theo Mẫu số 12.1 (hoặc Mẫu số 12.2) và Mẫu số 13 Chương IV. \r\n13.2. Trường hợp gói thầu được chia thành nhiều phần độc lập và cho phép dự thầu theo từng phần như quy định tại E-BDL thì nhà thầu có thể dự thầu một hoặc nhiều phần của gói thầu. Nhà thầu phải dự thầu đầy đủ các hạng mục trong phần mà mình tham dự. Trường hợp nhà thầu có đề xuất giảm giá thì thực hiện theo một trong hai cách sau đây:\r\na) Cách thứ nhất: ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu (trong trường hợp này được coi là nhà thầu giảm giá đều theo tỷ lệ cho tất cả phần mà nhà thầu tham dự).\r\nb) Cách thứ hai: ghi tỷ lệ phần trăm giảm giá cho từng phần vào webform trên Hệ thống. \r\n13.3. Nhà thầu phải chịu trách nhiệm về giá dự thầu để thực hiện, hoàn thành các công việc theo đúng yêu cầu nêu trong E-HSMT. Trường hợp nhà thầu có đơn giá thấp khác thường, ảnh hưởng đến chất lượng gói thầu thì Bên mời thầu yêu cầu nhà thầu làm rõ về tính khả thi của đơn giá thấp khác thường đó.\r\n13.4. Giá dự thầu của nhà thầu phải bao gồm toàn bộ các khoản thuế, phí, lệ phí (nếu có) áp theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày trước ngày có thời điểm đóng thầu. Trường hợp nhà thầu tuyên bố giá dự thầu không bao gồm thuế, phí, lệ phí (nếu có) thì E-HSDT của nhà thầu sẽ bị loại. \r\n13.5. Nhà thầu chào giá dự thầu theo quy định tại E-BDL.\r14.\t Đồng tiền dự thầu và đồng tiền thanh toán\rĐồng tiền dự thầu và đồng tiền thanh toán là VND. \r15. Tài liệu chứng minh sự phù hợp của hàng hóa, dịch vụ liên quan\r15.1. Để chứng minh sự phù hợp của hàng hóa và dịch vụ liên quan so với yêu cầu của E-HSMT, nhà thầu phải cung cấp các tài liệu để chứng minh hàng hóa mà nhà thầu cung cấp đáp ứng các yêu cầu về kỹ thuật quy định tại Chương V. Các tài liệu này là một phần của E-HSDT.\r\n15.2. Thuật ngữ \"hàng hóa\" được hiểu bao gồm máy móc, thiết bị, nguyên liệu, nhiên liệu, vật liệu, vật tư, phụ tùng; hàng tiêu dùng và trang thiết bị y tế dùng cho các cơ sở y tế. \r\n15.3. Thuật ngữ \"xuất xứ\" được hiểu là quốc gia hoặc vùng lãnh thổ nơi hàng hóa được khai thác, chăn nuôi, trồng trọt, sản xuất, chế tạo hoặc chế biến tại quốc gia hoặc vùng lãnh thổ đó, thông qua quá trình chế tạo, chế biến hoặc lắp ráp để tạo thành một sản phẩm được công nhận về mặt thương mại và có sự khác biệt đáng kể về các đặc điểm căn bản so với các yếu tố cấu thành ban đầu.\r\n15.4. Thuật ngữ \"dịch vụ liên quan\" bao gồm các dịch vụ như bảo hiểm14, lắp đặt, duy tu, bảo dưỡng, sửa chữa ban đầu hoặc cung cấp các dịch vụ sau bán hàng khác như đào tạo, chuyển giao công nghệ....\r\n15.5. Nhà thầu phải kê khai xuất xứ của hàng hóa trong Mẫu số 12.1 (hoặc Mẫu số 12.2) Chương IV. Trường hợp nhà thầu chào nhiều xuất xứ cho một đơn vị tính của hàng hóa (một cái, một chiếc...) nhưng cùng một hãng sản xuất và có cùng đơn giá thì Bên mời thầu yêu cầu nhà thầu làm rõ để xác định cụ thể xuất xứ của hàng hóa này.\r\n15.6. Tài liệu chứng minh sự phù hợp của hàng hóa và dịch vụ liên quan có thể là hồ sơ, giấy tờ, bản vẽ, số liệu được mô tả chi tiết theo từng khoản mục về đặc tính kỹ thuật, tính năng sử dụng cơ bản của hàng hóa và dịch vụ liên quan, qua đó chứng minh sự đáp ứng cơ bản của hàng hóa, dịch vụ so với các yêu cầu của E-HSMT và một bảng kê những điểm sai khác và ngoại lệ (nếu có) so với quy định tại Chương V. \r\n15.7. Nhà thầu phải cung cấp đầy đủ danh mục, giá cả, nhà cung cấp vật tư, phụ tùng thay thế, dụng cụ chuyên dùng, vật tư tiêu hao... (sau đây gọi là vật tư, phụ tùng thay thế) cần thiết để bảo đảm sự vận hành đúng quy cách và liên tục của hàng hóa trong thời hạn quy định tại E-BDL.\r\n15.8. Tiêu chuẩn về chế tạo, quy trình sản xuất các vật tư và thiết bị cũng như các tham chiếu đến nhãn hiệu hàng hóa hoặc số catalô do Bên mời thầu quy định tại Chương V chỉ nhằm mục đích mô tả và không nhằm mục đích hạn chế nhà thầu. Nhà thầu có thể đưa ra các tiêu chuẩn chất lượng, nhãn hiệu hàng hóa, catalô khác miễn là nhà thầu chứng minh cho Bên mời thầu thấy rằng những thay thế đó vẫn bảo đảm sự tương đương cơ bản hoặc cao hơn so với yêu cầu quy định tại Chương V. \r16. Tài liệu chứng minh năng lực và kinh nghiệm của nhà thầu \r16.1. Nhà thầu kê khai các thông tin cần thiết vào các Mẫu trong Chương IV để cung cấp thông tin về năng lực, kinh nghiệm theo yêu cầu tại Chương III. Trường hợp nhà thầu được mời vào thương thảo hợp đồng, nhà thầu phải chuẩn bị sẵn sàng các tài liệu để đối chiếu với thông tin nhà thầu kê khai trong E-HSDT và để Bên mời thầu lưu trữ. \r\n16.2. Yêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng của nhà thầu nếu được trúng thầu thực hiện theo E-BDL.\r\n16.3. Trường hợp gói thầu đã áp dụng sơ tuyển, nếu có sự thay đổi về năng lực và kinh nghiệm của nhà thầu khi nộp E-HSDT và khi tham dự sơ tuyển thì phải cập nhật lại năng lực và kinh nghiệm của mình.\r17.\t Thời hạn có hiệu lực của E-HSDT \r17.1. E-HSDT có hiệu lực không ngắn hơn thời hạn nêu tại E-BDL. \r\n17.2. Trong trường hợp cần thiết, trước khi hết thời hạn hiệu lực của E-HSDT, Bên mời thầu có thể đề nghị các nhà thầu gia hạn hiệu lực của E-HSDT, đồng thời yêu cầu nhà thầu gia hạn tương ứng thời gian có hiệu lực của bảo đảm dự thầu (bằng thời gian hiệu lực E-HSDT sau khi gia hạn cộng thêm 30 ngày). Nếu nhà thầu không chấp nhận việc gia hạn hiệu lực của E-HSDT thì E-HSDT của nhà thầu sẽ không được xem xét tiếp, trong trường hợp này, nhà thầu không phải nộp bản gốc thư bảo lãnh cho Bên mời thầu. Nhà thầu chấp nhận đề nghị gia hạn E-HSDT không được phép thay đổi bất kỳ nội dung nào của E-HSDT, trừ việc gia hạn hiệu lực của bảo đảm dự thầu. Việc đề nghị gia hạn và chấp thuận hoặc không chấp thuận gia hạn được thực hiện trên Hệ thống.\r18. Bảo đảm dự thầu \r\n\r\n\r\n\r18.1. Khi tham dự thầu qua mạng, nhà thầu phải thực hiện biện pháp bảo đảm dự thầu trước thời điểm đóng thầu theo hình thức thư bảo lãnh do đại diện hợp pháp của tổ chức tín dụng hoặc chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam phát hành. Trường hợp giá trị bảo đảm dự thầu dưới 10 triệu đồng thì thực hiện theo quy định tại Mục 18.8 E-CDNT. Nhà thầu quét (scan) thư bảo lãnh của ngân hàng và đính kèm khi nộp E-HSDT. Trường hợp E-HSDT được gia hạn hiệu lực theo quy định tại Mục 17.2 E-CDNT thì hiệu lực của bảo đảm dự thầu cũng phải được gia hạn tương ứng. \r\nTrường hợp liên danh thì phải thực hiện biện pháp bảo đảm dự thầu theo một trong hai cách sau:\r\na) Từng thành viên trong liên danh sẽ thực hiện riêng rẽ bảo đảm dự thầu nhưng bảo đảm tổng giá trị không thấp hơn mức yêu cầu quy định tại Mục 18.2 E-CDNT; nếu bảo đảm dự thầu của một thành viên trong liên danh được xác định là không hợp lệ thì E-HSDT của liên danh đó sẽ không được xem xét, đánh giá tiếp. Nếu bất kỳ thành viên nào trong liên danh vi phạm quy định của pháp luật dẫn đến không được hoàn trả giá trị bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì giá trị bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không được hoàn trả;\r\nb) Các thành viên trong liên danh thỏa thuận để một thành viên chịu trách nhiệm thực hiện biện pháp bảo đảm dự thầu cho thành viên liên danh đó và cho thành viên khác trong liên danh. Trong trường hợp này, bảo đảm dự thầu có thể bao gồm tên của liên danh hoặc tên của thành viên chịu trách nhiệm thực hiện biện pháp bảo đảm dự thầu cho các thành viên trong liên danh nhưng bảo đảm tổng giá trị không thấp hơn mức yêu cầu quy định tại Mục 18.2 E-CDNT. Nếu bất kỳ thành viên nào trong liên danh vi phạm quy định của pháp luật dẫn đến không được hoàn trả giá trị bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì giá trị bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không được hoàn trả.\r\n18.2. Giá trị, đồng tiền và thời gian có hiệu lực của bảo đảm dự thầu được quy định cụ thể tại E-BDL. \r\n18.3. Bảo đảm dự thầu được coi là không hợp lệ khi thuộc một trong các trường hợp sau đây: có giá trị thấp hơn, thời gian có hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không có chữ ký hợp lệ, ký trước khi Bên mời thầu phát hành E-HSMT, có kèm theo các điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu (trong đó bao gồm việc không đáp ứng đủ các cam kết theo quy định tại Mẫu số 04A, Mẫu số 04B Chương IV).\r\n18.4. Nhà thầu không được lựa chọn sẽ được hoàn trả hoặc giải tỏa bảo đảm dự thầu, kể từ ngày thông báo kết quả lựa chọn nhà thầu. Đối với nhà thầu được lựa chọn, bảo đảm dự thầu được hoàn trả hoặc giải tỏa sau khi nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng.\r\n18.5. Các trường hợp phải nộp bản gốc thư bảo lãnh dự thầu cho bên mời thầu: \r\na) Nhà thầu được mời vào thương thảo hợp đồng;\r\nb) Nhà thầu vi phạm quy định của pháp luật về đấu thầu dẫn đến không được hoàn trả giá trị bảo đảm dự thầu trong các trường hợp sau đây:\r\n- Nhà thầu có văn bản rút E-HSDT sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT;\r\n- Nhà thầu vi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d Mục 32.1 E-CDNT;\r\n- Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại Mục 37 E-CDNT;\r\n- Nhà thầu không tiến hành hoặc từ chối tiến hành thương thảo hợp đồng trong thời hạn 05 ngày làm việc, kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương thảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, kể cả trong trường hợp thương thảo qua mạng;\r\n- Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời hạn 20 ngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện hợp đồng nhưng từ chối ký hợp đồng, trừ trường hợp bất khả kháng theo quy định của pháp luật dân sự.\r\n- Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện thỏa thuận khung trong thời hạn 05 ngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện thỏa thuận khung nhưng từ chối hoặc không ký thỏa thuận khung, trừ trường hợp bất khả kháng theo quy định của pháp luật dân sự.\r\n18.6. Trong vòng 05 ngày làm việc, kể từ ngày nhận được yêu cầu của bên mời thầu, nếu nhà thầu từ chối nộp bản gốc thư bảo lãnh dự thầu theo yêu cầu của Bên mời thầu thì nhà thầu sẽ bị xử lý theo đúng cam kết của nhà thầu trong đơn dự thầu.\r\n18.7. Trường hợp gói thầu chia thành nhiều phần độc lập, nhà thầu có thể lựa chọn nộp bảo đảm dự thầu theo một trong hai cách sau đây:\r\na) Bảo đảm dự thầu chung cho tất các phần mà mình tham dự thầu (giá trị bảo đảm dự thầu sẽ bằng tổng giá trị của các phần nhà thầu tham dự). Trường hợp giá trị bảo đảm dự thầu do nhà thầu nộp nhỏ hơn tổng giá trị cộng gộp thì Bên mời thầu được quyền quyết định lựa chọn bảo đảm dự thầu đó được sử dụng cho phần nào trong số các phần mà nhà thầu tham dự;\r\nb) Bảo đảm dự thầu riêng cho từng phần mà nhà thầu tham dự.\r\nTrường hợp nhà thầu vi phạm dẫn đến không được hoàn trả bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì việc không hoàn trả giá trị bảo đảm dự thầu được tính trên phần mà nhà thầu vi phạm.\r\n18.8. Đối với gói thầu có giá trị bảo đảm dự thầu theo quy định tại Mục 18.2 E-CDNT dưới 10 triệu đồng, nhà thầu không phải xuất trình thư bảo lãnh theo quy định tại Mục 18.1 E-CDNT. Trong trường hợp này, nhà thầu phải cam kết nếu được mời vào thương thảo hợp đồng hoặc vi phạm quy định tại điểm b Mục 18.5 E-CDNT thì phải nộp một khoản tiền bằng giá trị quy định tại Mục 18.2 E-CDNT. Trường hợp nhà thầu từ chối nộp tiền theo yêu cầu của bên mời thầu, nhà thầu bị xử lý theo đúng cam kết của nhà thầu nêu trong đơn dự thầu (bị nêu tên trên Hệ thống và bị khóa tài khoản trong vòng 6 tháng, kể từ ngày Cục Quản lý đấu thầu, Bộ Kế hoạch và Đầu tư nhận được văn bản đề nghị của Chủ đầu tư). Trường hợp nhà thầu vi phạm quy định nêu tại điểm b Mục 18.5 E-CDNT thì nhà thầu sẽ không được hoàn trả khoản tiền bảo đảm dự thầu này. \r19. Thời điểm đóng thầu\r19.1. Thời điểm đóng thầu là thời điểm quy định tại E-TBMT. \r\n19.2. Bên mời thầu có thể gia hạn thời điểm đóng thầu bằng cách sửa đổi E-TBMT. Khi gia hạn thời điểm đóng thầu, mọi trách nhiệm của Bên mời thầu và nhà thầu theo thời điểm đóng thầu trước đó sẽ được thay đổi theo thời điểm đóng thầu mới được gia hạn.\r20.\t Nộp, rút và sửa đổi E-HSDT \r20.1. Nộp E-HSDT: Nhà thầu chỉ nộp một bộ E-HSDT đối với một E-TBMT khi tham gia đấu thầu qua mạng. Trường hợp liên danh, thành viên đứng đầu liên danh (theo thỏa thuận trong liên danh) nộp E-HSDT sau khi được sự chấp thuận của tất cả các thành viên trong liên danh. \r\n20.2. Sửa đổi, nộp lại E-HSDT: Trường hợp cần sửa đổi E-HSDT đã nộp, nhà thầu phải tiến hành rút toàn bộ E-HSDT đã nộp trước đó để sửa đổi cho phù hợp. Sau khi hoàn thiện E-HSDT, nhà thầu tiến hành nộp lại E-HSDT mới. Trường hợp nhà thầu đã nộp E-HSDT trước khi bên mời thầu thực hiện sửa đổi E-HSMT (nếu có) thì nhà thầu phải nộp lại E-HSDT mới cho phù hợp với E-HSMT đã được sửa đổi.\r\n20.3. Rút E-HSDT: nhà thầu được rút E-HSDT trước thời điểm đóng thầu. Hệ thống thông báo cho nhà thầu tình trạng rút E-HSDT (thành công hay không thành công). Hệ thống ghi lại thông tin về thời gian rút E-HSDT của nhà thầu. \r\n20.4. Nhà thầu chỉ được rút, sửa đổi, nộp lại E-HSDT trước thời điểm đóng thầu. Sau thời điểm đóng thầu, tất cả các E-HSDT nộp thành công trên Hệ thống đều được mở thầu để đánh giá.\r21. Mở thầu\r21.1. Bên mời thầu phải tiến hành mở thầu và công khai biên bản mở thầu trên Hệ thống trong thời hạn không quá 02 giờ, kể từ thời điểm đóng thầu. Trường hợp có ít hơn 03 nhà thầu nộp E-HSDT thì Bên mời thầu mở thầu ngay mà không phải xử lý tình huống theo quy định tại Khoản 4 Điều 117 Nghị định 63. Trường hợp không có nhà thầu nộp E-HSDT, Bên mời thầu báo cáo Chủ đầu tư xem xét gia hạn thời điểm đóng thầu hoặc tổ chức lại việc lựa chọn nhà thầu qua mạng.\r\n21.2. Biên bản mở thầu được đăng tải công khai trên Hệ thống, bao gồm các nội dung chủ yếu sau:\r\na) Thông tin về gói thầu:\r\n- Số E-TBMT;\r\n- Tên gói thầu;\r\n- Tên bên mời thầu;\r\n- Hình thức lựa chọn nhà thầu;\r\n- Loại hợp đồng;\r\n- Thời điểm hoàn thành mở thầu;\r\n- Tổng số nhà thầu tham dự.\r\nb) Thông tin về các nhà thầu tham dự:\r\n- Tên nhà thầu;\r\n- Giá dự thầu;\r\n- Tỷ lệ phần trăm (%) giảm giá (nếu có);\t\r\n- Giá dự thầu sau giảm giá (nếu có);\r\n- Giá trị và hiệu lực bảo đảm dự thầu;\r\n- Thời gian có hiệu lực của E-HSDT;\r\n- Thời gian giao hàng; \r\n- Các thông tin liên quan khác (nếu có).\r\nc) Trường hợp gói thầu chia thành nhiều phần độc lập thì phải bao gồm các thông tin về giá dự thầu cho từng phần như điểm b Mục này. \r22. Bảo mật\r22.1. Thông tin liên quan đến việc đánh giá E-HSDT và đề nghị trao hợp đồng phải được giữ bí mật và không được phép tiết lộ cho các nhà thầu hay bất kỳ người nào không có liên quan chính thức đến quá trình lựa chọn nhà thầu cho tới khi công khai kết quả lựa chọn nhà thầu. Trong mọi trường hợp không được tiết lộ thông tin trong E-HSDT của nhà thầu này cho nhà thầu khác, trừ thông tin được công khai trong biên bản mở thầu.\r\n22.2. Trừ trường hợp làm rõ E-HSDT (nếu cần thiết) và thương thảo hợp đồng, nhà thầu không được phép tiếp xúc với Bên mời thầu về các vấn đề liên quan đến E-HSDT của mình và các vấn đề khác liên quan đến gói thầu trong suốt thời gian từ khi mở thầu cho đến khi công khai kết quả lựa chọn nhà thầu.\r23. Làm rõ E-HSDT\r\n\r23.1. Sau khi mở thầu, nhà thầu có trách nhiệm làm rõ E-HSDT theo yêu cầu của bên mời thầu, kể cả về tư cách hợp lệ, năng lực, kinh nghiệm của nhà thầu. Đối với các nội dung đề xuất về kỹ thuật, tài chính nêu trong E-HSDT của nhà thầu, việc làm rõ phải bảo đảm nguyên tắc không làm thay đổi nội dung cơ bản của E-HSDT đã nộp, không thay đổi giá dự thầu.\r\n23.2. Trong quá trình đánh giá, việc làm rõ E-HSDT giữa nhà thầu và Bên mời thầu được thực hiện trực tiếp trên Hệ thống. \r\n23.3. Việc làm rõ E-HSDT chỉ được thực hiện giữa Bên mời thầu và nhà thầu có E-HSDT cần phải làm rõ. Đối với các nội dung làm rõ ảnh hưởng trực tiếp đến việc đánh giá tư cách hợp lệ, năng lực, kinh nghiệm và yêu cầu về kỹ thuật, tài chính, nếu quá thời hạn làm rõ mà nhà thầu không thực hiện làm rõ hoặc có thực hiện làm rõ nhưng không đáp ứng được yêu cầu làm rõ của Bên mời thầu thì Bên mời thầu sẽ đánh giá E-HSDT của nhà thầu theo E-HSDT nộp trước thời điểm đóng thầu. Bên mời thầu phải dành cho nhà thầu một khoảng thời gian hợp lý để nhà thầu thực hiện việc làm rõ E-HSDT.\r\n23.4. Nhà thầu không thể tự làm rõ E-HSDT sau thời điểm đóng thầu.\r\n23.5. Trường hợp có sự không thống nhất trong nội dung của E-HSDT hoặc có nội dung chưa rõ thì bên mời thầu yêu cầu nhà thầu làm rõ trên cơ sở tuân thủ quy định tại Mục 23.1 E-CDNT.\r24. Các sai khác, đặt điều kiện và bỏ sót nội dung\rCác định nghĩa sau đây sẽ được áp dụng cho quá trình đánh giá E-HSDT:\r\n24.1. \"Sai khác\" là các khác biệt so với yêu cầu nêu trong E-HSMT; \r\n24.2. \"Đặt điều kiện\" là việc đặt ra các điều kiện có tính hạn chế hoặc thể hiện sự không chấp nhận hoàn toàn đối với các yêu cầu nêu trong E-HSMT;\r\n24.3. \"Bỏ sót nội dung\" là việc nhà thầu không cung cấp được một phần hoặc toàn bộ thông tin hay tài liệu theo yêu cầu nêu trong E-HSMT.\r25. Xác định tính đáp ứng của E-HSDT\r25.1. Bên mời thầu sẽ xác định tính đáp ứng của E-HSDT dựa trên nội dung của E-HSDT theo quy định tại Mục 10 E-CDNT. \r\n25.2. E-HSDT đáp ứng cơ bản là E-HSDT đáp ứng các yêu cầu nêu trong E-HSMT mà không có các sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản. Sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản nghĩa là những điểm trong E-HSDT mà:\r\na) Nếu được chấp nhận thì sẽ gây ảnh hưởng đáng kể đến phạm vi, chất lượng hay tính năng sử dụng của hàng hóa hoặc dịch vụ liên quan; gây hạn chế đáng kể và không thống nhất với E-HSMT đối với quyền hạn của Chủ đầu tư hoặc nghĩa vụ của nhà thầu trong hợp đồng;\r\nb) Nếu được sửa lại thì sẽ gây ảnh hưởng không công bằng đến vị thế cạnh tranh của nhà thầu khác có E-HSDT đáp ứng cơ bản yêu cầu của E-HSMT. \r\n25.3. Bên mời thầu phải kiểm tra các khía cạnh kỹ thuật của E-HSDT theo quy định tại Mục 15 và Mục 16 E-CDNT nhằm khẳng định rằng tất cả các yêu cầu quy định trong E-HSMT đã được đáp ứng và E-HSDT không có những sai khác, đặt điều kiện hoặc bỏ sót các nội dung cơ bản.\r\n25.4. Nếu E-HSDT không đáp ứng cơ bản các yêu cầu nêu trong E-HSMT thì E-HSDT đó sẽ bị loại; không được phép sửa đổi các sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản trong E-HSDT đó nhằm làm cho E-HSDT đáp ứng cơ bản E-HSMT.\r26. Sai sót không nghiêm trọng\r26.1. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT thì Bên mời thầu có thể chấp nhận các sai sót mà không phải là những sai khác, đặt điều kiện hay bỏ sót nội dung cơ bản trong E-HSDT.\r\n26.2. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT, Bên mời thầu có thể yêu cầu nhà thầu cung cấp các thông tin hoặc tài liệu cần thiết trong một thời hạn hợp lý để sửa chữa những sai sót không nghiêm trọng trong E-HSDT liên quan đến các yêu cầu về tài liệu. Yêu cầu cung cấp các thông tin và các tài liệu để khắc phục các sai sót này không được liên quan đến bất kỳ khía cạnh nào của giá dự thầu; nếu không đáp ứng yêu cầu nói trên của Bên mời thầu thì E-HSDT của nhà thầu sẽ bị loại.\r\n26.3. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT, Bên mời thầu sẽ điều chỉnh các sai sót không nghiêm trọng và có thể định lượng được liên quan đến giá dự thầu. \r27.\t Nhà thầu phụ \r\n\r27.1. Nhà thầu phụ là nhà thầu ký kết hợp đồng với nhà thầu chính để thực hiện các dịch vụ liên quan.\r\n27.2. Yêu cầu về nhà thầu phụ nêu tại E-BDL.\r\n27.3. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các trách nhiệm của nhà thầu chính. Nhà thầu chính phải chịu trách nhiệm về khối lượng, chất lượng, tiến độ và các trách nhiệm khác đối với phần công việc do nhà thầu phụ thực hiện. Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT của nhà thầu chính. Bản thân nhà thầu chính phải đáp ứng các tiêu chí năng lực và kinh nghiệm (không xét đến năng lực và kinh nghiệm của nhà thầu phụ).\r\nTrường hợp trong E-HSDT, nếu nhà thầu chính không đề xuất sử dụng nhà thầu phụ cho một công việc cụ thể hoặc không dự kiến các công việc sẽ sử dụng nhà thầu phụ thì được hiểu là nhà thầu chính có trách nhiệm thực hiện toàn bộ các công việc thuộc gói thầu. \r\n27.4. Nhà thầu chính không được sử dụng nhà thầu phụ cho công việc khác ngoài công việc đã kê khai sử dụng nhà thầu phụ nêu trong E-HSDT; việc thay thế, bổ sung nhà thầu phụ ngoài danh sách các nhà thầu phụ đã nêu trong E-HSDT chỉ được thực hiện khi có lý do xác đáng, hợp lý và được Chủ đầu tư chấp thuận; trường hợp sử dụng nhà thầu phụ cho công việc khác ngoài công việc đã kê khai sử dụng nhà thầu phụ có giá trị từ 10% trở lên (sau khi trừ phần công việc thuộc trách nhiệm của nhà thầu phụ) tính trên giá hợp đồng đã ký kết thì được coi là hành vi \"chuyển nhượng thầu\".\r28. Ưu đãi trong lựa chọn nhà thầu\r28.1. Nguyên tắc ưu đãi: Nhà thầu được hưởng ưu đãi khi cung cấp hàng hóa mà hàng hóa đó có chi phí sản xuất trong nước chiếm tỷ lệ từ 25% trở lên.\r\n28.2. Việc tính ưu đãi được thực hiện trong quá trình đánh giá E-HSDT để so sánh, xếp hạng E-HSDT:\r\nHàng hóa chỉ được hưởng ưu đãi khi nhà thầu chứng minh được hàng hóa đó có chi phí sản xuất trong nước chiếm tỷ lệ từ 25% trở lên trong giá hàng hóa. Tỷ lệ % chi phí sản xuất trong nước của hàng hóa được tính theo công thức sau đây:\r\nD (%) = G*/G (%)\r\nTrong đó:\r\n- G*: Chi phí sản xuất trong nước được tính bằng giá chào của hàng hóa trong E-HSDT trừ đi giá trị thuế và các chi phí nhập ngoại bao gồm cả phí, lệ phí (nếu có); hoặc được tính bằng tổng các chi phí sản xuất trong nước; \r\n- G: Giá chào của hàng hóa trong E-HSDT trừ đi giá trị thuế;\r\n- D: Tỷ lệ % chi phí sản xuất trong nước của hàng hóa. \r\n28.3. Cách tính ưu đãi được thực hiện theo quy định tại E-BDL.\r\n28.4. Nhà thầu phải kê khai thông tin về loại hàng hóa được hưởng ưu đãi theo Mẫu số 15A, 15B và 15C Chương IV để làm cơ sở xem xét, đánh giá ưu đãi. Trường hợp nhà thầu không kê khai thì hàng hóa của nhà thầu được coi là không thuộc đối tượng được hưởng ưu đãi.\r\n28.5. Trường hợp hàng hóa do các nhà thầu chào đều không thuộc đối tượng được hưởng ưu đãi thì không tiến hành đánh giá và xác định giá trị ưu đãi.\r29. Đánh giá E-HSDT\r29.1. Bên mời thầu áp dụng phương pháp đánh giá theo quy định tại E-BDL để đánh giá E-HSDT. \r\n29.2. Căn cứ vào E-HSDT của các nhà thầu đã nộp trên Hệ thống và phương pháp đánh giá E-HSDT tại Mục 29.1 E-CDNT, Bên mời thầu chọn 01 trong 02 quy trình đánh giá E-HSDT dưới đây cho phù hợp để đánh giá E-HSDT:\r\n29.3. Quy trình 1 (áp dụng đối với phương pháp \"giá đánh giá\" và \"giá thấp nhất\"):\r\na) Bước 1: Đánh giá tính hợp lệ theo quy định tại Mục 1 Chương III\r\n- Hệ thống tự động đánh giá các nội dung: tư cách hợp lệ trên cơ sở cam kết của nhà thầu trong E-HSDT. Trường hợp tổ chuyên gia phát hiện nhà thầu cam kết không trung thực dẫn đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu sẽ bị coi là có hành vi gian lận trong đấu thầu.\r\n- Tổ chuyên gia đánh giá tính hợp lệ của bảo đảm dự thầu, thỏa thuận liên danh (đối với trường hợp liên danh). Trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu kê khai trên Hệ thống và thông tin trong file scan thư bảo lãnh dự thầu thì căn cứ vào thông tin trong file scan thư bảo lãnh dự thầu để đánh giá.\r\n- Nhà thầu được đánh giá là đạt ở tất cả nội dung về tính hợp lệ thì được chuyển sang đánh giá về năng lực, kinh nghiệm.\r\nb) Bước 2: Đánh giá về năng lực và kinh nghiệm theo quy định tại Mục 2 Chương III\r\n- Hệ thống tự động đánh giá các nội dung: lịch sử không hoàn thành hợp đồng, thực hiện nghĩa vụ thuế, kết quả hoạt động tài chính, doanh thu bình quân hằng năm trên cơ sở thông tin kê khai, trích xuất trong E-HSDT. Đối với các nội dung Hệ thống tự động đánh giá, nhà thầu không phải đính kèm các tài liệu để chứng minh khi nộp E-HSDT.\r\n- Đối với nội dung đánh giá về hợp đồng tương tự, năng lực sản xuất hàng hóa, tổ chuyên gia căn cứ vào thông tin nhà thầu kê khai trên webform và tài liệu đính kèm để đánh giá. Trường hợp có sự không thống nhất giữa thông tin kê khai trên webform và file tài liệu chứng minh thì bên mời thầu yêu cầu nhà thầu làm rõ E-HSDT. \r\nTrường hợp các thông tin kê khai và các tài liệu đính kèm trong E-HSDT không đáp ứng yêu cầu của E-HSMT, bên mời thầu yêu cầu nhà thầu làm rõ, bổ sung hợp đồng, năng lực sản xuất hàng hóa khác (được cập nhật từ hồ sơ năng lực của nhà thầu trên Hệ thống) để đáp ứng yêu cầu của E-HSMT trong một khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu không có hợp đồng, năng lực sản xuất hàng hóa đáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại.\r\n- Đối với nội dung về nhân sự chủ chốt, tổ chuyên gia đánh giá trên cơ sở thông tin kê khai của nhà thầu. Trường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-HSDT không đáp ứng yêu cầu của E-HSMT, bên mời thầu cho phép nhà thầu làm rõ, thay đổi, bổ sung nhân sự chủ chốt để đáp ứng yêu cầu của E-HSMT trong một khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu không có nhân sự thay thế đáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại.\r\n- Nhà thầu được đánh giá là đạt ở các nội dung về năng lực, kinh nghiệm thì được chuyển sang đánh giá về kỹ thuật. \r\nc) Bước 3: Đánh giá về kỹ thuật theo quy định tại Mục 3 Chương III. Nhà thầu được đánh giá là đạt về kỹ thuật thì được chuyển sang đánh giá về tài chính. \r\nd) Bước 4: Đánh giá về tài chính theo quy định tại Mục 4 Chương III và thực hiện theo quy định tại E-BDL;\r\nđ) Bước 5: Sau khi đánh giá về tài chính, Bên mời thầu lập danh sách xếp hạng nhà thầu trình Chủ đầu tư phê duyệt. Việc xếp hạng nhà thầu thực hiện theo quy định tại E-BDL. Nhà thầu xếp hạng thứ nhất được mời vào thương thảo hợp đồng. Trường hợp chỉ có một nhà thầu vượt qua bước đánh giá về tài chính thì không cần phải phê duyệt danh sách xếp hạng nhà thầu.\r\n29.4. Quy trình 2 (chỉ áp dụng đối với phương pháp \"giá thấp nhất\" và các nhà thầu, E-HSDT đều không có bất kỳ ưu đãi nào).\r\na) Bước 1: Xếp hạng nhà thầu căn cứ vào giá dự thầu, nhà thầu có giá dự thầu thấp nhất được xếp hạng thứ nhất. Bên mời thầu tiến hành đánh giá E-HSDT của nhà thầu có giá dự thầu thấp nhất căn cứ vào biên bản mở thầu trên Hệ thống. Trường hợp có nhiều nhà thầu có giá dự thầu thấp nhất bằng nhau thì tiến hành đánh giá tất cả các nhà thầu này. \r\nb) Bước 2: Đánh giá tính hợp lệ theo quy định tại điểm a Mục 29.3 E-CDNT.\r\nc) Bước 3: Đánh giá về năng lực và kinh nghiệm theo quy định tại điểm b Mục 29.3 E-CDNT.\r\nd) Bước 4: Đánh giá về kỹ thuật theo quy định tại điểm c Mục 29.3 E-CDNT.\r\nđ) Bước 5: Nhà thầu đáp ứng về mặt kỹ thuật sẽ được mời vào thương thảo hợp đồng. \r\nTrường hợp E-HSDT của nhà thầu xếp hạng thứ nhất không đáp ứng thì thực hiện các bước đánh giá nêu trên đối với nhà thầu xếp hạng tiếp theo.\r\n29.5. Trong mọi trường hợp, nếu nhà thầu kê khai nhân sự không trung thực thì nhà thầu không được thay thế nhân sự khác, E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại Khoản 4 Điều 89 Luật Đấu thầu và bị xử lý theo quy định tại khoản 1 Điều 122 Nghị định số 63/2014/NĐ-CP và quy định khác của pháp luật có liên quan.\r30. Đối chiếu tài liệu và thương thảo hợp đồng\r30.1. Nhà thầu được mời vào thương thảo hợp đồng phải nộp một bộ tài liệu chứng minh tư cách hợp lệ, năng lực và kinh nghiệm cho bên mời thầu để đối chiếu với thông tin nhà thầu kê khai trong E-HSDT, bao gồm:\r\na) Bản gốc bảo đảm dự thầu hoặc tiền mặt trong trường hợp giá trị bảo đảm dự thầu theo quy định tại Mục 18.1 E-CDNT dưới 10 triệu đồng;\r\nb) Đối với nhà thầu tự cập nhật số liệu về thuế trên Hệ thống từ năm 2021 trở đi (không phải do Hệ thống tự trích xuất), tài liệu chứng minh thực hiện nghĩa vụ thuế của năm gần nhất phù hợp với số liệu về thuế của nhà thầu trên Hệ thống thuế điện tử. Trường hợp số liệu của nhà thầu do Hệ thống trích xuất từ Hệ thống thuế điện tử thì không yêu cầu nhà thầu xuất trình tài liệu để chứng minh;\r\nc) Đối với nhà thầu tự cập nhật số liệu tài chính trên Hệ thống từ năm 2021 trở đi (không phải do Hệ thống tự trích xuất), tài liệu chứng minh tình hình tài chính theo quy định tại Mẫu số 08 Chương IV phù hợp với số liệu tài chính trên Hệ thống thuế điện tử. Trường hợp số liệu của nhà thầu do Hệ thống trích xuất từ Hệ thống thuế điện tử thì không yêu cầu nhà thầu xuất trình tài liệu để chứng minh;\r\nd) Các tài liệu chứng minh về hợp đồng tương tự mà nhà thầu kê khai, đính kèm trong E-HSDT (hợp đồng, biên bản nghiệm thu, thanh lý, thông tin về hóa đơn theo quy định của pháp luật...); tài liệu chứng minh năng lực sản xuất (đối với trường hợp nhà thầu là nhà sản xuất);\r\nđ) Tài liệu chứng minh khả năng huy động nhân sự, bằng cấp, chứng chỉ của nhân sự mà nhà thầu kê khai trong E-HSDT;\r\ne) Tài liệu khác (nếu có).\r\n30.2. Nhà thầu có tài liệu đối chiếu phù hợp sẽ được tiếp tục thương thảo hợp đồng. Đối với số liệu về thuế, doanh thu từ năm 2021 trở đi do nhà thầu tự cập nhật không phù hợp với số liệu trên Hệ thống thuế điện tử dẫn đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu bị loại và bị coi là có hành vi gian lận quy định tại điểm c Mục 4.4 E-CDNT.\r\n30.3. Việc thương thảo hợp đồng phải dựa trên các cơ sở sau đây:\r\na) Báo cáo đánh giá E-HSDT;\r\nb) E-HSDT và các tài liệu làm rõ E-HSDT (nếu có) của nhà thầu;\r\nc) E-HSMT và các tài liệu làm rõ, sửa đổi E-HSMT (nếu có).\r\n30.4. Nguyên tắc thương thảo hợp đồng: \r\na) Thương thảo về những nội dung chưa đủ chi tiết, chưa rõ hoặc chưa phù hợp, thống nhất giữa E-HSMT và E-HSDT, giữa các nội dung khác nhau trong E-HSDT có thể dẫn đến các phát sinh, tranh chấp hoặc ảnh hưởng đến trách nhiệm của các bên trong quá trình thực hiện hợp đồng; \r\nb) Không thương thảo đối với các nội dung nhà thầu chào đúng theo yêu cầu của E-HSMT.\r\n30.5. Nội dung thương thảo hợp đồng:\r\na) Thương thảo về nhân sự:\r\nTrong quá trình thương thảo, nhà thầu không được thay đổi nhân sự chủ chốt (nhân sự đã đề xuất trong E-HSDT hoặc nhân sự đã được thay thế trước khi thương thảo hợp đồng), trừ trường hợp do thời gian đánh giá E-HSDT kéo dài hơn so với quy định hoặc vì lý do bất khả kháng mà các vị trí nhân sự chủ chốt do nhà thầu đã đề xuất không thể tham gia thực hiện hợp đồng. Trong trường hợp đó, nhà thầu được quyền thay đổi nhân sự khác nhưng phải bảo đảm nhân sự dự kiến thay thế có trình độ, kinh nghiệm, năng lực tương đương hoặc cao hơn với nhân sự đã đề xuất và nhà thầu không được thay đổi giá dự thầu;\r\nb) Thương thảo về các vấn đề phát sinh trong quá trình lựa chọn nhà thầu (nếu có) nhằm mục tiêu hoàn thiện các nội dung chi tiết của gói thầu;\r\nc) Thương thảo về các sai sót không nghiêm trọng quy định tại Mục 26 E-CDNT;\r\nd) Trường hợp Mục 13.5 E-BDL quy định nhà thầu chào giá theo Mẫu số 12.2 Chương IV thì trong quá trình thương thảo phải xác định rõ các khoản thuế nhà thầu phải nộp theo quy định của pháp luật về thuế bao gồm: thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT và các vấn đề liên quan khác đến nghĩa vụ nộp thuế. Thuế suất, giá trị thuế nhà thầu phải nộp phải được nêu cụ thể trong hợp đồng\r\nđ) Thương thảo về các nội dung cần thiết khác.\r\n30.6. Trong quá trình thương thảo hợp đồng, các bên tham gia thương thảo tiến hành hoàn thiện dự thảo văn bản hợp đồng; E-ĐKCT của hợp đồng, phụ lục hợp đồng gồm danh mục chi tiết về phạm vi cung cấp, bảng giá, tiến độ cung cấp.\r\n30.7. Trường hợp thương thảo không thành công, Bên mời thầu báo cáo Chủ đầu tư xem xét, quyết định mời nhà thầu xếp hạng tiếp theo vào thương thảo; trường hợp thương thảo với các nhà thầu xếp hạng tiếp theo không thành công thì Bên mời thầu báo cáo Chủ đầu tư xem xét, quyết định hủy thầu theo quy định tại điểm a Mục 32.1 E-CDNT.\r\n30.8. Trường hợp vì lý do khách quan, bất khả kháng dẫn đến nhà thầu không thể thương thảo hợp đồng trực tiếp với bên mời thầu, bên mời thầu có thể xem xét, thương thảo qua mạng.\r31.\t Điều kiện xét duyệt trúng thầu \rNhà thầu được xem xét, đề nghị trúng thầu khi đáp ứng đủ các điều kiện sau đây:\r\n31.1. Có E-HSDT hợp lệ theo quy định tại Mục 1 Chương III;\r\n31.2. Có năng lực và kinh nghiệm đáp ứng yêu cầu theo quy định tại Mục 2 Chương III;\r\n31.3. Có đề xuất về kỹ thuật đáp ứng yêu cầu theo quy định tại Mục 3 Chương III; \r\n31.4. Đáp ứng điều kiện theo quy định tại E-BDL;\r\n31.5. Có giá đề nghị trúng thầu (đã bao gồm thuế, phí, lệ phí (nếu có)) không vượt giá gói thầu được phê duyệt. Trường hợp dự toán của gói thầu được phê duyệt thấp hơn hoặc cao hơn giá gói thầu được phê duyệt thì dự toán này sẽ thay thế giá gói thầu để làm cơ sở xét duyệt trúng thầu.\r32. Hủy thầu\r32.1. Bên mời thầu sẽ thông báo hủy thầu trong trường hợp sau đây:\r\na) Tất cả E-HSDT không đáp ứng được các yêu cầu nêu trong E-HSMT;\r\nb) Thay đổi mục tiêu, phạm vi đầu tư đã ghi trong E-HSMT;\r\nc) E-HSMT không tuân thủ quy định của pháp luật về đấu thầu hoặc quy định khác của pháp luật có liên quan dẫn đến nhà thầu được lựa chọn không đáp ứng yêu cầu để thực hiện gói thầu, dự án;\r\nd) Có bằng chứng về việc đưa, nhận, môi giới hối lộ, thông thầu, gian lận, lợi dụng chức vụ, quyền hạn để can thiệp trái pháp luật vào hoạt động đấu thầu dẫn đến làm sai lệch kết quả lựa chọn nhà thầu.\r\n32.2. Tổ chức, cá nhân vi phạm quy định pháp luật về đấu thầu dẫn đến hủy thầu theo quy định tại điểm c và điểm d Mục 32.1 E-CDNT phải đền bù chi phí cho các bên liên quan và bị xử lý theo quy định của pháp luật.\r\n32.3. Trường hợp hủy thầu theo quy định tại Mục 32.1 E-CDNT, trong thời hạn 05 ngày làm việc Bên mời thầu phải hoàn trả hoặc giải tỏa bảo đảm dự thầu cho nhà thầu đã nộp bản gốc bảo đảm dự thầu, trừ trường hợp nhà thầu vi phạm quy định tại điểm d Mục 32.1 E-CDNT.\r33.\t Thông báo kết quả lựa chọn nhà thầu\r33.1. Bên mời thầu đăng tải thông báo kết quả lựa chọn nhà thầu trên Hệ thống kèm theo báo cáo đánh giá E-HSDT trong 07 ngày làm việc, kể từ ngày Chủ đầu tư phê duyệt kết quả lựa chọn nhà thầu. Nội dung thông báo kết quả lựa chọn nhà thầu như sau:\r\na) Thông tin về gói thầu:\r\n- Số E-TBMT;\r\n- Tên gói thầu;\r\n- Giá gói thầu hoặc dự toán được duyệt (nếu có);\r\n- Tên Bên mời thầu;\r\n- Hình thức lựa chọn nhà thầu;\r\n- Loại hợp đồng;\r\n- Thời gian giao hàng;\r\nb) Thông tin về nhà thầu trúng thầu:\r\n- Mã số doanh nghiệp hoặc số Đăng ký doanh nghiệp của nhà thầu;\r\n- Tên nhà thầu;\r\n- Giá dự thầu;\r\n- Giá dự thầu sau giảm giá (nếu có);\r\n- Điểm kỹ thuật (nếu có);\r\n- Giá đánh giá (nếu có);\r\n- Giá trúng thầu;\r\n- Thời gian giao hàng.\r\nc) Đối với mỗi chủng loại hàng hóa, thiết bị trong gói thầu, Bên mời thầu phải đăng tải các thông tin sau:\r\n- Tên hàng hóa;\r\n- Công suất;\r\n- Tính năng, thông số kỹ thuật; ký, mã hiệu, nhãn mác;\r\n- Xuất xứ;\r\n- Đơn giá trúng thầu.\r\nd) Danh sách nhà thầu không được lựa chọn và tóm tắt về lý do không được lựa chọn của từng nhà thầu.\r\n33.2. Trường hợp hủy thầu theo quy định tại điểm a Mục 32.1 E-CDNT, trong thông báo kết quả lựa chọn nhà thầu và trên Hệ thống phải nêu rõ lý do hủy thầu.\r34. Thay đổi khối lượng hàng hóa và dịch vụ\rVào thời điểm trao hợp đồng, Bên mời thầu có quyền tăng hoặc giảm khối lượng hàng hóa và dịch vụ nêu trong Chương IV với điều kiện sự thay đổi đó không vượt quá tỷ lệ quy định tại E-BDL và không có bất kỳ thay đổi nào về đơn giá hay các điều kiện, điều khoản khác của E-HSDT và E-HSMT.\r35. Thông báo chấp thuận \r\nE-HSDT và trao hợp đồng\rĐồng thời với thông báo kết quả lựa chọn nhà thầu, Bên mời thầu gửi thông báo chấp thuận E-HSDT và trao hợp đồng thông qua Hệ thống, bao gồm cả yêu cầu về biện pháp bảo đảm thực hiện hợp đồng, thời gian hoàn thiện, ký kết hợp đồng theo quy định tại Mẫu số 16 Phần 4 cho nhà thầu trúng thầu. Thông báo chấp thuận E-HSDT và thông báo trao hợp đồng là một phần của hồ sơ hợp đồng. Trường hợp nhà thầu trúng thầu không hoàn thiện, ký kết hợp đồng hoặc không nộp bảo đảm thực hiện hợp đồng theo thời hạn nêu trong thông báo chấp thuận E-HSDT và trao hợp đồng thì nhà thầu sẽ bị loại và không được hoàn trả giá trị bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT. Thời hạn nêu trong thông báo chấp thuận E-HSDT được tính kể từ ngày bên mời thầu gửi thông báo chấp thuận này cho nhà thầu trúng thầu trên Hệ thống.\r36.\t Điều kiện ký kết hợp đồng \r36.1. Tại thời điểm ký kết hợp đồng, E-HSDT của nhà thầu được lựa chọn còn hiệu lực.\r\n36.2. Tại thời điểm ký kết hợp đồng, nhà thầu được lựa chọn phải bảo đảm đáp ứng yêu cầu về năng lực kỹ thuật, tài chính để thực hiện gói thầu. Trường hợp thực tế nhà thầu không còn đáp ứng cơ bản yêu cầu về năng lực, kinh nghiệm theo quy định nêu trong E-HSMT thì Chủ đầu tư sẽ từ chối ký kết hợp đồng với nhà thầu. Chủ đầu tư sẽ hủy quyết định phê duyệt kết quả lựa chọn nhà thầu, thông báo chấp thuận E-HSDT và trao hợp đồng trước đó và mời nhà thầu xếp hạng tiếp theo vào thương thảo hợp đồng.\r\n36.3. Chủ đầu tư phải bảo đảm các điều kiện về vốn tạm ứng, vốn thanh toán và các điều kiện cần thiết khác để triển khai thực hiện gói thầu theo đúng tiến độ.\r37. Bảo đảm thực hiện hợp đồng \r37.1. Trước khi ký kết hợp đồng hoặc trước thời điểm hợp đồng có hiệu lực, nhà thầu trúng thầu phải nộp thư bảo lãnh của tổ chức tín dụng, chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam theo quy định tại Mục 5.1 E-ĐKCT Chương VII. Thư bảo lãnh thực hiện hợp đồng phải sử dụng Mẫu số 18 Phần 4 hoặc một mẫu khác được Chủ đầu tư chấp thuận.\r\n37.2. Nhà thầu không được hoàn trả bảo đảm thực hiện hợp đồng trong trường hợp sau đây:\r\na) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\r\nb) Vi phạm thỏa thuận trong hợp đồng;\r\nc) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối gia hạn hiệu lực của bảo đảm thực hiện hợp đồng.\r38. Giải quyết kiến nghị trong đấu thầu\r\n\r38.1. Khi thấy quyền và lợi ích hợp pháp của mình bị ảnh hưởng, nhà thầu có quyền gửi đơn kiến nghị về các vấn đề trong quá trình lựa chọn nhà thầu, kết quả lựa chọn nhà thầu đến Chủ đầu tư, Người có thẩm quyền. Việc giải quyết kiến nghị trong đấu thầu được thực hiện theo quy định tại Mục 1 Chương XII Luật Đấu thầu và Mục 2 Chương XII Nghị định 63.\r\n38.2. Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu gửi kiến nghị trực tiếp trên Hệ thống. Trường hợp kiến nghị lên Người có thẩm quyền, nhà thầu gửi kiến nghị bằng văn bản theo địa chỉ quy định tại E-BDL.\r39. Theo dõi, giám sát quá trình lựa chọn nhà thầu\rKhi phát hiện hành vi, nội dung không phù hợp quy định của pháp luật đấu thầu, nhà thầu có trách nhiệm thông báo cho tổ chức, cá nhân thực hiện nhiệm vụ theo dõi, giám sát theo quy định tại E-BDL.\r\r\n\r\nChương II. BẢNG DỮ LIỆU ĐẤU THẦU\r\nE-CDNT 1.1\rTên Bên mời thầu là: Viễn Thông Hà Nam\rE-CDNT 1.2\rTên gói thầu: Cung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.\r\nTên dự án là: Cung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.\r\nPhạm vi cung cấp: Mua sắm và lắp đặt 03 máy phát điện công suất tối thiểu 10.5 kVA; 02 máy phát điện công suất tối thiểu 13.5 kVA.\r\nThời gian thực hiện hợp đồng là: 05 ngày, kể từ ngày hợp đồng có hiệu lực.\rE-CDNT 3\rNguồn vốn (hoặc phương thức thu xếp vốn): Đầu tư phân cấp\rE-CDNT 5.3\rBảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\r\n- Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với Viễn Thông Hà Nam, trừ trường hợp Chủ đầu tư, Bên mời thầu, nhà thầu tham dự thầu thuộc cùng một tập đoàn kinh tế nhà nước và sản phẩm thuộc gói thầu là đầu vào của Chủ đầu tư, Bên mời thầu, là đầu ra của nhà thầu tham dự thầu, đồng thời là ngành nghề sản xuất, kinh doanh chính của tập đoàn.\r\n- Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp với các nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên. Cụ thể như sau:\r\n+ Tư vấn lập E-HSMT: Không có\r\n+ Tư vấn đánh giá E-HSDT: không có\r\nNhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với: Viễn Thông Hà Nam\r\n\rE-CDNT 5.6\rĐiều kiện về cấp doanh nghiệp:  Là doanh nghiệp cấp nhỏ hoặc siêu nhỏ theo quy định của pháp luật về doanh nghiệp\r\n\rE-CDNT 7.5\rHội nghị tiền đấu thầu: Không có\rE-CDNT 8\rChi phí nộp E-HSDT:____ [Hệ thống tự trích xuất theo quy định hiện hành].\rE-CDNT 10.8\r Nhà thầu phải nộp cùng với E-HSDT các tài liệu sau đây: 1. Catalô của nhà sản xuất giới thiệu hàng hóa chào thầu, trong đó có đầy đủ các thông số kỹ thuật theo yêu cầu của E-HSMT.\r\n 2. Giấy cam kết:\r\n - Cam kết cung cấp Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng (CQ) của hàng hóa (trong trường hợp hàng hóa nhập khẩu) khi giao hàng.\r\n - Cam kết cung cấp Giấy chứng nhận chất lượng (CQ), Phiếu xuất xưởng hàng hóa (trong trường hợp hàng hóa sản xuất trong nước) khi giao hàng.\r\n 3. Giấy phép bán hàng của nhà sản xuất cấp cho gói thầu, hoặc Giấy ủy quyền bán hàng của đại lý phân phối (kèm theo văn bản chứng minh đơn vị ủy quyền là đại lý phân phối của nhà sản xuất), hoặc giấy chứng nhận quan hệ đối tác, hoặc tài liệu khác có giá trị tương đương.\rE-CDNT 12.1\rNhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.\r\n\rE-CDNT 13.2\rCác phần của gói thầu: không áp dụng\rE-CDNT 13.5\rChào giá: Theo Mẫu số 12.1 Chương IV\rE-CDNT 15.7\rThời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay thế): 10 năm\rCDNT 16.2\rCác tài liệu để chứng minh năng lực thực hiện hợp đồng nếu được công nhận trúng thầu bao gồm: không yêu cầu.\rCDNT 17.1\rThời hạn hiệu lực của E-HSDT là: ≥ 60 ngày, kể từ ngày có thời điểm đóng thầu.\rE-CDNT 18.2\rNội dung bảo đảm dự thầu:\r\n- Giá trị và đồng tiền bảo đảm dự thầu: 6.975.484 VNĐ.\r\n- Thời gian có hiệu lực của bảo đảm dự thầu >= 60 ngày.\rE-CDNT 27.2\rSử dụng nhà thầu phụ: Không được sử dụng nhà thầu phụ\rE-CDNT 28.3\rCách tính ưu đãi: Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng\"; \rE-CDNT 29.1\rPhương pháp đánh giá E-HSDT là:  Phương pháp giá thấp nhất\rE-CDNT 29.3(d)\rCách thức thực hiện: Theo Mẫu số 12.1 Chương IV: Việc so sánh, xếp hạng E-HSDT được xác định trên cơ sở giá dự thầu bao gồm toàn bộ thuế, phí, lệ phí (nếu có)\"\r\n\rE-CDNT 29.3(đ)\rXếp hạng nhà thầu: nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất;\rE-CDNT 31.4\rNhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp nhất; \r\n\rE-CDNT 34\r\n\rTỷ lệ tăng khối lượng tối đa là: 20%;\r\nTỷ lệ giảm khối lượng tối đa là: 20%\rE-CDNT 38.2\r\n\r- Địa chỉ của Chủ đầu tư: Viễn Thông Hà Nam\r\nĐịa chỉ: Số 114, Trần Phú, Quang Trung, Phủ Lý, Hà Nam\r\nĐiện thoại: 02263.854611\rE-CDNT 39\rĐịa chỉ của tổ chức, cá nhân thực hiện nhiệm vụ theo dõi, giám sát: Phòng Kỹ thuật đầu tư - Viễn Thông Hà Nam\r\nĐịa chỉ: Số 114, Trần Phú, Quang Trung, Phủ Lý, Hà Nam\r\nĐiện thoại: 02263.854611\r\r\n\r\nChương III. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT\r\n   \r\n   Mục 1. Đánh giá tính hợp lệ của E-HSDT\r\n   E-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội dung sau đây:\r\n   1. Có bảo đảm dự thầu không vi phạm một trong các trường hợp quy định tại Mục 18.3 E-CDNT. Thư bảo lãnh phải được đại diện hợp pháp của tổ chức tín dụng hoặc chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam ký tên, đóng dấu (nếu có) với giá trị bảo lãnh, thời hạn có hiệu lực và đơn vị thụ hưởng theo yêu cầu của E-HSMT. Thư bảo lãnh không được ký trước khi Bên mời thầu phát hành E-HSMT; không được kèm theo các điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu (trong đó bao gồm việc không đáp ứng đủ các cam kết theo quy định tại Mẫu số 4A, Mẫu số 4B Chương IV). Trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu kê khai trên Hệ thống và thông tin trong file quét (scan) thư bảo lãnh đính kèm thì căn cứ vào thông tin trong file quét (scan) thư bảo lãnh dự thầu để đánh giá.\r\n   2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội dung công việc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong liên danh sẽ thực hiện theo Mẫu số 03 Chương IV. Việc phân chia công việc trong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thầu của hàng hóa và dịch vụ liên quan quy định tại Mẫu số 12.1 (hoặc Mẫu số 12.2), Mẫu số 13 Chương IV và không được phân chia các công việc không thuộc các hạng mục này. Trường hợp phạm vi cung cấp chỉ bao gồm một đơn vị hàng hóa (một chiếc, một cái...) và không có dịch vụ liên quan thì nhà thầu không được liên danh với nhà thầu khác; trường hợp nhà thầu vẫn liên danh thì thỏa thuận liên danh được coi là không hợp lệ, nhà thầu sẽ bị loại.\r\n   3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT.\r\n   Nhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\n   Mục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm15\r\n   2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n   Tiêu chuẩn đánh giá năng lực kinh nghiệm thực hiện theo quy định tại Bảng số 01 (đối với nhà thầu không phải là nhà sản xuất ra hàng hóa thuộc phạm vi của gói thầu) hoặc Bảng số 02 (đối với nhà thầu là nhà sản xuất ra hàng hóa thuộc phạm vi của gói thầu) và được số hóa dưới dạng webform trên Hệ thống, nhà thầu được đánh giá là đạt về năng lực và kinh nghiệm khi đáp ứng tất cả các tiêu chuẩn đánh giá. Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT của nhà thầu chính. Bản thân nhà thầu chính phải đáp ứng các tiêu chí đánh giá về năng lực và kinh nghiệm. \r\n   Không đưa ra yêu cầu nhà thầu đã từng thực hiện một hoặc nhiều hợp đồng trên một địa bàn cụ thể hoặc nhà thầu phải có kinh nghiệm cung cấp hàng hóa hoặc dịch vụ trên một địa bàn cụ thể như là tiêu chí để loại bỏ nhà thầu. \r\n   Trường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận thanh toán của Chủ đầu tư đối với những hợp đồng cung cấp hàng hóa đã thực hiện hoặc tờ khai nộp thuế hoặc các tài liệu liên quan chứng minh năng lực, kinh nghiệm của nhà thầu không phải VND thì khi lập E-HSDT, nhà thầu phải quy đổi về VND để làm cơ sở đánh giá E-HSDT. Việc quy đổi được áp dụng tỷ giá quy đổi của Ngân hàng thương mại cổ phần Ngoại thương Việt Nam tại ngày ký hợp đồng tương tự đó.\r\n   Trường hợp nhà thầu tham dự thầu là công ty mẹ có huy động công ty con thực hiện một phần công việc của gói thầu thì nhà thầu phải kê khai cụ thể phần công việc dành cho các công ty con theo Mẫu số 09B Chương IV. Việc đánh giá kinh nghiệm thực hiện hợp đồng tương tự căn cứ vào giá trị, khối lượng công việc do công ty mẹ, công ty con đảm nhiệm trong gói thầu.\r\n\r\n   Bảng số 01 (Webform trên Hệ thống)\r\n\r\nBẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n(Đối với nhà thầu không phải là nhà sản xuất(1) ra hàng hóa thuộc phạm vi của gói thầu)\r\n   \r\nCác tiêu chí năng lực và kinh nghiệm\rCác yêu cầu cần tuân thủ\rTài liệu\r\ncần nộp\rTT\rMô tả\rYêu cầu\rNhà thầu độc lập\rNhà thầu liên danh\r\r\r\r\r\rTổng các thành viên liên danh\rTừng thành viên liên danh\r\r1\rLịch sử không hoàn thành hợp đồng do lỗi của nhà thầu\rTừ ngày 01 tháng 01 năm 2019(2) đến thời điểm đóng thầu, nhà thầu không có hợp đồng không hoàn thành do lỗi của nhà thầu(3).\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rPhải thỏa mãn yêu cầu này\rMẫu số 07\r\r\r\r\r\r\r\r2\rThực hiện nghĩa vụ thuế\rĐã thực hiện nghĩa vụ thuế(4) của năm tài chính gần nhất so với thời điểm đóng thầu.\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rPhải thỏa mãn yêu cầu này\rCam kết trong đơn dự thầu\r3\rNăng lực tài chính\r3.1\rKết quả hoạt động tài chính\rGiá trị tài sản ròng của nhà thầu trong năm tài chính gần nhất so với thời điểm đóng thầu phải dương.\r\n(Giá trị tài sản ròng = Tổng tài sản - Tổng nợ)\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rPhải thỏa mãn yêu cầu này\rMẫu số 08\r3.2\rDoanh thu bình quân hằng năm (không bao gồm thuế VAT)\rDoanh thu bình quân hằng năm (không bao gồm thuế VAT) của 3 (5) năm tài chính gần nhất so với thời điểm đóng thầu của nhà thầu có giá trị tối thiểu là 950.000.000 (6)VNĐ.\rPhải thỏa mãn yêu cầu này\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rMẫu số 08\r\r\r\r\r\r\r\r4\rKinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự\rNhà thầu đã hoàn thành tối thiểu 01 hợp đồng tương tự với tư cách là nhà thầu chính (độc lập hoặc thành viên liên danh) hoặc nhà thầu phụ(7) trong khoảng thời gian kể từ ngày 01 tháng 01 năm 2019(8) đến thời điểm đóng thầu.\r\nTrong đó hợp đồng tương tự là:\r\n- Có tính chất tương tự: 01 hợp đồng (9);\r\n- Đã hoàn thành có quy mô (giá trị) tối thiểu: 488.284.000 VND (10).\rPhải thỏa mãn yêu cầu này\rPhải thỏa mãn yêu cầu này\rPhải thỏa mãn yêu cầu (tương đương với phần công việc đảm nhận)\rMẫu số 05A\r5\rKhả năng bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng khác(11)\rNhà thầu phải chứng minh khả năng thực hiện nghĩa vụ bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng bằng một trong các cách sau đây:\r\n- Nhà thầu cam kết có năng lực tự thực hiện các nghĩa vụ bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng theo yêu cầu của E-HSMT.\r\n- Nhà thầu ký hợp đồng nguyên tắc với đơn vị có đủ khả năng thực hiện nghĩa vụ bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng theo yêu cầu của E-HSMT.\rPhải thỏa mãn yêu cầu này\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rCam kết của nhà thầu hoặc hợp đồng nguyên tắc\r   Ghi chú:\r\n   (1) Nhà sản xuất được hiểu là nhà máy sản xuất hoặc công ty con, công ty mẹ phụ trách việc phân phối, tiêu thụ sản phẩm do công ty mẹ, công ty con khác trong Tập đoàn, Tổng công ty sản xuất.\r\n   (2) Ghi thời gian yêu cầu, thông thường từ 03 đến 05 năm trước năm có thời điểm đóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2018 đến thời điểm đóng thầu.\r\n   (3) Hợp đồng không hoàn thành do lỗi của nhà thầu bao gồm:\r\n   - Hợp đồng bị Chủ đầu tư kết luận nhà thầu không hoàn thành và nhà thầu không phản đối;\r\n   - Hợp đồng bị Chủ đầu tư kết luận nhà thầu không hoàn thành, không được nhà thầu chấp thuận nhưng đã được trọng tài hoặc tòa án kết luận theo hướng bất lợi cho nhà thầu.\r\n   Các hợp đồng không hoàn thành không bao gồm các hợp đồng mà quyết định của Chủ đầu tư đã bị bác bỏ bằng cơ chế giải quyết tranh chấp. Việc xác định hợp đồng không hoàn thành phải dựa trên tất cả những thông tin về tranh chấp hoặc kiện tụng được giải quyết theo quy định của cơ chế giải quyết tranh chấp của hợp đồng tương ứng và khi mà nhà thầu đã hết tất cả các cơ hội có thể khiếu nại. Đối với các hợp đồng chậm tiến độ do lỗi của nhà thầu nhưng vẫn hoàn thành hợp đồng thì không được coi là hợp đồng không hoàn thành.\r\n   (4) Tài liệu chứng minh thực hiện nghĩa vụ thuế của năm tài chính gần nhất so với thời điểm đóng thầu (đối với trường hợp Hệ thống chưa cập nhật thông tin về số liệu tài chính). \r\n   (5) Ghi thời gian yêu cầu, thông thường từ 03 đến 05 năm trước năm có thời điểm đóng thầu (Ví dụ: Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của 3 năm tài chính gần nhất so với thời điểm đóng thầu. Trong trường hợp này, nếu thời điểm đóng thầu là tháng 11 năm 2022 thì nhà thầu phải nộp báo cáo tài chính của các năm 2019, 2020, 2021). \r\n   Trường hợp nhà thầu có số năm thành lập ít hơn số năm theo yêu cầu của E-HSMT thì doanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính trên số năm mà nhà thầu thành lập. Trường hợp doanh thu bình quân hằng năm (không bao gồm thuế VAT) của nhà thầu đáp ứng yêu cầu về giá trị của E-HSMT thì nhà thầu vẫn được đánh giá tiếp mà không bị loại.\r\n   (6) Cách tính toán thông thường về mức yêu cầu doanh thu bình quân hằng năm (không bao gồm thuế VAT):\r\n   a) Trường hợp thời gian thực hiện hợp đồng từ 12 tháng trở lên thì cách tính doanh thu như sau:\r\n   Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế VAT) = [(Giá gói thầu - giá trị thuế VAT)/thời gian thực hiện hợp đồng theo năm] x k. Thông thường yêu cầu hệ số k trong công thức này là từ 1,5 đến 2.\r\n   b) Trường hợp thời gian thực hiện hợp đồng dưới 12 tháng thì cách tính doanh thu như sau:\r\n   Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế VAT) = (Giá gói thầu - giá trị thuế VAT) x k. Thông thường yêu cầu hệ số \"k\" trong công thức này là 1,5. \r\n   (7) Với các hợp đồng mà nhà thầu đã tham gia với tư cách là thành viên liên danh hoặc nhà thầu phụ thì chỉ tính giá trị phần việc do nhà thầu thực hiện.\r\n   (8) Ghi thời gian yêu cầu, thông thường là từ 03 đến 05 năm trước năm có thời điểm đóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2018 đến thời điểm đóng thầu.\r\n   (9) Tương tự về tính chất: là hàng hóa có cùng mã Chương, mã Nhóm (tương ứng với 4 số đầu tiên của bộ mã) trong Hệ thống hài hòa mô tả và mã hóa hàng hóa (HS - Harmonized Commodity Description and Coding System) theo Hệ thống phân loại hàng hóa do Tổ chức Hải quan thế giới WCO phát hành (gọi chung là mã HS). Mã HS căn cứ theo Thông tư số 65/2017/TT-BTC của Bộ Tài chính (được Tổng Cục Hải quan đăng tải trên trang thông tin điện tử: https://www.customs.gov.vn). \r\n   (Ví dụ: hàng hóa thuộc gói thầu là máy tính xách tay có mã HS là 84.71.30.20 thì các hàng hóa tương tự về chủng loại là hàng hóa có mã HS là 84.71.xx.xx). Trường hợp hàng hóa thuộc gói thầu chưa được công bố mã HS, nhà thầu phải kê khai các hợp đồng cung cấp hàng hóa có cùng chủng loại, tính chất với hàng hóa thuộc gói thầu.\r\n   - Đối với gói thầu mua trang thiết bị y tế, mã HS được xác định theo Thông tư số 14/2018/TT-BYT ngày 15 tháng 5 năm 2018 của Bộ Y tế, hàng hóa tương tự là trang thiết bị y tế cùng nhóm hàng hóa theo mã HS (tương ứng với 4 số đầu tiên của bộ mã) nêu tại Thông tư số 14/2018/TT-BYT.\r\n   Trong quá trình thực hiện, trường hợp Thông tư số 65/2017/TT-BTC, Thông tư số 14/2018/TT-BYT được sửa đổi, bổ sung hoặc thay thế thì áp dụng theo văn bản quy phạm pháp luật sửa đổi, bổ sung hoặc thay thế Thông tư số 65/2017/TT-BTC, Thông tư số 14/2018/TT-BYT).\r\n   - Trường hợp chủ đầu tư, bên mời thầu khó khăn trong việc xác định mã HS của hàng hóa, thì E-HSMT được đưa ra quy định tương tự về chủng loại, tính chất là có cùng chủng loại, tương tự về đặc tính kỹ thuật và tính năng sử dụng với hàng hóa của gói thầu đang xét. Trong trường hợp này, nếu nhà thầu xác định được mã HS của hàng hóa theo yêu cầu của gói thầu và mã HS của hàng hóa trong hạng mục, hợp đồng đã thực hiện (nghiệm thu) cùng nhóm (tương ứng với 4 số đầu tiên của bộ mã) thì hạng mục, hợp đồng này được coi là tương tự về chủng loại, tính chất để xem xét, đánh giá.\r\n   - Trường hợp gói thầu có nhiều hạng mục thì chỉ quy định mã HS cho các hạng mục chính của gói thầu.\r\n   (10) Quy mô của hợp đồng tương tự: có giá trị hợp đồng là Y (VND), Y thông thường khoảng 70% giá trị của gói thầu đang xét.\r\n   Trường hợp gói thầu bao gồm nhiều loại hàng hóa khác nhau thì tùy theo tính chất, quy mô gói thầu để Bên mời thầu đưa ra yêu cầu về quy mô tương tự trên cơ sở các loại hàng hóa chính của gói thầu (phải nêu rõ các hàng hóa chính) hoặc yêu cầu về quy mô tương tự trên cơ sở tất cả các loại hàng hóa của gói thầu. Trường hợp mua sắm tập trung hoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn và trong nước có dưới 03 nhà thầu đã từng thực hiện các hợp đồng tương tự có quy mô trên 70% quy mô của gói thầu đang xét thì có thể điều chỉnh giảm yêu cầu về quy mô của hợp đồng tương tự xuống còn Y/1,4 và/hoặc chia gói thầu thành các phần (lô) để tăng tính cạnh tranh cho gói thầu.\r\n   Việc đánh giá về quy mô của hợp đồng tương tự căn cứ vào giá trị hoàn thành, được nghiệm thu như sau:\r\n    (i) Có ít nhất 01 hợp đồng hoàn thành cung cấp đầy đủ các loại hàng hóa tương tự có giá trị đáp ứng tối thiểu là Y (hoặc Y/1,4 nếu thuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn) hoặc\r\n   (ii) Có các hạng mục hàng hóa tương tự đã thực hiện trong các hợp đồng khác nhau (hợp đồng có thể đã hoàn thành hoặc đang thực hiện, chưa nghiệm thu, thanh lý) nhưng bảo đảm giá trị của từng hạng mục hàng hóa tương tự đã thực hiện đáp ứng tối thiểu 70% giá trị của từng hạng mục hàng hóa trong gói thầu đang xét (hoặc 50% nếu thuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn) và tổng giá trị các hạng mục hàng hóa đã thực hiện phải đáp ứng tối thiểu là Y (hoặc Y/1,4 nếu thuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn). \r\n   Trong đó:\r\n   + Hạng mục hàng hóa đã thực hiện là một phần hoặc toàn bộ khối lượng hàng hóa trong hạng mục đã được nghiệm thu trong khoảng thời gian quy định mà không xét đến thời gian ký kết hợp đồng. Thời điểm xác nhận hạng mục hàng hóa đã thực hiện để xác định hạng mục hàng hóa tương tự là thời điểm nghiệm thu hàng hóa, không căn cứ vào thời điểm ký kết hợp đồng.\r\n   + Hợp đồng hoàn thành là hợp đồng có toàn bộ hàng hóa đã được nghiệm thu hoặc hợp đồng đã được thanh lý. Thời điểm xác nhận hợp đồng hoàn thành để xác định hợp đồng tương tự là thời điểm nghiệm thu hàng hóa, không căn cứ vào thời điểm ký kết hợp đồng.\r\n   - Trường hợp nhà thầu vừa là nhà sản xuất, vừa là nhà cung cấp (một số hàng hóa do nhà thầu chào trong E-HSDT là do nhà thầu sản xuất, các hàng hóa còn lại do nhà thầu mua từ nhà sản xuất, cung cấp khác để cung cấp cho gói thầu), thì ngoài kê khai về kinh nghiệm thực hiện hợp đồng tương tự, nhà thầu còn phải kê khai về năng lực sản xuất theo nội dung quy định tại Mục 4-Bảng số 02 Chương này. Việc đánh giá kinh nghiệm của nhà thầu sẽ được thực hiện trên cơ sở hợp đồng cung cấp hàng hóa tương tự (tương ứng với phần hàng hóa mà nhà thầu mua từ nhà sản xuất, cung cấp khác) và năng lực sản xuất của nhà thầu (tương ứng với phần hàng hóa mà nhà thầu tự sản xuất). \r\n   Ví dụ cho ghi chú số (9), (10): Gói thầu đang xét là gói thầu cung cấp 500.000 cái bơm tiêm dùng một lần có mã HS 9018.31.10 (Theo quy định của Thông tư số 14/2018/TT-BYT) giá trị 1.000.000.000 đồng và 100 chiếc đèn mổ treo trần có mã HS 9405.10.20 (Theo quy định của Thông tư số 14/2018/TT-BYT) giá trị 2.000.000.000 đồng. Nhà thầu X có hợp đồng A (chưa hoàn thành, chưa được thanh lý) cung cấp 2 máy thở có mã HS 9018.90.30, trong đó đã bàn giao 1 chiếc (đã được ngiệm thu) với giá trị 900.000.000 đồng (> 70% giá trị hạng mục bơm tiêm dùng một lần) và có hợp đồng B (chưa hoàn thành, chưa được thanh lý) cung cấp 200 chiếc đèn phẫu thuật có mã HS 9405.40.91, trong đó đã bàn giao 80 chiếc (đã được nghiệm thu) với giá trị 1.450.000.000 đồng (> 70% giá trị hạng mục đèn mổ treo trần) thì nhà thầu X được đánh giá là đáp ứng yêu cầu về hợp đồng tương tự của gói thầu này.\r\n   (11) Trường hợp không yêu cầu dịch vụ sau bán hàng thì gạch bỏ tiêu chí đánh giá này. \r\n   Trường hợp nhà thầu thiếu cam kết thì được bổ sung trong quá trình đánh giá E-HSDT. Trường hợp nhà thầu không bổ sung cam kết trong khoảng thời gian hợp lý theo yêu cầu của Bên mời thầu thì E-HSDT của nhà thầu được coi là không đáp ứng yêu cầu về khả năng bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng khác và bị loại.\r\n   \r\n   \r\nBảng số 02 (Webform trên Hệ thống)\r\n   \r\nBẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n(Đối với nhà thầu là nhà sản xuất(1) ra hàng hóa thuộc phạm vi của gói thầu)\r\n   \r\nCác tiêu chí năng lực và kinh nghiệm\rCác yêu cầu cần tuân thủ\rTài liệu\r\ncần nộp\rTT\rMô tả\rYêu cầu\rNhà thầu độc lập\rNhà thầu liên danh\r\r\r\r\r\rTổng các thành viên liên danh\rTừng thành viên liên danh\r\r1\rLịch sử không hoàn thành hợp đồng do lỗi của nhà thầu \rTừ ngày 01 tháng 01 năm 2019(2) đến thời điểm đóng thầu, nhà thầu không có hợp đồng không hoàn thành do lỗi của nhà thầu(3).\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rPhải thỏa mãn yêu cầu này\rMẫu số 07\r2\rThực hiện nghĩa vụ thuế\rĐã thực hiện nghĩa vụ thuế(4) của năm tài chính gần nhất so với thời điểm đóng thầu.\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rPhải thỏa mãn yêu cầu này\rNội dung cam kết theo đơn dự thầu\r3\rNăng lực tài chính\r3.1\rKết quả hoạt động tài chính\rGiá trị tài sản ròng của nhà thầu trong năm tài chính gần nhất so với thời điểm đóng thầu phải dương.\r\n(Giá trị tài sản ròng = Tổng tài sản - Tổng nợ)\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rPhải thỏa mãn yêu cầu này\rMẫu số 08\r3.2\rDoanh thu bình quân hằng năm (không bao gồm thuế VAT)\rDoanh thu bình quân hằng năm (không bao gồm thuế VAT) của 3 (5)năm tài chính gần nhất so với thời điểm đóng thầu của nhà thầu có giá trị tối thiểu là 950.000.000 (6)VNĐ\rPhải thỏa mãn yêu cầu này\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rMẫu số 08\r4\rNăng lực sản xuất hàng hóa\r\n\rNhà thầu cung cấp tài liệu chứng minh năng lực sản xuất hàng hóa tương tự về tính chất với hàng hóa thuộc gói thầu đáp ứng yêu cầu về sản lượng như sau:\r\nSản lượng trung bình một tháng trong năm gần nhất so với thời điểm đóng thầu đạt tối thiểu(7): 50 sản phẩm\rPhải thỏa mãn yêu cầu này\rPhải thỏa mãn yêu cầu này\rPhải thỏa mãn yêu cầu (tương đương với phần công việc đảm nhận)\rMẫu số 05B\r5\rKhả năng bảo hành, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng khác(8)\rNhà thầu phải chứng minh khả năng thực hiện nghĩa vụ bảo hành, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng bằng một trong các cách sau đây:\r\n- Nhà thầu cam kết có năng lực tự thực hiện các nghĩa vụ bảo hành, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng theo yêu cầu của E-HSMT.\r\n- Nhà thầu ký hợp đồng nguyên tắc với đơn vị có đủ khả năng thực hiện nghĩa vụ bảo hành, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng theo yêu cầu của E-HSMT.\rPhải thỏa mãn yêu cầu này\rPhải thỏa mãn yêu cầu này\rKhông áp dụng\rCam kết của nhà thầu hoặc hợp đồng nguyên tắc\r \r\n\r\n   Ghi chú:\r\n   (1) Nhà sản xuất được hiểu là nhà máy sản xuất hoặc công ty con, công ty mẹ phụ trách việc phân phối, tiêu thụ sản phẩm do công ty mẹ, công ty con khác trong Tập đoàn, Tổng công ty sản xuất.\r\n   (2) Ghi thời gian yêu cầu, thông thường từ 03 đến 05 năm trước năm có thời điểm đóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2018 đến thời điểm đóng thầu.\r\n   (3) Hợp đồng không hoàn thành do lỗi của nhà thầu bao gồm:\r\n   - Hợp đồng bị Chủ đầu tư kết luận nhà thầu không hoàn thành và nhà thầu không phản đối;\r\n   - Hợp đồng bị Chủ đầu tư kết luận nhà thầu không hoàn thành, không được nhà thầu chấp thuận nhưng đã được trọng tài hoặc tòa án kết luận theo hướng bất lợi cho nhà thầu.\r\n   Các hợp đồng không hoàn thành không bao gồm các hợp đồng mà quyết định của Chủ đầu tư đã bị bác bỏ bằng cơ chế giải quyết tranh chấp. Việc xác định hợp đồng không hoàn thành phải dựa trên tất cả những thông tin về tranh chấp hoặc kiện tụng được giải quyết theo quy định của cơ chế giải quyết tranh chấp của hợp đồng tương ứng và khi mà nhà thầu đã hết tất cả các cơ hội có thể khiếu nại. Đối với các hợp đồng chậm tiến độ do lỗi của nhà thầu nhưng vẫn hoàn thành hợp đồng thì không được coi là hợp đồng không hoàn thành.\r\n   (4) Tài liệu chứng minh thực hiện nghĩa vụ thuế của năm tài chính gần nhất so với thời điểm đóng thầu (đối với trường hợp Hệ thống chưa cập nhật thông tin về số liệu tài chính).\r\n   (5) Ghi thời gian yêu cầu, thông thường từ 03 đến 05 năm trước năm có thời điểm đóng thầu (Ví dụ: Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của 3 năm tài chính gần nhất so với thời điểm đóng thầu. Trong trường hợp này, nếu thời điểm đóng thầu là tháng 11 năm 2022 thì nhà thầu phải nộp báo cáo tài chính của các năm 2019, 2020, 2021). \r\n   Trường hợp nhà thầu có số năm thành lập ít hơn số năm theo yêu cầu của E-HSMT thì doanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính trên số năm mà nhà thầu thành lập. Trường hợp doanh thu bình quân hằng năm (không bao gồm thuế VAT) của nhà thầu đáp ứng yêu cầu về giá trị của E-HSMT thì nhà thầu vẫn được đánh giá tiếp mà không bị loại. \r\n   (6) Cách tính toán thông thường về mức yêu cầu doanh thu bình quân hằng năm (không bao gồm thuế VAT): \r\n   a) Trường hợp thời gian thực hiện hợp đồng từ 12 tháng trở lên thì cách tính doanh thu như sau:\r\n   Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế VAT) = [(Giá gói thầu - giá trị thuế VAT)/thời gian thực hiện hợp đồng theo năm] x k. Thông thường yêu cầu hệ số k trong công thức này là từ 1,5 đến 2.\r\n   b) Trường hợp thời gian thực hiện hợp đồng dưới 12 tháng thì cách tính doanh thu như sau:\r\n   Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm từ hoạt động sản xuất, kinh doanh (không bao gồm thuế VAT) = (Giá gói thầu - giá trị thuế VAT) x k. Thông thường yêu cầu hệ số k trong công thức này là 1,5.\r\n   (7) Sản lượng trung bình một tháng trong năm gần nhất so với thời điểm đóng thầu được tính bằng: k x (Số lượng yêu cầu của gói thầu x 30/thời gian giao hàng (tính theo ngày)). Trong đó quy đổi 1 tháng = 30 ngày và thông thường k = 2; trường hợp mua sắm tập trung hoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn thì có thể quy định k = 1. \r\n   Ví dụ: Số lượng hàng hóa cần mua là 12.000 hộp sữa, thời gian thực hiện hợp đồng 20 ngày, hệ số k = 2 thì sản lượng sản xuất sữa trung bình một tháng trong năm gần nhất so với thời điểm đóng thầu tối thiểu là: (12.000 x 30/20) x 2 = 36.000 hộp sữa/tháng. \r\n   Trường hợp hàng hóa là sản phẩm do nhà thầu Việt Nam sản xuất thay thế hàng nhập khẩu, nhà thầu phải chứng minh sản lượng sản xuất dự kiến trung bình trong một tháng đáp ứng yêu cầu.\r\n   Trường hợp nhà thầu vừa là sản xuất, vừa là nhà cung cấp (một số hàng hóa do nhà thầu chào trong E-HSDT là do nhà thầu sản xuất, các hàng hóa còn lại do nhà thầu mua từ nhà sản xuất, cung cấp khác để cung cấp cho gói thầu), thì ngoài kê khai về năng lực sản xuất, nhà thầu còn phải kê khai về kinh nghiệm thực hiện hợp đồng tương tự theo nội dung quy định tại Mục 4-Bảng số 01 Chương này. Việc đánh giá kinh nghiệm của nhà thầu sẽ được thực hiện trên cơ sở hợp đồng cung cấp hàng hóa tương tự (tương ứng với phần hàng hóa mà nhà thầu mua từ nhà sản xuất, cung cấp khác) và năng lực sản xuất của nhà thầu (tương ứng với phần hàng hóa mà nhà thầu tự sản xuất).\r\n   (8) Trường hợp nhà thầu thiếu cam kết thì được bổ sung trong quá trình đánh giá E-HSDT. Trường hợp nhà thầu không bổ sung cam kết trong khoảng thời gian hợp lý theo yêu cầu của Bên mời thầu thì E-HSDT của nhà thầu được coi là không đáp ứng yêu cầu về khả năng bảo hành, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng khác và bị loại. Trường hợp không yêu cầu dịch vụ sau bán hàng thì gạch bỏ tiêu chí đánh giá này.\r\n2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt:\r\nKhông áp dụng.\r\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n   Sử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu chuẩn đánh giá về kỹ thuật. Khi sử dụng phương pháp chấm điểm thì phải quy định mức điểm tối thiểu và mức điểm tối đa đối với từng tiêu chuẩn tổng quát, tiêu chuẩn chi tiết. Việc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên các yếu tố về khả năng đáp ứng các yêu cầu về số lượng, chất lượng, thời hạn giao hàng, vận chuyển, lắp đặt, bảo hành, uy tín của nhà thầu và các yêu cầu khác nêu trong Chương V. Căn cứ vào tính chất của từng gói thầu cụ thể, Bên mời thầu phải cụ thể hóa các tiêu chí làm cơ sở để đánh giá về kỹ thuật bao gồm:\r\n   - Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và công nghệ; \r\n   - Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt hàng hóa;\r\n   - Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì: nhà thầu phải trình bày được kế hoạch cung cấp dịch vụ bảo hành, bảo trì; năng lực cung cấp các dịch vụ sau bán hàng; cung cấp vật tư, phụ tùng thay thế; khả năng lắp đặt thiết bị, hàng hóa. \r\n   - Khả năng thích ứng về địa lý, môi trường;\r\n   - Tác động đối với môi trường và biện pháp giải quyết;\r\n   - Tiêu chí đấu thầu bền vững (nếu có);\r\n   - Các yếu tố về điều kiện thương mại, đào tạo, chuyển giao công nghệ;\r\n   - Tiến độ cung cấp hàng hóa;\r\n   - Uy tín của nhà thầu thông qua việc tham dự thầu (không thương thảo hợp đồng, có quyết định trúng thầu nhưng không tiến hành hoàn thiện, ký kết hợp đồng) và thực hiện các hợp đồng tương tự trước đó. Không yêu cầu mức điểm tối thiểu đối với tiêu chí này;\r\n   - Các yếu tố cần thiết khác.\r\n\r\nNội dung đánh giá\rSử dụng tiêu chí đạt, không đạt\r1. Số lượng, chủng loại hàng hóa theo HSMT\rCung cấp đầy đủ số lượng, chủng loại hàng hóa theo E-HSMT\rCung cấp đủ số lượng và chủng loại hàng hóa theo yêu cầu của E-HSMT\rĐạt\r\rKhông cung cấp đủ số lượng và chủng loại hàng hóa theo yêu cầu của E-HSMT\rKhông đạt\r2. Tài liệu chứng minh\rTiêu chuẩn chất lượng của hàng hóa\rCó cam kết hàng hóa mới 100%, có đầy đủ CO, CQ.\rĐạt\r\rKhông có cam kết hàng hóa mới 100%, có đầy đủ CO, CQ.\rKhông đạt\r3. Tiêu chuẩn sản xuất\rHàng hóa phải đáp ứng các tiêu chuẩn của hãng sản xuất công bố hoặc tương đương.\rHàng hóa đáp ứng các tiêu chuẩn của hãng sản xuất công bố hoặc tương đương (Kèm catalogue của sản phẩm).\rĐạt\r\rHàng hóa không đáp ứng các tiêu chuẩn của hãng sản xuất công bố hoặc tương đương (Kèm catalogue của sản phẩm).\rKhông đạt\r4. Đặc tính kỹ thuật của hàng hóa\rĐặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và công nghệ.\rĐặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và công nghệ hoàn toàn phù hợp đáp ứng yêu cầu của HSMT.\rĐạt\r\rĐặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và công nghệ không phù hợp, không đáp ứng yêu cầu của HSMT.\rKhông đạt\r5. Giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt hàng hóa \rTính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt hàng hóa.\rCó các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt hàng hóa.\rĐạt\r\rKhông có các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt hàng hóa.\rKhông đạt\r6. Tiến độ cung cấp hàng hóa\rBảng tiến độ cung cấp hàng hóa hợp lý, khả thi phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu của HSMT.\rCó bảng tiến độ cung cấp hàng hóa hợp lý, khả thi và phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu của HSMT.\rĐạt\r\rKhông có bảng tiến độ cung cấp hàng hóa hoặc có bảng tiến độ cung cấp hàng hoá nhưng không hợp lý, không khả thi, không phù hợp với đề xuất kỹ thuật.\rKhông đạt\r7. Khả năng thích ứng và tác động đối với môi trường\r7.1 Khả năng thích ứng về địa lý\rKhả năng thích ứng về địa lý.\rHàng hóa được cung cấp hoàn toàn thích ứng về địa lý.\rĐạt\r\rHàng hóa được cung cấp không hoàn toàn thích ứng về địa lý.\rChấp nhận được\r\rHàng hóa được cung cấp không thích ứng về địa lý.\rKhông đạt\r7.2 Tác động đối với môi trường và biện pháp giải quyết\rHàng hóa được cung cấp có ảnh hưởng tác động đến môi trường và đề xuất biện pháp giải quyết.\rHàng hóa được cung cấp không có ảnh hưởng tác động nhiều đến môi trường.\rĐạt\r\rHàng hóa được cung cấp có ảnh hưởng tác động đến môi trường và có đề xuất biện pháp giải quyết hợp lý. \rChấp nhận được\r\rHàng hóa được cung cấp có ảnh hưởng tác động nhiều đến môi trường và không đề xuất được biện pháp giải quyết.\rKhông đạt\r8 Bảo hành\rThời gian bảo hành\rThời gian bảo hành ≥ 12 tháng\rĐạt\r\rThời gian bảo hành dưới 12 tháng\rKhông đạt\r9. Uy tín của nhà thầu\rUy tín của nhà thầu thông qua việc thực hiện các hợp đồng tương tự trước đó trong thời gian 3 năm gần đây tính đến thời điểm đóng thầu.\rCó giấy xác nhận của bên mua hàng đối với 01 hợp đồng (hợp đồng có giá trị lớn nhất mà nhà thầu đã kê khai ở phần năng lực và kinh nghiệm) nhà thầu cung cấp, lắp đặt sản phẩm đạt chất lượng và tiến độ. \r\nKhông có hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng do lỗi của nhà thầu.\rĐạt\r\rKhông có giấy xác nhận của chủ đầu tư về uy tín nhà thầu\r\nCó hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng tương tự do lỗi của nhà thầu.\rKhông đạt\r10.  Các yếu tố về điều kiện thương mại, thời gian thực hiện, đào tạo chuyển giao công nghệ\rĐiều kiện thương mại, thời gian thực hiện, đào tạo, chuyển giao công nghệ hợp lý, khả thi, phù hợp với đề xuất về tiến độ cung cấp.\rCó điều kiện thương mại, thời gian thực hiện, đào tạo, chuyển giao công nghệ hợp lý, khả thi, phù hợp với đề xuất về tiến độ cung cấp.\rĐạt\r\rĐiều kiện thương mại, thời gian thực hiện, đào tạo, chuyển giao công nghệ không hợp lý, không khả thi, không phù hợp với đề xuất về tiến độ cung cấp.\rKhông đạt\rKết luận\r_____\r\r\nMục 4. Tiêu chuẩn đánh giá về tài chính\r\n    Cách xác định giá chào thấp nhất theo các bước sau: \r\n   Bước 1. Xác định giá dự thầu, giá dự thầu sau giảm giá (nếu có);\r\n   Bước 2. Xác định giá trị ưu đãi (nếu có) theo quy định tại Mục 30 E-CDNT;\r\n   Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n   Mục 5. Phương án kỹ thuật thay thế trong E-HSDT (nếu có)\r\n   Không áp dụng\r\n   Mục 6. Trường hợp gói thầu chia thành nhiều phần độc lập (nếu có) \r\n   Không áp dụng\r\n   \r\n\r\n\r\n\r\nChương IV. BIỂU MẪU MỜI THẦU VÀ DỰ THẦU\r\n   \r\nStt\rBiểu mẫu\rCách thức thực hiện\rTrách nhiệm thực hiện\r\r\r\rBên mời thầu\rNhà thầu\r1\rMẫu số 01A. Phạm vi cung cấp hàng hóa\rWebform\rX\r\r2\rMẫu số 01B. Các dịch vụ liên quan\r\rX\r\r3\rMẫu số 01C. Vật tư, phụ tùng thay thế\r\rX\r\r4\rMẫu số 02. Đơn dự thầu\r\r\rX\r5\rMẫu số 03. Thỏa thuận liên danh\r\r\rX\r6\rMẫu số 04A. Bảo lãnh dự thầu (áp dụng trong trường hợp nhà thầu độc lập)\rScan và đính kèm\r\rX\r7\rMẫu số 04B. Bảo lãnh dự thầu (áp dụng trong trường hợp nhà thầu liên danh)\r\r\rX\r8\rMẫu số 05A. Hợp đồng tương tự do nhà thầu thực hiện\r\r\n\r\nWebform\r\rX\r9\rMẫu số 05B. Kê khai năng lực sản xuất hàng hóa\r\r\rX\r10\rMẫu số 06A. Bảng đề xuất nhân sự chủ chốt\r\r\rX\r11\rMẫu số 06B. Bảng lý lịch chuyên môn của nhân sự chủ chốt\r\r\r\r12\rMẫu số 06C. Bảng kinh nghiệm chuyên môn\r\r\r\r13\rMẫu số 07. Hợp đồng không hoàn thành do lỗi của nhà thầu\r\r\rX\r14\rMẫu số 08. Tình hình tài chính của nhà thầu\r\r\rX\r15\rMẫu số 09A. Phạm vi công việc sử dụng nhà thầu phụ\r\r\rX\r16\rMẫu số 09B. Danh sách công ty con, công ty thành viên đảm nhận phần công việc của gói thầu\r\r\rX\r17\rMẫu số 10. Bảng tiến độ cung cấp\r\r\rX\r18\rMẫu số 11. Bảng tổng hợp giá dự thầu\r\r\rX\r19\rMẫu số 12.1. Bảng giá dự thầu của hàng hóa\r\r\r\r20\rMẫu số 12.2. Bảng giá dự thầu của hàng hóa (được sản xuất, gia công tại Việt Nam; được sản xuất, gia công nước ngoài đã được nhập khẩu hoặc sẽ được nhập khẩu vào Việt Nam) \r\r\rX\r21\rMẫu số 13. Bảng giá dự thầu cho các dịch vụ liên quan\r\r\rX\r22\rMẫu số 14A. Bảng giá vật tư, phụ tùng thay thế, (áp dụng trong trường hợp yêu cầu nhà thầu tự đề xuất)\r\r\rX\r23\rMẫu số 14B. Bảng giá vật tư, phụ tùng thay thế, (áp dụng trong trường hợp bên mời thầu tự yêu cầu)\r\r\rX\r24\rMẫu số 15A. Bảng kê hàng hóa thuộc đối tượng được hưởng ưu đãi\r\r\rX\r25\rMẫu số 15B. Chi phí sản xuất trong nước đối với hàng hóa được hưởng ưu đãi (trường hợp kê khai chi phí nhập ngoại)\r\r\rX\r26\rMẫu số 15C. Chi phí sản xuất trong nước đối với hàng hóa được hưởng ưu đãi (trường hợp kê khai chi phí sản xuất tại Việt Nam)\r\r\rX\r\r\n\t\r\n    Mẫu số 01A (webform trên Hệ thống)\r\nPHẠM VI CUNG CẤP\r\nSTT\rDanh mục hàng hóa\rKhối lượng mời thầu\rĐơn vị tính\rĐịa điểm lắp đặt \rTiến độ cung cấp theo yêu cầu của bên mời thầu\r1\rMáy phát điện 10.5 KVA - 1 pha\r\nThông số chính: \r\n- Công suất liên tục:  ≥ 10.5  KVA   \r\n- Điện áp: 220-230V AC\r\n- Tần số : 50Hz\r\n- Nhiên liệu: Diesel \r\n- Hệ thống bảng điều khiển và vỏ chống ổn đồng bộ theo máy\r\n- Cáp nguồn 2x16mm; cáp tiếp địa 1x16mm\r\n- Nhân công vận chuyển đến các trạm BTS và lắp đặt hoàn thiện.\r03\rChiếc\rCác Trạm BTS, tỉnh Hà Nam\rThời gian thực hiện hợp đồng:\r\n  + Giao toàn bộ hàng trong vòng 05 ngày kể từ ngày hợp đồng có hiệu lực\r\n  \r2\rMáy phát điện 13.5 KVA - 1 pha\r\nThông số chính: \r\n- Công suất liên tục:  ≥ 13.5  KVA   \r\n- Điện áp: 220/380V AC\r\n- Tần số : 50Hz\r\n- Nhiên liệu: Diesel \r\n- Hệ thống bảng điều khiển và vỏ chống ổn đồng bộ theo máy\r\n- Cáp nguồn 3x16mm + 1x10mm; cáp tiếp địa 1x16mm\r\n- Nhân công vận chuyển đến các trạm BTS và lắp đặt hoàn thiện.\r02\rChiếc\rKho Viễn thông Hà Nam\rThời gian thực hiện hợp đồng:\r\n  + Giao toàn bộ hàng trong vòng 05 ngày kể từ ngày hợp đồng có hiệu lực.\r\n  \r\r\n\r\n   Mẫu số 01B (webform trên Hệ thống)\r\nCÁC DỊCH VỤ LIÊN QUAN (1)\r\n   \r\nSTT\rMô tả dịch vụ\rKhối lượng mời thầu\rĐơn vị tính\rĐịa điểm thực hiện dịch vụ\rNgày hoàn thành \r\ndịch vụ(2)\r1\rHướng dẫn vận hành chuyển giao công nghệ\r05\rBộ\rViễn thông Hà Nam\r05 ngày\r   \r\n   Ghi chú:\r\n   (1) Trường hợp gói thầu không yêu cầu dịch vụ liên quan thì Bên mời thầu không nhập Biểu này trên Hệ thống.\r\n   (2) \"Ngày hoàn thành dịch vụ\" phải hợp lý, phù hợp với \"Ngày giao hàng\" tại Mẫu số 01A. \r\n   \r\n   \r\n   \r\n   \r\nMẫu số 01C (webform trên Hệ thống)\r\n\r\nVẬT TƯ, PHỤ TÙNG THAY THẾ\r\n(Chỉ áp dụng trong trường hợp bên mời thầu có yêu cầu cụ thể về vật tư, phụ tùng thay thế)\r\n   \r\nSTT\rDanh mục\rĐơn vị tính\rKhối lượng\r   (1)\r   (2)\r   (3)\r   (4)\r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r\n   Ghi chú: \r\n   Bên mời thầu điền các cột (1), (2), (3), (4) cho phù hợp với yêu cầu tại Mục 15.7 E-CDNT và Mục 4 Chương III. \r\n   Mẫu số 02 (webform trên Hệ thống)\r\n\r\nĐƠN DỰ THẦU(1)\r\n   \r\n   Ngày:___ [Hệ thống tự động trích xuất]\r\n   Tên gói thầu:___ [Hệ thống tự động trích xuất]\r\n   Kính gửi:___ [Hệ thống tự động trích xuất]\r\n   Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n   Tên nhà thầu:___ [Hệ thống tự động trích xuất], số đăng ký doanh nghiệp:___ [Hệ thống tự động trích xuất] cam kết thực hiện gói thầu____ [ Hệ thống tự động trích xuất] số E-TBMT:___ [Hệ thống tự động trích xuất] theo đúng yêu cầu nêu trong E-HSMT với giá dự thầu (tổng số tiền) là____ [Hệ thống tự động trích xuất] cùng với các bảng tổng hợp giá dự thầu kèm theo. \r\n   Ngoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm giá là____ [Ghi tỷ lệ giảm giá, nếu có]. \r\n   Giá dự thầu sau khi trừ đi giá trị giảm giá là:_____ [Hệ thống tự động tính] (đã bao gồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n   Hiệu lực của E-HSDT:____ [Hệ thống tự động trích xuất]\r\n   Bảo đảm dự thầu:___ [ ghi giá trị bằng số, bằng chữ và đồng tiền của bảo đảm dự thầu]\r\n   Hiệu lực của Bảo đảm dự thầu:____ [ghi thời gian hiệu lực kể từ ngày đóng thầu]\r\n   Chúng tôi cam kết:\r\n   1. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi Giấy chứng nhận đăng ký doanh nghiệp hoặc Giấy chứng nhận đăng ký hộ kinh doanh hoặc các tài liệu tương đương khác; không thuộc trường hợp mất khả năng thanh toán theo quy định của pháp luật về doanh nghiệp.\r\n   2. Không vi phạm quy định về bảo đảm cạnh tranh trong đấu thầu.\r\n   3. Đã thực hiện nghĩa vụ thuế của năm tài chính gần nhất so với thời điểm đóng thầu.\r\n   4. Không đang trong thời gian bị cấm tham dự thầu theo quy định của pháp luật đấu thầu \r\n   5. Không thực hiện các hành vi tham nhũng, hối lộ, thông thầu, cản trở và các hành vi vi phạm quy định khác của pháp luật đấu thầu khi tham dự gói thầu này.\r\n   6. Những thông tin kê khai trong E-HSDT là trung thực.\r\n   7. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-HSDT tạo thành thỏa thuận ràng buộc trách nhiệm giữa hai bên cho tới khi hợp đồng được ký kết.\r\n   8. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT.\r\n   9. Có đủ năng lực, kinh nghiệm để thực hiện gói thầu.(2)\r\n   10. Trường hợp chúng tôi không nộp bản gốc bảo đảm dự thầu (hoặc bảo đảm dự thầu bằng tiền mặt nếu có giá trị nhỏ hơn 10 triệu đồng) theo yêu cầu của Bên mời thầu quy định tại Mục 18.5 E-CDNT thì chúng tôi sẽ bị nêu tên trên Hệ thống và tài khoản của chúng tôi sẽ bị khóa trong vòng 06 tháng kể từ ngày Cục Quản lý đấu thầu, Bộ Kế hoạch và Đầu tư nhận được văn bản đề nghị của Chủ đầu tư. \r\n   \r\n   Ghi chú:\r\n   (1) Đơn dự thầu được ký bằng chữ ký số của nhà thầu khi nhà thầu nộp E-HSDT\r\n   (2) Trường hợp gói thầu áp dụng hình thức chào hàng cạnh tranh.\r\n   \r\nMẫu số 03 (Webform trên Hệ thống)\r\n\r\n\r\nTHỎA THUẬN LIÊN DANH(1)\r\n\r\n   Ngày:___ [Hệ thống tự động trích xuất]\r\n   Gói thầu:____ \t [Hệ thống tự động trích xuất ]\r\n   Thuộc dự án:____ [Hệ thống tự động trích xuất]\r\n   Căn cứ (2)\t____ [Hệ thống tự động trích xuất]\r\n   Căn cứ(2) ____\t [Hệ thống tự động trích xuất]\r\n   Căn cứ E-HSMT Gói thầu:__________ [Hệ thống tự động trích xuất] với số E-TBMT:__ [Hệ thống tự động trích xuất]\r\n   Chúng tôi, đại diện cho các bên ký thỏa thuận liên danh, gồm có:\r\n   Tên thành viên liên danh thứ nhất:____ [Hệ thống tự động trích xuất] \r\n   Số đăng ký doanh nghiệp:___ [Hệ thống tự động trích xuất];\r\n   Đại diện là ông/bà:_______________________________________________ \t\t\t\t\t\t\t\t\r\n   Chức vụ:_______________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   Địa chỉ:________________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   Điện thoại:______________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   Tên thành viên liên danh thứ hai:____ [Hệ thống tự động trích xuất] \r\n   Số đăng ký doanh nghiệp:___ [Hệ thống tự động trích xuất];\r\n   Đại diện là ông/bà:_______________________________________________ \t\t\t\t\t\t\t\t\r\n   Chức vụ:_______________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   Địa chỉ:________________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   Điện thoại:______________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   ...\r\n   Tên thành viên liên danh thứ n:____ [Hệ thống tự động trích xuất] \r\n   Số đăng ký doanh nghiệp:___ [Hệ thống tự động trích xuất];\r\n   Đại diện là ông/bà:_______________________________________________ \t\t\t\t\t\t\t\t\r\n   Chức vụ:_______________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   Địa chỉ:________________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   Điện thoại:______________________________________________________ \t\t\t\t\t\t\t\t\t\t\r\n   Các bên (sau đây gọi là thành viên) thống nhất ký kết thỏa thuận liên danh với các nội dung sau:\r\n   \tĐiều 1. Nguyên tắc chung\r\n   \t1. Các thành viên tự nguyện hình thành liên danh để tham dự thầu gói thầu___ [Hệ thống tự động trích xuất] thuộc dự án___ [Hệ thống tự động trích xuất].\r\n   \t2. Các thành viên thống nhất tên gọi của liên danh cho mọi giao dịch liên quan đến gói thầu này là:____ [Ghi tên của liên danh].\r\n   \t3. Các thành viên cam kết không thành viên nào được tự ý tham gia độc lập hoặc liên danh với nhà thầu khác để tham gia gói thầu này. Trường hợp trúng thầu, không thành viên nào có quyền từ chối thực hiện các trách nhiệm và nghĩa vụ đã quy định trong hợp đồng. Trường hợp thành viên của liên danh từ chối hoàn thành trách nhiệm riêng của mình như đã thỏa thuận thì thành viên đó bị xử lý như sau:\r\n   - Bồi thường thiệt hại cho các bên trong liên danh;\r\n   - Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp đồng;\r\n   - Hình thức xử lý khác____ [ghi rõ hình thức xử lý khác].\r\n   Điều 2. Phân công trách nhiệm \r\n   Các thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu____ [Hệ thống tự động trích xuất] thuộc dự án____ [Hệ thống tự động trích xuất] đối với từng thành viên như sau: \r\n   1. Thành viên đứng đầu liên danh: \r\n   Các bên nhất trí phân công____ [Hệ thống tự động trích xuất thành viên lập liên danh] làm thành viên đứng đầu liên danh, đại diện cho liên danh trong những phần việc sau(3):\r\n   - Sử dụng tài khoản, chứng thư số để nộp E-HSDT cho cả liên danh.\r\n   [- Ký các văn bản, tài liệu để giao dịch với Bên mời thầu trong quá trình tham dự thầu, văn bản giải trình, làm rõ E-HSDT hoặc văn bản đề nghị rút E-HSDT;\r\n   - Thực hiện bảo đảm dự thầu cho cả liên danh;\r\n   - Tham gia quá trình thương thảo, hoàn thiện hợp đồng;\r\n   - Ký đơn kiến nghị trong trường hợp nhà thầu có kiến nghị;\r\n   - Các công việc khác trừ việc ký kết hợp đồng____ [ghi rõ nội dung các công việc khác (nếu có)].\r\n   2. Các thành viên trong liên danh thỏa thuận phân công trách nhiệm thực hiện công việc theo bảng dưới đây (4): \r\nSTT\rTên các thành viên\r\ntrong liên danh\rNội dung\r\ncông việc\r\nđảm nhận\rTỷ lệ % giá trị đảm nhận so với tổng giá dự thầu\r1\rTên thành viên đứng đầu liên danh\r\n(Hệ thống tự động trích xuất)\r-___\r\n-___\r-___%\r\n-___%\r2\rTên thành viên thứ 2\r-___\r\n-___\r-___%\r\n-___%\r....\r....\r....\r......\rTổng cộng\rToàn bộ công việc của gói thầu\r100%\r   Điều 3. Hiệu lực của thỏa thuận liên danh \r\n   1. Thỏa thuận liên danh có hiệu lực kể từ ngày ký. \r\n   2. Thỏa thuận liên danh chấm dứt hiệu lực trong các trường hợp sau:\r\n   - Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh lý hợp đồng;\r\n   - Các bên cùng thỏa thuận chấm dứt;\r\n   - Nhà thầu liên danh không trúng thầu;\r\n   - Hủy thầu gói thầu_______ [Hệ thống tự động trích xuất] thuộc dự án____ [Hệ thống tự động trích xuất] theo thông báo của Bên mời thầu.\r\n   Thỏa thuận liên danh được lập trên sự chấp thuận của tất cả các thành viên.\r\n   \r\nĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN ĐỨNG ĐẦU LIÊN DANH\r\n[xác nhận, chữ ký số]\r\n\r\nĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN LIÊN DANH\r\n[xác nhận, chữ ký số]\r\n\r\n   Ghi chú:\r\n   (1) Trường hợp gói thầu chia thành nhiều phần độc lập thì trong thỏa thuận liên danh phải nêu rõ tên, số hiệu của các phần mà nhà thầu liên danh tham dự thầu, trong đó nêu rõ trách nhiệm chung và trách nhiệm riêng của từng thành viên liên danh đối với phần tham dự thầu.\r\n   (2) Hệ thống tự động cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\r\n   (3) Việc phân công trách nhiệm bao gồm một hoặc nhiều công việc như đã nêu. \r\n   (4) Nhà thầu phải ghi rõ nội dung công việc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong liên danh sẽ thực hiện, trách nhiệm chung, trách nhiệm riêng của từng thành viên, kể cả thành viên đứng đầu liên danh. Việc phân chia công việc trong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thầu tại Mẫu số 12.1 hoặc Mẫu số 12.2 Chương này và dịch vụ liên quan quy định tại Mẫu số 13 Chương này; không được phân chia các công việc không thuộc các hạng mục quy định tại các Mẫu số 12.1, 12.2 và 13 Chương này. \r\n   \r\nMẫu số 04A (Scan đính kèm) \r\n   \r\nBẢO LÃNH DỰ THẦU(1)\r\n(Áp dụng đối với nhà thầu độc lập)\r\n\r\n   Bên thụ hưởng:________ [ghi tên và địa chỉ của Bên mời thầu quy định tại Mục 1.1 E-BDL hoặc tên Chủ đầu tư quy định tại Mục 5.3 E-BDL] \r\n   Ngày phát hành bảo lãnh:___ [ghi ngày phát hành bảo lãnh]\r\n   BẢO LÃNH DỰ THẦU số:___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n   Bên bảo lãnh:___ [ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa được thể hiện ở phần tiêu đề trên giấy in]\r\n   Chúng tôi được thông báo rằng_____ [ghi tên nhà thầu] (sau đây gọi là \"Nhà thầu\") sẽ tham dự thầu để thực hiện gói thầu_____ [ghi tên gói thầu] thuộc dự án____ [ghi tên dự án] theo Thư mời thầu/E-TBMT số____ [ghi số trích yếu của Thư mời thầu/E-TBMT]. \r\n   Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu bằng một khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng].\r\n   Bảo lãnh này có hiệu lực trong___ (2) ngày, kể từ ngày____ tháng___ năm___(3).\r\n   Theo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(4) sẽ thanh toán cho Bên thụ hưởng một khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] khi nhận được văn bản thông báo từ Bên thụ hưởng về vi phạm của Nhà thầu trong các trường hợp sau đây: \r\n   1. Nhà thầu rút E-HSDT sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT;\r\n   2. Nhà thầu vi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d Mục 32.1 E-CDNT của E-HSMT;\r\n   3. Nhà thầu không tiến hành hoặc từ chối tiến hành thương thảo hợp đồng trong thời hạn 05 ngày làm việc, kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương thảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, kể cả trong trường hợp thương thảo qua mạng;\r\n   4. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời hạn 20 ngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện hợp đồng nhưng từ chối ký hợp đồng, trừ trường hợp bất khả kháng theo quy định của pháp luật dân sự;\r\n   5. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện thỏa thuận khung trong thời hạn 05 ngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện thỏa thuận khung nhưng từ chối hoặc không ký thỏa thuận khung, trừ trường hợp bất khả kháng theo quy định của pháp luật dân sự;(5)\r\n   6. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT. \r\n   \tTrường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu ký kết hợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận trong hợp đồng đó.\r\n   Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi chúng tôi nhận được bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc trong vòng 30 ngày kể từ ngày hết thời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước. \r\n   Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng chúng tôi trước hoặc trong ngày đó. \r\n   \r\nĐại diện hợp pháp của ngân hàng\r\n[ghi tên, chức danh, ký tên và đóng dấu]\r\n   \r   Ghi chú:\r\n   (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp hơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Bên mời thầu phát hành E-HSMT, hoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu thì bảo lãnh dự thầu được coi là không hợp lệ. Bảo lãnh dự thầu này là bảo lãnh dự thầu không hủy ngang. Trường hợp cần thiết đối với các gói thầu có quy mô lớn, để bảo đảm quyền lợi của Chủ đầu tư, Bên mời thầu trong việc tịch thu giá trị bảo đảm dự thầu khi nhà thầu vi phạm quy định nêu tại Bảo lãnh dự thầu, Chủ đầu tư, bên mời thầu có thể yêu cầu nhà thầu cung cấp các tài liệu để chứng minh bảo lãnh dự thầu đã nộp trong E-HSDT là bảo lãnh dự thầu không hủy ngang. \r\n   (2) Ghi theo quy định tại Mục 18.2 E-BDL. \r\n   (3) Ghi ngày có thời điểm đóng thầu theo quy định tại Mục 19.1 E-BDL.\r\n   (4) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam kết nêu trên thì bị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu theo quy định tại Mục 18.3 E-CDNT và thư bảo lãnh được coi là không hợp lệ.\r\n   (5) Chỉ áp dụng đối với mua sắm tập trung có sử dụng thỏa thuận khung.\r\n   \r\nMẫu số 04B (Scan đính kèm)\r\n\r\nBẢO LÃNH DỰ THẦU(1)\r\n(áp dụng đối với nhà thầu liên danh)\r\n\r\n   Bên thụ hưởng:_______ [ghi tên và địa chỉ của Bên mời thầu quy định tại Mục 1.1 E-BDL hoặc ghi tên Chủ đầu tư quy định tại Mục 5.3 E-BDL] \r\n   Ngày phát hành bảo lãnh:___ [ghi ngày phát hành bảo lãnh]\r\n   BẢO LÃNH DỰ THẦU số:___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n   Bên bảo lãnh:___[ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa được thể hiện ở phần tiêu đề trên giấy in]\r\n   Chúng tôi được thông báo rằng____ [ghi tên nhà thầu](2) (sau đây gọi là \"Nhà thầu\") sẽ tham dự thầu để thực hiện gói thầu____ [ghi tên gói thầu] thuộc dự án____ [ghi tên dự án] theo Thư mời thầu/E-TBMT số____ [ghi số trích yếu của Thư mời thầu/E-TBMT]. \r\n   Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu tham dự thầu gói thầu này bằng một khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng].\r\n   Bảo lãnh này có hiệu lực trong___(3) ngày, kể từ ngày____tháng___ năm___(4).\r\n   Theo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(5) sẽ thanh toán cho Bên thụ hưởng một khoản tiền là___ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] khi nhận được văn bản thông báo từ Bên thụ hưởng về vi phạm của Nhà thầu trong các trường hợp sau đây: \r\n   1. Nhà thầu rút E-HSDT sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT;\r\n   2. Nhà thầu vi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d Mục 32.1 E-CDNT của E-HSMT;\r\n   3. Nhà thầu không tiến hành hoặc từ chối tiến hành thương thảo hợp đồng trong thời hạn 05 ngày làm việc, kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương thảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, kể cả trong trường hợp thương thảo qua mạng;\r\n   4. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời hạn 20 ngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện hợp đồng nhưng từ chối ký hợp đồng, trừ trường hợp bất khả kháng theo quy định của pháp luật dân sự;\r\n   5. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện thỏa thuận khung trong thời hạn 05 ngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện thỏa thuận khung nhưng từ chối hoặc không ký thỏa thuận khung, trừ trường hợp bất khả kháng theo quy định của pháp luật dân sự;(6)\r\n   6. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT;\r\n   7. Nếu bất kỳ thành viên nào trong liên danh____ [ghi đầy đủ tên của nhà thầu liên danh] vi phạm quy định của pháp luật dẫn đến không được hoàn trả bảo đảm dự thầu theo quy định tại Mục 18.5 E-CDNT của E-HSMT thì bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không được hoàn trả.\r\n   Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu ký kết hợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận trong hợp đồng đó.\r\n   Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi chúng tôi nhận được bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc trong vòng 30 ngày kể từ khi hết thời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\n   Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng chúng tôi trước hoặc trong ngày đó. \r\nĐại diện hợp pháp của ngân hàng\r\n[ghi tên, chức danh, ký tên và đóng dấu]\r   Ghi chú:\r\n   (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp hơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Bên mời thầu phát hành E-HSMT, hoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu thì bảo lãnh dự thầu được coi là không hợp lệ. Bảo lãnh dự thầu này là bảo lãnh dự thầu không hủy ngang. Trường hợp cần thiết đối với các gói thầu có quy mô lớn, để bảo đảm quyền lợi của Chủ đầu tư, Bên mời thầu trong việc tịch thu giá trị bảo đảm dự thầu khi nhà thầu vi phạm quy định nêu tại Bảo lãnh dự thầu, Chủ đầu tư, bên mời thầu có thể yêu cầu nhà thầu cung cấp các tài liệu để chứng minh bảo lãnh dự thầu đã nộp trong E-HSDT là bảo lãnh dự thầu không hủy ngang.\r\n   (2) Tên nhà thầu có thể là một trong các trường hợp sau đây:\r\n   - Tên của cả nhà thầu liên danh, ví dụ nhà thầu liên danh A + B tham dự thầu thì tên nhà thầu ghi là \"Nhà thầu liên danh A + B\"; \r\n   - Tên của thành viên chịu trách nhiệm thực hiện bảo lãnh dự thầu cho cả liên danh hoặc cho thành viên khác trong liên danh, ví dụ nhà thầu liên danh A + B + C tham dự thầu, trường hợp trong thỏa thuận liên danh phân công cho nhà thầu A thực hiện bảo đảm dự thầu cho cả liên danh thì tên nhà thầu ghi là \"nhà thầu A (thay mặt cho nhà thầu liên danh A + B +C)\", trường hợp trong thỏa thuận liên danh phân công nhà thầu B thực hiện bảo đảm dự thầu cho nhà thầu B và C thì tên nhà thầu ghi là \"Nhà thầu B (thay mặt cho nhà thầu B và C)\"; \r\n   - Tên của thành viên liên danh thực hiện riêng rẽ bảo lãnh dự thầu. \r\n   (3) Ghi theo quy định tại Mục 18.2 E-BDL. \r\n   (4) Ghi ngày có thời điểm đóng thầu theo quy định tại Mục 19.1 E-BDL.\r\n   (5) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam kết nêu trên thì bị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu theo quy định tại Mục 18.3 E-CDNT và thư bảo lãnh được coi là không hợp lệ. \r\n   (6) Chỉ áp dụng đối với mua sắm tập trung có sử dụng thỏa thuận khung.\r\n   \r\n\tMẫu số 05A (webform trên Hệ thống)\r\n   \r\nHỢP ĐỒNG TƯƠNG TỰ DO NHÀ THẦU THỰC HIỆN (1)\r\n(Đối với nhà thầu thương mại)\r\n   \r   Tên nhà thầu:_____[ghi tên đầy đủ của nhà thầu].\r   Thông tin về từng hợp đồng, mỗi hợp đồng cần bảo đảm các thông tin sau đây:\r\nTên và số hợp đồng\r [ghi tên đầy đủ của hợp đồng, số ký hiệu]\rNgày ký hợp đồng\r [ghi ngày, tháng, năm]\rNgày hoàn thành\r[ghi ngày, tháng, năm]\rGiá hợp đồng\r[ghi tổng giá hợp đồng theo số tiền và đồng tiền đã ký]\rTương đương____ VND \rTrường hợp là thành viên liên danh, ghi tóm tắt phần công việc đảm nhận trong liên danh và giá trị phần hợp đồng mà nhà thầu đảm nhận\r[ghi tóm tắt phần công việc đảm nhận trong liên danh]\r[ghi phần trăm giá trị phần hợp đồng đảm nhận trong tổng giá hợp đồng; số tiền và đồng tiền đã ký]\rTương đương___ VND \rTên dự án:\r[ghi tên đầy đủ của dự án có hợp đồng đang kê khai]\rTên Chủ đầu tư:\r[ghi tên đầy đủ của Chủ đầu tư trong hợp đồng đang kê khai]\rĐịa chỉ:\r\nĐiện thoại/fax:\r\nE-mail:\r[ghi đầy đủ địa chỉ hiện tại của Chủ đầu tư]\r\n[ghi số điện thoại, số fax kể cả mã quốc gia, mã vùng]\r\n[ghi địa chỉ e-mail]\rMô tả tính chất tương tự theo quy định tại Mục 2.1 Chương III (2)\r 1. Loại hàng hóa\r[ghi thông tin phù hợp]\r 2. Về giá trị hợp đồng đã thực hiện\r[ghi giá trị hợp đồng thực tế đã thực hiện căn cứ theo giá trị nghiệm thu, thanh lý hợp đồng]\r 3. Về quy mô thực hiện\r[ghi quy mô theo hợp đồng]\r 4. Các đặc tính khác\r[ghi các đặc tính khác nếu cần thiết]\r   Ghi chú:\r\n   Nhà thầu nghiên cứu kỹ E-HSMT và đề xuất các hợp đồng tương tự khác nhau để bảo đảm đáp ứng yêu cầu của E-HSMT. \r\n   (1) Trong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu này. Trường hợp nhà thầu có nhiều hợp đồng tương tự thì kê khai từng hợp đồng theo Mẫu này. \r\n   (2) Nhà thầu chỉ kê khai nội dung tương tự với yêu cầu của gói thầu. \r\n   (3) Trường hợp giá trị hợp đồng không tính bằng VND thì quy đổi sang VND theo tỷ giá theo quy định tại Mục 2.1 Chương III để làm cơ sở đánh giá. \r\n   \r\n   \r\n\tMẫu số 05B (webform trên Hệ thống)\r\n   \r\nKÊ KHAI NĂNG LỰC SẢN XUẤT HÀNG HÓA\r\n(Đối với nhà thầu là nhà sản xuất)\r\n   \r   Tên nhà thầu:_____ [ghi tên đầy đủ của nhà thầu].\r   Số lượng nhà máy, cơ sở sản xuất (gọi chung là nhà máy):____ [Điền số nhà máy]\r\n   Đối với mỗi nhà máy, nhà thầu kê khai thông tin sau đây:\r\nTên nhà máy:\r [Ghi tên nhà máy]\rĐịa chỉ: \r [Ghi địa chỉ nhà máy]\rTổng mức đầu tư: \r[Ghi tổng mức đầu tư]\rCông suất thiết kế: \r[Ghi công suất thiết kế]\rCông suất thực hiện: \r[Ghi công suất thực hiện trong năm gần nhất]\rTiêu chuẩn sản xuất: \r[Ghi tiêu chuẩn sản xuất đang áp dụng, nếu có]\rSố lao động đang làm việc: \r[Ghi tổng số lao động đang làm việc tại nhà máy] \r   Ghi chú:\r\n   Trong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu này. \r\n   \r\n   \r\nMẫu số 06A (webform trên Hệ thống)\r\n   \r\nBẢNG ĐỀ XUẤT NHÂN SỰ CHỦ CHỐT\r\n   Không áp dụng\r\n\r\r\r\r\r\r\r\r\r\r\r\r   \r\n\r\n\r\n   Mẫu số 06B (Webform trên Hệ thống)\r\n\r\nBẢNG LÝ LỊCH CHUYÊN MÔN CỦA NHÂN SỰ CHỦ CHỐT\r\nKhông áp dụng\r\n   \r\n\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r   \r\nMẫu số 06C (Webform trên Hệ thống)\r\nBẢNG KINH NGHIỆM CHUYÊN MÔN\r\nKhông áp dụng\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r...\r...\r\r\r\r\r\n\t\r\n   Mẫu số 07 (webform trên Hệ thống)\r\nHỢP ĐỒNG KHÔNG HOÀN THÀNH DO LỖI CỦA\r\nNHÀ THẦU TRONG QUÁ KHỨ (1)\r\n   \r\n   Tên nhà thầu:________________\r\nNgày:______________________\r\nTên thành viên của nhà thầu liên danh (nếu có):________________________\r\n\r\nCác hợp đồng không hoàn thành do lỗi của nhà thầu trong quá khứ theo quy định tại Mục 2.1 Chương III \r\t Không có hợp đồng không hoàn thành do lỗi của nhà thầu kể từ ngày 01 tháng 01 năm__ [ghi năm] theo quy định tại tiêu chí đánh giá 1 trong Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm thuộc Mục 2.1 Chương III.\r\n\t Có hợp đồng không hoàn thành do lỗi của nhà thầu tính từ ngày 01 tháng 01 năm___ [ghi năm] theo quy định tại Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm thuộc Mục 2.1 Chương III.\rNăm\rPhần việc hợp đồng không hoàn thành\rMô tả hợp đồng\rTổng giá trị hợp đồng (giá trị, loại đồng tiền, tỷ giá hối đoái, giá trị tương đương bằng VND)\r   \r   \rMô tả hợp đồng:__________________\r\nTên Chủ đầu tư:__________________\r\nĐịa chỉ:_________________________\r\nNguyên nhân không hoàn thành hợp đồng:_______________________ \r   \r   Ghi chú:\r\n   (1) Nhà thầu phải kê khai chính xác, trung thực các hợp đồng không hoàn thành do lỗi của nhà thầu trong quá khứ; trường hợp Bên mời thầu phát hiện nhà thầu có hợp đồng không hoàn thành do lỗi của nhà thầu trong quá khứ mà không kê khai thì nhà thầu được coi là có hành vi gian lận và E-HSDT của nhà thầu sẽ bị loại. Trường hợp nhà thầu liên danh thì từng thành viên của nhà thầu liên danh phải kê khai theo Mẫu này.\r\n   \r\nMẫu số 08 (webform trên Hệ thống)\r\n   \r\n TÌNH HÌNH TÀI CHÍNH CỦA NHÀ THẦU(1)\r\n   Tên nhà thầu:________________\r\nNgày:______________________\r\nTên thành viên của nhà thầu liên danh (nếu có):_________________________\r\n   \r\n\rNăm tài chính của nhà thầu từ ngày___ tháng___ đến ngày___ tháng____ (nhà thầu điền nội dung này)\r\rSố liệu tài chính trong các năm gần nhất theo yêu cầu của E-HSMT (Hệ thống tự động trích xuất trên cơ sở năm tài chính của nhà thầu)\r\rNăm 1:\rNăm 2:\rNăm 3:\rTổng tài sản\r\r\r\rTổng nợ\r\r\r\rGiá trị tài sản ròng\r\r\r\rDoanh thu hằng năm (không bao gồm thuế VAT)\r\r\r\rDoanh thu bình quân hằng năm (không bao gồm thuế VAT) (2)\r(Hệ thống tự động tính)\rLợi nhuận trước thuế\r\r\r\rLợi nhuận sau thuế\r\r\r\r   Ghi chú:\r\n   (1) Trường hợp nhà thầu liên danh thì từng thành viên liên danh phải kê khai theo Mẫu này.\r\n    (2) Để xác định doanh thu bình quân hằng năm (không bao gồm thuế VAT), nhà thầu chia tổng doanh thu của các năm (không bao gồm thuế VAT) cho số năm dựa trên thông tin đã được cung cấp.\r\n   Doanh thu hằng năm được tính bằng tổng doanh thu trong báo cáo tài chính của năm đó (chưa bao gồm thuế VAT). \r\n   Doanh thu bình quân hằng năm (không bao gồm thuế VAT) = tổng doanh thu từng năm (không bao gồm thuế VAT) theo yêu cầu của E-HSMT/số năm.\r\n   Trường hợp nhà thầu mới thành lập không đủ số năm theo yêu cầu của E-HSMT thì Doanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính trên cơ sở số năm mà nhà thầu có số liệu tài chính. \r\n   Doanh thu hằng năm (không bao gồm thuế VAT) được trích xuất từ hồ sơ năng lực của nhà thầu. Trường hợp nhà thầu nhận thấy doanh thu hằng năm (không bao gồm thuế VAT) trong hồ sơ năng lực của nhà thầu chưa được Hệ thống cập nhật từ Hệ thống thuế điện tử và Hệ thống thông tin quốc gia về đăng ký doanh nghiệp thì nhà thầu tự cập nhật thông tin về doanh thu hằng năm (không bao gồm thuế VAT) vào hồ sơ năng lực để tham dự thầu. Trong trường hợp này, nhà thầu phải chuẩn bị các tài liệu để đối chiếu các thông tin mà nhà thầu kê khai trong quá trình thương thảo hợp đồng như sau:\r\n   Bản sao các báo cáo tài chính (các bảng cân đối kế toán bao gồm tất cả thuyết minh có liên quan, và các báo cáo kết quả kinh doanh) cho các năm như đã nêu trên, tuân thủ các điều kiện sau:\r\n   1. Phản ánh tình hình tài chính của nhà thầu hoặc thành viên liên danh (nếu là nhà thầu liên danh) mà không phải tình hình tài chính của một chủ thể liên kết như công ty mẹ liên kết với công ty con hoặc công ty liên kết với nhà thầu hoặc thành viên liên danh.\r\n   2. Các báo cáo tài chính phải hoàn chỉnh, đầy đủ nội dung theo quy định.\r\n   3. Các báo cáo tài chính phải tương ứng với các kỳ kế toán đã hoàn thành kèm theo bản chụp được chứng thực một trong các tài liệu sau đây:\r\n   - Biên bản kiểm tra quyết toán thuế; \r\n   - Tờ khai tự quyết toán thuế (thuế giá trị gia tăng và thuế thu nhập doanh nghiệp) có xác nhận của cơ quan thuế về thời điểm đã nộp tờ khai; \r\n   - Tài liệu chứng minh việc nhà thầu đã kê khai quyết toán thuế điện tử;\r\n   - Văn bản xác nhận của cơ quan quản lý thuế (xác nhận số nộp cả năm) về việc thực hiện nghĩa vụ nộp thuế;\r\n   - Báo cáo kiểm toán (nếu có);\r\n   - Các tài liệu khác.\r\n   \r\nMẫu số 09A (webform trên Hệ thống)\r\n   \r\n     \r\n   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \r   \rPHẠM VI CÔNG VIỆC SỬ DỤNG NHÀ THẦU PHỤ(1)\r\n(chỉ áp dụng đối với dịch vụ liên quan)\r\n   \r\nSTT\rTên nhà thầu phụ(2)\rPhạm vi công việc(3)\rKhối lượng công việc(4)\rGiá trị % ước tính(5)\rHợp đồng hoặc văn bản thỏa thuận với nhà \r\nthầu phụ(6)\r1\r\r\r\r\r\r2\r\r\r\r\r\r3\r\r\r\r\r\r4\r\r\r\r\r\r...\r\r\r\r\r\r   \r\n   Ghi chú:\r\n   (1) Trường hợp sử dụng nhà thầu phụ để thực hiện dịch vụ liên quan thì kê khai theo Mẫu này.\r\n   (2) Nhà thầu ghi cụ thể tên nhà thầu phụ. Trường hợp khi tham dự thầu chưa xác định được cụ thể danh tính của nhà thầu phụ thì không phải kê khai vào cột này mà chỉ kê khai vào cột \"Phạm vi công việc\". Nếu nhà thầu trúng thầu thì khi huy động nhà thầu phụ thực hiện công việc đã kê khai phải được sự chấp thuận của Chủ đầu tư.\r\n   (3) Nhà thầu ghi cụ thể tên hạng mục công việc dành cho nhà thầu phụ.\r\n   (4) Nhà thầu ghi cụ thể khối lượng công việc dành cho nhà thầu phụ.\r\n   (5) Nhà thầu ghi cụ thể giá trị % công việc mà nhà thầu phụ đảm nhận so với giá dự thầu.\r\n   (6) Nhà thầu ghi cụ thể số hợp đồng hoặc văn bản thỏa thuận và đính kèm bản scan các tài liệu này trong E-HSDT.\r\n   \r\n   \r\nMẫu số 09B (webform trên Hệ thống)\r\n   \r\nDANH SÁCH CÁC CÔNG TY CON, CÔNG TY THÀNH VIÊN\r\nĐẢM NHẬN PHẦN CÔNG VIỆC CỦA GÓI THẦU(1)\r\n   \r\nSTT\rTên công ty con, công ty thành viên(2)\rCông việc đảm nhận trong gói thầu(3)\rGiá trị % so với giá dự thầu(4)\rGhi chú\r1\r\r\r\r\r2\r\r\r\r\r...\r\r\r\r\r   Ghi chú:\r\n   (1) Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) huy động công ty con, công ty thành viên thực hiện một phần công việc gói thầu thì phải kê khai cụ thể tại bảng này. Việc đánh giá kinh nghiệm, năng lực của nhà thầu căn cứ vào giá trị, khối lượng do công ty mẹ, công ty con, công ty thành viên đảm nhận trong gói thầu. Trường hợp nhà thầu tham dự thầu không phải là công ty mẹ thì không áp dụng Mẫu này.\r\n   (2) Ghi cụ thể tên công ty con, công ty thành viên.\r\n   (3) Ghi cụ thể phần công việc đảm nhận của công ty con, công ty thành viên.\r\n   (4) Ghi cụ thể giá trị % công việc của công ty con, công ty thành viên đảm nhận so với giá dự thầu.\r\n   Mẫu số 10 (webform trên Hệ thống)\r\nBẢNG TIẾN ĐỘ CUNG CẤP\r\n   \r\n   Nhà thầu đề xuất tiến độ cung cấp phù hợp với yêu cầu của Bên mời thầu\r\n   \r\nSTT\rDanh mục \r\nhàng hóa\rĐơn vị tính\rKhối lượng\rĐịa điểm dự án\rNgày giao hàng\rNgày giao hàng do nhà thầu đề xuất\r\n[ghi số ngày kể từ ngày hợp đồng có hiệu lực]\r\r\r\r\r\rNgày giao hàng sớm nhất\r\n[ghi số ngày kể từ ngày hợp đồng có \r\nhiệu lực]\rNgày giao hàng muộn nhất\r\n[ghi số ngày kể từ ngày hợp đồng có hiệu lực]\r\r(1)\r(2)\r(3)\r(4)\r(5)\r(6)\r(7)\r(8)\r1\r\r\r\r\r\r\r\r2\r\r\r\r\r\r\r\r3\r\r\r\r\r\r\r\r...\r\r\r\r\r\r\r\r   Ghi chú:\r\n   Cột (1) (2) (3)(4) (5) (6) (7): Hệ thống tự trích xuất\r\n   Cột (8): Nhà thầu điền\r\n   Mẫu số 11 (webform trên Hệ thống)\r\n   \r\nBẢNG TỔNG HỢP GIÁ DỰ THẦU\r\n(áp dụng loại hợp đồng trọn gói)\r\n(Trường hợp E-HSMT yêu cầu chào thầu theo Mẫu số 12.1 Chương này)\r\n\r\nSTT\rNội dung\rGiá dự thầu\r1\rGiá dự thầu của hàng hóa\r(M)\r\n[Hệ thống trích xuất từ Mẫu 12.1]\r2\rDịch vụ liên quan\r(I)\r\n[Hệ thống trích xuất từ Mẫu 13]\r\rTổng cộng giá dự thầu\r\n(Kết chuyển sang đơn dự thầu)\r(M) + (I)\r\n[Hệ thống tự tính]\r   \r\nBẢNG TỔNG HỢP GIÁ DỰ THẦU\r\n(áp dụng loại hợp đồng trọn gói)\r\n(Trường hợp E-HSMT yêu cầu chào thầu theo Mẫu số 12.2 Chương này)\r\n   \r\nSTT\rNội dung\rGiá dự thầu\r1\rHàng hóa sản xuất gia công trong nước\r(M1)\r\n[Hệ thống trích xuất từ Mẫu 12.2]\r2\rHàng hóa sản xuất gia công tại nước ngoài\r(M2)\r\n[Hệ thống trích xuất từ Mẫu 12.2]\r2\rDịch vụ liên quan\r(I)\r\n[Hệ thống trích xuất từ Mẫu 13]\r\rTổng cộng giá dự thầu\r\n(Kết chuyển sang đơn dự thầu)\r(M1) + (M2) + (I)\r\n[Hệ thống tự tính]\r   \r\n\t\r\n   \r\n   Mẫu số 12.1 (webform trên Hệ thống)\r\nBẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n(áp dụng loại hợp đồng trọn gói)\r\n   \r\nSTT\r\n\rDanh mục \r\nhàng hóa\rĐơn vị tính\rKhối lượng\rXuất xứ\r\n[ghi tên quốc gia, vùng lãnh thổ, ký mã hiệu, nhãn hiệu, hãng sản xuất]\rMã HS\rĐơn giá dự thầu\r\n(đã bao gồm thuế, phí, lệ phí (nếu có))\rThành tiền\r\nđã bao gồm thuế, phí, lệ phí (nếu có))\r(1)\r(2)\r(3)\r(4)\r(5)\r(6)\r(7)\r(8)=(4)x(7)\r\rHàng hóa thứ 1 \r \r \r \r\r \rM1\r \r....\r \r \r \r\r \r\r\rHàng hóa thứ n\r \r \r \r\r \rMn\rTổng cộng giá dự thầu của hàng hóa đã bao gồm thuế, phí, lệ phí (nếu có)\r(M)\r   \r\n   Ghi chú:\r\n   (1) (2) (3) (4): Hệ thống tự trích xuất;\r\n   (5): Nhà thầu điền phù hợp với đề xuất kỹ thuật của nhà thầu;\r\n   (6): Trường hợp nhà thầu biết mã HS của hàng hóa thì nhà thầu liệt kê, trường hợp nhà thầu không biết mã HS thì để trống;\r\n   (7): Nhà thầu điền; \r\n   (8): Hệ thống tự tính. Thành tiền (M) đã bao gồm thuế, phí, lệ phí (nếu có) là cơ sở để so sánh, xếp hạng nhà thầu.\r\n   \r\nMẫu số 12.2 (webform trên Hệ thống)\r\n   BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n   I. Hàng hóa được sản xuất, gia công tại Việt Nam\r\nSTT\rDanh mục hàng hóa\rĐơn vị tính\rKhối lượng\r\n[ghi theo phạm vi cung cấp]\rXuất xứ\r\n[ghi tên quốc gia, vùng lãnh thổ, ký mã hiệu, nhãn hiệu, hãng sản xuất]\rMã HS\r\n\rĐơn giá EXW\rGiá\r\nEXW\rChi phí vận chuyển, bảo hiểm và các dịch vụ khác (đã bao gồm thuế VAT) để vận chuyển hàng hóa đến địa điểm dự án\rThành tiền không bao gồm thuế tiêu thụ đặc biệt (nếu có), thuế VAT\rThuế tiêu thụ đặc biệt (nếu có), thuế VAT phải nộp trong trường hợp nhà thầu được trao hợp đồng\rThành tiền đã bao gồm thuế tiêu thụ đặc biệt (nếu có), thuế VAT\r(1)\r(2)\r(3)\r(4)\r(5)\r(6)\r(7)\r(8)=(4)x(7)\r(9)\r(10)=(8)+(9)\r(11)\r(12)=(10)+(11)\r\r\r\r\r\r\r\r\r\r\r\r\rTổng\r(M*)\r\r(M1)\r   Ghi chú: \r\n   (1) (2) (3) (4): Hệ thống tự trích xuất;\r\n   (5): Nhà thầu ghi rõ xuất xứ, ký mã hiệu, nhãn hiệu, hãng sản xuất hàng hóa phù hợp với đề xuất về kỹ thuật; \r\n   (6): Trường hợp nhà thầu biết mã HS của hàng hóa thì nhà thầu liệt kê, trường hợp nhà thầu không biết mã HS thì để trống; \r\n   (7), (9), (11): Nhà thầu điền;\r\n   (8), (10), (12): Hệ thống tự tính. Thành tiền (M*) chưa bao gồm thuế tiêu thụ đặc biệt (nếu có), thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT (cột 11) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng thầu và giá hợp đồng phải bao gồm giá trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n   \r\n\tII. Hàng hóa được sản xuất, gia công ngoài nước đã được nhập khẩu hoặc sẽ được nhập khẩu vào Việt Nam\r\n   \r\nSTT\rDanh mục hàng hóa\rĐơn vị tính\r\n\rKhối lượng\r\n\rXuất xứ\r\n[ghi tên quốc gia, vùng lãnh thổ, ký mã hiệu, nhãn hiệu, hãng sản xuất]\rMã HS\r\n\rĐơn giá bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu\rThuế, phí, lệ phí liên quan đến nhập khẩu đối với một đơn vị hàng hóa\rĐơn giá không bao gồm thuế, phí liên quan đến nhập khẩu\rGiá từng hạng mục không bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu\rChi phí vận chuyển, bảo hiểm và các dịch vụ khác (đã bao gồm thuế VAT) ở Việt Nam để vận chuyển hàng hóa đến địa điểm dự án\rThành tiền không bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT\r\n\rThuế, phí,   lệ phí liên quan đến nhập khẩu đối với từng hạng mục\rThuế tiêu thụ đặc biệt (nếu có), thuế VAT\rThành tiền bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT\r(1)\r(2)\r(3)\r(4)\r(5)\r(6)\r(7)\r(8)\r(9)=(7)-(8)\r(10)=(4)x(9)\r(11)\r(12)=(10)+(11)\r(13)=(4)x(8)\r(14)\r(15)=(12)+(13)+(14)\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\rTổng\r(M*)\r\r\r(M2)\r   Ghi chú: \r\n   Cột (1) (2) (3) (4): Hệ thống tự trích xuất\r\n   (5): nhà thầu ghi rõ xuất xứ, ký mã hiệu, nhãn hiệu, hãng sản xuất hàng hóa phù hợp với đề xuất về kỹ thuật;\r\n   (6): Trường hợp nhà thầu biết mã HS của hàng hóa thì nhà thầu liệt kê, trường hợp nhà thầu không biết mã HS thì để trống;\r\n   (7), (8), (11), (14): nhà thầu điền;\r\n   (9), (10), (12), (13), (15): Hệ thống tự tính; Thành tiền (M*) không bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá trị thuế, phí, lệ phí liên quan đến nhập khẩu (cột 13) và thuế tiêu thụ đặc biệt (nếu có), thuế VAT (cột 14) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng thầu và giá hợp đồng phải bao gồm giá trị thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT. \r\n   \r\n   \r\nMẫu số 13 (webform trên Hệ thống)\r\nBẢNG GIÁ DỰ THẦU CHO CÁC DỊCH VỤ LIÊN QUAN\r\n   \r\nSTT\rMô tả dịch vụ\rKhối lượng \r\nmời thầu\rĐơn vị tính\rĐịa điểm thực hiện dịch vụ\rNgày hoàn thành dịch vụ\rĐơn giá  dự thầu\rThành tiền\r\r\r\r\r\r\r\r(Cột 3 x 7)\r(1)\r(2)\r(3)\r(4)\r(5)\r(6)\r(7)\r(8)\r1\r\r \r \r \r \r \r\r2\r\r \r \r \r \r \r\r..\r \r \r \r \r \r \r \rTổng giá dự thầu cho các dịch vụ liên quan đã bao gồm thuế, phí, lệ phí (nếu có)\r(I)\r   Ghi chú: \r\n   - Cột (1) đến (6): Hệ thống tự trích xuất\r\n   - Cột (7): Nhà thầu chào (bao gồm tất cả các loại thuế, phí, lệ phí).\r\n   - Cột (8): Hệ thống tự tính.\r\n   \r\nMẫu số 14A (webform trên Hệ thống)\r\n   \r\nBẢNG GIÁ VẬT TƯ, PHỤ TÙNG THAY THẾ\r\n(áp dụng trong trường hợp yêu cầu nhà thầu tự đề xuất)\r\n   \r\nSTT\rDanh mục\rĐơn vị tính\rKhối lượng\rKý mã hiệu, nhãn hiệu, hãng sản xuất, xuất xứ\rNhà cung cấp\rĐơn giá\rThành tiền (đã bao gồm thuế)\r\n(cột 4x7)\r(1)\r(2)\r(3)\r(4)\r(5)\r(6)\r(7)\r(8)\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\rTổng (Không kết chuyển giá trị tại bảng này sang bảng tổng hợp giá dự thầu)\r\r   Ghi chú: \r\n   - Nhà thầu điền các cột từ (1) đến (8). Nhà thầu phải đề xuất và chào giá cho các vật tư, phụ tùng thay thế theo hướng dẫn tại Mục 15.7 E-CDNT và Mục 4 Chương III. \r\n   - Tổng chi phí của các vật tư, phụ tùng thay thế nêu trên sẽ được cộng vào giá dự thầu của nhà thầu để phục vụ việc so sánh E- HSDT, xếp hạng nhà thầu và là cơ sở để Chủ đầu tư mua sắm trong quá trình thực hiện hợp đồng. Nhà thầu có trách nhiệm cung cấp vật tư, phụ tùng thay thế theo đúng cam kết với giá không vượt giá đề xuất tại Bảng này trong quá trình thực hiện hợp đồng.\r\n   Mẫu số 14B (webform trên Hệ thống)\r\n\r\nBẢNG GIÁ VẬT TƯ, PHỤ TÙNG THAY THẾ\r\n(Trường hợp bên mời thầu yêu cầu)\r\n   \r\nSTT\rDanh mục\rĐơn vị tính\r\n\rKhối lượng\rKý mã hiệu, \r\nnhãn hiệu, hãng sản xuất, xuất xứ\rNhà cung cấp\rĐơn giá\rThành tiền \r\n(đã bao gồm thuế)\r\n(cột 4x7)\r(1)\r(2)\r(3)\r(4)\r(5)\r(6)\r(7)\r(8)\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\r\rTổng (Không kết chuyển giá trị tại bảng này sang bảng tổng hợp giá dự thầu)\r\r   Ghi chú: \r\n   - Các cột (1) (2) (3) (4): Hệ thống tự trích xuất \r\n   - Nhà thầu điền vào các cột (5), (6), (7), (8).\r\n   - Tổng chi phí của các vật tư, phụ tùng thay thế nêu trên sẽ được cộng vào giá dự thầu của nhà thầu để phục vụ việc so sánh E-HSDT, xếp hạng nhà thầu và là cơ sở để Chủ đầu tư mua sắm trong quá trình thực hiện hợp đồng. Nhà thầu có trách nhiệm cung cấp vật tư, phụ tùng thay thế theo đúng cam kết với giá không vượt giá đề xuất tại Bảng này trong quá trình thực hiện hợp đồng.\r\n   \r\nMẫu số 15A (webform trên Hệ thống)\r\n\r\nBẢNG KÊ KHAI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI(1)\r\n(trường hợp kê khai chi phí nhập ngoại)\r\n   \r\nSTT\rTên hàng hóa\rXuất xứ\r\n[ghi tên quốc gia, vùng lãnh thổ, ký mã hiệu, nhãn hiệu, hãng sản xuất]\rHàng hóa có chi phí sản xuất trong nước từ 25% trở lên\rKê khai chi phí trong nước\r\r\r\rCó\rKhông\rTheo Mẫu 15B\rTheo Mẫu 15C\r\r(I)\r(2)\r(3)\r(4)\r(5)\r(6)\r1\rHàng hóa thứ 1 \r\r□\r□\r□\r□\r2\rHàng hóa thứ 2 \r\r□\r□\r□\r□\r...\r...\r\r\r\r\r\rn\rHàng hóa thứ n\r\r□\r□\r□\r□\r   \tGhi chú:\r\n   \t(1), (2): Hệ thống tự động trích xuất từ Mẫu số 12.1 hoặc Mẫu số 12.2.\r\n   \t(3), (4): Nhà thầu đánh dấu vào ô tương ứng với từng loại hàng hóa. \r\n   \t(5), (6): Đối với hàng hóa có chi phí sản xuất trong nước từ 25% trở lên nhà thầu chọn cách kê khai chi phí sản xuất trong nước theo Mẫu 15B (trường hợp kê khai chi phí nhập ngoại) hoặc 15C (trường hợp kê khai chi phí sản xuất tại Việt Nam).\r\n   \r\nMẫu số 15B (webform trên Hệ thống)\r\nBẢNG KÊ KHAI CHI PHÍ SẢN XUẤT TRONG NƯỚC ĐỐI VỚI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI\r\n(trường hợp kê khai chi phí nhập ngoại)\r\n   \r\nSTT\rTên hàng hóa\rGiá chào của hàng hóa trong \r\nE-HSDT\rGiá trị thuế các loại\rKê khai các chi phí nhập ngoại\rChi phí sản xuất trong nước\rTỷ lệ % chi phí \r\nsản xuất trong nước\r\r\r(I)\r(II)\r(III)\rG* = (I) - (II) - (III)\rD(%)=G*/G\r\nTrong đó G = (I) - (II)\r\r(1)\r(2)\r(3)\r(4)\r(5)\r(6)\r1\rHàng hóa thứ 1 \r \r \r \r \r \r2\rHàng hóa thứ 2 \r \r \r \r \r \r...\r...\r \r \r \r \r \rn\rHàng hóa thứ n\r \r \r \r \r \r   Ghi chú:\r\n   (1): Hệ thống tự động trích xuất các hàng hóa mà nhà thầu đã tích chọn vào cột (3) và cột (5) của Mẫu số 15A.\r\n   (2): Hệ thống tự động trích xuất đơn giá mà nhà thầu đã chào (đơn giá bao gồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n   (3), (4): Nhà thầu tự kê khai.\r\n   (5), (6): Hệ thống tự tính. \r   Mẫu số 15C (webform trên Hệ thống)\r\nBẢNG KÊ KHAI CHI PHÍ SẢN XUẤT TRONG NƯỚC ĐỐI VỚI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI(1)\r\n(trường hợp kê khai chi phí sản xuất tại Việt Nam)\r\n   \r\nSTT\rTên hàng hóa\rGiá chào của hàng hóa trong E-HSDT\rGiá trị thuế các loại(2)\rChi phí sản xuất trong nước\rTỷ lệ % chi phí \r\nsản xuất trong nước\r\r\r(I)\r(II)\rG*\rD(%) = G*/G\r\nTrong đó G = (I) - (II)\r\r(1)\r(2)\r(3)\r(4)\r(5)\r1\rHàng hóa thứ 1 \r \r \r \r \r2\rHàng hóa thứ 2 \r \r \r \r \r...\r...\r \r \r \r \rn\rHàng hóa thứ n\r \r \r \r \r   Ghi chú:\r\n   (1): Hệ thống tự động trích xuất các hàng hóa mà nhà thầu đã tích chọn vào cột (3) và cột (6) của Mẫu số 15A.\r\n   (2): Hệ thống tự động trích xuất đơn giá mà nhà thầu đã chào (đơn giá bao gồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n   (3), (4): Nhà thầu tự kê khai.\r\n   (5): Hệ thống tự tính\r\n   \r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n   \r\n   Mục 1. Yêu cầu về kỹ thuật\r\n1.1. Giới thiệu chung về dự án và gói thầu\r\n     Viễn thông Hà Nam mời nhà thầu tham dự thầu theo hình thức lựa chọn nhà thầu là \"Đấu thầu rộng rãi trong nước\" để cung cấp hàng hóa cho gói thầu: \"Cung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022\" thuộc dự án: Cung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.\r\n    a. Giới thiệu về dự án.\r\n    - Tên dự án: Cung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.\r\n    - Chủ đầu tư: Viễn thông Hà Nam\r\n    - Mục tiêu đầu tư: Mua sắm và lắp đặt máy phát điện cho các trạm BTS phục vụ việc ứng cứu thông tin ; Nâng cao năng lực nguồn điện dự phòng, giảm thời gian mất liên lạc tại các trạm BTS thuộc VNPT Hà Nam quản lý.\r\n    - Địa điểm đầu tư: Các trạm BTS do Viễn thông Hà Nam quản lý;\r\n    - Nguồn vốn: Đầu tư phân cấp;\r\n    - Thời gian thực hiện dự án: Quý IV/2022.\r\n    b. Giới thiệu về gói thầu.\r\n   - Tên gói thầu: Cung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.\r\n   - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước;\r\n   - Phương thức lựa chọn nhà thầu: 1 giai đoạn, 1 túi hồ sơ;\r\n   - Thời gian thực hiện hợp đồng: 05 ngày.\r\n   - Loại hợp đồng: Trọn gói\r\n   1.2. Yêu cầu về kỹ thuật\r\n   a. Tài liệu viện dẫn, tham chiếu:\r\n   TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.\r\n   QCVN 19:2009/BTNMT/B về khí thải.\r\n   TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\r\n   QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp.\r\n   TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\r\n   b. Yêu cầu chung\r\n   Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy phát điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành.\r\n   Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các chứng nhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\r\n   Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng minh cụ thể.\r\n   c. Yêu cầu kỹ thuật chi tiết:\r\n   Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham chiếu tài liệu.\r\na.  Yêu cầu kỹ thuật máy phát điện 10.5 KVA\r\nSTT\rNội dung\rThông số kỹ thuật yêu cầu  \rĐánh giá\r\r\r\rĐáp ứng yêu cầu\rKhông đáp ứng yêu cầu\rI\rYêu cầu đối với tổ máy phát điện\r1 \rYêu cầu chung\r- Mới 100%, lắp ráp năm 2022 trong nước hoặc nhập khẩu.\r\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015\r\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu, thông tin này có trên website nhà sản xuất tổ máy.\r\n- Khí thải:\r\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\r\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\r\n- Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).\r\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\r\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\r\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\r\n+ Tên hoặc thương hiệu nhà chế tạo.\r\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\r\n+ Công suất ra danh định.\r\n+ Điện áp danh định.\r\n+ Tần số danh định.\r\n+ Hệ số công suất danh định.\r\n+ Kích thước, khối lượng tổng của máy phát.\r\n- Tài liệu kèm theo:\r\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\r\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\rĐạt\rKhông đạt\r2 \rNhãn hiệu/ Xuất xứ\rNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.\rĐạt\rKhông đạt\r3 \rCông suất liên tục \r≥ 10.5 ±0,5 KVA\rĐạt\rKhông đạt\r4 \rCông suất tối đa\r≥ 110%* công suất liện tục\rĐạt\rKhông đạt\r5 \rĐiện áp/Tần số (danh đinh)\r220-230V/50Hz\rĐạt\rKhông đạt\r6 \rHệ số công suất cos Ø\r1\rĐạt\rKhông đạt\r7 \rDao động điện áp/tần số (từ không tải đến 100% tải)\r≤ ±1,5%/5%\rĐạt\rKhông đạt\r8 \rLoại máy\rMáy phát điện chạy dầu Diezen mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên máy và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi hoặc từ xa qua ATS; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\rĐạt\rKhông đạt\r9 \rTính minh bạch của sản phẩm chào thầu\rMọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\rĐạt\r\r\nKhông đạt\r10 \rCatalog tổ máy, động cơ, đầu phát, cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá. \rCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\rĐạt\rKhông đạt\r11 \rĐộ ồn máy\rĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)\rĐạt\rKhông đạt\r12 \rCấp bảo vệ bằng vỏ ngoài\rIP23\rĐạt\rKhông đạt\r13 \rThùng nhiên liệu\rBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\rĐạt\rKhông đạt\r14 \rDung tích thùng nhiên liệu\r ≥ 65 lít\rĐạt\rKhông đạt\r15 \rTiêu thụ nhiên liệu mức 100% tải liên tục\r≤ 4,0 L/h\rĐạt\rKhông đạt\r16 \rTiêu thụ nhiên liệu mức 75% tải liên tục\r≤ 3,0 L/h\rĐạt\rKhông đạt\r17 \rKhả năng khởi động\rCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\rĐạt\rKhông đạt\r18 \rKhả năng quá tải\rCó khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ.\rĐạt\rKhông đạt\r19 \rVỏ máy\r- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt, thoát xả; hướng thoát xả lên trên nóc vỏ máy.\r\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu dung động ra vỏ khi máy hoạt động.\r\n- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp rễ dàng, thuận tiện cho bảo trì bảo dưỡng\r\n- Vật liệu chống ồn: Sử dụng cao su non chống cháy, độ bên cao\r\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\rĐạt\rKhông đạt\r20 \rKhung bệ máy\r- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống dung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn.\r\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao.\rĐạt\rKhông đạt\r21 \rHệ thống xả dầu bôi trơn, nước làm mát, nhiêu liệu\rCó ống thoát ra ngoài vỏ chống ồn kết hợp với vít khóa hoặc van/khóa ở bên trong hoặc có bơm tay/thiết bị hỗ trợ thay dầu\rĐạt\rKhông đạt\r22 \rKích thước (Dài x Rộng x Cao)\r≤ 1450 x 695 x 940 mm\rĐạt\rKhông đạt\r23 \rTrọng lượng khô máy\r≤ 630 Kg\rĐạt\rKhông đạt\rII\rYêu cầu đối với động cơ \r\r\r1 \rXuất xứ/Nhãn hiệu\rNhà thầu đề xuất/Cùng nhãn hiệu tổ máy\rĐạt\rKhông đạt\r2 \rNăm sản xuất \r2022 trở về sau\rĐạt\rKhông đạt\r3 \rLoại động cơ\r4 kỳ làm mát bằng nước\rĐạt\rKhông đạt\r4 \rDung tích xilanh\r≥ 2,5 lít\rĐạt\rKhông đạt\r5 \rTỉ số nén\r≥ 19:1\rĐạt\rKhông đạt\r6 \rSố xilanh \r≥ 4\rĐạt\rKhông đạt\r7 \rCông suất liên tục\r≥ 21 kW ở 1500 vòng/ phút\rĐạt\rKhông đạt\r8 \rCông suất tối đa\r≥ 22.5 kW ở 1500 vòng/ phút\rĐạt\rKhông đạt\r9 \rĐường kính xilanh\r≥ 90 mm\rĐạt\rKhông đạt\r10 \rHành trình xilanh\r≤ 100 mm \rĐạt\rKhông đạt\r11 \rTốc độ vòng quay\r1500 vòng/ phút\rĐạt\rKhông đạt\r12 \rNhiên liệu sử dụng \rDiezen\rĐạt\rKhông đạt\r13 \rHình thức khởi động\rKhởi động điện \rĐạt\rKhông đạt\r14 \rCông suất mô tơ khởi động\r≥ 12V-3.5kW\rĐạt\rKhông đạt\r15 \rCông suất máy phát sặc ắc quy\r≥ 14V-0.5kW\rĐạt\rKhông đạt\r16 \rHệ thống lọc\rCó bộ lọc gió, lọc nhiên liệu, lọc nhớt \r\nLọc nhiên liệu có lọc thô để tách nước và lọc tinh trước khi vào bơm cao áp\rĐạt\rKhông đạt\r17 \rHệ thống bôi trơn \rBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc \rĐạt\rKhông đạt\r18 \rDung tích dầu bôi trơn\r≤ 8 lít\rĐạt\rKhông đạt\r19 \rHệ thống làm mát \rLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\rĐạt\rKhông đạt\rIII\rYêu cầu đối với đầu phát điện\r\r\r1 \rXuất xứ/Nhãn hiệu\rNhà thầu đề xuất/Cùng nhãn hiệu tổ máy\rĐạt\rKhông đạt\r2 \rNăm sản xuất\r2022 trở về sau\rĐạt\rKhông đạt\r3 \rHệ số công suất \rcos  = 1\rĐạt\rKhông đạt\r4 \rĐiện áp ra\r220-230VAC\rĐạt\rKhông đạt\r5 \rSố pha, cố dây\r1 pha 2 dây\rĐạt\rKhông đạt\r6 \rDao động điện áp đầu ra\r≤ ± 1%\rĐạt\rKhông đạt\r7 \rTần số \r50 Hz\rĐạt\rKhông đạt\r8 \rCông suất liên tục tại 40oC, Class H\r≥ 14.5 KVA\rĐạt\rKhông đạt\r9 \rCông suất dự phòng tại 40oC, Class H\r≥ 110%* công suất liện tục\rĐạt\rKhông đạt\r10 \rKhả năng quá tải\rCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\rĐạt\rKhông đạt\r11 \rKhả năng quá tốc độ\r≥ 2250 vòng\rĐạt\rKhông đạt\r12 \rKích từ\rTự kích từ, không chổi than \rĐạt\rKhông đạt\r13 \rBộ điều chỉnh điện áp\rAVR\rĐạt\rKhông đạt\r14 \rCấp cách nhiệt \rTối thiểu cấp H\rĐạt\rKhông đạt\r15 \rCấp bảo vệ đầu phát \r≥ IP23\rĐạt\rKhông đạt\r16 \rHiệu suất tại 100% tải công suất liên tục\r≥ 87%\rĐạt\rKhông đạt\rIV\rYêu cầu đối với hệ thống điều khiển\r\r\r1 \rThương hiệu bảng điều kiển\rThuộc các hãng các nước G7 hoặc tương đương\rĐạt\rKhông đạt\r2 \rỔ khóa cấp nguồn khởi động\rCó\rĐạt\rKhông đạt\r3 \rChế độ vận hành\rVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\rĐạt\rKhông đạt\r4 \rBảng điều khiển có các phím nhấn điều khiển, đáp ứng tối thiểu các tiêu chí sau:\r- Stop/Reset (Dừng máy/đặt lại chế độ;\r\n- Man (khởi động bằng tay)\r\n-  Auto (Khởi động tự động);\r\n- Start (khởi động)\r\n- Phím dịch chuyển lên, xuống\rĐạt\rKhông đạt\r5 \rĐèn báo trạng thái, đáp ứng tối thiểu các tiêu chí sau\r- Có đèn LED hiển thị trạng thái:\r\n+ Trạng thái hoạt động chế độ Auto\r\n+ Trạng thái hoạt động chế độ Man\r\n+ Trạng thái dừng máy/Reset\r\n+ Trạng thái cảnh báo.\rĐạt\rKhông đạt\r6 \rNút dừng khẩn cấp\rCó\rĐạt\rKhông đạt\r7 \rBảng điều khiển\rKỹ thuật số\rĐạt\rKhông đạt\r8 \rCổng kết lối PC\rCó cổng USB để kết nối với PC\rĐạt\rKhông đạt\r9 \rMàn hình hiển thị\rLCD\rĐạt\rKhông đạt\r10 \rNhiệt độ hoạt động\rTừ -30oC đến 70oC\rĐạt\rKhông đạt\r11 \rĐiện áp cấp nguồn sử dụng liên tục\r8-35V\rĐạt\rKhông đạt\r12 \rĐáp ứng các tiêu chuẩn về vận hanh\rĐáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60950; BS EN 60068-2-1; BS EN 60068-2; BS EN 60068-2-6; BS EN 60068-2-30; BS EN 60068-2-78; BS EN 60068-2-27; BS EN 60529\rĐạt\rKhông đạt\r13 \rCấp bảo vệ\r≥ IP65\rĐạt\rKhông đạt\r14 \rTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\r- Điện áp máy phát (ph-N / ph-ph) (V)\r\n- Điện áp máy phát (ph-N (V)\r\n- Điện áp máy phát (ph-ph) (V)\r\n- Điện áp điện lưới (ph-N / ph-ph) (V)\r\n- Điện áp điện lưới (ph-ph) (V)\r\n- Điện áp điện lưới (ph-ph) (V)\r\n- Tần số máy phát (Hz)\r\n- Dòng điện máy phát (A)\r\n- Công suất ph-N (kW, kVA, kVAr)\r\n- Tổng công suất ph-N (kW, kVA, kVAr)\r\n- Công suất tích lũy ph-N (kWh, kVAh, kVArh);\r\n- Hệ số công suất ph-N;\r\n- Hệ số công suất trung bình\r\n- Tốc độ động cơ;\r\n- Số giờ vận hành máy\r\n- Điện áp ắcquy;\r\n- Nhiệt độ nước làm mát;\r\n- Áp suất dầu bôi trơn;\r\n- Mức nhiên liệu\rĐạt\rKhông đạt\r15 \rBảo vệ dừng máy tự động\r- Lỗi khởi động\r\n- Áp suất dầu bôi trơn thấp\r\n- Nhiệt độ nước làm mát cao\r\n- Tốc độ động cơ cao/thấp\r\n- Lỗi sạc ắc quy\r\n- Mức nhiên liệu thấp\r\n- Điện áp máy phát cao/thấp\r\n- Tần số máy phát cao/thấp\r\n- Quá tải/quá dòng (kW/A)\r\n- Nút dừng khẩn cấp đóng\rĐạt\rKhông đạt\r16 \rBảo vệ cảnh báo\r- Lỗi khởi động\r\n- Lỗi sạc ắc quy\r\n- Mức nhiên liệu thấp\r\n- Điện áp ắc quy cao/thấp\r\n- Điện áp máy phát cao/thấp\r\n- Tần số máy phát cao/thấp\r\n- Quá tải/quá dòng (kW/A)\r\n- Áp suất dầu bôi trơn thấp\r\n- Nhiệt độ nước làm mát cao\r\n- Tốc độ động cơ cao/thấp\r\n- Nút dừng khẩn cấp đóng\rĐạt\rKhông đạt\r17 \rGiao điện kết nối bộ ATS\rMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\rĐạt\rKhông đạt\rV\rHệ thống kết nối điện áp ra\r\r\r1 \rCực đấu cấp nguồn cho phụ tải\rDùng cọc kết nối cố định:\r\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\r\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\r\n+ Có nắp bảo vệ\rĐạt\rKhông đạt\r2 \rCơ chế bảo vệ \rSử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch \rĐạt\rKhông đạt\rVI\rYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r1 \rCông nghệ\rSwitchmode, flyback 65 kHz \rĐạt\rKhông đạt\r2 \rĐiện áp đầu ra (Vo)\rTự động chọn, 13.5 hoặc 27.0VDC\rĐạt\rKhông đạt\r3 \rDòng điện đầu ra (Io)\r≥ 4.0 ADC (liên tục) \rĐạt\rKhông đạt\r4 \rDải điện áp đầu vào\r170-300 VAC \rĐạt\rKhông đạt\r5 \rDòng đầu vào\rTối đa 1.7 A\rĐạt\rKhông đạt\r6 \rDải tần số đầu vào\r45-68 Hz \rĐạt\rKhông đạt\r7 \rLàm mát\rĐối lưu tự nhiên\rĐạt\rKhông đạt\r8 \rCông suất đầu vào tối đa\r< 125 W\rĐạt\rKhông đạt\r9 \rHiệu suất cao nhất\r≥ 92%\rĐạt\rKhông đạt\r10 \rCông suất đầu ra\rLiên tục tối đa 108 W\rĐạt\rKhông đạt\r11 \rPhạm vi nhiệt độ hoạt động\r-30 ºC đến +80 ºC\rĐạt\rKhông đạt\r12 \rKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\rTừ -30oC đến +50oC\rĐạt\rKhông đạt\r13 \rĐộ ẩm tương đối tối đa\r≥ 95% (không ngưng tụ)\rĐạt\rKhông đạt\r14 \rMức độ bảo vệ\r≥ IP20\rĐạt\rKhông đạt\r15 \rVật liệu vỏ\r ABS / PC chống cháy, UL94-V0\rĐạt\rKhông đạt\r16 \rChế độ bảo vệ\r- Bảo vệ quá tải\r\n- Bảo vệ ngắn mạch\r\n- Bảo vệ nhiệt độ cao\rĐạt\rKhông đạt\rVII\r Bảo hành\r1 \rThời gian bảo hành  \r≥ 24 tháng\rĐạt\rKhông đạt\rVIII\rCác vật tư kèm theo máy:\r2 \rDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng  sọc xanh)\r6 m.\rĐạt\rKhông đạt\r3 \rCáp điện đấu nối (loại cáp đồng  2x16 mm2 bọc PVC)\rTrung bình 10 m.          \rĐạt\rKhông đạt\r4 \rCáp điều khiển (loại 7x1.5 mm2)\rTtrung bình 10 m.          \rĐạt\rKhông đạt\r5 \rỐng thoát khói ra khỏi phòng máy\r1 bộ\rĐạt\rKhông đạt\r6 \rNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: \r8 lít.\rĐạt\rKhông đạt\r7 \rNhớt máy\r Đầy đủ theo máy.\rĐạt\rKhông đạt\r8 \rNước xanh giải nhiệt: \r Đầy đủ theo máy.\rĐạt\rKhông đạt\rIX\rYêu cầu về công tác vận chuyển, lắp đặt\r1 \rGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật \r Có giải pháp cụ thể, đáp ứng yêu cầu thực tế\rĐạt\rKhông đạt\r2 \rPhương án vận chuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ kho tập kết tới chận công trình theo điều kiện thực tế của từng trạm\r Có phương án cụ thể, đáp ứng yêu cầu thực tế\rĐạt\rKhông đạt\rKết quả đánh giá chung:\r\n- Tất cả các nội dung được đánh giá là \"Đạt\" thì kết quả đánh giá chung là \"Đạt\"\r\n- 01 nội dung được đánh giá là \"Không đạt\" thì kết quả đánh giá chung là \"Không đạt\"\rb.  Yêu cầu kỹ thuật kỹ thuật máy phát điện 13.5KVA\r\nSTT\rNội dung\rThông số kỹ thuật yêu cầu  \rĐánh giá\r\r\r\rĐáp ứng yêu cầu\rKhông đáp ứng yêu cầu\rI\rYêu cầu đối với tổ máy phát điện\r24 \rYêu cầu chung\r- Mới 100%, lắp ráp năm 2022 trong nước hoặc nhập khẩu.\r\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015; ISO45001:2018\r\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu, thông tin này có trên website nhà sản xuất tổ máy.\r\n- Khí thải:\r\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\r\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\r\n- Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).\r\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\r\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\r\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\r\n+ Tên hoặc thương hiệu nhà chế tạo.\r\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\r\n+ Công suất ra danh định.\r\n+ Điện áp danh định.\r\n+ Tần số danh định.\r\n+ Hệ số công suất danh định.\r\n+ Kích thước, khối lượng tổng của máy phát.\r\n- Tài liệu kèm theo:\r\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\r\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\rĐạt\rKhông đạt\r25 \rNhãn hiệu/ Xuất xứ\rNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp/ Xuất xứ nhà thầu tự đề xuất.\rĐạt\rKhông đạt\r26 \rCông suất liên tục \r≥ 13.5 ±0.5KVA\rĐạt\rKhông đạt\r27 \rCông suất tối đa\r≥ 14 kVA\rĐạt\rKhông đạt\r28 \rĐiện áp/Tần số (danh đinh)\r220-230V/50Hz\rĐạt\rKhông đạt\r29 \rHệ số công suất cos Ø\r1\rĐạt\rKhông đạt\r30 \rDao động điện áp/tần số (từ không tải đến 100% tải)\r≤ ±1,5%/5%\rĐạt\rKhông đạt\r31 \rLoại máy\rMáy phát điện chạy dầu Diezen mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\rĐạt\rKhông đạt\r32 \rTính minh bạch của sản phẩm chào thầu\rMọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\rĐạt\r\r\nKhông đạt\r33 \rCatalog tổ máy, động cơ, đầu phát, cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá. \rCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\rĐạt\rKhông đạt\r34 \rĐộ ồn máy\rĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)\rĐạt\rKhông đạt\r35 \rCấp bảo vệ bằng vỏ ngoài\rIP23\rĐạt\rKhông đạt\r36 \rThùng nhiên liệu\rBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\rĐạt\rKhông đạt\r37 \rDung tích thùng nhiên liệu\r ≥ 65 lít\rĐạt\rKhông đạt\r38 \rTiêu thụ nhiên liệu mức 100% tải liên tục\r≤ 4,9 L/h\rĐạt\rKhông đạt\r39 \rTiêu thụ nhiên liệu mức 75% tải liên tục\r≤ 3,8 L/h\rĐạt\rKhông đạt\r40 \rKhả năng khởi động\rCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\rĐạt\rKhông đạt\r41 \rKhả năng quá tải\rCó khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.\rĐạt\rKhông đạt\r42 \rVỏ máy\r- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.\r\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu dung động ra vỏ khi máy hoạt động.\r\n- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp rễ dàng, thuận tiện cho bảo trì bảo dưỡng\r\n- Vật liệu chống ồn: Sử dụng cao su non chống cháy, độ bên cao\r\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\rĐạt\rKhông đạt\r43 \rKhung bệ máy\r- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống dung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn.\r\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao.\rĐạt\rKhông đạt\r44 \rKích thước (Dài x Rộng x Cao)\r≤ 1450 x 695 x 940 mm\rĐạt\rKhông đạt\r45 \rTrọng lượng khô máy\r≤ 630 Kg\rĐạt\rKhông đạt\r46 \rSơ đồ, bản vẽ cấu tạo\r- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\r\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy \rĐạt\rKhông đạt\rII\rYêu cầu đối với động cơ \r\r\r20 \rXuất xứ/Nhãn hiệu\rNhà thầu đề xuất/Cùng nhãn hiệu tổ máy\rĐạt\rKhông đạt\r21 \rNăm sản xuất \r2022 trở lại đây\rĐạt\rKhông đạt\r22 \rLoại động cơ\r4 kỳ làm mát bằng nước\rĐạt\rKhông đạt\r23 \rDung tích xilanh\r≥ 2.5\rĐạt\rKhông đạt\r24 \rĐường kính xilanh\r≥ 90 mm\rĐạt\rKhông đạt\r25 \rHành trình xilanh\r≤ 100 mm\rĐạt\rKhông đạt\r26 \rTỉ số nén\r≥ 19:1\rĐạt\rKhông đạt\r27 \rSố xilanh \r≥ 4\rĐạt\rKhông đạt\r28 \rCông suất định mức (Prime Power)\r≥ 21 kW ở 1500 vòng/ phút\rĐạt\rKhông đạt\r29 \rCông suất dự phòng (Standby power)\r≥ 22.5 kW ở 1500 vòng/ phút\rĐạt\rKhông đạt\r30 \rTốc độ vòng quay\r1500 vòng/ phút\rĐạt\rKhông đạt\r31 \rNhiên liệu sử dụng \rDiesel\rĐạt\rKhông đạt\r32 \rHình thức khởi động\rKhởi động điện, 12VDC\rĐạt\rKhông đạt\r33 \rẮc quy khởi động\r≥ 60Ah, loại kín khí\rĐạt\rKhông đạt\r34 \rCông suất mô tơ khởi động\r≥ 3,5kW\rĐạt\rKhông đạt\r35 \rCông suất máy phát sạc ắc quy\r≥ 14V-0.5kW\rĐạt\rKhông đạt\r36 \rKiểu điều tốc\rCơ khí\rĐạt\rKhông đạt\r37 \rHệ thống lọc\rCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\rĐạt\rKhông đạt\r38 \rHệ thống bôi trơn \rBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc \rĐạt\rKhông đạt\r39 \rDung tích dầu bôi trơn\r≤ 8 lít\rĐạt\rKhông đạt\r40 \rHệ thống làm mát \rLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\rĐạt\rKhông đạt\rIII\rYêu cầu đối với đầu phát điện\r\r\r17 \rXuất xứ/Nhãn hiệu\rNhà thầu đề xuất/Cùng nhãn hiệu tổ máy\rĐạt\rKhông đạt\r18 \rNăm sản xuất\r2022 trở lại đây\rĐạt\rKhông đạt\r19 \rHệ số công suất cos \r1\rĐạt\rKhông đạt\r20 \rĐiện áp ra\r220-230 VAC\rĐạt\rKhông đạt\r21 \rPha\r1 pha 2 dây\rĐạt\rKhông đạt\r22 \rDao động điện áp đầu ra\r≤ ± 1%\rĐạt\rKhông đạt\r23 \rTần số \r50 Hz\rĐạt\rKhông đạt\r24 \rCông suất liên tục tại 40oC, Class H\r≥ 15.5 KVA\rĐạt\rKhông đạt\r25 \rCông suất dự phòng tại 40oC, Class H\r≥ 110%* công suất liện tục\rĐạt\rKhông đạt\r26 \rKhả năng quá tải\rCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\rĐạt\rKhông đạt\r27 \rKhả năng quá tốc độ\r≥ 2250 vòng\rĐạt\rKhông đạt\r28 \rKích từ\rTự kích từ, không chổi than \rĐạt\rKhông đạt\r29 \rBộ điều chỉnh điện áp\rAVR\rĐạt\rKhông đạt\r30 \rCấp cách nhiệt \rTối thiểu cấp H\rĐạt\rKhông đạt\r31 \rCấp bảo vệ đầu phát \r≥ IP23\rĐạt\rKhông đạt\r32 \rHiệu suất tại 100% tải công suất liên tục (4/4)\r≥ 87%\rĐạt\rKhông đạt\rIV\rYêu cầu đối với hệ thống điều khiển\r\r\r18 \rỔ khóa cấp nguồn khởi động\rCó\rĐạt\rKhông đạt\r19 \rChế độ vận hành\rVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\rĐạt\rKhông đạt\r20 \rBảng điều khiển có các phím nhấn điều khiển, đáp ứng tối thiểu các tiêu chí sau:\r- Stop/Reset (Dừng máy/đặt lại chế độ;\rĐạt\rKhông đạt\r1 \r\r- Man (khởi động bằng tay)\r\r\r1 \r\r-  Auto (Khởi động tự động);\r\r\r1 \r\r- Start (khởi động)\r\r\r1 \r\r- Phím dịch chuyển lên, xuống\r\r\r21 \rĐèn báo trạng thái, đáp ứng tối thiểu các tiêu chí sau\r- Có đèn LED hiển thị trạng thái:\rĐạt\rKhông đạt\r1 \r\r+ Trạng thái hoạt động chế độ Auto\r\r\r1 \r\r+ Trạng thái hoạt động chế độ Man\r\r\r1 \r\r+ Trạng thái dừng máy/Reset\r\r\r1 \r\r+ Trạng thái cảnh báo.\r\r\r22 \rNút dừng khẩn cấp\rCó\r\r\r23 \rBảng điều khiển\rKỹ thuật số\r\r\r24 \rMàn hình hiển thị \rLCD\rĐạt\rKhông đạt\r25 \rCổng kết lối PC\rCó cổng USB để kết nối với PC\rĐạt\rKhông đạt\r26 \rNhiệt độ hoạt động\rTừ -30oC đến 70oC\rĐạt\rKhông đạt\r27 \rDòng điện hoạt động tối đa\r≥ 85mA với điện áp 12VDC\r\n≥ 96mA với điện áp 12VDC\rĐạt\rKhông đạt\r28 \rDải điện áp điện lưới hiển thị, hoạt động\r15V ÷ 415V AC (Ph to N) \r\n26V ÷ 479V AC (Ph to Ph)\rĐạt\rKhông đạt\r29 \rDải điện áp điện máy phát hiển thị, hoạt động\r15V ÷ 415V AC (Ph to N) \r\n26V ÷ 479V AC (Ph to Ph)\rĐạt\rKhông đạt\r30 \rDải tần số hoạt động\r3.5Hz ÷ 75Hz\rĐạt\rKhông đạt\r\rĐáp ứng các tiêu chuẩn về vận hanh\rĐáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60950; BS EN 60068-2-1; BS EN 60068-2; BS EN 60068-2-6; BS EN 60068-2-30; BS EN 60068-2-78; BS EN 60068-2-27; BS EN 60529\rĐạt\rKhông đạt\r31 \rCấp bảo vệ\rTheo tiêu chuẩn BS EN 60529\r\n≥ IP65\rĐạt\rKhông đạt\r32 \rTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\r- Điện áp máy phát (ph-N / ph-ph) (V)\rĐạt\rKhông đạt\r1 \r\r- Điện áp máy phát (ph-N (V)\r\r\r1 \r\r- Điện áp máy phát (ph-ph) (V)\r\r\r1 \r\r- Điện áp điện lưới (ph-N / ph-ph) (V)\r\r\r1 \r\r- Điện áp điện lưới (ph-ph) (V)\r\r\r1 \r\r- Điện áp điện lưới (ph-ph) (V)\r\r\r1 \r\r- Tần số máy phát (Hz)\r\r\r1 \r\r- Dòng điện máy phát (A)\r\r\r1 \r\r- Công suất ph-N (kW, kVA, kVAr)\r\r\r1 \r\r- Tổng công suất ph-N (kW, kVA, kVAr)\r\r\r1 \r\r- Công suất tích lũy ph-N (kWh, kVAh, kVArh);\r\r\r1 \r\r- Hệ số công suất ph-N;\r\r\r1 \r\r- Hệ số công suất trung bình\r\r\r1 \r\r- Tốc độ động cơ;\r\r\r1 \r\r- Số giờ vận hành máy\r\r\r1 \r\r- Điện áp ắcquy;\r\r\r1 \r\r- Nhiệt độ nước làm mát;\r\r\r1 \r\r- Áp suất dầu bôi trơn;\r\r\r1 \r\r- Mức nhiên liệu\r\r\r33 \rBảo vệ dừng máy tự động\r- Lỗi khởi động\rĐạt\rKhông đạt\r1 \r\r- Áp suất dầu bôi trơn thấp\r\r\r1 \r\r- Nhiệt độ nước làm mát cao\r\r\r1 \r\r- Tốc độ động cơ cao/thấp\r\r\r1 \r\r- Lỗi sạc ắc quy\r\r\r1 \r\r- Mức nhiên liệu thấp\r\r\r1 \r\r- Điện áp máy phát cao/thấp\r\r\r1 \r\r- Tần số máy phát cao/thấp\r\r\r1 \r\r- Quá tải/quá dòng (kW/A)\r\r\r1 \r\r- Nút dừng khẩn cấp đóng\r\r\r34 \rBảo vệ cảnh báo\r- Lỗi khởi động\rĐạt\rKhông đạt\r1 \r\r- Lỗi sạc ắc quy\r\r\r1 \r\r- Mức nhiên liệu thấp\r\r\r1 \r\r- Điện áp ắc quy cao/thấp\r\r\r1 \r\r- Điện áp máy phát cao/thấp\r\r\r1 \r\r- Tần số máy phát cao/thấp\r\r\r1 \r\r- Quá tải/quá dòng (kW/A)\r\r\r1 \r\r- Áp suất dầu bôi trơn thấp\r\r\r1 \r\r- Nhiệt độ nước làm mát cao\r\r\r1 \r\r- Tốc độ động cơ cao/thấp\r\r\r1 \r\r- Nút dừng khẩn cấp đóng\r\r\r35 \rGiao điện kết nối bộ ATS\rMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\rĐạt\rKhông đạt\rV\rHệ thống kết nối điện áp ra\r\r\r3 \rCực đấu cấp nguồn cho phụ tải\rDùng cọc kết nối cố định:\r\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\r\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\r\n+ Có nắp bảo vệ\rĐạt\rKhông đạt\r4 \rCơ chế bảo vệ \rSử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch \rĐạt\rKhông đạt\rVI\rYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r\r\r1 \rCông nghệ\rSwitchmode, flyback 65 kHz \rĐạt\rKhông đạt\r2 \rĐiện áp đầu ra (Vo)\rTự động chọn, 13.5 hoặc 27.0VDC\rĐạt\rKhông đạt\r3 \rDòng điện đầu ra (Io)\r≥ 4.0 ADC (liên tục) \rĐạt\rKhông đạt\r4 \rDải điện áp đầu vào\r170-300 VAC \rĐạt\rKhông đạt\r5 \rDòng đầu vào\rTối đa 1.7 A\rĐạt\rKhông đạt\r6 \rDải tần số đầu vào\r45-68 Hz \rĐạt\rKhông đạt\r7 \rLàm mát\rĐối lưu tự nhiên\rĐạt\rKhông đạt\r8 \rCông suất đầu vào tối đa\r< 125 W\rĐạt\rKhông đạt\r9 \rHiệu suất cao nhất\r≥ 92%\rĐạt\rKhông đạt\r10 \rCông suất đầu ra\rLiên tục tối đa 108 W\rĐạt\rKhông đạt\r11 \rNguồn không tải\r< 0,3W @ 230VAC / 24VDC\rĐạt\rKhông đạt\r12 \r\r< 0,15W @ 230VAC / 12VDC\rĐạt\rKhông đạt\r13 \rPhạm vi nhiệt độ hoạt động\r-30 ºC đến +80 ºC\rĐạt\rKhông đạt\r14 \rKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\rTừ -300C đến +500C\rĐạt\rKhông đạt\r15 \rĐộ ẩm tương đối tối đa\r≥ 95% (không ngưng tụ)\rĐạt\rKhông đạt\r16 \rMức độ bảo vệ\r≥ IP20\rĐạt\rKhông đạt\r17 \rVật liệu vỏ\r ABS / PC chống cháy, UL94-V0\rĐạt\rKhông đạt\r18 \rChế độ bảo vệ\r- Bảo vệ quá tải\r\n- Bảo vệ ngắn mạch\r\n- Bảo vệ nhiệt độ cao\rĐạt\rKhông đạt\rVII\rYêu cầu đối bộ tự động chuyển nguồn ATS\r\r\r1 \rNăm sản xuất \r2022 trở về sau\rĐạt\rKhông đạt\r2 \rDòng định mức\r≥ 85A\rĐạt\rKhông đạt\r3 \rĐiện áp định mức\r220/230V\rĐạt\rKhông đạt\r4 \rSố pha\r1 pha\rĐạt\rKhông đạt\r5 \rSố cực\r2 cực\rĐạt\rKhông đạt\r6 \rThiết bị đóng cắt\rchuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P\rĐạt\rKhông đạt\r7 \rChức năng chính\r- Hai chế độ vận hành: tự động và bằng tay ( AUTO-MANUAL), có công tắc\r\nchuyển MAN -GEN.\r\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\r\n- Mất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát\r\ndự phòng.\r\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy.\r\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\rĐạt\rKhông đạt\r8 \rĐèn hiển thị\rCó đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\rĐạt\rKhông đạt\r9 \rVỏ tủ\rSơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc\r\nngoài trời\rĐạt\rKhông đạt\rVII\r Bảo hành\r1 \rThời gian bảo hành  \r≥ 24 tháng\rĐạt\rKhông đạt\rVIII\rCác vật tư kèm theo máy:\r1\rDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng  sọc xanh)\r6 m.\rĐạt\rKhông đạt\r2\rCáp điện đấu nối (loại cáp đồng  2x16 mm2 bọc PVC)\rTrung bình 10 m.          \rĐạt\rKhông đạt\r3\rCáp điều khiển (loại 7x1.5 mm2)\rTtrung bình 10 m.          \rĐạt\rKhông đạt\r4\rỐng thoát khói ra khỏi phòng máy\r1 bộ\rĐạt\rKhông đạt\r5\rNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: \r8 lít.\rĐạt\rKhông đạt\r6\rNhớt máy\r Đầy đủ theo máy.\rĐạt\rKhông đạt\r7\rNước xanh giải nhiệt: \r Đầy đủ theo máy.\rĐạt\rKhông đạt\rIX\rYêu cầu về công tác vận chuyển, lắp đặt\r1\rGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật \r Có giải pháp cụ thể, đáp ứng yêu cầu thực tế\rĐạt\rKhông đạt\r2\rPhương án vận chuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ kho tập kết tới chận công trình theo điều kiện thực tế của từng trạm\r Có phương án cụ thể, đáp ứng yêu cầu thực tế\rĐạt\rKhông đạt\rKết quả đánh giá chung:\r\n- Tất cả các nội dung được đánh giá là \"Đạt\" thì kết quả đánh giá chung là \"Đạt\"\r\n- 01 nội dung được đánh giá là \"Không đạt\" thì kết quả đánh giá chung là \"Không đạt\"\r\r\n* Lưu ý: Để phục vụ cho việc đánh giá các tiêu chí kỹ thuật nêu trên được chính xác Nhà thầu phải có bảng thông số kỹ thuật của máy phát điện mình tham dự thầu đầy đủ theo các nội dung cụ thể trên ghi rõ Đáp ứng hoặc Không đáp ứng;  Nêu rõ tham chiếu tài liệu nào, chương, mục, trang, dòng nào và có kèm theo Cataloge để tham chiếu. \r\nd. Các yêu cầu khác\r\n    - Phạm vi công việc\r\n    + Phạm vi công việc của nhà thầu bao gồm (nhưng không hạn chế) các nội dung sau:\r\n    + Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;\r\n    + Bảo quản, thử nghiệm, nghiệm thu, bàn giao hàng hóa;\r\n    + Giao nhận các hàng hóa theo đúng vị trí và yêu cầu của Bên mua;\r\n    + Thử nghiệm hàng hóa phải thoả mãn các yêu cầu của HSMT và yêu cầu của các tổ chức quản lý có liên quan. Chịu mọi chi phí nghiệm thu, thử nghiệm hàng hóa;\r\n    + Bảo hành hàng hóa theo hợp đồng;\r\n    + Đào tạo và hướng dẫn sử dụng hàng hóa.\r\n    - Các yêu cầu chung về hàng hóa cung cấp\r\n    + Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.\r\n    + Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với hàng hoá cung cấp như: Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật...\r\n    + Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của Nhà sản xuất.\r\n    + Hàng hóa được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng đóng gói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được thoả thuận trong hợp đồng. Bất kỳ sự thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật nào sẽ không được chấp thuận.\r\n    - Dịch vụ hỗ trợ hàng hóa\r\n    Các hồ sơ tài liệu sau đây Nhà thầu phải cung cấp trong quá trình công tác.\r\n    + Hướng dẫn vận hành: cung cấp các thông tin cần thiết cho người không quen thuộc với hàng hóa có thể hiểu và vận hành được.\r\n    + Hướng dẫn bảo quản: cung cấp kế hoạch bảo quản và phương pháp bảo quản hàng hóa\r\n    + Đào tạo nhân viên sử dụng hàng hóa và chuyển giao công nghệ.\r\n   Mục 2. Kiểm tra và thử nghiệm\r\n    - Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị bằng chi phí của mình, kể cả chi phí thay thế mới các chi thiết bị hư hỏng do lỗi của Nhà sản xuất, kể cả chi phí điện thử nghiệm. Các chi phí này cần đưa vào ngay đề xuất tài chính của nhà thầu khi dự thầu. Nếu trong hồ sơ dự thầu không chỉ rõ chi phí này thì được hiểu là đã bao gồm trong giá các hạng mục có liên quan hoặc nhà thầu bỏ qua để cạnh tranh.\r\n    - Trước khi thử Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\r\n    - Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của giám sát và của cơ quan có thẩm quyền về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\r\n    - Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được cơ quan có thẩm quyền ký xác nhận và có chữ ký của Chủ đầu tư.\r\n    - Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\r\n    Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n    - Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa.\r\n    - Chạy thử thiết bị đơn động không tải.\r\n    - Chạy thử thiết bị liên động không tải.\r\n    - Chạy thử có tải thiết bị\r\n\r\n   \r\nPhần 3A. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\n   Chương VI. ĐIỀU KIỆN CHUNG CỦA HỢP ĐỒNG\r\n   \r\n1. Định nghĩa\rTrong hợp đồng này, các từ ngữ dưới đây được hiểu như sau: \r\n1.1. \"Chủ đầu tư\" là tổ chức được quy định tại E-ĐKCT;\r\n1.2. \"Hợp đồng\" là thỏa thuận giữa Chủ đầu tư và Nhà thầu, thể hiện bằng văn bản, được hai bên ký kết, bao gồm cả phụ lục và tài liệu kèm theo;\r\n1.3. \"Nhà thầu\" là nhà thầu trúng thầu (có thể là nhà thầu độc lập hoặc liên danh) và được quy định tại E-ĐKCT;\r\n1.4. \"Nhà thầu phụ\" là nhà thầu có tên trong danh sách các nhà thầu phụ do Nhà thầu đề xuất trong E-HSDT và được Nhà thầu ký hợp đồng để thực hiện dịch vụ liên quan; \r\n1.5. \"Tài liệu hợp đồng\" là các tài liệu được liệt kê trong Hợp đồng, bao gồm bất kỳ bản sửa đổi, bổ sung nào của Hợp đồng;\r\n1.6. \"Giá hợp đồng\" là tổng số tiền ghi trong hợp đồng cho việc cung cấp hàng hóa và dịch vụ liên quan. Giá hợp đồng đã bao gồm tất cả các chi phí về thuế, phí, lệ phí (nếu có);\r\n1.7. \"Ngày\" là ngày dương lịch; \"năm\" là 365 ngày;\r\n1.8. \"Hàng hóa\" bao gồm máy móc, thiết bị, nguyên liệu, nhiên liệu, vật liệu, vật tư, phụ tùng; hàng tiêu dùng; trang thiết bị y tế dùng cho các cơ sở y tế;\r\n1.9. \"Dịch vụ liên quan\" bao gồm các dịch vụ như lắp đặt, duy tu, bảo dưỡng, sửa chữa ban đầu, bảo hiểm lắp đặt, bảo hiểm sửa chữa hoặc cung cấp các dịch vụ sau bán hàng khác như đào tạo, chuyển giao công nghệ...; \r\n1.10. \"Hoàn thành\" là việc Nhà thầu hoàn tất các dịch vụ liên quan theo các điều khoản và điều kiện quy định tại Hợp đồng;\r\n1.11. \"Địa điểm dự án\" là địa điểm được quy định tại E-ĐKCT. \r2. Tài liệu hợp đồng và thứ tự ưu tiên\r2.1. Tất cả các tài liệu nêu tại Mục 2.2 E-ĐKC (bao gồm cả các phần của tài liệu) sẽ cấu thành Hợp đồng để tạo thành thể thống nhất, có tính tương hỗ, bổ sung và giải thích cho nhau. \r\n2.2. Các tài liệu cấu thành Hợp đồng được sắp xếp theo thứ tự ưu tiên sau đây:\r\na) Hợp đồng, kèm theo các phụ lục hợp đồng;\r\nb) Biên bản thương thảo, hoàn thiện hợp đồng;\r\nc) Thư chấp thuận E-HSDT và trao hợp đồng;\r\nd) Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\nđ) E-ĐKCT;\r\ne) E-ĐKC;\r\ng) E-HSDT và các văn bản làm rõ E-HSDT của Nhà thầu;\r\nh) E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\r\ni) Các tài liệu khác quy định tại E-ĐKCT.\r3. Luật và ngôn ngữ\rLuật điều chỉnh hợp đồng là luật Việt Nam, ngôn ngữ của hợp đồng là tiếng Việt.\r\r\r4. Thông báo\r4.1. Bất cứ thông báo nào của một bên gửi cho bên kia liên quan đến hợp đồng phải được thể hiện bằng văn bản, theo địa chỉ quy định tại E-ĐKCT. Thuật ngữ \"bằng văn bản\" có nghĩa là hình thức truyền đạt thông tin dưới dạng viết và có bằng chứng về việc tiếp nhận thông tin.\r\n4.2. Thông báo của một bên sẽ được coi là có hiệu lực kể từ ngày bên kia nhận được hoặc theo ngày hiệu lực nêu trong thông báo, tùy theo ngày nào đến muộn hơn.\r5. Bảo đảm thực hiện hợp đồng\r5.1. Bảo đảm thực hiện hợp đồng phải được nộp lên Chủ đầu tư không muộn hơn ngày quy định tại Thư chấp thuận E-HSDT và trao hợp đồng. Bảo đảm thực hiện hợp đồng được thực hiện bằng cách nộp thư bảo lãnh của tổ chức tín dụng, chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam và là bảo đảm không có điều kiện (trả tiền khi có yêu cầu, theo Mẫu số 18 Phần 4. Bảo đảm thực hiện hợp đồng có giá trị và hiệu lực quy định tại E-ĐKCT.\r\n5.2. Bảo đảm thực hiện hợp đồng sẽ được trả cho Chủ đầu tư để bồi thường cho bất kỳ tổn thất nào phát sinh do Nhà thầu không hoàn thành các nghĩa vụ hợp đồng.\r\n5.3. Thời hạn hoàn trả bảo đảm thực hiện hợp đồng theo quy định tại E-ĐKCT.\r6. Ký hợp đồng thầu phụ\r6.1. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong danh sách các nhà thầu phụ quy định tại E-ĐKCT để thực hiện dịch vụ liên quan nêu trong E-HSDT. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các nghĩa vụ của nhà thầu. Nhà thầu phải chịu trách nhiệm trước Chủ đầu tư về khối lượng, chất lượng, tiến độ và các nghĩa vụ khác đối với phần việc do nhà thầu phụ thực hiện. \r\nViệc thay thế, bổ sung nhà thầu phụ ngoài danh sách các nhà thầu phụ đã được nêu tại Mục này chỉ được thực hiện khi có lý do xác đáng, hợp lý và được Chủ đầu tư chấp thuận.\r\n6.2. Nhà thầu có trách nhiệm thanh toán đầy đủ và đúng hạn cho nhà thầu phụ theo các điều khoản thỏa thuận giữa Nhà thầu và nhà thầu phụ.\r\n6.3. Nhà thầu không được sử dụng nhà thầu phụ cho các công việc khác ngoài công việc kê khai sử dụng nhà thầu phụ nêu trong E-HSDT.\r7. Giải quyết tranh chấp\r7.1. Chủ đầu tư và Nhà thầu có trách nhiệm giải quyết các tranh chấp phát sinh giữa hai bên thông qua thương lượng, hòa giải.\r\n7.2. Nếu tranh chấp không thể giải quyết được bằng thương lượng, hòa giải trong thời gian quy định tại E-ĐKCT kể từ ngày phát sinh tranh chấp thì bất kỳ bên nào cũng đều có thể yêu cầu đưa việc tranh chấp ra giải quyết theo cơ chế được quy định tại E-ĐKCT. \r8. Phạm vi cung cấp\rHàng hóa và dịch vụ liên quan phải được cung cấp theo quy định tại Chương V. \r9. Tiến độ giao hàng, lịch hoàn thành các dịch vụ liên quan (nếu có) và tài liệu chứng từ\rTiến độ giao hàng và lịch hoàn thành các dịch vụ liên quan (nếu có) phải được thực hiện theo quy định tại Mẫu số 01A và Mẫu số 01B Chương IV. Nhà thầu phải cung cấp các hóa đơn, chứng từ tài liệu khác theo quy định tại E-ĐKCT.\r10. Trách nhiệm của Nhà thầu \rNhà thầu phải cung cấp toàn bộ hàng hóa và dịch vụ liên quan (nếu có) trong phạm vi cung cấp quy định tại Mục 8 E-ĐKC và theo tiến độ giao hàng, lịch hoàn thành các dịch vụ liên quan quy định tại Mục 9 E-ĐKC.\r11. Loại hợp đồng và giá hợp đồng\r11.1. Loại hợp đồng: trọn gói. \r\n11.2. Giá hợp đồng là trọn gói và cố định trong suốt thời gian thực hiện hợp đồng. \r12. Thuế, phí,  lệ phí\r\n\r12.1. Nhà thầu chịu trách nhiệm đối với toàn bộ chi phí về thuế, phí, lệ phí phát sinh cho đến khi hàng hóa được giao cho Chủ đầu tư.\r\n12.2. Trường hợp Nhà thầu thuộc đối tượng được miễn, giảm thuế, phí, lệ phí, Chủ đầu tư tạo điều kiện tối đa cho Nhà thầu áp dụng các chính sách miễn, giảm thuế, phí, lệ phí.\r\n12.3. Việc điều chỉnh thuế thực hiện theo quy định tại E-ĐKCT.\r13. Tạm ứng\r13.1. Chủ đầu tư phải cấp cho Nhà thầu khoản tiền tạm ứng theo quy định tại E-ĐKCT, sau khi Nhà thầu nộp Bảo lãnh tạm ứng tương đương với khoản tiền tạm ứng. Bảo lãnh tạm ứng phải được phát hành bởi một tổ chức tín dụng hoặc chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam.\r\n13.2. Nhà thầu chỉ được sử dụng tiền tạm ứng cho việc thực hiện Hợp đồng. Nhà thầu phải chứng minh rằng khoản tiền tạm ứng đã được sử dụng đúng mục đích, đúng đối tượng bằng cách nộp bản sao các hóa đơn chứng từ hoặc tài liệu liên quan cho Chủ đầu tư. \r14. Thanh toán\r14.1. Yêu cầu thanh toán của Nhà thầu phải được gửi cho Chủ đầu tư bằng văn bản, kèm theo hóa đơn mô tả hàng hóa đã bàn giao và các dịch vụ liên quan đã thực hiện, cùng với chứng từ nộp theo quy định tại Điều 9 E-ĐKC và gửi yêu cầu thanh toán khi đã hoàn thành các nghĩa vụ khác quy định trong hợp đồng.\r\n14.2. Việc thanh toán thực hiện theo quy định tại E-ĐKCT. \r\n14.3. Đồng tiền thanh toán là VND.\r15. Quyền tác giả\rQuyền tác giả đối với tất cả các bản vẽ, tài liệu và hồ sơ chứa đựng thông tin và dữ liệu mà Nhà thầu đã nộp cho Chủ đầu tư vẫn thuộc về Nhà thầu. Trường hợp các bản vẽ, tài liệu và hồ sơ đó được cung cấp cho Chủ đầu tư một cách trực tiếp hoặc thông qua Nhà thầu bởi một bên thứ ba thì quyền tác giả đối với các bản vẽ, tài liệu và hồ sơ thuộc về bên thứ ba đó.\r16. Sử dụng các tài liệu và thông tin liên quan đến hợp đồng\r16.1. Chủ đầu tư và Nhà thầu phải bảo mật bất kỳ tài liệu, dữ liệu hoặc thông tin nào khác liên quan đến hợp đồng do một bên cung cấp trực tiếp hoặc gián tiếp cho bên kia, không được tiết lộ tài liệu, dữ liệu hoặc thông tin đó cho bên thứ ba nếu không có văn bản đồng ý của bên kia cho dù tài liệu, dữ liệu hoặc thông tin đó được cung cấp trước, trong hoặc sau khi hoàn thành hoặc chấm dứt hợp đồng. Nhà thầu có thể chuyển cho nhà thầu phụ các tài liệu, dữ liệu và thông tin phù hợp do Chủ đầu tư cung cấp để nhà thầu phụ thực hiện công việc của mình theo hợp đồng; trong trường hợp này, nhà thầu phụ phải có cam kết với Nhà thầu về việc bảo mật các tài liệu, dữ liệu hoặc thông tin đó. \r\n16.2. Chủ đầu tư không được sử dụng các tài liệu, dữ liệu và thông tin khác nhận được từ Nhà thầu cho bất kỳ mục đích nào khác không liên quan đến hợp đồng. Nhà thầu không được sử dụng các tài liệu, dữ liệu và thông tin khác nhận được từ Chủ đầu tư cho bất kỳ mục đích nào khác không liên quan đến việc thực hiện hợp đồng.\r\n16.3. Nghĩa vụ của Chủ đầu tư và Nhà thầu quy định tại Mục 16.1 và Mục 16.2 E-ĐKC không áp dụng đối với các thông tin sau đây:\r\na) Thông tin mà Chủ đầu tư hoặc Nhà thầu cần cung cấp cho cấp có thẩm quyền;\r\nb) Thông tin đã hoặc sẽ được công bố mà không phải do lỗi của Chủ đầu tư hoặc Nhà thầu;\r\nc) Thông tin thuộc sở hữu của một bên vào thời điểm công bố và trước đó không phải do bên kia cung cấp trực tiếp hoặc gián tiếp; \r\nd) Thông tin mà một bên nhận được một cách hợp pháp từ một bên thứ ba không có nghĩa vụ bảo mật thông tin.\r\n16.4. Các quy định tại Mục 16 E-ĐKC không làm thay đổi bất kỳ cam kết bảo mật nào do một bên đưa ra trước ngày ký hợp đồng liên quan đến việc cung cấp hàng hóa, dịch vụ.\r\n16.5. Các quy định tại Mục 16 E-ĐKC tiếp tục có hiệu lực sau khi hoàn thành hoặc chấm dứt hợp đồng vì bất cứ lý do gì.\r17. Thông số kỹ thuật và tiêu chuẩn \rHàng hóa và các dịch vụ liên quan được cung cấp theo hợp đồng sẽ phải tuân theo các thông số kỹ thuật và tiêu chuẩn quy định tại Chương V; nếu tại Chương V không quy định đến một thông số hay tiêu chuẩn nào có thể áp dụng thì phải tuân thủ theo thông số và tiêu chuẩn tương đương hoặc cao hơn tiêu chuẩn hiện hành tại quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ. \r18. Đóng gói hàng hóa\r18.1. Nhà thầu phải đóng gói hàng hóa đúng yêu cầu nhằm tránh hư hỏng trong quá trình vận chuyển đến địa điểm dự án theo quy định trong hợp đồng. Trong quá trình vận chuyển, bao gói hàng hóa phải đủ chắc chắn để chịu được những va chạm mạnh, nhiệt độ quá cao hoặc quá thấp, trong nước mặn, nước mưa và ở ngoài trời. Kích thước và trọng lượng của mỗi kiện hàng phải tính đến điều kiện vận chuyển như khoảng cách, phương tiện vận chuyển, điều kiện cơ sở hạ tầng... từ nơi xuất hàng đến địa điểm dự án.\r\n18.2. Việc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên trong và bên ngoài kiện hàng phải tuân thủ các yêu cầu cụ thể trong hợp đồng, bao gồm cả các yêu cầu (nếu có) quy định ở E-ĐKCT và các chỉ dẫn khác của Chủ đầu tư.\r19. Bảo hiểm \rTrừ trường hợp có quy định khác tại E-ĐKCT, hàng hóa cung cấp theo hợp đồng phải được bảo hiểm đầy đủ cho các tổn thất, hư hại có thể xảy ra trong quá trình sản xuất hoặc tiếp nhận, vận chuyển, lưu kho và giao hàng theo quy định tại E-ĐKCT.\r20. Vận chuyển và các dịch vụ phát sinh \r20.1. Yêu cầu về vận chuyển hàng hóa và các yêu cầu khác quy định tại E-ĐKCT.\r\n20.2. Chủ đầu tư có thể yêu cầu Nhà thầu cung cấp một hoặc một số dịch vụ sau đây, bao gồm cả các dịch vụ (nếu có) theo quy định tại E-ĐKCT:\r\na) Thực hiện việc lắp đặt hoặc giám sát việc lắp đặt tại hiện trường, chạy thử hàng hóa;\r\nb) Cung cấp các dụng cụ cần thiết để lắp ráp, bảo dưỡng hàng hóa;\r\nc) Cung cấp tài liệu chi tiết hướng dẫn vận hành và bảo dưỡng cho từng loại hàng hóa;\r\nd) Vận hành hoặc giám sát hoặc bảo dưỡng, sửa chữa hàng hóa trong khoảng thời gian đã được các bên thỏa thuận, với điều kiện là dịch vụ này sẽ không miễn trừ cho Nhà thầu khỏi bất kỳ nghĩa vụ bảo hành nào theo hợp đồng này;\r\nđ) Hướng dẫn nhân sự của Chủ đầu tư về cách lắp đặt, chạy thử, vận hành, bảo dưỡng, sửa chữa hàng hóa.\r\n20.3. Trường hợp phát sinh dịch vụ ngoài hợp đồng, Chủ đầu tư và Nhà thầu thương thảo về chi phí thực hiện dịch vụ, bảo đảm không vượt quá mức giá mà Nhà thầu áp dụng cho dịch vụ tương tự trong các hợp đồng khác.\r21. Kiểm tra và thử nghiệm hàng hóa\r21.1. Nhà thầu phải tiến hành tất cả các thử nghiệm, kiểm tra đối với hàng hóa và dịch vụ liên quan theo quy định tại E-ĐKCT và chịu toàn bộ chi phí thử nghiệm, kiểm tra.\r\n21.2. Việc kiểm tra và thử nghiệm có thể được tiến hành tại cơ sở của Nhà thầu hoặc cơ sở khác ở địa điểm giao hàng, và/hoặc địa điểm dự án hoặc ở bất kỳ địa điểm nào khác theo quy định tại E-ĐKCT. Theo quy định tại Mục 21.3 ĐKC, trường hợp tiến hành tại cơ sở của Nhà thầu hoặc cơ sở khác thì cán bộ kiểm tra phải được cung cấp tất cả phương tiện và hỗ trợ cần thiết, kể cả việc tiếp cận bản vẽ và dữ liệu sản xuất; Chủ đầu tư không phải chịu bất kỳ chi phí nào cho các phương tiện và hỗ trợ này. \r\n21.3. Chủ đầu tư hoặc đại diện của Chủ đầu tư có quyền tham dự các buổi thử nghiệm, kiểm tra quy định tại Mục 21.2 ĐKC, với điều kiện là Chủ đầu tư chịu tất cả các chi phí phát sinh liên quan đến việc tham dự, bao gồm cả chi phí đi lại, lưu trú. \r\n21.4. Trước khi tiến hành kiểm tra, thử nghiệm, Nhà thầu phải thông báo cho Chủ đầu tư về địa điểm và thời gian tiến hành kiểm tra, thử nghiệm. Trường hợp phải được sự chấp thuận của bên thứ ba hoặc nhà sản xuất để Chủ đầu tư tham gia kiểm tra, thử nghiệm, Nhà thầu phải có văn bản đồng ý của các bên liên quan này. \r\n21.5. Chủ đầu tư có thể yêu cầu Nhà thầu tiến hành thử nghiệm, kiểm tra ngoài hợp đồng nhưng cần thiết để khẳng định hàng hóa đó có đặc tính kỹ thuật, hiệu suất đáp ứng yêu cầu của hợp đồng, với điều kiện là các chi phí hợp lý để tiến hành thử nghiệm, kiểm tra đó được cộng thêm vào giá hợp đồng. Trường hợp thử nghiệm, kiểm tra làm chậm tiến độ sản xuất và/hoặc tiến độ thực hiện các nghĩa vụ khác của Nhà thầu theo hợp đồng, Chủ đầu tư xem xét điều chỉnh ngày giao hàng, ngày hoàn thành dịch vụ liên quan và các nghĩa vụ khác bị ảnh hưởng. \r\n21.6. Nhà thầu phải gửi cho Chủ đầu tư báo cáo kết quả của tất cả các thử nghiệm, kiểm tra. \r\n21.7. Chủ đầu tư có quyền từ chối bất kỳ hàng hóa, bộ phận hàng hóa nào không đáp ứng yêu cầu trong các buổi kiểm tra, thử nghiệm hoặc không phù hợp với đặc tính kỹ thuật theo hợp đồng. Nhà thầu phải thay thế bằng hàng hóa, bộ phận hàng hóa khác hoặc tiến hành những điều chỉnh cần thiết để phù hợp với các đặc tính kỹ thuật theo hợp đồng và phải chịu tất cả chi phí liên quan đến việc thay thế hoặc điều chỉnh này. Sau đó Nhà thầu phải tiến hành kiểm tra, thử nghiệm lại và chịu tất cả chi phí phát sinh, đồng thời thông báo cho Chủ đầu tư theo quy định tại Mục 21.4 ĐKC. \r\n21.8. Việc Nhà thầu thực hiện thử nghiệm, kiểm tra hàng hóa, bộ phận hàng hóa, việc Chủ đầu tư hay đại diện của Chủ đầu tư tham dự các buổi thử nghiệm, kiểm tra, hay việc báo cáo kết quả thử nghiệm, kiểm tra theo quy định tại Mục 21.6 E-ĐKC không miễn trừ cho Nhà thầu nghĩa vụ bảo hành hoặc các nghĩa vụ khác theo hợp đồng. \r22. Phạt và bồi thường thiệt hại \rPhạt vi phạm hợp đồng và bồi thường thiệt hại theo quy định tại E-ĐKCT.\r23. Bảo hành \r\n\r23.1. Nhà thầu bảo đảm cung cấp hàng hóa mới, chưa qua sử dụng theo đúng đề xuất đã nêu. \r\n23.2. Nhà thầu bảo đảm hàng hóa không phát sinh khiếm khuyết do bất kỳ hành động hay sơ suất nào từ phía Nhà thầu hoặc do thiết kế, vật liệu hoặc kỹ thuật chế tạo khi hàng hóa được sử dụng bình thường trong các điều kiện phổ biến tại Việt Nam. \r\n23.3. Thời hạn bảo hành và địa điểm áp dụng bảo hành quy định tại E-ĐKCT. \r\n23.4. Trường hợp phát hiện khiếm khuyết của hàng hóa, Chủ đầu tư kịp thời thông báo cho Nhà thầu, kèm theo tài liệu chứng minh. Chủ đầu tư tạo điều kiện cho Nhà thầu tiến hành kiểm tra các khiếm khuyết đó. \r\n23.5. Sau khi nhận được thông báo của Chủ đầu tư về việc hàng hóa có khiếm khuyết, Nhà thầu phải kịp thời sửa chữa hoặc thay thế hàng hóa có khiếm khuyết trong thời hạn quy định tại E-ĐKCT và chịu toàn bộ chi phí sửa chữa, thay thế. \r\n23.6. Trường hợp đã được thông báo nhưng Nhà thầu không tiến hành sửa chữa khiếm khuyết của hàng hóa trong thời hạn quy định tại E-ĐKCT, Chủ đầu tư có thể tự sửa chữa (nếu cần thiết). Nhà thầu phải chịu tất cả rủi ro và chi phí liên quan. Việc Chủ đầu tư tự sửa chữa khiếm khuyết của hàng hóa không ảnh hưởng đến các quyền khác của Chủ đầu tư đối với Nhà thầu theo hợp đồng. \r24. Bồi thường vi phạm sáng chế \r\n\r24.1. Với điều kiện là Chủ đầu tư tuân thủ Mục 24.2 E-ĐKC, Nhà thầu có nghĩa vụ bồi thường, bảo đảm Chủ đầu tư và nhân sự của Chủ đầu tư không bị tổn hại bởi bất kỳ vụ kiện tụng, thủ tục hành chính, khiếu nại, yêu cầu, tổn thất, thiệt hại, chi phí nào, bao gồm cả chi phí thuê luật sư vì có vi phạm hoặc cáo buộc vi phạm sáng chế, mẫu hữu ích, kiểu dáng công nghiệp, nhãn hiệu, quyền tác giả hoặc các quyền sở hữu trí tuệ khác đã đăng ký hoặc tồn tại vào ngày ký hợp đồng mà các vi phạm hoặc cáo buộc vi phạm đó liên quan tới: \r\na) Việc lắp đặt hàng hóa do Nhà thầu thực hiện hoặc việc sử dụng hàng hóa tại Việt Nam; \r\nb) Việc bán các sản phẩm được sản xuất từ hàng hóa. \r\nViệc bồi thường nêu trên không áp dụng đối với các trường hợp sau: sử dụng hàng hóa hoặc bất kỳ phần nào của hàng hóa ngoài mục đích nêu trong hợp đồng hoặc phát sinh hợp lý từ hợp đồng; có hành vi vi phạm do sử dụng hàng hóa hoặc bất kỳ phần nào của hàng hóa, hay bất kỳ sản phẩm nào được sản xuất từ hàng hóa có sự kết hợp các thiết bị, nhà xưởng hoặc vật tư khác không phải do Nhà thầu cung cấp theo hợp đồng.\r\n24.2. Trường hợp xảy ra kiện tụng hoặc khiếu nại đối với Chủ đầu tư liên quan tới các vấn đề quy định tại Mục 24.1 E-ĐKC, Chủ đầu tư có nghĩa vụ thông báo kịp thời cho Nhà thầu. Nhà thầu có thể nhân danh Chủ đầu tư giải quyết kiện tụng hoặc khiếu nại đó hoặc thương thảo để giải quyết kiện tụng hoặc khiếu nại đó và chịu trách nhiệm đối với các chi phí liên quan. \r\n24.3. Trong vòng 28 ngày kể từ khi nhận được thông báo của Chủ đầu tư, trường hợp Nhà thầu không thông báo cho Chủ đầu tư về ý định giải quyết kiện tụng hay khiếu nại đó, Chủ đầu tư sẽ tự giải quyết. \r\n24.4. Trường hợp được yêu cầu, Chủ đầu tư hỗ trợ Nhà thầu giải quyết vụ kiện tụng hay khiếu nại đó và sẽ được Nhà thầu hoàn trả mọi chi phí hợp lý phát sinh.\r\n24.5. Chủ đầu tư có nghĩa vụ bồi thường, đảm bảo Nhà thầu, nhà thầu phụ, nhân sự của Nhà thầu không bị tổn hại bởi bất kỳ vụ kiện tụng, thủ tục hành chính, khiếu nại, yêu cầu, tổn thất, thiệt hại, chi phí nào, bao gồm cả chi phí thuê luật sư vì có vi phạm hoặc cáo buộc vi phạm sáng chế, mẫu hữu ích, kiểu dáng công nghiệp, nhãn hiệu, quyền tác giả hoặc các quyền sở hữu trí tuệ khác đã đăng ký hoặc tồn tại vào ngày ký hợp đồng mà các vi phạm hoặc cáo buộc vi phạm đó phát sinh từ hoặc liên quan đến bất kỳ thiết kế, dữ liệu, bản vẽ, thông số kỹ thuật hoặc các tài liệu và hồ sơ nào được cung cấp hoặc thiết kế bởi Chủ đầu tư hoặc thay mặt Chủ đầu tư.\r\r\r25. Thay đổi liên quan đến pháp lý\r\n\rTrừ trường hợp có quy định khác tại hợp đồng, kể từ 28 ngày trước ngày có thời điểm đóng thầu trở về sau, nếu có bất kỳ chính sách nào được ban hành, thay thế, sửa đổi hoặc tuyên bố hết hiệu lực tại Việt Nam gây ảnh hưởng đến ngày giao hàng và/hoặc giá hợp đồng thì ngày giao hàng hoặc giá hợp đồng phải được điều chỉnh tương ứng với mức độ ảnh hưởng của nhà thầu khi thực hiện các nghĩa vụ theo hợp đồng. Phần tăng hoặc giảm giá hợp đồng không được thanh toán riêng hay ghi nhận khoản phải trả riêng nếu việc tăng hoặc giảm giá hợp đồng này đã được quy định tại Mục 11 E-ĐKC.\r26. Bất khả kháng \r26.1. Nhà thầu không bị tịch thu bảo lãnh thực hiện hợp đồng, không phải chịu trách nhiệm bồi thường thiệt hại hay bị phạt hoặc bị chấm dứt hợp đồng nếu rơi vào các sự kiện bất khả kháng gây cản trở tiến độ thực hiện hợp đồng hoặc không thể thực hiện nghĩa vụ hợp đồng.\r\n26.2. Khi xảy ra sự việc bất khả kháng, việc một bên không thực hiện được bất kỳ một nghĩa vụ nào của mình sẽ không bị coi là vi phạm hay phá vỡ Hợp đồng, với điều kiện bên bị ảnh hưởng bởi vụ việc này: (a) đã tiến hành những biện pháp ngăn ngừa hợp lý, cẩn trọng và các biện pháp thay thế cần thiết, tất cả với mục đích thực hiện được những điều khoản và điều kiện của Hợp đồng này, và (b) phải tiếp tục thực hiện các nghĩa vụ của mình trong phạm vi Hợp đồng chừng nào việc thực hiện này còn hợp lý và thực tế.\r\n26.3. Trong hợp đồng này, bất khả kháng được hiểu là các sự kiện nằm ngoài tầm kiểm soát của các bên và không thể lường trước, không thể tránh được và khiến cho việc thực hiện hợp đồng là không khả thi mà nguyên nhân không phải do sơ suất hoặc thiếu chú ý của các bên. Sự kiện bất khả kháng có thể bao gồm nhưng không giới hạn bởi chiến tranh, bạo loạn, đình công, hỏa hoạn, lũ lụt, dịch bệnh, cách ly do kiểm dịch hoặc các chính sách, quy định của Nhà nước. \r\n26.4. Khi xảy ra sự kiện bất khả kháng, bên bị ảnh hưởng bởi sự kiện bất khả kháng phải kịp thời thông báo bằng văn bản cho bên kia về sự kiện đó và nguyên nhân gây ra sự kiện trong vòng 14 ngày kể từ ngày xảy ra sự kiện bất khả kháng. Đồng thời, chuyển cho bên kia giấy xác nhận về sự kiện bất khả kháng đó được cấp bởi một tổ chức có thẩm quyền tại nơi xảy ra sự kiện bất khả kháng. \r\nNhà thầu bị ảnh hưởng bởi sự kiện bất khả kháng phải tiếp tục thực hiện các nghĩa vụ hợp đồng theo hoàn cảnh thực tế cho phép và phải tìm mọi biện pháp hợp lý để hạn chế hậu quả của sự việc bất khả kháng.\r\n26.5. Thời hạn mà một bên phải hoàn thành một công việc theo Hợp đồng này được gia hạn thêm một khoảng thời gian bằng đúng thời gian bên đó không thể thực hiện được công việc do sự kiện bất khả kháng gây ra. \r27. Điều chỉnh hợp đồng\r27.1. Chủ đầu tư có thể yêu cầu Nhà thầu sửa đổi, bổ sung các nội dung sau đây trong phạm vi công việc của hợp đồng:\r\na) Thay đổi bản vẽ, thiết kế công nghệ hoặc yêu cầu kỹ thuật đối với trường hợp hàng hóa cung cấp theo hợp đồng được đặt hàng sản xuất cho riêng Chủ đầu tư;\r\nb) Thay đổi phương thức vận chuyển hoặc đóng gói;\r\nc) Thay đổi địa điểm giao hàng; \r\nd) Thay đổi dịch vụ liên quan;\r\nđ) Điều chỉnh tiến độ thực hiện hợp đồng theo quy định tại Mục 28 E-ĐKC.\r\n27.2. Trường hợp việc sửa đổi, bổ sung các nội dung trong phạm vi công việc của hợp đồng quy định tại Mục 27.1 E-ĐKC làm thay đổi chi phí hoặc thời gian thực hiện bất kỳ điều khoản nào trong hợp đồng, giá hợp đồng hoặc ngày giao hàng, ngày hoàn thành dịch vụ liên quan phải được điều chỉnh tương ứng và hai bên tiến hành sửa đổi, bổ sung hợp đồng. Yêu cầu của Nhà thầu về việc điều chỉnh giá hợp đồng, ngày giao hàng hoặc ngày hoàn thành phải được tiến hành trong vòng 28 ngày, kể từ ngày Nhà thầu nhận được yêu cầu của Chủ đầu tư về việc sửa đổi, bổ sung nội dung công việc của hợp đồng.\r\n27.3. Trường hợp Nhà thầu cung cấp hàng hóa với phiên bản mới của cùng hãng sản xuất, có cùng xuất xứ, tính năng kỹ thuật, cấu hình, thông số... tương đương hoặc tốt hơn phiên bản hàng hóa Nhà thầu đề xuất trong E-HSDT và đáp ứng yêu cầu E-HSMT thì Nhà thầu phải thông báo trước bằng văn bản cho Chủ đầu tư để Chủ đầu tư xem xét. Trong trường hợp này, căn cứ nhu cầu sử dụng, Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu với điều kiện là đơn giá và các điều kiện khác của hợp đồng không thay đổi.\r\n27.4. Trường hợp cần thực hiện các dịch vụ liên quan chưa nêu trong hợp đồng, Chủ đầu tư và Nhà thầu tiến hành thương thảo, bảo đảm đơn giá phù hợp giá cả thị trường.\r\n27.5. Chủ đầu tư và Nhà thầu sẽ tiến hành thương thảo để làm cơ sở ký kết phụ lục bổ sung hợp đồng trong trường hợp sửa đổi, bổ sung hợp đồng.\r\n27.6. Trong thời gian thực hiện hợp đồng, Nhà thầu có thể đề xuất giải pháp tiết kiệm chi phí bao gồm ít nhất các nội dung sau đây:\r\na) Nội dung giải pháp, giải thích sự khác biệt so với các yêu cầu theo hợp đồng đã ký kết;\r\nb) Phân tích toàn diện chi phí và lợi ích của giải pháp bao gồm mô tả và ước tính các chi phí (bao gồm cả chi phí vòng đời) có thể phát sinh cho Chủ đầu tư trong trường hợp chấp thuận đề xuất của Nhà thầu;\r\nc) Tác động của giải pháp đối với hiệu quả thực hiện hợp đồng.\r\n27.7. Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu nếu đề xuất này chứng minh được một trong các lợi ích dưới đây mà không làm ảnh hưởng đến các chức năng cần thiết của hàng hóa:\r\na) Rút ngắn thời gian giao hàng; \r\nb) Giảm giá hợp đồng hoặc chi phí vòng đời cho Chủ đầu tư; \r\nc) Nâng cao chất lượng, hiệu quả hoặc tính bền vững của hàng hóa trong hợp đồng; \r\nd) Bất kỳ lợi ích nào khác cho Chủ đầu tư.\r\nTrường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và làm giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu theo tỷ lệ quy định tại E-ĐKCT đối với phần giá trị giảm giá hợp đồng.\r\nTrường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và làm tăng giá hợp đồng nhưng giảm chi phí vòng đời do tác động của các yếu tố quy định tại các điểm a, b, c và d Mục này, Chủ đầu tư thanh toán cho Nhà thầu theo phần giá trị tăng giá hợp đồng.\r28. Điều chỉnh tiến độ thực hiện hợp đồng \r28.1. Trong quá trình thực hiện hợp đồng, trường hợp phát sinh các điều kiện bất lợi, cản trở Nhà thầu hoặc nhà thầu phụ trong việc cung cấp hàng hóa và lịch thực hiện các dịch vụ liên quan quy định tại Mục 9 E-ĐKC, Nhà thầu phải kịp thời thông báo bằng văn bản cho Chủ đầu tư về việc chậm tiến độ, nguyên nhân, khoảng thời gian chậm tiến độ. Trên cơ sở thông báo của Nhà thầu, Chủ đầu tư phải nhanh chóng đánh giá tình hình và có thể xem xét gia hạn hợp đồng. Trường hợp Chủ đầu tư đồng ý gia hạn, các bên tiến hành thương thảo để làm cơ sở ký kết phụ lục sửa đổi, bổ sung hợp đồng.\r\n28.2. Trừ trường hợp bất khả kháng quy định tại Mục 26 E-ĐKC, Nhà thầu giao hàng chậm hoặc hoàn thành dịch vụ liên quan chậm có nghĩa vụ bồi thường thiệt hại cho Chủ đầu tư theo quy định tại Mục 22 E-ĐKC.\r29. Chấm dứt hợp đồng \r\n\r29.1. Chấm dứt hợp đồng do sai phạm \r\na) Chủ đầu tư có thể chấm dứt một phần hoặc toàn bộ hợp đồng mà không gây tổn hại đến các biện pháp khắc phục vi phạm hợp đồng khác bằng cách thông báo bằng văn bản cho Nhà thầu về sai phạm trong hợp đồng trong các trường hợp sau: \r\n(i) Nhà thầu không thể bàn giao hàng hóa hoặc một phần hàng hóa trong thời hạn quy định theo hợp đồng, hoặc trong thời gian gia hạn theo quy định tại Mục 28 E-ĐKC; \r\n(ii) Nhà thầu không thực hiện bất kỳ nghĩa vụ nào khác theo hợp đồng;\r\n(iii) Chủ đầu tư xác định Nhà thầu vi phạm một trong các hành vi bị cấm quy định tại Điều 89 Luật Đấu thầu trong quá trình đấu thầu hoặc thực hiện hợp đồng;\r\nb) Trường hợp Chủ đầu tư chấm dứt một phần hoặc toàn bộ hợp đồng theo điểm a Mục này, Chủ đầu tư có thể mua sắm hàng hóa và dịch vụ liên quan tương tự như các hàng hóa và dịch vụ chưa được thực hiện theo các điều khoản và phương thức phù hợp. Nhà thầu phải chịu trách nhiệm bồi thường cho Chủ đầu tư các chi phí phụ trội phát sinh từ việc mua hàng hóa và dịch vụ tương tự đó. Tuy nhiên, Nhà thầu vẫn phải tiếp tục thực hiện phần hợp đồng không bị chấm dứt. \r\n29.2. Chấm dứt hợp đồng do mất khả năng thanh toán \r\nTrường hợp Nhà thầu phá sản hoặc mất khả năng thanh toán, Chủ đầu tư có thể chấm dứt hợp đồng vào bất kỳ thời điểm nào bằng cách gửi thông báo cho Nhà thầu. Trong trường hợp đó, hợp đồng sẽ chấm dứt và Nhà thầu không được bồi thường với điều kiện là việc chấm dứt hợp đồng không gây tổn hại hoặc ảnh hưởng đến bất kỳ quyền khởi kiện hoặc biện pháp khắc phục của Chủ đầu tư trước đó hoặc sau đó. \r30. Hạn chế xuất khẩu\rTrường hợp quốc gia, vùng lãnh thổ cung cấp hàng hóa, dịch vụ có các quy định thương mại dẫn tới việc hạn chế xuất khẩu, gây khó khăn cho Nhà thầu trong việc thực hiện các nghĩa vụ hợp đồng, Nhà thầu không bắt buộc phải hoàn thành nghĩa vụ giao hàng, thực hiện dịch vụ với điều kiện là Nhà thầu cung cấp cho Chủ đầu tư các tài liệu chứng minh việc đã hoàn thành tất cả các thủ tục xuất khẩu cần thiết, bao gồm cả xin giấy phép hoặc ủy quyền để xuất khẩu hàng hóa, dịch vụ theo hợp đồng. Trong trường hợp này, Chủ đầu tư có thể chấm dứt hợp đồng với Nhà thầu.\r\r\n\r\n\r\nChương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG\r\n   Trừ khi có quy định khác, toàn bộ E-ĐKCT phải được Bên mời thầu ghi đầy đủ trước khi phát hành E-HSMT. \r\nE-ĐKC 1.1\r  Chủ đầu tư là: Viễn thông Hà Nam \rE-ĐKC 1.3\r  Nhà thầu: ____[ghi tên Nhà thầu trúng thầu].\rE-ĐKC 1.11\r  Điểm giao hàng là: Theo quy định tại Mẫu số 03 trong Chương IV - Biểu mẫu mời thầu và dự thầu.\rE-ĐKC 2.2\r  Các tài liệu sau đây cũng là một phần của Hợp đồng:\r\n  - Văn bản Hợp đồng (kèm theo Bảng giá và danh mục hành hoá kèm theo cùng các phụ lục khác của hợp đồng (nếu có);\r\n  -  Biên bản thương thảo hoàn thiện Hợp đồng;\r\n  -  Thư chấp thuận HSDT và trao Hợp đồng;\r\n  -  Quyết định phê duyệt kết quả lựa chọn nhà thầu \r\n  -  HSDT và các văn bản làm rõ HSDT của nhà thầu trúng thầu (nếu có);\r\n  -  HSMT và các tài liệu bổ sung HSMT (nếu có);\rE-ĐKC 4.1\r  Các thông báo cần gửi về Chủ đầu tư theo địa chỉ dưới đây:\r\n  Người nhận: Ông Hồ Kiên Trung\r\n  Địa chỉ: Viễn thông Hà Nam, Số 114, Trần Phú, Quang Trung, Phủ Lý, Hà Nam.\r\n  Điện thoại: 0917763666\r\n  Địa chỉ email: trunghk.hnm@vnpt.vn\rE-ĐKC 5.1\r  - Hình thức bảo đảm thực hiện hợp đồng: Bảo lãnh ngân hàng dưới hình thức vô điều kiện và không huỷ ngang, do một ngân hàng có uy tín hoạt động hợp pháp tại Việt Nam phát hành, theo  Mẫu số 25 Chương VIII - Biểu mẫu hợp đồng).\r\n  - Giá trị bảo đảm thực hiện hợp đồng: 2% Giá hợp đồng.\r\n  - Hiệu lực của bảo đảm thực hiện hợp đồng: Hiệu lực của bảo đảm thực hiện hợp đồng: Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến ngày chuyển sang nghĩa vụ bảo hành cộng thêm 15 ngày và Bên bán nộp bảo lãnh bảo hành theo quy định.\rE-ĐKC 5.3\r  Thời hạn hoàn trả bảo đảm thực hiện hợp đồng: 10 ngày kể từ ngày Nhà thầu nộp bảo lãnh bảo hành theo quy định.  \rE-ĐKC 6.1\r  Danh sách nhà thầu phụ: Không áp dụng\rE-ĐKC 7.2\r- Thời gian để tiến hành hòa giải: 15 ngày. Nhà thầu và Chủ đầu tư có trách nhiệm tự giải quyết các tranh chấp phát sinh giữa hai bên thông qua thương lượng . \r\n- Giải quyết tranh chấp: 30 ngày tại Toà án tỉnh Hà Nam. Chi phí giải quyết tranh chấp do bên tranh chấp nộp và chi phí này bên thua tranh chấp chịu trách nhiệm hoàn trả lại cho bên đã nộp sau khi có kết luận của Toà án.\rE-ĐKC 9\r1. Hình thức giao hàng: Tại các địa điểm theo yêu cầu của bên mua ;\r\n2. Thời gian thực hiện hợp đồng:\r\n  + Giao hàng và lắp đặt trong vòng 05 ngày kể từ ngày hợp đồng có hiệu lực;\r\n3. Địa điểm thực hiện hợp đồng: \r\n  + Giao hàng: Tại các trạm BTS/ NodeB theo yêu cầu của bên mua\r\n4. Các tài liệu, chứng từ kèm theo: Bên Bán bàn giao cho Bên Mua các tài liệu chứng từ kèm theo hàng hóa như sau:\r\n  - Giấy chứng nhận chất lượng hàng hóa phù hợp với tiêu chuẩn quốc tế: CO, CQ (nếu là hàng nhập khẩu). Trường hợp là hàng sản xuất trong nước phải cung cấp giấy chứng nhận xuất xưởng của đơn vị sản xuất (Bản gốc hoặc bản sao chứng thực).\r\n  - Cam kết bảo hành hàng hóa do Bên bán cấp (bản gốc).\r\n  - Tài liệu kỹ thuật hoặc sách hướng dẫn sử dụng.\r\n  - Chủ đầu tư phải nhận được các tài liệu chứng từ nói trên trước khi Hàng hóa đến nơi, nếu không Nhà thầu sẽ phải chịu trách nhiệm về bất kỳ chi phí nào phát sinh do việc này.\rE-ĐKC 12.3\r  Điều chỉnh thuế: Theo qui định của Nhà nước\rE-ĐKC 13.1\r  Tạm ứng: Không tạm ứng\rE-ĐKC 14.2\r  Thanh toán:\r\n  * Phương thức thanh toán: Hàng hóa được Bên Mua thanh toán cho Bên Bán bằng chuyển khoản qua ngân hàng\r\n  Thời gian thanh toán: Trong vòng 30 ngày kể từ khi bên mua nhận được toàn bộ hồ sơ thanh toán hợp lệ bao gồm những chứng từ sau: \r\n  - Văn bản đề nghị thanh toán (bản gốc);\r\n  - Hợp đồng (bản sao);\r\n  - Biên bản nghiệm thu hàng hóa tổng hợp và chi tiết của Đơn đặt hàng (bản gốc);\r\n  - Hóa đơn giá trị gia tăng cho mỗi lần giao hàng xuất cho Bên Mua tương ứng với 100% giá trị hàng hóa (bản gốc);\r\n  - Bảo lãnh thực hiện hợp đồng cấp cho Bên mua theo quy định tại Điều 6 ĐKCT (bản sao);\r\n  - Bảo lãnh bảo hành được phát hành vào lần giao hàng cuối cùng của hợp đồng (áp dụng đối với lần thanh toán cuối cùng của hợp đồng);\r\n  - Biên bản phạt chậm giao hàng (nếu có);\r\n  - Thanh lý hợp đồng + Biên bản phạt vi phạm hợp đồng trong đó liệt kê các khoản phạt khác (nếu có) ngoài phạt chậm giao hàng (áp dụng đối với lần thanh toán cuối cùng của hợp đồng);\r\n  - Bộ chứng từ được quy định tại Điều 10 ĐKCT.\r\n  * Đồng tiền thanh toán: Việt Nam đồng (VND)\r\n  * Hình thức thanh toán: Thanh toán được Bên Mua thực hiện bằng hình thức chuyển khoản vào tài khoản thụ hưởng của Bên Bán như quy định trong hợp đồng.\rE-ĐKC 18.2\r  Đóng gói hàng hóa: Nhà thầu phải đóng gói hàng hoá phù hợp với yêu cầu bảo quản vận chuyển thiết bị, phương tiện vận tải, tác động môi trường, điều kiện vận chuyển, điều kiện cơ sở hạ tầng từ nơi xuất hàng đến địa điểm giao hàng theo quy định \rE-ĐKC 19\r  Nội dung bảo hiểm: Nhà thầu phải mua bảo hiểm cho hàng hóa, thiết bị trong suốt quá trình kể từ khi xuất hàng đến khi kết thúc nghiệm thu thiết bị với mức bảo hiểm hàng hoá là 100% giá trị hàng hoá.\rE-ĐKC 20\rYêu cầu về vận chuyển hàng hóa: Nhà thầu phải vận chuyển hàng hoá, bao gồm cả dỡ xuống và xếp vào kho tại các địa điểm quy định của Chủ đầu tư.\rE-ĐKC 21.1\rKiểm tra, thử nghiệm hàng hóa: \r\n- Chủ đầu tư hoặc đại diện của Chủ đầu tư có quyền kiểm tra, thử nghiệm hàng hoá được cung cấp để khẳng định hàng hoá đó có đặc tính kỹ thuật phù hợp với yêu cầu của hợp đồng: \r\n     + Kiểm tra, nghiệm thu hàng hoá được cung cấp phù hợp với đặc tính kỹ thuật và chỉ dẫn kỹ thuật của Nhà thầu và các tiêu chuẩn quy định tại Mục 4  Chương V - Phạm vi cung cấp HSMT, tiêu chuẩn cam kết trong HSDT được phê duyệt trúng thầu.\r\n     + Thời gian kiểm tra, thử nghiệm: Trước khi hai bên ký biên bản nghiệm thu, bàn giao. \r\n     + Địa điểm: Tại địa điểm bàn giao.\r\n     + Các bài kiểm tra nghiệm thu sẽ do Nhà thầu tiến hành với sự có mặt của đại diện Chủ đầu tư.\r\n     + Chi phí cho việc kiểm tra, thử nghiệm: Do nhà thầu chịu.\r\n- Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay thế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy định.\rE-ĐKC 22\r- Bồi thường thiết hại: \r\n+ Trừ trường hợp bất khả kháng theo điều 26 ĐKC, nếu Nhà thầu không thực hiện một phần hay toàn bộ nội dung công việc theo hợp đồng trong thời hạn đã nêu trong hợp đồng hoặc trong khoảng thời gian đã nêu được Chủ đầu tư gia hạn, thì Chủ đầu tư có thể khấu trừ vào giá trị hợp đồng một khoản tiền thiệt hại (nếu có).\r\n+ Nếu một trong hai bên không thực hiện đầy đủ các trách nhiệm ghi trong hợp đồng này dẫn đến thiệt hại về kinh tế cho bên kia thì phải chịu trách nhiệm bồi thường các giá trị thiệt hại đó.\r\n+ Trường hợp Chủ đầu tư chậm thanh toán thì phải bồi thường cho Nhà thầu theo lãi suất ngân hàng áp dụng cho ngày đầu tiên chậm thanh toán do Ngân hàng mà Nhà thầu mở tài khoản công bố kể từ ngày đầu tiên chậm thanh toán cho đến khi Chủ đầu tư đã thanh toán đầy đủ cho Nhà thầu.\r\n- Phạt vi phạm hợp đồng\r\n+ Trường hợp Nhà thầu giao hàng chậm do lỗi của Nhà thầu thì Chủ đầu tư được quyền giữ lại không thanh toán cho Nhà thầu 2% giá trị khối lượng hàng bị chậm cho mỗi 01 tuần chậm tiến độ, cho đến mức tổng số các lần phạt không quá 8% giá trị hợp đồng; nếu hoàn toàn không thực hiện hợp đồng đã ký thì bị phạt đến mức 12% giá trị hợp đồng.\r\n+ Nếu Chủ đầu tư vi phạm nghĩa vụ tiếp nhận sản phẩm hàng hoá, công việc đã hoàn thành theo đúng hợp đồng: Phạt 1% giá trị phần hợp đồng đã hoàn thành mà không được tiếp nhận cho mỗi 1 ngày, cho đến mức tổng số các lần phạt không quá 10% giá trị phần hợp đồng.\r\n+ Nếu Chủ đầu tư phát hiện hàng hoá cung cấp không đạt yêu cầu về số lượng, chất lượng. Chủ đầu tư buộc Nhà thầu thực hiện đúng đủ như đã cam kết và chịu phạt với mức phạt tương đương 3% giá trị khối lượng không đạt yêu cầu.\r\n  Khi phạt đến mức tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại điều 29 ĐKC.\rE-ĐKC 23.3\r  Yêu cầu về bảo hành:\r\n- Thời hạn bảo hành: 2 năm \r\n-Địa điểm bảo hành: tại các vị trí lắp đặt máy phát điện trên địa bàn tỉnh Hà Nam;\r\n- Phiếu bảo hành: Bên Bán phải cung cấp cho Bên Mua phiếu bảo hành kèm theo cho từng Đơn đặt hàng, trong đó nêu rõ thời gian và trách nhiệm bảo hành của Bên Bán. \r\n  - Bên Bán phải nộp bảo lãnh bảo hành với giá trị bằng 5% tổng giá trị hàng hóa (cho mỗi lần giao hàng) (đã bao gồm thuế GTGT) do một ngân hàng hoạt động hợp pháp tại Việt Nam phát hành theo mẫu Phụ lục 4 hoặc mẫu khác được Bên mua chấp nhận dưới dạng bảo lãnh vô điều kiện, không hủy ngang để đảm bảo nghĩa vụ và trách nhiệm bảo hành của mình. Trường hợp bảo lãnh do một ngân hàng ở nước ngoài phát hành thì phải phát hành thông qua chi nhánh tại Việt Nam hoặc phải được một ngân hàng của Việt Nam có quan hệ đại lý với ngân hàng phát hành xác nhận trước khi gửi Bên Mua. Bảo lãnh bảo hành (cho mỗi lần giao hàng) phải có hiệu lực đến sau 15 ngày kể từ khi toàn bộ hàng hóa hết thời gian bảo hành như đã cam kết. \r\n    - Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành: Trong thời gian bảo hành, Bên Mua sẽ thông báo bằng văn bản, fax, điện thoại cho Bên bán về lỗi, khiếm khuyết của hàng hóa. Trong vòng 12h kể từ khi Bên bán nhận được thông báo, Bên bán phải cử đại diện của mình để cùng với Bên Mua lập biên bản xác định nguyên nhân lỗi và kiểm tra, khắc phục lỗi. Trong trường hợp không khắc phục được thì Bên bán phải cung cấp hàng hóa thay thế cho Bên Mua trong vòng 03 ngày kể từ ngày Bên bán nhận được thông báo của Bên Mua. Bên bán chịu mọi chi phí liên quan đến việc sửa chữa, thay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận chuyển đến địa điểm giao hàng hóa theo Hợp đồng và Đơn đặt hàng (trong trường hợp hàng hóa vẫn còn trong kho) hoặc đến công trường thi công (trong trường hợp hàng hóa đã được đưa vào thi công) và chi phí khác (nếu có).\r\n  - Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại 24/24h để giải đáp thắc mắc và hỗ trợ kỹ thuật. \r   \r\n   \r\n   \r\n   \r\nPhần 4. BIỂU MẪU HỢP ĐỒNG\r\n   Chương này bao gồm các biểu mẫu mà sau khi ghi thông tin hoàn chỉnh sẽ trở thành một phần của Hợp đồng. Mẫu bảo lãnh thực hiện hợp đồng và Mẫu bảo lãnh tiền tạm ứng dành cho Nhà thầu trúng thầu ghi thông tin và hoàn chỉnh sau khi được trao hợp đồng. \r\n   \r\n   \r\n   \r\n   \r\n   \r\n   \r\nMẫu số 16\r\n   \r\n   THƯ CHẤP THUẬN E-HSDT VÀ TRAO HỢP ĐỒNG\r\n   ____, ngày____ tháng____ năm____\r\n   \r\n   Kính gửi:______ [ghi tên và địa chỉ của Nhà thầu trúng thầu] (sau đây gọi tắt là \"Nhà thầu\")\r\n   Về việc: Thông báo chấp thuận E-HSDT và trao hợp đồng \r\n   Căn cứ Quyết định số___ ngày___ tháng___ năm___ của______ [ghi tên chủ đầu tư] (sau đây gọi tắt là \"Chủ đầu tư\") về việc phê duyệt kết quả lựa chọn nhà thầu gói thầu______ [ghi tên, số hiệu gói thầu], Bên mời thầu______ [ghi tên Bên mời thầu] (sau đây gọi tắt là \"Bên mời thầu) thông báo: Chủ đầu tư đã chấp thuận E-HSDT và trao hợp đồng cho Nhà thầu để thực hiện gói thầu____ [ghi tên, số hiệu gói thầu. Trường hợp gói thầu chia thành nhiều phần thì ghi tên, số hiệu của phần mà nhà thầu được công nhận trúng thầu] với giá hợp đồng là_____ [ghi giá trúng thầu trong quyết định phê duyệt kết quả lựa chọn nhà thầu] với thời gian thực hiện hợp đồng là___ [ghi thời gian thực hiện hợp đồng trong quyết định phê duyệt kết quả lựa chọn nhà thầu].\r\n   Đề nghị đại diện hợp pháp của Nhà thầu tiến hành hoàn thiện và ký kết hợp đồng với Chủ đầu tư, Bên mời thầu theo kế hoạch như sau:\r\n   - Thời gian hoàn thiện hợp đồng:___ [ghi thời gian hoàn thiện hợp đồng], tại địa điểm____ [ghi địa điểm hoàn thiện hợp đồng];\r\n   - Thời gian ký kết hợp đồng:___ [ghi thời gian ký kết hợp đồng]; tại địa điểm____ [ghi địa điểm ký kết hợp đồng], gửi kèm theo Dự thảo hợp đồng.\r\n   Đề nghị Nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng theo Mẫu số 18 Phần 4 của E-HSMT với số tiền___ và thời gian hiệu lực___ [ghi số tiền tương ứng và thời gian có hiệu lực theo quy định tại Mục 5.1 E-ĐKCT của E-HSMT].\r\n   Văn bản này là một phần không thể tách rời của hồ sơ hợp đồng. Sau khi nhận được văn bản này, Nhà thầu phải có văn bản chấp thuận đến hoàn thiện, ký kết hợp đồng và thực hiện biện pháp bảo đảm thực hiện hợp đồng theo yêu cầu nêu trên, trong đó nhà thầu phải cam kết năng lực hiện tại của nhà thầu vẫn đáp ứng yêu cầu của E-HSMT. Chủ đầu tư sẽ từ chối hoàn thiện, ký kết hợp đồng với Nhà thầu trong trường hợp phát hiện năng lực hiện tại của nhà thầu không đáp ứng yêu cầu thực hiện gói thầu.\r\n   Nếu đến ngày___tháng___năm___(1) mà Nhà thầu không tiến hành hoàn thiện, ký kết hợp đồng hoặc từ chối hoàn thiện, ký kết hợp đồng hoặc không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo các yêu cầu nêu trên thì Nhà thầu sẽ bị loại và không được nhận lại bảo đảm dự thầu.\r\n   \r\n                  Đại diện hợp pháp của Bên mời thầu\r\n                  [ghi tên, chức danh, ký tên và đóng dấu]\r\n                  \r\n   \r\n   Ghi chú:\r\n   (1) Ghi thời gian phù hợp với thời gian quy định trong Mẫu bảo lãnh dự thầu.\r\n   \r\nMẫu số 17\r\n   HỢP ĐỒNG(6)\r\n     _________, ngày____ tháng____ năm____\r\n   Hợp đồng số:_________\t\t\r\n   Gói thầu:____________ [ghi tên gói thầu]\r\n   Thuộc dự án:_________ [ghi tên dự án]\r\n   - Căn cứ(2)___ (Bộ luật Dân sự số 91/2015/QH13 ngày 24/11/2015);\r\n   - Căn cứ(2)____(Luật Đấu thầu số 43/2013/QH13 ngày 26/11/2013);\r\n   - Căn cứ (2)____(Nghị định số 63/2014/NĐ-CP ngày 26/6/2014 của Chính phủ quy định chi tiết thi hành một số điều của Luật Đấu thầu về lựa chọn nhà thầu);\r\n   - Căn cứ Quyết định số____ ngày____ tháng____ năm____ của____ về việc phê duyệt kết quả lựa chọn nhà thầu gói thầu____ [ghi tên gói thầu] và Thông báo chấp thuận E-HSDT và trao hợp đồng số____ ngày____ tháng____ năm____ của Bên mời thầu;\r\n   - Căn cứ biên bản thương thảo, hoàn thiện hợp đồng đã được Bên mời thầu và nhà thầu trúng thầu ký ngày____ tháng____ năm____;\r\n   Chúng tôi, đại diện cho các bên ký hợp đồng, gồm có:\r\n   Chủ đầu tư (sau đây gọi là Bên A)\r\n   Tên Chủ đầu tư:\t\r\n   Địa chỉ:\t\r\n   Điện thoại:\t\r\n   Fax:\t\r\n   E-mail:\t\r\n   Tài khoản:\t\r\n   Mã số thuế:\t\r\n   Đại diện là ông/bà:\t\r\n   Chức vụ:\t\r\n   Giấy ủy quyền ký hợp đồng số___ ngày___ tháng___ năm___ (trường hợp được ủy quyền).\r\n   Nhà thầu (sau đây gọi là Bên B)\r\n   Tên nhà thầu:\t\r\n   Địa chỉ:\t\r\n   Điện thoại:\t\r\n   Fax:\t\r\n   E-mail:\t\r\n   Tài khoản:\t\r\n   Mã số thuế:\t\r\n   Đại diện là ông/bà:\t\r\n   Chức vụ:\t\r\n   Giấy ủy quyền ký hợp đồng số____ ngày____ tháng____ năm____ (trường hợp được ủy quyền).\r\n   Hai bên thỏa thuận ký kết hợp đồng cung cấp hàng hóa với các nội dung sau:\r\n   Điều 1. Đối tượng hợp đồng\r\n   Đối tượng của hợp đồng là các hàng hóa được nêu chi tiết tại Phụ lục kèm theo. \r\n   Điều 2. Thành phần hợp đồng\r\n   Thành phần hợp đồng và thứ tự ưu tiên pháp lý như sau:\r\n   1. Văn bản hợp đồng (kèm theo Phạm vi cung cấp và bảng giá cùng các Phụ lục khác);\r\n   2. Biên bản thương thảo, hoàn thiện hợp đồng;\r\n   3. Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n   4. E-ĐKCT của hợp đồng;\r\n   5. E-ĐKC của hợp đồng;\r\n   6. E-HSDT và các văn bản làm E-HSDT của nhà thầu trúng thầu (nếu có);\r\n   7. E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\r\n   8. Các tài liệu kèm theo khác (nếu có). \r\n   Điều 3. Trách nhiệm của Bên A\r\n   Bên A cam kết thanh toán cho Bên B theo giá hợp đồng quy định tại Điều 5 của hợp đồng này theo phương thức được quy định tại điều kiện cụ thể của hợp đồng cũng như thực hiện đầy đủ nghĩa vụ và trách nhiệm khác được quy định tại điều kiện chung và điều kiện cụ thể của hợp đồng.\r\n   Điều 4. Trách nhiệm của Bên B\r\n   Bên B cam kết cung cấp cho Bên A đầy đủ các loại hàng hóa như quy định tại Điều 1 của hợp đồng này, đồng thời cam kết thực hiện đầy đủ các nghĩa vụ và trách nhiệm được nêu trong điều kiện chung và điều kiện cụ thể của hợp đồng.\r\n   Điều 5. Giá hợp đồng và phương thức thanh toán\r\n   1. Giá hợp đồng: [ghi rõ giá trị bằng số, bằng chữ và đồng tiền ký hợp đồng].\r\n   2. Phương thức thanh toán: Thanh toán theo phương thức quy định tại Mục 14.2 E-ĐKCT.\r\n   Điều 6. Loại hợp đồng\r\n   Loại hợp đồng: trọn gói\r\n   Điều 7. Thời gian thực hiện hợp đồng:____ [ghi thời gian thực hiện hợp đồng phù hợp với quy định tại Mục 9 E-ĐKC, E-HSDT và kết quả thương thảo, hoàn thiện hợp đồng giữa hai bên]. \r\n   Điều 8. Hiệu lực hợp đồng \r\n   1. Hợp đồng có hiệu lực kể từ___ [ghi cụ thể ngày có hiệu lực của hợp đồng].\r\n   2. Hợp đồng hết hiệu lực sau khi hai bên tiến hành thanh lý hợp đồng theo luật định.\r\n   Hợp đồng được lập thành__ bộ, Chủ đầu tư giữ__ bộ, nhà thầu giữ___ bộ, các bộ hợp đồng có giá trị pháp lý như nhau.\r\n   \r\nĐẠI DIỆN HỢP PHÁP \r\nCỦA NHÀ THẦU\r\n[ghi tên, chức danh, ký tên và đóng dấu]\rĐẠI DIỆN HỢP PHÁP \r\nCỦA CHỦ ĐẦU TƯ\r\n[ghi tên, chức danh, ký tên và đóng dấu]\r   \r\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n   \r\n   (Kèm theo hợp đồng số_____, ngày____ tháng____ năm____)\r\n   \r\n   Phụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu bảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá trình thương thảo, hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng mục, nội dung công việc. \r\n   \r\n   \r\n    \r\nMẫu số 18\r\nBẢO LÃNH THỰC HIỆN HỢP ĐỒNG\r\n____, ngày____ tháng____ năm____\r\n   \r\n   Kính gửi:_____ [ghi tên Chủ đầu tư] (sau đây gọi là \"Chủ đầu tư\")\r\n   Theo đề nghị của____ [ghi tên Nhà thầu] (sau đây gọi là \"Nhà thầu\") là nhà thầu đã trúng thầu gói thầu____ [ghi tên gói thầu] và cam kết sẽ ký kết hợp đồng cung cấp hàng hóa cho gói thầu trên (sau đây gọi là \"Hợp đồng\"); (1)\r\n   Theo quy định trong E-HSMT (hoặc hợp đồng), Nhà thầu phải nộp cho Chủ đầu tư bảo lãnh của một ngân hàng với một khoản tiền xác định để bảo đảm nghĩa vụ và trách nhiệm của mình trong việc thực hiện hợp đồng;\r\n   Chúng tôi,____ [ghi tên của ngân hàng] có trụ sở đăng ký tại____ [ghi địa chỉ của ngân hàng(2)] (sau đây gọi là \"Ngân hàng\"), xin cam kết bảo lãnh cho việc thực hiện hợp đồng của Nhà thầu với số tiền là____ [ghi rõ giá trị tương ứng bằng số, bằng chữ và đồng tiền sử dụng theo quy định tại Mục 5.1 E-ĐKCT của E-HSMT]. Chúng tôi cam kết thanh toán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới hạn____ [ghi số tiền bảo lãnh] như đã nêu trên, khi có văn bản của Chủ đầu tư thông báo Nhà thầu vi phạm hợp đồng trong thời hạn hiệu lực của bảo lãnh thực hiện hợp đồng.\r\n   Bảo lãnh này có hiệu lực kể từ ngày phát hành cho đến hết ngày___ tháng__ năm___(3).\t \r\nĐại diện hợp pháp của ngân hàng\r\n[ghi tên, chức danh, ký tên và đóng dấu]\r   \r\n   Ghi chú:\r\n    (1) Nếu ngân hàng bảo lãnh yêu cầu phải có hợp đồng đã ký mới cấp giấy bảo lãnh thì Bên mời thầu sẽ báo cáo Chủ đầu tư xem xét, quyết định. Trong trường hợp này, đoạn trên có thể sửa lại như sau:\r\n   \"Theo đề nghị của____ [ghi tên Nhà thầu] (sau đây gọi là \"Nhà thầu\") là nhà thầu trúng thầu gói thầu____ [ghi tên gói thầu] đã ký hợp đồng số__ [ghi số hợp đồng] ngày__ tháng___ năm___ (sau đây gọi là \"Hợp đồng\").\"\r\n   (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n   (3) Ghi thời hạn phù hợp với yêu cầu quy định tại Mục 5.1 E-ĐKCT.\r\n   \r\nMẫu số 19\r\n   BẢO LÃNH TIỀN TẠM ỨNG (1)\r\n     \r\n   ____, ngày____ tháng____ năm____\r\n   \r\n   Kính gửi:___ [ghi tên Chủ đầu tư ] (sau đây gọi là \"Chủ đầu tư \")\r\n                                      [ghi tên hợp đồng, số hợp đồng]\r\n   \r\n   Theo điều khoản về tạm ứng nêu trong điều kiện cụ thể của hợp đồng,___ [ghi tên và địa chỉ của nhà thầu] (sau đây gọi là \"Nhà thầu\") phải nộp cho Chủ đầu tư một bảo lãnh ngân hàng để bảo đảm nhà thầu sử dụng đúng mục đích khoản tiền tạm ứng___ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] cho việc thực hiện hợp đồng;\r\n   Chúng tôi,____ [ghi tên của ngân hàng] có trụ sở đăng ký tại___ [ghi địa chỉ của ngân hàng(2)] (sau đây gọi là \"Ngân hàng\"), theo yêu cầu của Chủ đầu tư, đồng ý vô điều kiện, không hủy ngang và không yêu cầu nhà thầu phải xem xét trước, thanh toán cho Chủ đầu tư khi Chủ đầu tư có yêu cầu với một khoản tiền không vượt quá___ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng theo quy định tại Mục 13.1 E-ĐKCT của E-HSMT].\r\n   Ngoài ra, chúng tôi đồng ý rằng các thay đổi, bổ sung hoặc điều chỉnh các điều kiện của hợp đồng hoặc của bất kỳ tài liệu nào liên quan tới hợp đồng được ký giữa Nhà thầu và Chủ đầu tư sẽ không làm thay đổi bất kỳ nghĩa vụ nào của chúng tôi theo bảo lãnh này.\r\n   Bảo lãnh này có hiệu lực kể từ ngày nhà thầu nhận được khoản tạm ứng theo hợp đồng cho đến ngày___ tháng___ năm___ (3). \r\n   \r\n                 \t Đại diện hợp pháp của ngân hàng\r\n                 \t [ghi tên, chức danh, ký tên và đóng dấu]\r\n                 \r\n   Ghi chú: \r\n   (1) Căn cứ điều kiện cụ thể của gói thầu mà quy định phù hợp với yêu cầu quy định tại Mục 13.1 E-ĐKCT. \r\n   (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n   (3) Ngày giao hàng quy định trong hợp đồng. Nếu giao hàng theo từng phần thì có thể quy định bảo lãnh tiền tạm ứng hết hiệu lực khi giá trị hàng hóa được giao và nghiệm thu lớn hơn hoặc bằng số tiền được tạm ứng. Trong trường hợp cần gia hạn thời gian thực hiện hợp đồng thì yêu cầu gia hạn thời gian có hiệu lực của bảo lãnh tiền tạm ứng.\r\n      1 Áp dụng đối với các loại hàng hóa chia nhóm theo quy định của pháp luật\r\n      1 Trường hợp áp dụng mua sắm tập trung sử dụng thỏa thuận khung thì bỏ phần này\r\n      2 Trường hợp không áp dụng mua sắm tập trung hoặc có áp dụng nhưng không sử dụng thỏa thuận khung thì bỏ phần này\r\n      1 Bảo hiểm cho các hạng mục dịch vụ liên quan, ví dụ: bảo hiểm lắp đặt, bảo hiểm sửa chữa...\r\n      1 \tĐối với gói thầu áp dụng chào hàng cạnh tranh, căn cứ vào quy mô, tính chất của gói thầu mà chủ đầu tư, bên mời thầu có thể lựa chọn để đưa ra tiêu chuẩn đánh giá về năng lực, kinh nghiệm cho phù hợp. Đối với gói thầu có tính chất đơn giản có thể không yêu cầu về năng lực, kinh nghiệm theo quy định của Mục này nhưng nhà thầu tham dự thầu phải cam kết có đủ năng lực, kinh nghiệm để thực hiện gói thầu (nội dung về cam kết được thực hiện cùng với đơn dự thầu khi nhà thầu nộp E-HSDT).\r\n      (6) Căn cứ quy mô, tính chất của gói thầu, nội dung hợp đồng theo mẫu này có thể sửa đổi, bổ sung cho phù hợp, đặc biệt là đối với các nội dung khi thương thảo có sự khác biệt so với E-ĐKCT.\r\n      (2) Cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\r\n---------------\r\n\r\n------------------------------------------------------------\r\n\r\n---------------\r\n\r\n------------------------------------------------------------\r\n\r\n\r\n\r\n\r\n\r\n\r\n110\r\n   \r\n\r\n   \r\n\r\n154\r\n\r\n\r\n153"}