{"text":"--- Tệp: Chuong V . E-HSMT hàng hóa 1 túi (Mua may phat dien 12.5 va 30KVA_ final).docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự án, gói thầu\n- Tên dự án: Trang bị máy phát điện cho các trạm BTS - VNPT Quảng Ngãi, năm 2022.\n- Quy mô dự án:\nTT\nNội dung\nĐVT\nSL\nI\nTrạm BTS 80 Phan Đình Phùng: máy 30KVA\n\n \n1\nMáy 30 KVA - 3 pha chạy dầu Diesel\nMáy\n1\n2\nTủ chuyển nguồn ATS 100A\nBộ\n1\n3\nVật tư và phụ kiện đi kèm (ống thoát khói, ống thoát nhiệt, dây cáp nguồn, dây cáp tín hiệu, dây tiếp đất, nhiên liệu nhớt, dầu diezel chạy thử nghiệm)\ngói\n1\n4\nVận chuyển máy mới đến vị trí lắp đặt (cẩu và tháo rời máy chuyển bộ), lắp đặt hoàn thiện\nMáy\n1\nII\nTrạm BTS Ba Gia: 30KVA\n\n \n1\nMáy 30KVA - 3 pha chạy dầu Diesel\nMáy\n1\n2\nTủ chuyển nguồn ATS 100A\nBộ\n1\n3\nVật tư và phụ kiện đi kèm (ống thoát khói, ống thoát nhiệt, dây cáp nguồn, dây cáp tín hiệu, dây tiếp đất, nhiên liệu nhớt, dầu diezel chạy thử nghiệm)\ngói\n1\n4\nVận chuyển máy mới đến vị trí lắp đặt (cẩu và chuyển bộ), lắp đặt hoàn thiện\nMáy\n1\n5\nTháo gỡ, vận chuyển máy cũ 30KVA về kho Viễn thông Quảng Ngãi\nMáy\n1\nIII\nMáy phát điện BTS Sơn Màu: 12,5 KVA\n\n \n1\nMáy 12,5KVA - 1 pha chạy dầu Diesel\nMáy\n1\n2\nTủ chuyển nguồn ATS 100A\nBộ\n1\n3\nVật tư và phụ kiện đi kèm (ống thoát khói, ống thoát nhiệt, dây cáp nguồn, dây cáp tín hiệu, dây tiếp đất, nhiên liệu nhớt, dầu diezel chạy thử nghiệm)\ngói\n1\n4\nVận chuyển máy mới đến vị trí lắp đặt (cẩu và chuyển bộ), lắp đặt hoàn thiện\nMáy\n1\nIV\nMáy phát điện BTS Tịnh An: 12,5 KVA\n\n \n1\nMáy 12,5KVA - 1 pha chạy dầu Diesel\nMáy\n1\n2\nTủ chuyển nguồn ATS 100A\nBộ\n1\n3\nVật tư và phụ kiện đi kèm (ống thoát khói, ống thoát nhiệt, dây cáp nguồn, dây cáp tín hiệu, dây tiếp đất, nhiên liệu nhớt, dầu diezel chạy thử nghiệm)\ngói\n1\n4\nVận chuyển máy mới đến vị trí lắp đặt (cẩu và chuyển bộ), lắp đặt hoàn thiện\nMáy\n1\n5\nTháo gỡ, vận chuyển máy cũ 30KVA về kho Viễn thông Quảng Ngãi\nMáy\n1\n- Tên gói thầu : Mua máy phát điện 12,5KVA, máy 30KVA, tủ chuyển nguồn ATS và lắp đặt.\n- Địa điểm lắp đặt: \nTT\nTên địa điểm \nĐịa chỉ\n1\nTrạm BTS 80 Phan Đình Phùng\nP. Nguyễn Nghiêm, TP Quảng  Ngãi, Tỉnh Quảng Ngãi\n2\nTrạm BTS Ba Gia\nXã Tịnh Bắc, huyện Sơn Tịnh, TP Quảng Ngãi, Tỉnh Quảng Ngãi\n3\nTrạm BTS Tịnh An\nXã Tịnh An, TP Quảng Ngãi, Tỉnh Quảng Ngãi\n4\nTrạm BTS Sơn Màu\nXã Sơn Màu, huyện Sơn Tây, Tỉnh Quảng Ngãi\n5\nKho Viễn thông Quảng Ngãi\nHẽm 243 Đường Nguyễn Công Phương, TP Quảng Ngãi, Tỉnh Quảng Ngãi\n- Loại hợp đồng: trọn gói.\n- Thời gian thực hiện hợp đồng: 10 ngày\n- Thời gian bảo hành sản phẩm: tối thiểu 24 tháng\n1.2. Yêu cầu về kỹ thuật\na. Yêu cầu chung:\nTình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n- Năm sản xuất: Năm 2022\n- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.\n- Khí thải:\n+ Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015; ISO45001:2018;\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <80%.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu của nhà chế tạo;\n+ Số seri của nhà chế tạo hoặc nhãn nhận biết;\n+ Công suất ra định danh;\n+ Điện áp ra định danh;\n+ Tần số danh định;\n+ Hệ số công suất danh định;\n+ Kích thước, khối lượng tổng của máy;\n- Tài liệu kèm theo:\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt);\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\nb. Yêu cầu kỹ thuật chi tiết:\nTT\nNội dung\nThông số kỹ thuật yêu cầu\nĐánh giá\n\n\n\nĐáp ứng yêu cầu\nKhông đáp ứng yêu cầu\nA\nMáy phát điện 12,5 KVA\nI\nYêu cầu đối với tổ máy phát điện\n1\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp/ Xuất xứ nhà thầu tự đề xuất.\nĐạt\nKhông đạt\n2\nCông suất liên tục \n≥ 12.5 ±0.5KVA\nĐạt\nKhông đạt\n3\nCông suất tối đa\n≥ 13.8 kVA\nĐạt\nKhông đạt\n4\nĐiện áp/Tần số (danh đinh)\n220-230V/50Hz\nĐạt\nKhông đạt\n5\nHệ số công suất cos Ø\n1\nĐạt\nKhông đạt\n\nDao động điện áp/tần số (từ không tải đến 100% tải)\n≤ ±1,5%/1.5%\nĐạt\nKhông đạt\n6\nLoại máy\nMáy phát điện chạy dầu Diezen mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n7\nTính minh bạch của sản phẩm chào thầu\nMọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n8\nCatalogue tổ máy, cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá. \nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n9\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)\nĐạt\nKhông đạt\n10\nCấp bảo vệ bằng vỏ ngoài\nIP23\nĐạt\nKhông đạt\n11\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\nĐạt\nKhông đạt\n12\nDung tích thùng nhiên liệu\n ≥ 65 lít\nĐạt\nKhông đạt\n13\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 4,1 L/h\nĐạt\nKhông đạt\n14\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 3,1 L/h\nĐạt\nKhông đạt\n15\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nĐạt\nKhông đạt\n16\nKhả năng quá tải\nCó khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.\nĐạt\nKhông đạt\n17\nVỏ máy\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu dung động ra vỏ khi máy hoạt động.\n- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp rễ dàng, thuận tiện cho bảo trì bảo dưỡng\n- Vật liệu chống ồn: Sử dụng mút giảm âm, độ bên cao\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\nĐạt\nKhông đạt\n18\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống dung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn.\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao.\nĐạt\nKhông đạt\n19\nKích thước (Dài x Rộng x Cao)\n≤ 1450 x 695 x 940 mm\nĐạt\nKhông đạt\n20\nTrọng lượng khô máy\n≤ 630 Kg\nĐạt\nKhông đạt\n21\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy \nĐạt\nKhông đạt\nII\nYêu cầu đối với động cơ \n\n\n1\nThương hiệu\nThương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương\nĐạt\nKhông đạt\n2\nXuất xứ\nNhà thầu đề xuất\nĐạt\nKhông đạt\n3\nNăm sản xuất \n2021 trở lại đây\nĐạt\nKhông đạt\n4\nLoại động cơ\n4 kỳ làm mát bằng nước\nĐạt\nKhông đạt\n5\nĐiều kiện hoạt động\nTheo tiêu chuẩn: ISO 8528-1, ISO 3046, DIN6271\nĐạt\nKhông đạt\n6\nDung tích xilanh\n≥ 2,3 lít\nĐạt\nKhông đạt\n7\nĐường kính xilanh\n≥ 89 mm\nĐạt\nKhông đạt\n8\nHành trình xilanh\n≤ 92 mm\nĐạt\nKhông đạt\n9\nTỉ số nén\n≥ 17.5:1\nĐạt\nKhông đạt\n10\nSố xilanh , bố trí\n≥ 4, thẳng hàng\nĐạt\nKhông đạt\n11\nCông suất định mức đầu ra Net (Net Engine Output)\n≥ 17 kW ở 1500 vòng/ phút\nĐạt\nKhông đạt\n12\nCông suất dự phòng đầu ra Net (Net Engine Output)\n≥ 19 kW ở 1500 vòng/ phút\nĐạt\nKhông đạt\n13\nTốc độ vòng quay\n1500 vòng/ phút\nĐạt\nKhông đạt\n14\nNhiên liệu sử dụng \nDiesel\nĐạt\nKhông đạt\n15\nPhun nhiên liệu\nTrực tiếp (Direct)\nĐạt\nKhông đạt\n16\nHệ thống lạp khí\nTự nhiên\nĐạt\nKhông đạt\n17\nHình thức khởi động\nKhởi động điện, 12VDC\nĐạt\nKhông đạt\n18\nẮc quy khởi động\n≥ 60Ah, loại kín khí\nĐạt\nKhông đạt\n19\nCông suất mô tơ khởi động\n≥ 3,0kW\nĐạt\nKhông đạt\n20\nCông suất máy phát sạc ắc quy\n≥ 35A\nĐạt\nKhông đạt\n21\nKiểu điều tốc\nĐiện tử\nĐạt\nKhông đạt\n22\nĐộ ổn định tốc độ ở tải không đổi (ISO 8528-5 Class G3) \n≤ ±0.5%\nĐạt\nKhông đạt\n23\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n24\nHệ thống bôi trơn \nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc \nĐạt\nKhông đạt\n25\nDung tích dầu bôi trơn (bao gồm cả lộc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n26\nHệ thống làm mát \nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\nĐạt\nKhông đạt\n27\nDung tích nước làm làm (đã bao gồm két nước và đường ống)\n≤ 8,2 lít\nĐạt\nKhông đạt\nIII\nYêu cầu đối với đầu phát điện\n\n\n1\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\nĐạt\nKhông đạt\n2\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n3\nNăm sản xuất\n2021 trở lại đây\nĐạt\nKhông đạt\n4\nHệ số công suất cos \n1\nĐạt\nKhông đạt\n5\nĐiện áp ra\n220-230 VAC\nĐạt\nKhông đạt\n6\nPha\n1 pha 2 dây\nĐạt\nKhông đạt\n7\nDao động điện áp\n≤ ± 1%\nĐạt\nKhông đạt\n8\nDao động tần số\n≤ ± 1,5%\nĐạt\nKhông đạt\n9\nTần số \n50 Hz\nĐạt\nKhông đạt\n10\nCông suất liên tục tại 40oC, Class H\n≥ 15.0 KVA\nĐạt\nKhông đạt\n11\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n12\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n13\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n14\nKích từ\nTự kích từ, không chổi than \nĐạt\nKhông đạt\n15\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n16\nCấp cách nhiệt \nTối thiểu cấp H\nĐạt\nKhông đạt\n17\nCấp bảo vệ đầu phát \n≥ IP23\nĐạt\nKhông đạt\n18\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 88%\nĐạt\nKhông đạt\nIV\nYêu cầu đối với hệ thống điều khiển\n\n\n1\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n2\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\nĐạt\nKhông đạt\n3\nBảng điều khiển có các phím nhấn điều khiển, đáp ứng tối thiểu các tiêu chí sau:\n- Stop/Reset (Dừng máy/đặt lại chế độ;\nĐạt\nKhông đạt\n\n\n- Man (khởi động bằng tay)\n\n\n\n\n-  Auto (Khởi động tự động);\n\n\n\n\n- Start (khởi động)\n\n\n\n\n- Phím dịch chuyển lên, xuống\n\n\n4\nĐèn báo trạng thái, đáp ứng tối thiểu các tiêu chí sau\n- Có đèn LED hiển thị trạng thái:\nĐạt\nKhông đạt\n\n\n+ Trạng thái hoạt động chế độ Auto\n\n\n\n\n+ Trạng thái hoạt động chế độ Man\n\n\n\n\n+ Trạng thái dừng máy/Reset\n\n\n\n\n+ Trạng thái cảnh báo.\n\n\n5\nNút dừng khẩn cấp\nCó\n\n\n6\nBảng điều khiển\nKỹ thuật số\n\n\n7\nMàn hình hiển thị \nLCD\nĐạt\nKhông đạt\n8\nCổng kết lối PC\nCó cổng USB để kết nối với PC\nĐạt\nKhông đạt\n9\nNhiệt độ hoạt động\nTừ -30oC đến 70oC\nĐạt\nKhông đạt\n10\nDòng điện hoạt động tối đa\n≥ 85mA với điện áp 12VDC\n≥ 96mA với điện áp 12VDC\nĐạt\nKhông đạt\n11\nDải điện áp điện lưới hiển thị, hoạt động\n15V ÷ 415V AC (Ph to N) \n26V ÷ 479V AC (Ph to Ph)\nĐạt\nKhông đạt\n12\nDải điện áp điện máy phát hiển thị, hoạt động\n15V ÷ 415V AC (Ph to N) \n26V ÷ 479V AC (Ph to Ph)\nĐạt\nKhông đạt\n13\nDải tần số hoạt động\n3.5Hz ÷ 75Hz\nĐạt\nKhông đạt\n14\nĐáp ứng các tiêu chuẩn về vận hành\nĐáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60950; BS EN 60068-2-1; BS EN 60068-2; BS EN 60068-2-6; BS EN 60068-2-30; BS EN 60068-2-78; BS EN 60068-2-27; BS EN 60529\nĐạt\nKhông đạt\n15\nCấp bảo vệ\nTheo tiêu chuẩn BS EN 60529\n≥ IP65\nĐạt\nKhông đạt\n16\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (ph-N / ph-ph) (V)\nĐạt\nKhông đạt\n\n\n- Điện áp máy phát (ph-N (V)\n\n\n\n\n- Điện áp máy phát (ph-ph) (V)\n\n\n\n\n- Điện áp điện lưới (ph-N / ph-ph) (V)\n\n\n\n\n- Điện áp điện lưới (ph-ph) (V)\n\n\n\n\n- Điện áp điện lưới (ph-ph) (V)\n\n\n\n\n- Tần số máy phát (Hz)\n\n\n\n\n- Dòng điện máy phát (A)\n\n\n\n\n- Công suất ph-N (kW, kVA, kVAr)\n\n\n\n\n- Tổng công suất ph-N (kW, kVA, kVAr)\n\n\n\n\n- Công suất tích lũy ph-N (kWh, kVAh, kVArh);\n\n\n\n\n- Hệ số công suất ph-N;\n\n\n\n\n- Hệ số công suất trung bình\n\n\n\n\n- Tốc độ động cơ;\n\n\n\n\n- Số giờ vận hành máy\n\n\n\n\n- Điện áp ắcquy;\n\n\n\n\n- Nhiệt độ nước làm mát;\n\n\n\n\n- Áp suất dầu bôi trơn;\n\n\n\n\n- Mức nhiên liệu\n\n\n17\nBảo vệ dừng máy tự động\n- Lỗi khởi động\nĐạt\nKhông đạt\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n\n\n- Nhiệt độ nước làm mát cao\n\n\n\n\n- Tốc độ động cơ cao/thấp\n\n\n\n\n- Lỗi sạc ắc quy\n\n\n\n\n- Mức nhiên liệu thấp\n\n\n\n\n- Điện áp máy phát cao/thấp\n\n\n\n\n- Tần số máy phát cao/thấp\n\n\n\n\n- Quá tải/quá dòng (kW/A)\n\n\n\n\n- Nút dừng khẩn cấp đóng\n\n\n18\nBảo vệ cảnh báo\n- Lỗi khởi động\nĐạt\nKhông đạt\n\n\n- Lỗi sạc ắc quy\n\n\n\n\n- Mức nhiên liệu thấp\n\n\n\n\n- Điện áp ắc quy cao/thấp\n\n\n\n\n- Điện áp máy phát cao/thấp\n\n\n\n\n- Tần số máy phát cao/thấp\n\n\n\n\n- Quá tải/quá dòng (kW/A)\n\n\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n\n\n- Nhiệt độ nước làm mát cao\n\n\n\n\n- Tốc độ động cơ cao/thấp\n\n\n\n\n- Nút dừng khẩn cấp đóng\n\n\n19\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\n\n1\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n2\nCơ chế bảo vệ \nSử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch \nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n1\nCông nghệ\nSwitchmode, flyback 65 kHz \nĐạt\nKhông đạt\n2\nĐiện áp đầu ra (Vo)\nTự động chọn, 13.5 hoặc 27.0VDC\nĐạt\nKhông đạt\n3\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục) \nĐạt\nKhông đạt\n4\nDải điện áp đầu vào\n170-300 VAC \nĐạt\nKhông đạt\n5\nDòng đầu vào\nTối đa 1.7 A\nĐạt\nKhông đạt\n6\nDải tần số đầu vào\n45-68 Hz \nĐạt\nKhông đạt\n7\nLàm mát\nĐối lưu tự nhiên\nĐạt\nKhông đạt\n8\nCông suất đầu vào tối đa\n< 125 W\nĐạt\nKhông đạt\n9\nHiệu suất cao nhất\n≥ 92%\nĐạt\nKhông đạt\n10\nCông suất đầu ra\nLiên tục tối đa 108 W\nĐạt\nKhông đạt\n11\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\nĐạt\nKhông đạt\n\n\n< 0,15W @ 230VAC / 12VDC\nĐạt\nKhông đạt\n12\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\nĐạt\nKhông đạt\n13\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -300C đến +500C\nĐạt\nKhông đạt\n14\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\nĐạt\nKhông đạt\n15\nMức độ bảo vệ\n≥ IP20\nĐạt\nKhông đạt\n16\nVật liệu vỏ\n ABS / PC chống cháy, UL94-V0\nĐạt\nKhông đạt\n17\nChế độ bảo vệ\n- Bảo vệ quá tải\n- Bảo vệ ngắn mạch\n- Bảo vệ nhiệt độ cao\nĐạt\nKhông đạt\nVII\nYêu cầu đối bộ tự động chuyển nguồn ATS\n\n\n1\nNăm sản xuất \n2022 \nĐạt\nKhông đạt\n2\nDòng định mức\n≥ 85A\nĐạt\nKhông đạt\n3\nĐiện áp định mức\n220/230V\nĐạt\nKhông đạt\n4\nSố pha\n1 pha\nĐạt\nKhông đạt\n5\nSố cực\n2 cực\nĐạt\nKhông đạt\n6\nThiết bị đóng cắt\nchuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P\nĐạt\nKhông đạt\n7\nChức năng chính\n- Hai chế độ vận hành: tự động và bằng tay ( AUTO-MANUAL), có công tắc chuyển MAN -GEN.\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\nMất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát dự phòng dự phòng.\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy.\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\nĐạt\nKhông đạt\n9\nĐèn hiển thị\nCó đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\nĐạt\nKhông đạt\n10\nVỏ tủ\nSơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời\nĐạt\nKhông đạt\nVIII\nCác vật tư kèm theo máy + tháo gỡ máy cũ chuyển vể kho Viễn thông Quảng Ngãi\n1\nCáp điện đấu nối (loại cáp đồng  2x16 mm2 bọc PVC):\n Trung bình 05 m/máy.          \nĐạt\nKhông đạt\n2\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng  sọc xanh): D204\nTrung bình 05 m/máy.          \nĐạt\nKhông đạt\n3\nCáp điều khiển (loại 7x1.5 mm2): \n Trung bình 05 m/máy.          \nĐạt\nKhông đạt\n4\nỐng thoát khói ra khỏi phòng máy:\n Trung bình 2.5 m/máy.          \nĐạt\nKhông đạt\n5\nNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ\n5 lít/máy.\nĐạt\nKhông đạt\n6\nNhớt máy\nĐầy đủ theo máy.\nĐạt\nKhông đạt\n7\nNước xanh giải nhiệt\nĐầy đủ theo máy.\nĐạt\nKhông đạt\nIX\nYêu cầu về công tác vận chuyển, lắp đặt\n\n\n1\nGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật \n Có giải pháp cụ thể, đáp ứng yêu cầu thực tế\nĐạt\nKhông đạt\n2\nPhương án vận chuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ kho tập kết tới chận công trình theo điều kiện thực tế của từng trạm\nCó phương án cụ thể, đáp ứng yêu cầu thực tế\nĐạt\nKhông đạt\n3\nTháo gỡ, vận chuyển máy cũ về kho Viễn thông\n01 máy 30 kVA, Nhà thầu cam kế thực hiện\nĐạt\nKhông đạt\nB\nYêu cầu máy phát điện 30 KVA\nI\nYêu cầu đối với tổ máy phát điện\n1\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp/ Xuất xứ nhà thầu tự đề xuất.\nĐạt\nKhông đạt\n2\nCông suất liên tục \n≥ 30 KVA\nĐạt\nKhông đạt\n3\nCông suất tối đa\n≥ 33 kVA\nĐạt\nKhông đạt\n4\nĐiện áp/Tần số (danh đinh)\n220/380 – 230-400V/50Hz\nĐạt\nKhông đạt\n5\nHệ số công suất cos Ø\n0.8\nĐạt\nKhông đạt\n6\nDao động điện áp/tần số (từ không tải đến 100% tải)\n≤ ±1,5%/1.5%\nĐạt\nKhông đạt\n7\nLoại máy\nMáy phát điện chạy dầu Diezen mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\n\nKhông đạt\n8\nCatalogue tổ máy, cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá. \nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n9\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)\nĐạt\nKhông đạt\n10\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\nĐạt\nKhông đạt\n11\nDung tích thùng nhiên liệu\n ≥ 100 lít\nĐạt\nKhông đạt\n12\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 7,4 L/h\nĐạt\nKhông đạt\n13\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 5,7 L/h\nĐạt\nKhông đạt\n14\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nĐạt\nKhông đạt\n15\nKhả năng quá tải\nCó khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.\nĐạt\nKhông đạt\n16\nVỏ máy\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu dung động ra vỏ khi máy hoạt động.\n- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp rễ dàng, thuận tiện cho bảo trì bảo dưỡng\n- Vật liệu chống ồn: Sử dụng mút giảm âm, độ bên cao\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\nĐạt\nKhông đạt\n17\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống dung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn.\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao.\nĐạt\nKhông đạt\n18\nKích thước (Dài x Rộng x Cao)\n≤ 2050 x 905 x 1120 mm\nĐạt\nKhông đạt\n19\nTrọng lượng khô máy\n≤ 990 Kg\nĐạt\nKhông đạt\n20\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy \nĐạt\nKhông đạt\nII\nYêu cầu đối với động cơ \n\n\n1\nThương hiệu\nThương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương\nĐạt\nKhông đạt\n2\nXuất xứ\nNhà thầu đề xuất\nĐạt\nKhông đạt\n3\nNăm sản xuất \n2021 trở lại đây\nĐạt\nKhông đạt\n4\nLoại động cơ\n4 kỳ làm mát bằng nước\nĐạt\nKhông đạt\n5\nĐiều kiện hoạt động\nTheo tiêu chuẩn: ISO 8528-1, ISO 3046, DIN6271\nĐạt\nKhông đạt\n6\nDung tích xilanh\n≥ 2,3 lít\nĐạt\nKhông đạt\n7\nĐường kính xilanh\n≥ 89 mm\nĐạt\nKhông đạt\n8\nHành trình xilanh\n≤ 92 mm\nĐạt\nKhông đạt\n9\nTỉ số nén\n≥ 17.5:1\nĐạt\nKhông đạt\n10\nSố xilanh , bố trí\n≥ 4, thẳng hàng\nĐạt\nKhông đạt\n11\nCông suất định mức đầu ra Net (Net Engine Output)\n≥ 29 kW ở 1500 vòng/ phút\nĐạt\nKhông đạt\n12\nCông suất dự phòng đầu ra Net (Net Engine Output)\n≥ 32 kW ở 1500 vòng/ phút\nĐạt\nKhông đạt\n13\nTốc độ vòng quay\n1500 vòng/ phút\nĐạt\nKhông đạt\n14\nNhiên liệu sử dụng \nDiesel\nĐạt\nKhông đạt\n15\nPhun nhiên liệu\nTrực tiếp (Direct)\nĐạt\nKhông đạt\n16\nHệ thống lạp khí\nTurbo tăng áp\nĐạt\nKhông đạt\n17\nHình thức khởi động\nKhởi động điện, 12VDC\nĐạt\nKhông đạt\n18\nẮc quy khởi động\n≥ 75Ah, loại kín khí\nĐạt\nKhông đạt\n19\nCông suất mô tơ khởi động\n≥ 3,0kW\nĐạt\nKhông đạt\n20\nCông suất máy phát sạc ắc quy\n≥ 35A\nĐạt\nKhông đạt\n21\nKiểu điều tốc\nĐiện tử\nĐạt\nKhông đạt\n22\nĐộ ổn định tốc độ ở tải không đổi (ISO 8528-5 Class G3) \n≤ ±0.5%\nĐạt\nKhông đạt\n23\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n24\nHệ thống bôi trơn \nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc \nĐạt\nKhông đạt\n25\nDung tích dầu bôi trơn (bao gồm cả lộc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n26\nHệ thống làm mát \nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\nĐạt\nKhông đạt\n27\nDung tích nước làm làm (đã bao gồm két nước và đường ống)\n≤ 9,5 lít\nĐạt\nKhông đạt\nIII\nYêu cầu đối với đầu phát điện\n\n\n1\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\nĐạt\nKhông đạt\n2\nNăm sản xuất\n2021, 2022\nĐạt\nKhông đạt\n3\nHệ số công suất cos \n1\nĐạt\nKhông đạt\n4\nĐiện áp ra\n220-230 VAC\nĐạt\nKhông đạt\n5\nPha\n1 pha 2 dây\nĐạt\nKhông đạt\n6\nDao động điện áp\n≤ ± 1%\nĐạt\nKhông đạt\n7\nDao động tần số\n≤ ± 1,5%\nĐạt\nKhông đạt\n8\nTần số \n50 Hz\nĐạt\nKhông đạt\n9\nCông suất liên tục tại 40oC, Class H\n≥ 30.0 KVA\nĐạt\nKhông đạt\n10\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n11\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n12\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n13\nKích từ\nTự kích từ, không chổi than \nĐạt\nKhông đạt\n14\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n15\nCấp cách nhiệt \nTối thiểu cấp H\nĐạt\nKhông đạt\n16\nCấp bảo vệ đầu phát \n≥ IP23\nĐạt\nKhông đạt\n17\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 88%\nĐạt\nKhông đạt\nIV\nYêu cầu đối với hệ thống điều khiển\n\n\n1\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n2\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\nĐạt\nKhông đạt\n3\nBảng điều khiển có các phím nhấn điều khiển, đáp ứng tối thiểu các tiêu chí sau:\n- Stop/Reset (Dừng máy/đặt lại chế độ;\nĐạt\nKhông đạt\n\n\n- Man (khởi động bằng tay)\n\n\n\n\n-  Auto (Khởi động tự động);\n\n\n\n\n- Start (khởi động)\n\n\n\n\n- Phím dịch chuyển lên, xuống\n\n\n4\nĐèn báo trạng thái, đáp ứng tối thiểu các tiêu chí sau\n- Có đèn LED hiển thị trạng thái:\nĐạt\nKhông đạt\n\n\n+ Trạng thái hoạt động chế độ Auto\n\n\n\n\n+ Trạng thái hoạt động chế độ Man\n\n\n\n\n+ Trạng thái dừng máy/Reset\n\n\n\n\n+ Trạng thái cảnh báo.\n\n\n5\nNút dừng khẩn cấp\nCó\n\n\n6\nBảng điều khiển\nKỹ thuật số\n\n\n7\nMàn hình hiển thị \nLCD\nĐạt\nKhông đạt\n8\nCổng kết lối PC\nCó cổng USB để kết nối với PC\nĐạt\nKhông đạt\n9\nNhiệt độ hoạt động\nTừ -30oC đến 70oC\nĐạt\nKhông đạt\n10\nDòng điện hoạt động tối đa\n≥ 85mA với điện áp 12VDC\n≥ 96mA với điện áp 12VDC\nĐạt\nKhông đạt\n11\nDải điện áp điện lưới hiển thị, hoạt động\n15V ÷ 415V AC (Ph to N) \n26V ÷ 479V AC (Ph to Ph)\nĐạt\nKhông đạt\n12\nDải điện áp điện máy phát hiển thị, hoạt động\n15V ÷ 415V AC (Ph to N) \n26V ÷ 479V AC (Ph to Ph)\nĐạt\nKhông đạt\n13\nDải tần số hoạt động\n3.5Hz ÷ 75Hz\nĐạt\nKhông đạt\n14\nĐáp ứng các tiêu chuẩn về vận hanh\nĐáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60950; BS EN 60068-2-1; BS EN 60068-2; BS EN 60068-2-6; BS EN 60068-2-30; BS EN 60068-2-78; BS EN 60068-2-27; BS EN 60529\nĐạt\nKhông đạt\n15\nCấp bảo vệ\nTheo tiêu chuẩn BS EN 60529\n≥ IP65\nĐạt\nKhông đạt\n16\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (ph-N / ph-ph) (V)\nĐạt\nKhông đạt\n\n\n- Điện áp máy phát (ph-N (V)\n\n\n\n\n- Điện áp máy phát (ph-ph) (V)\n\n\n\n\n- Điện áp điện lưới (ph-N / ph-ph) (V)\n\n\n\n\n- Điện áp điện lưới (ph-ph) (V)\n\n\n\n\n- Điện áp điện lưới (ph-ph) (V)\n\n\n\n\n- Tần số máy phát (Hz)\n\n\n\n\n- Dòng điện máy phát (A)\n\n\n\n\n- Công suất ph-N (kW, kVA, kVAr)\n\n\n\n\n- Tổng công suất ph-N (kW, kVA, kVAr)\n\n\n\n\n- Công suất tích lũy ph-N (kWh, kVAh, kVArh);\n\n\n\n\n- Hệ số công suất ph-N;\n\n\n\n\n- Hệ số công suất trung bình\n\n\n\n\n- Tốc độ động cơ;\n\n\n\n\n- Số giờ vận hành máy\n\n\n\n\n- Điện áp ắcquy;\n\n\n\n\n- Nhiệt độ nước làm mát;\n\n\n\n\n- Áp suất dầu bôi trơn;\n\n\n\n\n- Mức nhiên liệu\n\n\n17\nBảo vệ dừng máy tự động\n- Lỗi khởi động\nĐạt\nKhông đạt\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n\n\n- Nhiệt độ nước làm mát cao\n\n\n\n\n- Tốc độ động cơ cao/thấp\n\n\n\n\n- Lỗi sạc ắc quy\n\n\n\n\n- Mức nhiên liệu thấp\n\n\n\n\n- Điện áp máy phát cao/thấp\n\n\n\n\n- Tần số máy phát cao/thấp\n\n\n\n\n- Quá tải/quá dòng (kW/A)\n\n\n\n\n- Nút dừng khẩn cấp đóng\n\n\n18\nBảo vệ cảnh báo\n- Lỗi khởi động\nĐạt\nKhông đạt\n\n\n- Lỗi sạc ắc quy\n\n\n\n\n- Mức nhiên liệu thấp\n\n\n\n\n- Điện áp ắc quy cao/thấp\n\n\n\n\n- Điện áp máy phát cao/thấp\n\n\n\n\n- Tần số máy phát cao/thấp\n\n\n\n\n- Quá tải/quá dòng (kW/A)\n\n\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n\n\n- Nhiệt độ nước làm mát cao\n\n\n\n\n- Tốc độ động cơ cao/thấp\n\n\n\n\n- Nút dừng khẩn cấp đóng\n\n\n19\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\n\n1\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n2\nCơ chế bảo vệ \nSử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch \nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n1\nCông nghệ\nSwitchmode, flyback 65 kHz \nĐạt\nKhông đạt\n2\nĐiện áp đầu ra (Vo)\nTự động chọn, 13.5 hoặc 27.0VDC\nĐạt\nKhông đạt\n3\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục) \nĐạt\nKhông đạt\n4\nDải điện áp đầu vào\n170-300 VAC \nĐạt\nKhông đạt\n5\nDòng đầu vào\nTối đa 1.7 A\nĐạt\nKhông đạt\n6\nDải tần số đầu vào\n45-68 Hz \nĐạt\nKhông đạt\n7\nLàm mát\nĐối lưu tự nhiên\nĐạt\nKhông đạt\n8\nCông suất đầu vào tối đa\n< 125 W\nĐạt\nKhông đạt\n9\nHiệu suất cao nhất\n≥ 92%\nĐạt\nKhông đạt\n10\nCông suất đầu ra\nLiên tục tối đa 108 W\nĐạt\nKhông đạt\n11\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\nĐạt\nKhông đạt\n12\n\n< 0,15W @ 230VAC / 12VDC\nĐạt\nKhông đạt\n13\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\nĐạt\nKhông đạt\n14\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -300C đến +500C\nĐạt\nKhông đạt\n15\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\nĐạt\nKhông đạt\n16\nMức độ bảo vệ\n≥ IP20\nĐạt\nKhông đạt\n17\nVật liệu vỏ\n ABS / PC chống cháy, UL94-V0\nĐạt\nKhông đạt\n18\nChế độ bảo vệ\n- Bảo vệ quá tải\n- Bảo vệ ngắn mạch\n- Bảo vệ nhiệt độ cao\nĐạt\nKhông đạt\nVII\nYêu cầu đối bộ tự động chuyển nguồn ATS\n\n\n1\nNăm sản xuất \n2022 \nĐạt\nKhông đạt\n2\nDòng định mức\n≥ 85A\nĐạt\nKhông đạt\n3\nĐiện áp định mức\n220/380-230/400V\nĐạt\nKhông đạt\n4\nSố pha\n3 pha\nĐạt\nKhông đạt\n5\nSố cực\n3 cực hoặc 4 cực\nĐạt\nKhông đạt\n6\nThiết bị đóng cắt\nchuyên dụng 2 vị trí ON-ON- AC\nĐạt\nKhông đạt\n7\nChức năng chính\n- Hai chế độ vận hành: tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAN -GEN.\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\nMất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát dự phòng dự phòng.\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy.\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\nĐạt\nKhông đạt\n8\nĐèn hiển thị\nCó đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\nĐạt\nKhông đạt\n9\nVỏ tủ\nSơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời\nĐạt\nKhông đạt\nVIII\nCác vật tư kèm theo máy + tháo gỡ máy cũ chuyển vể kho Viễn thông\n1\nCáp điện đấu nối (loại cáp đồng Cu 3x16+1x10mm2\nbọc PVC):\n Trung bình 09 m/máy.          \nĐạt\nKhông đạt\n2\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 25mm2 bọc PVC- vàng  sọc xanh): D204\nTrung bình 09 m/máy.          \nĐạt\nKhông đạt\n3\nCáp điều khiển (loại 7x1.5 mm2): \n Trung bình 09 m/máy.          \nĐạt\nKhông đạt\n4\nỐng thoát khói ra khỏi phòng máy:\n Trung bình 04 m/máy.          \nĐạt\nKhông đạt\n5\nHộp thoát nhiệt\n Trung bình 02 m/máy.          \nĐạt\nKhông đạt\n6\nNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: \n20 lít/máy.\nĐạt\nKhông đạt\n7\nNhớt máy\nĐầy đủ theo máy.\nĐạt\nKhông đạt\n8\nNước xanh giải nhiệt\nĐầy đủ theo máy.\nĐạt\nKhông đạt\nIX\nYêu cầu về công tác vận chuyển, lắp đặt\n\n\n1\nGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật \n Có giải pháp cụ thể, đáp ứng yêu cầu thực tế\nĐạt\nKhông đạt\n2\nPhương án vận chuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ kho tập kết tới chận công trình theo điều kiện thực tế của từng trạm\nCó phương án cụ thể, đáp ứng yêu cầu thực tế\nĐạt\nKhông đạt\n\nTháo gỡ, vận chuyển máy cũ về kho Viễn thông Quảng Ngãi\n01 máy 30kVA, Nhà thầu cam kế thực hiện\nĐạt\nKhông đạt\nC\nYêu cầu bảo hành, bảo trì đối với tất cả hàng hóa\n1\nThời gian bảo hành\n≥ 24 tháng\nĐạt\nKhông đạt\n2\nThời gian sửa chữa bảo hành\n≤ 04 ngày\nĐạt\nKhông đạt\n3\nĐiều kiện bảo hành: Nhà thầu cam kết bảo hành mọi trường hợp hư hỏng do lỗi Nhà sản xuất.\nCam kết đảm bảo\nĐạt\nKhông đạt\n4\nXử lý bảo hành: Nhà thầu cam kết trong vòng 96 giờ, khách hàng sẽ nhận được 1 máy mới tương đương để sử dụng tạm trong thời gian chờ sửa chữa bảo hành\nCam kết đảm bảo\nĐạt\nKhông đạt\n5\nBảo trì sau bán hàng: Nhà thầu cam kết cung cấp dịch vụ bảo trì và cung cấp dịch vụ hỗ trợ sau bán hàng trong suốt quá trình sử dụng trong những năm tiếp theo với giá ưu đãi.\nCam kết đảm bảo\nĐạt\nKhông đạt\n\n1.3. Các yêu cầu khác:\n- Nhà thầu phải cam kết hàng hóa có nguồn gốc, xuất xứ rõ ràng. Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước\n- Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng. Các yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu kỹ thuật, catalogue sản phẩm. Bên mời thầu sẽ dựa vào tài liệu kỹ thuật, catalogue của hãng sản xuất đính kèm hồ sơ báo giá để đánh giá.\n- Nhà thầu thực hiện tuyên bố đáp ứng yêu cầu kỹ thuật theo mẫu dưới đây:\nSTT\nNội dung yêu cầu\nĐáp ứng của nhà thầu\nTài liệu tham chiếu\n1\n\n\n\n\n\n\n\n- Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham chiếu tài liệu.\n- Một Hồ sơ đề xuất được đánh giá là \"đạt\" về kỹ thuật khi đáp ứng tất cả các yêu cầu về mặt kỹ thuật nêu tại mục 1 phần II. Khi có một nội dung được đánh giá là \"không đạt\" thì Hồ sơ đề xuất được coi là không đáp ứng yêu cầu về mặt kỹ thuật.\nMục 2. Bản vẽ\nE-HSMT này: Không có bản vẽ\nDanh mục bản vẽ\nBản vẽ số\nTên bản vẽ\nMục đích sử dụng\n\n\n\n\n\n\n\n\n\nMục 3. Kiểm tra và thử nghiệm\n- Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.\n- Trước khi thử nghiệm Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của chủ đầu tư về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\n- Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được Chủ đầu tư ký xác nhận.\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\n- Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay thế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy định tại E-ĐKC 24\n- Chủ đầu tư và Nhà thầu sẽ tổ chức nghiệm thu đưa vào sử dụng tại mơi lắp đặt, các trạm BTS trong phạm vi tỉnh Quảng Ngãi do Chủ đầu tư chỉ định theo hợp đồng.\n- Chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu.\n\n--- Tệp: Phan 4. E-HSMT ( Mau HĐ Mua may phat dien).docx ---\nPhần 4. BIỂU MẪU HỢP ĐỒNG\n\nChương này bao gồm các biểu mẫu mà sau khi ghi thông tin hoàn chỉnh sẽ trở thành một phần của Hợp đồng. Mẫu bảo lãnh thực hiện hợp đồng và Mẫu bảo lãnh tiền tạm ứng dành cho Nhà thầu trúng thầu ghi thông tin và hoàn chỉnh sau khi được trao hợp đồng. \n\n\n\n\n\n\nMẫu số 16\n\nTHƯ CHẤP THUẬN E-HSDT VÀ TRAO HỢP ĐỒNG\n____, ngày ____ tháng ____ năm ____\nADVANCE \\D 4.80Kính gửi: ______ ADVANCE \\D 1.90[ghi tên và địa chỉ của Nhà thầu trúng thầu] (sau đây gọi tắt là “Nhà thầu”)\nVề việc: Thông báo chấp thuận E-HSDT và trao hợp đồng   \nCăn cứ Quyết định số___ ngày___ tháng___ năm___ của ______ [ghi tên chủ đầu tư] (sau đây gọi tắt là “Chủ đầu tư”) về việc phê duyệt kết quả lựa chọn nhà thầu gói thầu______ [ghi tên, số hiệu gói thầu], Bên mời thầu______ [ghi tên Bên mời thầu] (sau đây gọi tắt là “Bên mời thầu) thông báo: Chủ đầu tư đã chấp thuận E-HSDT và trao hợp đồng cho Nhà thầu để thực hiện gói thầu____ [ghi tên, số hiệu gói thầu. Trường hợp gói thầu chia thành nhiều phần thì ghi tên, số hiệu của phần mà nhà thầu được công nhận trúng thầu] với giá hợp đồng là _____ [ghi giá trúng thầu trong quyết định phê duyệt kết quả lựa chọn nhà thầu] với thời gian thực hiện hợp đồng là___ [ghi thời gian thực hiện hợp đồng trong quyết định phê duyệt kết quả lựa chọn nhà thầu].\nĐề nghị đại diện hợp pháp của Nhà thầu tiến hành hoàn thiện và ký kết hợp đồng với Chủ đầu tư, Bên mời thầu theo kế hoạch như sau:\n- Thời gian hoàn thiện hợp đồng: ___ [ghi thời gian hoàn thiện hợp đồng], tại địa điểm____ [ghi địa điểm hoàn thiện hợp đồng];\n- Thời gian ký kết hợp đồng: ___ [ghi thời gian ký kết hợp đồng]; tại địa điểm____ [ghi địa điểm ký kết hợp đồng], gửi kèm theo Dự thảo hợp đồng.\nĐề nghị Nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng theo Mẫu số 18 Phần 4 của E-HSMT với số tiền___ và thời gian hiệu lực___ [ghi số tiền tương ứng và thời gian có hiệu lực theo quy định tại Mục 5.1 E-ĐKCT của E-HSMT].\nVăn bản này là một phần không thể tách rời của hồ sơ hợp đồng. Sau khi nhận được văn bản này, Nhà thầu phải có văn bản chấp thuận đến hoàn thiện, ký kết hợp đồng và thực hiện biện pháp bảo đảm thực hiện hợp đồng theo yêu cầu nêu trên, trong đó nhà thầu phải cam kết năng lực hiện tại của nhà thầu vẫn đáp ứng yêu cầu của E-HSMT. Chủ đầu tư sẽ từ chối hoàn thiện, ký kết hợp đồng với Nhà thầu trong trường hợp phát hiện năng lực hiện tại của nhà thầu không đáp ứng yêu cầu thực hiện gói thầu.\nNếu đến ngày___tháng___năm___(1) mà Nhà thầu không tiến hành hoàn thiện, ký kết hợp đồng hoặc từ chối hoàn thiện, ký kết hợp đồng hoặc không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo các yêu cầu nêu trên thì Nhà thầu sẽ bị loại và không được nhận lại bảo đảm dự thầu.\nĐại diện hợp pháp của Bên mời thầu\n\t[ghi tên, chức danh, ký tên và đóng dấu]\n\n\nGhi chú:\n(1) Ghi thời gian phù hợp với thời gian quy định trong Mẫu bảo lãnh dự thầu.\nMẫu số 17\nHỢP ĐỒNG()       \n                                                                                                             ____, ngày ____ tháng ____ năm ____\nHợp đồng số: _________\t\t\nGói thầu: ____________ [ghi tên gói thầu]\nThuộc dự án: _________ [ghi tên dự án]\n- Căn cứ(2) ___(Bộ luật Dân sự số 91/2015/QH13 ngày 24/11/2015);\n- Căn cứ(2)____(Luật Đấu thầu số 43/2013/QH13 ngày 26/11/2013);\n- Căn cứ (2)____( Nghị định số 63/2014/NĐ-CP ngày 26/6/2014 của Chính phủ quy định chi tiết thi hành một số điều của Luật Đấu thầu về lựa chọn nhà thầu);\n- Căn cứ Quyết định số ____ ngày ____ tháng ____ năm ____ của ____ về việc phê duyệt kết quả lựa chọn nhà thầu gói thầu____ [ghi tên gói thầu] và Thông báo chấp thuận E-HSDT và trao hợp đồng số ____ ngày ____ tháng ____ năm ____ của Bên mời thầu;\n- Căn cứ biên bản thương thảo, hoàn thiện hợp đồng đã được Bên mời thầu và nhà thầu trúng thầu ký ngày ____ tháng ____ năm ____;\nChúng tôi, đại diện cho các bên ký hợp đồng, gồm có:\nChủ đầu tư (sau đây gọi là Bên A)\nTên Chủ đầu tư:\t\nĐịa chỉ:\t\nĐiện thoại:\t\nFax:\t\nE-mail:\t\nTài khoản:\t\nMã số thuế:\t\nĐại diện là ông/bà:\t\nChức vụ:\t\nGiấy ủy quyền ký hợp đồng số ___ngày ___tháng ___năm ___(trường hợp được ủy quyền).\nNhà thầu (sau đây gọi là Bên B)\nTên nhà thầu:\t\nĐịa chỉ:\t\nĐiện thoại:\t\nFax:\t\nE-mail:\t\nTài khoản:\t\nMã số thuế:\t\nĐại diện là ông/bà:\t\nChức vụ:\t\nGiấy ủy quyền ký hợp đồng số ____ ngày ____ tháng ____ năm ____ (trường hợp được ủy quyền).\nHai bên thỏa thuận ký kết hợp đồng cung cấp hàng hóa với các nội dung sau:\nĐiều 1. Đối tượng hợp đồng\nĐối tượng của hợp đồng là các hàng hóa được nêu chi tiết tại Phụ lục kèm theo. \nĐiều 2. Thành phần hợp đồng\nThành phần hợp đồng và thứ tự ưu tiên pháp lý như sau:\n1. Văn bản hợp đồng (kèm theo Phạm vi cung cấp và bảng giá cùng các Phụ lục khác);\n2. Biên bản thương thảo, hoàn thiện hợp đồng;\n3. Quyết định phê duyệt kết quả lựa chọn nhà thầu;\n4. E-ĐKCT của hợp đồng;\n5. E-ĐKC của hợp đồng;\n6. E-HSDT và các văn bản làm E-HSDT của nhà thầu trúng thầu (nếu có);\n7. E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\n8. Các tài liệu kèm theo khác (nếu có). \nĐiều 3. Trách nhiệm của Bên A\nBên A cam kết thanh toán cho Bên B theo giá hợp đồng quy định tại Điều 5 của hợp đồng này theo phương thức được quy định tại điều kiện cụ thể của hợp đồng cũng như thực hiện đầy đủ nghĩa vụ và trách nhiệm khác được quy định tại điều kiện chung và điều kiện cụ thể của hợp đồng.\nĐiều 4. Trách nhiệm của Bên B\nBên B cam kết cung cấp cho Bên A đầy đủ các loại hàng hóa như quy định tại Điều 1 của hợp đồng này, đồng thời cam kết thực hiện đầy đủ các nghĩa vụ và trách nhiệm được nêu trong điều kiện chung và điều kiện cụ thể của hợp đồng.\nĐiều 5. Giá hợp đồng và phương thức thanh toán\n1. Giá hợp đồng: [ghi rõ giá trị bằng số, bằng chữ và đồng tiền ký hợp đồng].\n2. Phương thức thanh toán: Thanh toán theo phương thức quy định tại Mục 14.2 E-ĐKCT.\nĐiều 6. Loại hợp đồng\nLoại hợp đồng: trọn gói\nĐiều 7. Thời gian thực hiện hợp đồng: ____ [ghi thời gian thực hiện hợp đồng phù hợp với quy định tại Mục 9 E-ĐKC, E-HSDT và kết quả thương thảo, hoàn thiện hợp đồng giữa hai bên].  \nĐiều 8. Hiệu lực hợp đồng \n1. Hợp đồng có hiệu lực kể từ ___ [ghi cụ thể ngày có hiệu lực của hợp đồng].\n2. Hợp đồng hết hiệu lực sau khi hai bên tiến hành thanh lý hợp đồng theo luật định.\nHợp đồng được lập thành __ bộ, Chủ đầu tư giữ __ bộ, nhà thầu giữ___ bộ, các bộ hợp đồng có giá trị pháp lý như nhau.\nĐẠI DIỆN HỢP PHÁP CỦA NHÀ THẦU\n[ghi tên, chức danh, ký tên và đóng dấu]\nĐẠI DIỆN HỢP PHÁP CỦA CHỦ ĐẦU TƯ      \n[ghi tên, chức danh, ký tên và đóng dấu]\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\n\n(Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\n\nPhụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu bảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá trình thương thảo, hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng mục, nội dung công việc. \n\n\n  Mẫu số 18\nBẢO LÃNH THỰC HIỆN HỢP ĐỒNG\n\n____, ngày ____ tháng ____ năm ____\n\nKính gửi: _____ [ghi tên Chủ đầu tư] (sau đây gọi là “Chủ đầu tư”)\nTheo đề nghị của ____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà thầu đã trúng thầu gói thầu ____ [ghi tên gói thầu] và cam kết sẽ ký kết hợp đồng cung cấp hàng hoá cho gói thầu trên (sau đây gọi là “Hợp đồng”); (1)\nTheo quy định trong E-HSMT (hoặc hợp đồng), Nhà thầu phải nộp cho Chủ đầu tư bảo lãnh của một ngân hàng với một khoản tiền xác định để bảo đảm nghĩa vụ và trách nhiệm của mình trong việc thực hiện hợp đồng;\nChúng tôi,____ [ghi tên của ngân hàng] có trụ sở đăng ký tại____ [ghi địa chỉ của ngân hàng(2)] (sau đây gọi là “Ngân hàng”), xin cam kết bảo lãnh cho việc thực hiện hợp đồng của Nhà thầu với số tiền là____ [ghi rõ giá trị tương ứng bằng số, bằng chữ và đồng tiền sử dụng theo quy định tại Mục 5.1 E-ĐKCT của E-HSMT]. Chúng tôi cam kết thanh toán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới hạn ____ [ghi số tiền bảo lãnh] như đã nêu trên, khi có văn bản của Chủ đầu tư thông báo Nhà thầu vi phạm hợp đồng trong thời hạn hiệu lực của bảo lãnh thực hiện hợp đồng.\nBảo lãnh này có hiệu lực kể từ ngày phát hành cho đến hết ngày___ tháng__ năm___(3).\t                                    \nĐại diện hợp pháp của ngân hàng\n[ghi tên, chức danh, ký tên và đóng dấu]\nGhi chú:\n (1) Nếu ngân hàng bảo lãnh yêu cầu phải có hợp đồng đã ký mới cấp giấy bảo lãnh thì Bên mời thầu sẽ báo cáo Chủ đầu tư xem xét, quyết định. Trong trường hợp này, đoạn trên có thể sửa lại như sau:\n“Theo đề nghị của____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà thầu trúng thầu gói thầu____ [ghi tên gói thầu] đã ký hợp đồng số__ [ghi số hợp đồng] ngày__ tháng___ năm___ (sau đây gọi là “Hợp đồng”).”\n(2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\n(3) Ghi thời hạn phù hợp với yêu cầu quy định tại Mục 5.1 E-ĐKCT.\nMẫu số 19\nBẢO LÃNH TIỀN TẠM ỨNG (1)\n\n____, ngày ____ tháng ____ năm ____\n\nKính gửi:___ [ghi tên Chủ đầu tư ] (sau đây gọi là “Chủ đầu tư ” )\n[ghi tên hợp đồng, số hợp đồng]\n\nTheo điều khoản về tạm ứng nêu trong điều kiện cụ thể của hợp đồng, ___ [ghi tên và địa chỉ của nhà thầu] (sau đây gọi là “Nhà thầu”) phải nộp cho Chủ đầu tư một bảo lãnh ngân hàng để bảo đảm nhà thầu sử dụng đúng mục đích khoản tiền tạm ứng ___ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] cho việc thực hiện hợp đồng;\nChúng tôi,____ [ghi tên của ngân hàng] có trụ sở đăng ký tại ___ [ghi địa chỉ của ngân hàng(2)] (sau đây gọi là “Ngân hàng”), theo yêu cầu của Chủ đầu tư, đồng ý vô điều kiện, không hủy ngang và không yêu cầu nhà thầu phải xem xét trước, thanh toán cho Chủ đầu tư khi Chủ đầu tư có yêu cầu với một khoản tiền không vượt quá ___ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng theo quy định tại Mục 13.1 E-ĐKCT của E-HSMT].\nNgoài ra, chúng tôi đồng ý rằng các thay đổi, bổ sung hoặc điều chỉnh các điều kiện của hợp đồng hoặc của bất kỳ tài liệu nào liên quan tới hợp đồng được ký giữa Nhà thầu và Chủ đầu tư sẽ không làm thay đổi bất kỳ nghĩa vụ nào của chúng tôi theo bảo lãnh này.\nBảo lãnh này có hiệu lực kể từ ngày nhà thầu nhận được khoản tạm ứng theo hợp đồng cho đến ngày___ tháng___ năm___ (3). \n\t                                     Đại diện hợp pháp của ngân hàng\n\t                                    [ghi tên, chức danh, ký tên và đóng dấu]\n\nGhi chú: \n(1) Căn cứ điều kiện cụ thể của gói thầu mà quy định phù hợp với yêu cầu quy định tại Mục 13.1 E-ĐKCT. \n(2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\n(3) Ngày giao hàng quy định trong hợp đồng. Nếu giao hàng theo từng phần thì có thể quy định bảo lãnh tiền tạm ứng hết hiệu lực khi giá trị hàng hóa được giao và nghiệm thu lớn hơn hoặc bằng số tiền được tạm ứng. Trong trường hợp cần gia hạn thời gian thực hiện hợp đồng thì yêu cầu gia hạn thời gian có hiệu lực của bảo lãnh tiền tạm ứng."}