{"text":"--- Tệp: 4. Chương V-Tieu chuan KT.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. Yêu cầu về kỹ thuật\nA. Giới thiệu chung về dự án/chương trình và gói thầu\nI. Tóm tắt về chương trình\nTên chương trình: Mua sắm VTTB phục vụ SXKD năm 2023\nQuy mô và địa điểm hạng mục công trình: Mua sắm Máy phát điện phục vụ SXKD năm 2023 cho các Đơn vị trực thuộc EVNCPC.\nThời gian thực hiện chương trình: Năm 2023.\nĐịa điểm thực hiện: tại QBPC, QTPC,KTPC.\nII. Tên và nội dung chủ yếu của gói thầu:\nDanh mục hàng hóa: \nNhà thầu chịu trách nhiệm cung ứng đầy đủ hàng hóa với số lượng như bảng dưới đây: \nTT\nHạng mục\nĐVT\nKhối lượng\nGhi chú\n1\nMáy phát điện 100KVA\nmáy\n1\n\n2\nMáy phát điện 250KVA\nmáy\n1\n\n3\nMáy phát điện 400KVA\nmáy\n2\n\n4\nMáy phát điện 500KVA\nmáy\n1\n\nGhi chú: Nhà thầu chịu trách nhiệm vận chuyển hàng hóa, bảo hiểm vận chuyển hàng hóa (nếu có).\n2. Danh mục các Dịch vụ liên quan: ./\nIII. Địa điểm giao hàng và thực hiện dịch vụ: \nĐịa điểm giao hàng: Kho của QBPC, QTPC, KTPC.\nPhạm vi cung cấp:\nSTT\nDanh mục\nĐVT\nQB\nQT\nKT\nTổng cộng\n1\nMáy phát điện 100KVA\nmáy\n\n\n1\n1\n2\nMáy phát điện 250KVA\nmáy\n\n\n1\n1\n3\nMáy phát điện 400KVA\nmáy\n2\n\n\n2\n4\nMáy phát điện 500KVA\nmáy\n\n1\n\n1\n\nĐịa điểm thực hiện dịch vụ:./\nThời gian thực hiện: Thời gian giao hàng trong vòng 26 tuần.\n\n\n\n\nB. Các yêu cầu về kỹ thuật\nI. Yêu cầu chung:\n1.  Điều kiện chung:\n1.1. Môi trường làm việc của hàng hóa:\nNhiệt độ môi trường lớn nhất\n45oC\nNhiệt độ môi trường nhỏ nhất\n0oC\nKhí hậu\nNhiệt đới, nóng ẩm\nĐộ ẩm cực đại\n100%\nĐộ cao lắp đặt thiết bị so với  mực nước biển\nĐến 1000 m\nVận tốc gió lớn nhất\n160 km/h\n1.2. Điều kiện vận hành của hệ thống điện:\nĐiện áp danh định của hệ thống (kV)\n0,4\nSơ đồ nối\n3 pha\nChế độ nối đất trung tính\nTrung tính nối đất trực tiếp\nTần số (Hz)\n50\n\n2. Yêu cầu của của hàng hoá:\n2.1. Tài liệu kỹ thuật và bản vẽ mô tả:\nThiết bị phải được cung cấp bản vẽ và tài liệu kỹ thuật sau:\t\nBản vẽ mô tả cấu trúc chung của thiết bị.\nBản vẽ hướng dẫn lắp đặt.\nTài liệu hướng dẫn lắp đặt, vận hành, sửa chữa và bảo dưỡng thiết bị, phụ kiện.\nCác biên bản thí nghiệm và giấy chứng nhận quản lý chất lượng.\ne. Giấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc \"Giấy chứng nhận xác nhận nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương về thử nghiệm tổ máy phát điện\" do tổ chức có chức năng và độc lập với nhà sản xuất ban hành.\n2.2. Yêu cầu khác:\nThiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa, kèm theo các tài liệu liên quan để chứng minh hàng hoá được cung cấp phù hợp với yêu cầu của thiết kế và quy định trong hợp đồng đã ký kết. \nMáy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành.\nCác chi tiết bằng thép có yêu cầu mã kẽm nhúng nóng phải theo tiêu chuẩn TCVN 5408:2007 và các tiêu chuẩn tương đương điện hành về mạ kẽm nhúng. \n\n3. Yêu cầu về bảo hành:\n- Thời gian bảo hành: 18 tháng kể từ ngày giao hàng cuối cùng. \n- Phương thức bảo hành đáp ứng theo quy định tại E.ĐKC 23.3 Chương VII của HSMT.\n4. Yêu cầu kỹ thuật chung:\n4.1. Đối với vật tư, thiết bị:\n4.1.1 Yêu cầu về tổ máy phát:\n1. Tổ máy phát điện dự phòng hạ áp gồm một hoặc nhiều động cơ được sử dụng để tạo ra năng lượng cơ học và một hoặc nhiều máy phát để chuyển đổi năng lượng cơ học này thành năng lượng điện. Tổ máy phát cũng bao gồm các thành phần được sử dụng để kết nối giữa động cơ và máy phát (như khớp nối, bộ truyền bánh răng) và các ổ chịu lực và các bộ phận lắp đặt nếu có.\n2. Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển) được sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.\n3. Trọn bộ Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động) phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.\n4.1.2 Chế độ vận hành tổ máy phát:\nChế độ vận hành của tổ máy phát điện có thể ảnh hưởng đến các đặc tính tính năng nhất định và phải được khách hàng tính đến khi đồng ý với các yêu cầu của nhà sản xuất.\nChế độ vận hành liên tục với tải ổn định:\n Chế độ vận hành liên tục với tải ổn định là chế độ vận hành không bị giới hạn về thời gian của một tổ máy phát điện, có tính đến thời gian bảo dưỡng, ở những nơi áp dụng có phụ tải điện không đổi.\n 2. Chế độ vận hành liên tục với tải thay đổi\n Chế độ vận hành liên tục với tải thay đổi là chế độ vận hành không bị giới hạn về thời gian của một tổ máy phát điện, có tính đến thời gian bảo dưỡng, ở những nơi áp dụng có phụ tải điện thay đổi.\nChế độ vận hành trong thời gian giới hạn với tải ổn định:\n Chế độ vận hành trong thời gian giới hạn với tải ổn định là chế độ vận hành bị giới hạn về thời gian của một tổ máy phát điện, ở những nơi áp dụng có phụ tải điện không đổi.\nChế độ vận hành trong thời gian giới hạn với tải thay đổi:\n Chế độ vận hành trong thời gian giới hạn với tải thay đổi là chế độ vận hành bị giới hạn về thời gian của một tổ máy phát điện, ở những nơi áp dụng có phụ tải điện thay đổi.\n4.1.3. Chế độ khởi động và điều khiển:\n 1. Yêu cầu chung:\n Các chế  độ  khởi động  và điều  khiển  trong  quá trình  vận hành thông  thường  của tổ  máy phát điện bao gồm:\nKhởi động.\nGiám sát.\nĐiều chỉnh điện áp, tần số và đồng bộ hóa tại nơi áp dụng.\nĐóng cắt.\nDừng.  \nCác  chế  độ  này  có  thể  thực  hiện  hoàn  toàn  hoặc  một  phần  bằng  tay  hoặc  tự  động.\nChế độ vận hành bằng tay:\n Quá trình khởi động và điều khiển tổ máy phát điện được thực hiện bằng tay.\nChế độ vận hành bán tự động:\nỞ chế độ này, một số chức năng của tổ máy phát điện được khởi động và điều khiển bằng tay và phần còn lại được thực hiện một cách tự động.\nChế độ vận hành tự động:\nỞ chế độ này, quá trình khởi động và điều khiển tổ máy phát điện được thực hiện một cách hoàn toàn tự động.  \n4.1.4. Phân loại theo tính năng:\nBốn loại tính năng được xác định nhằm bao gồm các yêu cầu khác nhau trong hệ thống cung cấp điện như sau:\n1. Loại G1: Loại này được áp dụng cho tổ máy phát điện sử dụng ở nơi mà tải kết nối cần phải được xác định chỉ là các thông số cơ bản của điện áp và tần số.\n2. Loại G2: Loại này được áp dụng cho tổ máy phát điện sử dụng ở những nơi mà các đặc điểm điện áp của tổ máy phát điện rất giống với các đặc điểm của hệ thống cung cấp điện thông thường. Khi xuất hiện sự thay đổi phụ tải, có thể điện áp và tần số bị sai lệch tạm thời nhưng vẫn ở mức chấp nhận được.\n 3. Loại G3: Loại này được áp dụng cho tổ máy phát điện sử dụng ở những nơi mà thiết bị kết nối có yêu cầu khắt khe về sự ổn định và mức tần số, đặc tính điện áp và dạng sóng của nguồn điện được cung cấp từ tổ máy phát điện.\n4. Loại G4: Loại  này áp dụng  cho những ứng dụng có sự đòi hỏi rất  khắt  khe về  độ  ổn định  và  mức  tần  số, đặc tính điện áp và dạng sóng của nguồn cung cấp điện từ tổ máy phát điện.\n 4.1.5. Tiêu chuẩn chế tạo: Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.\n4.1.6. Yêu cầu về thí nghiệm:\n1. Khi giao hàng Nhà cung cấp phải kèm biên bản thí nghiệm xuất xưởng của thiết bị để chứng minh các đặc tính kỹ thuật chào thầu.\n2. Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm các hạng mục chính sau:\na. Đo điện trở một chiều các cuộn dây Stato và Roto.\nb. Đo tổn hao không tải ở hệ số công suất bằng 1.\nc. Thử nghiệm điện áp chịu thử.\nNgoài các hạng mục thử nghiệm trên, bên mua có thể yêu cầu bổ sung các hạng mục thử nghiệm theo TCVN 9729-6:2013.\n3. Trước khi tiếp nhận máy phát phải tiến hành chứng kiến thử nghiệm, nghiệm thu sơ bộ bằng cách cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm. Khi tiến hành thử nghiệm phải bố trí cán bộ kỹ thuật và chuẩn bị đầy đủ nhiên liệu, dầu bôi trơn, nước làm mát, điện accu, bộ thử tải... để thử tải cho máy.  Việc kiểm tra nghiệm thu, thử tải phải có sự chứng kiến đại diện bên mua. Ngoài hạng mục thử nghiệm này, trong một số trường hợp cần thiết, người mua có thể yêu cầu bổ sung các hạng mục thử nghiệm nghiệm thu tại nhà máy theo TCVN 9729-6:2013.\n4.1.7. Yêu cầu về đóng gói:\nToàn bộ các loại hàng hóa phải được đóng vào các bao bì, kiện hàng phù hợp (gọi chung là kiện hàng). Mỗi kiện hàng phải phù hợp theo các tiêu chuẩn đóng gói bao bì để tránh mọi dạng hư hỏng trong khi vận chuyển, việc đóng gói phải bền vững, không bị phá vỡ khi phơi ở nơi nhiệt độ cao, nước mặn và mưa… trong quá trình vận chuyển, bốc xếp và lưu kho bãi. Kích thước và trọng lượng của kiện hàng phải tính toán phù hợp cho việc bốc xếp, vận chuyển và phải được niêm phong đầy đủ để tránh sai sót, phức tạp trong quá trình giao nhận hàng\n4.2. Yêu cầu về biên bản thử nghiệm đối với VTTB\n- Biên bản thử nghiệm xuất xưởng: Nhà thầu cung cấp tại thời điểm giao hàng.\n4.3 Danh mục các tài liệu chứng minh nguồn gốc và chất lượng hàng hóa: (Theo mục 3 chương III Tiêu chuẩn đánh giá về mặt kỹ thuật)\nTT\nTên vật tư - thiết bị\nBiên bản thử nghiệm.\nTài liệu kỹ thuật, bản vẽ/ Catalogue\nChứng nhận người sử dụng (End user)\n1\nMáy phát điện 100KVA\nx (*)\nx\nx (**)\n2\nMáy phát điện 250KVA\nx (*)\nx\nx (**)\n3\nMáy phát điện 400KVA\nx (*)\nx\nx (**)\n4\nMáy phát điện 500KVA\nx (*)\nx\nx (**)\n\nGhi chú:\n- Dấu \"X\" là các tài liệu bắt buộc hồ sơ dự thầu phải cung cấp;\n- (*): Nhà thầu cung cấp “Giấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc \"Giấy chứng nhận xác nhận nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương về thử nghiệm tổ máy phát điện\" do tổ chức có chức năng và độc lập với nhà sản xuất ban hành. \n- (**): Chấp nhận cho chứng nhận người sử dụng đối với các máy phát điện có công suất ≥ 100kVA.\n5. Bản vẽ: Không có.\n\n\n II. YÊU CẦU KỸ THUẬT \n1. Các yêu cầu kỹ thuật\n1.1. Động cơ:  \nLoại động cơ: Diesel 4 kỳ.\nCông suất: phù hợp với máy phát về khả năng mang tải, thay đổi tải, quá tải v.v.\nSố vòng quay:  1500 vòng/phút.\nChế độ làm việc: dài hạn.\nHệ thống nạp khí: có turbo tăng áp và làm mát khí nạp. \nHệ thống làm mát: bằng nước (có két nước gắn trên máy). Có quạt làm mát và truyền động quạt.\nHệ thống bôi trơn: cưỡng bức bằng bơm bánh răng.\nHệ thống nhiên liệu: thùng nhiên liệu lắp chung trên máy. Hệ thống bơm nhiên liệu kiểu bơm cao áp điện tử. \nHệ thống khởi động: khởi động bằng môtơ điện một chiều. Có bộ tự động sạc điện cho accu. Accu có điện áp 12 hoặc 24 vôn, có dung lượng phù hợp đảm bảo cấp điện tự dùng và tự khởi động tổ máy phát.\nHệ thống xả: có bố trí ống giảm thanh.\nĐộ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.\n1.2 Máy phát điện:\nLoại máy phát: 3 pha. \nCông suất định mức: Theo bảng thông số kỹ thuật chi tiết mục II.2.\nKhả năng quá tải: Theo bảng thông số kỹ thuật chi tiết mục II.2.\nSố vòng quay: Theo bảng thông số kỹ thuật chi tiết mục II.2.\nTần số: 50 Hz.\nĐiện áp định mức: 220/380V. Cấp cách điện H.\nHệ số công suất Cosđm ≥ 0,8.\nKích từ: Theo bảng thông số kỹ thuật chi tiết mục II.2.\n1.3 Hệ thống đo lường bảo vệ:\nHệ thống điều khiển - bảo vệ tổ hợp:\nCó bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu.\nCó hệ thống khởi động thông minh: kết hợp điều khiển phun nhiên liệu và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói đen. \nCó các chức năng bảo vệ tiêu chuẩn:\nCảnh báo khi: nhiệt độ nước làm mát cao, áp lực dầu bôi trơn thấp, sự cố cảm biến áp lực nhớt, sự cố cảm biến nhiệt độ, mức nhiên liệu trong bồn thấp, accu yếu; điện áp DC cao/thấp, quá dòng, cắt tải khi quá tải.\nDừng máy khi: nhiệt độ nước làm mát cao, mức nước làm mát thấp, áp lực dầu bôi trơn thấp; điện áp AC cao/thấp, bộ kích từ hỏng, quá dòng, ngắn mạch, lệch pha, tần số quá cao/thấp, vượt tốc, dừng khẩn cấp khi có sự cố.\n Bảng điều khiển được trang bị bắt buộc:\na. Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo: cho biết các thông tin về toàn bộ thông số vận hành của tổ máy.\nb.  Hiển thị được các thông số phần cơ: áp suất dầu bôi trơn; nhiệt độ nuớc làm mát, nhiệt độ dầu bôi trơn; điện áp accu khởi động; đồng hồ tốc độ.\nc. Hiển thị được các thông số phần điện: điện áp, dòng điện, tần số, công suất và số giờ vận hành.\nd. Nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn.\ne. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.\nf. Có đèn chiếu sáng để vận hành ban đêm.\n1.4 Thùng cách âm:\nCó tính năng cách âm và che kín (mưa, nắng) tốt. Được sơn tĩnh điện, chống sét gỉ cao.\nCó lỗ thông hơi và có cửa mở về mọi phía để tiện cho việc vận hành, sửa chữa.\nCác cửa đều phải có chốt liên động và có khóa.\nCó móc cẩu để cẩu tổ máy.\n1.5 Tủ chuyển đổi nguồn tự động (ATS):\nTủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chổ và tự động.\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải. \nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.\n1.6 Phụ tùng và đồ nghề:\n1. Phụ tùng phục vụ cho kỳ bảo dưỡng lần đầu (thời gian tùy thuộc vào khuyến cáo của nhà sản xuất). Các nhà cung cấp phải đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát.\n2. Đồ nghề phục vụ cho vận hành, sửa chữa các hư hỏng khi vận hành (liệt kê cụ thể).\n2. Thông số kỹ thuật chi tiết của thiết bị:\n2.1 Máy phát điện 100kVA\nTT\nNội dung mô tả\nYêu cầu\nChào thầu\nI\nThông số kỹ thuật chung tổ máy phát điện\n \n \n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha\n \n2\nNước sản xuất\nNêu cụ thể\n \n3\nNhà sản xuất\nNêu cụ thể\n \n4\nMã hiệu\nNêu cụ thể\n \n5\nTình trạng \nMới 100%\n \n6\nCông suất liên tục \n≥ 100 kVA\n \n7\nCông suất tối đa \n≥ 110 kVA\n \n8\nHệ số công suất \n≥ 0,8\n \n9\nĐiện áp định mức\n380V/220V\n \n10\nTốc độ vòng quay\n≤ 1500 vòng/phút\n\n11\nTần số \n50Hz\n \n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n \n13\nTiêu hao nhiên liệu ở mức 100% tải\n≤ 24 lít/giờ\n \n14\nTiêu hao nhiên liệu ở mức 50% tải\nNêu cụ thể\n \n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ\n \n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n \n17\nNhiên liệu sử dụng\nDầu Diezel\n\n18\nThời gian chạy liên tục\nNêu cụ thể\n\n19\nDung tích bình nhiên liệu\nNêu cụ thể\n \n20\nKích thước (DxRxC)\nNêu cụ thể\n \n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\n \nII\nThông số kỹ thuật động cơ:\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nCông suất liên tục \n≥ 100 kVA/80kW\n \n7\nCông suất tối đa\n≥ 110 kVA/88kW\n \n8\nLoại động cơ\nDiesel 4 kỳ\n \n9\nHệ thống nhiên liệu \nBơm phun trực tiếp\n \n10\nKiểu điều tốc \nĐiện tử/Cơ\n \n11\nSố xy lanh\nNêu cụ thể\n \n12\nTốc độ quay\n≤ 1500 vòng / phút\n \n13\nTỉ số nén\nNêu cụ thể\n \n14\nHành trình xilanh\nNêu cụ thể\n \n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n \n16\nHệ thống nạp khí\nTurbo tăng áp\n \n17\nHệ thống khởi động\nKhởi động điện\n \n18\nHệ thống làm mát \nLàm mát bằng nước\n \n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\n \nIII\nThông số kỹ thuật đầu phát điện\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nĐiện áp \n380V/220V\n \n7\nSố pha - số dây\n3 pha - 4 dây\n \n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n \n9\nCông suất liên tục \n≥ 100 kVA\n \n10\nTần số định mức\n50 Hz\n \n11\nCấp cách điện\nCấp H\n \n12\nDao động điện áp\n≤ ± 1% Uđm\n \n14\nSố vòng quay\n≤  1500 vòng/phút\n \nIV\nThông số kỹ thuật bộ điều khiển\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%.\n \n\n\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nNguyên lý điều khiển\nKỹ thuật số\n \n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n \n\n\n+ Khởi động máy và tắt máy.\n \n\n\n+ Dừng máy khẩn cấp.\n \n\n\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n \n\n\n+ Chức năng điều khiển từ xa, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển.\n \n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\n \n\n\nThông số chung:\n \n\n\n+ Số giờ vận hành máy.\n \n \n\n\n+ Nhật ký lỗi.\n \n\n\nThông số đầu phát:\n \n\n\n+ Công suất tác dụng, công suất biểu kiến.\n \n\n\n+ Điện áp các pha.\n \n\n\n+ Dòng điện các pha.\n \n\n\n+ Hệ số công suất.\n \n\n\n+ Tần số.\n \n\n\nThông số động cơ:\n \n\n\n+ Tốc độ động cơ.\n \n\n\n+ Nhiệt độ nước làm mát.\n \n\n\n+ Điện áp ắc quy.\n \n\n\n+ Nhiệt độ, Áp suất bôi trơn.\n \n\n\n+ Mức nhiên liệu trong thùng chứa.\n \n\n\n2. Bảo vệ\n \n\n\n+ Quá tải.\n \n \n\n\n+ Điện áp cao/thấp.\n \n\n\n+ Nhiệt độ nước làm mát quá cao.\n \n \n \n\n\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n \n \n\n\n  + Tần số quá cao/quá thấp cho phép.\n \n\n\n  + Điện áp quá cao/quá thấp cho phép.\n \n\n\n  + Mức nhiên liệu thấp/ Hết nhiên liệu.\n \n \n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n \n\n\n+ Cổng kết nối USB.\n \n \nV\nVỏ giảm âm\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nNăm sản xuất\nNêu cụ thể\n \n5\nVật liệu chế tạo\nThép dày ≥ 2mm, sơn tĩnh điện\n \n6\nĐộ ồn cách 7 mét(không vật chắn)\n≤ 70±5dB\n\n6\nCác lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n \n7\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n \n8\nSơn thùng cách âm\nSơn tĩnh diện\n \n9\nMóc cẩu để cẩu tổ máy\ncó\n \nVI\nTủ chuyển đổi nguồn tự động (ATS)\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nNăm sản xuất\nNêu cụ thể\n \n4\nMã hiệu\nNêu cụ thể\n \n5\nDòng tải định mức \nNêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất\n \n6\nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n \n7\nNguyên lý điều khiển\nNêu cụ thể\n \n8\nChế độ vận hành\nTự động hoặc bằng tay\n \n9\nCấu tạo\nĐặt trong hộp kim loại.\n \n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n \n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\n \ncó\n \n \nVII\nPhụ kiện kèm theo máy\n \n \n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n \n2\nBộ giảm âm và bồn nhiên liệu\nCó\n \n2.2 Máy phát điện 250kVA\nTT\nNội dung mô tả\nYêu cầu\nChào thầu\nI\nThông số kỹ thuật chung tổ máy phát điện\n \n \n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha\n \n2\nNước sản xuất\nNêu cụ thể\n \n3\nNhà sản xuất\nNêu cụ thể\n \n4\nMã hiệu\nNêu cụ thể\n \n5\nTình trạng \nMới 100%\n \n6\nCông suất liên tục \n≥ 250 kVA\n \n7\nCông suất tối đa \n≥ 275 kVA\n \n8\nHệ số công suất \n≥ 0,8\n \n9\nĐiện áp định mức\n380V/220V\n \n10\nTốc độ vòng quay\n≤ 1500 vòng/phút\n \n11\nTần số \n50Hz\n \n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n \n13\nTiêu hao nhiên liệu ở mức 100% tải\n≤ 60 lít/giờ\n \n14\nTiêu hao nhiên liệu ở mức 50% tải\n≤ 36 lít/giờ\n \n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục\n \n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n \n17\nNhiên liệu sử dụng\nDầu Diezel\n \n18\nThời gian chạy liên tục\nKhông hạn chế\n \n19\nDung tích bình nhiên liệu\n≥ 500 lít\n \n20\nKích thước (DxRxC)\nNêu cụ thể\n \n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\n \nII\nThông số kỹ thuật động cơ:\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nCông suất liên tục \n≥ 250 kVA/200kW\n \n7\nCông suất tối đa\n≥ 275 kVA/220kW\n \n8\nLoại động cơ\nDiesel 4 kỳ\n \n9\nHệ thống nhiên liệu \nBơm phun trực tiếp, điều khiển bằng điện tử\n \n10\nKiểu điều tốc \nĐiện tử\n \n11\nSố xy lanh\nNêu cụ thể\n \n12\nTốc độ quay\n≤ 1500 vòng / phút\n \n13\nTỉ số nén\nNêu cụ thể\n \n14\nHành trình xilanh\nNêu cụ thể\n \n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n \n16\nHệ thống nạp khí\nTurbo tăng áp\n \n17\nHệ thống khởi động\nBằng môtơ khởi động, kèm theo ắc quy\n \n18\nHệ thống làm mát \nLàm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió\n \n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\n \nIII\nThông số kỹ thuật đầu phát điện\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nĐiện áp \n380V/220V\n \n7\nSố pha - số dây\n3 pha - 4 dây\n \n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n \n9\nCông suất liên tục \n≥ 250 kVA\n \n10\nTần số định mức\n50 Hz\n \n11\nCấp cách điện\nCấp H\n \n12\nDao động điện áp\n≤ ± 1% Uđm\n \n13\nSố vòng quay\n≤  1500 vòng/phút\n \nIV\nThông số kỹ thuật bộ điều khiển\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%.\n \n\n\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nNguyên lý điều khiển\nKỹ thuật số\n \n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n \n\n\n+ Khởi động máy và tắt máy.\n \n\n\n+ Dừng máy khẩn cấp.\n \n\n\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n \n\n\n+ Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển .\n \n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\n \n\n\nThông số chung:\n \n\n\n+ Số giờ vận hành máy.\n \n\n\n+ Số lần khởi động máy.\n \n\n\n+ Nhật ký lỗi.\n \n\n\nThông số đầu phát:\n \n\n\n+ Công suất tác dụng, công suất biểu kiến.\n \n\n\n+ Điện áp các pha.\n \n\n\n+ Dòng điện các pha.\n \n\n\n+ Hệ số công suất.\n \n\n\n+ Tần số.\n \n\n\nThông số động cơ:\n \n\n\n+ Tốc độ động cơ.\n \n\n\n+ Nhiệt độ nước làm mát.\n \n\n\n+ Điện áp ắc quy.\n \n\n\n+ Nhiệt độ, Áp suất bôi trơn.\n \n\n\n+ Mức nhiên liệu trong thùng chứa.\n \n\n\n2. Bảo vệ\n \n\n\n+ Quá tải.\n \n\n\n+ Ngắn mạch.\n \n\n\n+ Điện áp cao/thấp.\n \n\n\n+ Quá dòng.\n \n\n\n+ Phát ngược công suất.\n \n\n\n+ Nhiệt độ nước làm mát quá cao.\n \n\n\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n \n\n\n+ Vượt tốc.\n \n\n\n  + Tần số quá cao/quá thấp cho phép.\n \n\n\n  + Điện áp quá cao/quá thấp cho phép.\n \n\n\n  + Mức nhiên liệu thấp/ Hết nhiên liệu.\n \n\n\n+ Sai lệch điện áp AC giữa các pha quá lớn.\n \n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n \n\n\n+ Cổng kết nối USB.\n \n\n\n+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.\n \nV\nVỏ giảm âm\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nNăm sản xuất\nNêu cụ thể\n \n5\nVật liệu chế tạo\nThép dày ≥ 2mm, sơn tĩnh điện\n \n6\nĐộ ồn cách 7 mét(không vật chắn)\n≤ 70±5dB\n\n6\n Các lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n \n7\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n \n8\nSơn thùng cách âm\nSơn tĩnh diện\n \n9\nMóc cẩu để cẩu tổ máy\ncó\n \nVI\nTủ chuyển đổi nguồn tự động (ATS)\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nNăm sản xuất\nNêu cụ thể\n \n4\nMã hiệu\nNêu cụ thể\n \n5\nDòng tải định mức \n≥ 400A\n \n6\nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n \n7\nNguyên lý điều khiển\nKỹ thuật số\n \n8\nChế độ vận hành\nTự động hoặc bằng tay\n \n9\nCấu tạo\nĐặt trong hộp kim loại.\n \n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n \n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\n \ncó\n \n \nVII\nPhụ kiện kèm theo máy\n \n \n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n \n2\nBộ giảm âm và bồn nhiên liệu\nCó\n \n2.3 Máy phát điện 400kVA\nTT\nNội dung mô tả\nYêu cầu\nChào thầu\nI\nThông số kỹ thuật chung tổ máy phát điện\n \n \n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 400kVA, 03 pha\n \n2\nNước sản xuất\nNêu cụ thể\n \n3\nNhà sản xuất\nNêu cụ thể\n \n4\nMã hiệu\nNêu cụ thể\n \n5\nTình trạng \nMới 100%\n \n6\nCông suất liên tục \n≥ 400 kVA/320kW\n \n7\nCông suất tối đa \n≥ 440 kVA/352kW\n \n8\nHệ số công suất \n≥ 0,8\n \n9\nĐiện áp định mức\n380V/220V\n \n10\nTốc độ vòng quay\n≤ 1500 vòng/phút\n \n11\nTần số \n50Hz\n \n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n \n13\nTiêu hao nhiên liệu ở mức 100% tải\n≤ 90 lít/giờ\n \n14\nTiêu hao nhiên liệu ở mức 50% tải\nNêu cụ thể\n \n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục\n \n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n \n17\nNhiên liệu sử dụng\nDầu Diezel\n \n18\nThời gian chạy liên tục\nKhông hạn chế\n \n19\nDung tích bình nhiên liệu\nNêu cụ thể\n \n20\nKích thước (DxRxC)\nNêu cụ thể\n \n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\n \nII\nThông số kỹ thuật động cơ:\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nCông suất liên tục \n≥ 400 kVA/320kW\n \n7\nCông suất tối đa\n≥ 440 kVA/352kW\n \n8\nLoại động cơ\nDiesel 4 kỳ\n \n9\nHệ thống nhiên liệu \nBơm phun trực tiếp, điều khiển bằng điện tử\n \n10\nKiểu điều tốc \nĐiện tử\n \n11\nSố xy lanh\nNêu cụ thể\n \n12\nTốc độ quay\n≤ 1500 vòng / phút\n \n13\nTỉ số nén\nNêu cụ thể\n \n14\nHành trình xilanh\nNêu cụ thể\n \n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n \n16\nHệ thống nạp khí\nTurbo tăng áp\n \n17\nHệ thống khởi động\nBằng môtơ khởi động, kèm theo ắc quy\n \n18\nHệ thống làm mát \nLàm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió\n \n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\n \nIII\nThông số kỹ thuật đầu phát điện\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nĐiện áp \n380V/220V\n \n7\nSố pha - số dây\n3 pha - 4 dây\n \n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n \n9\nCông suất liên tục \n≥ 400 kVA\n \n10\nTần số định mức\n50 Hz\n \n11\nCấp cách điện\nCấp H\n \n12\nDao động điện áp\n≤ ± 1% Uđm\n \n14\nSố vòng quay\n≤  1500 vòng/phút\n \nIV\nThông số kỹ thuật bộ điều khiển\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%.\n \n\n\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nNguyên lý điều khiển\nKỹ thuật số\n \n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n \n\n\n+ Khởi động máy và tắt máy.\n \n\n\n+ Dừng máy khẩn cấp.\n \n\n\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n \n\n\n+ Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển .\n \n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\n \n\n\nThông số chung:\n \n\n\n+ Số giờ vận hành máy.\n \n\n\n+ Số lần khởi động máy.\n \n\n\n+ Nhật ký lỗi.\n \n\n\nThông số đầu phát:\n \n\n\n+ Công suất tác dụng, công suất biểu kiến.\n \n\n\n+ Điện áp các pha.\n \n\n\n+ Dòng điện các pha.\n \n\n\n+ Hệ số công suất.\n \n\n\n+ Tần số.\n \n\n\nThông số động cơ:\n \n\n\n+ Tốc độ động cơ.\n \n\n\n+ Nhiệt độ nước làm mát.\n \n\n\n+ Điện áp ắc quy.\n \n\n\n+ Nhiệt độ, Áp suất bôi trơn.\n \n\n\n+ Mức nhiên liệu trong thùng chứa.\n \n\n\n2. Bảo vệ\n \n\n\n+ Quá tải.\n \n\n\n+ Ngắn mạch.\n \n\n\n+ Điện áp cao/thấp.\n \n\n\n+ Quá dòng.\n \n\n\n+ Phát ngược công suất.\n \n\n\n+ Nhiệt độ nước làm mát quá cao.\n \n\n\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n \n\n\n+ Vượt tốc.\n \n\n\n  + Tần số quá cao/quá thấp cho phép.\n \n\n\n  + Điện áp quá cao/quá thấp cho phép.\n \n\n\n  + Mức nhiên liệu thấp/ Hết nhiên liệu.\n \n\n\n+ Sai lệch điện áp AC giữa các pha quá lớn.\n \n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n \n\n\n+ Cổng kết nối USB.\n \n\n\n+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.\n \nV\nVỏ giảm âm\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nNăm sản xuất\nNêu cụ thể\n \n5\nVật liệu chế tạo\nThép dày ≥ 2mm, sơn tĩnh điện\n \n6\nĐộ ồn cách 7 mét(không vật chắn)\n≤ 70±5dB\n\n6\n Các lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n \n7\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n \n8\nSơn thùng cách âm\nSơn tĩnh diện\n \n9\nMóc cẩu để cẩu tổ máy\ncó\n \nVI\nTủ chuyển đổi nguồn tự động (ATS)\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nNăm sản xuất\nNêu cụ thể\n \n4\nMã hiệu\nNêu cụ thể\n \n5\nDòng tải định mức \nNêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất\n \n6\nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n \n7\nNguyên lý điều khiển\nKỹ thuật số\n \n8\nChế độ vận hành\nTự động hoặc bằng tay\n \n9\nCấu tạo\nĐặt trong hộp kim loại.\n \n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n \n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\n \n \n\n\ncó\n \nVII\nPhụ kiện kèm theo máy\n \n \n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n \n2\nBộ giảm âm và bồn nhiên liệu\nCó\n \n2.4 Máy phát điện 500kVA:\nTT\nNội dung mô tả\nYêu cầu\nChào thầu\nI\nThông số kỹ thuật chung tổ máy phát điện\n \n \n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha\n \n2\nNước sản xuất\nNêu cụ thể\n \n3\nNhà sản xuất\nNêu cụ thể\n \n4\nMã hiệu\nNêu cụ thể\n \n5\nTình trạng \nMới 100%\n \n6\nCông suất liên tục \n≥ 500 kVA/400kW\n \n7\nCông suất tối đa \n≥ 550 kVA/440kW\n \n8\nHệ số công suất \n> 0,8\n \n9\nĐiện áp định mức\n380V/220 V\n \n10\nTốc độ vòng quay\n< 1500 vòng/phút\n \n11\nTần số \n50 Hz\n \n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n \n13\nTiêu hao nhiên liệu ở mức 100% tải\n≤ 105 lít/giờ\n \n14\nTiêu hao nhiên liệu ở mức 50% tải\n≤ 55 lít/giờ\n \n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục\n \n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n \n17\nNhiên liệu sử dụng\nDầu Diezel\n \n18\nThời gian chạy liên tục\nKhông hạn chế\n \n19\nDung tích bình nhiên liệu\n≥ 1000 lít\n \n20\nKích thước (DxRxC)\nNêu cụ thể\n \n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\n \nII\nThông số kỹ thuật động cơ:\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nCông suất liên tục \n≥ 500 kVA\n \n7\nCông suất tối đa\n≥ 550 kVA\n \n8\nLoại động cơ\nDiesel 4 kỳ\n \n9\nHệ thống nhiên liệu \nBơm phun trực tiếp, điều khiển bằng điện tử\n \n10\nKiểu điều tốc \nĐiện tử\n \n11\nSố xy lanh\nNêu cụ thể\n \n12\nTốc độ quay\n£ 1500 vòng/phút\n \n13\nTỉ số nén\nNêu cụ thể\n \n14\nHành trình xilanh\nNêu cụ thể\n \n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n \n16\nHệ thống nạp khí\nTurbo tăng áp\n \n17\nHệ thống khởi động\nBằng môtơ DC khởi động,                           kèm theo ắc quy\n \n18\nHệ thống làm mát \nLàm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió\n \n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\n \nIII\nThông số kỹ thuật đầu phát điện\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nĐiện áp \n380 V/220 V\n \n7\nSố pha - số dây\n3 pha - 4 dây\n \n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n \n9\nCông suất định mức\n≥ 500 kVA\n \n10\nTần số định mức\n50 Hz\n \n11\nCấp cách điện\nCấp H\n \n12\nDao động điện áp\n< ±1,0% Uđm\n \n14\nSố vòng quay\n£ 1500 vòng/phút\n \nIV\nThông số kỹ thuật bộ điều khiển\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nTình trạng\nMới 100%;\n \n\n\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên  máy phát, có đèn chiếu sáng.\n \n5\nNăm sản xuất\nNêu cụ thể\n \n6\nNguyên lý điều khiển\nKỹ thuật số\n \n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n \n\n\n+ Khởi động máy và tắt máy.\n \n\n\n+ Dừng máy khẩn cấp.\n \n\n\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n \n\n\n+ Chức năng điều khiển từ xa qua cổng Internet/3G , điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển.\n \n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\n \n\n\nThông số chung:\n \n\n\n+ Số giờ vận hành máy.\n \n\n\n+ Số lần khởi động máy.\n \n\n\n+ Nhật ký lỗi.\n \n\n\nThông số đầu phát:\n \n\n\n+ Công suất tác dụng, công suất biểu kiến.\n \n\n\n+ Điện áp các pha.\n \n\n\n+ Dòng điện các pha.\n \n\n\n+ Hệ số công suất.\n \n\n\n+ Tần số.\n \n\n\nThông số động cơ:\n \n\n\n+ Tốc độ động cơ.\n \n\n\n+ Nhiệt độ nước làm mát.\n \n\n\n+ Điện áp ắc quy.\n \n\n\n+ Nhiệt độ, Áp suất bôi trơn.\n \n\n\n+ Mức nhiên liệu trong thùng chứa.\n \n\n\n2. Bảo vệ\n \n\n\n+ Quá tải.\n \n\n\n+ Ngắn mạch.\n \n\n\n+ Điện áp cao/thấp.\n \n\n\n+ Quá dòng.\n \n\n\n+ Phát ngược công suất.\n \n\n\n+ Nhiệt độ nước làm mát quá cao/thấp\n \n\n\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n \n\n\n+ Vượt tốc.\n \n\n\n+ Tần số quá cao/quá thấp cho phép.\n \n\n\n+ Điện áp quá cao/quá thấp cho phép.\n \n\n\n+ Sai lệch điện áp AC giữa các pha quá lớn.\n \n\n\n+ Mức nhiên liệu thấp/ Hết nhiên liệu.\n \n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n \n\n\n+ Cổng kết nối USB.\n \n\n\n+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.\n \nV\nVỏ giảm âm\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nMã hiệu\nNêu cụ thể\n \n4\nNăm sản xuất\nNêu cụ thể\n \n5\nĐộ ồn cách 7 mét\n≤ 70±5dB\n \n\n(không vật chắn)\n\n \n6\nVật liệu chế tạo\nThép dày > 2mm, sơn tĩnh điện\n \n7\n Các lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n \n8\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n \n9\nSơn thùng cách âm\nSơn tĩnh diện\n \n10\nMóc cẩu để cẩu tổ máy\ncó\n \nVI\nTủ chuyển đổi nguồn tự động (ATS)\n \n \n1\nNước sản xuất\nNêu cụ thể\n \n2\nNhà sản xuất\nNêu cụ thể\n \n3\nNăm sản xuất\nNêu cụ thể\n \n4\nMã hiệu\nNêu cụ thể\n \n5\nDòng tải định mức \n≥ 800A\n \n6\nĐiện áp - tần số làm việc \n220/380 V - 50 Hz\n \n7\nNguyên lý điều khiển\nKỹ thuật số\n \n8\nChế độ vận hành\nTự động và bằng tay\n \n9\nCầu tạo\nĐặt trong hộp kim loại.\n \n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n \n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\ncó \n \nVIII\nPhụ kiện kèm theo máy\n \n \n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n \n2\nBộ giảm âm và bình nhiên liệu\nCó"}