{"text":"--- Tệp: Chương V.pdf ---\n55\r\n                   Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n     1. Giới thiệu chung về dự án, gói thầu:\r\n    1.1. Giới thiệu chung về gói thầu\r\n    Tên gói thầu: Bảo trì hệ thống máy phát điện Đài THVN năm 2022.\r\n    Tên dự án: Bảo trì hệ thống máy phát điện Đài THVN năm 2022.\r\n    Địa điểm: Đài Truyền hình Việt Nam, số 43 Nguyễn Chí Thanh, Ngọc\r\nKhánh, Ba Đình, Hà Nội.\r\n    Qui mô dự án: Qui mô nhỏ\r\n    Thời gian thực hiện: 1 năm (365 ngày).\r\n     1.2. Giới thiệu về hệ thống máy phát điện Đài THVN:\r\n     Văn phòng Đài Truyền hình Việt Nam hiện nay đang quản lý sử dụng hệ\r\nthống máy phát điện gồm hai phần tương đối độc lập cấp cho khu vực 5 tầng đế,\r\ncho khối cao tầng và 5 tầng phụ trợ.\r\n    Hệ thống máy phát điện cấp cho khối 5 tầng đế:\r\n    Hệ thống máy phát điện cho khối 5 tầng đế gồm 2 máy phát điện Gas Tua-\r\nbin của hãng Kawasaki công suất 1500kVA, các máy đặt trong phòng máy phát\r\nđiện thuộc trạm điện tòa nhà.\r\n     Hệ thống máy phát điện cấp cho khối cao tầng và 5 tầng phụ trợ:\r\n     Hệ thống máy phát điện cấp cho khối cao tầng và 5 tầng phụ trợ gồm 2 máy\r\nphát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt\r\nphía ngoài trạm hạ thế tòa nhà.\r\n       2. Mục tiêu công việc:\r\n      Bảo trì máy phát điện nhằm duy trì hoạt động ổn định, an toàn, nâng cao\r\nhiệu suất sử dụng máy phát điện, kéo dài thời gian sử dụng của thiết bị, đảm bảo\r\nmáy phát luôn trong trạng thái sẵn sàng cấp điện dự phòng khi xảy ra sự cố\r\nnguồn điện đầu vào (sự cố lưới điện quốc gia, máy biến áp, tủ trung thế…). Gói\r\ndịch vụ này cần được thực hiện bởi kỹ sư, kỹ thuật viên có kinh nghiệm. Đồng\r\nthời nhà thầu phải tuân thủ theo các yêu cầu kỹ thuật, chỉ dẫn kỹ thuật thể hiện\r\ntrên tài liệu kỹ thuật của máy phát điện. Tuân thủ quy trình về bảo trì để đảm\r\nbảo an toàn lao động, vệ sinh môi trường, phòng cháy chữa cháy, huy động thiết\r\nbị, kiểm tra, giám sát chất lượng và các yêu cầu khác.\r\n      3. Yêu cầu kỹ thuật của gói thầu\r\n    3.1. Yêu cầu chung:\r\n\f                                       56\r\n      Luôn ưu tiên an toàn cấp điện phát sóng lên trên hết. Trước khi thực hiện\r\nbảo trì, sửa chữa, thay thế hoặc thử nghiệm, cần thực hiện khảo sát, lên kế\r\nhoạch, phương án phòng ngừa, đặt ra tình huống vận hành, đảm bảo luôn có ít\r\nnhất 01 nguồn cấp điện dự phòng.\r\n      Đơn vị bảo trì phải thực hiện công tác bảo trì theo kế hoạch, cụ thể theo\r\ntừng đợt, hạng mục công việc, theo từng tháng và phải được sự chấp thuận của\r\ncủa đơn vị quản lý mới được tiến hành công việc, bất kỳ sự thay đổi nào đều\r\nphải thông báo trước và được sự đồng ý của các bên liên quan theo thẩm quyền\r\nquy định.\r\n      Đơn vị bảo trì cần kiểm tra, phát hiện sớm, đưa ra các khuyến cáo, dự\r\nphòng, thay thế thiết bị, đề xuất phương án phòng ngừa sự cố, cảnh báo những\r\nlỗi có thể phát sinh trong quá trình sử dụng, qua đó có biện pháp xử lý sớm, đảm\r\nbảo hệ thống hoạt động ổn định, an toàn, hiệu quả, tiết kiệm.\r\n      Đơn vị bảo trì bảo trì có nhiệm vụ thực hiện các công việc để hệ thống thiết\r\nbị hoạt động theo đúng tiêu chuẩn thiết kế ban đầu và luôn trong tình trạng hoạt\r\nđộng tốt nhất. Việc bảo trì, sửa chữa, thay thế hoặc thử nghiệm thiết bị không\r\nlàm sai lệch so với thông số thiết kế ban đầu, đảm bảo hệ thống máy phát điện\r\nluôn trong trạng thái sẵn sàng, vận hành an toàn, ổn định.\r\n      Đơn vị bảo trì phải chịu trách nhiệm xử lý các xự cố xảy ra trong quá trình\r\nbảo trì và phối hợp xử lý các sự cố máy móc, thiết bị khi nhận được thông báo\r\ncủa chủ đầu tư. Đơn vị bảo trì luôn có kỹ thuật trực sự cố 24h/7 ngày/tuần.\r\n      Cử nhân sự hỗ trợ kỹ thuật trong các công việc liên quan đến hoạt động của\r\nhệ thống máy phát điện: diễn tập điện, cắt điện, chuyển nguồn hoặc các công\r\nviệc khác liên quan.\r\n      Trong trường hợp hệ thống máy phát điện bị sự cố không hoạt động được,\r\nnhà thầu phải có phương án cấp điện dự phòng.\r\n      Đơn vị bảo trì phải chịu mọi trách nhiệm liên quan đến an toàn điện phát\r\nsóng truyền hình, PCCN nếu để xảy ra sự cố do vấn đề bảo trì gây nên hoặc do\r\nviệc hỗ trợ, phối hợp xử lý các sự cố chậm trễ gây ra.\r\n      Đơn vị bảo trì bảo trì phải đảm bảo cung cấp đầy đủ các dụng cụ đồ nghề,\r\ntrang thiết bị để thực hiện công việc bảo trì. Phải có công cụ, nhân lực đủ trình\r\nđộ để thực hiện các công việc liên quan đến việc theo dõi, cài đặt, hiệu chỉnh,\r\nthay đổi các thông số kỹ thuật của máy phát điện. Chịu trách nhiệm về việc khôi\r\nphục sự hoạt động của máy phát điện trong trường hợp bị sự cố.\r\n      Đơn vị bảo trì bảo trì phải chịu mọi trách nhiệm liên quan đến vệ sinh, an\r\ntoàn lao động, an toàn cháy nổ và an toàn điện trong quá trình thực hiện công\r\nviệc.\r\n\f                                           57\r\n     Các nhân sự tham gia bảo trì đều phải đảm bảo đủ sức khỏe và có chứng\r\nchỉ an toàn vệ sinh lao động, riêng các nhân sự chủ chốt phải có đủ chứng chỉ an\r\ntoàn điện quy định trong Thông tư 05/2021/TT-BCT.\r\n     Các hỏng hóc nặng hoặc can thiệp sâu vào hệ thống phải có liên kết với các\r\nchuyên gia của hãng để thực hiện công việc bảo trì và đảm bảo phối hợp xử lý\r\nsự cố trong thời gian sớm nhất không gây ảnh hưởng đến việc sản xuất và phát\r\nsóng.\r\n     Tất cả công việc bảo trì và phối hợp xử lý sự cố đơn vị bảo trì bảo trì phải\r\ncó nhật ký ghi chép và có chữ ký xác nhận từ giám sát của chủ đầu tư.\r\n     Nhà thầu phải thực hiện hết các hạng mục yêu cầu trong phần phạm vi cung\r\ncấp.\r\n     Nhà thầu phải thực hiện kế hoạch bảo trì đã được lập. Nhà thầu phải lên kế\r\nhoạch bảo trì cụ thể theo từng đợt và phải được sự chấp thuận và chịu sự quản lý\r\ncủa các kỹ sư quản lý, giám sát bảo trì của chủ đầu tư sau đó mới được tiến hành\r\ncông việc, bất kỳ sự thay đổi nào đều phải thông báo trước và được sự đồng ý\r\ncủa các bên liên quan theo thẩm quyền quy định.\r\n        3.2. Yêu cầu về kỹ thuật cụ thể:\r\n\r\n  STT             Danh mục dịch vụ                      Yêu cầu kỹ thuật\r\n           BẢO TRÌ HỆ THỐNG MÁY\r\n   A\r\n           PHÁT ĐIỆN KAWASAKI\r\n           Máy phát điện Gas tua-bin\r\n    I\r\n           380V, 50Hz, 85dB (A):\r\n           Kiểm tra và vệ sinh tổng quan\r\n                                              - Vệ sinh tổng thể.\r\n           Kiểm tra và vệ sinh tổng thể máy   - Chạy máy phát điện, kiểm tra tổng thể\r\n           phát: hộp cách âm, đầu phát AC,    tình trạng máy trước khi bảo trì.\r\n    1\r\n           tuabin khí, máy nén khí ly         - Kiểm tra hộp cách âm, đầu phát AC,\r\n           tâm,….                             tuabin khí, máy nén khí ly tâm,… để\r\n                                              xác nhận tình trạng máy phát điện\r\n                                              - Kiểm tra, đo độ cách điện các cuộn\r\n           Kiểm tra và xử lý cách điện của dây của đầu phát;\r\n    2\r\n           đầu phát                           - Xử lý các bất thường ảnh hưởng đến\r\n                                              hoạt động của máy phát\r\n                                              - Kiểm tra độ ồn trong phòng tại vị trí\r\n           Kiểm tra và xử lý độ ồn trong cách vỏ máy 1m;\r\n    3\r\n           phòng tại vị trí cách vỏ máy 1m    - Xử lý các bất thường ảnh hưởng đến\r\n                                              hoạt động của máy phát\r\n                                              - Kiểm tra độ rung lắc, cân bằng của\r\n           Kiểm tra và xử lý độ rung lắc, cân trục máy phát;\r\n    4\r\n           bằng của trục và căn chỉnh         - Xử lý, căn chỉnh lại nếu không đạt\r\n                                              yêu cầu.\r\n    5      Vệ sinh bên ngoài                  Vệ sinh bên ngoài đảm bảo máy phát\r\n\f                                    58\r\n                                         luôn sạch sẽ.\r\n     Động cơ tuabin khí\r\n                                         - Kiểm tra chức năng báo thời gian vận\r\n6    Kiểm tra thời gian vận hành         hành của máy phát hoạt động đúng;\r\n                                         - Ghi lại thời gian vận hành thực tế.\r\n                                         - Kiểm tra hoạt động của hộp truyền\r\n     Kiểm tra, cài đặt hoạt động của\r\n                                         động giảm tốc;\r\n7    hộp truyền động giảm tốc cho phù\r\n                                         - Xử lý, căn chỉnh lại nếu không đạt\r\n     hợp\r\n                                         yêu cầu.\r\n                                         - Kiểm tra khả năng mang tải và độ ổn\r\n     Kiểm tra, cài đặt khả năng mang\r\n                                         định của động cơ;\r\n8    tải và độ ổn định của động cơ và\r\n                                         - Nếu không đạt yêu cầu, cài đặt lại cho\r\n     cài đặt phù hợp\r\n                                         phù hợp.\r\n                                         - Vệ sinh lọc gió, lọc nhớt, lọc dầu.\r\n     Kiểm tra và vệ sinh lọc gió, lọc    - Kiểm tra lọc gió, lọc nhớt, lọc dầu;\r\n9\r\n     nhớt, lọc dầu                       - Xử lý các bất thường ảnh hưởng đến\r\n                                         hoạt động của máy phát\r\n                                         Tương tự mục 5, I, A. Bảo trì hệ thống\r\n10   Vệ sinh bên ngoài\r\n                                         máy phát điện Kawasaki\r\n     Đầu phát\r\n                                      - Kiểm tra độ nghẽn đường gió vào và\r\n     Kiểm tra và xử lý độ nghẽn ra;\r\n11\r\n     đường gió vào và ra              - Xử lý các bất thường ảnh hưởng đến\r\n                                      hoạt động của máy phát\r\n                                      - Kiểm tra, đo cách điện dây quấn;\r\n12   Kiểm tra và vệ sinh dây quấn\r\n                                      - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n                                      - Kiểm tra bạc đạn xoay;\r\n                                      - Vệ sinh đảm bảo sạch sẽ, không bị bụi\r\n13   Kiểm tra và vệ sinh bạc đạn xoay bẩn.\r\n                                      - Xử lý các bất thường ảnh hưởng đến\r\n                                      hoạt động của máy phát\r\n                                      - Kiểm tra, siết lại các mối nối cáp động\r\n                                      lực;\r\n     Kiểm tra và xử lý các mối nối\r\n14                                    - Xử lý các bất thường ảnh hưởng đến\r\n     cáp động lực và vệ sinh\r\n                                      hoạt động của máy phát\r\n                                      - Vệ sinh\r\n                                      Tương tự mục 5, I, A,bảo trì hệ thống\r\n15   Vệ sinh bên ngoài\r\n                                      máy phát điện Kawasaki\r\n                                      - Vệ sinh phần mỡ bôi trơn xunh quanh\r\n     Vệ sinh và bổ sung mỡ bôi trơn bạc đạn;\r\n16\r\n     vào bạc đạn                      - Sau khi vệ sinh. bơm bổ sung mỡ bôi\r\n                                      trơn vào bạc đạn\r\n     Tủ điện cấp nguồn cho máy\r\nII\r\n     phát điện:\r\n                                      - Kiểm tra tổng thể thiết bị trong tủ,\r\n17   Kiểm tra tổng thể tủ điện\r\n                                      - Kiểm tra hoạt động của tủ điện.\r\n\f                                      59\r\n\r\n      Kiểm tra, căn chỉnh các đồng hồ      - Kiểm tra hoạt động của các đồng hồ\r\n      báo và các thiết bị hiển thị chất    báo và các thiết bị hiển thị chất lượng\r\n18\r\n      lượng điện năng: dòng điện, điện     điện năng: dòng điện, điện áp,…;\r\n      áp,…                                 - Căn chỉnh lại nếu không đạt yêu cầu.\r\n\r\n                                           - Kiểm tra cách điện và các an toàn về\r\n                                           điện;\r\n      Kiểm tra, xử lý cách điện và các\r\n19                                         - Xử lý các bất thường có thể gây nguy\r\n      an toàn về điện\r\n                                           hiểm cho người và hoạt động của máy\r\n                                           phát\r\n                                           - Kiểm tra đo đạc dòng điện của các\r\n      Đo kiểm dòng điện của các máy\r\n                                           máy cắt, áp tô mát;\r\n20    cắt, áp tô mát đánh giá mức độ\r\n                                           - Đánh giá các giá trị đo được so với\r\n      quá tải, cân pha\r\n                                           giá trị định mức.\r\n                                           - Kiểm tra đầu cáp, đai ốc, điện trở nối\r\n      Kiểm tra đấu nối siết lại đầu cáp,   đất, nhiệt độ khi mang tải;\r\n21    đai ốc, điện trở nối đất, nhiệt độ   - Vệ sinh thanh cái đảm bảo sạch sẽ bụi\r\n      khi mang tải và vệ sinh thanh cái    bẩn.\r\n                                           - Siết lại đầu cáp, đai ốc;\r\n                                           Tương tự mục 5, I, A. Bảo trì hệ thống\r\n22    Vệ sinh bên ngoài\r\n                                           máy phát điện Kawasaki\r\n                                           - Kiểm tra ACB động lực, MCCB,\r\n      Kiểm tra căn chỉnh ACB động\r\n                                           Contactor và các thiết bị bảo vệ cảnh\r\n23    lực, MCCB, Contactor và các\r\n                                           báo;\r\n      thiết bị bảo vệ cảnh báo\r\n                                           - Căn chỉnh lại nếu cần thiết.\r\n      HỆ THỐNG NẠP KHÍ,\r\nIII\r\n      KHÔNG KHÍ, KHÍ THẢI\r\n      Quạt gió hút vào\r\n                                        - Kiểm tra tiếng ồn;\r\n24    Kiểm tra và xử lý tiếng ồn\r\n                                        - Xử lý nếu không đạt yêu cầu.\r\n                                        - Kiểm tra các thông số dòng điện, điện\r\n      Kiểm tra dòng điện và điện áp áp;\r\n25\r\n      của thiết bị                      - Đánh giá cá thông số so với thông số\r\n                                        định mức.\r\n      Kiểm tra và xử lý cách điện của - Kiểm tra cách điện;\r\n26\r\n      động cơ                           - Xử lý nếu không đạt yêu cầu.\r\n                                        Vệ sinh\r\n27    Tra dầu mỡ bôi trơn vào vòng bi\r\n                                        Tra dầu mỡ bôi trơn vào vòng bi\r\n                                        Căn chỉnh đồng tâm các khớp nối đảm\r\n28    Căn chỉnh đồng tâm các khớp nối\r\n                                        bảo kỹ thuật.\r\n                                        Siết chặt tất cả các nối mối điện đảm\r\n29    Siết chặt tất cả các nối mối điện\r\n                                        bảo độ chặt tiếp xúc, an toàn.\r\n      Siết chặt cơ cấu cơ khí lắp đặt Siết chặt các cơ cấu cơ khí đảm bảo độ\r\n30\r\n      quạt                              chặt kết nối cơ khí.\r\n31    Vệ sinh toàn bộ quạt              Vệ sinh toàn bộ quạt, đảm bảo sạch sẽ\r\n      Quạt thông gió đặt trong hộp\r\n32    Kiểm tra và xử lý tiếng ồn        Tương tự mục 24, I, A. Bảo trì hệ thống\r\n\f                                    60\r\n                                        máy phát điện Kawasaki\r\n     Kiểm tra dòng điện và điện áp Tương tự mục 25, I, A. Bảo trì hệ thống\r\n33\r\n     của thiết bị                       máy phát điện Kawasaki\r\n                                        Tương tự mục 27, I, A. Bảo trì hệ thống\r\n34   Tra dầu mỡ bôi trơn vào vòng bi\r\n                                        máy phát điện Kawasaki\r\n                                        Tương tự mục 29, I, A. Bảo trì hệ thống\r\n35   Siết chặt tất cả các nối mối điện\r\n                                        máy phát điện Kawasaki\r\n     Siết chặt cơ cấu cơ khí lắp đặt Tương tự mục 30, I, A. Bảo trì hệ thống\r\n36\r\n     quạt                               máy phát điện Kawasaki\r\n     Kiểm tra và xử lý cách điện của Tương tự mục 26, I, A. Bảo trì hệ thống\r\n37\r\n     động cơ                            máy phát điện Kawasaki\r\n                                        Tương tự mục 31, I, A. Bảo trì hệ thống\r\n38   Vệ sinh toàn bộ quạt\r\n                                        máy phát điện Kawasaki\r\n     Bộ tiêu âm khói xả cấp 1 90dB\r\n     (A)\r\n     Vệ sinh bộ tiêu âm bằng thiết bị Dùng thiết bị chuyên dùng làm công tác\r\n39\r\n     chuyên dùng                        vệ sinh.\r\n     Siết chặt tất cả cơ cấu cơ khí lắp Siết chặt các cơ cấu cơ khí đảm bảo độ\r\n40\r\n     đặt bộ tiêu âm                     chặt kết nối cơ khí.\r\n     Kiểm tra và xử lý mức độ tiêu âm - Kiểm tra độ ồn bằng thiết bị đo độ ồn\r\n41   thực tế của thiết bị bằng thiết bị - Nếu độ ồn lớn hơn 90dB phải xử lý để\r\n     đo độ ồn                           độ ồn nhỏ hơn 90dB\r\n     Bộ tiêu âm khói xả cấp 2 75dB\r\n     (A)\r\n     Vệ sinh bộ tiêu âm bằng thiết bị Tương tự mục 39, I, A, Bảo trì hệ thống\r\n42\r\n     chuyên dùng                        máy phát điện Kawasaki\r\n     Siết chặt tất cả cơ cấu cơ khí lắp Tương tự mục 40, I, A. Bảo trì hệ thống\r\n43\r\n     đặt bộ tiêu âm                     máy phát điện Kawasaki\r\n     Kiểm tra và xử lý mức độ tiêu âm\r\n                                        Tương tự mục 41, I, A. Bảo trì hệ thống\r\n44   thực tế của thiết bị bằng thiết bị\r\n                                        máy phát điện Kawasaki\r\n     đo độ ồn\r\n     Bộ tiêu âm cho quạt thông gió\r\n     75dB (A)\r\n     Vệ sinh bộ tiêu âm bằng thiết bị Tương tự mục 39, I, A. Bảo trì hệ thống\r\n45\r\n     chuyên dùng                        máy phát điện Kawasaki\r\n     Siết chặt tất cả cơ cấu cơ khí lắp Tương tự mục 40, I, A. Bảo trì hệ thống\r\n46\r\n     đặt bộ tiêu âm                     máy phát điện Kawasaki\r\n     Kiểm tra và xử lý mức độ tiêu âm\r\n                                        Tương tự mục 41, I, A. Bảo trì hệ thống\r\n47   thực tế của thiết bị bằng thiết bị\r\n                                        máy phát điện Kawasaki\r\n     đo độ ồn\r\n     Bộ tiêu âm gió vào cấp 1 65dB\r\n     (A)\r\n     Vệ sinh bộ tiêu âm bằng thiết bị Tương tự mục 39, I, A. Bảo trì hệ thống\r\n48\r\n     chuyên dùng                        máy phát điện Kawasaki\r\n     Siết chặt tất cả cơ cấu cơ khí lắp Tương tự mục 40, I, A. Bảo trì hệ thống\r\n49\r\n     đặt bộ tiêu âm                     máy phát điện Kawasaki\r\n50   Kiểm tra và xử lý mức độ tiêu âm Tương tự mục 41, I, A. Bảo trì hệ thống\r\n\f                                         61\r\n     thực tế của thiết bị bằng thiết bị       máy phát điện Kawasaki\r\n     đo độ ồn\r\n     Bộ tiêu âm gió vào cấp 2 65dB\r\n     (A)\r\n     Vệ sinh bộ tiêu âm bằng thiết bị         Tương tự mục 39, I, A. Bảo trì hệ thống\r\n51\r\n     chuyên dùng                              máy phát điện Kawasaki\r\n     Siết chặt tất cả cơ cấu cơ khí lắp       Tương tự mục 40, I, A. Bảo trì hệ thống\r\n52\r\n     đặt bộ tiêu âm                           máy phát điện Kawasaki\r\n     Kiểm tra và xử lý mức độ tiêu âm\r\n                                              Tương tự mục 41, I, A. Bảo trì hệ thống\r\n53   thực tế của thiết bị bằng thiết bị\r\n                                              máy phát điện Kawasaki\r\n     đo độ ồn\r\n     Van điều chỉnh lưu lượng\r\n     không khí\r\n     Đo dòng điện và điện áp của van\r\n54                                            Đo các thông số dòng điện, điện áp.\r\n     điện\r\n                                        Tương tự mục 29, I, A. Bảo trì hệ thống\r\n55   Siết chặt tất cả các mối nối điện\r\n                                        máy phát điện Kawasaki\r\n     Siết chặt tất cả cơ cấu cơ khí lắp Siết chặt các cơ cấu cơ khí đảm bảo độ\r\n56\r\n     van                                chặt kết nối cơ khí.\r\n     Kiểm tra và căn chỉnh độ đóng - Kiểm tra độ đóng mở của van;\r\n57\r\n     mở của van                         - Căn chỉnh nếu không đạt yêu cầu.\r\n58   Vệ sinh bên trong van              Mở và vệ sinh bên trong van.\r\n     Van piston chặn lửa cho thông\r\n     gió\r\n     Đo dòng điện và điện áp của van Tương tự mục 54, I, A. Bảo trì hệ thống\r\n59\r\n     điện                               máy phát điện Kawasaki\r\n                                        Tương tự mục 29, I, A. Bảo trì hệ thống\r\n60   Siết chặt tất cả các nối mối điện\r\n                                        máy phát điện Kawasaki\r\n     Siết chặt tất cả cơ cấu cơ khí lắp Tương tự mục 56, I, A. Bảo trì hệ thống\r\n61\r\n     van                                máy phát điện Kawasaki\r\n     Kiểm tra và căn chỉnh độ đóng Tương tự mục 57, I, A. Bảo trì hệ thống\r\n62\r\n     mở của van                         máy phát điện Kawasaki\r\n                                        Tương tự mục 58, I, A. Bảo trì hệ thống\r\n63   Vệ sinh bên trong van\r\n                                        máy phát điện Kawasaki\r\n     Van 1 chiều cho không khí thải\r\n     Đo dòng điện và điện áp của van Tương tự mục 54, I, A. Bảo trì hệ thống\r\n64\r\n     điện (nếu có)                      máy phát điện Kawasaki\r\n     Siết chặt tất cả các mối nối điện Tương tự mục 29, I, A. Bảo trì hệ thống\r\n65\r\n     (nếu có)                           máy phát điện Kawasaki\r\n     Siết chặt tất cả cơ cấu cơ khí lắp Tương tự mục 56, I, A. Bảo trì hệ thống\r\n66\r\n     van                                máy phát điện Kawasaki\r\n     Kiểm tra và căn chỉnh độ đóng Tương tự mục 57, I, A. Bảo trì hệ thống\r\n67\r\n     mở của van                         máy phát điện Kawasaki\r\n                                        Tương tự mục 58, I, A. Bảo trì hệ thống\r\n68   Vệ sinh bên trong van\r\n                                        máy phát điện Kawasaki\r\n     Van có động cơ cho không khí\r\n     vào cho van piston chặn lửa\r\n\f                                     62\r\n     Đo dòng điện và điện áp của van Tương tự mục 54, I, A. Bảo trì hệ thống\r\n69\r\n     điện                               máy phát điện Kawasaki\r\n                                        Tương tự mục 29, I, A. Bảo trì hệ thống\r\n70   Siết chặt tất cả các nối mối điện\r\n                                        máy phát điện Kawasaki\r\n     Siết chặt tất cả cơ cấu cơ khí lắp Tương tự mục 56, I, A. Bảo trì hệ thống\r\n71\r\n     van                                máy phát điện Kawasaki\r\n     Kiểm tra và căn chỉnh độ đóng Tương tự mục 57, I, A. Bảo trì hệ thống\r\n72\r\n     mở của van                         máy phát điện Kawasaki\r\n     Kiểm tra và xử lý cách điện của Tương tự mục 26, I, A. Bảo trì hệ thống\r\n73\r\n     động cơ                            máy phát điện Kawasaki\r\n     Kiểm tra hoạt động của động cơ Kiểm tra hoạt động của động cơ đảm\r\n74\r\n     van                                bảo hoạt động tốt.\r\n75   Vệ sinh bên trong van              Tương tự mục 58, I, A\r\n     Hệ thống đường ống cấp khí\r\n     vào và khí thải\r\n                                        - Kiểm tra các giá treo và hệ thống cố\r\n     Kiểm tra và căn chỉnh giá treo và\r\n76                                      định đường ống;\r\n     hệ thống cố định đường ống\r\n                                        - Căn chỉnh nếu cần thiết.\r\n     Siết chặt hệ thống cố định đường Siết chặt hệ thống cố định đường ống\r\n77\r\n     ống                                đảm bảo độ chặt kết nối cơ khí.\r\n                                        - Kiểm tra độ kín của đường ống cấp\r\n     Kiểm tra và xử lý độ kín của\r\n78                                      khí;\r\n     đường ống cấp khí\r\n                                        - Xử lý nếu không đạt yêu cầu.\r\n79   Vệ sinh đường ống                  Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\nIV   HỆ THỐNG NHIÊN LIỆU\r\n     Công tắc điều khiển mức chất\r\n     lỏng\r\n     Kiểm tra và vệ sinh tiếp điểm của - Kiểm tra tiếp điểm công tắc;\r\n80\r\n     công tắc                           - Vệ sinh tiếp điểm.\r\n                                        Kiểm tra nguồn điện cấp đủ đến công\r\n     Kiểm tra nguồn điện cấp đến\r\n81                                      tắc.\r\n     công tắc\r\n     Kiểm tra hoạt động của công tắc      - Kiểm tra hoạt động của công tắc;\r\n82\r\n     và xử lý nếu cần                     - Xử lý nếu không đạt yêu cầu\r\n     Kiểm tra, căn chỉnh hệ thống         - Kiểm tra hệ thống phao và mức phao\r\n83   phao và mức phao ứng với chế độ      khi hoạt động;\r\n     hoạt động bình thường                - Căn chỉnh lại nếu không đạt yêu cầu\r\n     Thùng cấp nhiên liệu 1950L\r\n     Vệ sinh thùng và giá đỡ thùng cấp    Vệ sinh thùng và giá đỡ thùng cấp\r\n84\r\n     nhiên liệu                           nhiên liệu\r\n                                          - Kiểm tra cơ cấu treo, đỡ thùng cấp\r\n     Kiểm tra, gia cố cơ cấu treo, đỡ     nhiên liệu;\r\n85\r\n     thùng cấp nhiên liệu                 - Gia cố, siết lại đai ốc của các các cơ\r\n                                          cấu treo, đỡ nếu không đạt yêu cầu.\r\n     Kiểm tra và xử lý độ kín, nắp đậy,   - Kiểm tra độ kín, nắp đậy, hình dạng\r\n     hình dạng của thùng cấp nhiên        thùng cấp nhiên liệu và sự rò rỉ của hệ\r\n86\r\n     liệu và sự rò rỉ của hệ thống cấp    thống cấp nhiên liệu;\r\n     nhiên liệu.                          - Xử lý nếu không đạt yêu cầu.\r\n\f                                      63\r\n      Kiểm tra xác định mực dầu thực\r\n87                                        Kiểm tra mực dầu thực tế trong bình.\r\n      tế trong bình\r\n      Kiểm tra tình trạng và mực dầu\r\n      của hệ thống bể ngầm cấp dầu\r\n                                          Kiểm tra tình trạng và mực dầu hệ\r\n88    100.000 lít gồm hai thùng 50.000\r\n                                          thống bể ngầm cấp dầu.\r\n      lít là nguồn cấp cho thùng 1.950\r\n      lít.\r\n                                          - Kiểm tra ống thông hơi thùng dầu\r\n      Kiểm tra và xử lý ống thông hơi\r\n89                                        trung gian;\r\n      thùng dầu trung gian\r\n                                          - Xử lý nếu không đạt yêu cầu.\r\n      Kiểm tra và vệ sinh cặn thùng dầu - Kiểm tra cặn thùng dầu và lọc dầu;\r\n90\r\n      và lọc dầu                          - Vệ sinh cặn, bẩn.\r\n      Bơm cấp nhiên liệu\r\n      Kiểm tra và xử lý cách điện của - Kiểm tra cách điện của bơm;\r\n91\r\n      bơm                                 - Xử lý nếu không đạt yêu cầu.\r\n                                          - Kiểm tra hoạt động của tất cả các van\r\n      Kiểm tra và căn chỉnh hoạt động\r\n92                                        kết nối bơm;\r\n      của tất cả các van kết nối với bơm\r\n                                          - Căn chỉnh lại nếu không đạt yêu cầu\r\n                                          Tương tự mục 24, I, A. Bảo trì hệ thống\r\n93    Kiểm tra và xử lý tiếng ồn\r\n                                          máy phát điện Kawasaki\r\n                                          - Kiểm tra hiện tượng rò rì;\r\n94    Kiểm tra và xử lý rò rỉ\r\n                                          - Xử lý nếu bị rò rỉ.\r\n                                          - Đo các thông số dòng điện và điện áp;\r\n      Kiểm tra và ghi lại dòng điện và\r\n95                                        - Ghi lại các thông số đo và đánh giá so\r\n      điện áp làm việc của bơm\r\n                                          với thông số định mức\r\n                                          - Kiểm tra hoạt động của bơm theo tín\r\n      Kiểm tra và cài đặt hoạt động của hiệu điều khiển;\r\n96\r\n      bơm theo tín hiệu điều khiển.       - Cài đặt lại các thông số không đạt yêu\r\n                                          cầu.\r\n      Siết chặt tất cả các bu lông và đai Siết chặt tất cả các bu lông và đai ốc\r\n97\r\n      ốc để cố định bơm                   đảm bảo độ chặt kết nối cơ khí.\r\n98    Vệ sinh bên trong bơm, van          Mở và vệ sinh bên trong bơm, van.\r\n      Đo đạc và căn chỉnh lưu lượng và - Đo đạc lưu lượng và áp suất làm việc\r\n      áp suất làm việc của bơm theo của bơm theo thiết kế và yêu cầu của\r\n99\r\n      thiết kế và yêu cầu của chủ đầu chủ đầu tư;\r\n      tư.                                 - Căn chỉnh lại nếu không đạt yêu cầu.\r\n100   Vệ sinh bên ngoài bơm, van          Vệ sinh bên ngoài bơm, van\r\n      Bơm hồi nhiên liệu\r\n      Kiểm tra và xử lý cách điện của Tương tự mục 26, I, A. Bảo trì hệ thống\r\n101\r\n      động cơ                             máy phát điện Kawasaki\r\n      Kiểm tra và căn chỉnh hoạt động Tương tự mục 92, I, A. Bảo trì hệ thống\r\n102\r\n      của tất cả các van kết nối với bơm máy phát điện Kawasaki\r\n                                          Tương tự mục 24, I, A. Bảo trì hệ thống\r\n103   Kiểm tra và xử lý tiếng ồn\r\n                                          máy phát điện Kawasaki\r\n                                          Tương tự mục 94, I, A. Bảo trì hệ thống\r\n104   Kiểm tra và xử lý rò rỉ\r\n                                          máy phát điện Kawasaki\r\n      Kiểm tra và ghi lại dòng điện và Tương tự mục 95, I, A. Bảo trì hệ thống\r\n105\r\n      điện áp làm việc của bơm            máy phát điện Kawasaki\r\n\f                                       64\r\n      Đo đạc và căn chỉnh lưu lượng và\r\n      áp suất làm việc của bơm theo         Tương tự mục 99, I, A. Bảo trì hệ thống\r\n106\r\n      thiết kế và yêu cầu của chủ đầu       máy phát điện Kawasaki\r\n      tư.\r\n      Kiểm tra và cài đặt hoạt động của     Tương tự mục 96, I, A. Bảo trì hệ thống\r\n107\r\n      bơm theo tín hiệu điều khiển.         máy phát điện Kawasaki A\r\n      Siết chặt tất cả các bu lông và đai   Tương tự mục 97, I, A. Bảo trì hệ thống\r\n108\r\n      ốc để cố định bơm                     máy phát điện Kawasaki\r\n                                            Tương tự mục 98, I, A. Bảo trì hệ thống\r\n109   Vệ sinh bên trong bơm, van\r\n                                            máy phát điện Kawasaki\r\n                                            Tương tự mục 100, I, A. Bảo trì hệ\r\n110   Vệ sinh bên ngoài bơm, van\r\n                                            thống máy phát điện Kawasaki\r\n      Bộ điều khiển nhiên liệu\r\n                                         - Kiểm tra nguồn điện cấp cho bộ điều\r\n      Kiểm tra và đo đạc nguồn điện\r\n111                                      khiển;\r\n      cấp cho bộ điều khiển\r\n                                         - Đo thông số nguồn điện.\r\n      Kiểm tra và xử lý cách điện của - Kiểm tra cách điện của bộ điều khiển;\r\n112\r\n      bộ điều khiển                      - Xử lý nếu không đạt yêu cầu.\r\n                                         - Kiểm tra hoạt động của bộ điều khiển,\r\n      Kiểm tra và cài đặt hoạt động của\r\n                                         điều khiển bơm hoạt động ở các chế độ\r\n113   bộ điều khiển, điều khiển bơm\r\n                                         khác nhau;\r\n      hoạt động ở các chế độ khác nhau\r\n                                         - Xử lý nếu không đạt yêu cầu.\r\n114   Vệ sinh toàn bộ bộ điều khiển      Vệ sinh toàn bộ bộ điều khiển\r\n      Hệ thống van điện từ\r\n                                         - Kiểm tra hệ thống nguồn cấp cho van\r\n      Kiểm tra, đo đạc hệ thống nguồn\r\n115                                      điện từ;\r\n      cấp cho van điện từ\r\n                                         - Đo các thông số nguồn điện.\r\n      Kiểm tra và căn chỉnh hoạt động - Kiểm tra hoạt động đóng/mở của van;\r\n116\r\n      đóng/mở của van                    - Căn chỉnh lại nếu cần thiết.\r\n      Kiểm tra và xử lý cách điện của - Kiểm tra cách điện của van;\r\n117\r\n      van                                - Xử lý nếu không đạt yêu cầu\r\n118   Vệ sinh bên ngoài van              - Vệ sinh sạch sẽ bên ngoài van\r\n      Bộ lọc nhiên liệu\r\n                                         - Kiểm tra bộ lọc nhiên liệu;\r\n      Kiểm tra để vệ sinh hoặc thay thế - Vệ sinh\r\n119\r\n      bộ lọc nhiên liệu                  - Thay thế bộ lọc nhiên liệu nếu không\r\n                                         đảm bảo chất lượng.\r\nV     HỆ THỐNG BÔI TRƠN\r\n      Bơm dầu bôi trơn\r\n      Kiểm tra và xử lý cách điện của Tương tự mục 26, I, A. Bảo trì hệ thống\r\n120\r\n      động cơ                            máy phát điện Kawasaki\r\n      Kiểm tra và căn chỉnh hoạt động Tương tự mục 92, I, A. Bảo trì hệ thống\r\n121\r\n      của tất cả các van kết nối với bơm máy phát điện Kawasaki\r\n                                         Tương tự mục 24, I, A. Bảo trì hệ thống\r\n122   Kiểm tra và xử lý tiếng ồn\r\n                                         máy phát điện Kawasaki\r\n                                         Tương tự mục 94, I, A. Bảo trì hệ thống\r\n123   Kiểm tra và xử lý rò rỉ\r\n                                         máy phát điện Kawasaki\r\n\f                                      65\r\n      Kiểm tra và ghi lại dòng điện và    Tương tự mục 95, I, A. Bảo trì hệ thống\r\n124\r\n      điện áp làm việc của bơm            máy phát điện Kawasaki\r\n      Kiểm tra và cài đặt hoạt động của   Tương tự mục 96, I, A. Bảo trì hệ thống\r\n125\r\n      bơm theo tín hiệu điều khiển.       máy phát điện Kawasaki\r\n                                          Vệ sinh đảm bảo thiết bị sạch sẽ bụi\r\n126   Vệ sinh bơm, van\r\n                                          bẩn.\r\n      Siết chặt tất cả các bu lông và đai Tương tự mục 97, I, A. Bảo trì hệ thống\r\n127\r\n      ốc để cố định bơm                   máy phát điện Kawasaki\r\n      Bộ lọc, lưới lọc dầu bôi trơn\r\n                                          - Kiểm tra bộ lọc, lưới lọc dầu;\r\n      Kiểm tra để vệ sinh hoặc thay thế\r\n128                                       - Vệ sinh hoặc thay thế bộ lọc, lưới lọc\r\n      bộ lọc, lưới lọc dầu\r\n                                          nếu không đảm bảo chất lượng.\r\n      Van điều khiển áp suất dầu\r\n      Kiểm tra và căn chỉnh hoạt động - Kiểm tra hoạt động của van;\r\n129\r\n      của van                             - Căn chỉnh lại nếu không đạt yêu cầu.\r\n130   Vệ sinh van                         Vệ sinh van\r\nVI    HỆ THỐNG KHỞI ĐỘNG\r\n      Tủ điều khiển khởi động tự\r\n      động\r\n                                          Tương tự mục 17, I, A. Bảo trì hệ thống\r\n131   Kiểm tra tổng thể tủ điện\r\n                                          máy phát điện Kawasaki\r\n                                          - Kiểm tra các đồng hồ báo và các thiết\r\n      Kiểm tra và căn chỉnh các đồng\r\n132                                       bị hiển thị;\r\n      hồ báo và các thiết bị hiển thị\r\n                                          - Căn chỉnh lại nếu không đạt yêu cầu.\r\n\r\n      Kiểm tra đấu nối và siết lại đầu - Kiểm tra đấu nối đầu cáp, đai ốc, điện\r\n133   cáp, đai ốc, điện trở nối đất, nhiệt trở nối đất, nhiệt độ khi mang tải;\r\n      độ khi mang tải                      - Siết lại đầu cáp, đai ốc đảm bảo kết\r\n                                           nối tiếp xúc điện\r\n      Kiểm tra và căn chỉnh các thiết bị - Kiểm tra các thiết bị động lực và các\r\n134   động lực và các thiết bị bảo vệ thiết bị bảo vệ cảnh báo;\r\n      cảnh báo                             - Căn chỉnh lại nếu không đạt yêu cầu.\r\n135   Vệ sinh toàn tủ                      - Vệ sinh toàn tủ\r\n      Bộ nguồn DC để khởi động\r\n      MSE\r\n                                           - Kiểm tra hệ thống sạc bình acqui;\r\n136   Kiểm tra đo đạc hệ thống sạc bình\r\n                                           - Đo đạc thông số.\r\n      Kiểm tra và căn chỉnh đầu cảm - Kiểm tra đầu cảm biến nhiệt độ;\r\n137\r\n      biến nhiệt độ                        - Căn chỉnh lại nếu không đạt yêu cầu.\r\n                                           - Kiểm tra hệ thống cảnh báo và an\r\n      Kiểm tra, cân chỉnh hệ thống\r\n138                                        toàn;\r\n      cảnh báo và an toàn\r\n                                           - Cân chỉnh lại nếu không đạt yêu cầu.\r\n                                           Kiểm tra đấu nối bộ nguồn đảm bảo\r\n139   Kiểm tra đấu nối bộ nguồn\r\n                                           yêu kỹ thuật.\r\n                                           - Vệ sinh đảm bảo acqui sạch sẽ\r\n140   Vệ sinh, siết cực ắc quy             - Siết lại cực ắc quy đảm bảo tiếp xúc\r\n                                           điện tốt.\r\n\f                                      66\r\n                                           - Dùng đồng chuyên dụng hồ đo nội trở\r\n                                           ắc quy;\r\n141   Đo nội trở ắc quy\r\n                                           - Đánh giá các thông số đo được so với\r\n                                           thông số cho phép của acquy.\r\n142   Vệ sinh bộ nguồn                     Vệ sinh bộ nguồn\r\n      Động cơ khởi động\r\n                                      - Kiểm tra, đo đạc nguồn điện cấp cho\r\n                                      bộ khởi động động cơ;\r\n143   Kiểm tra đo đạc nguồn điện\r\n                                      - Đánh giá thông số nguồn điện đo\r\n                                      được.\r\n      Kiểm tra và xử lý cách điện của Tương tự mục 26, I, A. Bảo trì hệ thống\r\n144\r\n      động cơ                         máy phát điện Kawasaki\r\n                                      Vệ sinh động cơ khởi động\r\n145   Vệ sinh động cơ\r\nVII  HỆ THỐNG ĐÁNH LỬA\r\n     Bộ kích từ\r\n     Kiểm tra siết lại các điểm đấu nối Kiểm tra siết lại các điểm đấu nối đảm\r\n146\r\n     bộ kích điện                       bảo yêu cầu kỹ thuật.\r\n                                        Vệ sinh bộ kích điện đảm bảo thiết bị\r\n147 Vệ sinh bộ kích điện\r\n                                        sạch sẽ\r\n     Phích cắm đánh lửa\r\n     Kiểm tra và căn chỉnh tiếp xúc - Kiểm tra tiếp xúc điện;\r\n148\r\n     của phích cắm                      - Căn chỉnh lại nếu không đạt yêu cầu.\r\n     HỆ THỐNG ĐIỀU KHIỂN\r\nVIII\r\n     MÁY PHÁT\r\n     Bộ cảm biến cho tốc độ quay và\r\n     điều khiển\r\n                                        - Kiểm tra nguồn điện khởi động động\r\n     Kiểm tra, đo đạc nguồn điện cấp\r\n149                                     cơ;\r\n     cho bộ cảm biến\r\n                                        - Đo đạc thông số nguồn điện.\r\n150 Vệ sinh cảm biến                    Vệ sinh đảm bảo thiết bị sạch sẽ\r\n     ECB’s body\r\n151 Vệ sinh                             Vệ sinh đảm bảo thiết bị sạch sẽ\r\n     Mô đun cấp nguồn\r\n152 Vệ sinh                             Vệ sinh đảm bảo thiết bị sạch sẽ\r\n     Bộ chuyển đổi DC/DC\r\n                                        Kiểm tra siết lại các điểm đấu nối đảm\r\n153 Kiểm tra siết lại các điểm đấu nối\r\n                                        bảo yêu cầu kỹ thuật.\r\n154 Vệ sinh bộ chuyển đổi               Vệ sinh đảm bảo thiết bị sạch sẽ\r\n     HỆ THỐNG THIẾT BỊ ĐO\r\n IX\r\n     LƯỜNG GIÁM SÁT\r\n     Đồng hồ đo áp suất dầu\r\n                                        - Kiểm tra việc đấu nối tín hiệu về đồng\r\n     Kiểm tra, căn chỉnh lại việc đấu\r\n155                                     hồ đo;\r\n     nối tín hiệu về đồng hồ đo\r\n                                        - Căn chỉnh lại nếu không đạt yêu cầu.\r\n     Kiểm tra và căn chỉnh chỉ thị của - Kiểm tra và căn chỉnh chỉ thị của\r\n156\r\n     đồng hồ                            đồng hồ;\r\n\f                                      67\r\n                                           - Căn chỉnh lại nếu không đạt yêu cầu.\r\n                                           Vệ sinh đảm bảo thiết bị sạch sẽ bụi\r\n157   Vệ sinh đồng hồ\r\n                                           bẩn.\r\n      Nhiệt kế dầu\r\n                                          - Kiểm tra đấu nối tín hiệu về đồng hồ\r\n      Kiểm tra đấu nối tín hiệu về đồng đo đảm bảo kỹ thuật.\r\n158\r\n      hồ đo                               - Xử lý các bất thường ảnh hưởng đến\r\n                                          hoạt động của đồng hồ đo\r\n                                          Kiểm tra chỉ thị của đồng hồ đảm bảo\r\n159   Kiểm tra chỉ thị của đồng hồ        kỹ thuật.\r\n                                          - Căn chỉnh lại nếu có sai số\r\n160   Vệ sinh đồng hồ                     Vệ sinh đồng hồ\r\n      Đồng hồ đo áp suất máy nén\r\n      Kiểm tra đấu nối tín hiệu về đồng Tương tự mục 158, I, A. Bảo trì hệ\r\n161\r\n      hồ đo                               thống máy phát điện Kawasaki\r\n      Kiểm tra và căn chỉnh chỉ thị của Tương tự mục 156, I, A. Bảo trì hệ\r\n162\r\n      đồng hồ                             thống máy phát điện Kawasaki\r\n163   Vệ sinh đồng hồ                     Vệ sinh đồng hồ\r\n      Hệ thống đồng hồ đo điện áp,\r\n      công suất dòng điện\r\n      Kiểm tra đấu nối tín hiệu về đồng Tương tự mục 158, I, A. Bảo trì hệ\r\n164\r\n      hồ đo                               thống máy phát điện Kawasaki\r\n      Kiểm tra và căn chỉnh chỉ thị của Tương tự mục 156, I, A. Bảo trì hệ\r\n165\r\n      đồng hồ                             thống máy phát điện Kawasaki\r\n                                          Tương tự mục 157, I, A. Bảo trì hệ\r\n166   Vệ sinh đồng hồ\r\n                                          thống máy phát điện Kawasaki\r\n      HỆ THỐNG BƠM HÚT NƯỚC\r\nX\r\n      HỐ GAS BỒN DẦU\r\n      Bơm nước hút hố gas\r\n      Kiểm tra và xử lý cách điện của Tương tự mục 91, I, A. Bảo trì hệ thống\r\n167\r\n      bơm                                 máy phát điện Kawasaki\r\n      Kiểm tra và căn chỉnh hoạt động Tương tự mục 92, I, A. Bảo trì hệ thống\r\n168\r\n      của tất cả các van kết nối với bơm máy phát điện Kawasaki\r\n                                          Tương tự mục 24, I, A. Bảo trì hệ thống\r\n169   Kiểm tra và xử lý tiếng ồn\r\n                                          máy phát điện Kawasaki\r\n                                          - Kiểm tra hiện tượng rò rì nước;\r\n170   Kiểm tra và xử lý rò rỉ nước\r\n                                          - Xử lý nếu bị rò rỉ nếu có.\r\n                                          - Kiểm tra hoạt động của bơm\r\n      Kiểm tra đo đạc và ghi lại dòng\r\n171                                       - Đo đạc và ghi lại dòng điện và điện áp\r\n      điện và điện áp làm việc của bơm\r\n                                          làm việc của bơm\r\n      Kiểm tra và cài đặt hoạt động của Tương tự mục 96, I, A. Bảo trì hệ thống\r\n172\r\n      bơm theo tín hiệu điều khiển.       máy phát điện Kawasaki\r\n      Siết chặt tất cả các bu lông và đai Tương tự mục 97, I, A. Bảo trì hệ thống\r\n173\r\n      ốc để cố định bơm                   máy phát điện Kawasaki\r\n174   Vệ sinh bơm, van                    Vệ sinh bơm, van\r\n      Tủ điều khiển bơm nước\r\n175   Kiểm tra tổng thể tủ điện           Tương tự mục 17, I, A\r\n\f                                       68\r\n                                         - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n176   Kiểm tra đấu nối và vệ sinh tủ\r\n                                         - Kiểm tra đấu nối tủ điện;\r\n                                         - Kiểm tra cách điện và các an toàn về\r\n      Kiểm tra và xử lý cách điện và\r\n177                                      điện;\r\n      các an toàn về điện\r\n                                         - Xử lý nếu không đạt yêu cầu.\r\nXI    HỖ TRỢ KỸ THUẬT\r\n                                         Hỗ trợ kỹ thuật 24/24h và kỹ sư có mặt\r\n                                         tại hiện trường trong vòng 4h kể từ khi\r\n      Hỗ trợ kỹ thuật 24/7 02 máy Tua- nhận được thông báo của chủ đầu tư để\r\n178\r\n      bin                                xử lý các sự cố phát sinh, thử tải và các\r\n                                         công việc khác có liên quan đến hoạt\r\n                                         động của máy phát.\r\n      BẢO TRÌ MÁY PHÁT ĐIỆN\r\nB\r\n      KOHLER 2000ROEZM\r\n I    ĐỘNG CƠ\r\n                                         - Kiểm tra hiện tượng dầu rò rỉ;\r\n179   Kiểm tra và xử lý dầu rò rỉ\r\n                                         - Xử lý nếu có hiện tượng rò rỉ.\r\n      Kiểm tra và căn chỉnh đồng hồ áp - Kiểm tra đồng hồ áp suất dầu;\r\n180\r\n      suất dầu                           - Căn chỉnh lại nếu không đạt yêu cầu.\r\n      Kiểm tra và vệ sinh Đèn báo áp - Kiểm tra Đèn báo áp suất dầu;\r\n181\r\n      suất dầu                           Vệ sinh đảm bảo sạch sẽ\r\n                                         - Kiểm tra dầu máy và lọc dầu đảm bảo\r\n                                         kỹ thuật.\r\n182   Kiểm tra dầu máy và lọc dầu\r\n                                         - Đề xuất chủ đầu tư thay thế nếu\r\n                                         không còn đảm bảo chất lượng\r\n                                         - Vệ sinh lõi lọc dầu\r\n                                         - Kiểm tra lõi lọc dầu;\r\n183   Kiểm tra và vệ sinh lõi lọc dầu\r\n                                         - Đề xuất chủ đầu tư thay thế nếu\r\n                                         không còn đảm bảo chất lượng\r\n                                         - Vệ sinh phin lõi lọc dầu\r\n                                         - Kiểm tra phin lọc dầu;\r\n184   Kiểm tra và vệ sinh phin lọc dầu\r\n                                         - Đề xuất chủ đầu tư thay thế nếu\r\n                                         không còn đảm bảo chất lượng\r\n                                         - Kiểm tra dầu bôi trơn\r\n185   Kiểm tra dầu bôi trơn              - Đề xuất chủ đầu tư thay thế nếu\r\n                                         không còn đảm bảo chất lượng\r\n                                         - Vệ sinh lọc thô dầu\r\n      Kiểm tra và vệ sinh lọc thô dầu - Kiểm tra lọc dầu;\r\n186\r\n      nhờn                               - Đề xuất chủ đầu tư thay thế nếu\r\n                                         không còn đảm bảo chất lượng\r\n                                         - Kiểm tra hiện tượng rò rỉ nhiên liệu\r\n187   Kiểm tra và xử lý rò rỉ nhiên liệu\r\n                                         - Xử lý nếu có hiện tượng rò rỉ.\r\n                                         - Vệ sinh phin lõi lọc\r\n      Kiểm tra và vệ sinh phin lọc - Kiểm tra phin lọc\r\n188\r\n      nhiên liệu                         - Đề xuất chủ đầu tư thay thế nếu\r\n                                         không còn đảm bảo chất lượng\r\n                                         Kiểm tra mức nước làm mát đảm bảo\r\n189   Kiểm tra mức nước làm mát\r\n                                         sử dụng tốt.\r\n\f                                     69\r\n                                         - Kiểm tra hiện tượng rò rỉ của nước\r\n      Kiểm tra và xử lý độ rò rỉ của\r\n190                                      làm mát;\r\n      nước làm mát\r\n                                         - Xử lý nếu có hiện tượng rò rỉ.\r\n                                         - Kiểm tra độ kín của nắp đậy bộ tản\r\n      Kiểm tra và xử lý độ kín của nắp\r\n191                                      nhiệt;\r\n      đậy bộ tản nhiệt\r\n                                         - Xử lý nếu không đạt yêu cầu.\r\n                                         - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n192   Kiểm tra và vệ sinh cánh tản nhiệt\r\n                                         - Kiểm tra cánh tản nhiệt;\r\n      Kiểm tra và căn chỉnh độ căng - Kiểm tra độ căng dây cu-roa;\r\n193\r\n      dây cu-roa                         - Căn chỉnh nếu không đạt yêu cầu.\r\n194   Kiểm tra mức nước làm mát          Kiểm tra xác định mức nước làm mát.\r\n195   Làm sạch bề ngoài bộ tản nhiệt     Vệ sinh, làm sạch bề ngoài bộ tản nhiệt\r\n                                         Vệ sinh, làm sạch bề ngoài, bên trong\r\n196   Làm sạch hệ thống làm mát\r\n                                         hệ thống làm mát\r\n                                         Kiểm tra và bổ sung nước ắc quy đảm\r\n197   Kiểm tra và bổ sung nước ắc quy bảo mức nước của acquy đạt mức cho\r\n                                         phép.\r\n198   Vệ sinh ắc quy                     Vệ sinh ắc quy\r\n      Kiểm tra, đo đạc tình trạng nạp ắc - Kiểm tra tình trạng nạp ắc quy;\r\n199\r\n      quy                                - Đo đạc thông số nạp.\r\n200   Bôi mỡ chống rỉ đầu cực ắc quy     Bôi mỡ chống rỉ đầu cực ắc quy\r\n      Kiểm tra vệ sinh máy phát và - vệ sinh máy phát và máy đề\r\n201\r\n      máy đề                             - Kiểm tra máy phát và máy đề;\r\n      Kiểm tra và siết lại dây và các Kiểm tra và siết lại dây và các điểm nối\r\n202\r\n      điểm nối                           đảm bảo tiếp xúc điện.\r\n                                         Vệ sinh lõi lọc không khí đảm bảo kỹ\r\n203   Vệ sinh lõi lọc không khí\r\n                                         thuật.\r\n                                         Vệ sinh bên ngoài đảm bảo sạch sẽ bụi\r\n204   Vệ sinh bên ngoài bộ lọc khí\r\n                                         bẩn.\r\n                                         Vệ sinh bên trong đảm bảo sạch sẽ bụi\r\n205   Vệ sinh bên trong bộ lọc khí\r\n                                         bẩn.\r\n                                         Kiểm tra và vệ sinh lõi lọc khí đảm bảo\r\n206   Kiểm tra và vệ sinh lõi lọc khí\r\n                                         kỹ thuật.\r\n      Kiểm tra hệ thống hút xả, bộ tăng Kiểm tra hệ thống hút xả, bộ tăng áp\r\n207\r\n      áp (Turbo)                         đảm bảo kỹ thuật.\r\n                                         - Kiểm tra độ ồn và tình trạng khởi\r\n      Kiểm tra và xử lý độ ồn và tình\r\n208                                      động;\r\n      trạng khởi động\r\n                                         - Xử lý nếu không đạt yêu cầu.\r\n                                         - Kiểm tra tình trạng khí thải;\r\n      Kiểm tra và xử lý tình trạng khí\r\n209                                      - Xử lý các bất thường ảnh hưởng đến\r\n      thải\r\n                                         hoạt động của máy phát\r\n      Kiểm tra và vệ sinh ống pô giảm Kiểm tra và vệ sinh ống pô giảm thanh,\r\n210\r\n      thanh, ống dẫn thoát khí thải      ống dẫn thoát khí thải đảm bảo yêu cầu.\r\nII    ĐẦU PHÁT\r\n                                         Vệ sinh tổng thể thiết bị đảm bảm sạch\r\n211   Vệ sinh tổng thể đầu phát điện\r\n                                         sẽ bụi bẩn.\r\n212   Kiểm tra và siết lại các điểm tiếp Kiểm tra và siết lại các điểm tiếp xúc\r\n\f                                      70\r\n      xúc điện động lực và các điểm điện động lực và các điểm tiếp xúc tín\r\n      tiếp xúc tín hiệu                  hiệu đảm bảo an toàn tiếp xúc điện.\r\n                                         - Kiểm tra an toàn điện;\r\n213   Kiểm tra và xử lý sự an toàn điện\r\n                                         - Xử lý nếu không đạt yêu cầu.\r\n                                         - Kiểm tra hoạt động của bộ điều chỉnh\r\n      Kiểm tra và cài đặt bộ điều chỉnh điện áp AVR;\r\n214\r\n      điện áp AVR                        - Cài đặt lại các thông số làm việc định\r\n                                         mức nếu có sai lệch.\r\n                                         - Kiểm tra bộ điều chỉnh tốc độ;\r\n      Kiểm tra và căn chỉnh bộ điều\r\n215                                      - Cài đặt lại các thông số làm việc định\r\n      chỉnh tốc độ\r\n                                         mức nếu có sai lệch.\r\nIII   BẢNG ĐIỀU KHIỂN\r\n216   Vệ sinh tủ bảng điều khiển         Vệ sinh tủ bảng điều khiển\r\n      Kiểm tra và vệ sinh đồng hồ, đèn Kiểm tra và vệ sinh đồng hồ, đèn báo\r\n217\r\n      báo                                đảm bảo kỹ thuật.\r\nIV    TỦ HÒA ĐỒNG BỘ\r\n                                         - Kiểm tra tủ hòa đồng bộ đảm bảo kỹ\r\n218   Kiểm tra vệ sinh tủ hòa đồng bộ    thuật;\r\n                                         - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n      Kiểm tra và siết lại các điểm tiếp Tương tự mục 212, II, B Bảo trì máy\r\n219\r\n      xúc điện động lực, tín hiệu        phát điện Kohler 2000ROEZM\r\n      VỎ CHỐNG ỒN VÀ                HỆ\r\nV\r\n      THỐNG NHIÊN LIỆU\r\n220   Vệ sinh vỏ chống ồn                  Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n                                           - Kiểm tra cửa lấy gió vào giải nhiệt\r\n      Kiểm tra và vệ sinh cửa lấy gió      máy đảm bảo kỹ thuật;\r\n221\r\n      vào giải nhiệt máy                   - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n                                           - Xử lý các bất thường.\r\n                                           - Kiểm tra hộp, cửa thoát gió nóng;\r\n      Kiểm tra và vệ sinh      hộp, cửa\r\n222                                        - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n      thoát gió nóng\r\n                                           - Xử lý các bất thường.\r\n      Kiểm tra vệ sinh tủ điều khiển       - Kiểm tra tủ điều khiển bơm dầu, bơm\r\n223   bơm dầu, bơm dầu, đường ống          dầu, đường ống dầu;\r\n      dầu                                  - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n                                           - Kiểm tra hiện tượng rò rỉ;\r\n224   Kiểm tra và xử lý sự rò rỉ\r\n                                           - Xử lý nếu có hiện tượng rò rỉ.\r\nVI    HỖ TRỢ KỸ THUẬT\r\n                                           Hỗ trợ kỹ thuật 24/24h và kỹ sư có mặt\r\n                                           tại hiện trường trong vòng 4h kể từ khi\r\n                                           nhận được thông báo của chủ đầu tư để\r\n225   Hỗ trợ kỹ thuật 24/7 máy Kohler\r\n                                           xử lý các sự cố phát sinh, thử tải và các\r\n                                           công việc khác có liên quan đến hoạt\r\n                                           động của máy phát.\r\n\r\n 3.3. Yêu cầu về trực xử lý sự cố 24/24h và khắc phục sự cố\r\n\f                                       71\r\n   Với hệ thống máy phát điện: Nhà thầu phải bố trí nhân lực trực 24/24h. Khi\r\nnhận được văn bản hoặc bằng điện thoại của chủ đầu tư về sự cố, nhà thầu\r\nnhanh chóng trong vòng 4 giờ có mặt tại hiện trường để sửa chữa khắc phục sự\r\ncố, tùy theo lỗi được quy định.\r\n   Trường hợp hệ thống máy phát điện không hoạt động bình thường, nhà thầu\r\nsẽ phải xử lý và phục hồi để máy móc thiết bị trở về trạng thái bình thường.\r\n                    Thời gian:        Thời gian:\r\n  Cấp độ các\r\n                   Yêu cầu thời      Yêu cầu thời\r\ntình huống sự                                                  Ghi chú\r\n                       gian         gian khắc phục\r\n      cố\r\n                  đến hiện trường    hoàn toàn lỗi\r\n                                                      Nếu sau 08 giờ không khắc\r\n                                                      phục được, đơn vị phải có\r\nLỗi nguy cấp          04 giờ            08 giờ        phương án thay thế hoặc có\r\n                                                      phương án cấp điện dự\r\n                                                      phòng.\r\n                                                      Nếu sau 03 ngày không\r\nLỗi nghiêm\r\n                      06 giờ           03 ngày        khắc phục được, đơn vị phải\r\ntrọng\r\n                                                      có phương án thay thế.\r\nLỗi không                           Trong thời gian   Đơn vị có kế hoạch sửa sớm\r\n                      08 giờ\r\nnghiêm trọng                           01 tuần        nhất\r\n\r\nĐịnh nghĩa lỗi:\r\n\r\nHạng mục                                      Mô tả\r\n                     Tình huống xảy ra khi mất khả năng cung cấp nguồn và\r\nLỗi nguy cấp\r\n                     máy móc không hoạt động\r\n                     - Máy móc & thiết bị tồn tại lỗi nhưng không ngăn chặn\r\n                     hoạt động của nó và không làm ảnh hưởng đến khả năng\r\n                     cung cấp dịch vụ.\r\n                     - Chức năng tự động của máy bị hư nhưng vẫn có thể kích\r\nLỗi nghiêm trọng\r\n                     hoạt bằng tay.\r\n                     - Máy móc lỗi nhưng vẫn còn nguồn điện cung cấp.\r\n                     Chú ý: Lỗi nghiêm trọng có thể trở thành lỗi nguy cấp bất\r\n                        cứ lúc nào.\r\nLỗi không            - Máy móc và thiết bị tồn tại lỗi nhưng không tác động\r\nnghiêm trọng         mạnh vào khả năng hoạt động của máy.\r\n\r\n    Thời gian yên cầu cho dịch vụ kỹ thuật sửa chữa lỗi được tính từ khi bộ\r\n phận chức năng nhận yêu cầu đến khi sửa chữa xong máy bị hư hỏng.\r\n\f                                       72\r\n      Số điện thoại (di động hoặc cố định) nhận thông báo của nhà thầu có người\r\n  trực 24/24h.\r\n      3.4. Biện pháp ATLĐ trong quá trình thực hiện\r\n      Nhà thầu phải có đầy đủ các trang bị an toàn và tự chịu trách nhiệm an toàn\r\nlao động cho cán bộ, công nhân của mình, cho thiết bị và những người xung\r\nquanh.\r\n      Nhà thầu bảo đảm thi công công trình không ảnh hưởng đến sản xuất của\r\nbên mời thầu. Mọi vấn đề xảy ra khi thi công nếu ảnh hưởng đến sản xuất của\r\nbên mời thầu sẽ phải dừng lại và chỉ được phép tiến hành công việc trở lại khi có\r\nsự cho phép của bên chủ đầu tư.\r\n      Trong trường hợp do lỗi của nhà thầu làm thiệt hại đến sản xuất của chủ\r\nđầu tư thì nhà thầu phải chịu trách nhiệm bồi hoàn hoặc chịu trách nhiệm trước\r\ncơ quan chức năng tuỳ theo mức dộ thiệt hại gây ra.\r\n      3.5. Biện pháp an toàn phòng chống cháy nổ\r\n      Trong quá trình thực hiện nhà thầu phải tuyệt đối tuân thủ các yêu cấu của\r\nNhà nước và các ban ngành liên quan về an toàn PCCN khi làm việc với chất\r\ngây cháy mạnh là xăng, dầu. Có biện pháp để đảm bảo an toàn tuyệt đối về cháy\r\nnổ. Nhà thầu nếu để xảy ra cháy nổ trong quá trình thực hiện bảo trì sẽ phải chịu\r\nhoàn toàn trách nhiệm.\r\n      3.6. Vệ sinh môi trường trong quá trình thực hiện\r\n      Trong quá trình thi công không làm bụi bẩn ảnh hưởng đến thiết bị và môi\r\ntrường xung quanh.\r\n      Nhà thầu phải phân loại các phế thải và đưa đến đến nơi quy định.\r\n      3.7. Yêu cầu về chất lượng dịch vụ sau khi thực hiện công việc\r\n      Việc bảo trì, sửa chữa, thay thế mới các thiết bị không làm sai lệch so với\r\nthông số thiết kế ban đầu của máy phát điện.\r\n      Yêu cầu sau khi bảo trì, sửa chữa phải đảm bảo thiết bị, hệ thống vận hành\r\nan toàn, ổn định và đạt thông số điện đầu ra như thiết kế ban đầu và luôn trong\r\ntình trạng hoạt động tốt nhất, máy phát hoạt động ổn định trong thời gian ít nhất\r\nđến lần bảo trì tiếp theo.\r\n      Không làm ảnh hưởng tới người sử dụng, ảnh hưởng tới môi trường xung\r\nquanh.\r\n      4. Giải pháp và phương pháp luận\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực\r\nhiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n      1. Giải pháp và phương pháp luận;\r\n      2. Kế hoạch công tác.\r\n      5. Quy định về kiểm tra, nghiệm thu sản phẩm\r\n\f                                                  73\r\n                                                Signature Not Verified\r\n       Nhà thầu phải thực hiện đúng quiy định vềTênquy       trình      kiểm      tra,HÌNH\r\n                                                                                        nghiệm\r\n                                                                                           VIỆT NAM thu\r\n                                                Nội dung được ký số bởi:\r\n                                                    đơn vị: VĂN   PHÒNG   ĐÀI TRUYỀN\r\n                                                Mã số thuế: 0101567589-007\r\nsản phẩm, trình tự giao nộp sản phẩm (nếu có)... để phục vụ công tác thanh,\r\n                                                Thời gian ký: 20-12-2022 11:27:47\r\n\r\n\r\nquyết toán hợp đồng.\n\n--- Tệp: Tiêu chuẩn kỹ thuật.pdf ---\n16\r\ntrên Hệ thống. Nhà thầu phải cung cấp thông tin chi tiết về các Thiết bị thi công\r\nchủ yếu được đề xuất theo Mẫu số 06D Chương IV để chứng minh rằng mình có\r\nđầy đủ thiết bị đáp ứng những yêu cầu sau đây:\r\n\r\n\r\nBảng số 03: Yêu cầu về thiết bị thi công chủ yếu (Webform trên Hệ thống)\r\n\r\nSTT      Loại thiết bị và đặc điểm thiết bị          Số lượng tối thiểu cần có\r\n       Dụng cụ Osilo đo sóng hài - Đo kiểm\r\n  1                                                               1\r\n       sóng hài nguồn điện\r\n       Đồng hồ đo nội trở ắc quy - Đo và\r\n  2                                                               1\r\n       kiểm tra nội trở ắc quy\r\n  3    Ampe kế - Đo kiểm tra dòng điện                            1\r\n\r\n       Đồng hồ vạn năng - Đo và kiểm tra                          1\r\n  4\r\n       các thông số điện\r\n  5    Megaom metter - Đo cách điện                               1\r\n\r\n       Máy đo âm lượng - Đo độ ồn của hệ                          1\r\n  6\r\n       thống máy phát\r\n       Máy hút bụi – Vệ sinh máy, tủ điện,                        1\r\n  7\r\n       khu vực cấp không khí\r\n       Bộ Đồ nghề Dụng cụ cầm tay – sửa                           1\r\n  8\r\n       chữa, vặn, siết, cắt, mài\r\n      c) Trường hợp nhà thầu trúng thầu và ký kết hợp đồng, nhà thầu có nghĩa vụ\r\nhuy động nhân sự chủ chốt, thiết bị chủ yếu như đã đề xuất ban đầu hoặc đề xuất\r\nthay đổi theo quy định tại Mục này. Trường hợp không huy động được nhân sự chủ\r\nchốt, thiết bị chủ yếu, nhà thầu bị phạt hợp đồng, bị đánh giá về uy tín khi tham gia\r\ncác gói thầu khác. Trong mọi trường hợp, nếu nhà thầu kê khai nhân sự chủ chốt,\r\nthiết bị chủ yếu không trung thực thì nhà thầu không được thay thế nhân sự, thiết bị\r\nkhác; E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là vi phạm hành vi gian\r\nlận quy định tại khoản 4 Điều 89 Luật Đấu thầu và bị xử lý theo quy định tại khoản\r\n1 Điều 122 Nghị định 63.\r\n      Mục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n     Sử dụng tiêu chí đạt, không đạt để đánh giá về kỹ thuật. Tiêu chuẩn đánh\r\ngiá về kỹ thuật dựa trên yêu cầu về các sản phẩm đầu ra được nêu tại Chương V.\r\n       Căn cứ vào từng gói thầu cụ thể, khi lập E-HSMT phải cụ thể hóa các\r\ntiêu chí đánh giá đối với tiêu chuẩn, chất lượng dịch vụ bao gồm:\r\n      - Tính hiệu quả của việc cung cấp dịch vụ;\r\n      - Mức độ hiểu biết về tính chất và mục đích công việc;\r\n      - Tính hợp lý và khả thi của kế hoạch, các giải pháp kỹ thuật, biện pháp tổ\r\nchức cung cấp dịch vụ;\r\n\f                                         17\r\n         - Mức độ đáp ứng hệ thống đảm bảo chất lượng và phương pháp thực hiện;\r\n         - Mức độ đáp ứng các yêu cầu về tiêu chuẩn thực hiện dịch vụ;\r\n         - Tiến độ thực hiện gói thầu đáp ứng yêu cầu của E-HSMT;\r\n      - Bảo đảm điều kiện vệ sinh môi trường và các điều kiện khác như phòng\r\ncháy, chữa cháy, an toàn lao động (nếu có);\r\n         - Tiêu chí đấu thầu bền vững (nếu có);\r\n      - Uy tín của nhà thầu thông qua việc tham dự thầu (không thương thảo\r\nhợp đồng, có quyết định trúng thầu nhưng không tiến hành hoàn thiện, ký kết\r\nhợp đồng) và thực hiện các hợp đồng tương tự trước đó. Không yêu cầu mức\r\nđiểm tối thiểu đối với tiêu chí này\r\n         - Các yếu tố cần thiết khác.\r\n      Đối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí đạt, không\r\nđạt. Đối với các tiêu chí chi tiết cơ bản trong tiêu chí tổng quát, chỉ sử dụng tiêu\r\nchí đạt, không đạt; đối với các tiêu chí chi tiết không cơ bản trong tiêu chí tổng\r\nquát ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí chấp nhận được\r\nnhưng không được vượt quá 30% tổng số các tiêu chí chi tiết trong tiêu chí tổng\r\nquát đó.\r\n      Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ\r\nbản được đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là\r\nđạt hoặc chấp nhận được.\r\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các\r\ntiêu chí tổng quát đều được đánh giá là đạt.\r\n        Tiêu chuẩn kỹ thuật được quy định theo bảng sau:\r\n TT                           Nội dung yêu cầu                           Đánh giá\r\n1        Yêu cầu về năng lực thực hiện, khả năng tổ chức, quản lý\r\n1.1      Yêu cầu về hiểu biêt hệ thống, thiết bị.                      Đạt/Không đạt\r\n         Trình bày hiểu biết về cấu tạo và thuyết minh nguyên lý làm   Đạt/Không đạt\r\n         việc hệ thống máy phát điện gas tua-bin của hãng Kawasaki\r\n1.1.1\r\n         công suất 1500KVA. Nêu các thông số làm việc định mức\r\n         của máy khi hoạt động và ở chế độ chờ standby.\r\n         Trình bày hiểu biết về cấu tạo và thuyết minh nguyên lý làm   Đạt/Không đạt\r\n         việc hệ thống máy phát điện Kohler model 2000ROEZM công\r\n1.1.2\r\n         suất 1850/2035KV. Nêu các thông số làm việc định mức của\r\n         máy khi hoạt động và ở chế độ chờ standby.\r\n         Phương pháp xử lý lỗi trong hệ thống: Hệ thống máy phát       Đạt/Không đạt\r\n         điện Gas tua-bin Kawasaki đặt trong phòng kín thì việc hệ\r\n1.1.3    thống quạt cấp khí vào cho máy phát hoạt động có vai trò\r\n         như thế nào, nếu hệ thống quạt cấp này hỏng thì hiện tượng\r\n         của máy phát chạy sẽ như thế nào, cách khắc phục.\r\n         Các điều kiện, thông số ảnh hưởng đến quá trình hòa đồng      Đạt/Không đạt\r\n1.1.4\r\n         bộ của hệ thống máy phát điện Kohler model 2000ROEZM,\r\n\f                                                    18           Signature Not Verified\r\n        nguyên nhân gây mất ổn định trong quá trình hòa    đồng\r\n                                                             vị: VĂNbộ     vàĐÀIcách\r\n                                                                 Nội dung được ký số bởi:\r\n                                                     Tên đơn           PHÒNG        TRUYỀN HÌNH VIỆT NAM\r\n                                                     Mã số thuế: 0101567589-007\r\n        khắc phục.                                   Thời gian ký: 20-12-2022 11:27:49\r\n\r\n        Cam kết hỗ trợ Online 24/24 giờ để nhận thông báo từ chủ Đạt/Không đạt\r\n1.2     đầu tư, và có mặt tại hiện trường trong vòng 4h kể từ khi nhận\r\n        được thông báo của chủ đầu tư để xử lý sự cố.\r\n        Cam kết của nhà thầu về khả năng cung cấp vật tư thiết bị Đạt/Không đạt\r\n        sửa chữa, thay thế; đề xuất danh mục vật tư dự phòng;\r\n1.3     khuyến cáo của hãng về thời gian thay thế linh kiện, thiết bị\r\n        định kỳ; khả năng liên liên kết nhà sản xuất thiết bị của hệ\r\n        thống máy phát điện.\r\n        Hệ thống tổ chức và nhân sự: Kê khai bố trí nhân sự, thuyết Đạt/Không đạt\r\n1.4     minh vị trí nhân sự cho công việc bảo trì và hỗ trợ Online 24/24\r\n        giờ\r\n        Nhà thầu phải đáp ứng được đầy đủ tiêu chuẩn về kỹ thuật Đạt/Không đạt\r\n1.5\r\n        theo Chương V. Yêu cầu kỹ thuật\r\n2       Biện pháp, quy trình bảo trì, khả năng khắc phục sự cố\r\n2.1     Biện pháp, quy trình bảo trì                                     Đạt/Không đạt\r\n        Quy trình và nội dung bảo trì hệ thống máy phát điện Diezel\r\n2.1.1\r\n        và Gas tua-bin\r\n2.2     Các biện pháp đảm bảo an toàn\r\n        Các biện pháp đảm bảo an toàn lao động (ATLĐ), phòng Đạt/Không đạt\r\n2.2.1\r\n        chống cháy nổ (PCCC) và vệ sinh môi trường (VSMT)\r\n        Cam kết có biện pháp đảm bảo an toàn điện phục vụ cho sản Đạt/Không đạt\r\n2.2.2\r\n        xuất trong quá trình bảo trì hệ thống máy phát điện.\r\n2.3     Tiến độ, kế hoạch bảo trì\r\n        Nhà thầu phải cam kết đề ra tiến độ, kế hoạch bảo trì để để Đạt/Không đạt\r\n        bảo hoàn thành công tác bảo trì và phù hợp với thực tế hệ\r\n2.3.1 thống thiết bị, tính chất hoạt động của Đài THVN cũng như\r\n        khoảng cách thời gian tiến hành bảo trì thiết bị với những\r\n        lần đã bảo trì trước.\r\n        Mục 4. Tiêu chuẩn đánh giá về tài chính\r\n        4.1. Phương pháp giá thấp nhất1:\r\n        Cách xác định giá thấp nhất theo các bước sau đây:\r\n        Bước 1. Xác định giá dự thầu, trừ đi giá trị giảm giá (nếu có);\r\n        Bước 2. Xác định ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT\r\n        Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu, trừ đi giá trị giảm\r\n giá (nếu có), sau khi tính ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n\r\n\r\n\r\n\r\n1\r\n Trường hợp áp dụng phương pháp này thì xóa bỏ Khoản 4.2. Phương pháp giá đánh giá và Khoản 4.3. Phương\r\npháp kết hợp giữa kỹ thuật và giá."}