{"text":"--- Tệp: ChuongV.YeuCauKyThuat.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nI. GIỚI THIỆU VỀ DỰ ÁN VÀ GÓI THẦU\nTên dự án: “Mua sắm máy phát điện di động”\nTên gói thầu: “Mua sắm máy phát điện di động”\nMục tiêu đầu tư: Phục vụ công tác đảm bảo điện cho các sự kiện chính trị, văn hóa trên địa bàn thành phố; các công tác thi công, cải tạo lưới điện nhằm nâng cao độ tin cậy cung cấp điện tại các Công ty điện lực trực thuộc.\nĐịa điểm giao hàng: tại các kho của chủ đầu tư trên địa bàn TP Hà Nội\nII. YÊU CẦU VỀ KỸ THUẬT\nThuật ngữ và chữ viết tắt\nTrong tiêu chuẩn này, các thuật ngữ và chữ viết tắt dưới đây được hiểu như sau:\nEVN: Tập đoàn Điện lực Việt Nam.\nĐơn vị: bao gồm các đối tượng quy định tại Khoản 2 Điều 1 của tiêu chuẩn này.\nIEC (International Electrotechnical Commission): Ủy ban kỹ thuật điện Quốc tế.\nIEEE (Institute of Electrical and Electronics Engineers): Viện các kỹ sư điện và điện tử Hoa Kỳ.\nISO (International Organization for Standardization): Tổ chức tiêu chuẩn hóa Quốc tế.\nĐiện áp danh định của hệ thống điện (Nominal voltage of a system): Là một giá trị điện áp thích hợp được dùng để định rõ hoặc nhận dạng một hệ thống điện (theo Quy phạm trang bị điện 2006 - Phần I).  \nĐiện áp cao nhất đối với thiết bị (Highest voltage for equipment): là trị số cao nhất của điện áp pha - pha, theo đó cách điện và các đặc tính liên quan khác của thiết bị được thiết kế đảm bảo điện áp này và những tiêu chuẩn tương ứng (theo Quy phạm trang bị điện 2006 - Phần I).  \nGiá trị định mức (rated value): là giá trị của một đại lượng, thường do nhà chế tạo ấn định cho điều kiện vận hành quy định đối với một phần tử, một thiết bị hoặc dụng cụ (theo Quy phạm trang bị điện 2006 - Phần I). \n  Mức cách điện xung cơ sở (BIL: Basic Impulse Insulation Level): là sức bền cách điện của thiết bị đối với xung điện áp, được biểu diễn bằng giá trị đỉnh của sóng điện áp xung (sét) chuẩn và được sử dụng để thể hiện khả năng chịu đựng của cách điện của các thiết bị (như máy biến áp, thiết bị đóng cắt, v.v.) đối với các mức điện áp nhất định (theo Quy chuẩn kỹ thuật Quốc gia về kỹ thuật điện - Phần 1). \nCác thuật ngữ và định nghĩa khác được hiểu và giải thích theo Quy phạm trang bị điện năm 2006 ban hành kèm theo Quyết định số 19/2006/QĐ-BCN ngày 11/7/2006 của Bộ Công nghiệp (nay là Bộ Công Thương) và Quy chuẩn kỹ thuật Quốc gia về kỹ thuật điện năm 2015.\nĐiều kiện chung\nĐiều kiện môi trường làm việc của thiết bị:\nNhiệt độ môi trường lớn nhất\n45oC\nNhiệt độ môi trường nhỏ nhất\n0oC\nKhí hậu\nNhiệt đới, nóng ẩm\nĐộ ẩm cực đại\n100%\nĐộ cao lắp đặt thiết bị so với  mực nước biển\nĐến 1000 m\nVận tốc gió lớn nhất\n160 km/h\nĐiều kiện vận hành của hệ thống điện:\nĐiện áp danh định của hệ thống (kV)\n0,4\nSơ đồ nối\n3 pha\nChế độ nối đất trung tính\nTrung tính nối đất trực tiếp\nĐiện áp làm việc lớn nhất của thiết bị (kV)\n2\nTần số (Hz)\n50\nYêu cầu chung\nTài liệu kỹ thuật và bản vẽ mô tả:\nThiết bị phải được cung cấp bản vẽ và tài liệu kỹ thuật sau:\t\nBản vẽ mô tả cấu trúc chung của thiết bị.\nBản vẽ hướng dẫn lắp đặt.\nTài liệu hướng dẫn lắp đặt, vận hành, sửa chữa và bảo dưỡng thiết bị, phụ kiện.\nCác biên bản thí nghiệm và giấy chứng nhận quản lý chất lượng.\nGiấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc \"Giấy chứng nhận xác nhận nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương về thử nghiệm tổ máy phát điện\" do tổ chức có chức năng và độc lập với nhà sản xuất ban hành.\nYêu cầu khác:\nThiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa, kèm theo các tài liệu liên quan để chứng minh hàng hoá được cung cấp phù hợp với yêu cầu của thiết kế và quy định trong hợp đồng đã ký kết. \nMáy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành.\nCác chi tiết bằng thép có yêu cầu mã kẽm nhúng nóng phải theo tiêu chuẩn TCVN 5408:2007 và các tiêu chuẩn tương đương điện hành về mạ kẽm nhúng. \nCác yêu cầu kỹ thuật chung\nYêu cầu về tổ máy phát:\nTổ máy phát điện dự phòng hạ áp gồm một hoặc nhiều động cơ được sử dụng để tạo ra năng lượng cơ học và một hoặc nhiều máy phát để chuyển đổi năng lượng cơ học này thành năng lượng điện. Tổ máy phát cũng bao gồm các thành phần được sử dụng để kết nối giữa động cơ và máy phát (như khớp nối, bộ truyền bánh răng) và các ổ chịu lực và các bộ phận lắp đặt nếu có.\nTổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển) được sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.\nTrọn bộ Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động) phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.\nTổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước). Tùy nhu cầu sử dụng người mua có thể áp dụng hoặc không áp dụng quy định này (Nội dung này chỉ áp dụng đối với loại Máy phát điện di động diesel 500kVA) \nChế độ vận hành tổ máy phát:\nChế độ vận hành của tổ máy phát điện có thể ảnh hưởng đến các đặc tính tính năng nhất định và phải được khách hàng tính đến khi đồng ý với các yêu cầu của nhà sản xuất.\nChế độ vận hành liên tục với tải ổn định:\n Chế độ vận hành liên tục với tải ổn định là chế độ vận hành không bị giới hạn về thời gian của một tổ máy phát điện, có tính đến thời gian bảo dưỡng, ở những nơi áp dụng có phụ tải điện không đổi.\nChế độ vận hành liên tục với tải thay đổi\n Chế độ vận hành liên tục với tải thay đổi là chế độ vận hành không bị giới hạn về thời gian của một tổ máy phát điện, có tính đến thời gian bảo dưỡng, ở những nơi áp dụng có phụ tải điện thay đổi.\nChế độ vận hành trong thời gian giới hạn với tải ổn định:\n Chế độ vận hành trong thời gian giới hạn với tải ổn định là chế độ vận hành bị giới hạn về thời gian của một tổ máy phát điện, ở những nơi áp dụng có phụ tải điện không đổi.\nChế độ vận hành trong thời gian giới hạn với tải thay đổi:\n Chế độ vận hành trong thời gian giới hạn với tải thay đổi là chế độ vận hành bị giới hạn về thời gian của một tổ máy phát điện, ở những nơi áp dụng có phụ tải điện thay đổi.\n\nChế độ khởi động và điều khiển:\n Yêu cầu chung:\n Các chế  độ  khởi động  và điều  khiển  trong  quá trình  vận hành thông  thường  của tổ  máy phát điện bao gồm:\nKhởi động.\nGiám sát.\nĐiều chỉnh điện áp, tần số và đồng bộ hóa tại nơi áp dụng.\nĐóng cắt.\nDừng.  \nCác  chế  độ  này  có  thể  thực  hiện  hoàn  toàn  hoặc  một  phần  bằng  tay  hoặc  tự  động.\nChế độ vận hành bằng tay:\n Quá trình khởi động và điều khiển tổ máy phát điện được thực hiện bằng tay.\nChế độ vận hành bán tự động:\nỞ chế độ này, một số chức năng của tổ máy phát điện được khởi động và điều khiển bằng tay và phần còn lại được thực hiện một cách tự động.\nChế độ vận hành tự động:\nỞ chế độ này, quá trình khởi động và điều khiển tổ máy phát điện được thực hiện một cách hoàn toàn tự động.  \nPhân loại theo tính năng:\nBốn loại tính năng được xác định nhằm bao gồm các yêu cầu khác nhau trong hệ thống cung cấp điện như sau:\n* Loại G2: Loại này được áp dụng cho tổ máy phát điện sử dụng ở những nơi mà các đặc điểm điện áp của tổ máy phát điện rất giống với các đặc điểm của hệ thống cung cấp điện thông thường. Khi xuất hiện sự thay đổi phụ tải, có thể điện áp và tần số bị sai lệch tạm thời nhưng vẫn ở mức chấp nhận được (Nội dung này chỉ áp dụng đối với loại Máy phát điện di động diesel 250kVA)\n * Loại G3: Loại này được áp dụng cho tổ máy phát điện sử dụng ở những nơi mà thiết bị kết nối có yêu cầu khắt khe về sự ổn định và mức tần số, đặc tính điện áp và dạng sóng của nguồn điện được cung cấp từ tổ máy phát điện (Nội dung này chỉ áp dụng đối với loại Máy phát điện di động diesel 500kVA)\nTiêu chuẩn chế tạo: \nMáy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.\nYêu cầu về thí nghiệm:\nKhi giao hàng Nhà cung cấp phải kèm biên bản thí nghiệm xuất xưởng của thiết bị để chứng minh các đặc tính kỹ thuật chào thầu.\nMáy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm các hạng mục chính sau:\na. Đo điện trở một chiều các cuộn dây Stato và Roto.\nb. Đo tổn hao không tải ở hệ số công suất bằng 1.\nc. Thử nghiệm điện áp chịu thử.\nViệc yêu cầu các hạng mục thử nghiệm xuất xưởng có thể được thỏa thuận giữa người mua và nhà cung cấp trong quá trình mua sắm hàng hóa. Ngoài các hạng mục thử nghiệm trên, người mua có thể yêu cầu bổ sung các hạng mục thử nghiệm theo TCVN 9729-6:2013.\nTrước khi tiếp nhận máy phát phải tiến hành chứng kiến thử nghiệm, nghiệm thu sơ bộ bằng cách cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm. Khi tiến hành thử nghiệm phải bố trí cán bộ kỹ thuật và chuẩn bị đầy đủ nhiên liệu, dầu bôi trơn, nước làm mát, điện accu, bộ thử tải... để thử tải cho máy.  Việc kiểm tra nghiệm thu, thử tải phải có sự chứng kiến đại diện bên mua. Ngoài hạng mục thử nghiệm này, trong một số trường hợp cần thiết, người mua có thể yêu cầu bổ sung các hạng mục thử nghiệm nghiệm thu tại nhà máy theo TCVN 9729-6:2013.\nYêu cầu về đóng gói:\nToàn bộ các loại hàng hóa phải được đóng vào các bao bì, kiện hàng phù hợp (gọi chung là kiện hàng). Mỗi kiện hàng phải phù hợp theo các tiêu chuẩn đóng gói bao bì để tránh mọi dạng hư hỏng trong khi vận chuyển, việc đóng gói phải bền vững, không bị phá vỡ khi phơi ở nơi nhiệt độ cao, nước mặn và mưa… trong quá trình vận chuyển, bốc xếp và lưu kho bãi. Kích thước và trọng lượng của kiện hàng phải tính toán phù hợp cho việc bốc xếp, vận chuyển và phải được niêm phong đầy đủ để tránh sai sót, phức tạp trong quá trình giao nhận hàng\nCác yêu cầu kỹ thuật chi tiết\nĐộng cơ:  \nLoại động cơ: Diesel 4 kỳ.\nCông suất: phù hợp với máy phát về khả năng mang tải, thay đổi tải, quá tải v.v.\nSố vòng quay:  1500 vòng/phút.\nChế độ làm việc: dài hạn.\nHệ thống nạp khí: có turbo tăng áp và làm mát khí nạp. \nHệ thống làm mát: bằng nước (có két nước gắn trên máy). Có quạt làm mát và truyền động quạt.\nHệ thống bôi trơn: cưỡng bức bằng bơm bánh răng.\nHệ thống nhiên liệu: thùng nhiên liệu lắp chung trên máy. Hệ thống bơm nhiên liệu kiểu bơm cao áp điện tử. \nHệ thống khởi động: khởi động bằng môtơ điện một chiều. Có bộ tự động sạc điện cho accu. Accu có điện áp 12 hoặc 24 vôn, có dung lượng phù hợp đảm bảo cấp điện tự dùng và tự khởi động tổ máy phát.\nHệ thống xả: có bố trí ống giảm thanh.\nĐộ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.\nMáy phát điện:\nLoại máy phát: 3 pha. \nCông suất định mức: 200 kW/250 kVA; 400 kW/500 kVA.\nKhả năng quá tải: PMax = 1,1 Pđm\nSố vòng quay:  1500 v/p (tướng ứng số vòng quay của động cơ diesel). \nTần số: 50 Hz.\nĐiện áp định mức: 220/380V. Cấp cách điện H.\nHệ số công suất Cosđm ≥ 0,8.\nKích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp 1% Uđm trong quá trình chuyển đổi tải từ 0 đến 100% Pđm.\nHệ thống đo lường bảo vệ:\nHệ thống điều khiển - bảo vệ tổ hợp:\nCó bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu.\nCó hệ thống khởi động thông minh: kết hợp điều khiển phun nhiên liệu và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói đen.\nCó các chức năng bảo vệ tiêu chuẩn:\nCảnh báo khi: nhiệt độ nước làm mát cao, áp lực dầu bôi trơn thấp, sự cố cảm biến áp lực nhớt, sự cố cảm biến nhiệt độ, mức nhiên liệu trong bồn thấp, accu yếu; điện áp DC cao/thấp, quá dòng, cắt tải khi quá tải.\nDừng máy khi: nhiệt độ nước làm mát cao, mức nước làm mát thấp, áp lực dầu bôi trơn thấp; điện áp AC cao/thấp, bộ kích từ hỏng, quá dòng, ngắn mạch, lệch pha, tần số quá cao/thấp, vượt tốc, dừng khẩn cấp khi có sự cố.\n Bảng điều khiển được trang bị bắt buộc:\na. Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo: cho biết các thông tin về toàn bộ thông số vận hành của tổ máy.\nb.  Hiển thị được các thông số phần cơ: áp suất dầu bôi trơn; nhiệt độ nuớc làm mát, nhiệt độ dầu bôi trơn; điện áp accu khởi động; đồng hồ tốc độ.\nc. Hiển thị được các thông số phần điện: điện áp, dòng điện, tần số, công suất và số giờ vận hành.\nd. Nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn.\ne. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.\nf. Có đèn chiếu sáng để vận hành ban đêm.\nThùng cách âm:\nCó tính năng cách âm  và che kín (mưa, nắng) tốt. Được sơn tĩnh điện, chống sét gỉ cao.\nCó lỗ thông hơi và có cửa mở về mọi phía để tiện cho việc vận hành, sửa chữa.\nCác cửa đều phải có chốt liên động và có khóa.\nCó móc cẩu để cẩu tổ máy.\nTủ chuyển đổi nguồn tự động (ATS):\nTủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chổ và tự động.\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải. \nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.\nPhụ tùng và đồ nghề:\nPhụ tùng phục vụ cho kỳ bảo dưỡng lần đầu (thời gian tùy thuộc vào khuyến cáo của nhà sản xuất). Các nhà cung cấp phải đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát.\nĐồ nghề phục vụ cho vận hành, sửa chữa các hư hỏng khi vận hành (liệt kê cụ thể).\nBảng thông số kỹ thuật máy phát 250kVA\nTT\nNội dung mô tả\nYêu cầu\nĐề xuất và cam kết của nhà thầu\nI\nThông số kỹ thuật chung tổ máy phát điện\n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha\n\n2\nNước sản xuất\nNêu cụ thể\n\n3\nNhà sản xuất\nNêu cụ thể\n\n4\nMã hiệu\nNêu cụ thể\n\n5\nTình trạng \nMới 100%, sản xuất từ năm 2022 trở về sau\n\n6\nCông suất liên tục \n≥ 250 kVA\n\n7\nCông suất tối đa \n≥ 275 kVA\n\n8\nHệ số công suất \n≥ 0,8\n\n9\nĐiện áp định mức\n380V/220V\n\n10\nTốc độ vòng quay\n≤ 1500 vòng/phút\n\n11\nTần số \n50Hz\n\n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n\n13\nTiêu hao nhiên liệu ở mức 100% tải\n≤ 60 lít/giờ\n\n14\nTiêu hao nhiên liệu ở mức 50% tải\n≤ 36 lít/giờ\n\n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục\n\n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n\n17\nNhiên liệu sử dụng\nDầu Diezel\n\n18\nThời gian chạy liên tục\nKhông hạn chế\n\n19\nDung tích bình nhiên liệu\n≥ 500 lít\n\n20\nKích thước (DxRxC)\nNêu cụ thể\n\n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\n\nII\nThông số kỹ thuật động cơ:\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nMã hiệu\nNêu cụ thể\n\n4\nTình trạng\nMới 100%\n\n5\nNăm sản xuất\nsản xuất từ năm 2022 trở về sau\n\n6\nCông suất liên tục \n≥ 250 kVA/200kW\n\n7\nCông suất tối đa\n≥ 275 kVA/220kW\n\n8\nLoại động cơ\nDiesel 4 kỳ\n\n9\nHệ thống nhiên liệu \nBơm phun trực tiếp, điều khiển bằng điện tử\n\n10\nKiểu điều tốc \nĐiện tử\n\n11\nSố xy lanh\nNêu cụ thể\n\n12\nTốc độ quay\n≤ 1500 vòng / phút\n\n13\nTỉ số nén\nNêu cụ thể\n\n14\nHành trình xilanh\nNêu cụ thể\n\n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n\n16\nHệ thống nạp khí\nTurbo tăng áp\n\n17\nHệ thống khởi động\nBằng môtơ khởi động, kèm theo ắc quy\n\n18\nHệ thống làm mát \nLàm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió\n\n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\n\nIII\nThông số kỹ thuật đầu phát điện\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nMã hiệu\nNêu cụ thể\n\n4\nTình trạng\nMới 100%\n\n5\nNăm sản xuất\nsản xuất từ năm 2022 trở về sau\n\n6\nĐiện áp \n380V/220V\n\n7\nSố pha - số dây\n3 pha - 4 dây\n\n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n\n9\nCông suất liên tục \n≥ 250 kVA\n\n10\nTần số định mức\n50 Hz\n\n11\nCấp cách điện\nCấp H\n\n12\nDao động điện áp\n≤ ± 1% Uđm\n\n13\nSố vòng quay\n≤  1500 vòng/phút\n\nIV\nThông số kỹ thuật bộ điều khiển\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nMã hiệu\nNêu cụ thể\n\n4\nTình trạng\nMới 100%.\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n\n5\nNăm sản xuất\nTừ năm 2022 trở về sau\n\n6\nNguyên lý điều khiển\nKỹ thuật số\n\n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n+ Khởi động máy và tắt máy.\n+ Dừng máy khẩn cấp.\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n+ Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển .\n\n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\n\n\n\nThông số chung:\n+ Số giờ vận hành máy.\n+ Số lần khởi động máy.\n+ Nhật ký lỗi.\n\n\n\nThông số đầu phát:\n+ Công suất tác dụng, công suất biểu kiến.\n+ Điện áp các pha.\n+ Dòng điện các pha.\n+ Hệ số công suất.\n+ Tần số.\n\n\n\nThông số động cơ:\n+ Tốc độ động cơ.\n+ Nhiệt độ nước làm mát.\n+ Điện áp ắc quy.\n+ Nhiệt độ, Áp suất bôi trơn.\n+ Mức nhiên liệu trong thùng chứa.\n\n\n\n2. Bảo vệ\n+ Quá tải.\n+ Ngắn mạch.\n+ Điện áp cao/thấp.\n+ Quá dòng.\n+ Phát ngược công suất.\n+ Nhiệt độ nước làm mát quá cao.\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n+ Vượt tốc.\n+ Tần số quá cao/quá thấp cho phép.\n+ Điện áp quá cao/quá thấp cho phép.\n+ Mức nhiên liệu thấp/ Hết nhiên liệu.\n+ Sai lệch điện áp AC giữa các pha quá lớn.\n\n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n+ Cổng kết nối USB.\n+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.\n\nV\nVỏ giảm âm\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nMã hiệu\nNêu cụ thể\n\n4\nNăm sản xuất\nTừ năm 2022 trở về sau\n\n5\nVật liệu chế tạo\nThép dày ≥ 2mm, sơn tĩnh điện\n\n6\n\nCác lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n\n7\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n\n8\nSơn thùng cách âm\nSơn tĩnh diện\n\n9\nMóc cẩu để cẩu tổ máy\ncó\n\nVI\nTủ chuyển đổi nguồn tự động (ATS)\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nNăm sản xuất\nTừ năm 2022 trở về sau\n\n4\nMã hiệu\nNêu cụ thể\n\n5\nDòng tải định mức \n≥ 400A\n\n6\nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n\n7\nNguyên lý điều khiển\nKỹ thuật số\n\n8\nChế độ vận hành\nTự động hoặc bằng tay\n\n9\nCấu tạo\nĐặt trong hộp kim loại.\n\n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n\n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\n\ncó\n\nVII\nPhụ kiện kèm theo máy\n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n\n2\nBộ giảm âm và bồn nhiên liệu\nCó\n\nBảng thông số kỹ thuật chi tiết máy phát 500 kVA\nTT\nNội dung mô tả\nYêu cầu\nĐề xuất và cam kết của nhà thầu\nI\nThông số kỹ thuật chung tổ máy phát điện\n\n\n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha\n\n2\nNước sản xuất\nNêu cụ thể\n\n3\nNhà sản xuất\nNêu cụ thể\n\n4\nMã hiệu\nNêu cụ thể\n\n5\nTình trạng \nMới 100%, sản xuất từ năm 2022 trở về sau\n\n6\nCông suất liên tục \n≥ 500 kVA/400kW\n\n7\nCông suất tối đa \n≥ 550 kVA/440kW\n\n8\nHệ số công suất \n> 0,8\n\n9\nĐiện áp định mức\n380 V/220 V\n\n10\nTốc độ vòng quay\n< 1500 vòng/phút\n\n11\nTần số \n50 Hz\n\n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n\n13\nTiêu hao nhiên liệu ở mức 100% tải\n≤ 105 lít/giờ\n\n14\nTiêu hao nhiên liệu ở mức 50% tải\n≤ 55 lít/giờ\n\n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục\n\n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n\n17\nNhiên liệu sử dụng\nDầu Diezel\n\n18\nThời gian chạy liên tục\nKhông hạn chế\n\n19\nDung tích bình nhiên liệu\n≥ 1000 lít\n\n20\nKích thước (DxRxC)\nNêu cụ thể\n\n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\n\nII\nThông số kỹ thuật động cơ:\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nMã hiệu\nNêu cụ thể\n\n4\nTình trạng\nMới 100%\n\n5\nNăm sản xuất\nsản xuất từ năm 2022 trở về sau\n\n6\nCông suất liên tục \n≥ 500 kVA\n\n7\nCông suất tối đa\n≥ 550 kVA\n\n8\nLoại động cơ\nDiesel 4 kỳ\n\n9\nHệ thống nhiên liệu \nBơm phun trực tiếp, điều khiển bằng điện tử\n\n10\nKiểu điều tốc \nĐiện tử\n\n11\nSố xy lanh\nNêu cụ thể\n\n12\nTốc độ quay\n 1500 vòng/phút\n\n13\nTỉ số nén\nNêu cụ thể\n\n14\nHành trình xilanh\nNêu cụ thể\n\n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n\n16\nHệ thống nạp khí\nTurbo tăng áp\n\n17\nHệ thống khởi động\nBằng môtơ DC khởi động,                           kèm theo ắc quy\n\n18\nHệ thống làm mát \nLàm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió\n\n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\n\nIII\nThông số kỹ thuật đầu phát điện\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nMã hiệu\nNêu cụ thể\n\n4\nTình trạng\nMới 100%\n\n5\nNăm sản xuất\nsản xuất từ năm 2022 trở về sau\n\n6\nĐiện áp \n380 V/220 V\n\n7\nSố pha - số dây\n3 pha - 4 dây\n\n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n\n9\nCông suất định mức\n≥ 500 kVA\n\n10\nTần số định mức\n50 Hz\n\n11\nCấp cách điện\nCấp H\n\n12\nDao động điện áp\n< ±1,0% Uđm\n\n13\nSố vòng quay\n 1500 vòng/phút\n\nIV\nThông số kỹ thuật bộ điều khiển\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nMã hiệu\nNêu cụ thể\n\n4\nTình trạng\nMới 100%;\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên  máy phát, có đèn chiếu sáng.\n\n5\nNăm sản xuất\nsản xuất từ năm 2022 trở về sau\n\n6\nNguyên lý điều khiển\nKỹ thuật số\n\n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n+ Khởi động máy và tắt máy.\n+ Dừng máy khẩn cấp.\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n+ Chức năng điều khiển từ xa qua cổng Internet/3G , điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển.\n\n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\n\n\n\nThông số chung:\n+ Số giờ vận hành máy.\n+ Số lần khởi động máy.\n+ Nhật ký lỗi.\n\n\n\nThông số đầu phát:\n+ Công suất tác dụng, công suất biểu kiến.\n+ Điện áp các pha.\n+ Dòng điện các pha.\n+ Hệ số công suất.\n+ Tần số.\n\n\n\nThông số động cơ:\n+ Tốc độ động cơ.\n+ Nhiệt độ nước làm mát.\n+ Điện áp ắc quy.\n+ Nhiệt độ, Áp suất bôi trơn.\n+ Mức nhiên liệu trong thùng chứa.\n\n\n\n2. Bảo vệ\n+ Quá tải.\n+ Ngắn mạch.\n+ Điện áp cao/thấp.\n+ Quá dòng.\n+ Phát ngược công suất.\n+ Nhiệt độ nước làm mát quá cao.\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n+ Vượt tốc.\n+ Tần số quá cao/quá thấp cho phép.\n+ Điện áp quá cao/quá thấp cho phép.\n+ Sai lệch điện áp AC giữa các pha quá lớn.\n+ Mức nhiên liệu thấp/ Hết nhiên liệu.\n\n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n+ Cổng kết nối USB.\n+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.\n\nV\nVỏ giảm âm\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nMã hiệu\nNêu cụ thể\n\n4\nNăm sản xuất\nsản xuất từ năm 2022 trở về sau\n\n5\nĐộ ồn cách 7 mét\n(không vật chắn)\n≤ 70±5dB\n\n6\nVật liệu chế tạo\nThép dày > 2mm, sơn tĩnh điện\n\n7\n\nCác lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n\n8\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n\n9\nSơn thùng cách âm\nSơn tĩnh diện\n\n10\nMóc cẩu để cẩu tổ máy\ncó\n\nVI\nTủ chuyển đổi nguồn tự động (ATS)\n1\nNước sản xuất\nNêu cụ thể\n\n2\nNhà sản xuất\nNêu cụ thể\n\n3\nNăm sản xuất\nsản xuất từ năm 2022 trở về sau\n\n4\nMã hiệu\nNêu cụ thể\n\n5\nDòng tải định mức \n≥ 800A\n\n6\nĐiện áp - tần số làm việc \n220/380 V - 50 Hz\n\n7\nNguyên lý điều khiển\nKỹ thuật số\n\n8\nChế độ vận hành\nTự động và bằng tay\n\n9\nCầu tạo\nĐặt trong hộp kim loại.\n\n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n\n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\n\ncó\n\nVIII\nPhụ kiện kèm theo máy\n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n\n2\nBộ giảm âm và bình nhiên liệu\nCó\n\n\nCác yêu cầu khác\n+ Có văn bản cam kết cung cấp máy phát điện di động được sản xuất từ năm 2022 trở về sau.\n+ Có văn bản cam kết về việc in và dán QR code hoặc khắc laser QR code đối với các các máy phát điện di động theo hướng dẫn của chủ đầu tư.\n\t+ Có văn bản cam kết về việc áp dụng mẫu ứng dụng Hệ thống nhận diện thương hiệu của EVNHANOI trên các máy phát điện (thực hiện tại vị trí dễ quan sát) như mẫu sau:\n\n\n\n78435145415"}