{"text":"--- Tệp: 09.01.2023 E_HSMT_Chuong V - Yeu cau ve ky thuat thue may phat dien 2023.pdf ---\nChương V. YÊU CÂU VE KỸ THUAT\r\n\r\nI. Giới thiệu chung về dự án và gói thâu\r\n1. Phạm vi công việc của gói thâu\r\n\r\n- Tên dự án: Cung cấp và lắp đặt máy phát điện đảm bảo cấp điện cho khách\r\nhàng trong các đợt giữ điện ưu tiên, các công tác đột xuất dự kiên phát sinh trong\r\nnăm 2023.\r\n\r\n- “Tên gói thầu: Thuê máy phát điện năm 2023.\r\n\r\n- Địa điểm: quận Tân Bình - Thành phố Hồ Chí Minh.\r\n\r\n- Quy mô cung cấp dịch vụ:\r\n\r\nST Danh mục Mô tả dịch vụ Khối | Đơn vi | Địa Ngày\r\ndịch vụ lượng | tính điểm hoàn\r\nmời thực thành\r\nthầu hiệu dịch vụ\r\ndịch vụ AR\r\ny (sô\r\nngày kể\r\ntừ ngày\r\nhợp\r\nđồng có\r\nhiệu\r\nlực)\r\n1 |Cung cấp và vận Theo quy định 8 Máy Quận 310\r\nchuyển Máy phát tại Chương V Tân\r\nđiện 6,25kVA Bình\r\n2 |Cung cấp và van Theo quy định 11 May Quận 310\r\nchuyển Máy phát tại Chương V Tân\r\nđiện 375kVA Bình\r\n3 |Cung cấp và vận| Theo quy định 20 Máy Quận 310\r\nchuyển Máy phát tại Chương V Tân\r\nđiện 62,5kVA Bình\r\n4 |Cung cấp và van Theo quy định 25 May Quận 310\r\nchuyển Máy phát tại Chương V Tân\r\nđiện 250kVA Bình\r\n\r\n2. Quy định về thời gian hoàn thành:\r\n- Thời gian thực hiện hợp đồng: 310 ngày (đến hết 31/12/2023)\r\n\fH. Mục tiêu công việc:\r\nCung cấp và lắp đặt máy phát điện đảm bảo cấp điện cho khách hàng trong\r\ncác đợt giữ điện ưu tiên, các công tác đột xuất dự kiến phát sinh trong năm 2023\r\nTiến độ cung cấp: Theo yêu cầu của chủ đầu tư\r\nII. Yêu cầu về kỹ thuật:\r\nA. Phạm vi áp dụng:\r\n\r\nTiêu chuẩn này áp dụng cho tổ máy phát điện được dẫn động bởi động cơ đốt\r\ntrong kiêu pit tông đề cung cap nguôn điện khan cap cho các thiết bị an toàn.\r\n\r\nTiêu chuẩn này thiết lập các yêu cầu đặc biệt về tính năng, thiết kế, bảo dưỡng\r\ncủa các máy phát điện dùng trong các ứng dụng được nêu trên và được đưa vào các\r\nđiều của TCVN 9729-1 (ISO 8528-1), TCVN 9729-6 (ISO 8528-6) và TCVN\r\n9729-10 (ISO 8528-10).\r\n\r\n1/ Điều kiện vận hành:\r\n\r\n- Độ cao lắp đặt thiết bị so với mực nước biển: đến 1000m.\r\n\r\n- Nhiệt độ tối đa của môi trường xung quang: 45°C.\r\n\r\n- Nhiệt độ trung bình tối đa của môi trường xung quanh: 35°C.\r\n- Độ ẩm tối đa: 100%.\r\n\r\n- Độ ẩm trung bình: 85%.\r\n\r\n- Khí hậu: Nhiệt đới, nóng ẩm.\r\n\r\n- Vận tốc gió lớn nhất: 160km/h.\r\n\r\n2/ Bảo vệ môi trường:\r\n\r\n- Theo quy chuân kỹ thuật quốc gia về khí thải công nghiệp nhiệt điện QCVN\r\n22: 2009/BTNMT.\r\n\r\n3/ Phân loại: tổ máy phát điện sử dụng cho các thiết bị an toàn được dựa trên\r\nloại tinh năng G2 như đã quy định trong TCVN 9729-1 (ISO 8528-1).\r\n\r\n4/ Đặc điểm cấu tạo:\r\na) Tổ máy phát điện diesel bao gồm:\r\n- Máy phát điện xoay chiều.\r\n- Động cơ Diesel.\r\n- Bảng điều khiển, bảo vệ, đo lường\r\n\r\n- Vỏ chong ôn bao bọc toàn bộ tô máy phát kê cả thùng nhiên liệu, ac quy,\r\nmáy nạp ắc quy, phân tiêu âm gió vào/ra và tiêu âm ông khói.\r\n\r\n- Áp-tô-mát đóng cắt và bảo vệ đầu cực máy phát (thông số kỹ thuật Áp-tô-\r\nmát do nhà thầu phát biểu phải phù hợp với công suất máy phát điện)\r\n\r\n~~\r\n\r\n_~\r\n\f- Các phụ kiện để đảm bảo tổ máy phát điện vận hành bình thường, ké cả các\r\ntrang thiêt bi cân thiệt phục vu đâu nôi.\r\n\r\n- Thùng nhiên liệu cho máy phát điện hoạt động tối thiéu 05 giờ.\r\n\r\nb) Tất cả các thành phần của tổ máy phát điện diesel phải được lắp đặt\r\nhoàn chỉnh trong một khung chung (chassis), kể cả thùng chứa nhiên liệu. Toàn\r\nbộ khung được lắp đặt bên trong vỏ chống ồn, đảm bảo dễ dàng đặt tổ máy phát\r\nđiện có định trên phương tiện vận chuyển.\r\n\r\nTổ máy phát điện có thể lắp đặt cố định, có thể di chuyển hoặc lắp trên thiết\r\nbị lưu động sử dụng trên đât liên.\r\n\r\n5/ Chế độ vận hành:\r\n\r\na) Chế độ làm việc độc lập hoặc song song:\r\n\r\nTổ máy phát điện phải đáp ứng yêu cầu vận hành ở các chế độ độc lập và\r\nsong song như sau:\r\n\r\n- Vận hành độc lập: hoạt động như một nguồn cung cấp điện duy nhất;\r\n\r\n- Vận hành song song: có thể kết nối nguồn điện của tổ máy phát điện với\r\nmột nguồn cung cap điện khác (nguồn điện lưới hoặc tổ máy phát điện khác)\r\ncó cùng điện áp, tần số và pha dé cùng chia sẽ điện năng theo yêu cầu của\r\nlưới điện.\r\n\r\nTổ máy phát điện hoạt động song song: Trong chế độ hoạt động, hai hoặc\r\nnhiều tổ máy phát điện được kết nối (không phải kết nối cơ khí) sau khi chúng\r\nđược đồng bộ hóa. Các tổ máy phát điện với công suất và tốc độ khác nhau\r\nvẫn có thể được sử dụng trong chế độ này.\r\n\r\nb) Chế độ khởi động và điều khiển:\r\n- Các chế độ khởi động và điều khiển trong quá trình vận hành thông\r\nthường của tô máy phát điện bao gôm:\r\n+ Khởi động;\r\n+ Giám sát;\r\n+ Điêu chỉnh điện áp, tân sô và đông bộ hóa tai nơi áp dung;\r\n+ Đóng/Căt;\r\n+ Dừng;\r\n- Các chế độ nêu trên có thể thực hiện theo kiểu tự động hoặc bán tự động\r\nhoặc băng tay như sau:\r\n\r\n+ Chế độ vận hành tự động: Quá trình khởi động và điều khiển tổ máy phát\r\nđiện được thực hiện một cách hoàn toàn tự động.\r\n\f+ Chế độ vận hành bán tự động: một số chức năng của tổ máy phát điện\r\nđược khởi động và điều khiên băng tay và phân còn lại được thực hiện một\r\ncách hoàn toàn tự động.\r\n\r\n+ Chế độ vận hành bằng tay: quá trình khởi động và điều khiển tổ máy phát\r\nđiện được thực hiện băng tay.\r\n\r\n¢) Chế độ vận hành liên tục với tải thay doi:\r\nChế độ vận hành không bị giới hạn về thời gian, có tính đến thời gian bảo\r\ndưỡng (tương ứng với công suất chính kê PRP theo TCVN 9729-1:2013)\r\nd) Chế độ vận hành trong thời gian giới hạn với tải thay đổi:\r\nChế độ vận hành bị giới hạn về thời gian (tương ứng với công suất hoạt động\r\ntrong thời gian giới hạn LTP theo TCVN 9729-1:2013)\r\n6/ Đặc tính kỹ thuật của tổ máy phát điện diesel:\r\na) Tổ máy phát điện:\r\n- Số pha: 3 pha/4 dây (có dây trung tính).\r\n- Điện áp danh định: 220/380 VAC.\r\n- Tần số danh định: 50Hz.\r\n- Giá trị nhiệt độ giới hạn cho phép: cấp H (theo TCVN 9729-8)\r\n\r\n- Suất tiêu hao nhiên liệu khi tổ máy phát chạy ổn định với công suất chính kế\r\nPRP):\r\n\r\nTô máy phát điện (kVA) 6.25 375 [625 ]250\r\nSuất tiêu hao (1í/giờ) 15 6.3 10 67\r\n\r\nb) Máy phát điện:\r\n\r\n- Loại: 4 cực, không chổi than, kích từ bằng cuộn dây hoặc nam châm vĩnh cửu\r\n\r\n- Bộ điều áp tự động (AVR): Loại vi xử lý.\r\nc) Động cơ diesel:\r\n- Loại: 4 thì\r\n- Nhiên liệu sử dụng: Dầu DO.\r\n- Hệ thống đốt: Phun trực tiếp.\r\n- Hệ thống khởi động: Bằng động cơ điện, sử dụng ắc quy 24VDC\r\n- Gió nạp: Tăng áp bằng turbo\r\nd) Hệ thống điều khiển, bảo vệ, hiển thị đo lường:\r\n\r\n- Tắt cả các thiết bị, thành phần của hệ thống điều khiển, bảo vệ, đo lường\r\nphải được thiết kê đề chịu được độ rung khi vận hành của cả tô máy phát điện.\r\n\r\n- Hệ thống điều khiển:\r\n\fHệ thống điều khiển loại vi xử lý, bao gồm: -\r\n\r\n+ Hệ thống điều áp tự động.\r\n\r\n+ Hệ thông điêu toc tự động.\r\n\r\n+ Hệ thống tự kiểm tra tình trạng vận hành tổ máy.\r\n\r\n+ Bảng điều khiển có màn hình hiển thị số và có đèn chiều sáng nền.\r\n\r\n- Hệ thống bảo vệ:\r\n\r\n* Hệ thống cảnh báo các trường hợp sau:\r\n\r\n+ Quá tải.\r\n\r\n+ Thấp áp/quá áp.\r\n\r\n+ Áp suất dau bôi trơn thấp.\r\n\r\n+ Nhiệt độ nước làm mát cao.\r\n\r\n+ Điện áp ac quy thập.\r\n\r\n+ Mức nhiên liệu thập.\r\n\r\n* Hệ thống bảo vệ ngừng máy cho các trường hợp sau:\r\n\r\n+ Quá tải.\r\n\r\n+ Quá toc của động cơ.\r\n\r\n+ Thấp áp/ quá áp.\r\n\r\n+ Thấp tần/quá tan.\r\n\r\n+ Ngắn mạch.\r\n\r\n+ Ap suat dau bôi trơn thập.\r\n\r\n+ Nhiệt độ nước làm mát cao.\r\n\r\n+ Ngừng khan cap.\r\n- Hệ thống hiển thị, đo lường: hiển thi, đo lường phải thể hiện được các\r\nthông sô cơ bản như điện áp AC mỗi pha, dòng điện AC mỗi pha, công suất\r\n\r\nthực, tần số, tốc độ, điện ap DC, áp lực dầu bôi trơn, nhiệt độ nước làm mát,\r\ncosh.\r\n\r\ne) Vỏ chống ồn:\r\n- Vỏ chống ồn phải được cung cấp bởi nhà sản xuất tổ máy phát điện.\r\n_- Vật liệu bên ngoài bằng thép không rỉ hay thép sơn tĩnh điện nhằm đảm bảo\r\n\r\nđiêu kiện vận hành.\r\n\r\n- Độ ồn tối đa của tổ máy phát điện sau khi lắp vỏ chống ồn: 85dB (A) ở\r\nkhoảng cách 01 m.\r\n\r\n- Vỏ chống ôn được thiết kế đảm bảo các yêu cầu sau:\r\n\r\n+ Đảm bảo tổ máy phát điện vận hành tin cậy, an toàn ở ngoài trời.\r\n\r\n+ Có các móc treo giúp cho việc cầu và vận chuyên toàn bộ hệ thống tổ máy\r\n\r\nphát điện một cách dê dàng và an toàn.\r\n\r\n7/ Tương thích điện từ (EMC):\r\n- Đạt giới hạn tương thích điện từ (EMC) theo TCVN 6627-1:2014\r\n\fSignature Not Verified\r\nNội dung được ký số bởi:\r\nTên đơn vị: CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC THÀNH PHỐ\r\nHỒ CHÍ MINH TNHH - CÔNG TY ĐIỆN LỰC TÂN BÌNH\r\nMã số thuế: 0300951119-020\r\nThời gian ký: 12-01-2023 04:29:37"}