{"text":"--- Tệp: Chuong VIII_Phu luc BGHD.docx ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\n\n(Kèm theo hợp đồng số _____,  ngày ____ tháng ____ năm ____)\n\nPhụ lục này được lập trên cơ sở yêu cầu nêu trong HSMT, HSDT và những thỏa thuận đã đạt được trong quá trình thương thảo, hoàn thiện hợp đồng, bao gồm giá (thành tiền) cho từng hạng mục, nội dung công việc. Giá (thành tiền) cho từng hạng mục, nội dung công việc đã bao gồm các chi phí về thuế, phí, lệ phí (nếu có) theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày trước ngày có thời điểm đóng thầu theo quy định\n\n--- Tệp: Chương V_Yêu cầu về kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về phương án và gói thầu\n- Tên gói thầu: Bảo dưỡng, sửa chữa máy phát điện các trạm BTS khu vực Đài Viễn thông Bình Định năm 2023.\n- Phương án: Bảo dưỡng, sửa chữa máy phát điện các trạm BTS khu vực Đài Viễn thông Bình Định năm 2023. \n- Phạm vi cung cấp dịch vụ: \n+ Bảo dưỡng, sửa chữa Máy phát điện.\n+ Địa điểm thực hiện: Tại các trạm BTS thuộc các tỉnh Quảng Ngãi, Bình Định, Phú Yên, Khánh Hòa (danh sách chi tiết đính kèm Phụ lục)\n2. Yêu cầu về kỹ thuật\n2.1. Yêu cầu đối với công tác bảo dưỡng Máy phát điện (MPĐ)\n2.1.1 Nội dung bảo dưỡng\n\nSTT\nLoại MPĐ\nNội dung thực hiện\n1\nMPĐ động cơ xăng \nKiểm tra chung: đai ốc, giảm âm, giảm chấn;\nKiểm tra nhiên liệu trong bình chứa.\nKiểm tra dầu bôi trơn:\nKiểm tra mức dầu trên que thăm dầu\nTình trạng dầu, độ nhớt, màu sắc.\nKiểm tra hệ thống lọc gió:\nĐộ kín\nVệ sinh bên ngoài, họng hút, vệ sinh bộ lọc gió\nKiểm tra hệ thống nhiên liệu:\nKiểm tra rò rỉ, van đường nhiên liệu.\nĐộ kín đường nạp gió, đường hút vào động cơ.\nThay thế dầu bôi trơn: xả dầu, nạp dầu mới.\nKiểm tra hệ thống đánh lửa:\nDây cao áp, kiểm tra rò điện, phóng điện.\nKiểm tra mối nối: mobin cao áp, bugi.\nKiểm tra ắc quy: đo điện áp, đo dòng điện khi khởi động, đo dòng nạp.\nKiểm tra hệ thống khởi động, \nKiểm tra đầu phát, dây dẫn\nChạy thử không tải, có tải:\nĐo, kiểm tra điện áp khi không tải và có tải\nĐo tần số\n\n\nVệ sinh máy.\nGhi biên bản và sổ bảo dưỡng\n2\nMPĐ động cơ diesel \nKiểm tra chung: đai ốc, giảm âm, giảm chấn, dây curoa, độ rơ.\nKiểm tra nhiên liệu trong bình chứa\nKiểm tra và thay thế dầu bôi trơn\nThay thế lọc dầu sau 2 năm sử dụng.\nKiểm tra, làm sạch hệ thống lọc gió.\nKiểm tra, vệ sinh hệ thống làm mát.\nKiểm tra hệ thống thoát khí thải.\nKiểm tra hệ thống nhiên liệu, kiểm tra rò rỉ, bơm cao áp, vòi phun, vệ sinh hệ thống lọc nhiên liệu, xả không khí trong hệ thống nhiên liệu.\nKiểm tra curoa.\nBảo dưỡng ắc quy: đo điện áp, đo dòng điện khi khởi động, đo dòng nạp.\nKiểm tra hệ thống khởi động.\nKiểm tra đầu phát, dây dẫn.\nChạy thử không tải, có tải:\nĐo, kiểm tra điện áp khi không tải và có tải\nĐo tần số\nKiểm tra độ ồn, độ rung.\nVệ sinh máy.\nGhi biên bản, sổ bảo dưỡng\n3\nToàn bộ MPĐ\n- Thực hiện dán nhãn tem quản lý Máy phát điện theo yêu cầu của chủ đầu tư (phần vật tư do chủ đầu tư trang bị).\n- Cập nhật thông tin về Máy phát điện: chủng loại, Serial, thông số Máy phát điện...vào cơ sở dữ liệu theo yêu cầu của chủ đầu tư.\n2.1.2 Yêu cầu chất lượng bảo dưỡng\n- Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.\n2.2. Yêu cầu đối với công tác sửa chữa Máy phát điện\n2.2.1 Nội dung sửa chữa chính\n- Phối hợp nhân viên vận hành khai thác (VHKT) của MobiFone miền Trung tại trạm để xác định nguyên nhân hư hỏng, vật tư bị hư hỏng cần thay thế...\n- Tiến hành sửa chữa MPĐ bị hư hỏng, hoặc thay thế vật tư bị hư hỏng để khôi phục hoạt động bình thường cho thiết bị MPĐ bị hư hỏng.\n- Chạy thử máy (không tải, có tải) ngay sau khi hoàn thành công tác sửa chữa và kiểm tra các thông số kỹ thuật hoạt động của máy (dòng điện, điện áp, tần số...) đảm bảo tất cả các thông số này phù hợp với qui định của nhà sản xuất máy. \n- Lập biên bản nghiệm thu công việc sửa chữa tại trạm.\n2.2.2 Yêu cầu chất lượng sửa chữa\n- Máy sau khi được sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.\n- Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng và đáp ứng các yêu cầu quy định sau:\nĐối với MPĐ sử dụng nhiên liệu xăng:\nTT\nNội dung công việc\nĐVT\nYêu cầu kỹ thuật của vật tư\n1\nCọc điện\nbộ\n- Đường kính >= D16mm , chiều dài >= 1 mét- Mới 100%.\n2\nSửa chữa động cơ khởi động máy (motor đề)\ncái\n- Sửa chữa cóc đề, thay chổi than bị mòn.\n3\nThay Bugi máy phát điện\ncái\n- Phù hợp với loại máy.- Mới 100%.\n4\nCân chỉnh cần ga, cần gió\nmáy\n- Vệ sinh và cân chỉnh cần ga, cần gió.\n5\nSửa chữa, phục hồi bộ chế hòa khí\nbộ\n- Vệ sinh, kiểm tra và cân chỉnh lại ốc, vòng đệm\n6\nThay bình xăng con\ncái\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Honda hoặc tương đương\n7\nThay bộ khoá xăng\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n8\nThay dây giật khởi động\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n9\nThay IC, dây đánh lửa\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n10\nThay kim phao xăng, git lơ \ncái\n- Phù hợp với loại máy.- Mới 100%.\n11\nThay ống xăng\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n12\nThay thùng xăng\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n13\nVệ sinh bugi\nbộ\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\nĐối với MPĐ sử dụng nhiên liệu dầu diesel:\nTT\nNội dung công việc\nĐVT\nYêu cầu kỹ thuật của vật tư\n1\nThay mạch điều khiển ATS\nbộ\n- Mới 100%.\n- Nhãn hiệu: Aksamautu hoặc tương đương\n2\nHút dầu ra phuy, dùng bơm áp lực xịt rửa vệ sinh bên trong thùng dầu\nmáy\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n3\nSửa chữa ống khói và bọc cách nhiệt ống khói\nbộ\n- Kiểm tra và khắc phục trường hợp máy xả khói đen (đường ống bị tắc nghẽn cần vệ sinh, turbo tăng áp hoặc hệ thống phun nhiên liệu bị tắc nghẽn)- Bọc bảo ôn đường ống khói máy phát điện\n4\nThay thùng dầu\ncái\n- Phù hợp với loại máy.- Mới 100%.\n5\nThay Bộ chỉnh lưu cụm kích từ đuôi đầu phát (Điôt)\nbộ\n- Phù hợp với loại máy.- Đảm bảo giữ Bộ máy phát điện hoạt động bình thường, hiệu quả chỉnh lưu tốt, hiệu suất ổn định.- Mới 100%.\n6\nThay cảm biến nước \ncái\n- Phù hợp với loại máy.\n- Mới 100%.\n7\nCài đặt bộ điều khiến\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n8\nSửa chữa mạch điều chỉnh điện áp (AVR)\nmáy\n- Kiểm tra các cảnh báo đổ về board điều khiển.- Nạp phần mềm sửa lỗi không ổn định của board điều khiển.- Thay thế chân jack cắm bị lỗi.\n9\nSửa chữa mạch điều khiển máy phát\nmáy\n- Kiểm tra các cảnh báo đổ về board điều khiển.- Nạp phần mềm sửa lỗi không ổn định của board điều khiển.- Thay thế chân jack cắm bị lỗi.\n10\nThay bộ dây tín hiệu điều khiển\nm\n- 7x2,5mm2, Cadivi hoặc tương đương.- Mới 100%.\n11\nThay bộ nút dừng khẩn cấp \nbộ\n- Mới 100%.\n- Nhãn hiêu: Schneider hoặc tương đương\n12\nThay CB bảo vệ HVR\ncái\n- Nhãn hiêu : MCCB/MCB 63A, 2 cực, hiệu Schneider, Mitsubishi, Hager, LS hoặc tương đương.- Mới 100%\n13\nThay mạch điều khiển máy phát\nbộ\n- Phù hợp với loại máy.- Màn hình hiển thị: LCD hiển thị các chỉ dẫn và các cảnh báo.- Hiển thị: Volt, Ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt.- Kiểm tra báo lỗi: Nhiệt độ nước làm mát cao.- Bảo vệ dừng máy tự động.- Mới 100%.\n- Nhãn hiêu: Deepsea, Emko Trans Amf, Sices, Datacom, Bernini hoặc tương đương\n14\nCân chỉnh bơm cao áp\nBộ\n- Vệ sinh và cân chỉnh bơm cao áp.\n15\nCân chỉnh dây curoa máy phát điện\nsợi\n- Cân chỉnh dây curoa máy phát điện\n16\nHàn gia cố, sửa chữa hệ thống ống xả \nBộ\n- Dò tìm và hàn trám lỗ xì.\n17\nHàn lại bas bắt lọc dầu\nmáy\n- Dò tìm và hàn trám lỗ xì.\n18\nPhục hồi bơm cao áp\ncái\n- Thay thế bơm-kim phun, vệ sinh và cân chỉnh bơm cao áp.\n19\nSửa chữa bộ bơm dầu\nBộ\n- Thay thế bơm dầu, vệ sinh và cân chỉnh bơm dầu\n20\nSửa chữa dynamo phát điện 12 VDC (dynamo sạc)\nBộ\n- Quấn lại dynamo bằng dây đồng, thay IC sạc. - Đảm bảo ngõ ra sạc cho accu 12 VDC.\n21\nSửa chữa Turbo tăng áp\nmáy\n- Kiểm tra và bổ sung lượng dầu bôi trơn.- Kiểm tra  và thay thế các chi tiết trong hệ thống ống dẫn dầu bôi trơn turbo hoặc các gioăng/phớt bị rò rỉ, lâu năm hơn có thể bị thoái hóa.- Kiểm tra và sửa chữa phần rò rỉ trong hệ thống nén khí.\n22\nSửa chữa, vệ sinh và hàn két nước\ncái\n- Dò tìm và hàn trám lỗ xì\n- Vệ sinh két nước\n23\nThay cổ zê siết ống dầu\ncái\n- Mới 100%.\n24\nThay dây cu-roa\ndây\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Bosch hoặc tương đương\n25\nThay đế két nước làm mát\ncái\n- Chất liệu ống tản nhiệt bằng đồng.\n- Phù hợp với chủng loại máy- Mới 100%.\n26\nThay hệ thống ngắt máy phát (solenoid)\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Lister Petter hoặc tương đương\n27\nThay lọc dầu \ncái\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n28\nThay lọc gió\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n29\nThay Lọc nước\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n30\nThay lọc nhiên liệu\ncái\n- Ống nhiên liệu chuyên dụng.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n31\nThay lọc nhớt\ncái\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n32\nThay ổ bi bơm nước\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n33\nThay ống dẫn dầu\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n34\nThay ống dẫn nước\ndây\n- Phù hợp với loại máy.- Mới 100%.\n35\nThay phốt bơm nước\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n36\nThay ty bơm cao áp\nCái\n- Chất liệu bằng đồng.- Mới 100%.\n37\nThay van hằng nhiệt \ncái\n- Phù hợp với loại máy.- Mới 100%.\n38\nThay/Bổ sung dung dịch nước làm mát\nlít\n- Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, pha với nước cất theo tỷ lệ 1:10.- Mới 100%.\n- Nhãn hiệu: Fleetguard hoặc tương đương\n39\nVệ sinh bơm dầu\nbộ\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n40\nVệ sinh lọc nhớt\ncái\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n41\nVệ sinh van hằng nhiệt \nmáy\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\nYêu cầu chung (cho cả MPĐ sử dụng nhiện liệu xăng và MPĐ sử dụng nhiên liệu dầu diesel):\nTT\nNội dung công việc\nĐVT\nYêu cầu kỹ thuật của vật tư\n1\nThay bulong nắp máy \ncái\n- Phù hợp với loại máy.- Mới 100%.\n2\nVệ sinh máy phát điện\nmáy\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n3\nĐóng bạc lót (Sơ mi) Roto\nCái \n- Phù hợp với loại máy.- Mới 100%.\n4\nĐóng sơ mi mặt bích đầu phát\nCái\n- Phù hợp với loại máy.- Mới 100%.\n5\nQuấn lại cuộn dây Rotor\nCái\n- Quấn lại bằng dây đồng. \n6\nQuấn lại stator máy phát điện\nBộ\n- Quấn lại bằng dây đồng. \n7\nSấy đầu phát\nCái \n- Sấy đầu phát\n8\nThay mạch điều chỉnh điện áp (AVR)\ncái\n- Phù hợp với loại máy.- Hàng mới 100%, đảm bảo điện thế ngõ ra ổn định 220-230VAC, tần số 50-51Hz khi có tải.- Mới 100%.\n- Nhãn hiệu: Aksamautu hoặc tương đương.\n9\nThay cảm biến dòng \ncái\n- Mới 100%.\n10\nThay Dynamo máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n11\nCân chỉnh điện áp, tần số\nmáy\n- Điều chỉnh điện áp, tần số của máy phát điện theo đúng yêu cầu kỹ thuật của catologue hãng đề ra.\n12\nThay bộ dây tín hiệu sạc bình\nbộ\n- Mới 100%.\n- Nhãn hiệu: Cadivi hoặc tương đương.\n13\nThay bộ sạc accu tự động\nBộ\n- Mới 100%.\n- Nhãn hiệu: Deepsea hoặc tương đương\n14\nThay bu lông cần ga\ncái\n- Phù hợp với loại máy.- Mới 100%.\n15\nThay cao su chân đế \nBộ\n- Phù hợp với loại máy.- Mới 100%.\n16\nThay cầu chì máy phát điện\ncái\n- Mới 100%.\n17\nThay Dây 2x2,5mm2 Cadivi\nm\n- 2x2,5mm2, hiệu Cadivi hoặc tương đương.- Mới 100%.\n18\nThay đồng hồ máy phát điện\ncái\n- Phù hợp với loại máy.- Mới 100%.\n19\nThay mạch sạc bù accu\ncái\n- Điều tiết sạc ngõ ra 5-10A DC.- Tự động ngắt khi bình accu đủ điện.\n- Nhãn hiệu: Deepsea hoặc tương đương - Mới 100%.\n20\nThay ổ khoá đề máy phát điện\nbộ\n- Mới 100%.\n21\nThay ổ khóa khởi động máy\ncái\n- Mới 100%.\n22\nThay ổ và phích cắm máy phát điện\ncái\n- Phù hợp với loại máy.- Mới 100%.\n23\nThay Rơle máy phát điện\nCái\n- Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương.- Mới 100%.\n24\nThay thế dây điện 2x16mm2\nm \n- 2x16mm2, hiệu Cadivi hoặc tương đương.- Mới 100%.\n25\nThay Xylanh máy phát điện\ncái\n- Phù hợp với loại máy.- Mới 100%.\n26\nVệ sinh bộ đề khởi động\nbộ\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n27\nCân chỉnh kim phun\nCái\n- Vệ sinh và cân chỉnh kim phun.\n28\nCân chỉnh piston\nmáy\n- Cân chỉnh piston\n29\nCuốn lại solenoid\nmáy\n- Quấn lại ruột solenoid phát điện, vật liệu quấn bằng đồng.\n30\nGia công bô lửa\nCái\n- Gia công bô lửa\n31\nGia công cốt máy\nBộ\n- Gia công cốt máy\n32\nGia công tay ven\nBộ\n- Gia công tay ven\n33\nGia công trục cơ máy phát điện\nBộ\n- Gia công trục cơ máy phát điện\n34\nGia công xi lanh\nBộ\n- Gia công xi lanh\n35\nSửa chữa cảm biến nhớt\nmáy\n- Kiểm tra, hàn lại jack cắm\n36\nSửa chửa ống bô (ống nhún)\ncái\n- Hàn ống pô máy tại vị trí mục/ thủng, thay lò xo đàn hồi, sửa chữa bầu hãm thanh.\n37\nThay bạc cốt 0.25\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n38\nThay bạc đạn đầu phát \ncái\n- Phù hợp với loại máy.- Mới 100%.\n39\nThay bạc secmang\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n40\nThay bạc trục cơ máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n41\nThay bạc ven máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n42\nThay Bánh xe cho máy phát điện\ncái\n- Mới 100%.\n43\nThay Bộ phốt trục cơ máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n44\nThay Bộ roăng quy lat máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n45\nThay Bộ ron đệm\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n46\nThay cảm biến nhớt\nBộ\n- Mới 100%.\n47\nThay động cơ khởi động máy (motor đề)\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n48\nThay ốc quylat \ncái\n- Phù hợp với loại máy.- Mới 100%.\n49\nThay ống bô (ống nhún)\ncái\n- Mới 100%.\n50\nThay ống dẫn khói\nbộ\n- Phù hợp với ống pô máy.- Thép tráng kẽm, dày ≥ 1,2 mm.- Mới 100%.\n51\nThay piston\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n52\nThay phốt trục cơ\ncái\n- Phù hợp với loại máy.- Mới 100%.\n53\nThay quạt gió máy phát điện\nbộ\n- Mới 100%.\n54\nThay su páp\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n55\nThay/Bổ sung nhớt\nlít\n- Hãng Caltex hoặc tương đương.- Mới 100%.\n\nĐối với CCDC thay thế:\nTT\nTên vật tư\nĐVT\nYêu cầu kỹ thuật của vật tư\n1\nẮc quy 12V- 90\ncái\n- Kích thước: ≤303 x 171 x 200 mm.\n- Điện áp: 12V\n- Dung lượng 90 Ah\n- MSP: GS MF 105d31l/r hoặc tương đương- Mới 100%.\n2\nẮc quy 12V- 70 Ah\ncái\n-Kích thước: ≤236 * 134 * 201 mm.\n- Điện áp: 12V\n- Dung lượng 70 Ah\n- MSP: GS MF 80d26l hoặc tương đương- Mới 100%.\n2\nẮc quy 12V- 45 Ah\ncái\n-Kích thước ≤ 236 * 134 * 201\n- Điện áp: 12V\n- Dung lượng 70 Ah\n- MSP: GS 46b24l hoặc tương đương- Mới 100%.\n4\nBơm nhiên liệu cầm tay 12V\nCái\n- Công suất: 120W.\n- Hút : 3 – 9 mét\n- Đẩy: 10 – 20 mét\n- MSP: LK-60-12DC hoặc tương đương- Mới 100%.\n5\nĐầu jack 3 chân nguồn ra MPĐ\nCái\n- Đầu jack 3 chân nguồn ra MPĐ. \n- MPS: PKE32M723 hoặc tương đương\n6\nRơle trung gian\nCái\n- Điện áp cuộn dây: 220/240 VAC\n- Tiếp điểm: DPDT 5A \n- MSP: MY2N-GS-AC220/240V hoặc tương đương\n\nĐối với công tác di dời Máy phát điện: nội dung công việc bao gồm:\n       + Tháo rã máy phát điện tại trạm.\n       + Vận chuyển thủ công từ trạm ra điểm tập kết xe.\n + Vận chuyển máy phát điện tới trạm đến.\n       + Vận chuyển thủ công từ điểm tập kết xe vào trạm đến.\n       + Lắp đặt chi tiết các bộ phận hoàn chỉnh.\n       + Chạy thử vận hành máy phát điện.\n+ Kết thúc, ký biên bản nghiệm thu tại trạm với đại diện chủ đầu tư.\n2.3. Yêu cầu về bảo hành đối với công tác sửa chữa Máy phát điện\n- Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng mục sửa chữa đó.\n-  Nhà thầu phải thực hiện bảo đảm bảo hành cho các hạng mục sửa chữa  với giá trị bằng 5% giá trị nghiệm thu các hạng mục sửa chữa, thời gian bảo lãnh kể từ ngày nghiệm thu đến hết thời hạn bảo hành bằng hình thức cung cấp chứng thư bảo lãnh bảo hành của ngân hàng hoặc tổ chức tài chính được Ngân hàng Nhà nước Việt Nam công nhận.\n3. Yêu cầu tiến độ thực hiện\n- Thời gian cung cấp dịch vụ: tối đa 12 tháng kể từ ngày hợp đồng có hiệu lực.\n-  Đối với công việc bảo dưỡng: Sau khi hợp đồng thi công có hiệu lực, nhà thầu phải lập kế hoạch và tiến độ thực hiện việc bảo dưỡng MPĐ, thời gian hoàn thành: tối đa 45 ngày kể từ ngày bàn giao danh sách thi công.\n- Đối với công việc sửa chữa, ứng cứu MPĐ:\n +Thực hiện công việc 24/07 (24 giờ trong ngày, 7 ngày trong tuần) kể cả ngày Lễ, Tết…khi cần xử lý ƯCTT, đảm bảo thông tin liên lạc theo quy định của bên thuê dịch vụ.  \n+ Phải đáp ứng thời gian theo quy định như sau: \nPhân loại ưu tiên\nTrạm ưu tiên 1\nTrạm ưu tiên 2\nPhân cấp Máy phát điện hư hỏng\nMáy phát điện tại các Node BSC/RNC, node truyền dẫn, Site cấp 2\nToàn bộ Máy phát điện tại trạm (trừ các trạm thuộc ưu tiên 1)\nThời hạn yêu cầu xử lý từ khi Bên cung cấp dịch vụ nhận được thông báo của TT.MLMT\n- Tối đa 2 giờ: Có mặt tại trạm kể từ khi nhận được thông báo để phối hợp với TT.MLMT.\n- Tối đa 6 giờ: Xử lý xong hoặc khắc phục tạm thời để máy có thể hoạt động.\nTối đa 24 giờ: Xử lý xong hoặc khắc phục tạm thời để máy có thể hoạt động.\n- Nếu thiết bị hư hỏng nặng, không thể khắc phục tại chỗ thì 2 bên tiến hành lập biên bản xác nhận thời gian cần thiết để khắc phục sự cố (tối đa không quá 10 ngày) kể từ ngày lập biên bản.\n- Quy định về việc xác định thời hạn cung cấp dịch vụ: \n  + TT.MLMT có trách nhiệm hỗ trợ ra vào trạm để nhân viên Đơn vị cung cấp dịch vụ hoàn thành công việc theo đúng thời hạn yêu cầu. Trường hợp nhân viên Đơn vị cung cấp dịch vụ đã có mặt nhưng không được vào trạm thì thời hạn cung cấp dịch vụ sẽ được gia hạn thêm một khoảng thời gian tương ứng với thời gian bị trễ do không được vào trạm.\n  + Với các trường hợp hư hỏng nặng, không thể sửa chữa tại chỗ, phải tháo thiết bị mang về và cần thêm thời gian để xử lý như hỏng dynamo cần quấn lại, hàn trám két nước giải nhiệt, hàn ống pô, phục hồi bơm cao áp … hoặc các máy đã được trang bị đưa vào sử dụng quá lâu nên vật tư, thiết bị dự phòng không sẵn có trên thị trường hoặc vật tư, thiết bị hư hỏng là loại đặc chủng phải đặt hàng từ nhà sản xuất/nhà cung cấp máy thì TT.MLMT sẽ gia hạn thời gian sửa chữa cho Đơn vị cung cấp dịch vụ tùy theo điều kiện thực tế cụ thể.\n4. Yêu cầu về đảm bảo an toàn lao động\n- Nhà thầu phải xây dựng phương án an toàn lao động và phổ biến đến từng người trước khi thực hiện bảo dưỡng, sửa chữa. \n- Trong suốt quá trình bảo dưỡng, sửa chữa phải liên hệ chặt chẽ với các đơn vị có liên quan nhằm đảm bảo an toàn về người, tài sản, vật tư thiết bị trạm.\n- Trang bị đủ bảo hộ lao động và dụng cụ lao động cho công nhân thi công và kiểm tra trước khi sử dụng.\n- Trong khi thi công sắp xếp vật tư gọn gàng đảm bảo an toàn lao động trên công trình.\n-  Bố trí nhân lực hợp lý cho từng phần công việc.\n-  Khi sử dụng điện, phải có dụng cụ an toàn về điện, người tham gia thi công xây dựng phải được hướng dẫn về kỹ thuật an toàn điện, biết sơ cứu người bị điện giật khi xảy ra tai nạn về điện.\n-  Nhà thầu phải chịu trách nhiệm toàn bộ về những tai nạn do mình gây ra trong quá trình thi công.\n5. Yêu cầu về quản lý chất lượng, nghiệm thu:\nVật tư thay thế được kiểm tra về chất lượng, chủng loại trước khi lắp đặt theo đúng yêu cầu đề ra. Kèm theo các tài liệu sau:\n-\tCatalogue và tài liệu kỹ thuật có liên quan về sản phẩm (Nếu có)\n-\tChứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)\n-\tGiấy chứng nhận chất lượng sản phẩm (Nếu có)\n-\tThực hiện chế độ bảo hành của nhà cung cấp đối với các thiết bị vật tư.\n- Thực hiện báo cáo, nghiệm thu:\n  + Trước 10h00 Thứ 6 hàng tuần, Đơn vị cung cấp dịch vụ gửi báo cáo chi tiết tiến độ, kết quả sửa chữa cho đầu mối của TT.MLMT qua email.\n  + Trước 10h00 Thứ 5 hàng tuần, Đài VT sẽ xác nhận kết quả sửa chữa của tuần liền kề trước đó qua email.\n  + Với các trường hợp máy hư hỏng quá nặng cần trung tu, đại tu hoặc giá trị sửa chữa lớn do phải sửa chữa, thay thế nhiều hạng mục thì Đơn vị cung cấp dịch vụ phải thông báo và được sự đồng ý của TT.MLMT trước khi sửa chữa.\n + Khi Đơn vị cung cấp dịch vụ hoàn thành công việc thay thế, sửa chữa thì hai bên sẽ cùng ký Biên bản nghiệm thu xác nhận kết quả sửa chữa tại trạm theo biểu mẫu đính kèm. Biên bản được xem là hợp lệ khi được đóng dấu của Đơn vị cung cấp dịch vụ, có chữ ký của nhân viên sửa chữa và nhân viên chính thức của TT.MLMT.\n  + Với các vật tư, thiết bị được thay thế có giá trị từ 1 triệu đồng (trước VAT) trở lên thì Đơn vị cung cấp dịch vụ có trách nhiệm thu hồi vật tư, thiết bị cũ về nhập kho của TT.MLMT tại địa chỉ KCN số 2 – An Đồn – P.An Hải Bắc – Q.Sơn Trà – TP.Đà Nẵng.\n6. Yêu cầu về thanh toán, xử lý vi phạm\n6.1. Yêu cầu về thanh toán\n- Hình thức thanh toán: chuyển khoản. \n- Đồng tiền thanh toán: VNĐ.\n- Đối với chi phí bảo dưỡng: TT.MLMT thực hiện thanh toán 100%  giá trị đề nghị thanh toán cho nhà thầu sau khi hoàn thành việc bảo dưỡng và TT.MLMT nhận đủ hồ sơ thanh toán.\n- Đối với chi phí sửa chữa: \n + TT.MLMT thực hiện thanh toán 95% giá trị đề nghị thanh toán cho nhà thầu sau mỗi đợt thực hiện công tác sửa chữa hoặc chu kỳ 3 tháng với khối lượng thực tế mà nhà thầu đã thực hiện và TT.MLMT nhận đủ hồ sơ thanh toán.\n + Thanh toán 5% giá trị còn lại khi nhà thầu cung cấp thư bảo lãnh bảo hành do Ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát hành với giá trị bằng 5% giá trị của đợt thanh toán sửa chữa đó trong thời gian tối thiểu12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng hoặc khi kết thúc thời hạn bảo hành\n- Không thực hiện thanh toán trong trường hợp dịch vụ hoặc vật tư, thiết bị được thay thế không đảm bảo đúng tiêu chuẩn chất lượng, yêu cầu kỹ thuật và nhà thầu không thực hiện đúng theo yêu cầu của TT.MLMT.\n6.2. Xử lý vi phạm\nTrong quá trình thực hiện công việc, nếu đơn vị cung cấp không đảm bảo quy định về thời gian hoàn thành công việc từ khi tiếp cận hiện trường thì sẽ chịu mức các phạt:\n+ Nhà thầu bị phạt theo mức phạt 1% giá trị của đợt thanh toán đó cho mỗi tuần chậm tiến độ bảo dưỡng theo quy định thời gian trong hợp đồng.\n+ Nhà thầu bị phạt theo mức phạt 1% giá trị của đợt thanh toán đó cho mỗi giờ chậm khắc phục sửa chữa theo quy định về thời gian tại mục 3.\n+ Mức phạt tối đa: 8% giá trị hợp đồng\nNếu TT.MLMT phát hiện sản phẩm và/hoặc vật tư mà Đơn vị cung cấp dịch vụ cung cấp không đạt yêu cầu chất lượng kỹ thuật, thì Đơn vị cung cấp dịch vụ có trách nhiệm cung cấp lại sản phẩm chính hãng theo đúng quy định của hợp đồng.\n7. Yêu cầu khác\n- Thực hiện đúng các nội quy an toàn trong khi thực hiện.\n- Không làm gián đoạn hoạt động, gây nhiễu đến các thiết bị khác.\n- Nhà thầu dịch vụ có trách nhiệm đảm bảo an toàn cho cơ sở hạ tầng, thiết bị tại các trạm cung cấp dịch vụ , đảm bảo thực hiện công việc không gây ảnh hưởng đến an toàn và sự hoạt động bình thường của các thiết bị khác trong khu vực. \n- Nhà thầu dịch vụ hoàn toàn chịu trách nhiệm về an toàn lao động, các hư hỏng đối với vật tư và thiết bị tại các trạm cung cấp của TT.MLMT trong thời gian thực hiện công việc do lỗi của nhà thầu dịch vụ gây ra.\n- Nhà thầu dịch vụ có trách nhiệm đảm bảo bảo mật thông tin đối với các dữ liệu được TT.MLMT cung cấp trong quá trình thực hiện công việc.\nNhà thầu nộp cùng E-HSDT bản trình bày về giải pháp và phương pháp luận để thực hiện dịch vụ phi tư vấn theo mẫu dưới đây:\nGIẢI PHÁP VÀ PHƯƠNG PHÁP LUẬN TỔNG QUÁT\nDO NHÀ THẦU ĐỀ XUẤT ĐỂ THỰC HIỆN DỊCH VỤ PHI TƯ VẤN\n\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \n\n 1. Giải pháp và phương pháp luận;\n2.  Kế hoạch công tác;\n\n\n\n\n\n\n\nPhụ lục:\nDanh sách các trạm bảo dưỡng, sửa chữa Máy phát điện\n* Ghi chú: Quy định áp dụng vùng theo quy định tại Nghị định số 90/2019/NĐ-CP ngày 15 tháng 11 năm 2019 của Chính phủ.\n\nTT\nTỉnh\nSite ID\nĐịa chỉ\nNhiên liệu\nCông suất (KVA)\nSố lượng máy\nPhân loại ưu tiên\n1\nPhú Yên\nPYDH08\nThôn Phú Lương xã Hoà Tân Đông, huyện Đông Hoà, Phú Yên\ndầu\n12\n1\nƯu tiên 2\n2\nPhú Yên\nPYDH11\nThôn Hòa Sơn, xã Hoà Xuân Nam, huyện Đông Hoà\ndầu\n15\n1\nƯu tiên 2\n3\nPhú Yên\nPYDH12\nThôn Bàn Nham Nam, xã Hoà Xuân Tây, huyện Tây Hoà\nxăng\n6\n1\nƯu tiên 2\n4\nPhú Yên\nPYDH14\nThôn Phú Hòa, TT Hòa Hiệp Trung, huyện Đông Hoà\nxăng\n8\n1\nƯu tiên 2\n5\nPhú Yên\nPYDH15\nThôn Bàn Thạch, xã Hòa Xuân Đông, huyện Đông Hòa, tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n6\nPhú Yên\nPYDH18\nĐồn biên phòng Vũng Rô, xã Hòa Xuân Nam, huyện Đông Hoà, tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n7\nPhú Yên\nPYDH23\nĐội 5, Thôn Phú Hiệp 1, xã Hòa Hiệp Trung, H. Đông Hòa\ndầu\n8\n1\nƯu tiên 2\n8\nPhú Yên\nPYDH24\nPhú Thọ 1,TT Hòa Hiệp Trung, Đông Hòa, Phú Yên\nxăng\n8\n1\nƯu tiên 2\n9\nPhú Yên\nPYDH28\nThôn Uất Lâm, Xã Hòa Hiệp Bắc, huyện Đông Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n10\nPhú Yên\nPYDH29\nThôn Phước Lâm, xã Hòa Hiệp Bắc, huyện Đông Hòa, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n11\nPhú Yên\nPYDH31\nThôn Vĩnh Xuân,Hòa Tân Đông,Đông Hòa,Phú Yên\ndầu\n6\n1\nƯu tiên 2\n12\nPhú Yên\nPYDH32\nThôn Cảnh Phước,Hòa Tân Đông,Tây Hòa,Phú Yên\ndầu\n6\n1\nƯu tiên 2\n13\nPhú Yên\nPYDH33\nThôn Nam Bình 2, Hòa Xuân Tây, Đông Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n14\nPhú Yên\nPYDH34\nThôn Hiệp Đồng, Hòa Xuân Đông, Đông Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n15\nPhú Yên\nPYDH35\nThôn Thọ Lâm, xã Hòa Hiệp Nam, huyện Đông Hòa, tỉnh Phú yên\ndầu\n6\n1\nƯu tiên 2\n16\nPhú Yên\nPYDH04\nThôn Đa Ngư, Xã Hoà Hiệp Nam, huyện Đông Hòa\ndầu\n11\n1\nƯu tiên 2\n17\nPhú Yên\nPYDH36\nthôn Phước Lộc 1, xã Hòa Thành, huyện Đông Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n18\nPhú Yên\nPYDH40\nThôn Phú Khê, xã Hòa Xuân Đông, huyện Đông Hòa, Phú Yên\nxăng\n5\n1\nƯu tiên 2\n19\nPhú Yên\nPYDH41\nThôn Hôị Cư, xã Hòa Tân Tây, huyện Tây Hòa\nxăng\n6\n1\nƯu tiên 2\n20\nPhú Yên\nPYDH05\nĐội 1, thôn 1, TT Hòa vinh, Đông hòa (Ô.Mô)\ndầu\n11\n1\nƯu tiên 2\n21\nPhú Yên\nPYSC06\nThôn Cẩm Khê - Xã Xuân Lộc - Tx.Sông cầu - Phú Yên\ndầu\n6\n1\nƯu tiên 2\n22\nPhú Yên\nPYSC08\nĐèo Gành Đỏ, Phường Xuân Đài, TX Sông Cầu\ndầu\n8\n1\nƯu tiên 2\n23\nPhú Yên\nPYSC02\nThôn Cao Phong - Xã Xuân Lâm - TX Sông Cầu\ndầu\n12\n1\nƯu tiên 2\n24\nPhú Yên\nPYSC16\nThôn Bình Nông, xã Xuân Lâm, Tx Sông Cầu\ndầu\n8\n1\nƯu tiên 2\n25\nPhú Yên\nPYSC21\nBãi nhỏm, xã Xuân Hải, Tx Sông Cầu, tỉnh Phú Yên\ndầu\n8\n1\nƯu tiên 2\n26\nPhú Yên\nPYSC23\nThôn Mỹ Sơn, phường Xuân Thành, Tx Sông Cầu\ndầu\n8\n1\nƯu tiên 2\n27\nPhú Yên\nPYSC24\nthôn Hoà Lợi, xã Xuân Cảnh, TX. Sông Cầu\ndầu\n8\n1\nƯu tiên 2\n28\nPhú Yên\nPYSC29\nThôn Lệ Uyên, xã Xuân Phương ,Thị xã Sông cầu, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n29\nPhú Yên\nPYSC30\nThôn Vĩnh Hòa, xã Xuân Thịnh, Sông Cầu, Phú Yên\ndầu\n8\n1\nƯu tiên 2\n30\nPhú Yên\nPYSC31\nThôn Thọ Lộc, Xã Xuân Lộc, thị xã Sông Cầu, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n31\nPhú Yên\nPYSC32\nThôn Thọ Lộc, xã Xuân Bình, thị xã Sông Cầu, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n32\nPhú Yên\nPYSC33\nThôn Chanh Nam, xã Xuân Thọ 1, Thị xã Sông Cầu, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n33\nPhú Yên\nPYSC34\nKhu Phố Tân Thanh, Phường Xuân Đài, Thị xã Sông Cầu, tỉnh Phú Yên\ndầu\n8\n1\nƯu tiên 2\n34\nPhú Yên\nPYSC35\nThôn Hảo Danh, xã Xuân Thọ 2, huyện Sông Cầu, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n35\nPhú Yên\nPYSC04\nUBND xã Xuân Hòa, Tx Sông Cầu, Phú Yên\ndầu\n12\n1\nƯu tiên 2\n36\nPhú Yên\nPYSC37\nThôn Phú Dương, xã Xuân Thịnh, Thị xã Sông Cầu, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n37\nPhú Yên\nPYSC38\nThôn Phú Dương , xã Xuân Thịnh, thị xã Sông Cầu, tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n38\nPhú Yên\nPYSC39\nThôn Xuân Lộc, Thị xã Sông Cầu, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n39\nPhú Yên\nPYSC40\nthôn 5, xã Xuân Hải, TX Sông Cầu, phú Yên\ndầu\n6\n1\nƯu tiên 2\n40\nPhú Yên\nPYSC41\nThôn Long Thạnh, xã Xuân Lộc ,Thị xã Sông Cầu, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n41\nPhú Yên\nPYSH08\nUBND xã EaTrol, huyện Sông Hinh, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n42\nPhú Yên\nPYSH10\nKhối phố 1, TT Hai Riêng, huyện Sông Hinh\ndầu\n8\n1\nƯu tiên 2\n43\nPhú Yên\nPYSH11\nThôn Buôn Ba, xã EaBá, huyện Sông Hinh\nxăng\n8\n1\nƯu tiên 2\n44\nPhú Yên\nPYSH13\nThôn Suối Biểu, xã Sơn Giang, H.Sông Hinh\nxăng\n8\n1\nƯu tiên 2\n45\nPhú Yên\nPYSH14\nThôn Chí Thán, xã Đức Bình Đông, H.Sông Hinh\nxăng\n5.5\n1\nƯu tiên 2\n46\nPhú Yên\nPYSH02\nUBND xã Eabar, huyện Sông Hinh\ndầu\n11\n1\nƯu tiên 2\n47\nPhú Yên\nPYSH16\nBDVHX Buôn Kit, xã Sông Hinh, H.Sông Hinh\ndầu\n5.5\n1\nƯu tiên 2\n48\nPhú Yên\nPYSH17\nThôn Suối Tre, xã Ea Trol, H.Sông Hinh\nxăng\n5.5\n1\nƯu tiên 2\n49\nPhú Yên\nPYSH18\nThôn Tân Sơn, xã Ea Bar, H.Sông Hinh, Phú Yên\nxăng\n5.5\n1\nƯu tiên 2\n50\nPhú Yên\nPYSH19\nĐội 6 NT cafe Ea bar, xã Ea Bar, H.Sông Hinh\ndầu\n5.5\n1\nƯu tiên 2\n51\nPhú Yên\nPYSH21\nKhu phố 5, TT Hai Riêng, Sông Hinh\ndầu\n8\n1\nƯu tiên 2\n52\nPhú Yên\nPYSH22\nThôn Vĩnh Giang, xã Sơn Giang, huyện Sông Hinh, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n53\nPhú Yên\nPYSH23\nThôn Bình Sơn, X.Sông Hinh,H.Sông Hinh,Phú Yên\ndầu\n6\n1\nƯu tiên 2\n54\nPhú Yên\nPYSH24\nBuôn Đức, Xã Earol, Sông Hinh,Phú Yên\ndầu\n6\n1\nƯu tiên 2\n55\nPhú Yên\nPYSH25\nBuôn 2 KLốc, xã Eabia, huyện Sông Hinh, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n56\nPhú Yên\nPYSH03\nThôn Sơn Giang, Xã Đức Bình Đông, huyện Sông Hinh\ndầu\n8\n1\nƯu tiên 2\n57\nPhú Yên\nPYSH26\nKhu phố 3, Thị trấn Hai Riêng, huyện Sông Hinh, Phú Yên\ndầu\n6\n1\nƯu tiên 2\n58\nPhú Yên\nPYSH27\nThôn Tân An, xã Ea Bar, huyện Sông Hinh, tỉnh Phú Yên\nxăng\n5.5\n1\nƯu tiên 2\n59\nPhú Yên\nPYSH28\nThôn Dành B, xã Ea Bia, huyện Sông Hinh, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n60\nPhú Yên\nPYSH29\nBuôn Diêm, TT Hai Riêng, huyện Sông Hinh, tỉnh Phú Yên\nxăng\n9.5\n1\nƯu tiên 2\n61\nPhú Yên\nPYSH30\nThôn Din, xã Ea Bar, huyện Sông Hinh, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n62\nPhú Yên\nPYSH31\nNgã Tư Cầu Đường, Đức Bình Đông, Sông Hinh, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n63\nPhú Yên\nPYSH05\nThôn An Hòa, xã Đức Binh Tây, Sông Hinh, Phú Yên\ndầu\n10\n1\nƯu tiên 2\n64\nPhú Yên\nPYTA01\nKhu đèo Tam Giang - TT Chí Thạnh - H.Tuy An\ndầu\n17\n1\nƯu tiên 2\n65\nPhú Yên\nPYTA06\nKhu phố NGân Sơn, TT Chí Thạnh, huyện Tuy An\ndầu\n15\n1\nƯu tiên 2\n66\nPhú Yên\nPYTA07\nKhu vực đèo Quán Cau (gần trụ anten của điện lực), huyện Tuy An\ndầu\n15\n1\nƯu tiên 2\n67\nPhú Yên\nPYTA09\nThôn Định Trung 2 xã An Định huyện Tuy An\ndầu\n11\n1\nƯu tiên 2\n68\nPhú Yên\nPYTA13\nThôn Phú hạnh-Xã An Ninh Đông, huyện Tuy an\ndầu\n10\n1\nƯu tiên 2\n69\nPhú Yên\nPYTA14\nBưu điện Chí Thạnh, TT Chí Thạnh, huyện Tuy An, Phú Yên\ndầu\n30\n1\nƯu tiên 2\n70\nPhú Yên\nPYTA02\nThôn Nhơn Hội, xã An Hòa, Tuy An\ndầu\n11\n1\nƯu tiên 2\n71\nPhú Yên\nPYTA16\nThôn Trung Lương 2, xã An Nghiệp, huyện Tuy An\ndầu\n11\n1\nƯu tiên 2\n72\nPhú Yên\nPYTA20\nThôn Hội Tín, xã An Thạch, huyện Tuy An\ndầu\n8\n1\nƯu tiên 2\n73\nPhú Yên\nPYTA21\nĐội 9, Thôn Thái Long, xã An Lĩnh, Tuy An\ndầu\n8\n1\nƯu tiên 2\n74\nPhú Yên\nPYTA22\nThôn Tân Long, Xã An Cư, Tuy An\ndầu\n8\n1\nƯu tiên 2\n75\nPhú Yên\nPYTA23\nThôn Quảng Dức, xã An Thọ, Tuy An\ndầu\n6\n1\nƯu tiên 2\n76\nPhú Yên\nPYTA25\nThôn Kim Sơn, xã An Thọ, H.Tuy An, Phú Yên\ndầu\n6\n1\nƯu tiên 2\n77\nPhú Yên\nPYTA03\nThôn Phú Điềm, Xã An Hòa, huyện Tuy An\ndầu\n11\n1\nƯu tiên 2\n78\nPhú Yên\nPYTA26\nThôn Xuân Phú, xã An Ninh Tây, Huyện Tuy An, Tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n79\nPhú Yên\nPYTA27\nThôn Phú Thịnh, Xã An Thạch, Huyện Tuy An, Phú Yên\nxăng\n8\n1\nƯu tiên 2\n80\nPhú Yên\nPYTA28\nThôn Bình Chánh, Xã An Dân, Huyện Tuy An.\nxăng\n8\n1\nƯu tiên 2\n81\nPhú Yên\nPYTA29\nThôn 7 - Xã An Ninh Đông - Huyện Tuy An - Phú Yên\ndầu\n8\n1\nƯu tiên 2\n82\nPhú Yên\nPYTA30\nTHÔN PHÚ THẠNH, XÃ AN CHẤN, HUYỆN TUY AN ,TỈNH PHÚ YÊN\ndầu\n6\n1\nƯu tiên 2\n83\nPhú Yên\nPYTA31\nTHÔN PHÚ TÂN 2, XÃ AN CƯ, HUYỆN TUY AN,TỈNH PHÚ YÊN\ndầu\n6\n1\nƯu tiên 2\n84\nPhú Yên\nPYTA32\nTHÔN MỸ PHÚ, XÃ AN HIỆP, HUYỆN TUY AN, TỈNH PHÚ YÊN\ndầu\n6\n1\nƯu tiên 2\n85\nPhú Yên\nPYTA33\nTHÔN TIÊN CHÂU, XÃ AN NINH TÂY, HUYỆN TUY AN, TỈNH PHÚ YÊN\ndầu\n6\n1\nƯu tiên 2\n86\nPhú Yên\nPYTA34\nThôn Long Hòa, xã An Định, huyện Tuy An, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n87\nPhú Yên\nPYTA35\nThôn Tân Long, xã An Cư, huyện tuy An, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n88\nPhú Yên\nPYTA36\nThôn Giai Sơn, xã An Mỹ, huyện Tuy An ,Tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n89\nPhú Yên\nPYTA37\nThôn Xuân Lộc, xã An Xuân, huyện Tuy An, tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n90\nPhú Yên\nPYTA38\nThôn 6, xã An Ninh Đông, huyện Tuy An, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n91\nPhú Yên\nPYTA39\nThôn Phú Hạnh, xã An Ninh Đông, huyện Tuy An, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n92\nPhú Yên\nPYTA40\nThôn Tuyên Châu, xã An Ninh Tây, huyện Tuy An, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n93\nPhú Yên\nPYTA41\nThôn An Dương - Xã An Hiệp - Tuy An, Phú Yên\ndầu\n6\n1\nƯu tiên 2\n94\nPhú Yên\nPYTA42\nThôn Phú Mỹ, xã An Dân, huyện Tuy An, tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n95\nPhú Yên\nPYTA43\nThôn Tân Định, xã An Hòa, huyện Tuy An, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n96\nPhú Yên\nPYTA44\nThôn Bình Chánh, xã An Dân, huyện Tuy An , Phú yên\ndầu\n6\n1\nƯu tiên 2\n97\nPhú Yên\nPYTA46\nThôn Phú Điềm, Xã An Hòa, huyện Tuy An, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n98\nPhú Yên\nPYTA05\nGần UBND xã An Ninh Tây, huyện Tuy An\ndầu\n8\n1\nƯu tiên 2\n99\nPhú Yên\nPYTA47\nthôn Định Phong, xã An Nghiệp, huyện Tuy An , tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n100\nPhú Yên\nPYTA48\nTT Chí Thạnh, huyện Tuy An, Phú Yên\nxăng\n9.5\n1\nƯu tiên 2\n101\nPhú Yên\nPYTA49\nThôn Phong Lãnh, xã An Lĩnh, huyện Tuy An, Phú Yên\nxăng\n9.5\n1\nƯu tiên 2\n102\nPhú Yên\nPYTA50\nXã An Hiệp, huyện Tuy An, Phú Yên.\nxăng\n9.5\n1\nƯu tiên 2\n103\nPhú Yên\nPYTH01\nBĐ VHX Sơn Thành, Xã Sơn Thành, huyện Tây Hòa\ndầu\n36\n1\nƯu tiên 2\n104\nPhú Yên\nPYTH08\nThôn Phú Hữu, xã Hòa Thịnh, huyện Tây Hoà\ndầu\n11\n1\nƯu tiên 2\n105\nPhú Yên\nPYTH10\nCạnh UBND, xã Sơn Thành 2, huyện Tây Hòa\nxăng\n8\n1\nƯu tiên 2\n106\nPhú Yên\nPYTH15\nThôn Mỹ Thạnh Trung 1, xa Hòa Phong, Tây Hòa\nxăng\n6\n1\nƯu tiên 2\n107\nPhú Yên\nPYTH02\nThôn Long Mỹ, xã Hoà Bình 2 - huyện Tây Hoà\nxăng\n6\n1\nƯu tiên 2\n108\nPhú Yên\nPYTH16\nThôn Phước Thành Đông, xã Hòa Phong, Tây Hòa, Phú Yên\ndầu\n8\n1\nƯu tiên 2\n109\nPhú Yên\nPYTH17\nThôn Lạc Mỹ, xã Hòa Phú, Tây Hòa, Phú Yên\ndầu\n8\n1\nƯu tiên 2\n110\nPhú Yên\nPYTH20\nThôn Phú Thuận, xã Mỹ Hòa Đông, huyện Tây Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n111\nPhú Yên\nPYTH21\nThôn Phú Nông, Hòa Bình 1,Tây Hòa, Phú Yên\ndầu\n6\n1\nƯu tiên 2\n112\nPhú Yên\nPYTH22\nKP Phước Mỹ Tây, TT Phú Thứ, Tây Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n113\nPhú Yên\nPYTH23\nThôn Mỹ Phú, Hòa Mỹ Tây, Tây Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n114\nPhú Yên\nPYTH24\nThôn Tân Mỹ,Hòa Phú,Tây Hòa,Phú Yên\ndầu\n6\n1\nƯu tiên 2\n115\nPhú Yên\nPYTH25\nThôn Phú Hữu,Hòa Thịnh ,Tây Hòa,Phú yên\ndầu\n6\n1\nƯu tiên 2\n116\nPhú Yên\nPYTH03\nUBND xã Hòa Thịnh, huyện Tây Hòa\ndầu\n8\n1\nƯu tiên 2\n117\nPhú Yên\nPYTH26\nThôn Xuân Mỹ, Hòa Mỹ Đông, Tây Hòa, Phú Yên\ndầu\n6\n1\nƯu tiên 2\n118\nPhú Yên\nPYTH27\nThôn Phước Thành, xã Hòa Phong, huyện Tây Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n119\nPhú Yên\nPYTH28\nKhu phố Phước Thịnh, TT Phú Thứ, huyện Tây Hòa, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n120\nPhú Yên\nPYTH29\nThôn Sơn Thọ, xã Sơn Thành Tây, huyện Tây Hòa, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n121\nPhú Yên\nPYTH30\nXã Sơn Thành Đông, huyện Tây Hòa, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n122\nPhú Yên\nPYTH32\nXã Sơn Thành Đông, huyện Tây Hòa, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n123\nPhú Yên\nPYTH31\nThôn Mỹ Thành, xã Hòa Mỹ Tây, huyện Tây Hòa, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n124\nPhú Yên\nPYTH33\n \nxăng\n6\n1\nƯu tiên 2\n125\nPhú Yên\nPYDX12\nThủy điện La Hiêng, xa Phú Mỡ, H.Đồng Xuân\ndầu\n6\n1\nƯu tiên 2\n126\nPhú Yên\nPYDX02\nThôn Lãnh Vân, Xã Xuân Lãnh, huyện Đồng Xuân\ndầu\n10\n1\nƯu tiên 2\n127\nPhú Yên\nPYDX20\nThôn Phước Lệ xã Xuân Quang 2, huyện Đồng Xuân, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n128\nPhú Yên\nPYDX21\nThôn Phú Tâm 2, xã Xuân Quang 1, huyện Đồng Xuân, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n129\nPhú Yên\nPYDX22\nThôn Lãnh Văn, xã Xuân Lãnh, huện Đồng Xuân, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n130\nPhú Yên\nPYDX23\nThôn Phước Hòa, xã Xuân Phước, huyện Đồng Xuân, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n131\nPhú Yên\nPYDX24\nThôn Phú Hội , xã Xuân Phước, huyện Đồng Xuân, tỉnh Phú yên.\ndầu\n6\n1\nƯu tiên 2\n132\nPhú Yên\nPYDX25\nKP Long An, thị trấn La Hai, huyện Đồng Xuân, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n133\nPhú Yên\nPYDX03\nUBND xã Xuân Phước, H. Đồng Xuân, Phú Yên\ndầu\n11\n1\nƯu tiên 2\n134\nPhú Yên\nPYDX05\nThôn Tân Vinh, xã Xuân Sơn Nam, huyện Đồng Xuân\ndầu\n12\n1\nƯu tiên 2\n135\nPhú Yên\nPYPH06\nThôn Định Thọ, TT Phú Hòa, huyện Phú Hòa, Phú Yên\ndầu\n15\n1\nƯu tiên 2\n136\nPhú Yên\nPYPH09\nThôn Phú Thạnh, xã Hòa Quang Nam, huyện Phú Hòa\nxăng\n8\n1\nƯu tiên 2\n137\nPhú Yên\nPYPH10\nThôn Phú Sen Tây, xã Hòa Định Tây, huyện Phú Hòa\ndầu\n5\n1\nƯu tiên 2\n138\nPhú Yên\nPYPH11\nThôn Ngọc Sơn Tây, xã Hòa Quang Bắc, huyện Phú Hòa\ndầu\n11\n1\nƯu tiên 2\n139\nPhú Yên\nPYPH15\nThôn Nhất Sơn, xã Hòa Hội, huyện Phú Hòa\ndầu\n8\n1\nƯu tiên 2\n140\nPhú Yên\nPYPH02\nThôn Mỹ Hòa, xã Hòa Thắng, huyện Phú Hòa\nxăng\n8\n1\nƯu tiên 2\n141\nPhú Yên\nPYPH17\nThôn Đông Bình, xã Hoà An, Huyện Phú Hoà, Phú Yên\ndầu\n8\n1\nƯu tiên 2\n142\nPhú Yên\nPYPH18\nTHÔN QUY HẬU, XÃ HÒA TRỊ, HUYỆN PHÚ HÒA, TỈNH PHÚ YÊN.\ndầu\n6\n1\nƯu tiên 2\n143\nPhú Yên\nPYPH19\nThôn Vĩnh Phú, xã Hòa An, huyện Phú Hòa, tỉnh Phú Yên.\nxăng\n6\n1\nƯu tiên 2\n144\nPhú Yên\nPYPH20\nThôn Mỹ Thành, xã Hòa Thắng, huyện Phú Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n145\nPhú Yên\nPYPH21\nThôn Cẩm Sơn, xã Hòa Quang Nam, huyện Phú Hòa, Tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n146\nPhú Yên\nPYPH26\nThôn Cẩm Thạch, xã Hòa Định Tây, huyện Phú Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n147\nPhú Yên\nPYPH27\nThôn Phú Sen Tây, xã Hòa Định Tây, huyện Phú Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n148\nPhú Yên\nPYPY01\nBĐ Tuy Hòa , 206 Trần Hưng Đạo, phường 4, Tp Tuy Hòa\ndầu\n50\n2\nƯu tiên 2\n149\nPhú Yên\nPYPY59\n67 Cần Vương, phường 2 Tp Tuy Hòa\nxăng\n5.5\n1\nƯu tiên 2\n150\nPhú Yên\nPYPY60\nThôn Phú Vang, xã Bình Kiến, Tp Tuy Hòa\nxăng\n6\n1\nƯu tiên 2\n151\nPhú Yên\nPYPY63\n191 Nguyễn Huệ, Phường 5, TP. Tuy Hòa\nxăng\n5.5\n1\nƯu tiên 2\n152\nPhú Yên\nPYPY64\n19 Hàm Nghi, khu phố 5, Phường2, TP. Tuy Hòa\nxăng\n6\n1\nƯu tiên 2\n153\nPhú Yên\nPYPY67\n220 Nguyễn Tất Thành phường 8 Tp Tuy Hòa\nxăng\n6\n1\nƯu tiên 2\n154\nPhú Yên\nPYPY68\n48 Nguyễn Đức Cảnh phường 9 Tp Tuy Hòa\nxăng\n5.5\n1\nƯu tiên 2\n155\nPhú Yên\nPYPY14\nPhía sau công ty 3-2, xã An Phú, Tp Tuy Hòa, Phú Yên\ndầu\n17\n1\nƯu tiên 2\n156\nPhú Yên\nPYPY15\nThôn Xuân Dực, xã An Phú, Thành phố Tuy Hòa\ndầu\n6\n1\nƯu tiên 2\n157\nPhú Yên\nPYPY16\nThôn Chính Nghĩa xã An Phú Tuy Hòa. 0905449698\ndầu\n36\n1\nƯu tiên 2\n158\nPhú Yên\nPYPY19\nThôn Ngọc Lãng, Xã Bình Ngọc, thành Phố Tuy Hòa , tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n159\nPhú Yên\nPYPY20\n03 Lý Thường Kiệt,tp Tuy Hòa\ndầu\n8\n1\nƯu tiên 2\n160\nPhú Yên\nPYPY21\nNinh Tịnh 2, P9-tpTuy Hòa\nxăng\n5.5\n1\nƯu tiên 2\n161\nPhú Yên\nPYPY24\nThôn Thọ Vức, xã Hoà Kiến, Tp Tuy Hoà\ndầu\n8\n1\nƯu tiên 2\n162\nPhú Yên\nPYPY30\n89 Nguyễn Huệ, phường 5, Tp Tuy Hòa\nxăng\n5.5\n1\nƯu tiên 2\n163\nPhú Yên\nPYPY37\nThôn Sơn Thọ, xã Hòa Kiến, thành phố tuy hòa, tỉnh Phú Yên\nxăng\n5.5\n1\nƯu tiên 2\n164\nPhú Yên\nPYPY38\nthôn Long Thuỷ, xã An Phú, TP. Tuy Hoà\ndầu\n8\n1\nƯu tiên 2\n165\nPhú Yên\nPYPY39\nLiên Trì 2, phường 9, Tp Tuy Hòa\ndầu\n8\n1\nƯu tiên 2\n166\nPhú Yên\nPYPY40\nĐường Độc Lập, TP Tuy Hòa, tỉnh Phú Yên\ndầu\n6\n1\nƯu tiên 2\n167\nPhú Yên\nPYPY04\n237 Trường Chinh, phường 7, Tp Tuy Hòa\nxăng\n5.5\n1\nƯu tiên 2\n168\nPhú Yên\nPYPY44\nThôn Phú Vang, Xã Bình Kiến, Tp Tuy Hoà, Phú Yên\nxăng\n5.5\n1\nƯu tiên 2\n169\nPhú Yên\nPYPY45\n453 Trần Hưng Đạo Phường 6, Tp Tuy Hòa\nxăng\n6\n1\nƯu tiên 2\n170\nPhú Yên\nPYPY47\n58 Duy Tân, Phường 5, Tp Tuy Hòa\nxăng\n6\n1\nƯu tiên 2\n171\nPhú Yên\nPYPY48\n12/303 Bà Triệu, Phường 7, Tp Tuy Hoà, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n172\nPhú Yên\nPYPY49\n129B Lê Thánh Tôn, Phường 7, Tp Tuy Hòa\nxăng\n6\n1\nƯu tiên 2\n173\nPhú Yên\nPYPY54\n4/8 Lý Tự Trọng phường 7 Tp Tuy Hòa\nxăng\n5.5\n1\nƯu tiên 2\n174\nPhú Yên\nPYPY55\nKP 6, P Phú Đông, TP Tuy Hòa, Phú Yên\nxăng\n5.5\n1\nƯu tiên 2\n175\nPhú Yên\nPYSA15\nThôn Bắc Lý, xã Đông Hóa, TT Củng Sơn, huyện Sơn Hòa\nxăng\n8\n1\nƯu tiên 2\n176\nPhú Yên\nPYSA16\nKhu Dốc Võng, TT Củng Sơn, huyện Sơn Hòa\ndầu\n8\n1\nƯu tiên 2\n177\nPhú Yên\nPYSA17\nXóm Tịnh Sơ, KP Tây Hòa, TT Củng Sơn, huyện Sơn Hòa\nxăng\n8\n1\nƯu tiên 2\n178\nPhú Yên\nPYSA21\nThôn Tân Lương, xã Sơn Hội, H.Sơn Hòa\nxăng\n6\n1\nƯu tiên 2\n179\nPhú Yên\nPYSA22\nThôn Tân Thanh, xã Sơn Hội, H.Sơn Hòa\nxăng\n5.5\n1\nƯu tiên 2\n180\nPhú Yên\nPYSA24\nThôn Vân Hòa, xã Sơn Long, huyện Sơn Hòa\nxăng\n6\n1\nƯu tiên 2\n181\nPhú Yên\nPYSA03\nThôn Thống Nhất, xã Suối Trai, huyện Sơn Hòa\ndầu\n11\n1\nƯu tiên 2\n182\nPhú Yên\nPYSA26\nThôn Hòn ông, xã Sơn Phước, huyện Sơn Hòa, tỉnh Phú yên.\ndầu\n6\n1\nƯu tiên 2\n183\nPhú Yên\nPYSA27\nThôn Tây Hòa, thị Trấn Củng Sơn, huyện Sơn Hòa, tỉnh Phú Yên.\ndầu\n6\n1\nƯu tiên 2\n184\nPhú Yên\nPYSA28\nThôn Ma Gú, xã Sơn Phước, huyện Sơn Hòa, tỉnh Phú Yên.\nxăng\n5.5\n1\nƯu tiên 2\n185\nPhú Yên\nPYSA29\nThôn Gia Trụ, xã Phước Tân, huyện Sơn Hòa, tỉnh Phú Yên.\nxăng\n6\n1\nƯu tiên 2\n186\nPhú Yên\nPYSA30\nThôn Ngân Điền, xã Sơn Hà, Huyện Sơn Hòa, tỉnh phú Yên\ndầu\n6\n1\nƯu tiên 2\n187\nPhú Yên\nPYSA31\nThôn Suối Bạc, xã Suối Bạc, huyện Sơn Hòa, tỉnh Phú Yên.\nxăng\n5.5\n1\nƯu tiên 2\n188\nPhú Yên\nPYSA32\nThôn Nguyên Cam, xã Sơn Nguyên, huyện Sơn Hòa, tỉnh Phú Yên\nxăng\n5.5\n1\nƯu tiên 2\n189\nPhú Yên\nPYSA33\nThôn Thạnh Hội, xã Sơn Hà, huyện Sơn Hòa, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n190\nPhú Yên\nPYSA34\nXã Sơn Nguyên, huyện Sơn Hòa, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n191\nPhú Yên\nPYSA04\nThôn Phú Sơn - xã Krôngpa - H.Sơn Hoà\ndầu\n8\n1\nƯu tiên 2\n192\nPhú Yên\nPYSA05\nThôn Tân Hội - xã Sơn Hội, huyện Sơn Hòa\ndầu\n8\n1\nƯu tiên 2\n193\nPhú Yên\nPYDH17\nĐào Khắc Nhạn - Thôn Đa Ngư, xã Hoà Hiệp Nam, huyện Đông Hoà\ndầu\n17\n1\nƯu tiên 2\n194\nPhú Yên\nPYSA12\nĐội 3, thôn Tân hòa, xã Sơn Phước, Sơn hòa, Phú Yên\ndầu\n11\n1\nƯu tiên 2\n195\nPhú Yên\nPYSA13\nThôn Phong Hậu, xã Sơn Long, Sơn hòa (Ô. Thức: 0977350835)\ndầu\n12\n1\nƯu tiên 2\n196\nPhú Yên\nPYSH09\nThôn An Hòa, xã Đức bình tây, Sông hinh\nxăng\n6\n1\nƯu tiên 2\n197\nPhú Yên\nPYSA06\nThôn Ma nhê B, xã cà lúi, Sơn hòa (Ô.Hiêp)\nxăng\n6\n1\nƯu tiên 2\n198\nPhú Yên\nPYSA08\nthôn Độc Lập A, xã EaChrăng, huyện Sơn Hòa\nxăng\n6\n1\nƯu tiên 2\n199\nPhú Yên\nPYSC05\nThôn Dân Phú, xã Xuân Phương, Tx Sông Cầu (Ô.Lai )\nxăng\n6\n1\nƯu tiên 2\n200\nPhú Yên\nPYSC18\nHuỳnh Văn Lân - Thôn Phú 2, xã Xuân Phương, Tx Sông Cầu\nxăng\n6\n1\nƯu tiên 2\n201\nPhú Yên\nPYSC19\nNguyễn Hữu Bưu - Xã Xuân Cảnh, Tx Sông Cầu\nxăng\n6\n1\nƯu tiên 2\n202\nPhú Yên\nPYSC20\nThôn Diễm Trường, xã Xuân Bình, Tx Sông Cầu\nxăng\n6\n1\nƯu tiên 2\n203\nPhú Yên\nPYDX04\nThôn Xuân Mỹ, xã Xuân Long, huyện Đồng Xuân\nxăng\n6\n1\nƯu tiên 2\n204\nPhú Yên\nPYDX08\nPhạm Văn Tiến - Thôn Xuân Hoà, xã Xuân Sơn Nam, huyện Đồng Xuân\nxăng\n6\n1\nƯu tiên 2\n205\nPhú Yên\nPYDX09\nThôn 2, xã Đa Lộc, huyện Đồng Xuân\nxăng\n6\n1\nƯu tiên 2\n206\nPhú Yên\nPYTA10\nThôn Tân lập, xã An Mỹ, Tuy an, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n207\nPhú Yên\nPYTA17\nThôn Phú Mỹ, xã An Thọ, huyện Tuy An\nxăng\n6\n1\nƯu tiên 2\n208\nPhú Yên\nPYTA18\nNguyễn Ngọc Khánh - Thôn Phong Thái, xã An Lĩnh, huyện Tuy An\nxăng\n6\n1\nƯu tiên 2\n209\nPhú Yên\nPYPY13\nNguyễn Đức Trung - KP 3, phường Phú Thạnh, Tp Tuy Hoà\nxăng\n6\n1\nƯu tiên 2\n210\nPhú Yên\nPYDH42\nHòa Hiệp Bắc, Đông Hòa, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n211\nPhú Yên\nPYPH25\nXã Hòa Quang Nam, Phú Hòa, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n212\nPhú Yên\nPYPY05\nĐường Trần Quang Khải, Phú Hòa, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n213\nPhú Yên\nPYSH15\nThôn Bình Giang, Xã Đức Bình Đông, Huyện sông hinh, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n214\nPhú Yên\nPYSH20\nKhu Phố 10, thi trấn hai riêng, Huyện sông hinh, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n215\nPhú Yên\nPYSH32\nBuôn Trinh, xã Ea Bar, huyện Sông Hinh, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n216\nPhú Yên\nPYTH33\nThôn Mỹ Xuân 2, xã Hòa Thịnh, huyện Tây Hòa, Phú Yên\nxăng\n6\n1\nƯu tiên 2\n217\nPhú Yên\nPYTH34\nThôn Cảnh Tịnh, xã Hòa Thịnh, huyện Tây Hòa, tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n218\nPhú Yên\nPYSA18\nThôn Suối cau, Xã Sơn Hà, Huyện Sơn Hòa, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n219\nPhú Yên\nPYSA19\nXã Phước Tân, Huyện Sơn Hòa, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n220\nPhú Yên\nPYSA20\nBĐVH cà lúi, buôn ma dia, Xã cà lúi, Huyện Sơn Hòa, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n221\nPhú Yên\nPYSA23\nBĐVH Sơn nguYên, Thôn Nguyên Trang, Xã Sơn nguyên, Huyện Sơn Hòa, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n222\nPhú Yên\nPYSA25\nVH Sơn Xuân, Thôn Lương Sơn, Xã Sơn Xuân, Huyện Sơn Hòa, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n223\nPhú Yên\nPYSA35\nThôn Tân Phú, xã Suối Bạc, huyện Sơn Hòa, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n224\nPhú Yên\nPYSA36\nThôn Bắc Lý, xã Suối Bạc, huyện Sơn Hòa, Tỉnh Phú Yên\nxăng\n6\n1\nƯu tiên 2\n225\nBình Định\nBDAL04\nThôn Vạn Khánh, xã An Hòa, huyện An Lão, tỉnh Bình Định\ndầu\n10\n1\nƯu tiên 2\n226\nBình Định\nBDAL05\nThôn Tân Lập, xã An Tân, huyện An Lão, Bình Định\ndầu\n10\n1\nƯu tiên 2\n227\nBình Định\nBDAL06\nThôn Xuân Phong, xã An Hòa, huyện An Lão, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n228\nBình Định\nBDAL07\nThôn Thuận An, xã An Tân, huyện An Lão, tỉnh Bình Định.\ndầu\n6\n1\nƯu tiên 2\n229\nBình Định\nBDAN02\n90 Lê Duẩn, Phường Đập Đá, TX An Nhơn, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n230\nBình Định\nBDAN03\nĐài quan sát máy bay, xã Nhơn Lộc, TX An Nhơn, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n231\nBình Định\nBDAN06\nThôn Luôn Định, xã Nhơn Phong, TX An Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n232\nBình Định\nBDAN11\nUBND xã Nhơn Thọ, TX An Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n233\nBình Định\nBDAN15\nThôn Ngãi Chánh, xã Nhơn Hậu, TX An Nhơn, Bình Định\ndầu\n10\n1\nƯu tiên 2\n234\nBình Định\nBDAN24\nKV Châu Thành, Phường Nhơn Thành, TX An Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n235\nBình Định\nBDAN25\nThôn An Hòa xã Nhơn Khánh TX AN Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n236\nBình Định\nBDAN26\nKV Vĩnh Phú, phường Nhơn Thành, TX An Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n237\nBình Định\nBDAN27\nThôn Huỳnh Kim, phường Nhơn Hòa, TX An Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n238\nBình Định\nBDAN31\nThôn Tân Dương, xã Nhơn An, huyện An Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n239\nBình Định\nBDAN32\nThôn Xuân Quang, xã Cát Tường, huyện Phù Cát, Bình Định\ndầu\n6\n1\nƯu tiên 2\n240\nBình Định\nBDAN33\nThôn Hòa Mỹ, Nhơn Phúc, huyện An Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n241\nBình Định\nBDAN34\nKhu Vực Tân Hòa, phường Nhơn Hoà, An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n242\nBình Định\nBDAN35\nThôn Quang Quan, xã Nhơn Khánh, An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n243\nBình Định\nBDAN36\nKhu Vực Phụ Quang,Phường Nhơn Hòa,An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n244\nBình Định\nBDAN37\nThôn Đông Lâm, xã Nhơn Lộc, An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n245\nBình Định\nBDAN39\nThôn Ngãi Chánh, xã Nhơn Hậu, An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n246\nBình Định\nBDAN40\nThôn Vân Sơn, Xã Nhơn Hậu An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n247\nBình Định\nBDAN42\nThôn Thuận Đức, Nhơn Mỹ, An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n248\nBình Định\nBDAN43\nThôn Thanh Danh, xã Nhơn Phong, TX An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n249\nBình Định\nBDAN45\nThôn Bắc Thuận, Xã Nhơn Hậu, Huyện An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n250\nBình Định\nBDAN46\nThôn Nam Nhạn Tháp, Xã Nhơn Hậu, Huyện An Nhơn\ndầu\n6\n1\nƯu tiên 2\n251\nBình Định\nBDAN48\nThôn Nam Tân, xã Nhơn Hậu, thị xã An Nhơn - Bình Định\ndầu\n6\n1\nƯu tiên 2\n252\nBình Định\nBDANMA02\nKV Cẩm Vân, phường Nhơn Hưng, TX An Nhơn, tỉnh Bình Định\ndầu\n15\n1\nƯu tiên 2\n253\nBình Định\nBDHA02\nĐôi 2, Thôn Mỹ Thành, xã Ân Mỹ, huyện Hoài Ân, Bình Định\ndầu\n8\n1\nƯu tiên 2\n254\nBình Định\nBDHA10\nThôn Phú Ninh, Xã Ân Nghĩa, Hoài Ân, Bình Định\ndầu\n6\n1\nƯu tiên 2\n255\nBình Định\nBDHA12\nThôn Hội Trung, xã An Hảo Đông, huyện Hoài Ân, Bình Định\ndầu\n6\n1\nƯu tiên 2\n256\nBình Định\nBDHA13\nThôn Long Quang, xã Ân Mỹ, huyện Hoài Ân, Bình Định\ndầu\n8\n1\nƯu tiên 2\n257\nBình Định\nBDHA15\nThôn An Thường 2, xã Ân Thạnh, huyện Hoài Ân, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n258\nBình Định\nBDHA19\nThôn Lộc Giang, xã An Tường Đông, huyện Hoài Ân, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n259\nBình Định\nBDHA21\nThôn Hội Long, Xã Ân Hảo Đông, huyện An Lão, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n260\nBình Định\nBDHA22\nThôn Hội An; xã An Thạnh, huyện Hoài Ân, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n261\nBình Định\nBDHA23\nThôn Thế Thạnh 1, xã Ân Thạnh, huyện Hoài Ân, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n262\nBình Định\nBDHA27\nThôn An Hòa, xã Ân Phong, huyện Hoài Ân, Bình Định\nxăng\n7\n1\nƯu tiên 2\n263\nBình Định\nBDHN02\nKV An Thái, phường Tam Quan, TX Hoài Nhơn, Bình Định\ndầu\n11\n1\nƯu tiên 2\n264\nBình Định\nBDHN04\nXóm Phó Nga, KV Lại Khánh Tây, phường Hoài Đức, TX Hoài Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n265\nBình Định\nBDHN07\nThôn Quy Thuận, Xã Hoài Châu Bắc, TX Hoài Nhơn, Bình Định\ndầu\n11\n1\nƯu tiên 2\n266\nBình Định\nBDHN08\nKV Tài Lương 4, phường Hoài Thanh Tây, TX Hoài Nhơn, Bình Định\ndầu\n16.5\n1\nƯu tiên 2\n267\nBình Định\nBDHN09\nXóm 2, KV Vĩnh Phụng 1, phường Hoài Xuân, TX Hoài Nhơn, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n268\nBình Định\nBDHN10\nĐèo Phú Cũ, KV Lộc Thái, xã Mỹ Châu, huyện Phù Mỹ, Bình Định\ndầu\n12\n1\nƯu tiên 2\n269\nBình Định\nBDHN12\nKV Lâm Trúc 2, phường Hoài Thanh, TX Hoài Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n270\nBình Định\nBDHN13\nThôn Lương Thọ 3, xã Hoài Phú, TX Hoài Nhơn, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n271\nBình Định\nBDHN18\nXóm 4, KV An Dưỡng 2, phường Hoài Tân, TX Hoài Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n272\nBình Định\nBDHN19\nKV Thiên Đức Bắc, phường Hoài Hương, TX Hoài Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n273\nBình Định\nBDHN22\nXóm 1, KV Thuận Thượng 2, phường Hoài Xuân, TX Hoài Nhơn, tỉnh Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n274\nBình Định\nBDHN23\nThành Sơn Tây, xã Hoài Châu, TX Hoài Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n275\nBình Định\nBDHN24\nKV Phú An, phường Hoài Hương, TX Hoài Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n276\nBình Định\nBDHN31\nKV Mỹ An 2, phường Hoài Thanh, TX Hoài Nhơn, tỉnh Bình Định\nxăng\n8\n1\nƯu tiên 2\n277\nBình Định\nBDHN33\nKV Liêm Bình, phường Bồng Sơn, TX Hoài Nhơn, Bình Định\ndầu\n15\n1\nƯu tiên 2\n278\nBình Định\nBDHN34\nThôn Khánh Trạch, xã Hoài Mỹ, TX Hoài Nhơn, Bình Định.\ndầu\n8.7\n1\nƯu tiên 2\n279\nBình Định\nBDHN35\nKV Định Bình Nam, phường Hoài Đức, TX Hoài Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n280\nBình Định\nBDHN36\nKV Cửu Lợi Nam, phường Tam Quan Nam, TX Hoài Nhơn, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n281\nBình Định\nBDHN42\nKV Tân Thành 1, phường Tam Quan Bắc, TX Hoài Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n282\nBình Định\nBDHN43\nThôn Phú Vang, xã Ân Thạnh, huyện Hoài Ân, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n283\nBình Định\nBDHN44\nphường Hoài Đức, TX Hoài Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n284\nBình Định\nBDHN45\nKV Giao Hội, phường Hoài Tân, TX Hoài Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n285\nBình Định\nBDHN46\nKV Ngọc Ân Trung, phường Hoài Thanh Tây, TX Hoài Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n286\nBình Định\nBDHN47\nThôn Gia An Đông, xã Hoài Châu Bắc, TX Hoài Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n287\nBình Định\nBDHN48\nKhối 5, phường Tam Quan, TX Hoài Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n288\nBình Định\nBDHN49\nKhối 2 An Thái, phường Tam Quan, TX Hoài Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n289\nBình Định\nBDHN50\nKV Mỹ An, phường Hoài Thanh, TX Hoài Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n290\nBình Định\nBDHN51\nThôn Kim Giao Thiện, Xã Hoài Hải, TX Hoài Nhơn, Tỉnh Bình Định.\ndầu\n6\n1\nƯu tiên 2\n291\nBình Định\nBDHN52\nKV Hoà Trung 2, phường Hoài Xuân, TX Hoài Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n292\nBình Định\nBDHN53\nKV Cửu Lợi Đông, phường Tam Quan Nam, TX Hoài Nhơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n293\nBình Định\nBDHN54\nTổ 4, Khối 1, phường Bồng Sơn, TX Hoài Nhơn, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n294\nBình Định\nBDHN55\nKV Thiết Định Bắc, phường Bồng Sơn, TX Hoài Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n295\nBình Định\nBDHN56\nThôn Bình Trị, Xã Hoài Mỹ, TX Hoài Nhơn, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n296\nBình Định\nBDHN57\nKV An Dưỡng 1, phường Hoài Tân, TX Hoài Nhơn, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n297\nBình Định\nBDHN58\nThôn Mỹ Bình 3, xã Hoài Phú, TX Hoài Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n298\nBình Định\nBDHN59\nThôn Hội An, Xã Hoài Châu Bắc, TX Hoài Nhơn, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n299\nBình Định\nBDHN60\nKV Lại Khánh Nam, phường Hoài Đức, TX Hoài Nhơn, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n300\nBình Định\nBDHN62\nThôn Tường Sơn, xã Hoài Sơn, Hoài Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n301\nBình Định\nBDPC01\nĐội 6, thôn Mỹ Hóa, xã Cát Hanh, huyện Phù Cát, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n302\nBình Định\nBDPC03\n487 Quang Trung, khu An Kiều, TT Ngô Mây, H.Phù Cát, Bình Định\ndầu\n20KVA\n1\nƯu tiên 2\n303\nBình Định\nBDPC05\nThôn Vĩnh Thành, xã Cát Tài, huyện Phù Cát, Bình Định\ndầu\n8\n1\nƯu tiên 2\n304\nBình Định\nBDPC07\nThôn Xuân An, xã Cát Minh, huyện Phù Cát, Bình Định\nxăng\n8\n1\nƯu tiên 2\n305\nBình Định\nBDPC09\nThôn Chánh Danh, xã Cát Tài, huyện Phù Cát, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n306\nBình Định\nBDPC10\nUBND xã Cát Sơn, huyện Phù Cát, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n307\nBình Định\nBDPC11\nUBND xã Cát Lâm, huyện Phù Cát, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n308\nBình Định\nBDPC13\nThôn Hòa Đại, xã Cát Hiệp, huyện Phù Cát, Bình Định\ndầu\n11\n1\nƯu tiên 2\n309\nBình Định\nBDPC14\nThôn Vĩnh Phú, xã Cát Thắng, huyện Phù Cát, Bình Định\ndầu\n11\n1\nƯu tiên 2\n310\nBình Định\nBDPC17\nThôn Phú Hậu, xã Cát Chánh, huyện Phù Cát, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n311\nBình Định\nBDPC21\nThôn Tùng Chánh, xã Cát Hiệp, huyện Phù Cát, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n312\nBình Định\nBDPC30\nThôn Kiều An, xã Cát Tân, huyện Phù Cát, Bình Định\ndầu\n11\n1\nƯu tiên 2\n313\nBình Định\nBDPC33\nThôn Xuân An, xã Cát Tường, huyện Phù Cát, Bình Định\ndầu\n8\n1\nƯu tiên 2\n314\nBình Định\nBDPC34\nThôn Thuận Phong xã cát Lâm, huyện Phù Cát,Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n315\nBình Định\nBDPC35\nThôn Chánh Hùng, xã Cát Thành, Huyện Phù Cát, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n316\nBình Định\nBDPC36\nThôn Tân Hóa Nam, xã Cát Hanh, huyện Phù Cát, Tỉnh Bình ĐịnhĐịnh\ndầu\n6\n1\nƯu tiên 2\n317\nBình Định\nBDPC37\nThôn Chánh Thiện Xã Cát Thành Huyện Phù Cát Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n318\nBình Định\nBDPC38\nThôn Hội Sơn, xã Cát Sơn, Huyện Phù Cát, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n319\nBình Định\nBDPC39\nThôn Cảnh An, Xã Cát Tài, Huyện Phù Cát, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n320\nBình Định\nBDPC40\nThôn Ngãi An, xã Cát Khánh, huyện Phù Cát, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n321\nBình Định\nBDPC41\nThôn An Phong, Thị Trấn Ngô Mây, Huyện Phù Cát, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n322\nBình Định\nBDPC42\nThôn Trinh Long Khánh, xã Mỹ Cát , Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n323\nBình Định\nBDPC43\nLiên Trì, Cát Nhơn, Phù Cát, Bình Định\ndầu\n6\n1\nƯu tiên 2\n324\nBình Định\nBDPC44\nThôn Phú Hậu, Cát Tiến, Phù Cát, Bình Định\ndầu\n6\n1\nƯu tiên 2\n325\nBình Định\nBDPC45\nThôn Long Định, xã Cát Lâm, huyện Phù Cát, Bình Định\ndầu\n6\n1\nƯu tiên 2\n326\nBình Định\nBDPC46\nThôn Mỹ Long, Xã Cát Hưng, Huyện Phù cát, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n327\nBình Định\nBDPC47\nThị Trấn Ngô Mây, Huyện Phù Cát, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n328\nBình Định\nBDPC48\nThôn Tân Thành, xã Cát Hải, Phù Cát, Bình Định\ndầu\n6\n1\nƯu tiên 2\n329\nBình Định\nBDPC49\nThôn Chánh Lý, xã Cát Tường, huyện Phù Cát, Bình Định\ndầu\n6\n1\nƯu tiên 2\n330\nBình Định\nBDPC50\nThôn Hòa Võng, Xã Cát Tân, huyện Phù Cát, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n331\nBình Định\nBDPC51\nPhong An, Cát Trinh, Phù Cát, Bình Định\ndầu\n6\n1\nƯu tiên 2\n332\nBình Định\nBDPC52\nThôn Hóa Lạc, xã Cát Thành, Huyện Phù Cát, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n333\nBình Định\nBDPC54\nThôn Thái Phú, Xã Cát Tài, Huyện Phù Cát\ndầu\n6\n1\nƯu tiên 2\n334\nBình Định\nBDPC55\nThôn Trung Chánh, Xã Cát Minh, Huyện Phù Cát\ndầu\n6\n1\nƯu tiên 2\n335\nBình Định\nBDPC57\nThôn Hữu Hạnh, Xã Cát Tân, Huyện Phù Cát, Bình Định\ndầu\n6\n1\nƯu tiên 2\n336\nBình Định\nBDPC59\nThôn Tân Hòa, xã Cát Tân, huyện Phù Cát, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n337\nBình Định\nBDPCMA01\nThôn Đức Phổ 1, xã Cát Minh, huyện Phù Cát, tỉnh Bình Định\ndầu\n15\n1\nƯu tiên 2\n338\nBình Định\nBDPM01\nThôn Diêm Tiêu, TTr Phù Mỹ, huyện Phù Mỹ, Bình Định\ndầu\n16.5\n1\nƯu tiên 2\n339\nBình Định\nBDPM03\nThôn An Lương, xã Mỹ Chánh, huyện Phù Mỹ, Bình Định\ndầu\n11\n1\nƯu tiên 2\n340\nBình Định\nBDPM04\nĐội 10, thôn Đại Thuận, xã Mỹ Hiệp, huyện Phù Mỹ, tỉnh Bình Định\ndầu\n20\n1\nƯu tiên 2\n341\nBình Định\nBDPM06\nThôn Chánh Trực, xã Mỹ Thọ, huyện Phù Mỹ, tỉnh Bình Định\ndầu\n8\n1\nƯu tiên 2\n342\nBình Định\nBDPM07\nĐội 3, Thôn An Giang, xã Mỹ Đức, huyện Phù Mỹ, Bình Định\ndầu\n11\n1\nƯu tiên 2\n343\nBình Định\nBDPM08\nThôn Phú Ninh Đông xã Mỹ Lợi huyện Phù Mỹ, Bình Định\ndầu\n11\n1\nƯu tiên 2\n344\nBình Định\nBDPM14\nUBND xã Mỹ Hòa, huyện Phù Mỹ, Bình Định\ndầu\n11\n1\nƯu tiên 2\n345\nBình Định\nBDPM17\nđỉnh Đèo Nhông, thôn Lạc Sơn, xã Mỹ Trinh, H.Phù Mỹ, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n346\nBình Định\nBDPM24\nThôn Dương Liễu Đông, thị trấn Bình Dương, huyện Phù Mỹ, tỉnh Bình Định\ndầu\n10\n1\nƯu tiên 2\n347\nBình Định\nBDPM25\nThôn Xuân Thạnh, Mỹ An huyện Phù Mỹ, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n348\nBình Định\nBDPM26\nXóm 7, thôn Trà Bình Đông, xã Mỹ Hiệp huyện Phù Mỹ, Bình Định\nxăng\n8\n1\nƯu tiên 2\n349\nBình Định\nBDPM33\nThôn Chánh Hội, xã Mỹ Cát, huyện Phù Mỹ, Bình Định\nxăng\n8\n1\nƯu tiên 2\n350\nBình Định\nBDPM35\nThôn Lộc Thái Xã Mỹ Châu, Huyện Phù Mỹ, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n351\nBình Định\nBDPM36\nThôn Phước Thung, xã Mỹ Phong, Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n352\nBình Định\nBDPM38\nThôn Chánh Đạo, Xã Mỹ Thọ, Huyện Phù Mỹ, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n353\nBình Định\nBDPM39\nThôn An Mỹ, xã Mỹ Cát, huyện Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n354\nBình Định\nBDPM40\nThôn vạn Ninh1, Mỹ Tài, Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n355\nBình Định\nBDPM41\nTrà Bình Tây, xã Mỹ Hiệp, Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n356\nBình Định\nBDPM42\nThôn Xuân Bình Bắc, Xã Mỹ Thành Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n357\nBình Định\nBDPM43\nThôn Nghĩa Lộc, Xã Mỹ Lộc, Huyện Phù Mỹ, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n358\nBình Định\nBDPM44\nThôn Thạch An, xã Mỹ Hiệp, huyện Phù Mỹ, tỉnh Bình Định.\ndầu\n6\n1\nƯu tiên 2\n359\nBình Định\nBDPM47\nĐội 1, Thôn Quang Nghiễm, Xã Mỹ Châu, Huyện Phù Mỹ, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n360\nBình Định\nBDPM49\nThôn Chánh Khoan Nam, xã Mỹ Lợi, huyện Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n361\nBình Định\nBDPM50\nThôn Trà Thung, Xã Mỹ Châu, Huyện Phù Mỹ\ndầu\n6\n1\nƯu tiên 2\n362\nBình Định\nBDPM57\nThôn Vạn Đinh,Mỹ Lộc. Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n363\nBình Định\nBDPM58\nThôn Bình Long, Xã Mỹ Hiệp, Huyện Phù Mỹ, Tỉnh Bình Định\nxăng\n7\n1\nƯu tiên 2\n364\nBình Định\nBDPM59\nUBND xã Mỹ Đức, Thôn Hòa Tân, Mỹ Đức, Phù Mỹ\nxăng\n7\n1\nƯu tiên 2\n365\nBình Định\nBDPM60\nThôn Trung Thuận, Xã Mỹ Chánh Tây, Phù Mỹ, Bình Định\nxăng\n7\n1\nƯu tiên 2\n366\nBình Định\nBDQN12\nQL 1D, KV 2, phường Ghềnh Ráng,TP Quy Nhơn ,tỉnh Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n367\nBình Định\nBDQN17\nKV núi 1, Thôn Hội Sơn, xã Nhơn Hội, TP Quy Nhơn, Bình Định\ndầu\n20\n1\nƯu tiên 2\n368\nBình Định\nBDQN18\nTổ 5, KV8, phường Bùi Thị Xuân, TP Quy Nhơn, Bình Định\ndầu\n11\n1\nƯu tiên 2\n369\nBình Định\nBDQN1K\nKDL Kỳ Co, xã Nhơn Lý, TP Quy Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n370\nBình Định\nBDQN31\nLô 156 Tây Sơn, phường Ghềnh Ráng, Tp Quy Nhơn, Bình Định\ndầu\n225\n1\nƯu tiên 2\n371\n\n\nLô 156 Tây Sơn, phường Ghềnh Ráng, Tp Quy Nhơn, Bình Định\ndầu\n150\n1\nƯu tiên 1\n372\nBình Định\nBDQN40\nTổ 5 khu vực 7, phường Nhơn Phú, Tp Quy Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n373\nBình Định\nBDQN43\nBệnh viện Quy Hòa, kv2, P.Ghềnh Ráng, Tp Quy Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n374\nBình Định\nBDQN48\nTổ 1, Khu vực 6, phường Bùi Thị Xuân, TP Quy Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n375\nBình Định\nBDQN54\n930/1 Hùng Vương, phường Nhơn Bình, Tp Quy Nhơn, tỉnh Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n376\nBình Định\nBDQN55\nTổ 21, KV3, phường Nhơn Bình, Tp Quy Nhơn, tỉnh Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n377\nBình Định\nBDQN63\nTổ 7, khu vực 3, phường Bùi Thị Xuân Tp Quy Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n378\nBình Định\nBDQN65\nTổ 8, khu vực 8, phường Trần Quang Diệu, Tp Quy Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n379\nBình Định\nBDQN66\nĐỉnh đèo Cù Mông, phường Bùi Thị Xuân , TP. Quy Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n380\nBình Định\nBDQN68\nĐiểm K129, đại đội HH30, xã Nhơn Châu, Tp Quy Nhơn, Bình Định\ndầu\n10\n1\nƯu tiên 2\n381\nBình Định\nBDQN71\nThôn Đông Bắc, xã Nhơn Hải, Tp Quy Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n382\nBình Định\nBDQN73\nTổ 8, thôn Hội Tân, xã Nhơn Hội, Tp Quy Nhơn, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n383\nBình Định\nBDQN76\ntổ 15, phường Nhơn Bình, Tp Quy Nhơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n384\nBình Định\nBDQN77\nĐại Đội Tăng Thiết Giáp, đường Bế Văn Đàn, phường Ghềnh Ráng, TP. Quy Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n385\nBình Định\nBDQN94\nXóm 1, Thôn Long Thành, xã Phước Mỹ, TP Quy Nhơn, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n386\nBình Định\nBDQNMA01\n54 Trần Quốc Toản, TP Quy Nhơn, Bình Định\ndầu\n20\n1\nƯu tiên 2\n387\nBình Định\nBDTP04\nHTX Nông nghiệp Phước Sơn,Thôn Phụng Sơn, Xóm 1A, Xã Phước Sơn, huyện Tuy Phước, Bình Định\ndầu\n15\n1\nƯu tiên 2\n388\nBình Định\nBDTP05\nCty Cổ Phần 504, Cty TNHH XD Vạn Mỹ, thôn Phú Mỹ 2 , xóm bắc , xã Phước Lộc, huyện Tuy Phước, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n389\nBình Định\nBDTP06\nThôn Cảnh An 1,Xã Phước Thành, huyện Tuy Phước, Bình Định\ndầu\n8\n1\nƯu tiên 2\n390\nBình Định\nBDTP07\nThôn Tùng Giảng, xã Phước Hòa, huyện Tuy Phước, Bình Định\ndầu\n11\n1\nƯu tiên 2\n391\nBình Định\nBDTP08\nThôn Tân Hội, Xóm 11, xã Phước Hưng, huyện Tuy Phước, Bình Định\ndầu\n8\n1\nƯu tiên 2\n392\nBình Định\nBDTP09\nHTX Điện Phước An, thôn An Sơn, xã Phước An, huyện Tuy Phước, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n393\nBình Định\nBDTP13\nĐội 10A , Thôn Mỹ Điền, TT.Tuy Phước,huyện Tuy Phước, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n394\nBình Định\nBDTP20\nSố 474,QL19, XN Thủy Lợi 4, thôn Công Chánh, TT Tuy Phước, huyện Tuy Phước, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n395\nBình Định\nBDTP29\nThôn Trung Thành, xã Phước Lộc, huyện Tuy Phước, Bình Định\ndầu\n8\n1\nƯu tiên 2\n396\nBình Định\nBDTP31\nThôn Bình An 2, xã Phước Thành, Huyện Tuy Phước, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n397\nBình Định\nBDTP32\nThôn Thanh Huy, Xã Phước An, Huyện Tuy Phước, Tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n398\nBình Định\nBDTP33\nThôn Đại Lễ, xã Phước Hiệp, Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n399\nBình Định\nBDTP34\nThôn An Hòa 1, xã Phước An, Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n400\nBình Định\nBDTP35\nXóm 2, Thôn An Sơn 2, xã Phước An, Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n401\nBình Định\nBDTP36\nXóm 8, Xuân Phương, Phước Sơn, Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n402\nBình Định\nBDTP37\nThôn Luật Bình, xã Phước Quang, Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n403\nBình Định\nBDTP38\nThôn An Hòa, xã Phước Quang, Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n404\nBình Định\nBDTP39\nThôn Định Thiện Tây, xã Phước Quang, Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n405\nBình Định\nBDTP40\nThôn Phổ Trạch, xã Phước Thuận, huyện Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n406\nBình Định\nBDTP41\nThôn Hồng Mai, xã Phước Nghĩa, Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n407\nBình Định\nBDTPMA01\n218 Trần Phú, TTr Diêu Trì, Tuy Phước, Bình Định\ndầu\n8\n1\nƯu tiên 2\n408\nBình Định\nBDTS03\nThôn 1, xã Bình Nghi, huyện Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n409\nBình Định\nBDTS04\nthôn Hòa Trung, xã Bình Tường, huyện Tây Sơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n410\nBình Định\nBDTS05\nThôn Phú Lâm, xã Tây Phú, huyện Tây Sơn, Bình Định\ndầu\n10\n1\nƯu tiên 2\n411\nBình Định\nBDTS08\nThôn Thượng Sơn, Xã Tây Thuận, H.Tây Sơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n412\nBình Định\nBDTS09\nKhối 1A, TT Phú Phong, huyện Tây Sơn, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n413\nBình Định\nBDTS16\nXóm Thanh, Thôn Thụ Thiên Hạ, xã Bình Nghi, H.TâySơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n414\nBình Định\nBDTS20\nTổ 5, khối Phú Xuân, TTr Phú Phong, huyện Tây sơn, Bình Định\ndầu\n8\n1\nƯu tiên 2\n415\nBình Định\nBDTS21\nXóm 1, thôn Nam Giang, xã Tây Giang, Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n416\nBình Định\nBDTS22\nXóm 12, Thôn An Chánh, Tây Bình, Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n417\nBình Định\nBDTS23\nThôn Minh Đức, Xã Tây Vinh, Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n418\nBình Định\nBDTS24\nXóm 7, Thôn 2, xã Bình Nghi, huyện Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n419\nBình Định\nBDTS25\nThôn Mỹ Thạch, xã Bình Tân, huyện Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n420\nBình Định\nBDTS26\nXóm 3, Thôn Phú Hiệp, xã Tây Phú, Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n421\nBình Định\nBDTS27\nXóm 3, thôn Trung Sơn, xã Tây Thuận, Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n422\nBình Định\nBDTS28\nXóm 4, thôn Phú An, xã Tây Xuân, Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n423\nBình Định\nBDTS29\nThôn Phú Lạc, xã Bình Thành, Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n424\nBình Định\nBDTS30\nĐội 1, Thôn Kiên Long, xã Bình Thành, Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n425\nBình Định\nBDTS31\nThôn Dõng Hòa, Xã Bình Hòa, Huyện Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n426\nBình Định\nBDTS32\nKhối Thuận Nghĩa, Thị Trấn Phú Phong, Huyện Tây Sơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n427\nBình Định\nBDTS33\nThôn Thủ Thiện Thượng, xã Bình Nghi, Huyện Tây Sơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n428\nBình Định\nBDTS34\nỦy ban nhân dân xã Tây Phú, huyện Tây Sơn, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n429\nBình Định\nBDVC03\nThôn Canh Thành, Xã Canh Hòa, huyện Vân Canh, Bình Định\ndầu\n8\n1\nƯu tiên 2\n430\nBình Định\nBDVC04\nThôn Hiển Đông, xã Canh Hiển, huyện Vân Canh, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n431\nBình Định\nBDVC05\nThôn 4, xã Canh Hiệp, huyện Vân Canh, Bình Định\ndầu\n16.5\n1\nƯu tiên 2\n432\nBình Định\nBDVC10\nXóm 3, Thôn Tân Vinh, Canh Vinh, Vân Canh, Bình Định\ndầu\n6\n1\nƯu tiên 2\n433\nBình Định\nBDVC11\nThôn Hiển Đông, xã Canh Hiển, Vân Canh, Bình Định\ndầu\n6\n1\nƯu tiên 2\n434\nBình Định\nBDVT02\nThôn Định Thái, xã Vĩnh Quang, huyện Vĩnh Thạnh, Bình Định\ndầu\n8.7\n1\nƯu tiên 2\n435\nBình Định\nBDVT05\nThôn Vĩnh Thịnh, TTr Vĩnh Thạnh, huyện Vĩnh Thạnh, Bình Định\ndầu\n6\n1\nƯu tiên 2\n436\nBình Định\nBDVT06\nThôn Định An, TTr Vĩnh Thạnh, huyện Vĩnh Thạnh, Bình Định\ndầu\n6\n1\nƯu tiên 2\n437\nBình Định\nBDVT07\nThôn Định Xuân, xã Vĩnh Quang, huyện Vĩnh Thạnh, Bình Định\ndầu\n6\n1\nƯu tiên 2\n438\nBình Định\nBDAN01\nQuốc lộ 1A, Thôn Tiên Hội, phường Nhơn Thành, TX An Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n439\nBình Định\nBDAN05\nUBND phường Nhơn Hòa, TX An Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n440\nBình Định\nBDAN13\nThôn Quảng Nghiệp, Phước Hưng, Tuy Phước, Bình Định\nxăng\n6\n1\nƯu tiên 2\n441\nBình Định\nBDAN14\n24 Thanh Niên,P Bình Định, TX An Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n442\nBình Định\nBDAN16\nThôn Chánh Thạnh, phường Nhơn Hưng, TX An Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n443\nBình Định\nBDAN18\nHòaTrung, Thôn An Ngãi, phường Nhơn Hưng, TX An Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n444\nBình Định\nBDAN21\nBTS Nhơn Thành vina,Thôn An Lợi, phường Nhơn Thành, TX An Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n445\nBình Định\nBDAN22\nKV Liêm Trực, phường Bình Định, TX An Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n446\nBình Định\nBDAN28\n81 Nguyễn Thị Minh Khai, P Bình Định, TX An Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n447\nBình Định\nBDAN29\nThôn Thanh Liêm, Xã Nhơn An, TX An Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n448\nBình Định\nBDAN30\nKV Tân Hòa, Phường Nhơn Hòa, TX An Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n449\nBình Định\nBDAN38\nThôn Đại Bình, Xã Nhơn Mỹ, TX An Nhơn, tỉnh Bình Định.\nxăng\n5.5\n1\nƯu tiên 2\n450\nBình Định\nBDAN42\nThôn Thuận Đức, Nhơn Mỹ, An Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n451\nBình Định\nBDAN44\nThôn Nam Tương 2, xã Nhơn Tân, thị xã An Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n452\nBình Định\nBDAN47\nKV Mỹ Hòa, P. Đập Đá, TXã An Nhơn, Bình Đình\nxăng\n8\n1\nƯu tiên 2\n453\nBình Định\nBDAN49\nThôn Hòa Tây, xã Nhơn Hạnh, TX An Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n454\nBình Định\nBDAN51\nKV Tiên Hội, P. Nhơn Thành, Thị xã An Nhơn, Tỉnh Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n455\nBình Định\nBDAN52\nThôn Thọ Lộc 2, xã Nhơn Thọ, TX An Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n456\nBình Định\nBDHA24\nThôn Nghĩa Điền, xã Ân Nghĩa, huyện Hoài Ân, tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n457\nBình Định\nBDHN64\nKV An Lộc 2, phường Hoài Thanh, TX Hoài Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n458\nBình Định\nBDPC06\nĐèo Chánh Oai, thôn Chánh Oai, xã Cát Hải, huyện Phù Cát, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n459\nBình Định\nBDPC07\nThôn Xuân An, xã Cát Minh, huyện Phù Cát, Bình Định\nxăng\n6\n1\nƯu tiên 2\n460\nBình Định\nBDPC12\nthôn Phú Kim, xã Cát Trinh, huyện Phù Cát, Bình Định\nxăng\n6\n1\nƯu tiên 2\n461\nBình Định\nBDPC15\nBĐ VHX Thôn Thánh Kiên, xã Cát Khánh, huyện Phù Cát, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n462\nBình Định\nBDPC19\nKm 29, thôn Tân Thắng, xã Cát Hải, huyện Phù Cát, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n463\nBình Định\nBDPC20\nThôn Hội Vân, xã Cát Hiệp, huyện Phù Cát, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n464\nBình Định\nBDPC23\nThôn Chánh Hậu, xã Cát Chánh, huyện Phù Cát\nxăng\n6\n1\nƯu tiên 2\n465\nBình Định\nBDPC24\nThôn Đại Khoang, xã Cát Lâm, huyện Phù Cát\nxăng\n5.5\n1\nƯu tiên 2\n466\nBình Định\nBDPC31\nThôn Phong An, xã Cát Trinh, huyện Phù Cát, Bình Định\nxăng\n6\n1\nƯu tiên 2\n467\nBình Định\nBDPC53\nThôn Tân Hóa Bắc, Xã Cát Hanh, Huyện Phù Cát\nxăng\n5.5\n1\nƯu tiên 2\n468\nBình Định\nBDPC56\nThôn Khánh Lộc, xã Cát Hanh, Phù Cát\nxăng\n5.5\n1\nƯu tiên 2\n469\nBình Định\nBDPC58\nThôn Hội Vân, Xã Cát Hiệp, Huyện Phù Cát, Tỉnh Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n470\nBình Định\nBDPC60\nThôn Trường Sơn, xã Cát Tường, huyện Phù Cát, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n471\nBình Định\nBDPC62\nThôn Hòa Đại, xã Cát Hiệp, huyện Phù Cát, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n472\nBình Định\nBDPC67\nthôn Hội Vân, xã Cát Hiệp, Phù Cát, Bình Định\nxăng\n6\n1\nƯu tiên 2\n473\nBình Định\nBDPM10\nThôn Vạn Phú, xã Mỹ Lộc, huyện Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n474\nBình Định\nBDPM11\nUBND xã Mỹ Thắng, thôn 8 Tây, xã Mỹ Thắng, huyện Phù Mỹ, Bình Định\ndầu\n6\n1\nƯu tiên 2\n475\nBình Định\nBDPM13\nthôn Trung Thứ, xã Mỹ Chánh Tây, huyện Phù Mỹ, Bình Định\nxăng\n8\n1\nƯu tiên 2\n476\nBình Định\nBDQN10\nKV5, Số 632 đường Hùng Vương, Tp Quy Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n477\nBình Định\nBDQN11\nKhánh sạn Hừng Đông, 11 Tây Sơn, tổ 18, KV4, phường Ghềnh Ránh, TP Quy Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n478\nBình Định\nBDQN16\n264 Hùng vương, phường Nhơn Bình, Quy nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n479\nBình Định\nBDQN1O\nĐường số 11, KCN Phú Tài, phường Trần Quang Diệu, TP Quy Nhơn, Bình Định\ndầu\n6\n1\nƯu tiên 2\n480\nBình Định\nBDQN35\n368 Hoàng Văn Thụ, tổ 6, KV 7, phường Ngô Mây, TP Quy Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n481\nBình Định\nBDQN39\n42 Nguyễn Hữu Thọ, phường Thị Nại, TP Quy Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n482\nBình Định\nBDQN56\nKhu TĐC đợt 3, Khu A, Phường Trần Quang Diệu, Tp Quy Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n483\nBình Định\nBDQN60\nTổ 47, Khu vực 9, Phường Hải Cẳng, Tp Quy Nhơn, tỉnh Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n484\nBình Định\nBDQN62\n279 Lê Hồng Phong, Phường Lê Hồng Phong, Tp Quy Nhơn, tỉnh Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n485\nBình Định\nBDQN75\nTổ 38, KV7, Phường Đống Đa, TP Quy Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n486\nBình Định\nBDQN78\n99 Hoa Lư, phường Đống Đa, Tp Quy Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n487\nBình Định\nBDQN79\nTổ 5, khu vực 4, phường Nhơn Phú, Tp Quy Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n488\nBình Định\nBDQN90\n134 Đô Đốc Bảo, phường Trần Phú, Tp Quy Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n489\nBình Định\nBDQN91\nSố 356 Đường 31/3 kéo dài, phường Hải Cảng, TP.Quy Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n490\nBình Định\nBDQN93\nKCN Nhơn Bình, Tp Quy Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n491\nBình Định\nBDQN98\nSố 04 Lê Lợi, phường Lê Lợi, TP Quy Nhơn\nxăng\n5.5\n1\nƯu tiên 2\n492\nBình Định\nBDQN99\nKhu vực 5, phường Bùi Thị Xuân, TP Quy Nhơn, Bình Định\ndầu\n5.5\n1\nƯu tiên 2\n493\nBình Định\nBDQNMA01\n54 Trần Quốc Toản, TP Quy Nhơn, Bình Định\nxăng\n8\n1\nƯu tiên 2\n494\nBình Định\nBDQNMS01\n30 Tô Ngọc Vân, phường Ghềnh Ráng, TP Quy Nhơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n495\nBình Định\nBDTP08\nThôn Tân Hội, Xóm 11, xã Phước Hưng, huyện Tuy Phước, Bình Định\ndầu\n6\n1\nƯu tiên 2\n496\nBình Định\nBDTP10\nThôn Liên Thuận, xã Phước Thuận, huyện Tuy Phước, Bình Định\nxăng\n8\n1\nƯu tiên 2\n497\nBình Định\nBDTP11\nThôn Lục Lễ, xã Phước Hiệp, huyện Tuy Phước, Bình Định\nxăng\n8\n1\nƯu tiên 2\n498\nBình Định\nBDTP12\nĐội 3, Thôn Bình Lâm, xã Phước Hoà, huyện Tuy Phước\nxăng\n5.5\n1\nƯu tiên 2\n499\nBình Định\nBDTP17\nĐội 3,Thôn Trung Tín 1,Thị trấn Tuy Phước, huyện Tuy Phước, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n500\nBình Định\nBDTP18\nĐội 16, Thôn Vinh Quang 1, xã Phước Sơn, huyện Tuy Phước\nxăng\n5.5\n1\nƯu tiên 2\n501\nBình Định\nBDTP19\nĐội 1, Thôn Dương Thành, xã Phước Thắng, huyện Tuy Phước\nxăng\n5.5\n1\nƯu tiên 2\n502\nBình Định\nBDTP42\nThôn Ngọc Thạnh 2, xã Phước An, huyện Tuy Phước, tỉnh Bình Định\ndầu\n6\n1\nƯu tiên 2\n503\nBình Định\nBDTS07\nthôn Thuận Hiệp, xã Bình Thuận, huyện Tây Sơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n504\nBình Định\nBDTS09\nKhối 1A, TT Phú Phong, huyện Tây Sơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n505\nBình Định\nBDPC38\nThôn Hội Sơn, xã Cát Sơn, Huyện Phù Cát, Tỉnh Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n506\nBình Định\nBDPC70\nThôn Thuật Nhứt,xã Bình Thuận,huyện Tây Sơn,Bình Định\nxăng\n6\n1\nƯu tiên 2\n507\nBình Định\nBDTS06\nThôn Thuận Hạnh, xã Bình Thuận, Tây Sơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n508\nBình Định\nBDTS47\nThôn Đại Chí,xã Tây An,huyện Tây Sơn,Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n509\nBình Định\nVP Tây Sơn\n106,Đống Đa,TT.Phú Phong,huyện Tây Sơn,Bình Định\nxăng\n6\n1\nƯu tiên 1\n510\nBình Định\nBDPC08\nthôn Phú Gia, xã Cát Tường, huyện Phù Cát, Bình Định\nxăng\n6\n1\nƯu tiên 2\n511\nBình Định\nBDPC13\nThôn Hòa Đại, xã Cát Hiệp, huyên Phù Cát, Bình Định\nxăng\n6\n1\nƯu tiên 2\n512\nBình Định\nVP Phù Cát\n107,đường 3/2,TT.Ngô Mây,Phù Cát,Bình Định\nxăng\n5.5\n1\nƯu tiên 1\n513\nBình Định\nBDPC63\nThôn Phú Giáo, xã Cát Tháng, Phù Cát, Tỉnh Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n514\nBình Định\nBDPC28\nThôn Gia Thach, xã Cát Minh, H.Phú Cảt, Tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n515\nBình Định\nBDPC69\nThôn Chánh Oai,Xã Cát Hải,huyện Phù Cát,Tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n516\nBình Định\nBDPC61\nThôn Chánh Hội, xã Cát Chánh, huyện Phù Cát, Tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n517\nBình Định\nBDPC65\nThôn Chánh Đạt, xã Cát Tiến, huyện Phù Cát, tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n518\nBình Định\nBDTS04\nthôn Hòa Trung, xã Binh Tường, huyện Tây Sơn, Tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n519\nBình Định\nBDTS37\nThôn Kiên Thạnh, xã Bình Hòa, huyện Tây Sơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n520\nBình Định\nBDTS38\nKhối Hòa Lạc, TT Phú Phong, Huyện Tây Sơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n521\nBình Định\nBDTS39\nThôn Thuận Truyền, xã Bình Thuận, huyện Tây Sơn, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n522\nBình Định\nBDTS41\nThôn Hòa Thuận, xã Tây Thuận, huyện Tây Sơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n523\nBình Định\nBDTS42\nthôn Phú Hưng, xã Bình Tân, huyện Tây Sơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n524\nBình Định\nBDVT03\nThôn Định Nhất, Xã Vĩnh Hào, huyện Vĩnh Thạnh , Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n525\nBình Định\nBDTS11\nXóm 2, Thôn Phú Thọ, xa Tây Phú, H.Tây Sơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n526\nBình Định\nBDTS46\nThôn Thượng Sơn, Xã Tây Thuận, H.Tây Sơn, Bình Định\nxăng\n6\n1\nƯu tiên 2\n527\nBình Định\nBDVT04\nThôn Định Nhì, Xã Vĩnh Thuận, huyện Vĩnh Thạnh , Bình Định\nxăng\n6\n1\nƯu tiên 2\n528\nBình Định\nBDVT08\nXã Vĩnh Hòa, huyện Vĩnh Thạnh, Tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n529\nBình Định\nBDVT09\nThôn Vĩnh Trường, xa Vĩnh Thịnh, huyện Vĩnh Thạnh, Bình Định\nxăng\n6\n1\nƯu tiên 2\n530\nBình Định\nBDVT10\nThôn Vĩnh Hòa, xã Vĩnh Thịnh, huyện Vĩnh Thạnh, tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n531\nBình Định\nBDTS02\nBĐ Đổng Phó, xã Tây Giang, huyện Tây Sơn, tỉnh Bình Định\nxăng\n6\n1\nƯu tiên 2\n532\nBình Định\nBDVC03\nThôn Canh Thành, Xã Canh Hòa, huyện Vân Canh, Bình Định\ndầu\n6\n1\nƯu tiên 2\n533\nBình Định\nBDVC07\nThôn Bình Long, xã Canh Vinh, huyện Vân Canh, Bình Định\ndầu\n6\n1\nƯu tiên 2\n534\nBình Định\nBDVC08\nThôn 3, TT Vân Canh, huyện Vân Canh, Bình Định\nxăng\n5.5\n1\nƯu tiên 2\n535\nBình Định\nVP An Nhơn\n63 Lê Hồng Phong, P Bình Định, TX An Nhơn, Bình Định\nxăng\n6\n1\nƯu tiên 1\n536\n \n \n63 Lê Hồng Phong, P Bình Định, TX An Nhơn, Bình Định\nxăng\n5.5\n2\nƯu tiên 2\n537\nBình Định\nVP Tổ\nLô 156 Tây Sơn, phường Ghềnh Ráng, Tp Quy Nhơn, Bình Định\nxăng\n8\n2\nƯu tiên 1\n538\n\n\n\nxăng\n5.5\n4\nƯu tiên 1\n539\n\n\n\nxăng\n5.5\n5\nƯu tiên 1\n540\n\n\n\ndầu\n6\n1\nƯu tiên 1\n541\n\n\n\nxăng\n6\n1\nƯu tiên 1\n542\n\n\n\nxăng\n5.5\n2\nƯu tiên 1\n543\n\n\n\nxăng\n5.5\n1\nƯu tiên 1\n544\nQuảng Ngãi\nQNBS02\nThôn Tuyết Diêm 2, xã Bình Thuận, huyện Bình Sơn.\nDầu\n15\n1\nƯu tiên 2\n545\nQuảng Ngãi\nQNBS03\nĐài Truyền hình Vạn Tường, xã Bình Trị, huyện Bình Sơn\nDầu\n8.7\n1\nƯu tiên 2\n546\nQuảng Ngãi\nQNBS05\nThôn Tân Định, xã Bình Châu, huyện Bình Sơn.\nDầu\n11\n1\nƯu tiên 2\n547\nQuảng Ngãi\nQNBS07\nXóm 5, thôn Mỹ Huệ, xã Bình Dương, huyện Bình Sơn.\nXăng\n6\n1\nƯu tiên 2\n548\nQuảng Ngãi\nQNBS08\nThôn Liên Trì, xã Bình Hiệp, huyện Bình Sơn.\nDầu\n20\n1\nƯu tiên 2\n549\nQuảng Ngãi\nQNBS10\nTrường tiểu học xã Bình Phú, thôn Phú Nhiêu 2, xã Bình Phú, huyện Bình Sơn.\nDầu\n8\n1\nƯu tiên 2\n550\nQuảng Ngãi\nQNBS11\nĐội 5, thôn Dũng Cảm, xã Bình Đông, huyện Bình Sơn.\nDầu\n8\n1\nƯu tiên 2\n551\nQuảng Ngãi\nQNBS12\nThôn Tuyết Diêm 3, xã Bình Thuận, huyện Bình Sơn.\nDầu\n6\n1\nƯu tiên 2\n552\nQuảng Ngãi\nQNBS16\nXã Bình Phước, huyên Bính sơn, Quảng ngãi.\nXăng\n6\n1\nƯu tiên 2\n553\nQuảng Ngãi\nQNBS18\nThôn Phước Hòa, xã Bình Trị, huyện Bình Sơn\nDầu\n8\n1\nƯu tiên 2\n554\nQuảng Ngãi\nQNBS19\nđội 6, thôn Bình An nội, xã Bình Chánh. Huyện Bình Sơn\nXăng\n6\n1\nƯu tiên 2\n555\nQuảng Ngãi\nQNBS1C\nXã Bình Hải, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n556\nQuảng Ngãi\nQNBS1D\nThôn Long Vĩnh, Xã Bình Long. Huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n557\nQuảng Ngãi\nQNBS1E\nThôn Thuận Phước, Xã Bình Thuận, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n558\nQuảng Ngãi\nQNBS1F\nThôn Tuyết Diêm, Xã Bình Thuận, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n559\nQuảng Ngãi\nQNBS1G\nCông ty Hào Hưng, xã Bình Thuận, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n560\nQuảng Ngãi\nQNBS1N\nXã Bình Trị, huyện Bình Sơn\nXăng\n6\n1\nƯu tiên 2\n561\nQuảng Ngãi\nQNBS1O\nThị trấn Châu Ổ, huyện Bình Sơn\nXăng\n6\n1\nƯu tiên 2\n562\nQuảng Ngãi\nQNBS1Q\nThôn Phước Hòa, Xã Bình Thanh, huyện Bình Sơn\nXăng\n6\n1\nƯu tiên 2\n563\nQuảng Ngãi\nQNBS1R\nXã Bình Thanh, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n564\nQuảng Ngãi\nQNBS20\nThôn Phú Long, xã Bình Phước, huyện Bình Sơn, Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n565\nQuảng Ngãi\nQNBS22\nThôn Phước Hòa, Xã Bình Thanh Tây, Huyện Bình Sơn\nXăng\n6\n1\nƯu tiên 2\n566\nQuảng Ngãi\nQNBS24\nthôn Châu Thuận, xã Bình châu, huyện Bình Sơn, Quảng ngãi.\nXăng\n6\n1\nƯu tiên 2\n567\nQuảng Ngãi\nQNBS25\nĐội 11, thôn Long Hội, xã Bình Long, huyện Bình Sơn\nXăng\n6\n1\nƯu tiên 2\n568\nQuảng Ngãi\nQNBS28\nThôn An Điềm, xã Bình Chương, huyện Bình Sơn.\nDầu\n8\n1\nƯu tiên 2\n569\nQuảng Ngãi\nQNBS29\nThôn Long Bình, xã Bình Long, huyện Bình Sơn\nDầu\n6\n1\nƯu tiên 2\n570\nQuảng Ngãi\nQNBS30\nThôn Lộc Thanh, xã Bình Minh, huyện Binh Sơn\nDầu\n6\n1\nƯu tiên 2\n571\nQuảng Ngãi\nQNBS31\nThôn Giao Thủy, xã Bình Thới, huyện Binh Sơn\nDầu\n8\n1\nƯu tiên 2\n572\nQuảng Ngãi\nQNBS32\nThôn Tuyết Diêm 1 xã Bình Thuận huyện Bình Sơn tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n573\nQuảng Ngãi\nQNBS33\nThôn Phước Bình, xã Bình Nguyên, huyện Bình Sơn\nXăng\n8\n1\nƯu tiên 2\n574\nQuảng Ngãi\nQNBS35\nXóm Cồn, xã Bình Thạnh, H.Bình Sơn, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n575\nQuảng Ngãi\nQNBS38\nThôn 03, xã Bình Hòa, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n576\nQuảng Ngãi\nQNBS39\nThôn Trung An, xã Bình Thạnh, huyện Bình Sơn\nDầu\n8.7\n1\nƯu tiên 2\n577\nQuảng Ngãi\nQNBS40\nThôn Lạc Sơn ,Bình Hòa, Bình Sơn, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n578\nQuảng Ngãi\nQNBS41\nThôn Châu Bình, xã Bình Châu, H.Bình Sơn, QN\nDầu\n8.7\n1\nƯu tiên 2\n579\nQuảng Ngãi\nQNBS45\nThôn An Lộc, Bình Trị, Bình Sơn, Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n580\nQuảng Ngãi\nQNBS48\nThôn Vĩnh Trà, xã Bình Thạnh, huyện Bình Sơn, Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n581\nQuảng Ngãi\nQNBS49\nThôn Mỹ Tân, xã Bình Chánh, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n582\nQuảng Ngãi\nQNBS50\nThôn Vạn Tương, xã Bình Hải, huyện Bình Sơn, Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n583\nQuảng Ngãi\nQNBS51\nThôn An Hội 1, Xã Bình Thanh Đông , H.Bình Sơn, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n584\nQuảng Ngãi\nQNBS52\nThôn Tiên Đào, xã Bình Trung, huyện Bình Sơn, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n585\nQuảng Ngãi\nQNBS53\nThôn Thanh Thủy, xã Bình Hải, huyện Bình Sơn, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n586\nQuảng Ngãi\nQNBS54\nThôn Phú Lộc - Xã Bình Trung - Bình Sơn - Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n587\nQuảng Ngãi\nQNBS56\nThôn Bình Nam, xã Bình Nguyên, huyện Bình Sơn, Tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n588\nQuảng Ngãi\nQNBS57\nThôn Phú Quý - Xã Bình Châu - Huyện Bình Sơn - Tỉnh Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n589\nQuảng Ngãi\nQNBS58\nThị trấn Châu Ổ, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n590\nQuảng Ngãi\nQNBS59\nThôn Lệ Thủy, xã Bình Trị, huyện Bình Sơn\nDầu\n8\n1\nƯu tiên 2\n591\nQuảng Ngãi\nQNBS60\nThôn Tân Phước, xã Bình Minh, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n592\nQuảng Ngãi\nQNBS61\nThôn Phước Hòa, Xã Bình Trị, Huyện Bình Sơn, Tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n593\nQuảng Ngãi\nQNBS62\nXóm Bàu Chuốt, Thôn Bình An Nội, xã Bình Chánh, huyện Bình Sơn, Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n594\nQuảng Ngãi\nQNBS63\nXóm 5, Thôn Thọ Bắc, Xã Tịnh Thọ, Huyện Sơn Tịnh, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n595\nQuảng Ngãi\nQNBS64\nThôn Đông Thuận, Xã Bình Trung, Huyện Bình Sơn, Tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n596\nQuảng Ngãi\nQNBS65\nThôn Phú Lễ 1, xã Bình Trung, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n597\nQuảng Ngãi\nQNBS66\nThôn An Điền 1, xã BÌnh Chương, huyện Bình Sơn, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n598\nQuảng Ngãi\nQNBS67\nThôn Phúc Lâm, xã Bình An, huyện Bình Sơn, Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n599\nQuảng Ngãi\nQNBS68\nThôn Tiết Diêm 1, xã Bình Thuận, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n600\nQuảng Ngãi\nQNBS69\nThôn Phước An, Xã Bình Khương, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n601\nQuảng Ngãi\nQNBS70\nThôn Bình An Nội, xã Bình Chánh, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n602\nQuảng Ngãi\nQNBS71\nThôn Mỹ Tân, xã Bình Chánh, huyện Bình sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n603\nQuảng Ngãi\nQNBS72\nThôn Mỹ Tân, xã Bình Chánh, huyện Bình sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n604\nQuảng Ngãi\nQNBS73\nxã Bình Hòa , huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n605\nQuảng Ngãi\nQNBS74\nThôn Mỹ Huệ, xã Bình Dương, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n606\nQuảng Ngãi\nQNBS75\nThôn An Quang, xã Bình Thanh Tây, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n607\nQuảng Ngãi\nQNBS76\nThôn Trà Lãm, xã Bình Khương, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n608\nQuảng Ngãi\nQNBS77\nThôn Phước Tích, xã Bình Mỹ, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n609\nQuảng Ngãi\nQNBS78\nThôn Đức An, xã Bình Minh, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n610\nQuảng Ngãi\nQNBS79\nThôn Nhơn Hoà 2, xã Bình Tân, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n611\nQuảng Ngãi\nQNBS80\nThôn Trung An, xã Bình Thạnh, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n612\nQuảng Ngãi\nQNBS81\nThôn Trung An, xã Bình Thạnh, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n613\nQuảng Ngãi\nQNBS82\nXã Bình Đông, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n614\nQuảng Ngãi\nQNBS83\nThôn Phước Bình, xã Bình Nguyên, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n615\nQuảng Ngãi\nQNBS84\nThôn Diên Lộc, xã Bình Tân, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n616\nQuảng Ngãi\nQNBS85\nPhú Lê –Bình Trung–Bình Sơn- Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n617\nQuảng Ngãi\nQNBS86\nThôn trung hòa,xã Bình Hòa, Huyện Bình Sơn,tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n618\nQuảng Ngãi\nQNBS87\nThôn Ngọc Trì, xã Bình Chương, huyện Bình Sơn, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n619\nQuảng Ngãi\nQNBS88\nXón Vạn An, Thôn Xuân Yên, Xã Bình Hiệp, Huyện Bình Sơn, Tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n620\nQuảng Ngãi\nQNBS89\nThôn Đông An, xã Bình Minh, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n621\nQuảng Ngãi\nQNBS91\nAn Khương, xã Bình An, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n622\nQuảng Ngãi\nQNBS92\nThôn Đông Lỗ, xã Bình Thuận, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n623\nQuảng Ngãi\nQNBS93\nThôn Tân Hy, xã Bình Đông, huyện Bình Sơn, tỉnh Quảng Ngãi\nXăng\n7\n1\nƯu tiên 2\n624\nQuảng Ngãi\nQNBS94\nThôn Tham Hội 3, Bình Thanh Đông, Bình Sơn, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n625\nQuảng Ngãi\nQNBS95\nThôn Tây Phước, Bình Khương, Bình Sơn, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n626\nQuảng Ngãi\nQNBS96\nxã bình phước huyện bình sơn tinh quảng ngãi\nXăng\n6\n1\nƯu tiên 2\n627\nQuảng Ngãi\nQNBS97\nThôn Nam Bình, Bình Nguyên, Bình Sơn, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n628\nQuảng Ngãi\nQNBS98\nThôn Hải Ninh 1, Bình Thạnh, Bình Sơn, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n629\nQuảng Ngãi\nQNBT07\nThôn làng truôi xã Ba Tiêu Huyện Ba Tơ - QuangNgãi\nDầu\n8.7\n1\nƯu tiên 2\n630\nQuảng Ngãi\nQNBT08\nThôn Nước Lang, xã Ba Dinh, huyện Ba Tơ, tỉnh Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n631\nQuảng Ngãi\nQNBT11\nThôn Con Riêng, xã Ba Trang, huyện Ba Tơ, Tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n632\nQuảng Ngãi\nQNDP01\nXóm 3,xã Phổ Văn, huyện Đức Phổ\nXăng\n6\n1\nƯu tiên 2\n633\nQuảng Ngãi\nQNDP02\nVTN Sa Huỳnh - thôn Tấn Lộc - xã Phổ Châu - H.Đức Phổ\nDầu\n8.7\n1\nƯu tiên 2\n634\nQuảng Ngãi\nQNDP03\nXã Phổ Hòahuyện Đức Phổ\nDầu\n11\n1\nƯu tiên 2\n635\nQuảng Ngãi\nQNDP06\nThôn Trung Hải, xã Phổ Khánh, huyện Đức Phổ_ĐT: 055.970070\nDầu\n8\n1\nƯu tiên 2\n636\nQuảng Ngãi\nQNDP07\nThôn An Lợi xã Phổ Nhơn huyện Đức Phổ.\nDầu\n6\n1\nƯu tiên 2\n637\nQuảng Ngãi\nQNDP09\nThôn Hải Tânxã Phổ Quang, huyện Đức Phổ\nXăng\n6\n1\nƯu tiên 2\n638\nQuảng Ngãi\nQNDP10\nXóm 33, thôn Qui Thiện, xã Phổ Khánh, huyện Đức Phổ\nDầu\n15\n1\nƯu tiên 2\n639\nQuảng Ngãi\nQNDP14\nxã Phổ Phong, huyện Đức Phổ, Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n640\nQuảng Ngãi\nQNDP15\nThôn Diện Trường, xã Phổ Khánh, huyện Đức Phổ.\nDầu\n8\n1\nƯu tiên 2\n641\nQuảng Ngãi\nQNDP16\nThôn Nam Phước, xã Phổ Vinh, huyện Đức Phổ\nDầu\n6\n1\nƯu tiên 2\n642\nQuảng Ngãi\nQNDP23\nThôn An Lâm, xã Phổ Ninh, huyện Đức Phổ\nDầu\n12\n1\nƯu tiên 2\n643\nQuảng Ngãi\nQNDP24\nTổ dân phố 6, TT Đức Phổ, huyện Đức Phổ, Qunảg Ngãi\nDầu\n8\n1\nƯu tiên 2\n644\nQuảng Ngãi\nQNDP27\nThôn Vùng Tư, xã Phổ Thuận, huyện Đức Phổ\nDầu\n15\n1\nƯu tiên 2\n645\nQuảng Ngãi\nQNDP28\nThôn Lộ Bàn, xã Phổ Nhơn, huyện Đức Phổ\nXăng\n8\n1\nƯu tiên 2\n646\nQuảng Ngãi\nQNDP30\nThôn Thạch Bi, xã Phổ Thạch, huyện Đức Phổ, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n647\nQuảng Ngãi\nQNDP31\nThôn Phần Thất, xã Phổ Quang, H,Đức Phổ, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n648\nQuảng Ngãi\nQNDP32\nTổ dân phố 1, TT Đức Phổ, huyện Đức Phổ, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n649\nQuảng Ngãi\nQNDP34\nThôn Châu Me, xã Phổ Châu, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n650\nQuảng Ngãi\nQNDP35\nThôn Mỹ Trang, xã Phổ Cường, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n651\nQuảng Ngãi\nQNDP36\nxã Phổ Vinh, huyện Đức phổ, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n652\nQuảng Ngãi\nQNDP37\nThôn Tấn Lộc, xã Phổ Châu, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n653\nQuảng Ngãi\nQNDP38\nThôn An Điền, xã Phổ Nhơn, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n654\nQuảng Ngãi\nQNDP39\nKhối 5, thị trấn Đức Phổ, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n655\nQuảng Ngãi\nQNDP40\nThôn Phước Điền, xã Phổ Khánh, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n656\nQuảng Ngãi\nQNDP41\nThôn Tân Phong, xã Phổ Phong, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n657\nQuảng Ngãi\nQNDP42\nKDC 15, Thôn Nhơn Phước, xã Phổ Nhơn, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n658\nQuảng Ngãi\nQNDP43\nThôn Thủy Triều, xã Phổ Văn, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n659\nQuảng Ngãi\nQNDP44\nThôn Tân Mỹ, xã Phổ Ninh, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n660\nQuảng Ngãi\nQNDP45\nThôn An Ninh,xã Phổ Ninh,huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n661\nQuảng Ngãi\nQNDP46\nXã Phổ Thuận, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n662\nQuảng Ngãi\nQNDP47\nKDC số 2, thôn Thạnh Đức 2, xã Phổ Thạnh, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n663\nQuảng Ngãi\nQNDP48\nThôn Lộ Bàn, xã Phổ Ninh, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n664\nQuảng Ngãi\nQNDP49\nThôn Phú Long, Xã Phổ Khánh, huyện Đức Phổ, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n665\nQuảng Ngãi\nQNDP50\nPhổ Nhơn, Huyện Đức Phổ, Tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n666\nQuảng Ngãi\nQNDP51\nThôn Thanh Sơn,xã Phổ Cường,Tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n667\nQuảng Ngãi\nQNDP52\nThôn Tập An Nam, xã Phổ Văn, huyện Đức Phổ, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n668\nQuảng Ngãi\nQNDP53\nThôn An Trường, xã Phổ Ninh, huyện Đức Phổ, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n669\nQuảng Ngãi\nQNDP55\nThôn Hưng Long, xã Phổ Châu, huyện Đức Phổ, Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n670\nQuảng Ngãi\nQNDP57\nThôn Vĩnh Tuy, xã Phổ Châu, Thị Xã Đức Phổ, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n671\nQuảng Ngãi\nQNDP58\nPhường Phổ Quang, Thị xã Đức Phổ\nXăng\n6\n1\nƯu tiên 2\n672\nQuảng Ngãi\nQNDP59\nXã Phổ An, Thị xã Đức Phổ\nXăng\n6\n1\nƯu tiên 2\n673\nQuảng Ngãi\nQNITNA21\nĐường Nguyễn Nghiêm, Tổ dân phố 3, TT La Hà, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n674\nQuảng Ngãi\nQNLS01\nBĐ Lý Sơn, đảo Lý Sơn, huyện Lý Sơn\nXăng\n6\n1\nƯu tiên 2\n675\nQuảng Ngãi\nQNLS02\nTrạm VNP xã An hải, Lý sơn, Quảng ngãi\nXăng\n6\n1\nƯu tiên 2\n676\nQuảng Ngãi\nQNLS03\nXã An Vĩnh, huyện Lý Sơn\nXăng\n6\n1\nƯu tiên 2\n677\nQuảng Ngãi\nQNLS04\nĐồi Núi Tháy Láy - Thôn Đông - Xã An Hải - Lý Sơn\nXăng\n6\n1\nƯu tiên 2\n678\nQuảng Ngãi\nQNLS05\nĐài PTTH Huyện lý sơn ,thôn Tây, An Hải, Lý Sơn, Quảng Ngãi, Việt Nam\nXăng\n6\n1\nƯu tiên 2\n679\nQuảng Ngãi\nQNLS07\nĐông Hộ, An Hải, Lý Sơn, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n680\nQuảng Ngãi\nQNLS08\nThôn Đông, An Vĩnh, Lý Sơn, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n681\nQuảng Ngãi\nQNMD02\nXóm 4 - thôn Thạch trụ Tây - xã Đức Lân - H.Mộ Đức\nDầu\n12\n1\nƯu tiên 2\n682\nQuảng Ngãi\nQNMD04\nThôn Thạch Thang, xã Đức Phong, huyện Mộ Đức_ĐT: 055.951211\nDầu\n11\n1\nƯu tiên 2\n683\nQuảng Ngãi\nQNMD05\nĐội 2, thôn Châu Me, xã Đức Phong, huyện Mộ Đức.\nXăng\n6\n1\nƯu tiên 2\n684\nQuảng Ngãi\nQNMD07\nUBND xã Đức Thắng, Mộ đức. (Cường :0905189449)\nDầu\n12\n1\nƯu tiên 2\n685\nQuảng Ngãi\nQNMD08\nThôn Phước toàn, xã Đức hòa, Mộ đức, Qngãi\nXăng\n6\n1\nƯu tiên 2\n686\nQuảng Ngãi\nQNMD09\nThôn lâm thượng, xã Đức Phong, Mộ đức Qngãi.\nXăng\n6\n1\nƯu tiên 2\n687\nQuảng Ngãi\nQNMD12\nTổ 8, thôn Phước luôn, xã Đức hòa, Mộ đức.\nXăng\n8\n1\nƯu tiên 2\n688\nQuảng Ngãi\nQNMD16\nThôn 7, xã Đức Nhuận, huyện Mộ Đức\nXăng\n6\n1\nƯu tiên 2\n689\nQuảng Ngãi\nQNMD19\nThôn Tứ Lân, xã Đức Lân, huyện Đức Phổ\nDầu\n6\n1\nƯu tiên 2\n690\nQuảng Ngãi\nQNMD20\nThôn 2 - Xã Đức Nhuận - Huyện Mộ Đức - Tỉnh Quảng Ngãi\nDầu\n20\n1\nƯu tiên 2\n691\nQuảng Ngãi\nQNMD21\nThôn Minh Tân, xã Đức Minh, huyện Mộ Đức, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n692\nQuảng Ngãi\nQNMD22\nThôn Tân Định, xã Đức Thắng, huyện Mộ Đức, Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n693\nQuảng Ngãi\nQNMD23\nKhu dân cư 1, Thôn Minh Tân Bắc, xã Đức Minh, huyện Mộ Đức, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n694\nQuảng Ngãi\nQNMD24\nThôn Văn Hà, xã Đức Phong, huyện Mộ Đức, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n695\nQuảng Ngãi\nQNMD26\nThôn Phước Mỹ - Xã Đức Hòa - Huyện Mổ Đức - Quãng Ngãi\nXăng\n6\n1\nƯu tiên 2\n696\nQuảng Ngãi\nQNMD27\nThôn 5 - Xã Đức Nhuận - Huyện Mộ Đức - Tỉnh Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n697\nQuảng Ngãi\nQNMD28\nThôn Phước Vĩnh, xã Đức Phú, huyện Mộ Đức, tỉnh Quảng Ngãi\nXăng\n7\n1\nƯu tiên 2\n698\nQuảng Ngãi\nQNMD29\nThôn An Hội - Xã Phổ An - Huyện Đức Phổ\nDầu\n8\n1\nƯu tiên 2\n699\nQuảng Ngãi\nQNMD30\nThôn Tú Sơn 1, xã Đức Lân, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n700\nQuảng Ngãi\nQNMD31\nThôn Đôn Lương, xã Đức Thạnh, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n701\nQuảng Ngãi\nQNMD32\nThôn 2, Xã Đức Chánh, thị trấn Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n702\nQuảng Ngãi\nQNMD33\nThôn 1, xã Đức Chánh, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n703\nQuảng Ngãi\nQNMD34\nTổ dân phố 3, TT Mộ Đức, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n704\nQuảng Ngãi\nQNMD35\nThôn Lâm Hạ, xã Đức Phong, huyện Mộ Đức, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n705\nQuảng Ngãi\nQNMD36\nThị Trấn Mộ Đức,huyện Mộ Đức,Tỉnh Quảng ngãi\nXăng\n7\n1\nƯu tiên 2\n706\nQuảng Ngãi\nQNMD37\nThôn Tú Sơn 2, xã Đức Lân, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n707\nQuảng Ngãi\nQNMD38\nThôn 5, xã Đức Chánh, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n708\nQuảng Ngãi\nQNMD39\nKDC 30, thôn Phước Xã, xã Đức Hòa, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n709\nQuảng Ngãi\nQNMD40\nThôn Dương Quang, xã Đức Thắng, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n710\nQuảng Ngãi\nQNMD41\nThôn Phước Thịnh, xã Đức Thạnh, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n711\nQuảng Ngãi\nQNMD42\nThôn Phước An, xã Đức Hòa, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n712\nQuảng Ngãi\nQNMD43\nThôn An Tỉnh, xã Đức Thắng, huyện Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n713\nQuảng Ngãi\nQNMD44\nXã Đức Tân-Mộ Đức , tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n714\nQuảng Ngãi\nQNMD45\nThôn Lương Nông Bắc, xã Đức Thạnh, huyên Mộ Đức, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n715\nQuảng Ngãi\nQNMD46\nThôn Minh Tân Bắc, xã Đức Minh, huyện Mộ Đức\nXăng\n6\n1\nƯu tiên 2\n716\nQuảng Ngãi\nQNMD48\nThôn Phước Lộc, xã Đức Phú, huyện Mộ Đức\nXăng\n6\n1\nƯu tiên 2\n717\nQuảng Ngãi\nQNML02\nxã Long mai, Minh long, Quảng ngãi.\nDầu\n6\n1\nƯu tiên 2\n718\nQuảng Ngãi\nQNML03\nthôn Lạc Sơn, xã Long Sơn, huyện Minh long\nXăng\n6\n1\nƯu tiên 2\n719\nQuảng Ngãi\nQNML04\nThôn Khánh Giang, Hành Tín Đông, Nghĩa Hành, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n720\nQuảng Ngãi\nQNNH03\nUBND xã Hành Thịnh - thôn Mỹ Hưng - xã Hành Thịnh\nDầu\n8\n1\nƯu tiên 2\n721\nQuảng Ngãi\nQNNH04\nUBND xã Hành Thuận, huyện Nghĩa Hành\nDầu\n11\n1\nƯu tiên 2\n722\nQuảng Ngãi\nQNNH05\nThôn an Sơn, xã Hành dũng, Nghĩa hành.\nXăng\n6\n1\nƯu tiên 2\n723\nQuảng Ngãi\nQNNH07\nxã Hành đức, Nghĩa hành, Quảng ngãi.\nXăng\n6\n1\nƯu tiên 2\n724\nQuảng Ngãi\nQNNH08\nĐội 10, thôn Hiệp Phố Nam, xã Hành Trung, Nghĩa Hành\nDầu\n17.5\n1\nƯu tiên 2\n725\nQuảng Ngãi\nQNNH09\nThôn Tân Lập, xã Hành Nhân, huyện Nghĩa Hành\nXăng\n6\n1\nƯu tiên 2\n726\nQuảng Ngãi\nQNNH10\nThôn An Đ?nh, xã Hành D?ng, huyện Nghĩa Hành\nXăng\n6\n1\nƯu tiên 2\n727\nQuảng Ngãi\nQNNH11\nThôn Hoà Sơn , Xã Hành Phước Huyện Nghĩa Hành\nDầu\n8.7\n1\nƯu tiên 2\n728\nQuảng Ngãi\nQNNH12\nBD,Thôn Thuận Hòa, Hành Thịnh, Nghĩa Hành, Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n729\nQuảng Ngãi\nQNNH14\nThôn Phú Bình Trung, TT Chợ Chùa, Nghĩa Hành, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n730\nQuảng Ngãi\nQNNH15\nThôn Tân Thành - Xã Hành Nhân - Nghĩa Hành- Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n731\nQuảng Ngãi\nQNNH16\nThôn Xuân Vinh - Hành Đức - Nghĩa Hành , Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n732\nQuảng Ngãi\nQNNH17\nThôn Kỳ Thọ Bắc, xã Hành Đức, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n733\nQuảng Ngãi\nQNNH18\nĐội 1 Hiệp Phổ Bắc, xã Hành Trung, huyện Nghĩa Hành, tỉnh Quãng Ngãi\nDầu\n6\n1\nƯu tiên 2\n734\nQuảng Ngãi\nQNNH19\nThôn Nghĩa Lâm, Xã Hành Nhân, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n735\nQuảng Ngãi\nQNNH20\nXóm 2, Thôn Long Bàng Nam, xã Hành Minh, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n736\nQuảng Ngãi\nQNNH23\nThôn Hiệp Phổ Trung, xã Hành trung, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n737\nQuảng Ngãi\nQNNH24\nThôn Kỳ Thọ Nam 2, xã Hành Đức, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n738\nQuảng Ngãi\nQNNH25\nĐội 1, Phú Bình Tây, TT Chợ Chùa, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n739\nQuảng Ngãi\nQNNH26\nThôn Hiệp Phổ Trung, xã Hành trung, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n740\nQuảng Ngãi\nQNNH27\nHành Mỹ –Hành Phước –Nghĩa Hành- Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n741\nQuảng Ngãi\nQNNH28\nThôn Xuân Ba, xã Hành Thịnh, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n742\nQuảng Ngãi\nQNNH29\nThôn An Chỉ Tây, Hành Phước, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n743\nQuảng Ngãi\nQNNH30\nThôn Xuân An, Xã Hành Thuận, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n744\nQuảng Ngãi\nQNNH31\nThôn Phú Khương, Hành Tín Tây, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n745\nQuảng Ngãi\nQNNH32\nThôn Tân Phú 1, xã Hành Tín Tây, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n746\nQuảng Ngãi\nQNNH33\nThôn Hiệp Phổ Tây, xã Hành Trung, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n747\nQuảng Ngãi\nQNNH34\nThôn Đỗ An, xã Hành Phước, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n748\nQuảng Ngãi\nQNNH36\nThôn Long Bàn Bắc, Xã Hành Minh, huyện Nghĩa Hành, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n749\nQuảng Ngãi\nQNQN02\nNguyễn Trường Tộ, KCN Quảng Phú - Tp Quảng Ngãi\nXăng\n6\n4\nƯu tiên 2\n750\nQuảng Ngãi\nQNQN02\nNguyễn Trường Tộ, KCN Quảng Phú - Tp Quảng Ngãi\nDầu\n50\n2\nƯu tiên 2\n751\nQuảng Ngãi\nQNQN03\n10 Lê Lợi, phường Nghĩa LộTP Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n752\nQuảng Ngãi\nQNQN07\nThôn 3, xã Nghĩa Dũng, TP. Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n753\nQuảng Ngãi\nQNQN11\n106 Hoàng Văn Thụ, Tp Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n754\nQuảng Ngãi\nQNQN14\nVõ Thị Sáu, Tp.Quảng ngãi\nXăng\n6\n1\nƯu tiên 2\n755\nQuảng Ngãi\nQNQN17\ntổ 1, Phường Quảng Phú (gần trường dậy Lxe Quảng Ngãi)\nXăng\n6\n1\nƯu tiên 2\n756\nQuảng Ngãi\nQNQN19\n77 Nguyễn Du - TP Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n757\nQuảng Ngãi\nQNQN1A\nTỉnh Sơn-Tịnh Hòa –Sơn Tinh- Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n758\nQuảng Ngãi\nQNQN1B\nTịnh Long,Tp Quảng Ngãi,tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n759\nQuảng Ngãi\nQNQN1F\nPhường Nghĩa Chánh, TP Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n760\nQuảng Ngãi\nQNQN22\nThôn 2, xã Nghĩa Dõng, thành phố Quảng Ngãi\nDầu\n20\n1\nƯu tiên 2\n761\nQuảng Ngãi\nQNQN25\nTổ 20, phường Chánh lộ, Tp Quảng Ngãi\nDầu\n12\n1\nƯu tiên 2\n762\nQuảng Ngãi\nQNQN2A\nThôn Cổ Lũy 5 - xã Nghĩa Phú - TP. Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n763\nQuảng Ngãi\nQNQN2B\nThôn Xuân An, xã Nghĩa Hà, TP. Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n764\nQuảng Ngãi\nQNQN2D\nThôn Thanh Khiết, xã Nghĩa Hà, TP. Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n765\nQuảng Ngãi\nQNQN2E\nThôn Tân Mỹ, xã Nghĩa An, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n766\nQuảng Ngãi\nQNQN2F\nthôn Phổ Trường, xã Nghĩa An, TP. Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n767\nQuảng Ngãi\nQNQN2G\nThôn Thạnh An, xã Nghĩa Phú, TP. Quảng Ngãi, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n768\nQuảng Ngãi\nQNQN2H\nThôn Hộ Tiếu, xã Nghĩa Hà, TP. Quảng Ngãi, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n769\nQuảng Ngãi\nQNQN2I\nXóm 3 Thôn Hòa Bình, xã Nghĩa Hòa, huyện Tư Nghĩa, tỉnh Quãng Ngãi\nDầu\n6\n1\nƯu tiên 2\n770\nQuảng Ngãi\nQNQN2J\n22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi\nDầu\n250\n1\nƯu tiên 2\n771\nQuảng Ngãi\nQNQN2K\nThôn Tân Mỹ, xã Nghĩa An, tp Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n772\nQuảng Ngãi\nQNQN34\nTổ 6, Phường Nghĩa Lộ, Thành phố Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n773\nQuảng Ngãi\nQNQN41\nThôn 3, xã Nghĩa Dũng, TP Quảng Ngãi, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n774\nQuảng Ngãi\nQNQN43\nTổ 17, Phường Nghĩa Chánh, TP Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n775\nQuảng Ngãi\nQNQN44\ntổ 19, P.Quảng Phú, Tp Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n776\nQuảng Ngãi\nQNQN53\nNghĩa Chánh,TP. Quảng Ngãi,tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n777\nQuảng Ngãi\nQNQN55\ntổ 4 Phường Nghĩa Lộ, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n778\nQuảng Ngãi\nQNQN57\nTổ 12, phường Quảng Phú, TP Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n779\nQuảng Ngãi\nQNQN58\nThôn 1, xã Nghĩa Dõng, TP.Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n780\nQuảng Ngãi\nQNQN59\nThôn 4, xã Nghĩa Dõng, TP.Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n781\nQuảng Ngãi\nQNQN60\nThôn 4, Xã Nghĩa Dũng, TP.Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n782\nQuảng Ngãi\nQNQN61\nTổ 26 phường Quảng Phú, TP Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n783\nQuảng Ngãi\nQNQN62\nXã Nghĩa Dũng, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n784\nQuảng Ngãi\nQNQN63\nThôn Thống Nhất, xã Tịnh Ấn Tây, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n785\nQuảng Ngãi\nQNQN64\nThôn An Kỳ, xã Tịnh Kỳ, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n786\nQuảng Ngãi\nQNQN65\nXóm khê bình, thôn Trường Định, xã Tịnh Khê, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n787\nQuảng Ngãi\nQNQN66\nThôn Cổ Lũy Bắc, xã Nghĩa Phú, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n788\nQuảng Ngãi\nQNQN67\nthôn Bình Đông, xã Nghĩa Hà, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n789\nQuảng Ngãi\nQNQN68\nxã Tịnh Ấn Đông, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n790\nQuảng Ngãi\nQNQN69\nThôn Kim Thạch, xã Nghĩa Hà, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n791\nQuảng Ngãi\nQNQN70\nThôn Tự Do, xã Tịnh Ấn Đông, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n792\nQuảng Ngãi\nQNQN71\nThôn Minh Quang, xã Tịnh Hoà, TP Quảng Ngãi, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n793\nQuảng Ngãi\nQNQN72\nThôn Xuân An, xã Tịnh Hoà, TP Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n794\nQuảng Ngãi\nQNQN73\nThôn An Đạo, xã Tịnh Long, Tp Quảng Ngãi, Tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n795\nQuảng Ngãi\nQNQN74\nThôn Phú Bình, xã Tịnh Châu, TP Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n796\nQuảng Ngãi\nQNQN76\nXã Tịnh An, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n797\nQuảng Ngãi\nQNQN77\nThôn Hội An, Nghĩa Hà, Quảng Ngãi, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n798\nQuảng Ngãi\nQNQN78\nXóm Khuê Hiệp - thôn Mỹ Lai - xã Tịnh Khê - TP. Quảng Ngãi\nDầu\n17.5\n1\nƯu tiên 2\n799\nQuảng Ngãi\nQNQN79\nĐội 3-Thôn Phú Bình, xã Tịnh Châu, TP. Quảng Ngãi, Quảng Ngãi\nDầu\n11\n1\nƯu tiên 2\n800\nQuảng Ngãi\nQNQN80\nThôn Cộng Hòa - xã Tịnh Ấn Tây - TP. Quảng Ngãi\nDầu\n12\n1\nƯu tiên 2\n801\nQuảng Ngãi\nQNQN82\nThôn Trường Thọ Tây, TP. Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n802\nQuảng Ngãi\nQNQN83\nThôn An Lộc, xã Tịnh Long, TP. Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n803\nQuảng Ngãi\nQNQN84\nThôn Đoàn Kết, xã Tịnh ấn Đông, TP. Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n804\nQuảng Ngãi\nQNQN85\nThôn Vĩnh Sơn, xã Tịnh Hòa, TP. Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n805\nQuảng Ngãi\nQNQN87\nThôn Trường Đ?nh, xã Tịnh Khê, TP. Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n806\nQuảng Ngãi\nQNQN88\nThôn Tư Cung, xã Tịnh Khê, TP. Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n807\nQuảng Ngãi\nQNQN90\nThôn Khánh Lâm, xã T?nh Thiện, TP. Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n808\nQuảng Ngãi\nQNQN91\nThôn Liên Hiệp 1, TP. Quảng Ngãi, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n809\nQuảng Ngãi\nQNQN95\nThôn Cỗ Lũy, xã Tịnh Khê, TP. Quảng Ngãi, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n810\nQuảng Ngãi\nQNQN96\nThôn Hòa Bân, xã Tịnh Thiện, TP. Quảng Ngãi, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n811\nQuảng Ngãi\nQNQN97\nThôn Ngọc Thạch, xã Tịnh An, TP. Quảng Ngãi, Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n812\nQuảng Ngãi\nQNQN99\nkhối phố Liên Hiệp, TT Sơn Tịnh, TP. Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n813\nQuảng Ngãi\nQNSH03\nXóm mới, thôn Gò chu, xã Sơn thành, Sơn hà.\nDầu\n6\n1\nƯu tiên 2\n814\nQuảng Ngãi\nQNSH05\nBĐ, tại hồ chứa nước Nước Trong, huyện Sơn Hà\nXăng\n6\n1\nƯu tiên 2\n815\nQuảng Ngãi\nQNSH07\nXã Sơn Kỳ, huyện Sơn Hà\nDầu\n6\n1\nƯu tiên 2\n816\nQuảng Ngãi\nQNSH09\nxã Sơn Ba, Huyện Sơn Hà, tỉnh Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n817\nQuảng Ngãi\nQNSH12\nThôn Cà Đáo, TT Di Lăng, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n818\nQuảng Ngãi\nQNSH15\nThôn Hà Bắc, xã Sơn Hạ, huyện Sơn Hà, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n819\nQuảng Ngãi\nQNSH16\nThôn Làng Rê, xóm Thủy Văn, xã Sơn Giang, huyện Sơn Hà, tỉnh Quãng Ngãi\nDầu\n6\n1\nƯu tiên 2\n820\nQuảng Ngãi\nQNSH20\nTDP Di Lang, TT Di Lăng, huyện Sơn Hà, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n821\nQuảng Ngãi\nQNST05\nXã Tịnh Bình, Sơn Tịnh , Tỉnh Quảng Ngãi\nDầu\n8\n1\nƯu tiên 2\n822\nQuảng Ngãi\nQNST06\nNgã ba Tịnh Bắc, xã Tịnh Bắc, huyện Sơn Tịnh\nDầu\n17\n1\nƯu tiên 2\n823\nQuảng Ngãi\nQNST07\nĐội 3-Thôn Hà Trung-Xã Tịnh Hà-Huyện Sơn Tịnh-Tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n824\nQuảng Ngãi\nQNST11\nThôn Phú Thành, xã Tịnh Trà, Sơn tịnh. (Cường :0905189449)\nXăng\n6\n1\nƯu tiên 2\n825\nQuảng Ngãi\nQNST12\nxã Tịnh Giang, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n826\nQuảng Ngãi\nQNST17\nThôn Trường Thọ, xã Tịnh Phong, huyện Sơn Tịnh\nDầu\n6\n1\nƯu tiên 2\n827\nQuảng Ngãi\nQNST18\nThôn An Thọ, xã Tịnh Sơn, huyện Sơn Tịnh\nXăng\n6\n1\nƯu tiên 2\n828\nQuảng Ngãi\nQNST22\nXã Tịnh Hà, huyện Sơn Tịnh\nXăng\n6\n1\nƯu tiên 2\n829\nQuảng Ngãi\nQNST25\nThôn Thọ Nam, xã Tịnh Thọ, huyện Sơn Tịnh\nDầu\n8.7\n1\nƯu tiên 2\n830\nQuảng Ngãi\nQNST26\nThôn Hội Đức, xã Tịnh Hiệp - huyện Sơn Tịnh\nXăng\n6\n1\nƯu tiên 2\n831\nQuảng Ngãi\nQNST30\nxã Tịnh Hiệp, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 2\n832\nQuảng Ngãi\nQNST36\nThôn Trường Xuân, xã Tịnh Hà, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nXăng\n8\n1\nƯu tiên 2\n833\nQuảng Ngãi\nQNST42\nĐội 6, Thôn Đông Hòa, xã Tịnh Giang, huyện Sơn Tịnh, Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n834\nQuảng Ngãi\nQNST44\nThôn Bình Bắc, xã Tịnh Bịnh, huyện Sơn Tịnh\nDầu\n8\n1\nƯu tiên 2\n835\nQuảng Ngãi\nQNST46\nXóm 3, Thôn Thọ Tây, Xã Tịnh Thọ, Huyện Sơn Tịnh, Tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n836\nQuảng Ngãi\nQNST47\nThôn Hà Nhai Nam, xã Tịnh Hà, huyện Sơn Tịnh, Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n837\nQuảng Ngãi\nQNST48\nThôn Niên Thượng, xã Tịnh Phong, , tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n838\nQuảng Ngãi\nQNST53\nMinh Thành –Tịnh Minh–Sơn Tịnh- Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n839\nQuảng Ngãi\nQNST54\nThôn Vĩnh Tuy, xã Tịnh Hiệp, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n840\nQuảng Ngãi\nQNST55\nThôn Thọ Đông, xã Tịnh Thọ, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n841\nQuảng Ngãi\nQNST56\nBình Bắc –Tịnh Bình –Sơn Tịnh- Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n842\nQuảng Ngãi\nQNST61\nxã Tịnh Hiệp, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n843\nQuảng Ngãi\nQNST62\nThôn Phú Lộc, xã Tịnh Phong, huyện Sơn tịnh, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n844\nQuảng Ngãi\nQNST64\nThọ Bắc –Tịnh Thọ –Sơn Tịnh - Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n845\nQuảng Ngãi\nQNST65\nThôn Minh Long, xã Tịnh Minh, huyện Sơn Tịnh, tỉnh Quãng Ngãi\nDầu\n6\n1\nƯu tiên 2\n846\nQuảng Ngãi\nQNST66\nxã Phước Lộc, Huyện Sơn Tịnh,tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n847\nQuảng Ngãi\nQNST67\nThôn Bình Đông, xã Tịnh Bình, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n848\nQuảng Ngãi\nQNST68\nthôn Thọ Nam,xã Tịnh Thọ,huyện Sơn Tịnh,tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n849\nQuảng Ngãi\nQNST69\nxóm 6, thôn Mỹ Danh, xã Tịnh Hiệp, huyện Sơn Tinh, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n850\nQuảng Ngãi\nQNST70\nThôn Trà Bình, xã Tịnh Trà, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n851\nQuảng Ngãi\nQNST74\nThôn Thọ Tây, xã Tịnh Thọ, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 2\n852\nQuảng Ngãi\nQNST75\nTịnh Phong, xã Sơn Tịnh, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n853\nQuảng Ngãi\nQNST76\nThôn Thọ Đông, xã Tịnh Thọ, huyện Sơn Tịnh, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 2\n854\nQuảng Ngãi\nQNST77\nThôn An Bình, Tịnh Đông, Sơn Tịnh, Quảng Ngãi\nXăng\n7\n1\nƯu tiên 1\n855\nQuảng Ngãi\nQNST78\nThôn Thế Long, Xã Tịnh Phong, Huyện Sơn Tịnh,Tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n856\nQuảng Ngãi\nQNST79\nThôn Thế Lợi, Xã Tịnh Phong, Huyện Sơn Tịnh,Tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n857\nQuảng Ngãi\nQNST80\nXã Tịnh Thọ, huyện Sơn Tịnh\nXăng\n6\n1\nƯu tiên 1\n858\nQuảng Ngãi\nQNST82\n0\nXăng\n6\n1\nƯu tiên 1\n859\nQuảng Ngãi\nQNTB02\nXã Trà Bình, huyện Trà Bồng, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n860\nQuảng Ngãi\nQNTB03\nxã Trà Phú, Trà bồng, Quảng ngãi.\nDầu\n11\n1\nƯu tiên 1\n861\nQuảng Ngãi\nQNTB05\nTổ 3, Thôn Trà Trung, xã Trà Sơn, huyện Trà Bồng, tỉnh Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 1\n862\nQuảng Ngãi\nQNTB06\nThôn Trường Giang, xã Trà Tân, Huyện Trà Bồng, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n863\nQuảng Ngãi\nQNTB07\nThôn Bình Trung, xã Trà Bình, huyện Trà Bồng, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n864\nQuảng Ngãi\nQNTN02\nXã Nghĩa Kỳ, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n865\nQuảng Ngãi\nQNTN04\nXã Nghĩa Hòahuyện Tư Nghĩa\nDầu\n11\n1\nƯu tiên 1\n866\nQuảng Ngãi\nQNTN06\nThôn Mỹ Phước, xã Nghĩa Thuận, huyện Tư Nghĩa_ĐT: 055.916200\nDầu\n8\n1\nƯu tiên 1\n867\nQuảng Ngãi\nQNTN09\nThôn an cư, xã nghĩa thắng, huyện Tư Nghĩa\nXăng\n6\n1\nƯu tiên 1\n868\nQuảng Ngãi\nQNTN11\nthôn 2, xã Nghĩa Lâm, huyện Tư Nghĩa\nDầu\n8.7\n1\nƯu tiên 1\n869\nQuảng Ngãi\nQNTN12\nThôn An bàng, thị trấn Sông vệ. Tư Nghĩa, Qngãi\nXăng\n6\n1\nƯu tiên 1\n870\nQuảng Ngãi\nQNTN15\nThôn Vạn An 2, xã Nghĩa Thương, huyện Tư Nghĩa\nXăng\n6\n1\nƯu tiên 1\n871\nQuảng Ngãi\nQNTN19\nThôn 8, xã Nghĩa Lâm, huyện Tư Nghĩa\nDầu\n8\n1\nƯu tiên 1\n872\nQuảng Ngãi\nQNTN20\nThôn Mỹ Phước, xã Nghĩa Thuận, huyện Tư Nghĩa\nXăng\n8\n1\nƯu tiên 1\n873\nQuảng Ngãi\nQNTN23\nThôn An Hà 1, xã Nghĩa Trung, huyện Tư Nghĩa\nXăng\n6\n1\nƯu tiên 1\n874\nQuảng Ngãi\nQNTN26\nThôn An Hội Bắc 2, xã Nghĩa Kỳ, huyện Tư Nghĩa\nXăng\n6\n1\nƯu tiên 1\n875\nQuảng Ngãi\nQNTN27\nThôn Phú Văn, Xã Nghĩa Trung, Tư Nghĩa, Quảng Ngãi.\nXăng\n6\n1\nƯu tiên 1\n876\nQuảng Ngãi\nQNTN28\nBDVHX Nghĩa Sơn, H.Tư Nghĩa, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n877\nQuảng Ngãi\nQNTN31\nThôn Điền An, xã Nghĩa Điền, huyện Tư Nghĩa,Quảng Ngãi\nDầu\n8.7\n1\nƯu tiên 1\n878\nQuảng Ngãi\nQNTN32\nThôn Năng xã, xã Nghĩa Hiệp, huyện Tư Nghĩa, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 1\n879\nQuảng Ngãi\nQNTN33\nThôn Thế Bình, xã Nghĩa Hiệp, huyện Tư Nghĩa, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 1\n880\nQuảng Ngãi\nQNTN35\nThôn Xuân Phổ Đông, xã Nghĩa Kỳ, huyện Tư Nghĩa, Quảng Ngãi\nDầu\n8\n1\nƯu tiên 1\n881\nQuảng Ngãi\nQNTN36\nThôn An Hòa Nam, xã Nghĩa Thắng, huyện Tư Nghĩa, Quảng Ngãi\nXăng\n8\n1\nƯu tiên 1\n882\nQuảng Ngãi\nQNTN38\nBĐVHX Nghĩa Mỹ, huyện Tư Nghĩa, Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n883\nQuảng Ngãi\nQNTN39\ntổ dân phố 3, TT.La Hà, huyện Tư Nghĩa\nDầu\n15\n1\nƯu tiên 1\n884\nQuảng Ngãi\nQNTN40\nThửa đất số 181, tờ bản đồ số 16, thôn An Bình, xã Nghĩa Kỳ, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n885\nQuảng Ngãi\nQNTN42\nThôn An Hoà Bắc, xã Nghĩa Thắng, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n886\nQuảng Ngãi\nQNTN43\nThôn Phú Thuận, xã Nghĩa Thuận, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n887\nQuảng Ngãi\nQNTN45\nthôn Điền Hòa, xã Nghĩa Điền, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n888\nQuảng Ngãi\nQNTN46\nThôn Đông Mỹ, xã Nghĩa Hiệp, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n889\nQuảng Ngãi\nQNTN47\nThôn Phú Thuận, xã Nghĩa Thuận, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n890\nQuảng Ngãi\nQNTN50\nXóm 5, thôn Hải MÔn, xã Nghĩa Hiệp, Tư Nghĩa, Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n891\nQuảng Ngãi\nQNTN51\nXóm 4 Hòa Tân, xã Nghĩa Hòa, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n892\nQuảng Ngãi\nQNTN54\nThôn 5 xã Nghĩa Lâm, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n893\nQuảng Ngãi\nQNTN55\nThôn An Đại 1- xã Nghĩa Phương- huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n894\nQuảng Ngãi\nQNTN56\nAn Hòa 3, xã Nghĩa Trung,Huyện Tử Nghĩa,tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n895\nQuảng Ngãi\nQNTN57\nThôn An Hà 1, xã Nghĩa Trung, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n896\nQuảng Ngãi\nQNTN58\nThôn Tân Hội, xã Nghĩa Trung, huyện Tư Nghĩa, tỉnh Quãng Ngãi\nDầu\n6\n1\nƯu tiên 1\n897\nQuảng Ngãi\nQNTN59\nĐội 7, thôn Năng Tây 1, xã Nghĩa Phương, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n898\nQuảng Ngãi\nQNTN60\nThôn Mỹ Lợi, Xã Nghĩa Kỳ, huyện Tư Nghĩa , tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n899\nQuảng Ngãi\nQNTN61\nThôn Năng Đông, xã Nghĩa Hiệp, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n900\nQuảng Ngãi\nQNTN62\nThôn 4, xã Nghĩa Lâm, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n901\nQuảng Ngãi\nQNTN63\nThôn Điền An- Nghĩa Điền- huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n902\nQuảng Ngãi\nQNTN64\nThôn La Hà 4, xã Nghĩa Thương, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n903\nQuảng Ngãi\nQNTN65\nThôn Hòa Bình, xã Nghĩa Hòa, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nDầu\n6\n1\nƯu tiên 1\n904\nQuảng Ngãi\nQNTN66\nThôn An Bình, xã Nghĩa Kỳ, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n905\nQuảng Ngãi\nQNTN67\nThôn An Nhơn, xã Nghĩa Thắng, huyện Tư Nghĩa\nXăng\n6\n1\nƯu tiên 1\n906\nQuảng Ngãi\nQNTN68\nXã Nghĩa Điền, huyện Tư Nghĩa, tỉnh Quảng Ngãi\nXăng\n6\n1\nƯu tiên 1\n907\nQuảng Ngãi\nQNQN2J\n22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi\nDầu\n380\n1\nƯu tiên 2\n908\nQuảng Ngãi\nQNQN2J\n22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi\nXăng\n6\n10\nƯu tiên 2\n909\nKhánh Hoà\nKHCL04\nThôn Vĩnh Phú, Xã Suối Tân, H.Cam Lâm, Khánh Hòa\ndiesel\n8\n1\nƯu tiên 2\n910\nKhánh Hoà\nKHCL16\nthôn Trung Hiệp 2,Xã Cam Hiệp Bắc, huyện Cam Lâm, Khánh Hòa\ndiesel\n12KVA\n1\nƯu tiên 2\n911\nKhánh Hoà\nKHCL17\nthôn Vĩnh Bình, xã Cam Tân, huyện Cam Lâm, Khánh Hòa\ndiesel\n11\n1\nƯu tiên 2\n912\nKhánh Hoà\nKHCL18\nthôn Tân Phú, xã Cam Thành Bắc, huyện Cam Lâm\ndiesel\n12KVA\n1\nƯu tiên 2\n913\nKhánh Hoà\nKHCL24\nThôn Bãi Giếng 2, Thị trấn Cam Đức, H.Cam Lâm, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n914\nKhánh Hoà\nKHCL26\nthôn Suối Cam - xã Cam Thành Bắc - huyện Cam Lâm\ndiesel\n8KVA\n1\nƯu tiên 2\n915\nKhánh Hoà\nKHCL27\nTổ Tân Hải-xã Cam Hải Tây, huyện Cam Lâm\ndiesel\n8KVA\n1\nƯu tiên 2\n916\nKhánh Hoà\nKHCL29\nThôn Tân Hải - xã Cam Hải Tây - Cam Lâm\ndiesel\n8\n1\nƯu tiên 2\n917\nKhánh Hoà\nKHCL30\nThôn Đồng Cau, xã Suối Tân, huyện Cam Lâm, tỉnh Khánh Hòa 01669621944\ndiesel\n6.6KVA\n1\nƯu tiên 2\n918\nKhánh Hoà\nKHCL36\nThôn Vĩnh Thái, Xã Cam Hiệp Nam, Huyện Cam Lâm, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n919\nKhánh Hoà\nKHCL37\nThôn Phú Bình 2, Xã Cam Tân, huyện Cam Lâm, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n920\nKhánh Hoà\nKHCL38\nThôn Lập Định, X.Cam Hòa, Cam Lâm, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n921\nKhánh Hoà\nKHCL39\nThôn Tân Lập, Xã Cam Thành Bắc, huyện Cam Lâm, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n922\nKhánh Hoà\nKHCL40\nThôn Quảng Đức, Xã Cam Hiệp Nam, Cam Lâm, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n923\nKhánh Hoà\nKHCL41\nThôn Đồng Cau, Xã Suối Tân, Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n924\nKhánh Hoà\nKHCL42\nThôn Tân Hòa 2, TT. Cam Đức, H. Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n925\nKhánh Hoà\nKHCL43\nThôn Tân Sinh Đông, X. Cam Thành Bắc, H. Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n926\nKhánh Hoà\nKHCL44\nThôn Tân Lập, X. Cam Thành Bắc, H. Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n927\nKhánh Hoà\nKHCL45\nThôn Tân Sinh Tây, X. Cam Thành Bắc, H. Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n928\nKhánh Hoà\nKHCL46\nThôn Bãi Giếng 2, X. Cam Hải Tây, H. Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n929\nKhánh Hoà\nKHCL48\nThôn Suối Lau 3, X. Suối Cát, H. Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n930\nKhánh Hoà\nKHCL56\nThôn Vĩnh Nam, Xã Cam An Nam, huyện Cam Lâm, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n931\nKhánh Hoà\nKHCL57\nThôn Vĩnh Đông, Xã Cam An Nam, huyện Cam Lâm, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n932\nKhánh Hoà\nKHCL59\nThôn Cửu Lợi, Xã Cam Hòa, Huyện Cam Lâm, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n933\nKhánh Hoà\nKHCL60\nThôn Khánh Thành Nam, xã Suối Cát, H. Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n934\nKhánh Hoà\nKHCL61\nTiểu đoàn 9, Lữ đoàn 101, Xã Cam Thành Bắc, H. Cam Lâm, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n935\nKhánh Hoà\nKHCL63\nThôn Văn Thủy 1,Xã Cam Phước Tây, Huyện Cam Lâm, Tỉnh Khánh Hòa\nxăng\n7\n1\nƯu tiên 2\n936\nKhánh Hoà\nKHCL64\nXã Cam Hòa, Huyện Cam Lâm, Tỉnh Khánh Hoà\nxăng\n5.5kva\n1\nƯu tiên 2\n937\nKhánh Hoà\nKHCR02\nTổ dân phố Nghĩa Bình,phường Cam Nghĩa, tp Cam Ranh, Khánh Hòa\ndiesel\n17KVA\n1\nƯu tiên 2\n938\nKhánh Hoà\nKHCR04\nXN chế biến Thủy sản, xã Cam Thịnh Đông, Tp Cam Ranh, Khánh Hòa\ndiesel\n11\n1\nƯu tiên 2\n939\nKhánh Hoà\nKHCR05\nThôn Hòa Bình, xã Cam Phước Đông, tp Cam Ranh, Khánh Hòa\ndiesel\n12KVA\n1\nƯu tiên 2\n940\nKhánh Hoà\nKHCR06\nVTN Xuân Ninh, xã Cam Phúc Bắc, Tp Cam Ranh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n941\nKhánh Hoà\nKHCR10\nKv đồi nhựa đường (gần sân bay), thành phố Cam Ranh, Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n942\nKhánh Hoà\nKHCR13\nThôn Hòa Diêm, xã Cam Thịnh Đông, tp Cam Ranh, Khánh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n943\nKhánh Hoà\nKHCR14\nsố 4, QL1A, tổ Trà Long, phường Ba Ngòi, Tp Cam Ranh , Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n944\nKhánh Hoà\nKHCR18\n63/3 Điện Biên Phủ, phường Cam Linh, Tp Cam Ranh, Khánh Hòa\ndiesel\n15KVA\n1\nƯu tiên 2\n945\nKhánh Hoà\nKHCR30\nThôn Hiệp Thanh, xã Cam Thịnh Đông, Tp Cam Ranh, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n946\nKhánh Hoà\nKHCR33\ntổ Thận Hưng, đường Phan Bội Châu, P.Cam Thuận, T.xã Cam Ranh\ndiesel\n6.6KVA\n1\nƯu tiên 2\n947\nKhánh Hoà\nKHCR35\ntổ Lợi hòa, P.Cam Lợi, Tp Cam Ranh\nxăng\n5.5kva\n1\nƯu tiên 2\n948\nKhánh Hoà\nKHCR37\nTổ dân phố Linh Xuân, P.Cam Linh, T.xã Cam Ranh\ndiesel\n8KVA\n1\nƯu tiên 2\n949\nKhánh Hoà\nKHCR40\nkhu vuc cơ quan Vùng 4 hải quân, bộ tư lệnh\ndiesel\n10KVA\n1\nƯu tiên 2\n950\nKhánh Hoà\nKHCR41\nkhu vực cuối bãi dài (trung tâm huấn luyện 456 Vùng 4 hải quân)\ndiesel\n10KVA\n1\nƯu tiên 2\n951\nKhánh Hoà\nKHCR42\nkhu vực kho đạn 719, Vùng 4 Hải Quân\ndiesel\n10KVA\n1\nƯu tiên 2\n952\nKhánh Hoà\nKHCR43\nKhu vực kho K720 - đội trồng rừng_vùng 4 hải quân\ndiesel\n10KVA\n1\nƯu tiên 2\n953\nKhánh Hoà\nKHCR45\nNhà máy đóng tàu X52 Vùng 4 Cam Ranh Khánh Hòa\ndiesel\n8\n1\nƯu tiên 2\n954\nKhánh Hoà\nKHCR46\nTrung đoàn tàu ngầm vùng 4 hải Quân Tp cam Ranh\ndiesel\n15KVA\n1\nƯu tiên 2\n955\nKhánh Hoà\nKHCR47\nThôn Trà Sơn-xã Cam Phước Đông-Cam Ranh\ndiesel\n8KVA\n1\nƯu tiên 2\n956\nKhánh Hoà\nKHCR50\nSố 109 Đường 2/4.P. Cam Phú.TP.Cam Ranh\nxăng\n5.5kva\n1\nƯu tiên 2\n957\nKhánh Hoà\nKHCR53\nTổ dân phố Phúc Xuân phường Cam Phúc Nam Tp Cam Ranh\ndiesel\n8\n1\nƯu tiên 2\n958\nKhánh Hoà\nKHCR54\nCơ quan 957 Vùng 4 hải Quân Tp cam Ranh\nxăng\n8kva\n1\nƯu tiên 2\n959\nKhánh Hoà\nKHCR58\nSố 84 Phạm Văn Đồng, TDP Phú Sơn, P.Cam Phú, TP Cam Ranh 0985312122\nxăng\n7\n1\nƯu tiên 2\n960\nKhánh Hoà\nKHCR59\nTrên đồi cát đối diện với Xưởng đóng tàu- Vùng 4 Hải Quân 069 697701\ndiesel\n6.6KVA\n1\nƯu tiên 2\n961\nKhánh Hoà\nKHCR60\nNgã 3 đường rẽ xuống bãi thông- Vùng 4 Hải Quân 069 697701\ndiesel\n6.6KVA\n1\nƯu tiên 2\n962\nKhánh Hoà\nKHCR61\nĐường Lương Thế Vinh, Phường Cam Lộc, Tp Cam Ranh, Khánh Hòa (0975496689)\nxăng\n5.5kva\n1\nƯu tiên 2\n963\nKhánh Hoà\nKHCR62\nTổ dân phố Nghĩa Phú, Phường Cam Nghĩa, Tp Cam Ranh\ndiesel\n6.6KVA\n1\nƯu tiên 2\n964\nKhánh Hoà\nKHCR63\nThôn Sông cạn Đông, Cam Thịnh Tây, TP.Cam Ranh.\ndiesel\n6.6KVA\n1\nƯu tiên 2\n965\nKhánh Hoà\nKHCR64\nTổ dân phố Linh Phú, Phường Cam Linh, TP. Cam Ranh, Khánh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n966\nKhánh Hoà\nKHCR65\nTDP Thuận Lộc, Phường Cam Thuận, TP. Cam Ranh, Khánh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n967\nKhánh Hoà\nKHCR69\nTDP Hòa Do 6A, p. Cam Phúc Bắc, TP. Cam Ranh, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n968\nKhánh Hoà\nKHCR70\nThôn Thống Nhât, Xã Cam Phước Đông, TP. Cam Ranh, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n969\nKhánh Hoà\nKHCR71\nThôn Tân Hiệp , X. Cam Phước Đông, TP. Cam Ranh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n970\nKhánh Hoà\nKHCR73\nThôn Hòa Sơn, xã Cam Thịnh Đông, TP. Cam Ranh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n971\nKhánh Hoà\nKHCR76\nThôn Hòa An, X. Cam Phước Đông, TP. Cam Ranh, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n972\nKhánh Hoà\nKHCR77\nSố 120, đường 22/8, P. Cam Thuận, TP. Cam Ranh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n973\nKhánh Hoà\nKHCR79\nThôn Quảng Hòa, xã Cam Thành Nam, TP. Cam Ranh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n974\nKhánh Hoà\nKHCR80\nTDP Hương Long, P. Ba Ngòi, TP. Cam Ranh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n975\nKhánh Hoà\nKHCR82\nQL 27B,xóm Mới,Xã Cam Thịnh Tây, Cam Ranh,Tỉnh Khánh Hòa\nxăng\n7\n1\nƯu tiên 2\n976\nKhánh Hoà\nKHCR83\nGần lữ đoàn 685 thuộc Bộ Tư lệnh vùng 4 – Căn cứ Quân sự Cam Ranh,\nxăng\n5.5kva\n1\nƯu tiên 2\n977\nKhánh Hoà\nKHCR84\nGần trung đoàn 451 thuộc Bộ Tư lệnh vùng 4 – Căn cứ Quân sự Cam Ranh\nxăng\n5.5kva\n1\nƯu tiên 2\n978\nKhánh Hoà\nKHDK04\nthôn 1, xã Diên Đồng, huyện Diên Khánh, Khánh Hòa\ndiesel\n11\n1\nƯu tiên 2\n979\nKhánh Hoà\nKHDK05\nĐài Liệt sĩ, thôn Thanh Minh 2, xã Diên Lạc, huyện Diên Khánh\nxăng\n8kva\n1\nƯu tiên 2\n980\nKhánh Hoà\nKHDK06\nthôn Hội Xương, xã Suối Hiệp, huyện Diên Khánh\ndiesel\n12KVA\n1\nƯu tiên 2\n981\nKhánh Hoà\nKHDK08\nThôn 3, xã Diên Phú, huyện Diên Khánh\ndiesel\n17KVA\n1\nƯu tiên 2\n982\nKhánh Hoà\nKHDK11\nTrại giam A2, cục V26 Bộ Công An, thôn Khánh Xuân, xã Diên Lâm, huyện Diên Khánh, Khánh Hòa\ndiesel\n12KVA\n1\nƯu tiên 2\n983\nKhánh Hoà\nKHDK13\nThôn Phú Khánh Thượng, xã Diên Thạnh, H.Diên Khánh, Khánh Hòa\ndiesel\n11\n1\nƯu tiên 2\n984\nKhánh Hoà\nKHDK15\nthôn Tây 2, xã Diên Sơn, huyện Diên Khánh\ndiesel\n8KVA\n1\nƯu tiên 2\n985\nKhánh Hoà\nKHDK17\nThôn Phước Tuy, xã Diên Phước, huyện Diên Khánh\ndiesel\n8KVA\n1\nƯu tiên 2\n986\nKhánh Hoà\nKHDK20\nTrạm phân phối nước khoáng tại Diên Khánh_cty nước khoáng Khánh Hòa, cây Dầu Đôi, đường 23/10, TT. Diên Khánh\nxăng\n8kva\n1\nƯu tiên 2\n987\nKhánh Hoà\nKHDK21\nNgã Ba cầu Hà Dừa, Tổ 1, thị trấn Diên Khánh\nxăng\n6kva\n1\nƯu tiên 2\n988\nKhánh Hoà\nKHDK23\nTổ 2 Thị trấn Diên Khánh huyện Diên Khánh\nxăng\n6kva\n1\nƯu tiên 2\n989\nKhánh Hoà\nKHDK24\nThôn Phò Thiện - Diên Phước - Diên Khánh\ndiesel\n12KVA\n1\nƯu tiên 2\n990\nKhánh Hoà\nKHDK25\nĐội 3 thôn An Định - xã Diên Thọ - Diên Khánh\ndiesel\n15KVA\n1\nƯu tiên 2\n991\nKhánh Hoà\nKHDK26\nTổ 10 Thị trấn Diên Khánh huyện Diên Khánh\nxăng\n6kva\n1\nƯu tiên 2\n992\nKhánh Hoà\nKHDK27\nTổ 8, thôn Phú Ân Nam 2 Diên An ,Diên Khánh\ndiesel\n8KVA\n1\nƯu tiên 2\n993\nKhánh Hoà\nKHDK28\n165,QL1A,tổ 8,thôn Cư Thạnh,xã Suối Hiệp,Diên Khánh,Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n994\nKhánh Hoà\nKHDK29\nTổ 12 thị trấn Diên Khánh huyện Diên Khánh\ndiesel\n15KVA\n1\nƯu tiên 2\n995\nKhánh Hoà\nKHDK30\nThôn 1, Xã Diên Sơn, Diên Khánh, Khánh Hòa (Phía sau quán ăn Vỹ Lâm) - Chú Thước 0989446052\ndiesel\n6.6KVA\n1\nƯu tiên 2\n996\nKhánh Hoà\nKHDK31\nThôn Trung 1, xã Diên Điền huyện Diên Khánh, khánh Hòa 01659722189\ndiesel\n6.6KVA\n1\nƯu tiên 2\n997\nKhánh Hoà\nKHDK32\nTổ DP 15- TT Diên Khánh, Diên Khánh, Khánh Hòa A Tuấn: 0908612572\nxăng\n5.5kva\n1\nƯu tiên 2\n998\nKhánh Hoà\nKHDK33\nĐội 1, thôn Đồng, xã Diên Điền, huyện Diên Khánh 01665638873\ndiesel\n6.6KVA\n1\nƯu tiên 2\n999\nKhánh Hoà\nKHDK34\nThôn Phú Ân Nam 3, xã Diên An, huyện Diên Khánh; 0905007800, 0982644995\nxăng\n6kva\n1\nƯu tiên 2\n1000\nKhánh Hoà\nKHDK35\nThôn Thượng, Xã Diên Lâm, huyện Diên Khánh, tỉnh Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1001\nKhánh Hoà\nKHDK36\nThôn An Ninh, Xã Diên An, huyện Diên Khánh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1002\nKhánh Hoà\nKHDK37\n201 tỉnh Lộ 8, thôn Khánh Xuân, Xã Diên Lâm,huyện Diên Khánh Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1003\nKhánh Hoà\nKHDK38\nĐội 56, Thôn Phú Khánh Hạ, Xã Diên Thạnh, Diên Khánh, KH\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1004\nKhánh Hoà\nKHDK39\nThôn Đại Điền Tây, xã Diên Sơn, huyện Diên Khánh, Khánh Hòa .\ndiesel\n6KVA\n1\nƯu tiên 2\n1005\nKhánh Hoà\nKHDK40\nThôn Đông Dinh, xã Diên Toàn, huyện Diên Khánh, Khánh Hòa.\ndiesel\n6KVA\n1\nƯu tiên 2\n1006\nKhánh Hoà\nKHDK41\nThôn Trường Lạc, xã Diên Lạc, huyện Diên Khánh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1007\nKhánh Hoà\nKHDK42\nThôn Phú Thọ, Xã Diên Thọ, Diên Khánh, tỉnh Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1008\nKhánh Hoà\nKHDK43\nThôn Quang Thạnh, Xã Diên Hòa, Diên Khánh, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1009\nKhánh Hoà\nKHDK44\nThôn Trung, xã Diên Lâm, H. Diên Khánh, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1010\nKhánh Hoà\nKHDK45\nThôn 4, Xã Diên Đồng, huyện Diên Khánh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1011\nKhánh Hoà\nKHDK46\nthôn Gò Mè, Xã Suối Tiên, huyện Diên Khánh, tỉnh Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1012\nKhánh Hoà\nKHDK47\nThôn Hội Xương, X. Suối Hiệp, H. Diên Khánh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1013\nKhánh Hoà\nKHDK48\nThôn Võ Kiện, xã Diên An, huyện Diên Khánh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1014\nKhánh Hoà\nKHDK49\nThôn 1, xã Diên Phú, huyện Diên Khánh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1015\nKhánh Hoà\nKHDK50\nThôn Mỹ Lộc, xã Diên Lộc, H. Diên Khánh, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1016\nKhánh Hoà\nKHDK52\nThôn Phú Ân Nam, Xã Diên An, huyện Diên Khánh,\ndiesel\n6KVA\n1\nƯu tiên 2\n1017\nKhánh Hoà\nKHDK53\nThôn Sơn Thạch, Xã Diên Thọ, H. Diên Khánh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1018\nKhánh Hoà\nKHDK54\nThôn Xuân Tây, X. Diên Xuân, H. Diên Khánh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1019\nKhánh Hoà\nKHDK55\nThôn Đảnh Thạnh, xã Diên Lộc, H. Diên Khánh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1020\nKhánh Hoà\nKHDK56\nThôn Am Chúa, xã Diên Điền, huyện Diên Khánh, tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1021\nKhánh Hoà\nKHDKMA01\nngã 3 Thành, Khóm Phan Bội Châu, Thị Trấn Diên Khánh, huyện Diên Khánh, Tỉnh Khánh Hòa\ndiesel\n20KVA\n1\nƯu tiên 2\n1022\nKhánh Hoà\nKHKS01\n35, Đường Lê Duẩn, Thị Trấn Tô Hạp, Huyện Khánh Sơn\nxăng\n6kva\n1\nƯu tiên 2\n1023\nKhánh Hoà\nKHKS03\nThôn Du Oai, xã Sơn Lâm, huyện Khánh Sơn, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1024\nKhánh Hoà\nKHKS04\nThôn Xà Bói, xã Sơn Hiệp, huyện Khánh Sơn, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1025\nKhánh Hoà\nKHKS11\nThôn A Thi, xã Ba Cụm Bắc, Khánh Sơn, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1026\nKhánh Hoà\nKHKS12\nThôn Ma O, xã Sơn Trung, H. Khánh Sơn, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1027\nKhánh Hoà\nKHKV04\nKDL Yang Bay, thôn Ngã Hai, xã Khánh Phú, huyện Khánh Vĩnh\ndiesel\n8KVA\n1\nƯu tiên 2\n1028\nKhánh Hoà\nKHKV05\nThôn Bến Khế, xã Khánh Bình, huyện Khánh Vĩnh, tỉnh Khánh Hòa\ndiesel\n8\n1\nƯu tiên 2\n1029\nKhánh Hoà\nKHKV07\nThôn Suối Cá, xã Khánh Trung, huyện Khánh Vĩnh, Khánh Hòa\ndiesel\n11\n1\nƯu tiên 2\n1030\nKhánh Hoà\nKHKV08\nThôn Ba Dùi, xã Khánh Bình, huyện Khánh Vĩnh\nxăng\n5.5kva\n1\nƯu tiên 2\n1031\nKhánh Hoà\nKHKV09\nThôn Cà Thêu, xã Khánh Hiệp, huyện Khánh Vĩnh\nxăng\n5.5kva\n1\nƯu tiên 2\n1032\nKhánh Hoà\nKHKV10\nThôn Suối Sâu, xã Khánh Đông, huyện Khánh Vĩnh\ndiesel\n8KVA\n1\nƯu tiên 2\n1033\nKhánh Hoà\nKHKV13\nthôn Bố Lang, xã Sơn Thái, Khánh Vĩnh\nxăng\n8kva\n1\nƯu tiên 2\n1034\nKhánh Hoà\nKHKV17\nTổ 7, thị trấn Khánh Vĩnh, huyện Khánh Vĩnh, Khánh Hòa; 0919.314763\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1035\nKhánh Hoà\nKHKV18\nThôn Suối Thơm, Xã Khánh Đông, Khánh Vĩnh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1036\nKhánh Hoà\nKHKV20\nThôn đông, Xã Sông Cầu, Khánh Vĩnh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1037\nKhánh Hoà\nKHKV21\nThôn Suối Cát, X. Khánh Thượng, H. Khánh Vĩnh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1038\nKhánh Hoà\nKHKV22\nThôn Hòn Dù, xã Khánh Nam, H. Khánh Vĩnh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1039\nKhánh Hoà\nKHKV23\nThôn Hòn Lay, xã Khánh Hiệp, huyện Khánh Vĩnh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1040\nKhánh Hoà\nKHKV24\nThôn Giòng Cạo, xã Khánh Thành, H. Khánh Vĩnh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1041\nKhánh Hoà\nKHKV25\nThôn Ba Dùi, xã Khánh Bình, H. Khánh Vĩnh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1042\nKhánh Hoà\nKHKV26\nĐội 1, xã Khánh Bình, huyện Khánh Vĩnh, Khánh Hòa\nxăng\n7\n1\nƯu tiên 2\n1043\nKhánh Hoà\nKHNT03\nKhách sạn Quang Vinh 2 , 01 Phạm Văn Đồng, Tp Nha Trang\nxăng\n8kva\n1\nƯu tiên 2\n1044\nKhánh Hoà\nKHNT07\nXN bộ quốc phòng, thôn Vĩnh Thành, phường Vĩnh Hải, Tp Nha Trang, Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n1045\nKhánh Hoà\nKHNT13\nThôn Lương Sơn, xã Vĩnh Lương, Tp Nha Trang\ndiesel\n8KVA\n1\nƯu tiên 2\n1046\nKhánh Hoà\nKHNT1B\nTo14-Lữ Cấm -Phường Ngọc Hiệp, tp Nha Trang\nxăng\n5.5kva\n1\nƯu tiên 2\n1047\nKhánh Hoà\nKHNT1K\nSN 52 đường 23/10 phường Phương Sơn Tp Nha Trang\nxăng\n6kva\n1\nƯu tiên 2\n1048\nKhánh Hoà\nKHNT1L\n55 Phong Châu - Đất Lành\ndiesel\n8\n1\nƯu tiên 2\n1049\nKhánh Hoà\nKHNT1M\nTổ 15 - Thôn Võ Cang - Tp Nha Trang\ndiesel\n8\n1\nƯu tiên 2\n1050\nKhánh Hoà\nKHNT1N\nĐồn Biên Phòng Cầu Bóng Tổ 34 Sơn Hải Vĩnh Thọ Tp Nha trang\ndiesel\n15KVA\n1\nƯu tiên 2\n1051\nKhánh Hoà\nKHNT1O\nThôn Lương Sơn xã Vĩnh Lương Tp nha Trang\nxăng\n8kva\n1\nƯu tiên 2\n1052\nKhánh Hoà\nKHNT1R\n80 Trần Phú-Tp Nha Trang\nxăng\n6kva\n1\nƯu tiên 2\n1053\nKhánh Hoà\nKHNT1T\nSố 132 Hoàng Văn Thụ-P.Phương Sài-Nha Trang\nxăng\n6kva\n1\nƯu tiên 2\n1054\nKhánh Hoà\nKHNT1U\nSố 94/27 Nguyễn Thị Minh Khai - P.Phước Hòa-Nha Trang\nxăng\n6kva\n1\nƯu tiên 2\n1055\nKhánh Hoà\nKHNT1Z\nVõ Dõng ,Vĩnh Trung,TP Nha Trang\ndiesel\n8\n1\nƯu tiên 2\n1056\nKhánh Hoà\nKHNT20\n7 Hoa Lư, Tp Nha Trang\nxăng\n5.5kva\n1\nƯu tiên 2\n1057\nKhánh Hoà\nKHNT21\n438 đường 2/4, phường Vĩnh Hải, tp Nha Trang\nxăng\n5.5kva\n1\nƯu tiên 2\n1058\nKhánh Hoà\nKHNT22\nTrảng É, thôn Phước Thượng, xã Phước Đông, Tp Nha Trang\ndiesel\n8\n1\nƯu tiên 2\n1059\nKhánh Hoà\nKHNT23\nĐài duyên hải, 40/1 Trần Phú, phường Vĩnh Nguyên, Tp Nha Trang\nxăng\n8kva\n1\nƯu tiên 2\n1060\nKhánh Hoà\nKHNT24\n21 Hai Bà Trưng, Tp Nha Trang (VMS Nha Trang)\ndiesel\n165 KVA\n1\nƯu tiên 2\n1061\nKhánh Hoà\nKHNT24\n21 Hai Bà Trưng, Tp Nha Trang (VMS Nha Trang)\ndiesel\n150 KVA\n1\nƯu tiên 2\n1062\nKhánh Hoà\nKHNT25\n2A Lê Hồng Phong , Phường Phước Hải, Tp Nha Trang\nxăng\n5.5kva\n1\nƯu tiên 2\n1063\nKhánh Hoà\nKHNT2A\nTổ 10,Phú Nông Vĩnh Ngọc, TP Nha Trang\ndiesel\n15KVA\n1\nƯu tiên 2\n1064\nKhánh Hoà\nKHNT2O\nThôn Lương Hòa, Vĩnh Lương, Nha Trang; Cô Tho: 01667556839\nxăng\n8kva\n1\nƯu tiên 2\n1065\nKhánh Hoà\nKHNT2P\nTổ 15, Lư Cấm, Ngọc Hiệp, Nha Trang; 01697147592\nxăng\n8kva\n1\nƯu tiên 2\n1066\nKhánh Hoà\nKHNT2Q\n80/3 thôn Lương Sơn, Xã Vĩnh Lương, Nha Trang, Khánh Hòa; 0905913396\nxăng\n8kva\n1\nƯu tiên 2\n1067\nKhánh Hoà\nKHNT39\nkv nhà hỏa táng, Nghĩa trang Tp, Thôn Lương Hòa, xã Vĩnh Phương, Tp Nha Trang\nxăng\n8kva\n1\nƯu tiên 2\n1068\nKhánh Hoà\nKHNT3K\nThôn Vĩnh Châu, xã Vĩnh Hiệp, Tp. Nha Trang, Khánh Hòa; 01642800832\nxăng\n5.5kva\n1\nƯu tiên 2\n1069\nKhánh Hoà\nKHNT3T\nThôn Phước Thượng, Xã Phước Đồng , TP.Nha Trang, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1070\nKhánh Hoà\nKHNT41\n72 Lương Văn Can, khu AT, phường Vĩnh Hải, Tp Nha Trang\nxăng\n5KVA\n1\nƯu tiên 2\n1071\nKhánh Hoà\nKHNT42\nĐồn biên phòng hải đội 2, phường Vĩnh Nguyên, Tp Nha Trang\ndiesel\n11\n1\nƯu tiên 2\n1072\nKhánh Hoà\nKHNT45\nthôn Phước Hạ, xã Phước Đồng,Tp Nha Trang\ndiesel\n12KVA\n1\nƯu tiên 2\n1073\nKhánh Hoà\nKHNT46\n58 Võ Thị Sáu, phường Vĩnh Trường, Tp Nha Trang\nxăng\n5KVA\n1\nƯu tiên 2\n1074\nKhánh Hoà\nKHNT47\n293 Khóm Quốc Tuấn, đường số 2, P. Phước Tân\nxăng\n5.5kva\n1\nƯu tiên 2\n1075\nKhánh Hoà\nKHNT48\n456 Lê Hồng Phong, phường Phước Long, Tp Nha Trang\nxăng\n5KVA\n1\nƯu tiên 2\n1076\nKhánh Hoà\nKHNT49\ntổ 14, Khóm Đường Đệ, phường Vĩnh Hòa, Tp Nha Trang\nxăng\n5KVA\n1\nƯu tiên 2\n1077\nKhánh Hoà\nKHNT4B\n82-84 Trương Định, P. Phước Hòa, TP. Nha Trang, Khánh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n1078\nKhánh Hoà\nKHNT4H\nTổ 11, Phú Nông, Vĩnh Ngọc, Nha Trang , Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1079\nKhánh Hoà\nKHNT4I\nThôn Xuân Ngọc, Xã Vĩnh Ngọc, TP. Nha Trang, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1080\nKhánh Hoà\nKHNT4J\nThôn Đất Lành, X. Vĩnh Thái, TP. Nha Trang, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1081\nKhánh Hoà\nKHNT4K\nThôn Phước Hạ, X. Phước Đồng, TP. Nha Trang, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1082\nKhánh Hoà\nKHNT4M\nTổ 14, khóm Ngọc Thảo, phường Ngọc Hiệp, TP. Nha Trang, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1083\nKhánh Hoà\nKHNT4P\nSố 23A Củ Chi, Vĩnh Hải, TP. Nha Trang, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1084\nKhánh Hoà\nKHNT5B\nThôn Đắc Lộc, Vĩnh Phương, TP.Nha Trang, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1085\nKhánh Hoà\nKHNT5C\nThôn Đồng Nhơn, Xã Vĩnh Trung, TP. Nha Trang, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1086\nKhánh Hoà\nKHNT5F\nthôn Đồng Nhơn, xã Vĩnh Thái, TP Nha Trang, Khánh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n1087\nKhánh Hoà\nKHNT5R\n43 Hà Thanh, Thành Phố Nha Trang, Tỉnh Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1088\nKhánh Hoà\nKHNT60\n29/1 Thái Nguyên, Tp Nha Trang, Khánh Hòa\nxăng\n5KVA\n1\nƯu tiên 2\n1089\nKhánh Hoà\nKHNT6A\n40 Trần Phú Nha Trang\nxăng\n8kva\n1\nƯu tiên 2\n1090\nKhánh Hoà\nKHNT79\n78 Đường 2/4, phường Vĩnh Hải, Tp Nha Trang\nxăng\n8kva\n1\nƯu tiên 2\n1091\nKhánh Hoà\nKHNT87\nthôn Trung, xã Vĩnh Phương, Tp. Nha Trang\nxăng\n8kva\n1\nƯu tiên 2\n1092\nKhánh Hoà\nKHNT88\nLô số 10 khu A, MBPLXD nhà ở Nam Hòn Khô, P.Vĩnh Hòa, Tp Nha Trang\nxăng\n5.5kva\n1\nƯu tiên 2\n1093\nKhánh Hoà\nKHNT94\n161 Nguyễn Khuyến, P.Vĩnh Hải, Tp Nha Trang\ndiesel\n12KVA\n1\nƯu tiên 2\n1094\nKhánh Hoà\nKHNTMA01\nThôn Phước Lộc, xã Phước Đồng, tp Nha Trang\nXăng\n8kva\n1\nƯu tiên 2\n1095\nKhánh Hoà\nKHNH02\nThôn Phú Thạnh, xã Ninh Thủy, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n15KVA\n1\nƯu tiên 2\n1096\nKhánh Hoà\nKHNH04\nĐèo rọ tượng, Thôn Tân Thủy, xã Ninh Ích, thị xã Ninh Hòa\ndiesel\n12KVA\n1\nƯu tiên 2\n1097\nKhánh Hoà\nKHNH06\nBan chỉ huy quân đội , thôn Tân Lập, xã Ninh Sim, thị xã Ninh Hòa\ndiesel\n15KVA\n1\nƯu tiên 2\n1098\nKhánh Hoà\nKHNH09\nThôn Phước Lâm, xã Ninh Xuân, thị xã Ninh Hòa\ndiesel\n8\n1\nƯu tiên 2\n1099\nKhánh Hoà\nKHNH10\nThôn Phước Lộc, xã Ninh Quang, thị xã Ninh Hòa\ndiesel\n11\n1\nƯu tiên 2\n1100\nKhánh Hoà\nKHNH12\nThôn Di Phụng, xã Ninh Phụng, thị xã Ninh Hòa\ndiesel\n11\n1\nƯu tiên 2\n1101\nKhánh Hoà\nKHNH13\nThôn Tân Thành,xã Ninh Ích, thị xã Ninh Hòa, Khánh Hòa (chung cột anten với HT Mobile)\ndiesel\n11\n1\nƯu tiên 2\n1102\nKhánh Hoà\nKHNH18\n119/1 Trần Quý Cáp, phường Ninh Hiệp, thị xã Ninh Hòa\nXĂNG\n6KVA\n1\nƯu tiên 2\n1103\nKhánh Hoà\nKHNH19\nThôn Phước Đa 3, xã Ninh Đa, thị xã Ninh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1104\nKhánh Hoà\nKHNH1A\nTổ dân phố 6 Bình Tây, phường Ninh Hải, TX. Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1105\nKhánh Hoà\nKHNH1B\nThôn Ninh Điền, xã Ninh Thọ, TX. Ninh Hoà, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1106\nKhánh Hoà\nKHNH1C\nTổ 14, phường Ninh Hiệp, TX. Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1107\nKhánh Hoà\nKHNH1E\nSố 60, đường Nguyễn Thị Ngọc Oanh, P. Ninh Hiệp, TX. Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1108\nKhánh Hoà\nKHNH1G\nThôn Tân Lâm, xã Ninh Thượng,TX. Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1109\nKhánh Hoà\nKHNH1I\nThôn Thuận Mỹ, xã Ninh Quang, TX. Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1110\nKhánh Hoà\nKHNH1K\nHậu Phước, Phường Ninh Hà , TX. Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1111\nKhánh Hoà\nKHNH1L\nThôn Tiên Du 2, Xã Ninh Phú, Thị Xã Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1112\nKhánh Hoà\nKHNH1M\nThôn Lệ Cam, Xã Ninh Phú, Thị Xã Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1113\nKhánh Hoà\nKHNH1O\nThôn Tân Khánh 2, xã Ninh Sim, TX. Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1114\nKhánh Hoà\nKHNH1P\nThôn Tân Kiều, xã Ninh Đa, Thị xã Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1115\nKhánh Hoà\nKHNH1Q\nThôn Suối Mít, xã Ninh Tây, thị xã Ninh Hòa, tỉnh Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1116\nKhánh Hoà\nKHNH1T\nThôn Lam Sơn, Xã Ninh Sim, thị Xã Ninh Hòa, tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1117\nKhánh Hoà\nKHNH1U\nThôn Gia Mỹ,xã Ninh An, TX Ninh Hòa, tỉnh Khánh Hòa.\nxăng\n6kva\n1\nƯu tiên 2\n1118\nKhánh Hoà\nKHNH1V\nThôn C3,xã Ninh Tây, TX Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1119\nKhánh Hoà\nKHNH1W\nThôn Mỹ Á, xã Ninh Thủy, thị xã Ninh Hòa, tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1120\nKhánh Hoà\nKHNH1X\nThôn Văn Định, xã Ninh Đông, TX Ninh Hòa, tỉnh Khánh Hòa.\nxăng\n6kva\n1\nƯu tiên 2\n1121\nKhánh Hoà\nKHNH1Y\nThôn Tân Hiệp, Ninh Thượng, Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1122\nKhánh Hoà\nKHNH1Z\nThôn 1,xã Ninh Sơn, TX Ninh Hòa, tỉnh Khánh Hòa.\nxăng\n6kva\n1\nƯu tiên 2\n1123\nKhánh Hoà\nKHNH26\nThôn Đồng Xuân, xã Ninh Thượng, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n11\n1\nƯu tiên 2\n1124\nKhánh Hoà\nKHNH2A\nThôn Tân Sơn, xã Ninh Xuân, thị xã Ninh Hòa, tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1125\nKhánh Hoà\nKHNH2B\nXã Ninh Phước, thị xã Ninh Hòa, tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1126\nKhánh Hoà\nKHNH2C\ntổ dân phố Hà Liên, phường Ninh Hà, thị xã Ninh Hòa, tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1127\nKhánh Hoà\nKHNH24\nThôn Thanh Châu, phường Ninh Giang, thị xã Ninh Hòa, Khánh Hòa\nXĂNG\n6KVA\n1\nƯu tiên 2\n1128\nKhánh Hoà\nKHNH39\nThôn Bình Sơn xã Ninh Thọ, thị xã Ninh Hòa, Khánh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n1129\nKhánh Hoà\nKHNH41\nThôn Lạc Hòa,xã Ninh An, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n1130\nKhánh Hoà\nKHNH42\nThôn xóm mới, xã Ninh Tây, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1131\nKhánh Hoà\nKHNH44\nThôn Đại Mỹ xã Ninh Thân, thị xã Ninh Hòa, Khánh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n1132\nKhánh Hoà\nKHNH47\nKV nhà máy HuynDai thôn Mỹ Giang, xã Ninh Phước, huyện Ninh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1133\nKhánh Hoà\nKHNH45\nThôn Ngọc Sơn,xã Ninh An, thị xã Ninh Hòa, Khánh Hòa\nXĂNG\n6KVA\n1\nƯu tiên 2\n1134\nKhánh Hoà\nKHNH55\nThôn Tiên Du 1 - Ninh Phú - Ninh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n1135\nKhánh Hoà\nKHNH56\nThôn Xuân Hòa 2 - Ninh Phụng - Ninh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n1136\nKhánh Hoà\nKHNH57\nKho ngoại quan xăng dầu xã Ninh Phước Thị xã Ninh Hòa\ndiesel\n8\n1\nƯu tiên 2\n1137\nKhánh Hoà\nKHNH58\nThôn Thủy Đầm,phường Ninh Thủy,TX Ninh Hòa,Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n1138\nKhánh Hoà\nKHNH59\nTổ 6,thôn Quang Đông,xã Ninh Đông,TX Ninh Hòa,Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n1139\nKhánh Hoà\nKHNH60\nTổ 5,thôn Phước Lâm,xã Ninh Xuân ,TX Ninh Hòa,Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n1140\nKhánh Hoà\nKHNH61\nTổ 5,thôn Đông Cát, P.Ninh Hải ,TX Ninh Hòa,Khánh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1141\nKhánh Hoà\nKHNH62\nXóm Dục Mỹ, xã Ninh Xiêm, thị xã Ninh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n1142\nKhánh Hoà\nKHNH63\nThôn Tân Quang, xã Ninh Quang, tx Ninh Hòa\ndiesel\n8\n1\nƯu tiên 2\n1143\nKhánh Hoà\nKHNH64\nTổ dân phố 6 phường Ninh Hiệp Thị xã Ninh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1144\nKhánh Hoà\nKHNH66\nThôn Tân Hưng, xã Ninh Hưng, tx Ninh Hòa\ndiesel\n5.5kva\n1\nƯu tiên 2\n1145\nKhánh Hoà\nKHNH67\nxã Ninh Tây, tx Ninh Hòa\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1146\nKhánh Hoà\nKHNH68\nLàng Văn Hóa Quảng Cư, xã Ninh Trung-thị xã Ninh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1147\nKhánh Hoà\nKHNH70\nSố 93 đường 16-7, phường Ninh Hiệp, thị xã Ninh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1148\nKhánh Hoà\nKHNH71\nThôn Phong Phú, P. Ninh Giang, TX Ninh Hòa 0903509884\nxăng\n5.5kva\n1\nƯu tiên 2\n1149\nKhánh Hoà\nKHVN63\nthôn Ninh Đảo, xã Vạn Thạnh, huyện Vạn Ninh\ndiesel\n5.5kva\n1\nƯu tiên 2\n1150\nKhánh Hoà\nKHNH72\nTổ PD 2 Hà Thanh, phường Ninh Đa, TX.Ninh Hòa, tỉnh Khánh Hòa 01208981944\nxăng\n6kva\n1\nƯu tiên 2\n1151\nKhánh Hoà\nKHNH74\nPhước Đa 1, P. Ninh Đa, TX. Ninh Hòa 0935310515\nxăng\n6kva\n1\nƯu tiên 2\n1152\nKhánh Hoà\nKHNH75\nThôn Hội Phú Nam 1, Xã Ninh Phú, TX. Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1153\nKhánh Hoà\nKHNH76\nThôn Ngọc Sơn, Xã Ninh An, TX. Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1154\nKhánh Hoà\nKHNH77\nThôn Gia Mỹ, Xã Ninh An, TX Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1155\nKhánh Hoà\nKHNH78\nThôn Thạnh Danh, phường Ninh Diêm, TX. Ninh Hòa, tỉnh Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1156\nKhánh Hoà\nKHNH79\nThôn Phú Văn,Xã Ninh Trung,TX. Ninh Hòa,tỉnh Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1157\nKhánh Hoà\nKHNH80\nThôn Thạnh Mỹ, xã Ninh Quang, Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1158\nKhánh Hoà\nKHNH81\nThôn Ngọc Diêm, xã Ninh Ích, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1159\nKhánh Hoà\nKHNH82\nThôn Xuân Hòa 1, xã Ninh Phụng, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1160\nKhánh Hoà\nKHNH83\nTDP Bá Hà 1, P Ninh Thủy, Tx Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1161\nKhánh Hoà\nKHNH84\nTổ dân phố 1, phường Ninh Hiệp, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1162\nKhánh Hoà\nKHNH85\nThôn Phước Sơn, phường Ninh Đa, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1163\nKhánh Hoà\nKHNH86\nThôn Nhĩ Sự, xã Ninh Thân, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1164\nKhánh Hoà\nKHNH87\nThôn Suối Méc, xã Ninh Thân, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1165\nKhánh Hoà\nKHNH88\nThôn Bình Trị, xã Ninh Bình, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1166\nKhánh Hoà\nKHNH89\nThôn Phú Bình, xã Ninh Phụng, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1167\nKhánh Hoà\nKHNH90\nThôn Đại Cát 1, Xã Ninh Phụng, Thị Xã Ninh Hòa, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1168\nKhánh Hoà\nKHNH91\nThôn Tân Ninh, Xã Ninh Trung, TX Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1169\nKhánh Hoà\nKHNH92\nThôn 3, Xã Ninh Thượng, TX Ninh Hòa, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1170\nKhánh Hoà\nKHNH95\nThôn Ninh Ích, Xã Ninh An, TX Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1171\nKhánh Hoà\nKHNH96\nThôn Phước Lý, xã Ninh Bình, TX. Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1172\nKhánh Hoà\nKHNH98\nThôn Phú Gia, xã Ninh An, TX. Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1173\nKhánh Hoà\nKHNH99\nXóm Mới, xã Ninh Tây, TX. Ninh Hòa, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1174\nKhánh Hoà\nKHNH32\nThôn Bình Tây 1, xã Ninh Hải, thị xã Ninh Hòa, Khánh Hòa\ndiesel\n11\n1\nƯu tiên 2\n1175\nKhánh Hoà\nKHVN01\nĐài tiếp hình Vạn Ninh-481 Hùng Vương, thị trấn Vạn Gia, H.Vạn Ninh, Khánh Hòa\ndiesel\n8\n1\nƯu tiên 2\n1176\nKhánh Hoà\nKHVN02\nĐèo Cổ Mã, thôn Cổ Mã, xã Vạn Thọ, huyện Vạn Ninh, Khánh Hòa\ndiesel\n12KVA\n1\nƯu tiên 2\n1177\nKhánh Hoà\nKHVN03\nXóm Trung, thôn Hội Khánh xã vạn Khánh - vạn Ninh - Khánh hòa\ndiesel\n11\n1\nƯu tiên 2\n1178\nKhánh Hoà\nKHVN06\nThôn Tân Đức, xã Vạn Lương, H.Vạn Ninh, tỉnh Khánh Hòa\nxăng\n8kva\n1\nƯu tiên 2\n1179\nKhánh Hoà\nKHVN14\nĐồn Biên Phòng 358, thôn Đầm Môn xã Vạn Thạnh, huyện Vạn Ninh, tỉnh Khánh Hòa\ndiesel\n8\n1\nƯu tiên 2\n1180\nKhánh Hoà\nKHVN15\nThôn Mỹ Đồng, xã Vạn Lương, H.Vạn Ninh, Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n1181\nKhánh Hoà\nKHVN17\nThôn Diêm Điền, xã Vạn khánh, huyện Vạn Ninh\nxăng\n6kva\n1\nƯu tiên 2\n1182\nKhánh Hoà\nKHVN22\nThôn Phú Cang 2, xã Vạn Phú, huyện Vạn Ninh, Khánh Hòa\ndiesel\n11\n1\nƯu tiên 2\n1183\nKhánh Hoà\nKHVN24\nĐảo Khải Lương-thôn Khải Lương, xã Vạn Thạnh, Huyện Vạn Ninh\ndiesel\n15KVA\n1\nƯu tiên 2\n1184\nKhánh Hoà\nKHVN29\n154 Trần Hưng Đạo, TT Vạn Giã, Vạn Ninh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1185\nKhánh Hoà\nKHVN30\nBĐ VHX Vạn Long, thôn Hải Triều, xã Vạn Long, huyện Vạn Ninh, tỉnh Khánh Hòa\ndiesel\n8\n1\nƯu tiên 2\n1186\nKhánh Hoà\nKHVN31\nThôn Xuân Đông,Vạn Hưng,Vạn Ninh ,Khánh Hòa\ndiesel\n8KVA\n1\nƯu tiên 2\n1187\nKhánh Hoà\nKHVN33\nTDP 15, Thị trấn Vạn Giã, huyện Vạn Ninh, T Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1188\nKhánh Hoà\nKHVN34\nTổ 1 ,thôn Xuân Tự ,Vạn Hưng,Vạn Ninh,Khánh Hoà\ndiesel\n8KVA\n1\nƯu tiên 2\n1189\nKhánh Hoà\nKHVN35\nThôn Tây Bắc 2, Xã Đại Lãnh, Huyện Vạn Ninh 0914 196044\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1190\nKhánh Hoà\nKHVN36\nThôn Tân Đức Tây, xã Vạn Lương, huyện Vạn Ninh, tỉnh Khánh Hòa 0975795206\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1191\nKhánh Hoà\nKHVN38\nThôn Trung Dõng 3, xã Vạn Bình, huyện Vạn Ninh, tỉnh Khánh Hòa 01266612757\ndiesel\n6.6KVA\n1\nƯu tiên 2\n1192\nKhánh Hoà\nKHVN39\nTổ dân phố số 9, thị trấn Vạn Giả, huyện Vạn Ninh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1193\nKhánh Hoà\nKHVN40\nThôn Xuân Tự, xã Vạn Hưng, huyện Vạn Ninh Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1194\nKhánh Hoà\nKHVN41\nThôn Tân Dân, xã Vạn Thắng, huyện Vạn Ninh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1195\nKhánh Hoà\nKHVN42\nThôn Tân Phú, xã Vạn Phú, huyện Vạn Ninh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1196\nKhánh Hoà\nKHVN43\nThôn Tân Phước Tây, Xã Vạn Phước, huyện Vạn Ninh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1197\nKhánh Hoà\nKHVN44\nThôn Ninh Mã, xã Vạn Thọ, huyện Vạn Ninh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1198\nKhánh Hoà\nKHVN45\nThôn Quảng Phước, X. Vạn Lương, H. Vạn Ninh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1199\nKhánh Hoà\nKHVN46\nThôn Bình Trung, X. Vạn Bình, H. Vạn Ninh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1200\nKhánh Hoà\nKHVN47\nThôn Phú Hội 2, xã Vạn Thắng, H. Vạn Ninh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1201\nKhánh Hoà\nKHVN48\nTổ dân phố 12, TT. Vạn Giã, huyện Vạn Ninh, tỉnh Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1202\nKhánh Hoà\nKHVN49\nThôn Xuân Đông, xã Vạn Hưng, H. Vạn Ninh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1203\nKhánh Hoà\nKHVN50\nThôn Phú Hội, xã Vạn Thắng, huyện Vạn Ninh, tỉnh Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1204\nKhánh Hoà\nKHVN51\nThôn Bình Trung 2, xã Vạn Bình, huyện Vạn Ninh, tỉnh Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1205\nKhánh Hoà\nKHVN52\nHòn Chùa, Thôn Vĩnh Yên, xã Vạn Thạnh, huyện Vạn Ninh, tỉnh Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1206\nKhánh Hoà\nKHVN53\nThôn Trung Dõng 2, xã Vạn Bình, H. Vạn Ninh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1207\nKhánh Hoà\nKHVN54\nThôn Xuân Tự 2, xã Vạn Hưng, H. Vạn Ninh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1208\nKhánh Hoà\nKHVN55\nThôn Cổ Mã, xã Vạn Thọ, H. Vạn Ninh, Khánh Hòa\ndiesel\n6KVA\n1\nƯu tiên 2\n1209\nKhánh Hoà\nKHVN56\nThôn Đầm Môn, xã Vạn Thạnh, H. Vạn Ninh, Khánh Hòa\nxăng\n5.5kva\n1\nƯu tiên 2\n1210\nKhánh Hoà\nKHVN57\nThôn Vinh Huề, xã Vạn Phú, H. Vạn Ninh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1211\nKhánh Hoà\nKHVN58\nThôn Đầm Môn, xã Vạn Thạnh, H. Vạn Ninh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1212\nKhánh Hoà\nKHVN63\nthôn Ninh Đảo, xã Vạn Thạnh, huyện Vạn Ninh\ndiesel\n5.5kva\n1\nƯu tiên 2\n1213\nKhánh Hoà\nKHKS14\nXã Sơn Bình, huyện Khánh Sơn, tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1214\nKhánh Hoà\nKHKS13\nThôn Apa1,Xã Thành Sơn, Huyện Khánh Sơn,Tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1215\nKhánh Hoà\nKHVN59\nQL1A, Đại Lãnh, Vạn Ninh, Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2\n1216\nKhánh Hoà\nKHKS15\nThị trấn Tô Hạp, huyện Khánh Sơn, tỉnh Khánh Hòa\nxăng\n6kva\n1\nƯu tiên 2"}