{"text":"--- Tệp: Chuong VIII_Phu luc BGHD.docx ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\n\n(Kèm theo hợp đồng số _____,  ngày ____ tháng ____ năm ____)\n\nPhụ lục này được lập trên cơ sở yêu cầu nêu trong HSMT, HSDT và những thỏa thuận đã đạt được trong quá trình thương thảo, hoàn thiện hợp đồng, bao gồm giá (thành tiền) cho từng hạng mục, nội dung công việc. Giá (thành tiền) cho từng hạng mục, nội dung công việc đã bao gồm các chi phí về thuế, phí, lệ phí (nếu có) theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày trước ngày có thời điểm đóng thầu theo quy định\n\n--- Tệp: Chương V_Yêu cầu về kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về phương án và gói thầu\n- Tên gói thầu: Bảo dưỡng, sửa chữa máy phát điện tại khu vực Quảng Nam, Đà Nẵng và Thừa Thiên Huế năm 2023.\n- Phương án: Bảo dưỡng, sửa chữa máy phát điện tại khu vực Quảng Nam, Đà Nẵng và Thừa Thiên Huế năm 2023. \n- Phạm vi cung cấp dịch vụ: \n+ Bảo dưỡng, sửa chữa Máy phát điện.\n+ Địa điểm thực hiện: Tại các trạm BTS thuộc các tỉnh Thừa Thiên Huế, Quảng Nam và Tp. Đà Nẵng   (danh sách chi tiết đính kèm Phụ lục)\n2. Yêu cầu về kỹ thuật\n2.1. Yêu cầu đối với công tác bảo dưỡng Máy phát điện (MPĐ)\n2.1.1 Nội dung bảo dưỡng\n\nSTT\nLoại MPĐ\nNội dung thực hiện\n1\nMPĐ động cơ xăng \nKiểm tra chung: đai ốc, giảm âm, giảm chấn;\nKiểm tra nhiên liệu trong bình chứa.\nKiểm tra dầu bôi trơn:\nKiểm tra mức dầu trên que thăm dầu\nTình trạng dầu, độ nhớt, màu sắc.\nKiểm tra hệ thống lọc gió:\nĐộ kín\nVệ sinh bên ngoài, họng hút, vệ sinh bộ lọc gió\nKiểm tra hệ thống nhiên liệu:\nKiểm tra rò rỉ, van đường nhiên liệu.\nĐộ kín đường nạp gió, đường hút vào động cơ.\nThay thế dầu bôi trơn: xả dầu, nạp dầu mới.\nKiểm tra hệ thống đánh lửa:\nDây cao áp, kiểm tra rò điện, phóng điện.\nKiểm tra mối nối: mobin cao áp, bugi.\nKiểm tra ắc quy: đo điện áp, đo dòng điện khi khởi động, đo dòng nạp.\nKiểm tra hệ thống khởi động, \nKiểm tra đầu phát, dây dẫn\nChạy thử không tải, có tải:\nĐo, kiểm tra điện áp khi không tải và có tải\nĐo tần số\n\n\nVệ sinh máy.\nGhi biên bản và sổ bảo dưỡng\n2\nMPĐ động cơ diesel \nKiểm tra chung: đai ốc, giảm âm, giảm chấn, dây curoa, độ rơ.\nKiểm tra nhiên liệu trong bình chứa\nKiểm tra và thay thế dầu bôi trơn\nThay thế lọc dầu sau 2 năm sử dụng.\nKiểm tra, làm sạch hệ thống lọc gió.\nKiểm tra, vệ sinh hệ thống làm mát.\nKiểm tra hệ thống thoát khí thải.\nKiểm tra hệ thống nhiên liệu, kiểm tra rò rỉ, bơm cao áp, vòi phun, vệ sinh hệ thống lọc nhiên liệu, xả không khí trong hệ thống nhiên liệu.\nKiểm tra curoa.\nBảo dưỡng ắc quy: đo điện áp, đo dòng điện khi khởi động, đo dòng nạp.\nKiểm tra hệ thống khởi động.\nKiểm tra đầu phát, dây dẫn.\nChạy thử không tải, có tải:\nĐo, kiểm tra điện áp khi không tải và có tải\nĐo tần số\nKiểm tra độ ồn, độ rung.\nVệ sinh máy.\nGhi biên bản, sổ bảo dưỡng\n3\nToàn bộ MPĐ\n- Thực hiện dán nhãn tem quản lý Máy phát điện theo yêu cầu của chủ đầu tư (phần vật tư do chủ đầu tư trang bị).\n- Cập nhật thông tin về Máy phát điện: chủng loại, Serial, thông số Máy phát điện...vào cơ sở dữ liệu theo yêu cầu của chủ đầu tư.\n2.1.2 Yêu cầu chất lượng bảo dưỡng\n- Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.\n2.2. Yêu cầu đối với công tác sửa chữa Máy phát điện\n2.2.1 Nội dung sửa chữa chính\n- Phối hợp nhân viên vận hành khai thác (VHKT) của MobiFone miền Trung tại trạm để xác định nguyên nhân hư hỏng, vật tư bị hư hỏng cần thay thế...\n- Tiến hành sửa chữa MPĐ bị hư hỏng, hoặc thay thế vật tư bị hư hỏng để khôi phục hoạt động bình thường cho thiết bị MPĐ bị hư hỏng.\n- Chạy thử máy (không tải, có tải) ngay sau khi hoàn thành công tác sửa chữa và kiểm tra các thông số kỹ thuật hoạt động của máy (dòng điện, điện áp, tần số...) đảm bảo tất cả các thông số này phù hợp với qui định của nhà sản xuất máy. \n- Lập biên bản nghiệm thu công việc sửa chữa tại trạm.\n2.2.2 Yêu cầu chất lượng sửa chữa\n- Máy sau khi được sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.\n- Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng và đáp ứng các yêu cầu quy định sau:\nĐối với MPĐ sử dụng nhiên liệu xăng:\nTT\nNội dung công việc\nĐVT\nYêu cầu kỹ thuật của vật tư\n1\nCọc điện\nBộ\n- Đường kính >= D16mm , chiều dài >= 1 mét\n- Mới 100%.\n2\nSửa chữa động cơ khởi động máy (motor đề)\ncái\n- Sửa chữa cóc đề, thay chổi than bị mòn.\n3\nThay Bugi máy phát điện\ncái\n- Phù hợp với loại máy.- Mới 100%.\n4\nCân chỉnh cần ga, cần gió\nmáy\n- Vệ sinh và cân chỉnh cần ga, cần gió.\n5\nSửa chữa, phục hồi bộ chế hòa khí\nBộ\n- Vệ sinh, kiểm tra và cân chỉnh lại ốc, vòng đệm\n6\nThay bình xăng con\ncái\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Honda hoặc tương đương\n7\nThay bộ khoá xăng\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n8\nThay dây giật khởi động\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n9\nThay IC, dây đánh lửa\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n10\nThay kim phao xăng, git lơ \ncái\n- Phù hợp với loại máy.- Mới 100%.\n11\nThay ống xăng\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n12\nThay thùng xăng\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n13\nVệ sinh bugi\nbộ\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\nĐối với MPĐ sử dụng nhiên liệu dầu diesel:\nTT\nNội dung công việc\nĐVT\nYêu cầu kỹ thuật của vật tư\n1\nThay mạch điều khiển ATS\nbộ\n- Mới 100%.\n- Nhãn hiệu: Aksamautu hoặc tương đương\n2\nHút dầu ra phuy, dùng bơm áp lực xịt rửa vệ sinh bên trong thùng dầu\nmáy\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n3\nSửa chữa ống khói và bọc cách nhiệt ống khói\nbộ\n- Kiểm tra và khắc phục trường hợp máy xả khói đen (đường ống bị tắc nghẽn cần vệ sinh, turbo tăng áp hoặc hệ thống phun nhiên liệu bị tắc nghẽn)- Bọc bảo ôn đường ống khói máy phát điện\n4\nThay thùng dầu\ncái\n- Phù hợp với loại máy.- Mới 100%.\n5\nThay Bộ chỉnh lưu cụm kích từ đuôi đầu phát (Điôt)\nBộ\n- Phù hợp với loại máy.- Đảm bảo giữ Bộ máy phát điện hoạt động bình thường, hiệu quả chỉnh lưu tốt, hiệu suất ổn định.- Mới 100%.\n6\nThay cảm biến nước \ncái\n- Phù hợp với loại máy.\n- Mới 100%.\n7\nCài đặt bộ điều khiến\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n8\nSửa chữa mạch điều chỉnh điện áp (AVR)\nmáy\n- Kiểm tra các cảnh báo đổ về board điều khiển.- Nạp phần mềm sửa lỗi không ổn định của board điều khiển.- Thay thế chân jack cắm bị lỗi.\n9\nSửa chữa mạch điều khiển máy phát\nmáy\n- Kiểm tra các cảnh báo đổ về board điều khiển.- Nạp phần mềm sửa lỗi không ổn định của board điều khiển.- Thay thế chân jack cắm bị lỗi.\n10\nThay bộ dây tín hiệu điều khiển\nm\n- 7x2,5mm2, Cadivi hoặc tương đương.- Mới 100%.\n11\nThay bộ nút dừng khẩn cấp \nbộ\n- Mới 100%.\n- Nhãn hiêu: Schneider hoặc tương đương\n12\nThay CB bảo vệ HVR\nCái\n- Nhãn hiêu : MCCB/MCB 63A, 2 cực, hiệu Schneider, Mitsubishi, Hager, LS hoặc tương đương.- Mới 100%\n13\nThay mạch điều khiển máy phát\nBộ\n- Phù hợp với loại máy.- Màn hình hiển thị: LCD hiển thị các chỉ dẫn và các cảnh báo.- Hiển thị: Volt, Ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt.- Kiểm tra báo lỗi: Nhiệt độ nước làm mát cao.- Bảo vệ dừng máy tự động.- Mới 100%.\n- Nhãn hiêu: Deepsea, Emko Trans Amf, Sices, Datacom, Bernini hoặc tương đương\n14\nCân chỉnh bơm cao áp\nBộ\n- Vệ sinh và cân chỉnh bơm cao áp.\n15\nCân chỉnh dây curoa máy phát điện\nsợi\n- Cân chỉnh dây curoa máy phát điện\n16\nHàn gia cố, sửa chữa hệ thống ống xả \nBộ\n- Dò tìm và hàn trám lỗ xì.\n17\nHàn lại bas bắt lọc dầu\nmáy\n- Dò tìm và hàn trám lỗ xì.\n18\nPhục hồi bơm cao áp\ncái\n- Thay thế bơm-kim phun, vệ sinh và cân chỉnh bơm cao áp.\n19\nSửa chữa bộ bơm dầu\nBộ\n- Thay thế bơm dầu, vệ sinh và cân chỉnh bơm dầu\n20\nSửa chữa dynamo phát điện 12 VDC (dynamo sạc)\nBộ\n- Quấn lại dynamo bằng dây đồng, thay IC sạc. - Đảm bảo ngõ ra sạc cho accu 12 VDC.\n21\nSửa chữa Turbo tăng áp\nmáy\n- Kiểm tra và bổ sung lượng dầu bôi trơn.- Kiểm tra  và thay thế các chi tiết trong hệ thống ống dẫn dầu bôi trơn turbo hoặc các gioăng/phớt bị rò rỉ, lâu năm hơn có thể bị thoái hóa.- Kiểm tra và sửa chữa phần rò rỉ trong hệ thống nén khí.\n22\nSửa chữa, vệ sinh két nước\ncái\n- Dò tìm và hàn trám lỗ xì\n- Vệ sinh két nước\n23\nThay cổ zê siết ống dầu\ncái\n- Mới 100%.\n24\nThay dây cu-roa\ndây\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Bosch hoặc tương đương\n25\nThay đế két nước làm mát\ncái\n- Chất liệu ống tản nhiệt bằng đồng.\n- Phù hợp với chủng loại máy- Mới 100%.\n26\nThay hệ thống ngắt máy phát (solenoid)\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Lister Petter hoặc tương đương\n27\nThay lọc dầu \ncái\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n28\nThay lọc gió\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n29\nThay Lọc nước\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n30\nThay lọc nhiên liệu\ncái\n- Ống nhiên liệu chuyên dụng.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n31\nThay lọc nhớt\ncái\n- Phù hợp với loại máy.- Mới 100%.\n- Nhãn hiệu: Donaldson hoặc tương đương\n32\nThay ổ bi bơm nước\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n33\nThay ống dẫn dầu\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n34\nThay ống dẫn nước\ndây\n- Phù hợp với loại máy.- Mới 100%.\n35\nThay phốt bơm nước\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n36\nThay ty bơm cao áp\nCái\n- Chất liệu bằng đồng.- Mới 100%.\n37\nThay van hằng nhiệt \ncái\n- Phù hợp với loại máy.- Mới 100%.\n38\nThay/Bổ sung dung dịch nước làm mát\nlít\n- Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, pha với nước cất theo tỷ lệ 1:10.- Mới 100%.\n- Nhãn hiệu: Fleetguard hoặc tương đương\n39\nVệ sinh bơm dầu\nbộ\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n40\nVệ sinh lọc nhớt\ncái\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n41\nVệ sinh van hằng nhiệt \nmáy\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\nYêu cầu chung (cho cả MPĐ sử dụng nhiện liệu xăng và MPĐ sử dụng nhiên liệu dầu diesel):\nTT\nNội dung công việc\nĐVT\nYêu cầu kỹ thuật của vật tư\n1\nThay bulong nắp máy \ncái\n- Phù hợp với loại máy.- Mới 100%.\n2\nVệ sinh máy phát điện\nmáy\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n3\nĐóng bạc lót (Sơ mi) Roto\nCái \n- Phù hợp với loại máy.- Mới 100%.\n4\nĐóng sơ mi mặt bích đầu phát\nCái\n- Phù hợp với loại máy.- Mới 100%.\n5\nQuấn lại cuộn dây Rotor\nCái\n- Quấn lại bằng dây đồng. \n6\nQuấn lại stator máy phát điện\nBộ\n- Quấn lại bằng dây đồng. \n7\nSấy đầu phát\nCái \n- Sấy đầu phát\n8\nThay mạch điều chỉnh điện áp (AVR)\ncái\n- Phù hợp với loại máy.- Hàng mới 100%, đảm bảo điện thế ngõ ra ổn định 220-230VAC, tần số 50-51Hz khi có tải.- Mới 100%.\n- Nhãn hiệu: Aksamautu hoặc tương đương.\n9\nThay cảm biến dòng \ncái\n- Mới 100%.\n10\nThay Dynamo máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n11\nCân chỉnh điện áp, tần số\nmáy\n- Điều chỉnh điện áp, tần số của máy phát điện theo đúng yêu cầu kỹ thuật của catologue hãng đề ra.\n12\nThay bộ dây tín hiệu sạc bình\nbộ\n- Mới 100%.\n- Nhãn hiệu: Cadivi hoặc tương đương.\n13\nThay bộ sạc accu tự động\nBộ\n- Mới 100%.\n- Nhãn hiệu: Deepsea hoặc tương đương\n14\nThay bu lông cần ga\ncái\n- Phù hợp với loại máy.- Mới 100%.\n15\nThay cao su chân đế \nBộ\n- Phù hợp với loại máy.- Mới 100%.\n16\nThay cầu chì máy phát điện\ncái\n- Mới 100%.\n17\nThay Dây 2x2,5mm2 Cadivi\nm\n- 2x2,5mm2, hiệu Cadivi hoặc tương đương.- Mới 100%.\n18\nThay đồng hồ máy phát điện\ncái\n- Phù hợp với loại máy.- Mới 100%.\n19\nThay mạch sạc bù accu\ncái\n- Điều tiết sạc ngõ ra 5-10A DC.- Tự động ngắt khi bình accu đủ điện.\n- Nhãn hiệu: Deepsea hoặc tương đương - Mới 100%.\n20\nThay ổ khoá đề máy phát điện\nbộ\n- Mới 100%.\n21\nThay ổ khóa khởi động máy\ncái\n- Mới 100%.\n22\nThay ổ và phích cắm máy phát điện\ncái\n- Phù hợp với loại máy.- Mới 100%.\n23\nThay Rơle máy phát điện\nCái\n- Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương.- Mới 100%.\n24\nThay thế dây điện 2x16mm2\nm \n- 2x16mm2, hiệu Cadivi hoặc tương đương.- Mới 100%.\n25\nThay Xylanh máy phát điện\ncái\n- Phù hợp với loại máy.- Mới 100%.\n26\nVệ sinh bộ đề khởi động\nbộ\n- Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài\n27\nCân chỉnh kim phun\nCái\n- Vệ sinh và cân chỉnh kim phun.\n28\nCân chỉnh piston\nmáy\n- Cân chỉnh piston\n29\nCuốn lại solenoid\nmáy\n- Quấn lại ruột solenoid phát điện, vật liệu quấn bằng đồng.\n30\nGia công bô lửa\nCái\n- Gia công bô lửa\n31\nGia công cốt máy\nBộ\n- Gia công cốt máy\n32\nGia công tay ven\nBộ\n- Gia công tay ven\n33\nGia công trục cơ máy phát điện\nBộ\n- Gia công trục cơ máy phát điện\n34\nGia công xi lanh\nBộ\n- Gia công xi lanh\n35\nSửa chữa cảm biến nhớt\nmáy\n- Kiểm tra, hàn lại jack cắm\n36\nSửa chửa ống bô (ống nhún)\ncái\n- Hàn ống pô máy tại vị trí mục/ thủng, thay lò xo đàn hồi, sửa chữa bầu hãm thanh.\n37\nThay bạc cốt 0.25\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n38\nThay bạc đạn đầu phát \ncái\n- Phù hợp với loại máy.- Mới 100%.\n39\nThay bạc secmang\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n40\nThay bạc trục cơ máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n41\nThay bạc ven máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n42\nThay Bánh xe cho máy phát điện\ncái\n- Mới 100%.\n43\nThay Bộ phốt trục cơ máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n44\nThay Bộ roăng quy lat máy phát điện\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n45\nThay Bộ ron đệm\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n46\nThay cảm biến nhớt\nBộ\n- Mới 100%.\n47\nThay động cơ khởi động máy (motor đề)\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n48\nThay ốc quylat \ncái\n- Phù hợp với loại máy.- Mới 100%.\n49\nThay ống bô (ống nhún)\ncái\n- Mới 100%.\n50\nThay ống dẫn khói\nbộ\n- Phù hợp với ống pô máy.- Thép tráng kẽm, dày ≥ 1,2 mm.- Mới 100%.\n51\nThay piston\nbộ\n- Phù hợp với loại máy.- Mới 100%.\n52\nThay phốt trục cơ\ncái\n- Phù hợp với loại máy.- Mới 100%.\n53\nThay quạt gió máy phát điện\nbộ\n- Mới 100%.\n54\nThay su páp\nBộ\n- Phù hợp với loại máy.- Mới 100%.\n55\nThay/Bổ sung nhớt\nlít\n- Hãng Caltex hoặc tương đương.- Mới 100%.\n\nĐối với CCDC thay thế:\nTT\nTên vật tư\nĐVT\nYêu cầu kỹ thuật của vật tư\n1\nẮc quy 12V- 90\ncái\n- Kích thước: ≤303 x 171 x 200 mm.\n- Điện áp: 12V\n- Dung lượng 90 Ah\n- MSP: GS MF 105d31l/r hoặc tương đương- Mới 100%.\n2\nẮc quy 12V- 70 Ah\ncái\n-Kích thước: ≤236 * 134 * 201 mm.\n- Điện áp: 12V\n- Dung lượng 70 Ah\n- MSP: GS MF 80d26l hoặc tương đương- Mới 100%.\n2\nẮc quy 12V- 45 Ah\ncái\n-Kích thước ≤ 236 * 134 * 201\n- Điện áp: 12V\n- Dung lượng 70 Ah\n- MSP: GS 46b24l hoặc tương đương- Mới 100%.\n4\nBơm nhiên liệu cầm tay 12V\nCái\n- Công suất: 120W.\n- Hút : 3 – 9 mét\n- Đẩy: 10 – 20 mét\n- MSP: LK-60-12DC hoặc tương đương- Mới 100%.\n5\nĐầu jack 3 chân nguồn ra MPĐ\nCái\n- Đầu jack 3 chân nguồn ra MPĐ. \n- MPS: PKE32M723 hoặc tương đương\n6\nRơle trung gian\nCái\n- Điện áp cuộn dây: 220/240 VAC\n- Tiếp điểm: DPDT 5A \n- MSP: MY2N-GS-AC220/240V hoặc tương đương\n\nĐối với công tác di dời Máy phát điện: nội dung công việc bao gồm:\n       + Tháo rã máy phát điện tại trạm.\n       + Vận chuyển thủ công từ trạm ra điểm tập kết xe.\n + Vận chuyển máy phát điện tới trạm đến.\n       + Vận chuyển thủ công từ điểm tập kết xe vào trạm đến.\n       + Lắp đặt chi tiết các bộ phận hoàn chỉnh.\n       + Chạy thử vận hành máy phát điện.\n+ Kết thúc, ký biên bản nghiệm thu tại trạm với đại diện chủ đầu tư.\n2.3. Yêu cầu về bảo hành đối với công tác sửa chữa Máy phát điện\n- Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng mục sửa chữa đó.\n-  Nhà thầu phải thực hiện bảo đảm bảo hành cho các hạng mục sửa chữa  với giá trị bằng 5% giá trị nghiệm thu các hạng mục sửa chữa, thời gian bảo lãnh kể từ ngày nghiệm thu đến hết thời hạn bảo hành bằng hình thức cung cấp chứng thư bảo lãnh bảo hành của ngân hàng hoặc tổ chức tài chính được Ngân hàng Nhà nước Việt Nam công nhận.\n3. Yêu cầu tiến độ thực hiện\n- Thời gian cung cấp dịch vụ: tối đa 12 tháng kể từ ngày hợp đồng có hiệu lực.\n-  Đối với công việc bảo dưỡng: Sau khi hợp đồng thi công có hiệu lực, nhà thầu phải lập kế hoạch và tiến độ thực hiện việc bảo dưỡng MPĐ, thời gian hoàn thành: tối đa 45 ngày kể từ ngày bàn giao danh sách thi công.\n- Đối với công việc sửa chữa, ứng cứu MPĐ:\n +Thực hiện công việc 24/07 (24 giờ trong ngày, 7 ngày trong tuần) kể cả ngày Lễ, Tết…khi cần xử lý ƯCTT, đảm bảo thông tin liên lạc theo quy định của bên thuê dịch vụ.  \n+ Phải đáp ứng thời gian theo quy định như sau: \nPhân loại ưu tiên\nTrạm ưu tiên 1\nTrạm ưu tiên 2\nPhân cấp Máy phát điện hư hỏng\nMáy phát điện tại các Node BSC/RNC, node truyền dẫn, site cấp 2\nToàn bộ Máy phát điện tại trạm (trừ các trạm thuộc ưu tiên 1)\nThời hạn yêu cầu xử lý từ khi Bên cung cấp dịch vụ nhận được thông báo của TT.MLMT\n- Tối đa 2 giờ: Có mặt tại trạm kể từ khi nhận được thông báo để phối hợp với TT.MLMT.\n- Tối đa 6 giờ: Xử lý xong hoặc khắc phục tạm thời để máy có thể hoạt động.\nTối đa 24 giờ: Xử lý xong hoặc khắc phục tạm thời để máy có thể hoạt động.\n- Nếu thiết bị hư hỏng nặng, không thể khắc phục tại chỗ thì 2 bên tiến hành lập biên bản xác nhận thời gian cần thiết để khắc phục sự cố (tối đa không quá 10 ngày) kể từ ngày lập biên bản.\n- Quy định về việc xác định thời hạn cung cấp dịch vụ: \n  + TT.MLMT có trách nhiệm hỗ trợ ra vào trạm để nhân viên Đơn vị cung cấp dịch vụ hoàn thành công việc theo đúng thời hạn yêu cầu. Trường hợp nhân viên Đơn vị cung cấp dịch vụ đã có mặt nhưng không được vào trạm thì thời hạn cung cấp dịch vụ sẽ được gia hạn thêm một khoảng thời gian tương ứng với thời gian bị trễ do không được vào trạm.\n  + Với các trường hợp hư hỏng nặng, không thể sửa chữa tại chỗ, phải tháo thiết bị mang về và cần thêm thời gian để xử lý như hỏng dynamo cần quấn lại, hàn trám két nước giải nhiệt, hàn ống pô, phục hồi bơm cao áp … hoặc các máy đã được trang bị đưa vào sử dụng quá lâu nên vật tư, thiết bị dự phòng không sẵn có trên thị trường hoặc vật tư, thiết bị hư hỏng là loại đặc chủng phải đặt hàng từ nhà sản xuất/nhà cung cấp máy thì TT.MLMT sẽ gia hạn thời gian sửa chữa cho Đơn vị cung cấp dịch vụ tùy theo điều kiện thực tế cụ thể.\n4. Yêu cầu về đảm bảo an toàn lao động\n- Nhà thầu phải xây dựng phương án an toàn lao động và phổ biến đến từng người trước khi thực hiện bảo dưỡng, sửa chữa. \n- Trong suốt quá trình bảo dưỡng, sửa chữa phải liên hệ chặt chẽ với các đơn vị có liên quan nhằm đảm bảo an toàn về người, tài sản, vật tư thiết bị trạm.\n- Trang bị đủ bảo hộ lao động và dụng cụ lao động cho công nhân thi công và kiểm tra trước khi sử dụng.\n- Trong khi thi công sắp xếp vật tư gọn gàng đảm bảo an toàn lao động trên công trình.\n-  Bố trí nhân lực hợp lý cho từng phần công việc.\n-  Khi sử dụng điện, phải có dụng cụ an toàn về điện, người tham gia thi công xây dựng phải được hướng dẫn về kỹ thuật an toàn điện, biết sơ cứu người bị điện giật khi xảy ra tai nạn về điện.\n-  Nhà thầu phải chịu trách nhiệm toàn bộ về những tai nạn do mình gây ra trong quá trình thi công.\n5. Yêu cầu về quản lý chất lượng, nghiệm thu:\nVật tư thay thế được kiểm tra về chất lượng, chủng loại trước khi lắp đặt theo đúng yêu cầu đề ra. Kèm theo các tài liệu sau:\n-\tCatalogue và tài liệu kỹ thuật có liên quan về sản phẩm (Nếu có)\n-\tChứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)\n-\tGiấy chứng nhận chất lượng sản phẩm (Nếu có)\n-\tThực hiện chế độ bảo hành của nhà cung cấp đối với các thiết bị vật tư.\n- Thực hiện báo cáo, nghiệm thu:\n  + Trước 10h00 Thứ 6 hàng tuần, Đơn vị cung cấp dịch vụ gửi báo cáo chi tiết tiến độ, kết quả sửa chữa cho đầu mối của TT.MLMT qua email.\n  + Trước 10h00 Thứ 5 hàng tuần, Đài VT sẽ xác nhận kết quả sửa chữa của tuần liền kề trước đó qua email.\n  + Với các trường hợp máy hư hỏng quá nặng cần trung tu, đại tu hoặc giá trị sửa chữa lớn do phải sửa chữa, thay thế nhiều hạng mục thì Đơn vị cung cấp dịch vụ phải thông báo và được sự đồng ý của TT.MLMT trước khi sửa chữa.\n + Khi Đơn vị cung cấp dịch vụ hoàn thành công việc thay thế, sửa chữa thì hai bên sẽ cùng ký Biên bản nghiệm thu xác nhận kết quả sửa chữa tại trạm theo biểu mẫu đính kèm. Biên bản được xem là hợp lệ khi được đóng dấu của Đơn vị cung cấp dịch vụ, có chữ ký của nhân viên sửa chữa và nhân viên chính thức của TT.MLMT.\n  + Với các vật tư, thiết bị được thay thế có giá trị từ 1 triệu đồng (trước VAT) trở lên thì Đơn vị cung cấp dịch vụ có trách nhiệm thu hồi vật tư, thiết bị cũ về nhập kho của TT.MLMT tại địa chỉ KCN số 2 – An Đồn – P.An Hải Bắc – Q.Sơn Trà – TP.Đà Nẵng.\n6. Yêu cầu về thanh toán, xử lý vi phạm\n6.1. Yêu cầu về thanh toán\n- Hình thức thanh toán: chuyển khoản. \n- Đồng tiền thanh toán: VNĐ.\n- Đối với chi phí bảo dưỡng: TT.MLMT thực hiện thanh toán 100%  giá trị đề nghị thanh toán cho nhà thầu sau khi hoàn thành việc bảo dưỡng và TT.MLMT nhận đủ hồ sơ thanh toán.\n- Đối với chi phí sửa chữa: \n + TT.MLMT thực hiện thanh toán 95% giá trị đề nghị thanh toán cho nhà thầu sau mỗi đợt thực hiện công tác sửa chữa hoặc chu kỳ 3 tháng với khối lượng thực tế mà nhà thầu đã thực hiện và TT.MLMT nhận đủ hồ sơ thanh toán.\n + Thanh toán 5% giá trị còn lại khi nhà thầu cung cấp thư bảo lãnh bảo hành do Ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát hành với giá trị bằng 5% giá trị của đợt thanh toán sửa chữa đó trong thời gian tối thiểu12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng hoặc khi kết thúc thời hạn bảo hành\n- Không thực hiện thanh toán trong trường hợp dịch vụ hoặc vật tư, thiết bị được thay thế không đảm bảo đúng tiêu chuẩn chất lượng, yêu cầu kỹ thuật và nhà thầu không thực hiện đúng theo yêu cầu của TT.MLMT.\n6.2. Xử lý vi phạm\nTrong quá trình thực hiện công việc, nếu đơn vị cung cấp không đảm bảo quy định về thời gian hoàn thành công việc từ khi tiếp cận hiện trường thì sẽ chịu mức các phạt:\n+ Nhà thầu bị phạt theo mức phạt 1% giá trị của đợt thanh toán đó cho mỗi tuần chậm tiến độ bảo dưỡng theo quy định thời gian trong hợp đồng.\n+ Nhà thầu bị phạt theo mức phạt 1% giá trị của đợt thanh toán đó cho mỗi giờ chậm khắc phục sửa chữa theo quy định về thời gian tại mục 3.\n+ Mức phạt tối đa: 8% giá trị hợp đồng\nNếu TT.MLMT phát hiện sản phẩm và/hoặc vật tư mà Đơn vị cung cấp dịch vụ cung cấp không đạt yêu cầu chất lượng kỹ thuật, thì Đơn vị cung cấp dịch vụ có trách nhiệm cung cấp lại sản phẩm chính hãng theo đúng quy định của hợp đồng.\n7. Yêu cầu khác\n- Thực hiện đúng các nội quy an toàn trong khi thực hiện.\n- Không làm gián đoạn hoạt động, gây nhiễu đến các thiết bị khác.\n- Nhà thầu dịch vụ có trách nhiệm đảm bảo an toàn cho cơ sở hạ tầng, thiết bị tại các trạm cung cấp dịch vụ , đảm bảo thực hiện công việc không gây ảnh hưởng đến an toàn và sự hoạt động bình thường của các thiết bị khác trong khu vực. \n- Nhà thầu dịch vụ hoàn toàn chịu trách nhiệm về an toàn lao động, các hư hỏng đối với vật tư và thiết bị tại các trạm cung cấp của TT.MLMT trong thời gian thực hiện công việc do lỗi của nhà thầu dịch vụ gây ra.\n- Nhà thầu dịch vụ có trách nhiệm đảm bảo bảo mật thông tin đối với các dữ liệu được TT.MLMT cung cấp trong quá trình thực hiện công việc.\nNhà thầu nộp cùng E-HSDT bản trình bày về giải pháp và phương pháp luận để thực hiện dịch vụ phi tư vấn theo mẫu dưới đây:\nGIẢI PHÁP VÀ PHƯƠNG PHÁP LUẬN TỔNG QUÁT\nDO NHÀ THẦU ĐỀ XUẤT ĐỂ THỰC HIỆN DỊCH VỤ PHI TƯ VẤN\n\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \n\n 1. Giải pháp và phương pháp luận;\n2.  Kế hoạch công tác;\n\n\n\n\n\n\n\nPhụ lục:\nDanh sách các trạm bảo dưỡng, sửa chữa Máy phát điện\n* Ghi chú: Quy định áp dụng vùng theo quy định tại Nghị định số 90/2019/NĐ-CP ngày 15 tháng 11 năm 2019 của Chính phủ.\nTT\nTỉnh\nSite ID\nĐịa chỉ\nNhiên liệu\nCông suất (KVA)\nSố lượng máy\nPhân loại ưu tiên\nVùng\n1\nHuế\nHUAL06\nThôn A Roàng 1, xã A Roàng, Huyện A Lưới, Tỉnh Thừa Thiên Huế\nDầu\n10\n1\nƯu tiên 2\n4\n2\nHuế\nHUAL08\nThôn Pahi, xã Hồng Hạ, Huyện A Lưới, Tỉnh Thừa Thiên Huế\nDầu\n10\n1\nƯu tiên 2\n4\n3\nHuế\nHUAL09\nThôn Kê, xã Hồng Vân, Huyện A Lưới, Tỉnh Thừa Thiên Huế\nDầu\n10\n1\nƯu tiên 2\n4\n4\nHuế\nHUAL12\nThôn Parinh, xã Hồng Hạ, huyện A Lưới, Tỉnh Thừa Thiên Huế\nDầu\n10\n1\nƯu tiên 2\n4\n5\nHuế\nHUAL13\nThôn Chi Lanh, xã A Đớt, Huyện A Lưới, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n4\n6\nHuế\nHUAL14\nThôn LêNinh, xã Hồng Bắc, Huyện A Lưới, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n4\n7\nHuế\nHUAL15\nThôn TuVay, xã Hồng Thái, Huyện A Lưới, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n4\n8\nHuế\nHUAL16\nThôn 3 Ca Nông, xã Hồng Quảng, Huyện A Lưới, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n4\n9\nHuế\nHUAL17\nThôn 4, xã Hồng Thủy, huyện A Lưới, tỉnh Thừa Thiên Huế\nXĂNG\n5.5\n1\nƯu tiên 2\n4\n10\nHuế\nHUAL18\nThôn A5, xã Hồng Vân, huyện A Lưới, Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n4\n11\nHuế\nHUAL19\nThôn Pơ Nghi 2, xã A Ngo, huyện A Lưới, Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n4\n12\nHuế\nHUAL20\nThôn 3, xã Bắc Sơn, huyện A Lưới, Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n4\n13\nHuế\nHUAL21\nA Sam, Đông Sơn, huyện A Lưới, Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n4\n14\nHuế\nHUAL22\nXã Hồng Thượng, huyện A Lưới, Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n4\n15\nHuế\nHUAL23\nCa Cú 1, xã Hồng Vân,Huyện A Lưới,Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n4\n16\nHuế\nHUAL24\nTổ 2, khu vực 1, thị trấn A Lưới, huyện A Lưới\nDầu\n5.5\n1\nƯu tiên 2\n4\n17\nHuế\nHUAL24\nTổ 2, khu vực 1, thị trấn A Lưới, huyện A Lưới\nXăng\n8\n1\nƯu tiên 2\n4\n18\nHuế\nHUAL25\nThôn Phú Xuân, xã Phú Vinh, huyện A Lưới\nXăng\n8\n1\nƯu tiên 2\n4\n19\nHuế\nHUAL26\nThôn Tà Rá, xã Hương Nguyên, huyện A lưới\nDầu\n5.5\n1\nƯu tiên 2\n4\n20\nHuế\nHUAL26\nThôn Tà Rá, xã Hương Nguyên, huyện A lưới\nXăng\n8\n1\nƯu tiên 2\n4\n21\nHuế\nHUAL28\nThôn AKA Chi, xã A Roàng, huyện A Lưới, tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n4\n22\nHuế\nHUAL29\nThôn Loah - Ta Vai, xã Đông Sơn, huyện A Lưới, tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n4\n23\nHuế\nHUHA01\nTổ dân phố 7, Phường Tứ Hạ, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nDầu\n30\n1\nƯu tiên 1\n3\n24\nHuế\nHUHA03\nThôn Minh Thanh,Xã Hương Vinh, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n3\n25\nHuế\nHUHA06\nThôn Thủy Phú, Xã Hương Vinh, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n26\nHuế\nHUHA12\nTổ 11, Phường Hương Hồ, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n3\n27\nHuế\nHUHA16\nThôn Bàu hưng, Phường Hương Văn, Hương Trà, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n3\n28\nHuế\nHUHA25\nThôn Dương Thượng Đông, Xã Hải Dương, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n29\nHuế\nHUHA30\nThôn Hương Sơn, Xã Hương Bình, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nDầu\n12\n1\nƯu tiên 2\n3\n30\nHuế\nHUHA33\nThôn Liên Bằng, Xã Hương Thọ, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 2\n3\n31\nHuế\nHUHA34\nThôn Long Hồ Hạ, Phường Hương Hồ, Hương Trà, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 1\n3\n32\nHuế\nHUHA35\nThôn La Chữ, Phường Hương Chữ, Huyện Hương Trà, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n3\n33\nHuế\nHUHA37\nTổ dân phố 13, Phường Hương Xuân, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nxăng\n6\n1\nƯu tiên 2\n3\n34\nHuế\nHUHA38\nTổ dân phố 5, Phường Hương Văn , Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n3\n35\nHuế\nHUHA39\nTổ dân phố 13, Phường Hương Văn, Thị xã Hương Trà, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n36\nHuế\nHUHA40\nTổ dân phố 11, phường Hương Hồ, thị xã Hương Trà\nDầu\n6\n1\nƯu tiên 2\n3\n37\nHuế\nHUHA41\nThôn Tam Hiệp, xã Bình Thành, thị xã Hương Trà\nDầu\n6\n1\nƯu tiên 2\n3\n38\nHuế\nHUHA43\nThôn Thái Thượng Đông, xã Hải Dương, thị xã Hương Trà\nDầu\n6\n1\nƯu tiên 2\n3\n39\nHuế\nHUHA44\nTổ Dân phố Sơn Công 2, phường Hương Vân, thị xã Hương Trà\nXăng\n6\n1\nƯu tiên 2\n3\n40\nHuế\nHUHA45\nTổ dân phố 1, phường Tứ Hạ, thị xã Hương Trà\nxăng\n5.5\n1\nƯu tiên 2\n3\n41\nHuế\nHUHA46\nThôn Giáp thượng 3, phường Hương Văn, thị xã Hương Trà\nxăng\n6\n1\nƯu tiên 2\n3\n42\nHuế\nHUHA47\nThôn Hương Quang, xã Hương Bình, thị xã Hương Trà\nXăng\n5.5\n1\nƯu tiên 2\n3\n43\nHuế\nHUHA49\nVinh An, Bình Điền, thị xã Hương Trà, Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n44\nHuế\nHUHA50\nTổ DP Sơn Công 1, phường Hương Vân, thị xã hương Trà, tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n45\nHuế\nHUHA51\nThôn Vân Cù, xã Hương Toàn, thị xã Hương Trà\nxăng\n6\n1\nƯu tiên 2\n3\n46\nHuế\nHUHA53\nThôn Liễu Cốc Hạ, xã Hương Toàn, thị xã Hương Trà\nXăng\n5.5\n1\nƯu tiên 2\n3\n47\nHuế\nHUHA54\nTổ 6, phường Hương Hồ, thị xã Hương Trà\nXăng\n6\n1\nƯu tiên 2\n3\n48\nHuế\nHUHA55\nTổ DP Giáp Trung, phường Hương Văn, thị xã Hương Trà, tỉnh Thừa Thiên Huế\nxăng\n6\n1\nƯu tiên 2\n3\n49\nHuế\nHUHA57\nThôn La Khê Trẹm, xã Hương Thọ, thị xã Hương Trà\nDầu\n6\n1\nƯu tiên 2\n3\n50\nHuế\nHUHA58\nThôn Hải Cát 2, xã Hương Thọ, huyện Hương Trà, Thừa Thiên Huế.\nXăng\n5.5\n1\nƯu tiên 2\n3\n51\nHuế\nHUHA59\nThôn Sơn Thọ, xã Hương Thọ, thị xã Hương Trà, tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n52\nHuế\nHUHT01\n1028 Nguyễn Tất Thành, Phường Phú Bài, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 2\n3\n53\nHuế\nHUHT02\nThôn 1B, Phường Thủy Phù, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 2\n3\n54\nHuế\nHUHT17\nThôn Tân Tô, Xã Thủy Tân, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n3\n55\nHuế\nHUHT23\nTổ 8, Khu 4, Phường Phú Bài, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n56\nHuế\nHUHT24\nLô C2-7, Khu Công nghiệp Phú Bài, Phường Phú Bài, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n57\nHuế\nHUHT26\nThôn 4, Xã Thủy Phù, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n3\n58\nHuế\nHUHT27\nTổ 11 phường Thủy Phương ,Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n59\nHuế\nHUHT28\nThôn Nguyệt Biều, xã Thủy Bằng, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n3\n60\nHuế\nHUHT29\nThôn Bằng Lãng, Xã Thủy Bằng,Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n3\n61\nHuế\nHUHT32\n13/2 Bùi Xuân Phái, Phường Thủy Dương, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 1\n3\n62\nHuế\nHUHT33\nThôn Dạ Khê, Xã Thủy Bằng, Thị xã Hương Thủy, Tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n3\n63\nHuế\nHUHT35\nCạnh trường THCS Thủy Phù, thị xã Hương Thủy, Tp Huế\nXăng\n8\n1\nƯu tiên 2\n3\n64\nHuế\nHUHT36\nThôn Cư Chánh 2, Phường Thủy Bằng, TP Huế\nXăng\n6\n1\nƯu tiên 2\n3\n65\nHuế\nHUHT40\nThôn Châu Chữ, xã Thủy Bằng, thị xã Hương Thủy\nXăng\n6\n1\nƯu tiên 2\n3\n66\nHuế\nHUHT41\nTân 3,Thúy Băng,Hương Thủy,Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n3\n67\nHuế\nHUHT43\nThôn Xuân Hòa, xã Thủy Vân, thị xã Hương  Thủy\nXăng\n6\n1\nƯu tiên 2\n3\n68\nHuế\nHUHT44\n12/479 Nguyễn Tất Thành, phường Thủy Phương, thị xã Hương Thủy\nXăng\n6\n1\nƯu tiên 2\n3\n69\nHuế\nHUHT48\nTổ 2, phường Thủy Phương, thị xã Hương Thủy\nXăng\n6\n1\nƯu tiên 2\n3\n70\nHuế\nHUHU03\n10/36 Phạm Thị Liên, Phường Kim long, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n71\nHuế\nHUHU04\n169 Phan Đăng Lưu, Phường Phú Hòa, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n72\nHuế\nHUHU06\n15 Huyền Trân Công Chúa, Xã Thủy Xuân, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 2\n2\n73\nHuế\nHUHU07\n60 Nguyễn Lộ Trạch, Phường Xuân Phú, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n2\n74\nHuế\nHUHU08\n123 An Dương Vương, Phường An Cựu, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n12\n1\nƯu tiên 2\n2\n75\nHuế\nHUHU09\n89 Lê Đại Hành, Phường Tây Lộc, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n76\nHuế\nHUHU10\nThành phố Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n77\nHuế\nHUHU16\n97 Phạm Văn Đồng, Phường Vỹ Dạ, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n78\nHuế\nHUHU1C\nBộ Chỉ huy QS Tỉnh TT Huế, Đường Mang Cá, Phường Thuận Lộc, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n79\nHuế\nHUHU1G\n23K93 Đặng Văn Ngữ, Phường An Đông, Thành Phố Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n80\nHuế\nHUHU1I\n128 Hùng Vương, Phường Phú Nhuận, Thành Phố Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n81\nHuế\nHUHU1K\n48 Đống Đa, TP Huế, TT Huế\nDầu\n250\n1\nƯu tiên 1\n2\n82\nHuế\nHUHU1K\n48 Đống Đa, TP Huế, TT Huế\nDầu\n500\n1\nƯu tiên 1\n2\n83\nHuế\nHUHU1L\nTòa nhà VTN, Khu quy hoạch Nam Vĩ Dạ, Thành Phố Huế, Tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n84\nHuế\nHUHU1Q\nKhu quy hoạch Eo Bầu - Phường Hương Sơ, TP Huế\nXăng\n6\n1\nƯu tiên 2\n2\n85\nHuế\nHUHU1R\n26/65 Phan Bội Châu - P.Phước Vĩnh - TP.Huế\nXăng\n6\n1\nƯu tiên 2\n2\n86\nHuế\nHUHU1S\n19 Tôn Thất Bật -P.An Tây -TP.Huế\nXăng\n6\n1\nƯu tiên 2\n2\n87\nHuế\nHUHU1U\n305 Đào Duy Anh - Phú Bình - TP.Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n88\nHuế\nHUHU1U\n305 Đào Duy Anh - Phú Bình - TP.Huế\nXăng\n6\n1\nƯu tiên 2\n2\n89\nHuế\nHUHU1V\n19 Thanh Lam Bộ ,P.Tây Lộc -TP.Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n90\nHuế\nHUHU1Y\n7/20 Lê Đình Chinh - P.Phú Hiệp , TT Huế\nXăng\n6\n1\nƯu tiên 2\n2\n91\nHuế\nHUHU20\n Lô D2 khu tái định cư Cồn Bàn, Phường Trường an, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n92\nHuế\nHUHU21\n92 Nguyễn Chí Thanh, Phường Phú Hiệp, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n93\nHuế\nHUHU23\n14 Trần Qúy Cáp, Phường Thuận Lộc, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n94\nHuế\nHUHU24\n09 Cửa Trài, Phường Phú Bình, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n95\nHuế\nHUHU25\n86 Thiên Thai -Phường An Tây, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n2\n96\nHuế\nHUHU27\n3/159 Ngự Bình, Phường Trường An, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n97\nHuế\nHUHU29\n15 Ngự bình, Phường An Cựu, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n98\nHuế\nHUHU2A\nTô Hiến Thành, Phú Cát, TP Huế\nXăng\n6\n1\nƯu tiên 2\n2\n99\nHuế\nHUHU2C\nKiệt 15, Tôn Quang Phiệt,TP huế\nXăng\n6\n1\nƯu tiên 2\n2\n100\nHuế\nHUHU2D\nSố 5-Phan Huy Ích, phường Thuận Lộc,-TP Huế\nXăng\n6\n1\nƯu tiên 2\n2\n101\nHuế\nHUHU2V\n14 Kiệt Miệu Đôi Hùng Vương, Phường An Cựu, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n102\nHuế\nHUHU2X\n27/63 Phạm Thị Liên, Phường Kim Long, TP Huế, Tỉnh Thừa Thiên Huế\nxăng\n5.5\n1\nƯu tiên 2\n2\n103\nHuế\nHUHU30\n4 Nguyễn Khuyến, Phường Phú Nhuận, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n104\nHuế\nHUHU31\n162K15 Nguyễn Sinh Cung, Phường Vỹ Dạ, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n105\nHuế\nHUHU32\n86 Nhật Lệ, Phường Thuận Thành, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n106\nHuế\nHUHU34\n131b Ngự Bình, Phường An Cựu, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n2\n107\nHuế\nHUHU35\n276 Điện Biên Phủ, Phường Trường An, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n108\nHuế\nHUHU39\n02 Hải Triều, Phường An Cựu, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n2\n109\nHuế\nHUHU3L\n2/17 kiệt 104 Kim Long, phường Kim Long, thành phố Huế\nXăng\n6\n1\nƯu tiên 2\n2\n110\nHuế\nHUHU41\n41 Thạch Hãn, Phường Thuận Hòa, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n111\nHuế\nHUHU43\nTổ 2, Phường Kim Long, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n12\n1\nƯu tiên 2\n2\n112\nHuế\nHUHU49\nThôn Thượng 3, Xã Thủy xuân, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n2\n113\nHuế\nHUHU57\nTổ 21, Khu Vực 6, Xã Thủy Xuân, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n2\n114\nHuế\nHUHU60\n17 Thái Phiên, Phường Tây Lộc, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n2\n115\nHuế\nHUHU63\n176 Bùi Thị Xuân, Phường Đúc, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n116\nHuế\nHUHU65\n28/423 Chi lăng, Phường Phú Hậu, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n15\n1\nƯu tiên 2\n2\n117\nHuế\nHUHU66\n56/23 Hải Triều, Phường An Cựu, TP Huế, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n2\n118\nHuế\nHUHU69\nKiệt 509 Bùi Thị Xuân, Xã Thủy Biều, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n2\n119\nHuế\nHUHU70\n48 Nguyễn Hoàng, Phường Kim Long, TP Huế, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n2\n120\nHuế\nHUHU79\n12 Trường Chinh, Phường Xuân Phú, TP Huế , Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n121\nHuế\nHUHU82\n44 trần phú, Phường Phước Vĩnh, TP huế, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n122\nHuế\nHUHU84\n42 Nguyễn Sinh Cung, phường Vỹ Dạ, Tp Huế, tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n123\nHuế\nHUHU88\n50 Tôn Thất Thiệp - Phường Thuận Hòa, tp Huế tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n124\nHuế\nHUHU89\n41 Lịch Đợi - Phường Đúc, tp Huế, tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n125\nHuế\nHUHU91\n11 Đinh Tiên Hoàng, phường Phú Hòa, tp Huế, tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n126\nHuế\nHUHU94\n19 Nguyễn Lộ Trạch - Phường Xuân Phú, tp Huế, tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n127\nHuế\nHUHU97\n12/30 Hồ Xuân Hương - Phường Phú Hiệp, tp Huế, tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n2\n128\nHuế\nHUHU97\n12/30 Hồ Xuân Hương - Phường Phú Hiệp, tp Huế, tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n2\n129\nHuế\nHUHU99\n113 Trường Chinh, TP Huế\nXăng\n5.5\n1\nƯu tiên 2\n2\n130\nHuế\nHUND01\nCụm 2, Khu vực 3, TT Khe Tre, Huyện Nam Đông, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n4\n131\nHuế\nHUND07\nThôn 7, Xã Thượng Long, Huyện Nam Đông, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n4\n132\nHuế\nHUND08\nThôn 4, Xã Hương Hữu, Huyện Nam Đông, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n4\n133\nHuế\nHUND09\nThôn 4, Xã Thượng Quãng, Huyện Nam Đông, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n4\n134\nHuế\nHUND10\nChùa Hương Giang, Nam Đông, Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n4\n135\nHuế\nHUND11\nTổ DP2, thị trấn Khe Tre, huyện Nam Đông\nXăng\n6\n1\nƯu tiên 2\n4\n136\nHuế\nHUPD04\nThôn Tân Lập, Xã Phong Xuân, Huyện Phong Điền, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n3\n137\nHuế\nHUPD30\nThôn Đức Phú, Xã Phong Hòa, Huyện Phong Điền, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n138\nHuế\nHUPD33\nThôn Đồng Lâm, Xã Phong An, Huyện Phong Điền, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n139\nHuế\nHUPD33\nThôn Đồng Lâm, Xã Phong An, Huyện Phong Điền, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n140\nHuế\nHUPD34\nThôn Thượng An, Xã Phong An, Huyện Phong Điền, T. Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n141\nHuế\nHUPD36\nThôn Tứ Chánh, xã Phong Sơn, huyện Phong Điền\nXăng\n5.5\n1\nƯu tiên 2\n3\n142\nHuế\nHUPD39\nThôn Quảng Lợi, xã Phong Xuân, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n143\nHuế\nHUPD40\nThôn Hòa Xuân, xã Phong Xuân, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n144\nHuế\nHUPD42\nThôn Thanh Hương Đông, xã Điền Hương, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n145\nHuế\nHUPD47\nThôn Hưng Long, xã Phong Hiền, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n146\nHuế\nHUPD48\nThôn Hiền Lương, xã Phong Hiền, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n147\nHuế\nHUPD50\nThôn Niên, Xã Phong Hòa, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n148\nHuế\nHUPD53\nThôn Đông Trung Tây Hồ, xã Phong Bình, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n149\nHuế\nHUPD54\nThôn Triều Dương, xã Phong Hiền, huyện Phong Điền\nXăng\n8\n1\nƯu tiên 2\n3\n150\nHuế\nHUPD55\nThôn Đông Lâm, xã Phong An, huyện Phong Điền\nXăng\n5.5\n1\nƯu tiên 2\n3\n151\nHuế\nHUPD56\nThôn Hiền Sỹ, xã Phong Sơn, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n152\nHuế\nHUPD58\nThôn Phong Thu, xã Phong Mỹ, huyện Phong Điền\nXăng\n6\n1\nƯu tiên 2\n3\n153\nHuế\nHUPD59\nThôn Nhất Tây, xã Điền Lộc, huyện Phong Điền\nXăng\n5.5\n1\nƯu tiên 2\n3\n154\nHuế\nHUPL01\nKS Mai Nga, Thôn An Cư Tân, TT.Lăng Cô, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n3\n155\nHuế\nHUPL02\nThôn Bình An 2, Xã Lộc Vĩnh, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n16.5\n1\nƯu tiên 2\n3\n156\nHuế\nHUPL03\nThôn Phước Hưng, Xã Lộc Thuỷ, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 2\n3\n157\nHuế\nHUPL06\nThôn Nam Trường, Xã Vinh Giang, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n15\n1\nƯu tiên 2\n3\n158\nHuế\nHUPL10\nThôn Đông An, Xã Lộc Điền, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 2\n3\n159\nHuế\nHUPL12\nDốc Mũi Né, Khu vực Đá Bạc, Thị trấn Phú Lộc, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n12\n1\nƯu tiên 2\n3\n160\nHuế\nHUPL17\nThôn 7, Xã Lộc Hòa, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n3\n161\nHuế\nHUPL23\nThôn 3, Xã Vinh Mỹ, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n12\n1\nƯu tiên 2\n3\n162\nHuế\nHUPL31\nThôn Tông Phước, Xã Lộc Trì, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n163\nHuế\nHUPL33\nThôn 5, Xã Xuân Lộc, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n12\n1\nƯu tiên 2\n3\n164\nHuế\nHUPL37\nThôn Thuỷ Yên Thượng, Xã Lộc Thuỷ, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n3\n165\nHuế\nHUPL39\nThôn Hói mít, Thị trấn Lăng Cô, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n3\n166\nHuế\nHUPL40\nThôn Vinh Sơn, Xã Lộc Sơn, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n167\nHuế\nHUPL41\nThôn Nghi Giang, Xã Vinh Giang, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n8.7\n1\nƯu tiên 2\n3\n168\nHuế\nHUPL42\nThôn Lập An, Thị trấn Lăng Cô, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n3\n169\nHuế\nHUPL47\nThôn An Cư Đông 1, Thị trấn Lăng Cô, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n170\nHuế\nHUPL48\nThôn An Sơn, Xã Lộc Sơn, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n171\nHuế\nHUPL49\n459 Lạc Long Quân, Thị trấn Lăng Cô, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n172\nHuế\nHUPL50\nXã Lộc Thủy, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n173\nHuế\nHUPL51\nThôn Xuân Lai, Xã Lộc An, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n174\nHuế\nHUPL52\nXã Lộc Tiến, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n175\nHuế\nHUPL53\nKhu vực 6, Thị trấn Phú Lộc, huyện Phú Lộc\nXăng\n6\n1\nƯu tiên 2\n3\n176\nHuế\nHUPL55\nĐèo phước tượng, Phú Lộc, Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n177\nHuế\nHUPL57\nĐầu hầm Phước Tượng ,Phú Lộc, Thừa Thiên Huế\nXăng\n8\n1\nƯu tiên 2\n3\n178\nHuế\nHUPL58\nThôn Miêu Nha, xã Lộc Điền, huyện Phú Lộc\nDầu\n6\n1\nƯu tiên 2\n3\n179\nHuế\nHUPL61\nLộc An, Hương Thủy,Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n180\nHuế\nHUPL62\nĐông An, xã Lộc Tiên,Huyện Phú Lộc,TP Huế\nXăng\n6\n1\nƯu tiên 2\n3\n181\nHuế\nHUPL63\nThôn Làng Đông, xã Lộc Hòa, huyện Phú Lộc\nDầu\n6\n1\nƯu tiên 2\n3\n182\nHuế\nHUPL64\nLộc Điền, Phú Lộc, Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n183\nHuế\nHUPL66\nCạnh trường THCS Lộc An, Lộc An, Hương Thủy, TT Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n184\nHuế\nHUPL69\nThôn Miêu Nha - xã Lộc Điền - Huyện Phú Lộc\nDầu\n6\n1\nƯu tiên 2\n3\n185\nHuế\nHUPL71\nVinh Mỹ, Phú Lộc, Thừa Thiên Huế\nDầu\n6\n1\nƯu tiên 2\n3\n186\nHuế\nHUPL71\nVinh Mỹ, Phú Lộc, Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n187\nHuế\nHUPL71\nVinh Mỹ, Phú Lộc, Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n188\nHuế\nHUPL72\nVinh Hưng, Phú Lộc, Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n189\nHuế\nHUPL73\nThôn 7, xã Lộc Hòa, huyện Phú Lộc\nXăng\n5.5\n1\nƯu tiên 2\n3\n190\nHuế\nHUPL74\nLộc Tiễn, Phú Lộc , Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n191\nHuế\nHUPL75\nThôn Phước Lộc, Xã Lộc Tiến, huyện Phú Lộc\nDầu\n5.5\n1\nƯu tiên 2\n3\n192\nHuế\nHUPL76\nThôn Nghi Quang, xã Vinh Giang, huyện Phú Lộc\nDầu\n6\n1\nƯu tiên 2\n3\n193\nHuế\nHUPL77\nThôn Trung Kiền, Xã Lộc Tiến, huyện Phú Lộc\nXăng\n6\n1\nƯu tiên 2\n3\n194\nHuế\nHUPL78\nThôn Thủy Yên Thôn, xã Lộc Thủy, huyện Phú Lộc\nXăng\n6\n1\nƯu tiên 2\n3\n195\nHuế\nHUPL79\nThôn Lạng Đông, xã Lộc Hòa, huyện Phú Lộc\nXăng\n5.5\n1\nƯu tiên 2\n3\n196\nHuế\nHUPL81\nTổ DP Lập An, thị trấn Lăng Cô, huyện Phú Lộc\nXăng\n6\n1\nƯu tiên 2\n3\n197\nHuế\nHUPL83\nThôn Đông An, xã Lộc Vĩnh, huyện Phú Lộc\nXăng\n6\n1\nƯu tiên 2\n3\n198\nHuế\nHUPL84\nThôn Phước Hưng, xã Lộc Thủy, huyện Phú Lộc, tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n199\nHuế\nHUPL85\nThôn Hiền Hòa 1, xã Vinh Hiền, huyện Phú Lộc\nXăng\n6\n1\nƯu tiên 2\n3\n200\nHuế\nHUPL86\nTổ Dân Phố 9, thị trấn Phú Lộc, huyện Phú Lộc\nXăng\n6\n1\nƯu tiên 2\n3\n201\nHuế\nHUPL88\nThôn Hiền Hòa 1, xã Vinh Hiền, huyện Phú Lộc, tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n202\nHuế\nHUPL93\nThôn Hói Dừa, TT Lăng Cô, Huyện Phú Lộc, tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n203\nHuế\nHUPLMA01\nThôn Xuân Hồi, Xã Lộc Sơn, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 1\n3\n204\nHuế\nHUPLMA02\nThôn Trung Phước Xã Lộc Trì, Huyện Phú Lộc, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 1\n3\n205\nHuế\nHUPV01\nThôn Tân Mỹ, Thị trấn Thuân an, Huyện Phú vang, Tỉnh Thừa Thiên Huế\nDầu\n20\n1\nƯu tiên 1\n3\n206\nHuế\nHUPV18\nTỉnh Lộ 10, Thôn Ngọc Anh, Xã Phú Thượng, Huyện Phú vang, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n207\nHuế\nHUPV18\nTỉnh Lộ 10, Thôn Ngọc Anh, Xã Phú Thượng, Huyện Phú vang, Tỉnh Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n208\nHuế\nHUPV20\nThôn Cự Lại Đông, Xã Phú Hải, Huyện Phú vang, Tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n3\n209\nHuế\nHUPV24\nThôn Đông B, Xã Phú Lương, Huyện Phú vang, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n210\nHuế\nHUPV35\nĐôi 2, Thôn Thạch Căn, Xã Phú Dương, Huyện Phú vang, Tỉnh Thừa Thiên Huế\nDầu\n5.5\n1\nƯu tiên 2\n3\n211\nHuế\nHUPV36\n146 Hoàng Sa, Thôn Hải bình,  TT Thuận An, Phú Vang, tỉnh Thừa Thiên Huế\nDầu\n8\n1\nƯu tiên 2\n3\n212\nHuế\nHUPV40\nPhú Xuân, Phú Vang, Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n213\nHuế\nHUPV43\nVinh Hà, Phú Vang, Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n214\nHuế\nHUPV44\nXóm 2 Thế Vinh, Phú Mậu, Phú Vang, TT Huế\nXăng\n6\n1\nƯu tiên 2\n3\n215\nHuế\nHUPV45\nPhú Hồ, Phú Vang, Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n216\nHuế\nHUPV46\nThôn Lê Bình, xã Phú Xuân, huyện Phú Vang, Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n217\nHuế\nHUPV47\nXã Lại Lộc, Phú Vang, Thừa Thiên Huế\nXăng\n6\n1\nƯu tiên 2\n3\n218\nHuế\nHUPV48\nXuân Thiên Hạ,Vinh Xuân,Phú Vang, Thừa Thiên Huế\nDẦU\n20\n1\nƯu tiên 1\n3\n219\nHuế\nHUPV49\nThôn Mậu Tài, xã Phú Mậu, Huyện Phú Vang\nXăng\n6\n1\nƯu tiên 2\n3\n220\nHuế\nHUPV51\nThôn Lương Lộc, xã Phú Lương, huyện Phú Vang\nXăng\n6\n1\nƯu tiên 2\n3\n221\nHuế\nHUPV53\nThôn 1, xã Vinh Hà, huyện Phú Vang\nXăng\n6\n1\nƯu tiên 2\n3\n222\nHuế\nHUPV55\nThôn An Lưu, xã Phú Mỹ, huyện Phú Vang\nXăng\n6\n1\nƯu tiên 2\n3\n223\nHuế\nHUPV57\nThôn Hà Úc 4, Xã Vinh An, huyện Phú Vang\nXăng\n5.5\n1\nƯu tiên 2\n3\n224\nHuế\nHUQD15\nĐội 4, Thôn 2, Xã Quảng Công, Huyện Quảng Điền, Tỉnh Thừa Thiên Huế\nDầu\n16\n1\nƯu tiên 2\n3\n225\nHuế\nHUQD19\nThôn Cổ Tháp, Xã Quảng Lợi, Huyện Quảng Điền, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n226\nHuế\nHUQD20\nThôn Tây Thành, Xã Quảng Thành, Huyện Quảng Điền, Tỉnh Thừa Thiên Huế\nXăng\n5.5\n1\nƯu tiên 2\n3\n227\nHuế\nHUQD22\nThôn 1, xã Quảng Công, huyện Quảng Điền\nXăng\n6\n1\nƯu tiên 2\n3\n228\nHuế\nHUQD23\nThôn 1, xã Quảng Ngạn, huyện Quảng Điền\nDầu\n6\n1\nƯu tiên 2\n3\n229\nHuế\nHUQD24\nThôn La Vân Thượng, xã Quảng Thọ, huyện Quảng Điền\nXăng\n6\n1\nƯu tiên 2\n3\n230\nHuế\nHUQD25\nThôn Hà Lạc, xã Quảng Lợi, huyện Quảng Điền\nXăng\n6\n1\nƯu tiên 2\n3\n231\nHuế\nHUQD26\nThôn Nghĩa Lộ, xã Quảng Phú, huyện Quảng Điền\nXăng\n6\n1\nƯu tiên 2\n3\n232\nHuế\nHUQD28\nThôn Thanh Cần, xã Quảng Vinh, huyện Quảng Điền\nXăng\n8\n1\nƯu tiên 2\n3\n233\nHuế\nHUQD29\nThôn Niêm Phò, xã Quảng Thọ, huyện Quảng Điền\nXăng\n6\n1\nƯu tiên 2\n3\n234\nHuế\nHUQD30\nThôn Phước Thanh, xã Quãng An, huyện Quảng Điền\nDẦU\n5.5\n1\nƯu tiên 2\n3\n235\nHuế\nHUQD31\nThôn Mỹ Thạnh, xã Quảng Lợi, huyện Quảng Điền\nXăng\n6\n1\nƯu tiên 2\n3\n236\nHuế\nKho TP Huế\n48 Đống Đa, TP Huế, TT Huế\nXăng\n6\n34\nƯu tiên 2\n2\n237\nHuế\nKho TP Huế\n48 Đống Đa, TP Huế, TT Huế\nXăng\n5.5\n6\nƯu tiên 2\n2\n238\nHuế\nKho TP Huế\n48 Đống Đa, TP Huế, TT Huế\nDầu\n5.5\n2\nƯu tiên 2\n2\n239\nHuế\nTTHUE01-WD\n42 Bảo Quốc. P. Phường Đúc. Tp. Huế\nDầu\n6\n1\nƯu tiên 2\n2\n240\nĐà Nẵng\nDNCL03\nCty Lâm sản XK, KCN Hòa Cầm, phường Hòa Thọ Tây,Q. Cẩm Lệ, TP Đà Nẵng\nDầu \n17.5 \n1\nƯu tiên 1\n2\n241\nĐà Nẵng\nDNCL04\nK54 Trần Văn Ơn,P. Hòa An, Q.Cẩm Lệ, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n242\nĐà Nẵng\nDNCL19\nBưu điện Hòa Xuân, Hoàng Đình Ái, xã Hòa Xuân, Cẩm Lệ\nXăng\n5.5 \n1\nƯu tiên 2\n2\n243\nĐà Nẵng\nDNCL19\nBưu điện Hòa Xuân, Hoàng Đình Ái, xã Hòa Xuân, Cẩm Lệ\nXăng\n8\n1\nƯu tiên 2\n2\n244\nĐà Nẵng\nDNCL19\nBưu điện Hòa Xuân, Hoàng Đình Ái, xã Hòa Xuân, Cẩm Lệ\nXăng\n6.5 \n1\nƯu tiên 2\n2\n245\nĐà Nẵng\nDNCL19\nBưu điện Hòa Xuân, Hoàng Đình Ái, xã Hòa Xuân, Cẩm Lệ\nXăng\n6.5 \n1\nƯu tiên 2\n2\n246\nĐà Nẵng\nDNCL19\nBưu điện Hòa Xuân, Hoàng Đình Ái, xã Hòa Xuân, Cẩm Lệ\nXăng\n6.5 \n1\nƯu tiên 2\n2\n247\nĐà Nẵng\nDNCL07\n23 Hoàng Dư Khương,Tổ 32,P.Khuê Trung,Q.Cẩm Lệ,TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n248\nĐà Nẵng\nDNCL07\n23 Hoàng Dư Khương,Tổ 32,P.Khuê Trung,Q.Cẩm Lệ,TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n249\nĐà Nẵng\nDNCL09\n02 Phạm Phú Tiết,P.Khuê Trung, Q.Cẩm Lệ,TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n250\nĐà Nẵng\nDNCL12\nTổ 12, phường Hòa Thọ Tây, Quận Cẩm Lệ\nDầu\n6.5 \n1\nƯu tiên 2\n2\n251\nĐà Nẵng\nDNCL13\nTổ 6, phường Hòa Thọ Tây, Quận Cẩm Lệ\nDầu\n6.5 \n1\nƯu tiên 2\n2\n252\nĐà Nẵng\nDNCL14\n11 Phong Bắc 1 - Hòa Thọ, Phường Hòa Thọ Đông, Quận Cẩm Lệ,TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n253\nĐà Nẵng\nDNCL15\nK1000/H5 Trường Chinh,Tổ 10,Phường Hòa Phát, Quận Cẩm Lệ,TP.Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n254\nĐà Nẵng\nDNCL16\n72 Hồ Sĩ Dương ,P. Hòa Thọ Đông,Q.Cẩm Lệ ,TP.Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n255\nĐà Nẵng\nDNCL17\nTổ 23, Phường Hòa Tây, Quận Cẩm Lệ\nDầu\n6.5 \n1\nƯu tiên 2\n2\n256\nĐà Nẵng\nDNCL28\n106 Bùi Vịnh, P Hòa thọ Đông, Q Cẩm Lệ,TP.Đà Nẵng\nXăng\n10.5 \n1\nƯu tiên 1\n2\n257\nĐà Nẵng\nDNCL30\nTổ 18A, P. Hòa Thọ Đông,Q.Cẩm Lệ,TP. Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n258\nĐà Nẵng\nDNCL31\nTổ 7C P.Hòa An, Q.Cẩm Lệ,TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n259\nĐà Nẵng\nDNCL34\n42 Văn Cận, tổ 197, P.Khuê Trung,Q Cẩm Lệ, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n260\nĐà Nẵng\nDNCL37\n116 Hoàng Sâm,KDC Nam cầu Cẩm Lệ, xã Hòa Châu, huyện Hòa Vang,TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n261\nĐà Nẵng\nDNCL24\n76 Văn Tiến Dũng, Phường Hòa Xuân, Quận Cẩm Lệ, TP.Đà Nẵng.\nXăng\n6.5 \n1\nƯu tiên 2\n2\n262\nĐà Nẵng\nDNCL24\n76 Văn Tiến Dũng, Phường Hòa Xuân, Quận Cẩm Lệ, TP.Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n263\nĐà Nẵng\nDNLC02\nLô 297 Nguyễn Khuyến, tổ 17, Phường Hòa Khánh Nam, Q.Liên Chiểu, TP. Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n264\nĐà Nẵng\nDNLC04\nTrạm biến áp 220KV, 655 Âu Cơ, P.Hòa Khánh, quận Liên Chiểu\nXăng\n8\n1\nƯu tiên 2\n2\n265\nĐà Nẵng\nDNLC07\n497 Nguyễn Lương Bằng, P.Hòa Hiệp Nam, Q.Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n266\nĐà Nẵng\nDNLC09\n106 Đặng Dung, P. Hòa Khánh Nam, Q. Liên Chiểu , TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n267\nĐà Nẵng\nDNLC10\n1007 Nguyễn Lương Bằng, P.Nam Ô,Q.Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n268\nĐà Nẵng\nDNLC11\n87 Ngô Xuân Thu, tổ 32 Khối Thủy Tú, P. Hòa Hệp Bắc, Q. Liên Chiểu, TP. Đà Nẵng\nDầu \n8.7 \n1\nƯu tiên 2\n2\n269\nĐà Nẵng\nDNLC13\nHồ Sĩ Đống, Hòa Hiệp Nam, Liên Chiểu TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n270\nĐà Nẵng\nDNLC14\n204 Âu Cơ, Phường Hòa Khánh Bắc, Q.Liên Chiểu,TP. Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n271\nĐà Nẵng\nDNLC15\n160 Dương Đức Hiền, phường Hòa Khánh Nam, quận Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 1\n2\n272\nĐà Nẵng\nDNLC15\n160 Dương Đức Hiền, phường Hòa Khánh Nam, quận Liên Chiểu, TP. Đà Nẵng\nDầu \n20\n1\nƯu tiên 1\n2\n273\nĐà Nẵng\nDNLC15\n160 Dương Đức Hiền, phường Hòa Khánh Nam, quận Liên Chiểu, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 1\n2\n274\nĐà Nẵng\nDNLC15\n160 Dương Đức Hiền, phường Hòa Khánh Nam, quận Liên Chiểu, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 1\n2\n275\nĐà Nẵng\nDNLC15\n160 Dương Đức Hiền, phường Hòa Khánh Nam, quận Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 1\n2\n276\nĐà Nẵng\nDNLC15\n160 Dương Đức Hiền, phường Hòa Khánh Nam, quận Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 1\n2\n277\nĐà Nẵng\nDNLC15\n160 Dương Đức Hiền, phường Hòa Khánh Nam, quận Liên Chiểu, TP. Đà Nẵng\nDầu \n6\n1\nƯu tiên 1\n2\n278\nĐà Nẵng\nDNLC16\n24/7 Ngô Sĩ Liên-P.Hòa Khánh Bắc-Q.Liên Chiểu, Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n279\nĐà Nẵng\nDNLC18\n107 Phạm Như Xương, P. Hòa Khánh Nam, Q. Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n280\nĐà Nẵng\nDNLC21\n108 Hoàng Văn Thái, P.Hòa Minh, Q.Liên Chiểu, TP. Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n281\nĐà Nẵng\nDNLC28\nTổ 29 Phường Hòa Hiệp Bắc, Q.Liên Chiểu,TP. Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n282\nĐà Nẵng\nDNLC30\n207 Nguyễn Đỗ Cung, Quận Liên Chiểu,TP. Đà Nẵng\nXăng\n8\n1\nƯu tiên 1\n2\n283\nĐà Nẵng\nDNLC31\nKV cầu sông Cu Đê Đường Ngô Xuân Thu, Q.Liên Chiểu,TP. Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n284\nĐà Nẵng\nDNLC32\n83 Đoàn Phú Tứ, P Hòa Khánh Bắc, Q Liên Chiểu,TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n285\nĐà Nẵng\nDNLC33\n796 Nguyễn Lương Bằng, P.Hòa Hiệp Nam, Q. Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n286\nĐà Nẵng\nDNLC35\n146/45 Phan Văn Định, P Hòa Khánh, Quận Liên Chiểu, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n287\nĐà Nẵng\nDNLC36\n455 Âu Cơ, P. Hòa Khánh Bắc, Q.Liên Chiểu, Tp Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n288\nĐà Nẵng\nDNLC39\nĐỉnh đèo Hải Vân, Quận Liên Chiểu, Thành phố Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n289\nĐà Nẵng\nDNLC43\n17 Đồng Kè, Phường Hòa Khánh Bắc, Quận Liên Chiểu, Thành phố Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n290\nĐà Nẵng\nDNLC49\nTổ 143 Ngô Sỹ Liên, P. Hòa Minh, Q. Liên Chiểu, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n291\nĐà Nẵng\nDNLC59\n278 Âu Cơ, P. Hòa Khánh Bắc, Q. Liên Chiểu, TP ĐàNẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n292\nĐà Nẵng\nDNLC61\nLô 176, Tổ 17, Phường Hòa Khánh Nam, Quận Liên Chiểu, TP. Đà Nẵng\nXăng\n5,5\n1\nƯu tiên 2\n2\n293\nĐà Nẵng\nDNLC61\nLô 176, Tổ 17, Phường Hòa Khánh Nam, Quận Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n294\nĐà Nẵng\nDNLC81\nKiệt 1/93, Đường Phạm Như Xương, Phường Hòa Khánh Nam, Quận Liên Chiểu, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n295\nĐà Nẵng\nDNLC92\n82/38 Nguyễn Lương Bằng, Liên chiểu, Đà Nẵng\nXăng\n5,5\n1\nƯu tiên 2\n2\n296\nĐà Nẵng\nDNLC92\n82/38 Nguyễn Lương Bằng, Liên chiểu, Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n297\nĐà Nẵng\nDNLC99\n124 Hồ Quý Ly, phường Hòa Minh, quận Liên Chiểu, TP Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n298\nĐà Nẵng\nDNNH02\nK746/6 Lê Văn Hiến, P.Hòa Hải, quận Ngũ Hành Sơn\nDầu \n21\n1\nƯu tiên 1\n2\n299\nĐà Nẵng\nDNNH06\n378 Lê Văn Hiến , P.Khuê Mỹ , Q.Ngũ Hành Sơn , TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n300\nĐà Nẵng\nDNNH08\ntổ 27, phường Khuê Mỹ, quận Ngũ Hành Sơn, TP. Đà Nẵng\nXăng\n6.5 \n1\nƯu tiên 2\n2\n301\nĐà Nẵng\nDNNH11\nTổ 31A, đường Chế Lan Viên, P.Bắc Mỹ An, quận Ngũ Hành Sơn, Tp Đà Nẵng\nDầu \n8.7 \n1\nƯu tiên 2\n2\n302\nĐà Nẵng\nDNNH12\nĐối diện UBND phường Hòa Quý,Tổ 46, P. Hòa Quý, quận Ngũ Hành Sơn, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 1\n2\n303\nĐà Nẵng\nDNNH12\nĐối diện UBND phường Hòa Quý,Tổ 46, P. Hòa Quý, quận Ngũ Hành Sơn, TP. Đà Nẵng\nDầu \n12\n1\nƯu tiên 1\n2\n304\nĐà Nẵng\nDNNH12\nĐối diện UBND phường Hòa Quý,Tổ 46, P. Hòa Quý, quận Ngũ Hành Sơn, TP. Đà Nẵng\nXăng\n6.5 \n1\nƯu tiên 1\n2\n305\nĐà Nẵng\nDNNH14\nKhu vực gần trường Cao đẳng Việt Hàn, phường Hòa Hải, Tp Đà Nẵng\nXăng\n8.5 \n1\nƯu tiên 2\n2\n306\nĐà Nẵng\nDNNH16\nTổ 28, xã Hòa Qúy, Ngũ Hành Sơn\nDầu\n8\n1\nƯu tiên 2\n2\n307\nĐà Nẵng\nDNNH18\nTổ 9, Khối phố Bình Kỳ 2, Phường Hòa Quý, Q.Ngũ Hành Sơn, TP Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n308\nĐà Nẵng\nDNNH19\n65 Ung Văn Khiêm, P. Mỹ An, Q.Ngũ Hành Sơn, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n309\nĐà Nẵng\nDNNH21\nTổ 44, đường Mỹ An 7, P.Mỹ An, Q Ngũ Hành Sơn\nXăng\n6.5 \n1\nƯu tiên 2\n2\n310\nĐà Nẵng\nDNNH26\nLô D-63, tờ bản đồ số KT01/01, Khu tái định cư Bắc bến xe Đông Nam, Phường Khuê Mỹ, Q.Ngũ Hành Sơn, Tp Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n311\nĐà Nẵng\nDNNH26\nLô D-63, tờ bản đồ số KT01/01, Khu tái định cư Bắc bến xe Đông Nam, Phường Khuê Mỹ, Q.Ngũ Hành Sơn, Tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n312\nĐà Nẵng\nDNNH29\nKS Sandy Beach, Q.Ngũ Hành Sơn, Tp Đà Nẵng\nXăng\n6.5 \n1\nƯu tiên 2\n2\n313\nĐà Nẵng\nDNNH30\n102 Nguyễn Duy Trinh, Ngũ Hành Sơn, TP Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n314\nĐà Nẵng\nDNNH31\nK596/18 Lê Văn Hiến, Phường Hòa Hải, Quận Ngũ Hành Sơn, Thành phố Đà Nẵng\nXăng\n6.5 \n1\nƯu tiên 2\n2\n315\nĐà Nẵng\nDNNH32\nLô 15 B24 Đường YenSin, P Khuê Mỹ, Q Ngũ Hành Sơn\nXăng\n8\n1\nƯu tiên 2\n2\n316\nĐà Nẵng\nDNNH32\nLô 15 B24 Đường YenSin, P Khuê Mỹ, Q Ngũ Hành Sơn\nXăng\n6\n1\nƯu tiên 2\n2\n317\nĐà Nẵng\nDNNH35\nTrụ sở Đồn biên phòng Non nước, tổ 106, P. Hòa Hải, Q. Ngũ Hành Sơn, Tp. Đà Nẵng\nXăng\n10.6 \n1\nƯu tiên 2\n2\n318\nĐà Nẵng\nDNNH48\nK80/8 Trần Khánh Dư, P. Mỹ An, Q. Ngũ Hành Sơn, TP Đà Nẵng\nXăng\n6.5 \n1\nƯu tiên 2\n2\n319\nĐà Nẵng\nDNNH51\nThửa đất sô 210, tờ bản đồ số 28, tổ 23, P. Mỹ An, Q. Ngũ Hành Sơn, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n320\nĐà Nẵng\nDNNH65\nSố nhà 20, Đường Mỹ Đa Đông 8, Phường Mỹ An, Quận Ngũ Hành Sơn, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n321\nĐà Nẵng\nDNNH78\nSố 443 Đường Kinh Dương Vương, Phường Hòa Minh, Quận Liên Chiểu, TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n322\nĐà Nẵng\nDNNH94\nSố 63-65-67, Đường Phan Tôn, Phường Mỹ An, Quận Ngũ Hành Sơn, TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n323\nĐà Nẵng\nDNST02\n05 Lê Hữu Trác,An Hải Đông, Sơn Trà, Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n324\nĐà Nẵng\nDNST04\n08 Ngô Quyền,Thọ Quang,Sơn Trà,Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n325\nĐà Nẵng\nDNST07\n114 Nguyễn Phan Vinh,Thọ Quang,Sơn Trà,Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n326\nĐà Nẵng\nDNST08\n31 Đỗ Hành ,Nại Hiên Đông,Sơn Trà,Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n327\nĐà Nẵng\nDNST12\n16 Nại Tú 2, An Hải Bắc, Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n328\nĐà Nẵng\nDNST13\nCuối Đường Hoàng Sa Bán Đảo sơn Trà,Thọ Quang,Sơn Trà,Đà Nẵng\nXăng\n5,5\n1\nƯu tiên 2\n2\n329\n \nDNST13\nCuối Đường Hoàng Sa Bán Đảo sơn Trà,Thọ Quang,Sơn Trà,Đà Nẵng\nDầu\n8\n1\nƯu tiên 2\n2\n330\nĐà Nẵng\nDNST14\n11 Yết Kiêu,Thọ Quang,Sơn Trà,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n331\nĐà Nẵng\nDNST18\nTổ 22 G-Đồn Biên Phòng 252, Thọ Quang, Sơn Trà, Đà Nẵng\nDầu \n12\n1\nƯu tiên 2\n2\n332\nĐà Nẵng\nDNST19\n04 Hoa Lư, Nại Hiên Đông,Sơn Trà,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n333\nĐà Nẵng\nDNST1A\nSố Nhà 9, Đường Mỹ Khê 3, Phường Phước Mỹ, Quận Sơn Trà, Tp. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n334\nĐà Nẵng\nDNST1G\nSố 198 Đường Ngô Quyền,Phường Mân Thái, Quận Sơn Trà, TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n335\nĐà Nẵng\nDNST23\nĐường Hoàng Sa Bán Đảo sơn Trà,Thọ Quang,Sơn Trà,Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n336\nĐà Nẵng\nDNST24\nĐường Hoàng Sa Bán Đảo sơn Trà,Thọ Quang,Sơn Trà,Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n337\nĐà Nẵng\nDNST27\n179 Trần Hưng Đạo,An Hải Bắc,Sơn Trà ,Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n338\nĐà Nẵng\nDNST28\n25 Thủ Khoa Huân,An Hải Đông,Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n339\nĐà Nẵng\nDNST2B\nĐồn Biên Phòng Mân Quang, phường Mân Quang, quận Sơn Trà, TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n340\nĐà Nẵng\nDNST31\n141 Chu Huy Mân, Nại Hiên Đông,Sơn Trà ,Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n341\nĐà Nẵng\nDNST33\n04 Khôngm Thọ 2, Mân Thái, Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n342\nĐà Nẵng\nDNST37\n35 Hoàng Đức Lương, An Hải Bắc,Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n343\nĐà Nẵng\nDNST39\n45 Lê Văn Thiêm, An Hải Bắc,Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n344\nĐà Nẵng\nDNST41\n03 Dương Trí Trạch,An Hải Bắc,Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n345\nĐà Nẵng\nDNST43\n38 Tân Thái 8, Mân Thái ,Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n346\nĐà Nẵng\nDNST47\nLô 40, Tổ 112 An Hải Bắc,Sơn Trà ,Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n347\nĐà Nẵng\nDNST52\nTiểu Đoàn 353 Vùng 3 Hải Quân,Thọ Quang,Sơn Trà,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n348\nĐà Nẵng\nDNST52\nTiểu Đoàn 353 Vùng 3 Hải Quân,Thọ Quang,Sơn Trà,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n349\nĐà Nẵng\nDNST54\nTrần Hưng Đạo, An Hải Tây, Sơn Trà ,Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n350\nĐà Nẵng\nDNST57\nK43/9 Lê Hữu Trác, An Hải Đông, Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n351\nĐà Nẵng\nDNST58\n109 Trần Nhân Tông,Thọ Quang,Sơn Trà,Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n352\nĐà Nẵng\nDNST62\n63 Hồ Ngọc Lãm, Mân Thái , Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n353\nĐà Nẵng\nDNST67\nKhách sạn Golden Sea, đường Phạm Văn Đồng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n354\nĐà Nẵng\nDNST69\nSố nhà 48, Đường An Hải 16, Quận Sơn Trà, Đà Nẵng.\nXăng\n6 , 5.5 \n1\nƯu tiên 2\n2\n355\nĐà Nẵng\nDNST75\nK196/09, Đường Nguyễn Công Trứ, Quận Sơn Trà\nXăng\n6\n1\nƯu tiên 2\n2\n356\nĐà Nẵng\nDNST77\nSố nhà 1B, Đường PhạmVấn, Quận Sơn Trà, Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n357\nĐà Nẵng\nDNST79\nKS BiểnVàng, 118 Đường Phạm Văn Đồng, Quận Sơn Trà\nXăng\n6\n1\nƯu tiên 2\n2\n358\nĐà Nẵng\nDNST87\nSố 51 đường An Cự 1, Phường An Hải Bắc, Quận Sơn Trà, TP Đà Nẵng\nDầu \n8\n1\nƯu tiên 1\n2\n359\nĐà Nẵng\nDNST89\nKs Gemma Và Căn Hộ, Lô 11A3 Đường Võ Văn Kiệt, Phường An Hải Đông, Quận Sơn Trà, Tp. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n360\nĐà Nẵng\nDNST94\nSố nhà 34 Đường Hà Thị Thân,KTX Trường Lê Quý Đôn, Phường An Hải Tây, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n361\nĐà Nẵng\nDNST96\nTổ 181, Đường An Cư, Phường An Hải Bắc, Quận Sơn Trà, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n362\nĐà Nẵng\nDNTK02\nK01/23 Lê Trọng Tấn,phường Hòa Phát, Quận Thanh Khê, TP ĐN\nXăng\n8\n1\nƯu tiên 2\n2\n363\nĐà Nẵng\nDNTK03\n63 Trường Chinh, Phường An Khê, Thanh Khê, ĐN\nXăng\n6\n1\nƯu tiên 2\n2\n364\nĐà Nẵng\nDNTK04\n350 Nguyễn Hoàng, Quận Thanh Khê,Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n365\nĐà Nẵng\nDNTK08\nk221/7 Trường Chinh, Phường An Khê, Thanh Khê, ĐN\nXăng\n8\n1\nƯu tiên 2\n2\n366\nĐà Nẵng\nDNTK09\n186 Cù Chính Lan, Phường Hòa Khê, Thanh Khê, ĐN\nXăng\n6\n1\nƯu tiên 2\n2\n367\nĐà Nẵng\nDNTK12\n250 Lê Duẩn, Quận Thanh Khê,Đà Nẵng.\nXăng\n8\n1\nƯu tiên 2\n2\n368\nĐà Nẵng\nDNTK15\n110 Huỳnh Ngọc Huệ,Phường Hòa Khê, Thanh Khê, ĐN\nXăng\n8\n1\nƯu tiên 2\n2\n369\nĐà Nẵng\nDNTK16\nK275/23 Trường Chinh, Phường An Khê, ThanhKhê, ĐN\nXăng\n12\n1\nƯu tiên 1\n2\n370\nĐà Nẵng\nDNTK17\n20 Đào Duy Từ, Quận Thanh Khê,Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n371\nĐà Nẵng\nDNTK19\n141 Hà Huy Tập, Phường Hòa Khê, Thanh Khê, ĐN\nXăng\n5.5 \n1\nƯu tiên 2\n2\n372\nĐà Nẵng\nDNTK26\nK243/44 Trường Chinh, An Khê, Thanh Khê, ĐN\nXăng\n6\n1\nƯu tiên 2\n2\n373\nĐà Nẵng\nDNTK29\n45 Phan Phu Tiên, Phường Thanh Khê Tây, Q. Thanh Khê, ĐN\nXăng\n5.5 \n1\nƯu tiên 2\n2\n374\nĐà Nẵng\nDNTK31\n63 Dũng sĩ thanh khê,Phường Thanh Khê Tây, Q. Thanh Khê, ĐN\nXăng\n8\n1\nƯu tiên 1\n2\n375\nĐà Nẵng\nDNTK31\n63 Dũng sĩ thanh khê,Phường Thanh Khê Tây, Q. Thanh Khê, ĐN\nXăng\n6\n1\nƯu tiên 1\n2\n376\nĐà Nẵng\nDNTK41\n26 Võ Văn Tần, Quận Thanh Khê,Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n377\nĐà Nẵng\nDNTK42\nNguyễn Văn Huề, Thanh Khê Tây, Thanh Khê, ĐN\nXăng\n5.5 \n1\nƯu tiên 2\n2\n378\nĐà Nẵng\nDNTK44\n417 Hà Huy Tập, Phường An Khê, Thanh Khê, ĐN\nXăng\n6\n1\nƯu tiên 2\n2\n379\nĐà Nẵng\nDNTK46\n178 Nguyễn Hoàng, Quận Thanh Khê,Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n380\nĐà Nẵng\nDNTK47\n473 Trần Cao Vân, Quận Thanh Khê,Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n381\nĐà Nẵng\nDNTK48\n112 Hàm Nghi, TP Đà Nẵng, Quận Thanh Khê,Đà Nẵng.\nXăng\n5.5 \n1\nƯu tiên 2\n2\n382\nĐà Nẵng\nDNTK62\nSố nhà 1001, Đường Nguyễn Tất Thành, Quận Thanh Khê\nXăng\n6\n1\nƯu tiên 2\n2\n383\nĐà Nẵng\nDNTK68\nTổ 12, Phường Thanh Khê Tây, Quận Thanh Khê\nXăng\n6\n1\nƯu tiên 2\n2\n384\nĐà Nẵng\nDNTK76\nSố nhà 05 đường Nguyễn Huy Lượng, Phường Thanh Khê Đông, Quận Thanh Khê, TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n385\nĐà Nẵng\nDNHC01\n58A Nguyễn Hoàng, Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n386\nĐà Nẵng\nDNHC05\n570 Trưng Nữ Vương, Phường Hòa Thuận,Quận Hải Châu,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n387\nĐà Nẵng\nDNHC06\n73 Lý Thường Kiệt, Q Hải Châu, TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n388\nĐà Nẵng\nDNHC07\n53 Phan Đăng Lưu,Hòa Cường Bắc,Hải Châu,Đà Nẵng\nDầu \n18\n1\nƯu tiên 1\n2\n389\nĐà Nẵng\nDNHC09\n282 Trung Nữ Vương,Hải Châu,TP Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n390\nĐà Nẵng\nDNHC10\n37 Nguyễn Hữu Cảnh, phường Thuận Phước, Q. hải Châu. TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n391\nĐà Nẵng\nDNHC11\n28 Trương Chí Cương,Hòa Cường Bắc,Hải Châu,Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n392\nĐà Nẵng\nDNHC14\n65 Tiểu La,Hòa Cường Bắc,Hải Châu,Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n393\nĐà Nẵng\nDNHC16\n167 Nguyễn Chí Thanh,Hải Châu,TP Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n394\nĐà Nẵng\nDNHC1A\nK511/48, Đường Trưng Nữ Vương, Quận Hải Châu, Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n395\nĐà Nẵng\nDNHC1M\nSố nhà 33 Vũ Hữu, Phường Hoà Thuận Tây, Quận Hải Châu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n396\nĐà Nẵng\nDNHC1Q\nSố Nhà 482/72, Đường Hoàng Diệu, Phường Bình Thuận, Quận Hải Châu, Tp. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n397\nĐà Nẵng\nDNHC1R\nSố Nhà 266/18, Đường Hoàng Diệu, Phường Hòa Thuận Đông,Quận Hải Châu, Tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n398\nĐà Nẵng\nDNHC1S\nSố Nhà 356/62, Đường Hoàng Diệu, Phường Bình Thuận, Quận Hải Châu, Tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n399\nĐà Nẵng\nDNHC23\n24 Cô Giang,Hải Châu,TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n400\nĐà Nẵng\nDNHC29\nK464/9 đường Trưng Nữ Vương,,Hòa Thuận,Hải Châu,Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n401\nĐà Nẵng\nDNHC31\n22 Hàm Nghi, Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n402\nĐà Nẵng\nDNHC34\nH2/40 Đặng Thùy TrâmHải Châu,TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n403\nĐà Nẵng\nDNHC35\n356/6 Đống Đa, Phường Thanh Bình, Quận Hải Châu, TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n404\nĐà Nẵng\nDNHC36\n58 Nguyễn Sơn,,Hòa Cường Bắc,Hải Châu,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n405\nĐà Nẵng\nDNHC40\n116 Quang Trung, quận Hải Châu, Tp Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n406\nĐà Nẵng\nDNHC48\n49 Lê VănĐức,Hòa Cường Khôngm,Hải Châu,Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n407\nĐà Nẵng\nDNHC48\n49 Lê VănĐức,Hòa Cường Khôngm,Hải Châu,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n408\nĐà Nẵng\nDNHC52\n25 Tố Hữu,Hòa Cường Bắc,Hải Châu,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n409\nĐà Nẵng\nDNHC54\nK40/25 Nguyễn Hữu Thọ,Hòa Thuận,Hải Châu,Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n410\nĐà Nẵng\nDNHC55\nK03/04 Phan Thành Tài,Hải Châu,TP Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n411\nĐà Nẵng\nDNHC56\n14 Phạm Phú Thứ,Hải Châu,TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n412\nĐà Nẵng\nDNHC60\nk30/20 Trần Quý Cáp, thành phố Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n413\nĐà Nẵng\nDNHC61\nK72/22 Lê Cơ, Phường Hòa Cường Bắc, Quận Hải Châu, TP Đà Nẵng\nXăng\n8\n1\nƯu tiên 2\n2\n414\nĐà Nẵng\nDNHC61\nK72/22 Lê Cơ, Phường Hòa Cường Bắc, Quận Hải Châu, TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n415\nĐà Nẵng\nDNHC62\n62 Phan Kế Bính, P.Thuận Phước, Q.Hải Châu\nXăng\n6\n1\nƯu tiên 2\n2\n416\nĐà Nẵng\nDNHC64\nK408/23 Hoàng Diệu,Hải Châu,TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n417\nĐà Nẵng\nDNHC65\n14 Tiểu La, phường Hòa Cường Bắc, Hải Châu, ĐN\nXăng\n5.5 \n1\nƯu tiên 2\n2\n418\nĐà Nẵng\nDNHC66\n72 Nguyễn Xuân Nhĩ,Hòa Cường,Hải Châu,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n419\nĐà Nẵng\nDNHC69\nK80/17, Đường Châu Thượng Văn, Quận Hải Châu\nXăng\n6\n1\nƯu tiên 2\n2\n420\nĐà Nẵng\nDNHC77\n51 Triệu Nữ Vương,Hải Châu,TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n421\nĐà Nẵng\nDNHC91\nK57/34 Lê Hồng Phong,Hải Châu,TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n422\nĐà Nẵng\nDNHC93\n21 Nguyễn Hữu Dật,Hòa Cường Bắc,Hải Châu,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n423\nĐà Nẵng\nDNHV01\nThôn Phú Hòa, xã Hòa Nhơn, huyện Hòa Vang, TP. Đà Nẵng\nDầu \n17.5 \n1\nƯu tiên 1\n2\n424\nĐà Nẵng\nDNHV02\nThôn Giáng Nam 2, xã Hòa Phước, huyện Hòa Vang\nDầu \n12\n1\nƯu tiên 2\n2\n425\nĐà Nẵng\nDNHV04\nUBND Xã Hòa Tiến, Thôn La Bông, Huyện Hòa Vang, TP. Đà Nẵng\nDầu \n17.5 \n1\nƯu tiên 1\n2\n426\nĐà Nẵng\nDNHV08\nThôn Phú Sơn 1, xã Hòa Khương, huyện Hòa Vang, Tp. Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n427\nĐà Nẵng\nDNHV10\nThôn Phú Hạ,xã Hòa Sơn,huyện Hòa Vang, TP. Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n428\nĐà Nẵng\nDNHV11\nThôn Cẩm Toại Tây, xã Hoà Phong, huyện Hòa Vang\nDầu \n15\n1\nƯu tiên 2\n2\n429\nĐà Nẵng\nDNHV13\nThôn 4, xã Hòa Khương, huyện Hòa Vang, TP Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n430\nĐà Nẵng\nDNHV16\nThôn Nam Thành,xã Hòa Phong,huyện Hòa Vang, TP.Đà Nẵng\nDầu \n12\n1\nƯu tiên 2\n2\n431\nĐà Nẵng\nDNHV18\nTrung tâm hành chính Huyện Hòa Vang, Quốc lộ 14B, thôn Dương Lâm 1, xã Hòa Phong, huyện Hòa Vang, TP ĐN\nDầu \n6\n1\nƯu tiên 2\n2\n432\nĐà Nẵng\nDNHV20\nThôn Nê Yến 2, xã Hòa Tiến 1, huyện Hòa Vang, TP Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n433\nĐà Nẵng\nDNHV22\nthôn Phong Nam, xã Hòa Châu, huyện Hòa Vang, Tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n434\nĐà Nẵng\nDNHV29\nThôn Nam Sơn, xã Hoà Ti?n, huyện Hoà Vang\nDầu \n8\n1\nƯu tiên 2\n2\n435\nĐà Nẵng\nDNHV30\nThôn Lệ Sơn 2, xã Hoà Ti?n, huyện Hoà Vang\nDầu \n11\n1\nƯu tiên 2\n2\n436\nĐà Nẵng\nDNHV30\nThôn Lệ Sơn 2, xã Hoà Ti?n, huyện Hoà Vang\nDầu\n6\n1\nƯu tiên 2\n2\n437\nĐà Nẵng\nDNHV33\nThôn Phước Thuận, xã Hòa Nhơn, huyện Hòa Vang\nDầu\n8\n1\nƯu tiên 2\n2\n438\nĐà Nẵng\nDNHV34\nThôn An Tân, xã Hòa Phong, huyện Hòa Vang\nDầu\n8\n1\nƯu tiên 2\n2\n439\nĐà Nẵng\nDNHV35\nTổ 5 thôn Đông Hòa, xã Hòa Châu, huyện Hòa Vang, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n440\nĐà Nẵng\nDNHV35\nTổ 5 thôn Đông Hòa, xã Hòa Châu, huyện Hòa Vang, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n441\nĐà Nẵng\nDNHV41\nThôn Thạch Bồ, xã Hòa Tiến, huyện Hòa Vang\nDầu\n8\n1\nƯu tiên 2\n2\n442\nĐà Nẵng\nDNHV44\nTổ 2, Thôn 5, xã Hòa Khương, huyện Hòa Vang\nDầu\n8\n1\nƯu tiên 2\n2\n443\nĐà Nẵng\nDNHV52\nThửa số 1508, tờ BĐ số 09, thôn Quan Châu, Xã Hòa Châu, H Huyện Hòa Vang\nXăng\n6\n1\nƯu tiên 2\n2\n444\nĐà Nẵng\nDNHV53\nThôn Xuân Phú, xã Hòa Sơn, Hòa Vang (Thửa 236, tờ bản đồ số 15)\nDầu\n6\n1\nƯu tiên 2\n2\n445\nĐà Nẵng\nDNHV57\nLô 33 phân Khu B2-5 Khu A, khu dân cư Nam cầu Cẩm Lệ, Xã Hòa Châu, Huyện Hòa Vang,TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n446\nĐà Nẵng\nDNHV61\nThôn Ninh An, xã Hòa Phú Huyện Hòa Vang, TP Đà Nẵng\nDầu\n8\n1\nƯu tiên 2\n2\n447\nĐà Nẵng\nDNHV62\nThôn Quá Giáng 2, Xã Hoà Phước, Huyện Hoà Vang, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n448\nĐà Nẵng\nDNHV66\n Thôn Thái Lai, Xã Hòa Nhơn, Huyện Hòa Vang, TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n449\nĐà Nẵng\nDNHV63\nThôn Gò Hòa, Xã Hòa Khương, Huyện Hòa Vang, TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n450\nĐà Nẵng\nDNHV71\nThôn Miếu Bông, Xã Hòa Phước, Huyện Hòa Vang, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n451\nĐà Nẵng\nDNHV72\nThôn Dương Lâm 2, Xã Hòa Phong, Huyện Hòa Vang, Tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n452\nĐà Nẵng\nDNHV73\nTổng kho Viettel Miền Trung, X. Hoà Phong, H. Hoà Vang, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n453\nĐà Nẵng\nDNHV73\nTổng kho Viettel Miền Trung, X. Hoà Phong, H. Hoà Vang, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n454\nĐà Nẵng\nDNHV74\nThôn An Châu, xã Hòa Phú, huyện Hòa Vang, tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n455\nĐà Nẵng\nDNHV76\nThôn Cẩm Toại Tây, xã Hòa Phong, huyện Hòa Vang, tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n456\nĐà Nẵng\nDNHV77\nThôn Phước Đông, xã Hòa Nhơn, huyện Hòa Vang, tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n457\nĐà Nẵng\nDNHV78\nThôn Thạch Nham Đông, xã Hòa Nhơn, huyện Hòa Vang, TP Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n458\nĐà Nẵng\nDNHV80\nThôn Hoà Khương Tây, Xã Hoà Nhơn, Huyện Hoà Vang, TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n459\nĐà Nẵng\nDNHV81\nThôn Khương Mỹ, Xã Hoà Phong, Huyện Hoà Vang, TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n460\nĐà Nẵng\nDNHW02\nThôn Quang Nam 3, Xã Hòa Liên, huyện Hòa Vang, TP. Đà nẵng\nDầu \n20\n1\nƯu tiên 1\n2\n461\nĐà Nẵng\nDNHW02\nThôn Quang Nam 3, Xã Hòa Liên, huyện Hòa Vang, TP. Đà nẵng\nXăng\n8\n1\nƯu tiên 1\n2\n462\nĐà Nẵng\nDNHW02\nThôn Quang Nam 3, Xã Hòa Liên, huyện Hòa Vang, TP. Đà nẵng\nXăng\n5\n1\nƯu tiên 1\n2\n463\nĐà Nẵng\nDNHW03\nThôn An Ngãi Tây 1, Nghĩa trang Hòa Sơn, huyện Hòa Vang, Tp Đà Nẵng\nDầu \n17.5 \n1\nƯu tiên 2\n2\n464\nĐà Nẵng\nDNHW04\nThôn Đông Lâm, xã Hòa Phú, huyện Hòa Vang, Tp. Đà Nẵng\nDầu \n12\n1\nƯu tiên 2\n2\n465\nĐà Nẵng\nDNHW05\nThôn Phước Sơn, xã Hòa Ninh, huyện Hòa Vang, Tp. Đà Nẵng\nDầu \n8\n1\nƯu tiên 2\n2\n466\nĐà Nẵng\nDNHW05\nThôn Phước Sơn, xã Hòa Ninh, huyện Hòa Vang, Tp. Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n467\nĐà Nẵng\nDNHW06\nThôn Quan Nam 4, xã Hòa Liên, huyện Hòa Vang,TP Đà Nẵng\nDầu \n11\n1\nƯu tiên 2\n2\n468\nĐà Nẵng\nDNHW07\nThôn Nam Yên, xã Hòa Bắc, huyện Hòa Vang, TP. Đà Nẵng\nDầu \n8.7 \n1\nƯu tiên 2\n2\n469\nĐà Nẵng\nDNHW08\nĐối diện Trạm PCCC,Thôn Phò Nam, xã Hòa Bắc, huyện Hòa Vang, Đà Nẵng\nDầu\n8\n1\nƯu tiên 2\n2\n470\nĐà Nẵng\nDNHW09\nTrường Giáo dưỡng Thanh thiếu niên Đà Nẵng-V26-Hòa Phú-Hòa Vang- Đà Nẵng\nDầu \n8.7 \n1\nƯu tiên 2\n2\n471\nĐà Nẵng\nDNHW10\nTrại tạm giam Hòa Sơn, xã Hòa Sơn, huyện Hòa Vang\nDầu \n8\n1\nƯu tiên 2\n2\n472\nĐà Nẵng\nDNHW12\nThôn Hòa Phước, xã Hòa Phú, huyện Hòa Vang\nDầu\n8\n1\nƯu tiên 2\n2\n473\nĐà Nẵng\nDNHW13\nThôn An Sơn, xã Hòa Ninh, huyện Hòa Vang\nDầu\n8\n1\nƯu tiên 2\n2\n474\nĐà Nẵng\nDNHW14\nĐông Sơn, Hòa Ninh, Hòa Vang\nDầu \n6\n1\nƯu tiên 2\n2\n475\nĐà Nẵng\nDNHW15\nKV khu du lịch Suối Hoa, xã Hòa Phú, huyện Hòa Vang\nDầu\n6\n1\nƯu tiên 2\n2\n476\nĐà Nẵng\nDNHW15\nKV khu du lịch Suối Hoa, xã Hòa Phú, huyện Hòa Vang\nDầu \n6\n1\nƯu tiên 2\n2\n477\nĐà Nẵng\nDNHW16\nThôn Hòa Trung, xã Hòa Ninh, huyện Hòa Vang\nDầu\n8\n1\nƯu tiên 2\n2\n478\nĐà Nẵng\nDNHW19\nTrạm quan sát phòng Không, xã Hòa Bắc, huyện Hòa Vang\nDầu \n6\n1\nƯu tiên 2\n2\n479\nĐà Nẵng\nDNHW20\nKV xã Hòa Ninh, H.Hòa Vang, Tp Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n480\nĐà Nẵng\nDNHW21\nThôn Hòa Phát, xã Hòa Phú, huyện Hòa Vang\nDầu \n10\n1\nƯu tiên 2\n2\n481\nĐà Nẵng\nDNHW23\nThôn Trường Định, Xã Hòa Liên, Huyện Hòa Vang\nDầu\n8\n1\nƯu tiên 2\n2\n482\nĐà Nẵng\nDNHW27\nKhu văn hóa xã Hòa Bắc- Hòa vang-đà nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n483\nĐà Nẵng\nDNHW29\nThôn Tà Lang, xã Hòa Bắc, huyện Hòa Vang, TP Đà Nẵng\nDầu\n8\n1\nƯu tiên 2\n2\n484\nĐà Nẵng\nDNHW30\nĐường đi Bà Nà Suối Mơ, nằm giữa HW13 và HW10 (trại gà Diêu Phong)\nDầu \n6\n1\nƯu tiên 2\n2\n485\nĐà Nẵng\nDNHW31\nThửa đất số 179, tờ bản đồ số 6, Thôn Hòa Khê, X. Hòa Sơn, H.Hòa Vang, TP. Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n486\nĐà Nẵng\nDNHW34\nThôn Quan Nam 5, Xã Hoà Liên, Huyện Hoà Vang, TP. Đà Nẵng\nDầu \n6\n1\nƯu tiên 2\n2\n487\nĐà Nẵng\nDNHW47\nThôn Phú Túc, Xã Hoà Phú, H.Hoà Vang, TP. Đà Nẵng, Việt Nam\nDầu \n6\n1\nƯu tiên 2\n2\n488\nĐà Nẵng\nDNHW49\nThôn Nam Mỹ, Xã Hòa Bắc, Huyện Hòa Vang, TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n489\nĐà Nẵng\nDNHW51\nThôn Hội Phước, xã Hòa Phú, huyện Hòa Vang, Tp Đà Nẵng\nXăng\n10\n1\nƯu tiên 2\n2\n490\nĐà Nẵng\nDNHW52\nThôn Hòa Phước, xã Hòa Phú, huyện Hòa Vang, Tp Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n491\nĐà Nẵng\nDNHW54\nThôn Trung Sơn, Xã Hòa Liên, H.Hòa Vang, TP.Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n492\nĐà Nẵng\nDNHW60\nTrung Nghĩa, X. Hòa Ninh, H. Hòa Vang, TP. Đà Nẵng\nXăng\n5.5 \n1\nƯu tiên 2\n2\n493\nĐà Nẵng\nKho TK\n185 Thanh khê\nXăng\n8\n1\nƯu tiên 2\n2\n494\nĐà Nẵng\nKho TK\n185 Thanh khê\nXăng\n6\n5\nƯu tiên 2\n2\n495\nĐà Nẵng\nDNTK50\nK93/1 Phạm Nhữ Tăng, Hòa Khê, Thanh Khê, ĐN\nXăng\n6\n1\nƯu tiên 2\n2\n496\nĐà Nẵng\nDNST01\nĐường số 2-KCN An Đôn, An Hải Bắc,Sơn Trà, Đà Nẵng\nXăng\n6\n6\nƯu tiên 1\n2\n497\nĐà Nẵng\nDNST01\nĐường số 2-KCN An Đôn, An Hải Bắc,Sơn Trà, Đà Nẵng\nXăng\n6\n4\nƯu tiên 1\n2\n498\nĐà Nẵng\nDNST01\nĐường số 2-KCN An Đôn, An Hải Bắc,Sơn Trà, Đà Nẵng\nXăng\n5.5 \n4\nƯu tiên 1\n2\n499\nĐà Nẵng\nDNST01\nĐường số 2-KCN An Đôn, An Hải Bắc,Sơn Trà, Đà Nẵng\nXăng\n8\n2\nƯu tiên 1\n2\n500\nĐà Nẵng\nDNTK35\nk249/37 Hà Huy Tập,Phường Hòa Khê, Thanh Khê, ĐN\nXăng\n6\n1\nƯu tiên 2\n2\n501\nĐà Nẵng\nDNHV36\n164 Phạm Hùng, xã Hòa Phước, huyện Hòa Vang,TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n502\nĐà Nẵng\nDNST50\n32 Nại Hiên Đông 11, Nại Hiên Đông,Sơn Trà ,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n503\nĐà Nẵng\nDNHC02\n21 Thái Phiên, P. Phước Ninh, Q. Hải Châu,TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n504\nĐà Nẵng\nDNLC06\nTổ 12 Hoàng Văn Thái - P.Hòa Khánh - Q.Liên Chiểu\nXăng\n6\n1\nƯu tiên 2\n2\n505\nĐà Nẵng\nDNLC54\nB2-15-27, tờ bản đồ số Phuocly, KĐT Phước Lý, P. Hòa Minh, Q. Liên Chiểu,TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n506\nĐà Nẵng\nDNLC23\n12 Nguyễn Khắc Nhu, KDC Hòa Mỹ, P. Hòa Minh, Q. Liên Chiểu, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n507\nĐà Nẵng\nDNLC26\n10 Phan Thị Nể, Q.Liên Chiểu, TP. Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n508\nĐà Nẵng\nDNTK45\n52/42 Phan Thanh, Quận Thanh Khê,Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n509\nĐà Nẵng\nDNTK27\n69 Lê thanh Nghị, Quận Thanh Khê,Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n510\nĐà Nẵng\nDNNH24\nKhu Định cư thu nhập thấp Đông Trà, Phường Hòa Hải, Q. Ngũ Hành Sơn, TP. Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n511\nĐà Nẵng\nDNCL06\n32 Trần Huấn, Phường Khuê Trung, Quận Cẩm Lệ, TP.Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n512\nĐà Nẵng\nDNCL08\n26 Cao Xuân Huy,P Khuê Trung, Q Cẩm Lệ,TP. Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n513\nĐà Nẵng\nDNST71\nK62/46, Đường Nguyễn Phan Vinh, Quận Sơn Trà\nXăng\n6\n1\nƯu tiên 2\n2\n514\nĐà Nẵng\nDNST17\n03 Thôi Hữu, Thọ Quang,Sơn Trà,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n515\nĐà Nẵng\nDNST73\nĐường Morrison, Quận Sơn Trà, TP Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n516\nĐà Nẵng\nDNTK14\n30 Bế Văn Đàn, Quận Thanh Khê,Đà Nẵng.\nXăng\n6\n1\nƯu tiên 2\n2\n517\nĐà Nẵng\nDNTK10\n583 Trần Cao Vân,Phường Xuân Hà, Thanh Khê, ĐN\nXăng\n6\n1\nƯu tiên 2\n2\n518\nĐà Nẵng\nDNHC1Z\n561/20 Hoàng Diệu,Q Hải Châu,TP Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n519\nĐà Nẵng\nDNHC25\n140 Núi Thành,Hòa Thuận,Hải Châu,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n520\nĐà Nẵng\nDNHC92\n51 Nguyễn Phẩm,Hòa Cường Bắc,Hải Châu,Đà Nẵng\nXăng\n6\n1\nƯu tiên 2\n2\n521\nĐà Nẵng\nKho Đài ĐN\n586 Nguyễn Hữu Thọ, Khuê Trung Cẩm Lệ\nXăng\n6.5 \n120\nƯu tiên 2\n2\n522\nQuảng Nam\nQADG02\nThôn Clo, xã Jơ Ngây, Đông Giang\nDầu\n8\n1\nƯu tiên 2\n4\n523\nQuảng Nam\nQADG04\nThôn Ban Mai 2, xã Ba, Đông Giang (NT Quyết Thắng)\ndầu\n11\n1\nƯu tiên 2\n4\n524\nQuảng Nam\nQADL02\nĐội 16, Thôn Tây Gia, Đại Minh, Đại Lộc\ndầu\n8\n1\nƯu tiên 2\n3\n525\nQuảng Nam\nQADL03\nThôn An Định, xã Đại Đồng, huyện Đại Lộc\ndầu\n11\n1\nƯu tiên 2\n3\n526\nQuảng Nam\nQADL04\nĐại Hưng, Đại Lộc (khuôn viên trại giam An Điềm)\ndầu\n8\n1\nƯu tiên 2\n3\n527\nQuảng Nam\nQADL09\nThôn Tích Phú, Đại Hiệp, Đại Lộc\ndầu\n10\n1\nƯu tiên 2\n3\n528\nQuảng Nam\nQADL11\nTrạm phát lại truyền hình Đại Quang, Đại Lộc\ndầu\n8\n1\nƯu tiên 2\n3\n529\nQuảng Nam\nQADL14\nKhu 1, TT Ái Nghĩa, Đại Lộc\nXăng\n8\n1\nƯu tiên 2\n3\n530\nQuảng Nam\nQADL15\nUBND Đại Cường, Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n531\nQuảng Nam\nQADL18\nThôn 6, Đại Hồng, Đại Lộc\nXăng\n5,5\n1\nƯu tiên 2\n3\n532\nQuảng Nam\nQADL19\nThôn Phú Mỹ, xã Đại Hiệp, Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n533\nQuảng Nam\nQADL20\nThôn Thuận Mỹ, Đại Phong, Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n534\nQuảng Nam\nQADL21\nThôn An Chánh, Đại Tân, Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n535\nQuảng Nam\nQADL23\nThôn Mạo Lâm, Đại Hưng, Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n536\nQuảng Nam\nQADL24\nThôn Hòa Thạch, Đại Quang, Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n537\nQuảng Nam\nQADL25\nThôn Mỹ Nam, xã Đại Tân, huyện Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n538\nQuảng Nam\nQADL31\nThôn Hòa Mỹ, xã Đại Nghĩa, huyện Đại Lộc, Quảng Nam\nDầu\n11\n1\nƯu tiên 2\n3\n539\nQuảng Nam\nQADL32\nThôn Quảng Đại 2, xã Đại Cường, huyện Đại Lộc,Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n540\nQuảng Nam\nQADL33\nThôn 8, xã Đại Cường, huyện Đại Lộc, Quảng Nam\nDầu\n11\n1\nƯu tiên 2\n3\n541\nQuảng Nam\nQADL34\nThôn Hà Dục Tây, xã Đại Lãnh, huyện Đại Lộc\nXăng\n8\n1\nƯu tiên 2\n3\n542\nQuảng Nam\nQADL35\nThôn Nghĩa Tân, xã Đại Nghĩa, huyện Đại Lộc, Quảng nam\nXăng\n8\n1\nƯu tiên 2\n3\n543\nQuảng Nam\nQADL36\nThôn Phú Quý, xã Đại Hiệp, Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n544\nQuảng Nam\nQADL37\nthôn 5, Quá Phú, xã Đại an, huyện Đại Lộc\nXĂNG\n5,5\n1\nƯu tiên 2\n3\n545\nQuảng Nam\nQADL39\nĐội 5, thôn Thạnh Trung, xã Đại Chánh, huyện Đại Lộc, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n546\nQuảng Nam\nQADL40\nThôn Bàu Tròn, Xã Đại An, Huyện Đại Lộc, Tỉnh Quảng Nam\nXĂNG\n5,5\n1\nƯu tiên 2\n3\n547\nQuảng Nam\nQADL42\nXã Đại Minh, huyện Đại Lộc, tỉnh Quảng Nam\nXĂNG\n5,5\n1\nƯu tiên 2\n3\n548\nQuảng Nam\nQADL44\nThôn Hanh Tây, xã Đại Thạnh, huyện Đại Lộc, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n549\nQuảng Nam\nQADL45\nThôn Mỹ Lệ, xã Đại Thạnh. huyện Đại Lộc, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n550\nQuảng Nam\nQADL50\nThôn Thạnh Phú, xã Đại Chánh, huyện Đại Lộc, tỉnh Quảng Nam\nXĂNG\n5,5\n1\nƯu tiên 2\n3\n551\nQuảng Nam\nQADL52\nThôn Xuân Tây, xã Đại Tân, huyện Đại Lộc, tỉnh Quảng Nam\nXĂNG\n5,5\n1\nƯu tiên 2\n3\n552\nQuảng Nam\nQADL55\nThôn Đức Hòa, Xã Đại Nghĩa, huyện Đại Lộc, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n553\nQuảng Nam\nQADL56\nThôn Thượng Phước, xã Đại Hòa, huyện Đại Lộc, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n554\nQuảng Nam\nQADL58\nThôn Phú Hải, xã Đại Hiệp, huyện Đại lộc,  tỉnh Quảng Nam\nXĂNG\n5,5\n1\nƯu tiên 2\n3\n555\nQuảng Nam\nQADL59\nThôn Thượng Phước, xã Đại Hòa, huyện Đại Lộc, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n556\nQuảng Nam\nQADL60\nThôn Ngọc Kinh Tây, xã Đại Hồng, huyện Đại Lộc, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n557\nQuảng Nam\nQADL63\nXã Đại Cường, huyện Đại Lộc, tỉnh Quảng Nam\nXĂNG\n5,5\n1\nƯu tiên 2\n3\n558\nQuảng Nam\nQADLMA01\n39 Trần Tống,Khu 7 Ái Nghĩa, Đại Lộc,Quảng Nam\nDầu\n22\n1\nƯu tiên 1\n3\n559\nQuảng Nam\nQANG03\nCK Nam Giang, Nam Giang\nDầu\n10\n1\nƯu tiên 2\n4\n560\nQuảng Nam\nQANG11\nThôn Ngói, xã Cà Dy, Nam Giang\nDầu\n8\n1\nƯu tiên 2\n4\n561\nQuảng Nam\nQANS01\nĐài SDE Trung Phước, thôn Trung Phước 1, xã Quế Trung, Nông Sơn\nXăng\n5,5\n1\nƯu tiên 2\n4\n562\nQuảng Nam\nQANS04\nQuế Ninh, Nông Sơn\nXăng\n5,5\n1\nƯu tiên 2\n4\n563\nQuảng Nam\nQANS08\nThôn 4, Xã Quế Lâm, huyện Nông Sơn\nDầu\n6\n1\nƯu tiên 2\n4\n564\nQuảng Nam\nQANS09\nThôn 2, Lộc Đông, xã Quế Lộc, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n11\n1\nƯu tiên 2\n4\n565\nQuảng Nam\nQANS13\nXã Quế Lâm, Huyện Nông Sơn, Tỉnh Quảng Nam\nXĂNG\n5,5\n1\nƯu tiên 2\n4\n566\nQuảng Nam\nQADL22\nKhu 5, TT Ái Nghĩa, Đại Lộc\nDầu\n8\n1\nƯu tiên 2\n3\n567\nQuảng Nam\nQAHA02\nSân vận động Cẩm An khối Tân Thịnh UBND P Cẩm An, Hội An\nDầu\n20\n1\nƯu tiên 1\n2\n568\nQuảng Nam\nQAHA03\nUBND Cẩm Nam, Hội An\nDầu\n12\n1\nƯu tiên 2\n2\n569\nQuảng Nam\nQAHA04\nSân vận động Cẩm Châu 356 đường Cửa Đại, P Cẩm Châu, Hội An\nDầu\n12\n1\nƯu tiên 2\n2\n570\nQuảng Nam\nQAHA06\n97 Đường Tôn Đức Thắng, P Tân An, Hội An\nDầu\n18\n1\nƯu tiên 1\n2\n571\nQuảng Nam\nQAHA08\nUBND phường Cửa Đại, Hội An\nDầu\n16\n1\nƯu tiên 2\n2\n572\nQuảng Nam\nQAHA19\nĐường Lê Thánh Tôn, Khối An Mỹ, Phường Cẩm Châu, TP Hội An\nDầu\n10\n1\nƯu tiên 2\n2\n573\nQuảng Nam\nQAHA20\nThôn Đồng Nà, xã Cẩm Hà, Tp Hội An\nDầu\n15\n1\nƯu tiên 2\n2\n574\nQuảng Nam\nQAHA24\nCù Lao Đồi 317 - Tân Hiệp - Hội An\nDầu\n10\n1\nƯu tiên 2\n2\n575\nQuảng Nam\nQAHA23\nUBND Phường Thanh Hà, Khối 6, Phường Thanh Hà TP Hội An\nXăng\n5\n1\nƯu tiên 2\n2\n576\nQuảng Nam\nQAHA27\n58 Thái Phiên Cẩm Phô TP Hội An\nXăng\n5\n1\nƯu tiên 2\n2\n577\nQuảng Nam\nQAHA29\n3/2 Đường Cửa Đại,Phường Sơn Phong, Thành phố Hội An, tỉnh Quảng Nam\nXăng\n5\n1\nƯu tiên 2\n2\n578\nQuảng Nam\nQAHA32\nThôn Bầu Ốc Thượng, Phường  Cẩm Hà, TP. Hội An, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n2\n579\nQuảng Nam\nQAHA18\nThôn 2, xã Cẩm Thanh, Tp Hội An\nXăng\n8\n1\nƯu tiên 2\n2\n580\nQuảng Nam\nQAHA15\n360 Nguyễn Duy Hiêu, TP Hội An (Điện lực Hội An)\nXăng\n5\n1\nƯu tiên 2\n2\n581\nQuảng Nam\nQAHA25\nThôn Cửa Suối,Phường Tân An ,tp Hội An,Tỉnh Quảng Nam\nXăng\n5\n1\nƯu tiên 2\n2\n582\nQuảng Nam\nQAHA05\n36/87 Hùng Vương, Khối 1, P Cẩm Phô, Hội An\nDầu\n16\n1\nƯu tiên 2\n2\n583\nQuảng Nam\nQAHA09\nThôn Bãi Làng UBND xã Tân Hiệp, Cù Lao Chàm, Tp Hội An\nDầu\n12\n1\nƯu tiên 2\n2\n584\nQuảng Nam\nQAHA16\nNhà Văn hóa Phước Thịnh, Thôn Phước Thịnh, phường Cửa Đại, Tp Hội An\nDầu\n10\n1\nƯu tiên 2\n2\n585\nQuảng Nam\nQAHA10\nThôn Trung Châu, Cẩm Kim, Hội An\nDầu\n12\n1\nƯu tiên 2\n2\n586\nQuảng Nam\nQADX05\nThôn 3, Duy Hải, Duy Xuyên\nDầu\n8\n1\nƯu tiên 2\n3\n587\nQuảng Nam\nQADX31\nTổ 5, xã Duy Hải, Duy Xuyên, Quảng nam\nDầu\n6\n1\nƯu tiên 2\n3\n588\nQuảng Nam\nQADX55\nTổ 3, thôn Tây Thành, xã Duy Nghĩa, huyện Duy Xuyên, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n589\nQuảng Nam\nQADX57\nTổ 7, thôn Thuận An, xã Duy Nghĩa, huyện Duy Xuyên, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n590\nQuảng Nam\nQADX37\nThôn Triều Châu. Xã Duy Phước, Huyện Duy Xuyên, Tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n591\nQuảng Nam\nQADX12\nkhối phố Bình An, TT Nam Phước\nxăng\n5.5\n1\nƯu tiên 2\n3\n592\nQuảng Nam\nQADX04\nThôn Đông Yên, Duy Trinh, Duy Xuyên\nDầu\n18\n1\nƯu tiên 1\n3\n593\nQuảng Nam\nQADX08\nTổ 10, Thôn Châu Hiệp, TT Nam Phước, Duy Xuyên\nxăng\n8\n1\nƯu tiên 2\n3\n594\nQuảng Nam\nQADX13\nĐội 6B, Thôn Hòa Bình, Duy Phước, Duy Xuyên\nDầu\n12\n1\nƯu tiên 2\n3\n595\nQuảng Nam\nQADX14\nUBND Duy Vinh, Duy Xuyên\nDầu\n8.7\n1\nƯu tiên 2\n3\n596\nQuảng Nam\nQADX28\nThôn 2 - Xã Duy Thành- Duy Xuyên - Quảng Nam\nxăng\n8\n1\nƯu tiên 2\n3\n597\nQuảng Nam\nQADX29\nThôn Đông Bình, xã Duy Vinh, huyện Duy Xuyên, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n598\nQuảng Nam\nQADX30\nThôn Xuyên Tây 1, Thị trấn Nam Phước, huyện Duy Xuyên, Quảng Nam\nxăng\n11\n1\nƯu tiên 2\n3\n599\nQuảng Nam\nQADX33\nThôn 3 An Lạc, xã Duy Thành, huyện Duy Xuyên\nDầu\n6\n1\nƯu tiên 2\n3\n600\nQuảng Nam\nQADX35\nThôn Lệ Sơn, Duy Nghĩa Duy Xuyên Quảng  Nam\nDầu\n18\n1\nƯu tiên 1\n3\n601\nQuảng Nam\nQADX36\nThôn Trà Đông, xã Duy Vinh, huyện Duy Xuyên, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n602\nQuảng Nam\nQADX39\nThôn Trung Đông, Xã Duy Trung, Huyện Duy Xuyên, Tỉnh Quảng Nam\nDầu\n12\n1\nƯu tiên 2\n3\n603\nQuảng Nam\nQADX40\nTổ Quế Cẩm, Thôn Cẩm An, Xã Duy Trung, Huyện Duy Xuyên, Tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n604\nQuảng Nam\nQADX41\nThôn Lang Châu Bắc, Duy Phước, Duy Xuyên, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n605\nQuảng Nam\nQADX42\nThôn Phước Mỹ 3, T.T Nam Phước, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n606\nQuảng Nam\nQADX54\nThôn Vân Quật, xã Duy Thành, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n607\nQuảng Nam\nQADX71\nThôn Đình An, T.T Nam Phước, huyện Duy Xuyên, tỉnh Quảng Nam\nxăng\n8\n1\nƯu tiên 2\n3\n608\nQuảng Nam\nQADX10\nThôn Trà Châu, Duy Sơn, Duy Xuyên\nDầu\n8\n1\nƯu tiên 2\n3\n609\nQuảng Nam\nQADX21\nThôn Nam Thành, Duy Trung, Duy Xuyên\nDầu\n8\n1\nƯu tiên 2\n3\n610\nQuảng Nam\nQADB03\nUBND Điện Dương, Điện Bàn\nDầu\n16,5\n1\nƯu tiên 2\n3\n611\nQuảng Nam\nQADB06\nThôn 7B, xã Điện Nam Đông, huyện Điện Bàn\nDầu\n15\n1\nƯu tiên 2\n3\n612\nQuảng Nam\nQADB08\nLô F6, KDC bến xe Bắc Quảng Nam, Điện An, Điện Bàn\nDầu\n8,7\n1\nƯu tiên 2\n3\n613\nQuảng Nam\nQADB11\nUBND xã Điện Nam Bắc, Điện Bàn\nDầu\n12\n1\nƯu tiên 2\n3\n614\nQuảng Nam\nQADB12\nThôn Cổ An 5, Điện Nam Đông, Điện Bàn\nDầu\n8,7\n1\nƯu tiên 2\n3\n615\nQuảng Nam\nQADB14\nTỉnh lộ 608, Thôn Trung Phú, Điện Minh, Điện Bàn\nDầu\n25\n1\nƯu tiên 2\n3\n616\nQuảng Nam\nQADB15\nThôn Trung Phú 1, Điện Minh, Điện Bàn\nDầu\n18\n1\nƯu tiên 1\n3\n617\nQuảng Nam\nQADB25\nThôn Triêm Nam I, Điện Phương, Điện Bàn\nDầu\n16\n1\nƯu tiên 2\n3\n618\nQuảng Nam\nQADB26\nThôn Ngọc Tam, Điện An, Điện Bàn\nDầu\n8\n1\nƯu tiên 2\n3\n619\nQuảng Nam\nQADB27\nThôn Triêm Đông I, Điện Phương, Điện Bàn\nDầu\n8\n1\nƯu tiên 2\n3\n620\nQuảng Nam\nQADB31\nThôn 7a, Điện Nam Đông, Điện Bàn\nDầu\n8\n1\nƯu tiên 2\n3\n621\nQuảng Nam\nQADB35\nThôn Quảng Lăng 4, Xã Điện Nam Trung, huyện Điện Bàn\nDầu\n8,7\n1\nƯu tiên 2\n3\n622\nQuảng Nam\nQADB39\nThôn Cẩm Đồng, xã Điên Phong, H.Điện Bàn\nXăng\n5,5\n1\nƯu tiên 2\n3\n623\nQuảng Nam\nQADB46\nkhu phố chợ Vình Điện, TT Vĩnh Điện, Điện Bàn, Quảng Nam\nDầu\n18\n1\nƯu tiên 1\n3\n624\nQuảng Nam\nQADB51\nThôn Hà My Trung, xã Điện Dương, huyện Điện Bàn, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n625\nQuảng Nam\nQADB58\nThôn Triêm Trung 2, xã Điện Phương, huyện Điện Bàn, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n626\nQuảng Nam\nQADB60\nKhối Tân Khai, Phường Điện Dương, Thị xã Điện Bàn, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n627\nQuảng Nam\nQADB63\nKhối Phố Quang Lan 4, Phường Điện Nam Tr ung, Thị Xã Điện Bàn, Tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n628\nQuảng Nam\nQADB65\nKhối Phố Ngọc Tứ, xã Điện An, TX Điện Bàn, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n629\nQuảng Nam\nQADB70\nKhối phố Bằng An Trung, Phường Điện An, TX Điện Bàn, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n630\nQuảng Nam\nQADB85\nThôn Trung Phú 2, Xã Điện Minh, TX. Điện Bàn, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n631\nQuảng Nam\nQADB87\nXã Điện Phương, thị xã Điện Bàn, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n632\nQuảng Nam\nQADB89\nKhối phố Bình Ninh, Phường Điện Nam Bắc, TX Điện Bàn, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n633\nQuảng Nam\nQADB90\nThôn Tân Mỹ, Xã Điện Minh, TX Điện Bàn, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n634\nQuảng Nam\nQADB05\nĐiện Hồng, Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n635\nQuảng Nam\nQADB52\nThôn Cẩm Văn Nam, xã Điện Hồng, huyện Điện Bàn\nDầu\n8\n1\nƯu tiên 2\n3\n636\nQuảng Nam\nQADB17\nThôn 1 Thái Sơn, Điện Tiến, Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n637\nQuảng Nam\nQADB50\nThôn Thái Cẩm, Điện Tiến, Điện Bàn, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n638\nQuảng Nam\nQADB32\nThôn Hà Đông, Điện Hòa, Điện Bàn\nDầu\n8\n1\nƯu tiên 2\n3\n639\nQuảng Nam\nQADB73\nXã Điện Hòa, TX Điện Bàn, tỉnh Quảng Nam \nDầu\n6\n1\nƯu tiên 2\n3\n640\nQuảng Nam\nQADB22\nThôn Quang Hiện, Điện Hòa, Điện Bàn\nDầu\n10\n1\nƯu tiên 2\n3\n641\nQuảng Nam\nQADB16\nThôn Viêm Tây 1, Điện Thắng Bắc, Điện Bàn\nDầu\n8\n1\nƯu tiên 2\n3\n642\nQuảng Nam\nQADB20\nNguyễn Thị Tư, Ngân Hà, Điện Ngọc, Điện Bàn\nDầu\n8\n1\nƯu tiên 2\n3\n643\nQuảng Nam\nQADB68\nXã Điện Hồng, TX Điện Bàn, tỉnh Quảng Nam\nDầu\n18\n1\nƯu tiên 2\n3\n644\nQuảng Nam\nQADB47\nthôn 10, Điện Hồng, Điện Bàn, Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n645\nQuảng Nam\nQADB71\nThôn Cẩm Văn Nam, xã Điện Hồng, TX. Điện Bàn, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n646\nQuảng Nam\nQADB74\nThôn 2, Xã Điện Hồng, Tx Điện Bàn, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n647\nQuảng Nam\nQADB24\nThôn Châu Bí, Điện Tiến, Điện Bàn\nXăng\n6\n1\nƯu tiên 2\n3\n648\nQuảng Nam\nQADB61\nThôn Xuân Diệm, xã Điện Tiến, huyện Điện Bàn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n649\nQuảng Nam\nQADB84\nThôn Hòa Đông, xã Điện Hòa, TX Điện Bàn, tỉnh  Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n650\nQuảng Nam\nQADB33\nThôn Hà Tây I, Điện Hòa, Điện Bàn.\nXăng\n6\n1\nƯu tiên 2\n3\n651\nQuảng Nam\nQADB66\nThôn Đông Quang, xã Điện Hòa, TX Điện Bàn, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n652\nQuảng Nam\nQADB09\nThôn La Thọ 2, Điện Hòa, Điện Bàn\nDầu\n8\n1\nƯu tiên 2\n3\n653\nQuảng Nam\nQADB59\nCông ty cấp nươc đường số 5 KCN Điện Nam Điện Ngọc, Thị trấn Điện Bàn, Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n654\nQuảng Nam\nQADB91\nThôn Viêm Đông, phường Điện Ngọc, TX Điện Bàn, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n655\nQuảng Nam\nQADB64\nkhối phố Hà Dừa,  P.Điện Ngọc, TX Điện Bàn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n656\nQuảng Nam\nQADX02\nThôn 2, Duy Phú, Duy Xuyên\nDầu\n8\n1\nƯu tiên 2\n3\n657\nQuảng Nam\nQADX03\nThôn Lệ An, xã Duy Châu, Duy Xuyên\nDầu\n15\n1\nƯu tiên 2\n3\n658\nQuảng Nam\nQADX06\nHTX Duy Sơn 2, Duy Sơn, Duy Xuyên\nDầu\n6\n1\nƯu tiên 2\n3\n659\nQuảng Nam\nQADX07\nPhú Đa 2, Duy Thu, Duy Xuyên\nDầu\n6\n1\nƯu tiên 2\n3\n660\nQuảng Nam\nQADX15\nThôn Phú Nham Tây, Duy Sơn, Duy Xuyên\nDầu\n8\n1\nƯu tiên 2\n3\n661\nQuảng Nam\nQADX16\nThôn Tĩnh Yên, Duy Thu, Duy Xuyên\nDầu\n8\n1\nƯu tiên 2\n3\n662\nQuảng Nam\nQADX17\nThôn Vĩnh Trinh, Duy Hòa 2, Duy Xuyên\nXăng\n5,5\n1\nƯu tiên 2\n3\n663\nQuảng Nam\nQADX24\nBưu cục Trà Kiệu, thôn Trà Châu, xã Duy Sơn, Duy Xuyên\nXăng\n8\n1\nƯu tiên 2\n3\n664\nQuảng Nam\nQADX26\nBưu cục Mỹ Sơn, Thôn Mỹ Sơn, Xã Duy Phú, Huyện Duy Xuyên\nDầu\n8\n1\nƯu tiên 2\n3\n665\nQuảng Nam\nQADX27\nThôn Thanh Châu, xã Duy Châu, huyện Duy Xuyên, Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n666\nQuảng Nam\nQADX34\nthôn Chim Sơn, xã Duy Trinh, huyện Duy Xuyên\nXăng\n8\n1\nƯu tiên 2\n3\n667\nQuảng Nam\nQADX38\nThôn Thu Bồn Tây, Xã Duy Tân, Huyện Duy Xuyên, Tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n668\nQuảng Nam\nQADX47\nThôn Phú Nhuận, xã Duy Hoà, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n669\nQuảng Nam\nQADX48\nĐội 11, thôn Nhuận Sơn, xã Duy Phú, huyện Duy Xuyên, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n670\nQuảng Nam\nQADX49\nTổ 5, Thôn Bàn Sơn, Xã Duy Phú, Duy Xuyên, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n671\nQuảng Nam\nQADX50\nThôn Phú Nham, xã Duy Sơn, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n672\nQuảng Nam\nQADX59\nThôn Chánh Sơn, xã Duy Phú, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n673\nQuảng Nam\nQADX61\nThôn Thọ Xuyên, Xã Duy Châu, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n674\nQuảng Nam\nQADX63\nthôn Phú Bông,xã Duy Trinh,huyện Duy Xuyên,Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n675\nQuảng Nam\nQADX64\nThôn La Tháp Đông, xã Duy Hòa, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n676\nQuảng Nam\nQADX65\nThôn La Tháp Tây, xã Duy Hoà, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n677\nQuảng Nam\nQADX70\nThôn 1 Mỹ Lược, xã Duy Hòa, huyện Duy Xuyên, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n678\nQuảng Nam\nQADX72\nXã Duy Sơn, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n679\nQuảng Nam\nQADX74\nThôn Tân Thọ, xã Duy Châu, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n680\nQuảng Nam\nQADX32\nKDL Mỹ Sơn, Xã Duy Phú, huyện Duy Xuyên, tỉnh Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n3\n681\nQuảng Nam\nQADB30\nThôn Nam Hòa 2, Điện Trung, Điện Bàn\nXăng\n8,7\n1\nƯu tiên 2\n3\n682\nQuảng Nam\nQADB04\nThôn Phong Thử, Điện Thọ, Điện Bàn\nDầu\n11\n1\nƯu tiên 1\n3\n683\nQuảng Nam\nQADB07\nHTX Điện An, Điện An, Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n684\nQuảng Nam\nQADB10\nXN ươm tơ xuất khẩu, Điện Quang, Điện Bàn\nDầu\n11\n1\nƯu tiên 2\n3\n685\nQuảng Nam\nQADB18\nĐiện Phong, Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n686\nQuảng Nam\nQADB19\nThôn Nhị Dinh 3, Điện Phước, Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n687\nQuảng Nam\nQADB36\nThôn Tứ Ngân, xã Điện Ngọc, huyện Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n688\nQuảng Nam\nQADB37\nThôn Hạ Nông Đông, xã Điện Phước, huyện Điện Bàn\nDầu\n8,7\n1\nƯu tiên 2\n3\n689\nQuảng Nam\nQADB48\nthôn 2, xã Điện Thọ, huyện Điện Bàn, Quảng Nam\nXăng\n11\n1\nƯu tiên 2\n3\n690\nQuảng Nam\nQADB49\nThôn Bồ Mưng 2 - xã Điện Thắng Bắc - huyện Điện Bàn - tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n691\nQuảng Nam\nQADB53\nthôn Câu Hà, xã Điện Ngọc, huyện Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n692\nQuảng Nam\nQADB54\nthôn Kỳ Lam, xã Điện Quang, huyện Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n693\nQuảng Nam\nQADB56\nthôn Nông Sơn 1, xã Điện Phước, huyện Điện Bàn\nDầu\n6\n1\nƯu tiên 2\n3\n694\nQuảng Nam\nQADB57\nTổ 8B, Thôn Ngân Câu, Phường Điện Ngọc\nXăng\n18\n1\nƯu tiên 2\n3\n695\nQuảng Nam\nQADB79\nThôn Nhị Dinh 3, xã Điện Phước, TX. Điện Bàn, Quảng Nam\nXăng\n12\n1\nƯu tiên 2\n3\n696\nQuảng Nam\nQADB83\nThôn Tứ Câu, xã Điện Ngọc, TX. Điện Bàn, tỉnh Quảng Nam\nXăng\n20\n1\nƯu tiên 2\n3\n697\nQuảng Nam\nQADB92\nXã Điện Thắng Trung, TX Điện Bàn, tỉnh Quảng Nam\nXăng\n7\n1\nƯu tiên 2\n3\n698\nQuảng Nam\nQADB97\nXã Điện Phong, TX Điện Bàn, tỉnh Quảng Nam\nXăng\n5,5\n1\nƯu tiên 2\n3\n699\nQuảng Nam\nQADB23\nThôn Phú Đông, Điện Quang, Điện Bàn\nDầu\n8,7\n1\nƯu tiên 2\n3\n700\nQuảng Nam\nQATKMA01\nBưu Điện Tam Kỳ, số 18 Trần Cao Vân, P. An Xuân, TP Tam Kỳ\nDầu\n50\n1\nƯu tiên 1\n2\n701\nQuảng Nam\nQAPS04\nThôn 5, Phước Đức, Phước Sơn\nDầu\n20\n1\nƯu tiên 1\n4\n702\nQuảng Nam\nQANT54\nThôn Đa Phú 1, xã Tam Mỹ Đông, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n16,5\n1\nƯu tiên 2\n3\n703\nQuảng Nam\nQANT41\nThôn Bích Trung, Tam Xuân 1, Núi Thành\nDầu\n8\n1\nƯu tiên 2\n3\n704\nQuảng Nam\nQANT36\nThôn Hòa Bình, Xã Tam Hòa, Núi Thành, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n705\nQuảng Nam\nQANT03\nThôn 2, xã Tam Hiệp, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n30\n1\nƯu tiên 1\n3\n706\nQuảng Nam\nQANT01\nThôn Định Phước, xã Tam Nghĩa, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n30\n1\nƯu tiên 1\n3\n707\nQuảng Nam\nQNATKY_WDM01\n01 Trần Phú, Tam Kỳ\nDầu\n500\n1\nƯu tiên 1\n2\n708\nQuảng Nam\nQATP29\nThôn 2, xã Tiên Cảnh, huyện Tiên Phước, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n709\nQuảng Nam\nQATP26\nThôn 6, Xã Tiên Thọ, Huyện Tiên Phước\nDầu\n6\n1\nƯu tiên 2\n4\n710\nQuảng Nam\nQATP25\nĐội 5, Xã Tiên An, Tiên Phước\nDầu\n6\n1\nƯu tiên 2\n4\n711\nQuảng Nam\nQATP24\nThôn 3, Xã Tiên Hiệp, Tiên Phước\nDầu\n6\n1\nƯu tiên 2\n4\n712\nQuảng Nam\nQATP23\nAn Trung,Tiên Kỳ,Tiên Phước, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n4\n713\nQuảng Nam\nQATP21\nPhái Tây,Tiên Kỳ,Tiên Phước, Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n714\nQuảng Nam\nQATP20\nBđ Tiên Sơn, xã Tiên Sơn,Tiên Phước, Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n715\nQuảng Nam\nQATP19\nThôn 5, Xã Tiên Mỹ, Tiên Phước\nDầu\n6\n1\nƯu tiên 2\n4\n716\nQuảng Nam\nQATP17\nThôn 8, Tiên Thọ,Tiên Phước, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n4\n717\nQuảng Nam\nQATP14\nTiên Lập,Tiên Phước, Quảng Nam\nXăng\n6\n1\nƯu tiên 2\n4\n718\nQuảng Nam\nQATM14\nTổ Trấn Dương, T.T Trà My, huyện Bắc Trà My, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n4\n719\nQuảng Nam\nQATM10\nThôn 2, xã Trà Bui, huyện Bắc Trà My, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n4\n720\nQuảng Nam\nQATM09\nthôn 4, Trà Dương,  Bắc Trà My, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n4\n721\nQuảng Nam\nQATM08\nĐồi Gò Du,Trà Dương,  Bắc Trà My, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n4\n722\nQuảng Nam\nQATM07\nBđ vh Trà Đông, xã Trà Đông, Bắc Trà My, Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n723\nQuảng Nam\nQATM02\nThôn 4 Trà Tân,Bắc Trà My, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n4\n724\nQuảng Nam\nQATK56\nThôn Đồng Hành, Xã Tam Ngọc, TP. Tam Kỳ, Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n2\n725\nQuảng Nam\nQATK55\nThôn Bình Hòa , xã Tam Ngọc, TP. Tam Kỳ, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n2\n726\nQuảng Nam\nQATK54\nThôn Mỹ Cang, xã Tam Thăng, TP Tam Kỳ, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n2\n727\nQuảng Nam\nQATK52\nThôn Tân Thái,xã Tam Thanh,TP.Tam Kỳ. Tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n2\n728\nQuảng Nam\nQATK50\nThôn Thái Nam, xã Tam Thăng, Tam Kỳ, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n2\n729\nQuảng Nam\nQATK49\nKhối Phố Mỹ Thạch Tây, Phường Hòa Thuận, thành phố Tam Kỳ, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n2\n730\nQuảng Nam\nQATK45\nKP Phú Ân, Phường An Phú, TP Tam Kỳ\nDầu\n6\n1\nƯu tiên 2\n2\n731\nQuảng Nam\nQATK42\n Khối Hương Sơn, Phương Hòa Hương, TP Tam Kỳ, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n2\n732\nQuảng Nam\nQATK41\nThôn Thọ Tân, Tam Ngọc, Tam Kỳ, Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n2\n733\nQuảng Nam\nQATK34\nKhối Phố 2, P.Trường Xuân, Tam Kỳ , Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n2\n734\nQuảng Nam\nQATK29\n Khối phố Ngọc Nam, phường An Phú, Tp Tam Kỳ, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n2\n735\nQuảng Nam\nQATK27\n thôn Tam Thanh Đông, xã Tam Thanh, Tp Tam Kỳ\nDầu\n8\n1\nƯu tiên 2\n2\n736\nQuảng Nam\nQATK22\nThôn Đông Yên,P.Hòa Thuận,Tam Kỳ,Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n2\n737\nQuảng Nam\nQATK20\n Thôn Vĩnh Bình, xã Tam Thăng, Tp Tam Kỳ, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n2\n738\nQuảng Nam\nQATK11\n đội 3, thôn Kim Đới, xã Tam Thăng, Tp Tam Kỳ, tỉnh Quảng Nam\nDầu\n15\n1\nƯu tiên 2\n2\n739\nQuảng Nam\nQATK10\nKhối 4, Trường Xuân, Tam Kỳ\nDầu\n12\n1\nƯu tiên 2\n2\n740\nQuảng Nam\nQATK09\n Khối phố 4, phường An Phú, Tp Tam Kỳ, tỉnh Quảng Nam\nDầu\n15\n1\nƯu tiên 2\n2\n741\nQuảng Nam\nQATK02\nThôn 5, Tam Xuân 1, Núi Thành\nDầu\n16.5\n1\nƯu tiên 2\n3\n742\nQuảng Nam\nQATB99\nThôn Quý Phước 1, xã Bình Quý, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n743\nQuảng Nam\nQATB96\nThôn Việt Sơn, xã Bình Trị, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n744\nQuảng Nam\nQATB95\nThôn Thanh Sơn, xã Bình Định Nam, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n745\nQuảng Nam\nQATB94\nThôn Trà Long, xã Bình Trung, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n746\nQuảng Nam\nQATB92\nThôn 2, Xã Bình Triều, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n747\nQuảng Nam\nQATB89\nĐội 6, thôn Quý Mỹ, xã Bình Quý, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n748\nQuảng Nam\nQATB88\nThôn Tú Nghĩa, xã Bình Tú, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n749\nQuảng Nam\nQATB86\nThôn 1, Xã Bình Đào, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n750\nQuảng Nam\nQATB85\nThôn Vĩnh Xuân, xã Bình Trung, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n751\nQuảng Nam\nQATB83\nXã Bình Nam, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n752\nQuảng Nam\nQATB82\nThôn Trường An, xã Bình Tú, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n753\nQuảng Nam\nQATB81\nĐôi 11, thôn 6, xã Bình Lãnh, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n754\nQuảng Nam\nQATB78\nTổ 1, thôn Bình Tân, xã Bình Minh, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n755\nQuảng Nam\nQATB76\nThôn 4, xã Bình Giang, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n756\nQuảng Nam\nQATB73\nTổ 9, thôn Trà Long, xã Bình Trung, huyện Thăng Bình, tỉnh Quảng Nam.\nDầu\n6\n1\nƯu tiên 2\n3\n757\nQuảng Nam\nQATB71\nĐội 22, thôn Quế Hương, Xã Bình Quý, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n758\nQuảng Nam\nQATB70\nThôn Hưng Lộc, xã Bình Định Nam, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n759\nQuảng Nam\nQATB69\nTổ 24, Thôn Châu Lâm, xã Bình Trị, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n760\nQuảng Nam\nQATB68\nTổ 7, thôn 2, xã Bình Dương, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n761\nQuảng Nam\nQATB67\nTổ 3, Thôn Xuân An, xã Bình Định Bắc, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n762\nQuảng Nam\nQATB66\nThôn Bình Xã, xã Bình Quế, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n763\nQuảng Nam\nQATB65\nTổ 2, Thôn Bình Hội, xã Bình Quế, huyện Thăng Bình, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n764\nQuảng Nam\nQATB64\nTổ 1, Thôn Đông Tác, xã Bình Nam, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n765\nQuảng Nam\nQATB63\nThôn Đồng Trì, xã Bình Hải, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n766\nQuảng Nam\nQATB61\nThôn Tiên Đõa, xã Bình Sa, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n767\nQuảng Nam\nQATB60\nTổ 2, Khối 1 , T.T Hà Lam, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n768\nQuảng Nam\nQATB58\nThôn 1, xã Bình Phục, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n5.5\n1\nƯu tiên 2\n3\n769\nQuảng Nam\nQATB56\nđội 3, thôn Ngọc sơn Tây, Bình Phục, Thăng Bình, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n770\nQuảng Nam\nQATB55\nThôn Vĩnh Xuân, Bình Trung, Thăng Bình\nDầu\n6\n1\nƯu tiên 2\n3\n771\nQuảng Nam\nQATB54\nThôn 2, Xã Phước On 2, Thăng Bình\nXăng\n5.5\n1\nƯu tiên 2\n3\n772\nQuảng Nam\nQATB52\nThôn Thanh Ly 2, Xã Bình Nguyên, Thăng Bình\nDầu\n6\n1\nƯu tiên 2\n3\n773\nQuảng Nam\nQATB51\nTổ 14, Thôn 14, Xã Bình Đào, Thăng Bình, QN\nDầu\n6\n1\nƯu tiên 2\n3\n774\nQuảng Nam\nQATB50\nChợ Trà Đóa, Bình Đào, Thăng Bình, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n775\nQuảng Nam\nQATB49\nThôn Tú Ngọc A, Xã Bình Tú, Huyện Thăng Bình, Tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n776\nQuảng Nam\nQATB47\nTổ 3, thôn Phước An, xã Bình an, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n777\nQuảng Nam\nQATB46\nTổ 8, thôn 3, xã Bình Đào, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n778\nQuảng Nam\nQATB53\nThôn Bình Trúc 1, Xã Bình Sa, Núi Thành\nXăng\n5.5\n1\nƯu tiên 2\n3\n779\nQuảng Nam\nQATB43\nTổ 4, thị trấn Hà Lam, huyện Thăng Bình, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n780\nQuảng Nam\nQATB36\nThôn Bình Tịnh, Bình Minh, Thăng Bình\nDầu\n8\n1\nƯu tiên 2\n3\n781\nQuảng Nam\nQATB35\nThôn Vịnh Giang, X BìnNam, Thăng Bình\nDầu\n8\n1\nƯu tiên 2\n3\n782\nQuảng Nam\nQATB30\nThôn 1, Bình Dương, Thăng Bình\nDầu\n8\n1\nƯu tiên 2\n3\n783\nQuảng Nam\nQATB28\nThôn Châu Xuân Tây, Bình ĐịnNam\nDầu\n8\n1\nƯu tiên 2\n3\n784\nQuảng Nam\nQATB27\nThôn Tứ Sơn, Bình Trung, Thăng Bình\nDầu\n8\n1\nƯu tiên 2\n3\n785\nQuảng Nam\nQATB26\nThôn Phước Cẩm, Bình Tú, Thăng Bình\nDầu\n10\n1\nƯu tiên 2\n3\n786\nQuảng Nam\nQATB25\nThôn Tất Viên, Bình Phục, Thăng Bình\nXăng\n8\n1\nƯu tiên 2\n3\n787\nQuảng Nam\nQATB1B\nTổ 3, thôn An Thái, xã Bình An, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n788\nQuảng Nam\nQATB16\nThôn 3, Bình Giang, Thăng Bình\nDầu\n6\n1\nƯu tiên 2\n3\n789\nQuảng Nam\nQATB15\nTổ 3, Thôn Thái Đông, Bình Nam, Thăng Bình\nDầu\n16.5\n1\nƯu tiên 2\n3\n790\nQuảng Nam\nQATB14\nTổ 9, thôn Bình Hiệp, Bình Phục, Thăng Bình\nDầu\n10\n1\nƯu tiên 2\n3\n791\nQuảng Nam\nQATB12\nThôn Kỳ Trân, Bình Hải, Thăng Bình\nDầu\n8\n1\nƯu tiên 2\n3\n792\nQuảng Nam\nQATB07\nTổ 14, thôn Quý Xuân, Bình Quý, Thăng Bình\nDầu\n15\n1\nƯu tiên 2\n3\n793\nQuảng Nam\nQATB04\nThôn Châu Lâm, xã Bình Trị, huyện Thăng Bình\nDầu\n8\n1\nƯu tiên 2\n3\n794\nQuảng Nam\nQATB03\nTổ đoàn kết số 5, Thôn Tân An, Bình Minh, Thăng Bình\nDầu\n15\n1\nƯu tiên 1\n3\n795\nQuảng Nam\nQATB02\nThôn Kế Xuyên 2, Bình Trung, Thăng Bình\nDầu\n15\n1\nƯu tiên 2\n3\n796\nQuảng Nam\nQATB_Newsite\nTổ 7 thị Trấn Hà Lam, huyện Thăng Bình Quảng Nam\nDầu\n15\n1\nƯu tiên 2\n3\n797\nQuảng Nam\nQAQS55\nXã Quế Châu, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n5.5\n1\nƯu tiên 2\n3\n798\nQuảng Nam\nQAQS54\nXã Quế Phú, huyện Quế Sơn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n799\nQuảng Nam\nQAQS51\nTổ 4, Thôn 2, xã Quế Cường, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n800\nQuảng Nam\nQAQS50\nThôn Cang Đông, xã Quế Châu, huyện Quế Sơn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n801\nQuảng Nam\nQAQS49\nThôn 4, xã Phú Thọ, huyện Quế Sơn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n802\nQuảng Nam\nQAQS48\nThôn Xuân Thượng, xã Quế Châu, huyện Quế Sơn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n803\nQuảng Nam\nQAQS47\nThôn Hòa Dưỡng, xã Quế Xuân 2, huyện Quế Sơn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n804\nQuảng Nam\nQAQS46\nThôn 3, Xã Hương An, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n805\nQuảng Nam\nQAQS43\nThôn Lộc Thượng 2, xã Quế Long, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n806\nQuảng Nam\nQAQS42\nT.T Đông Phú, huyện Quế Sơn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n807\nQuảng Nam\nQAQS41\nThôn Thạch Thượng, xã Quế Phong, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n808\nQuảng Nam\nQAQS38\nThôn 2, xã Phú Thọ, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n809\nQuảng Nam\nQAQS37\nTổ 3, thôn 5, xã Phú Thọ, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n810\nQuảng Nam\nQAQS33\nThôn 3, Quế Cường, Quế Sơn, QN\nDầu\n8\n1\nƯu tiên 2\n3\n811\nQuảng Nam\nQAQS32\nThôn Trà Đình 2, Quế Phú, Quế Sơn, QN\nDầu\n6\n1\nƯu tiên 2\n3\n812\nQuảng Nam\nQAQS31\nThôn Trung Vĩnh, Quế Phú, Quế Sơn, QN\nDầu\n6\n1\nƯu tiên 2\n3\n813\nQuảng Nam\nQAQS30\nThôn Dưỡng Xuân, Quế Xuân 1, Quế Sơn, QN\nDầu\n6\n1\nƯu tiên 2\n3\n814\nQuảng Nam\nQAQS29\nThôn 13, Quế Phú, Quế Sơn, QN\nXăng\n8\n1\nƯu tiên 2\n3\n815\nQuảng Nam\nQAQS28\nThôn Hương Quế Tây, Quế Phú, Quế Sơn, QN\nXăng\n6\n1\nƯu tiên 2\n3\n816\nQuảng Nam\nQAQS27\nThôn Phú Lộc, xã Quế Xuân, huyện Quế Sơn\nDầu\n8\n1\nƯu tiên 2\n3\n817\nQuảng Nam\nQAQS25\nXã Quế Phú, huyện Quế Sơn\nDầu\n8\n1\nƯu tiên 2\n3\n818\nQuảng Nam\nQAQS23\nThôn 2A - Xã Quế Châu- Huyện Quế Sơn - Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n819\nQuảng Nam\nQAQS22\nTổ 5 - Lãnh Thượng 1, thị Trấn Đông Phú, huyện Quế Sơn, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n820\nQuảng Nam\nQAQS20\nThôn Thắng Đông, Quế An, Quế Sơn\nXăng\n8\n1\nƯu tiên 2\n3\n821\nQuảng Nam\nQAQS19\nThôn 1, xã Quế Cường, huyện Quế Sơn\nDầu\n10\n1\nƯu tiên 2\n3\n822\nQuảng Nam\nQAQS18\nThôn Đại Lộc, Quế Minh, Quế Sơn\nDầu\n8\n1\nƯu tiên 2\n3\n823\nQuảng Nam\nQAQS11\nThôn Xuân Quê 2, Quế Long, Quế Sơn\nDầu\n8\n1\nƯu tiên 2\n3\n824\nQuảng Nam\nQAQS06\nThôn Thạnh Mỹ, Quế Xuân, Quế Sơn \nDầu\n12\n1\nƯu tiên 1\n3\n825\nQuảng Nam\nQAQS05\nThôn 8, Quế Phú, Quế Sơn\nDầu\n16.5\n1\nƯu tiên 1\n3\n826\nQuảng Nam\nQAQS03\nUBND Quế Thuận, Quế Sơn\nXăng\n8\n1\nƯu tiên 2\n3\n827\nQuảng Nam\nQAPS20\nThôn 1, xã Phước Đức, huyện Phước Sơn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n828\nQuảng Nam\nQAPS21\nXã Phước Năng, huyện Phước Sơn, Quảng nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n829\nQuảng Nam\nQAPS19\nKhối 2a, Thị trấn Khâm Đức, huyện Phước Sơn, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n830\nQuảng Nam\nQAPS13\nXã Phước Công, Huyện Phước Sơn.\nDầu\n6\n1\nƯu tiên 2\n4\n831\nQuảng Nam\nQAPS12\nXã Phước Xuân, Phước Sơn, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n4\n832\nQuảng Nam\nQAPS11\nThôn La Đu, xã Phước Xuân, Huyện Phước Sơn, Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n833\nQuảng Nam\nQAPS10\nThôn 2, Xã Phước Chánh, huyện Phước Sơn\nDầu\n6\n1\nƯu tiên 2\n4\n834\nQuảng Nam\nQAPS07\nThôn 4, xã Phước Mỹ, huyện Phước Sơn\nDầu\n8\n1\nƯu tiên 2\n4\n835\nQuảng Nam\nQAPS03\nNgã ba Làng Hồi, xã Phước Xuân, huyện Phước Sơn\nXăng\n5.5\n1\nƯu tiên 2\n4\n836\nQuảng Nam\nQAPS02\nThủy điện ĐắkMi 4, xã Phước Hiệp, Phước Sơn (qua suối)\nXăng\n5.5\n1\nƯu tiên 2\n4\n837\nQuảng Nam\nQAPN43\nXã Tam Thành, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n838\nQuảng Nam\nQAPN41\nXã Tam Thái, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n839\nQuảng Nam\nQAPN37\nXã Tam Đàn, huyện Phú Ninh,  tỉnh Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n3\n840\nQuảng Nam\nQAPN36\nTam Vinh, huyện Phú Ninh, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n841\nQuảng Nam\nQAPN35\nXã Tam Lộc, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n5.5\n1\nƯu tiên 2\n3\n842\nQuảng Nam\nQAPN32\nThôn Trung Đàn , xã Tam Đại, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n843\nQuảng Nam\nQAPN31\nĐội 7, thôn Phước Thượng, xã Tam Đại, huyện Phú Ninh, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n844\nQuảng Nam\nQAPN30\nThôn 4, Xã Tam Lộc, Phú Ninh\nDầu\n6\n1\nƯu tiên 2\n3\n845\nQuảng Nam\nQAPN29\nThôn 3, Xã Tam Thành, Phú Ninh\nDầu\n6\n1\nƯu tiên 2\n3\n846\nQuảng Nam\nQAPN28\nThôn 10, Xã Tam Thành, Phú Ninh\nDầu\n6\n1\nƯu tiên 2\n3\n847\nQuảng Nam\nQAPN27\nThôn 6, Xã Tam Thành, Phú Ninh\nDầu\n6\n1\nƯu tiên 2\n3\n848\nQuảng Nam\nQAPN26\n Thôn An Thọ, xã Tam An, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n849\nQuảng Nam\nQAPN25\nthôn , xã Tam Vinh, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n5.5\n1\nƯu tiên 2\n3\n850\nQuảng Nam\nQAPN24\nthôn , xã Tam An, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n851\nQuảng Nam\nQAPN23\nthôn An Mỹ, xã Tam Lãnh, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n852\nQuảng Nam\nQAPN22\nThôn Xuân Trung, xã Tam Đàn, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n853\nQuảng Nam\nQAPN21\nKhối Phố Nam Đông, Thị Trấn Phú Thịnh, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n11\n1\nƯu tiên 2\n3\n854\nQuảng Nam\nQAPN20\nThôn Yên Tây, xã Tam Đàn, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n855\nQuảng Nam\nQAPN17\nthôn Hòa Bình, xã Tam Thái, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n10\n1\nƯu tiên 2\n3\n856\nQuảng Nam\nQAPN12\nthôn 6, xã Tam Lộc, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n857\nQuảng Nam\nQAPN11\nUBND xã Tam Thành, huyện Phú Ninh, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n858\nQuảng Nam\nQAPN09\nUBND xã Tam Đàn, thôn Thanh Hòa 2, xã Tam Đàn, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n15\n1\nƯu tiên 2\n3\n859\nQuảng Nam\nQAPN07\nThôn 1, xã Tam Phước, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n860\nQuảng Nam\nQAPN05\nTổ 3, thôn Dương Đàn, xã Tam Dân, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n861\nQuảng Nam\nQAPN03\nThôn 10, xã Tam Lãnh, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n12\n1\nƯu tiên 2\n3\n862\nQuảng Nam\nQAPN02\nĐập Phú Ninh, xã Tam Đại, , huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n15\n1\nƯu tiên 2\n3\n863\nQuảng Nam\nQAPN01\nKhối phố Cẩm Thịnh, thị trấn Phú Thịnh, huyện Phú Ninh, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n864\nQuảng Nam\nQANT86\nXã Tam Hải, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n3\n865\nQuảng Nam\nQANT82\nThôn Đồng Cố, xã Tam Mỹ Tây, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n866\nQuảng Nam\nQANT80\nThôn Đa Phú 2, xã Tam Mỹ Đông, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n3\n867\nQuảng Nam\nQANT79\nXã Tam Thạnh, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n868\nQuảng Nam\nQANT73\nThôn Phước Thạnh, xã Tam Thạnh, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n869\nQuảng Nam\nQANT83\nXã Tam Mỹ Đông, huyện Núi Thành, Quảng Nam (cao tốc điểm 1)\nXăng\n6.5\n1\nƯu tiên 2\n3\n870\nQuảng Nam\nQANT69\nThôn Thạch Hưng, xã Tam Xuân 2, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n3\n871\nQuảng Nam\nQANT68\nXã Tam Xuân 1, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n11\n1\nƯu tiên 2\n3\n872\nQuảng Nam\nQANT66\nXã Tam Hòa, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6.5\n1\nƯu tiên 2\n3\n873\nQuảng Nam\nQANT65\nThôn Bách Nam, xã Tam Xuân 2, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n874\nQuảng Nam\nQANT64\nThôn Phú Bình, xã Tam Xuân 1, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n875\nQuảng Nam\nQANT63\nThôn Lộc Ngọc, xã Tam Tiến, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n876\nQuảng Nam\nQANT62\nThôn Danh Sơn, xã Tam Sơn, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n877\nQuảng Nam\nQANT61\nĐội 7, thôn Đức Bố 1, xã Tam Anh Bắc, huyện Núi Thành,  tỉnh Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n3\n878\nQuảng Nam\nQANT60\nTổ 4, thôn Đông An, xã Tam Giang, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n879\nQuảng Nam\nQANT59\nThôn Bình Trung, xã Tam Hải, huyện Núi Thành , tỉnh Quảng Nam\nDầu\n6.5\n1\nƯu tiên 2\n3\n880\nQuảng Nam\nQANT57\nThôn Đông Mỹ, xã Tam Giang, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n3\n881\nQuảng Nam\nQANT52\nThôn Đông Thạnh Đông, Xã Tam Hòa, Núi Thành\nXăng\n6.5\n1\nƯu tiên 2\n3\n882\nQuảng Nam\nQANT51\nThôn An Khuôn, Xã Tam Xuân 2, Núi Thành\nDầu\n6\n1\nƯu tiên 2\n3\n883\nQuảng Nam\nQANT49\nXã Tam Xuân 1, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n884\nQuảng Nam\nQANT48\nThôn Phú Nam Bắc, Tam Xuân 2, Núi Thành\nXăng\n8\n1\nƯu tiên 2\n3\n885\nQuảng Nam\nQANT47\nThôn Hòa Vân, xã Tam Nghĩa, Núi Thành, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n886\nQuảng Nam\nQANT45\nThôn An Đông, Xã Tam Xuân, Núi Thành, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n887\nQuảng Nam\nQANT44\nKCN Bắc Chu Lai, Tam Hiệp, Núi Thành, Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n888\nQuảng Nam\nQANT43\nĐồi Bàn Thang, Thôn 1, xã Tam Hải, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n889\nQuảng Nam\nQANT40\nThôn Vĩnh Đại, xã Tam Hiệp, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n890\nQuảng Nam\nQANT39\nKhối 1 Thị Trấn Núi Thành, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n18\n1\nƯu tiên 2\n3\n891\nQuảng Nam\nQANT37\nThôn Thanh Trà, xã Tam Nghĩa, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n892\nQuảng Nam\nQANT35\nThôn Sâm Linh Đông, xã Tam Quang, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n893\nQuảng Nam\nQANT30\nThôn 5, xã Tam Sơn, Núi Thành, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n894\nQuảng Nam\nQANT29\nThôn Trung Đông, Tam Xuân 1, Núi Thành\nDầu\n8\n1\nƯu tiên 2\n3\n895\nQuảng Nam\nQANT26\nUBND xã Tam Trà, xã Tam Trà, Núi Thành, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\n896\nQuảng Nam\nQANT24\nUBNN xã Tam Tiến, xã Tam Tiến, Núi Thành, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n897\nQuảng Nam\nQANT23\nThôn Tạch Đông, Tam Xuân 1, Núi Thành\nDầu\n8\n1\nƯu tiên 2\n3\n898\nQuảng Nam\nQANT17\nThôn An Đông, xã Tam Xuân, Núi Thành, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n899\nQuảng Nam\nQANT14\nThôn An Tây, xã Tam Quang, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n900\nQuảng Nam\nQANT12\nThôn Khương Thọ, xã Tam Hiệp, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n901\nQuảng Nam\nQANT10\nThôn Bình An, Tam Hòa, Núi Thành, Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n3\n902\nQuảng Nam\nQANT09\nThôn 7, Tam Tiến, Núi Thành, Quảng Nam\nDầu\n11\n1\nƯu tiên 2\n3\n903\nQuảng Nam\nQANT08\nThôn 7, xã Tam Hải, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n8.7\n1\nƯu tiên 2\n3\n904\nQuảng Nam\nQANT06\nThôn Lý Trà, Xã Tam Anh Bắc, Núi Thành, Quảng Nam\nDầu\n12\n1\nƯu tiên 2\n3\n905\nQuảng Nam\nQANT04\n Xã Tam Thanh, huyện Núi Thành, tỉnh Quảng Nam\nDầu\n16.5\n1\nƯu tiên 2\n3\n906\nQuảng Nam\nQANM03\nThôn 1 Trà Don,Nam Trà My, Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n907\nQuảng Nam\nQANG16\nTổ 2, Thạnh Mỹ 2, T.T Thạnh Mỹ, huyện Nam Giang, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n4\n908\nQuảng Nam\nQAHD25\nThôn Nhị Phú, Thăng Phước, Hiệp Đức, Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n909\nQuảng Nam\nQAHD23\nThôn 2, xã Bình Lâm, Huyện Hiệp Đức, Tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n910\nQuảng Nam\nQAHD22\nThôn Hội Tường, xã Bình Lâm, huyện Hiệp Đức, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n911\nQuảng Nam\nQAHD20\nTổ 2, thôn Mỹ Thạnh, xã Quế Thọ, huyện Hiệp Đức, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n912\nQuảng Nam\nQAHD19\nXã Hiệp Thuận, Huyện Hiệp Đức, Tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n913\nQuảng Nam\nQAHD17\nThôn An Mỹ, xã Thăng Phước, huyện Hiệp Đức, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n4\n914\nQuảng Nam\nQAHD12\nThôn 2, xã Quế Lưu, huyện Hiệp Đức\nDầu\n9\n1\nƯu tiên 2\n4\n915\nQuảng Nam\nQAHD10\nThôn Ngọc Sơn, Bình Lâm, Hiệp Đức\nDầu\n8\n1\nƯu tiên 2\n4\n916\nQuảng Nam\nQAHD09\nThôn 2, Quế Bình, Hiệp Đức\nXăng\n8\n1\nƯu tiên 2\n4\n917\nQuảng Nam\nQAHD08\nThôn Hóa Trung, Quế Thọ, Hiệp Đức\nDầu\n8\n1\nƯu tiên 2\n4\n918\nQuảng Nam\nQAHD07\nThôn 5, Bình Sơn, Hiệp Đức\nDầu\n8\n1\nƯu tiên 2\n4\n919\nQuảng Nam\nQADX44\nThôn Vĩnh Nam, Duy Vinh, Duy Xuyên\nDầu\n6\n1\nƯu tiên 2\n3\n920\nQuảng Nam\nQADX18\nĐội 8, Thôn Hòa Nam, Duy Trung, Duy Xuyên\nDầu\n11\n1\nƯu tiên 2\n3\n921\nQuảng Nam\nQADG16\nThôn hiệp ka dăng, đông giang,quảng nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n922\nQuảng Nam\nQADL43\nThôn Phú Phước, xã Đại Phong, huyện Đại Lộc, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n923\nQuảng Nam\nQANG15\nTổ 4, thôn Hoa, T.T Thạnh Mỹ, huyện Nam Giang, tỉnh Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n4\n924\nQuảng Nam\nQADG03\nĐài PTTH A Sờ, xã A Sờ, Đông Giang\nXăng\n6.5\n1\nƯu tiên 2\n4\n925\nQuảng Nam\nQADG13\nXã Ating, huyện Đông Giang, Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n4\n926\nQuảng Nam\nQADG17\nDốc Kiền, xã Ba, huyện Đông Giang, Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n4\n927\nQuảng Nam\nQATG06\nAgrong,atieng , huyện Tây Giang, Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n4\n928\nQuảng Nam\nVăn phòng tổ Đại lộc\n39 Trần Tống, Ái Nghĩa Đại Lộc Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n3\n929\nQuảng Nam\nQADB62\nThôn Thành Mỹ, xã Điện Quang, TX. Điện Bàn, tỉnh Quảng Nam\nXăng\n8\n1\nƯu tiên 2\n3\n930\nQuảng Nam\nQADB44\nThôn Tân Bình 4, Xã Điện Trung, Huyện Điện Bàn\nXăng\n5\n1\nƯu tiên 2\n3\n931\nQuảng Nam\nQANT74\nThôn Nam Sơn, xã Tam Hiệp, huyện Núi Thành, tỉnh Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n3\n932\nQuảng Nam\nQATP31\nThôn 2, xã Tiên Sơn, huyện Tiên Phước, tỉnh Quảng Nam\nDầu\n5.5\n1\nƯu tiên 2\n4\n933\nQuảng Nam\nQATM15\nThôn 2, xã Trà Đốc, huyện Bắc Trà My, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n4\n934\nQuảng Nam\nQATM17\nTT Trà My, huyện Bắc Trà My, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n4\n935\nQuảng Nam\nQANM01\nĐài Truyền Thanh Nam Trà My, xã Trà Mai, huyện Nam Trà My, tỉnh Quảng Nam\nDầu\n8\n1\nƯu tiên 2\n4\n936\nQuảng Nam\nQANM02\nThôn 2 Trà Dơn,Nam Trà My, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n4\n937\nQuảng Nam\nQAPN18\nthôn Thạch Hòa 2, xã Tam Đàn, huyện Phú Ninh, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n938\nQuảng Nam\nQAPN33\nTổ 7, thôn Trung Định, xã Tam Đàn, huyện Phú Ninh, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n939\nQuảng Nam\nQAPN40\nThôn Đức Thạnh, xã Tam Vinh, huyện Phú Ninh, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n3\n940\nQuảng Nam\nVP tổ\n114 Phan Bội Châu, Tam Kỳ, Quảng Nam\nXăng\n6.5\n1\nƯu tiên 2\n2\n941\nQuảng Nam\nQATK44\n Tổ Đoàn Kết số 4- Thôn Phú Bình, xã Tam Phú, TP Tam Kỳ, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n2\n942\nQuảng Nam\nQATK59\nThôn Thượng Thanh, xã Tam Thanh, TP Tam Kỳ, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n2\n943\nQuảng Nam\nQATK60\nXã Tam Phú, TP. Tam Kỳ, tỉnh Quảng Nam\nXăng\n5.5\n1\nƯu tiên 2\n2\n944\nQuảng Nam\nQATK67\nKhối phố Đoan Trai, P. Tân Thạnh, Tam Kỳ, Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n2\n945\nQuảng Nam\nQATB91\nThôn Đồng Xuân, xã Bình Trung, huyện Thăng Bình, tỉnh Quảng Nam\nDầu\n6\n1\nƯu tiên 2\n3\nTổng\n1119"}