{"text":"--- Tệp: HSMT+phạm vi cung cấp chi tiết + yêu cầu kỹ thuật.rar ---\n--- Chương V- Yêu cầu về kỹ thuật.pdf ---\n55\r\nPhin 2. YEU CAU VE KY THUAT\r\nChương V. YÊU CAU VE KỸ THUẬT\r\n\r\n1. Giới thiệu chung về dự án, gói thầu:\r\n\r\n1.1. Giới thiệu chung về gói thầu\r\n\r\nTên gói thầu: Bảo trì hệ thống máy phát điện Đài THVN năm 2022.\r\n\r\nTên dự án: Bảo trì hệ thống máy phát điện Đài THVN năm 2022.\r\n\r\nĐịa điểm: Đài Truyền hình Việt Nam, số 43 Nguyễn Chí Thanh, Ngọc\r\nKhánh, Ba Đình, Hà Nội.\r\n\r\nQui mô dự án: Qui mô nhỏ\r\n\r\nThời gian thực hiện: 1 năm (365 ngày).\r\n\r\n1.2. Giới thiệu về hệ thống máy phát điện Đài THVN:\r\n\r\nVăn phòng Đài Truyền hình Việt Nam hiện nay đang quản lý sử dụng hệ\r\nthống máy phát điện gồm hai phần tương đối độc lập cấp cho khu vực 5 tang dé,\r\ncho khối cao tầng và 5 tang phụ trợ.\r\n\r\nHệ thống máy phát điện cấp cho khối 5 tang dé:\r\n\r\nHệ thống máy phát điện cho khối 5 tằng đề gồm 2 máy phát điện Gas Tua-\r\nbin của hãng Kawasaki công suất 1500kVA, các máy đặt trong phòng máy phát\r\nđiện thuộc trạm điện tòa nhà.\r\n\r\nHệ thống máy phát điện cấp cho khối cao tầng và 5 tầng phụ trợ:\r\n\r\nHệ thống máy phát điện cấp cho khối cao tầng và 5 tang phụ trợ gồm 2 máy\r\nphát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt\r\nphía ngoài trạm hạ thế tòa nhà.\r\n\r\n2. Mục tiêu công việc:\r\n\r\nBảo trì máy phát điện nhằm duy trì hoạt động ôn định, an toàn, nâng cao\r\nhiệu suất sử dụng máy phát điện, kéo dài thời gian sử dụng của thiết bị, đảm bảo\r\nmáy phát luôn trong trạng thái sẵn sàng cấp điện dự phòng khi xảy ra sự có\r\nnguồn điện đầu vào (sự cb lưới điện quốc gia, máy biến áp, tủ trung thé...). Gói\r\ndịch vụ này cần được thực hiện bởi kỹ sư, kỹ thuật viên có kinh nghiệm. Đồng\r\nthời nhà thầu phải tuân thủ theo các yêu cầu kỹ thuật, chỉ dẫn kỹ thuật thể hiện\r\ntrên tài liệu kỹ thuật của máy phát điện. Tuân thủ quy trình về bảo trì dé đảm\r\nbảo an toàn lao động, vệ sinh môi trường, phòng cháy chữa cháy, huy động thiết\r\nbị, kiểm tra, giám sát chất lượng và các yêu cầu khác.\r\n\r\n3. Yêu cầu kỹ thuật của gói thầu\r\n\r\n3.1. Yêu cầu chung:\r\n\f56\r\n\r\nLuôn ưu tiên an toàn cấp điện phát sóng lên trên hết. Trước khi thực hiện\r\nbảo trì, sửa chữa, thay thế hoặc thử nghiệm, cần thực hiện khảo sát, lên kế\r\nhoạch, phương án phòng ngừa, đặt ra tình huống vận hành, đảm bảo luôn có ít\r\nnhất 01 nguồn cấp điện dự phòng.\r\n\r\nĐơn vị bảo trì phải thực hiện công tác bảo trì theo kế hoạch, cụ thể theo\r\ntừng đợt, hạng mục công việc, theo từng tháng và phải được sự chấp thuận của\r\ncủa đơn vị quản lý mới được tiến hành công việc, bất kỳ sự thay đổi nào đều\r\nphải thông báo trước và được sự đồng ý của các bên liên quan theo thẩm quyền\r\nquy định.\r\n\r\nĐơn vị bảo trì cần kiểm tra, phát hiện sớm, đưa ra các khuyến cáo, dự\r\nphòng, thay thế thiết bị, đề xuất phương án phòng ngừa sự có, cảnh báo những\r\nlỗi có thể phát sinh trong quá trình sử dụng, qua đó có biện pháp xử lý sớm, đảm\r\nbảo hệ thống hoạt động ồn định, an toàn, hiệu qua, tiết kiệm.\r\n\r\nĐơn vị bảo trì bảo trì có nhiệm vụ thực hiện các công việc dé hệ thống thiết\r\nbị hoạt động theo đúng tiêu chuẩn thiết kế ban đầu và luôn trong tình trạng hoạt\r\nđộng tốt nhất. Việc bảo trì, sửa chữa, thay thế hoặc thử nghiệm thiết bị không\r\nlàm sai lệch so với thông số thiết kế ban đầu, đảm bảo hệ thống máy phát điện\r\nluôn trong trạng thái sẵn sàng, vận hành an toàn, ồn định.\r\n\r\nĐơn vị bảo trì phải chịu trách nhiệm xử lý các xự cố xảy ra trong quá trình\r\nbảo trì và phối hợp xử lý các sự cổ máy móc, thiết bị khi nhận được thông báo\r\ncủa chủ đầu tư. Đơn vị bảo trì luôn có kỹ thuật trực sự cố 24h/7 ngày/tuần.\r\n\r\nCử nhân sự hỗ trợ kỹ thuật trong các công việc liên quan đến hoạt động của\r\nhệ thống máy phát điện: diễn tập điện, cắt điện, chuyển nguồn hoặc các công\r\nviệc khác liên quan.\r\n\r\nTrong trường hợp hệ thống máy phát điện bị sự cố không hoạt động được,\r\nnhà thầu phải có phương án cấp điện dự phòng.\r\n\r\nĐơn vị bảo trì phải chịu mọi trách nhiệm liên quan đến an toàn điện phát\r\nsóng truyền hình, PCCN nếu để xảy ra sự cố do vấn đề bảo trì gây nên hoặc do\r\nviệc hỗ trợ, phối hợp xử lý các sự cố chậm trễ gây ra.\r\n\r\nĐơn vị bảo trì bảo trì phải đảm bảo cung cấp đầy đủ các dụng cụ đồ nghề,\r\ntrang thiết bị dé thực hiện công việc bảo trì. Phải có công cụ, nhân lực đủ trình\r\nđộ đề thực hiện các công việc liên quan đến việc theo dõi, cài đặt, hiệu chỉnh,\r\nthay đổi các thông số kỹ thuật của máy phát điện. Chịu trách nhiệm về việc khôi\r\nphục sự hoạt động của máy phát điện trong trường hợp bị sự cố.\r\n\r\nĐơn vị bảo trì bảo trì phải chịu mọi trách nhiệm liên quan đến vệ sinh, an\r\ntoàn lao động, an toàn cháy nổ và an toàn điện trong quá trình thực hiện công\r\nviệc.\r\n\f59\r\n\r\nCác nhân sự tham gia bảo tri đều phải đảm bảo đủ sức khỏe và có chứng\r\nchỉ an toàn vệ sinh lao động, riêng các nhân sự chủ chốt phải có đủ chứng chỉ an\r\ntoàn điện quy định trong Thông tư 05/2021/TT-BCT.\r\n\r\nCác hỏng hóc nặng hoặc can thiệp sâu vào hệ thống phải có liên kết với các\r\nchuyên gia của hãng để thực hiện công việc bảo trì và đảm bảo phối hợp xử lý\r\nsự cố trong thời gian sớm nhất không gây ảnh hưởng đến việc sản xuất và phát\r\nsóng.\r\n\r\nTất cả công việc bảo tri và phối hợp xử lý sự có đơn vị bảo trì bảo trì phải\r\ncó nhật ký ghi chép và có chữ ký xác nhận từ giám sát của chủ đầu tư.\r\n\r\nNhà thầu phải thực hiện hết các hạng mục yêu cầu trong phần phạm vi cung\r\ncấp.\r\n\r\nNhà thầu phải thực hiện kế hoạch bảo trì đã được lập. Nhà thầu phải lên kế\r\nhoạch bảo trì cụ thể theo từng đợt và phải được sự chấp thuận và chịu sự quản lý\r\ncủa các kỹ sư quản lý, giám sát bảo trì của chủ đầu tư sau đó mới được tiến hành\r\ncông việc, bất kỳ sự thay đổi nào đều phải thông báo trước và được sự đồng ý\r\ncủa các bên liên quan theo thẩm quyền quy định.\r\n\r\n3.2. Yêu cầu về kỹ thuật cụ thé:\r\n\r\nSTT Danh mục dịch vụ Yêu cầu kỹ thuật\r\n\r\nBẢO TRÌ HỆ THÓNG MÁY\r\nPHÁT ĐIỆN KAWASAKI\r\n\r\nMáy phát điện Gas tua-bin\r\n| 380V, 50Hz, 85dB (A):\r\n\r\nKiểm tra và vệ sinh tổng quan\r\n\r\nA\r\n\r\nI\r\n\r\n- Vệ sinh tông thê.\r\nKiểm tra và vệ sinh tổng thể máy | - Chạy máy phát điện, kiểm tra tổng thể\r\nphát: hộp cách âm, đầu phát AC, | tình trạng máy trước khi bảo trì.\r\ntuabin khí. máy nén khí ly|- Kiểm tra hộp cách âm, đầu phát AC,\r\ntâm..... tuabin khí, máy nén khí ly tam,... dé\r\nxác nhận tình trạng máy phát điện\r\n- Kiểm tra, đo độ cách điện các cuộn\r\nKiểm tra và xử lý cách điện của | dây của đầu phát;\r\nđầu phát - Xử lý các bất thường ảnh hưởng đến\r\nhoạt động của máy phát\r\n- Kiêm tra độ ôn trong phòng tại vị trí\r\nKiểm tra và xử lý độ ồn trong | cách vỏ máy 1m;\r\nphòng tại vị trí cách vỏ máy 1m - Xử lý các bất thường ảnh hưởng đến\r\nhoạt động của máy phát\r\n- Kiểm tra độ rung lắc, cân bang của\r\nKiểm tra và xử lý độ rung lắc, cân | trục máy phát;\r\nbằng của trục và căn chỉnh - Xử lý, căn chỉnh lại nếu không đạt\r\nyêu cầu.\r\n5 | Vệ sinh bên ngoài Vệ sinh bên ngoài đảm bảo máy phát\r\n\r\n\f58\r\n\r\nluôn sạch sẽ.\r\n\r\nĐộng cơ tuabin khí\r\n\r\n- Kiểm tra chức năng báo thời gian vận\r\n\r\n6 | Kiểm tra thời gian vận hành hành của máy phát hoạt động đúng:\r\n- Ghi lại thời gian vận hành thực tê.\r\nKiểm tra, cài đặt hoạt động của | - Kiềm ưa hoạ đồng của hộp yên\r\n7 | hộp truyền động giảm tốc cho phù động giảm tốc; -\r\nhợp - Xử lý, căn chỉnh lại nêu không đạt\r\nyêu câu. .\r\nKiểm tra, cài đặt khả năng mang = em a kh 3 nang mang iva độ ôn\r\na Ân vi ies GR 2 | định của động cơ;\r\n8| tải và độ ôn định của động cơ và | x4 không đat vêu cầu, cài đất lại cho\r\ncài đặt phù hợp Nêu ông đạt yêu câu, cài đặt lại c\r\nphù hợp.\r\n- Vệ sinh lọc gió, lọc nhớt, lọc dau.\r\no | Kiểm tra và vệ sinh lọc gió, lọc | - Kiểm tra lọc gió, lọc nhớt, lọc dầu;\r\nnhớt, lọc dâu - Xử lý các bất thường ảnh hưởng đên\r\nhoạt động của máy phát\r\noli % xã Tương tự mục 5, I, A. Bảo trì hệ thông\r\n10 | Vesinh ban ngoài máy phát điện Kawasaki\r\nĐầu phát\r\n- Kiếm tra độ nghẽn đường gió vào và\r\n11 Kiểm tra và xử lý độ nghẽn | ra; i i\r\nđường gió vào và ra - Xử lý các bất thường ảnh hưởng đên\r\nhoạt động của máy phát i\r\nWR a - £ - Kiém tra, đo cách điện dây quân;\r\n12 | Kiểm tra và vệ sinh dây quan | _ ve sinh đảm bảo sạch sẽ bụi bản.\r\n- Kiểm tra bạc đạn xoay:\r\n\\ - Vệ sinh đảm bảo sạch sẽ, không bị bụi\r\n13 | Kiếm tra và vệ sinh bạc đạn xoay bẩn.\r\n- Xử lý các bất thường ảnh hưởng đến\r\nhoạt động của máy phát\r\n- Kiém tra, siết lại các mdi nôi cáp động\r\nKiểm tra và xử lý các mối nối | thẻ\r\n14 cáp động lực vã vệ sinh - Xử lý các bat thường ảnh hưởng đên\r\n: hoạt động của máy phát\r\n- Vệ sinh\r\nx ult ˆ . Tương tự mục 5, I, A,bảo trì hệ thông\r\n15 | Vesnbonngobi máy phát điện Kawasaki\r\n- Vệ sinh phân mỡ bôi trơn xunh quanh\r\n16 Vệ sinh và bd sung mỡ bôi trơn | bạc đạn; \\\r\nvào bạc đạn - Sau khi vệ sinh. bơm bô sung mỡ bôi\r\ntrơn vào bạc đạn\r\nI Tú điện cấp nguồn cho máy\r\nphát điện:\r\n17 | Kiểm tra tống thể tủ điện - Kiểm tra tổng thé thiết bị trong tủ,\r\n\r\n- Kiếm tra hoạt động của tủ điện.\r\n\r\n\f30\r\n\r\nKiểm tra, căn chỉnh các đồng hồ | - Kiểm tra hoạt động của các đồng hồ\r\nbáo và các thiết bị hiến thị chat | báo và các thiét bị hiên thị chat lượng\r\n\r\n18 ia : oe ta #i eal nnn\r\nlượng điện năng: dòng điện, điện | điện năng: dong điện, điện áp....; ì\r\náp.... - Căn chỉnh lại nêu không đạt yêu câu.\r\n- Kiếm tra cách điện và các an toàn về\r\n- % UH lh .„ ... Lđiện;\r\nto | Kiem tra, xử lý cách điện và ¢Ac | xử lý các bắt thường có thể gây nguy\r\n\r\nan toàn ve điện rà or ˆ . 4\r\nỸ hiém cho người và hoạt động của máy\r\n\r\nphát\r\n\r\n- Kiêm tra đo đạc dòng điện của các\r\nmáy cắt, áp tô mát;\r\n\r\n- Đánh giá các giá trị đo được so với\r\ngiá trị định mức.\r\n\r\nĐo kiểm dòng điện của các máy\r\n20 |căt, áp tô mát đánh giá mức độ\r\nquá tải, cân pha\r\n\r\n- Kiểm tra đầu cáp, dai ốc, điện trở nôi\r\nKiểm tra đấu nối siết lại đầu cáp, | đất, nhiệt độ khi mang tai;\r\n21 | đai ốc, điện trở nối đất, nhiệt độ | - Vệ sinh thanh cái đảm bảo sạch sẽ bụi\r\nkhi mang tải và vệ sinh thanh cái. | bản.\r\n- Siết lại đầu cáp, đai ốc;\r\n\r\nTương tự mục 5, I, A. Bảo trì hệ thông\r\n\r\n22 | Vệ ni bên goi máy phát điện Kawasaki\r\n\r\n- Kiểm tra ACB động lực, MCCB,\r\nContactor và các thiệt bị bảo vệ cảnh\r\nbáo;\r\n\r\n- Căn chỉnh lại nếu cần thiết.\r\n\r\nKiểm tra căn chỉnh ACB động\r\n23 lực, MCCB, Contactor và các\r\nthiệt bị bảo vệ cảnh báo\r\n\r\nHE THONG NẠP KHÍ,\r\n\r\n| KHÔNG KHÍ, KHÍ THAI\r\n\r\nQuạt gió hút vào\r\n\r\n- Kiêm tra tiêng ôn;\r\n\r\n24 | Kiếm tra và xử lý tiêng ôn . Xử lý nếu không đạt yêu cầu.\r\n\r\n- Kiếm tra các thông số dòng điện, điện\r\nKiém tra dòng điện và điện áp | áp;\r\n\r\n2 + “A . , .. £ ˆ A I= ~ A\r\n3 của thiêt bị - Đánh giá cá thông sô so với thông sô\r\nđịnh mức.\r\nKiêm tra và xử lý cách điện của | - Kiêm tra cách điện;\r\n26 A —_. a KT.\r\nđộng cơ - Xử lý nêu không đạt yêu câu.\r\n\r\nVệ sinh\r\n\r\n27 | Tra dâu mỡ bôi trơn vào vòng bi Tra dầu mỡ bôi trơn vào vòng bi\r\n\r\nCăn chỉnh dong tâm các khớp nôi đảm\r\n\r\n28 | Căn chỉnh đông tâm các khớp nôi bảo kỹ thuật.\r\n\r\nSiết chặt tất cả các nôi môi điện đảm\r\n\r\n29 | Siét chat tat cả các nôi môi điện bảo độ chặt ti ếp xúc, an toàn.\r\n\r\nSiết chặt cơ cấu cơ khí lắp đặt | Siết chặt các cơ cau cơ khí đảm bảo độ\r\n30 A A H\r\nquạt chặt kêt nôi cơ khí.\r\n\r\n31 | Vệ sinh toàn bộ quạt Vệ sinh toàn bộ quạt, đảm bảo sạch sẽ\r\n\r\nQuạt thông gió đặt trong hộp\r\n\r\n32 | Kiém tra và xử lý tiêng ôn Tương tự mục 24, I, A. Bảo trì hệ thông\r\n\r\n\f60\r\n\r\nmáy phát điện Kawasaki\r\n\r\nKiểm tra dòng điện và điện áp\r\n\r\nTương tự mục 25. I, A. Bảo trì hệ thông\r\n\r\n3 của thiết bị máy phát điện Kawasaki\r\n34 | Tra dầu mỡ bôi trơn vào vòng bi Tương tự mục 27,1, A. Bao trì hệ thông\r\nmáy phát điện Kawasaki\r\n35 | Siết chặt tất cả các nối mỗi điện | 1 ƯƠng tự mục 29, L A. Bảo trì hệ thông\r\nì máy phát điện Kawasaki\r\n36 Siết chặt cơ câu cơ khí lap đặt | Tương tự mục 30, I, A. Bảo trì hệ thông\r\nquạt máy phát điện Kawasaki\r\nKiểm tra và xử lý cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thông\r\n37 A\r\ndong co máy phat điện Kawasaki\r\n_ 3 A Tương tự mục 31, I, A. Bảo tri hệ thống\r\n32 | Vệsiph toàn bộ qua máy phát điện Kawasaki\r\nBộ tiêu âm khói xả cấp 1 90dB\r\n(A)\r\n39 Vệ sinh bộ tiêu âm băng thiết bị | Dùng thiết bị chuyên dùng làm công tác\r\nchuyên dùng vệ sinh. i\r\n40 Siết chặt tất cả cơ cầu cơ khí lắp Siêt chặt các cơ câu cơ khí đảm bảo độ\r\nđặt bộ tiêu âm chặt kêt nôi cơ khí.\r\nKiêm tra và xử lý mức độ tiêu âm | - Kiểm tra độ ôn băng thiệt bị đo độ ôn\r\n41 {thực tê của thiết bị băng thiết bị | - Nêu độ ôn lớn hơn 90dB phải xử lý đê\r\nđo độ ôn độ ôn nhỏ hơn 90dB\r\nBộ tiêu âm khói xả cấp 2 75dB\r\n() —\r\nVệ sinh bộ tiêu âm băng thiết bị | Tương tự mục 39, I, A, Bảo trì hệ thông\r\n42 Ar\r\nchuyén dung , máy phát điện Kawasaki\r\n43 Siét chặt tat cả cơ cau cơ khí lặp | Tương tự mục 40, I, A. Bảo trì hệ thông\r\nđặt bộ tiêu âm máy phát điện Kawasaki\r\nKiêm tra và xử lý mức độ tiêu âm ar\r\nđá | thực tế của thiết bị bằng thiết bị | \"ương tinue ALLA. Bao iri hệ thông\r\n- máy phát điện Kawasaki\r\nđo độ ôn\r\nBộ tiêu âm cho quạt thông gió\r\n75dB (A) ,\r\n45 Vệ sinh bộ tiêu âm băng thiết bị | Tương tự mục 39, I, A. Bảo trì hệ thông\r\nchuyên dùng máy phát điện Kawasaki\r\n46 Siết chặt tất cả cơ cầu cơ khí lap | Tương tự mục 40, I, A. Bảo trì hệ thống\r\nđặt bộ tiêu âm máy phát điện Kawasaki\r\nKiểm tra và xử lý mức độ tiêu âm i\r\n47 | thực tế của thiết bị bằng thiết bị Tương tự Me 31, 1,4. Bào Sĩ hệ thông\r\n2.5 máy phát điện Kawasaki\r\nđo độ ôn\r\nBộ tiêu âm gió vào cấp 1 65dB\r\n(A)\r\nVệ sinh bộ tiêu âm băng thiết bị | Tương tự mục 39, I, A. Bảo trì hệ thông\r\n48\r\nchuyên dùng máy phát điện Kawasaki\r\n49 Siết chặt tất cả cơ câu cơ khí lap | Tương tự mục 40, I, A. Bảo trì hệ thong\r\ndat bộ tiêu âm máy phát điện Kawasaki\r\n50 | Kiểm tra và xử lý mức độ tiêu âm | Tương tự mục 41, 1, A. Bảo trì hệ thôn\r\n\r\n\f61\r\n\r\nthực tế của thiết bị bằng thiết bị\r\nđo độ ôn\r\n\r\nmáy phát điện Kawasaki\r\n\r\nBộ tiêu âm gió vào cấp 2 65dB\r\n\r\n(A)\r\n5; | VỆ sinh bộ tiêu âm bằng thiết bị | Tương tự mục 39, I, A. Bảo trì hệ thông\r\nchuyên dùng máy phát điện Kawasaki\r\n52 Siết chặt tất ca cơ cầu cơ khí lắp | Tương tự mục 40, I, A. Bảo trì hệ thông\r\nđặt bộ tiêu âm máy phát điện Kawasaki\r\nKiêm tra và xử lý mức độ tiêu âm TTY,\r\n53 | thực tế của thiết bị bằng thiết bị Tương ch mie 31,1, A. Bao ul hệ thông\r\ndo độ ồn máy phát điện Kawasaki\r\nVan điều chỉnh lưu lượng\r\nkhông khí\r\n54 ng điện và điện áp của van | bo các thông số dong điện, điện áp.\r\n. By uc Soi We sun Tương tự mục 29, I, A. Bảo trì hệ thông\r\n55 | Siét chặt tat cả các môi nôi điện máy phát điện Kawasaki\r\nSiết chặt tất cả cơ cầu cơ khí lắp | Siét chặt các cơ cầu cơ khí đảm bảo độ\r\n56 £2 :\r\nvan chặt kêt nôi cơ khí.\r\n57 Kiểm tra va căn chỉnh độ đóng | - Kiêm tra độ đóng mở của van;\r\nmở của van - Căn chỉnh nêu không đạt yêu câu.\r\n58 | Vệ sinh bên trong van Mở và vệ sinh bên trong van.\r\nVan piston chặn lửa cho thông\r\ngió\r\n59 Đo dòng điện và điện áp của van | Tương tự mục 54, I, A. Bảo trì hệ thông\r\nđiện máy phát điện Kawasaki\r\n60  Siết chặt tất cả các nối mối dien | LUO tự mục 29, I, A. Bảo trì hệ thông\r\nmáy phát điện Kawasaki\r\n61 Siết chặt tất cả cơ cầu cơ khí lắp | Tương tự mục 56, I, A. Bảo trì hệ thông\r\nvan máy phát điện Kawasaki\r\n62 Kiểm tra và căn chỉnh độ đóng | Tương tự mục 57, I, A. Bảo trì hệ thông\r\nmở của van máy phát điện Kawasaki\r\n- Ñ Tương tự mục 58, I, A. Bảo trì hệ thông\r\n63 | Vệ sinh bên trong van máy phát điện Kawasaki\r\nVan 1 chiều cho không khí thải\r\n64 Đo dòng điện và điện áp của van | Tương tự mục 54, 1, A. Bảo trì hệ thong\r\nđiện (nêu có) máy phát điện Kawasaki\r\nSiết chặt tất cả các môi nối điện | Tương tự mục 29, I, A. Bảo trì hệ thống\r\n65 ai:\r\n(nêu có) máy phát điện Kawasaki\r\n66 Siết chặt tất cả cơ cầu cơ khí lặp | Tương tự mục 56, I, A. Bảo trì hệ thông\r\nvan máy phát điện Kawasaki\r\n67 Kiểm tra và căn chỉnh độ đóng | Tương tự mục 57, I, A. Bảo trì hệ thông\r\nmở của van máy phát điện Kawasaki\r\n68 | Vệ sinh bên trong van Tương tự mục 58, I, A. Bảo trì hệ thống\r\n\r\nmáy phát điện Kawasaki\r\n\r\nVan có động cơ cho không khí\r\nvào cho van piston chặn lửa\r\n\r\n\f62\r\n\r\nĐo dòng điện và điện áp của van\r\n\r\nTương tự mục 54, I, A. Bảo trì hệ thống\r\n\r\n69 dién máy phát điện Kawasaki\r\n70 | Siết chặt tất cả các nối mỗi dign | Tường tự mục 29, L A. Bảo trì hệ thông\r\nmáy phát điện Kawasaki\r\n71 Siết chặt tất cả cơ cau cơ khí lắp | Tương tự mục 56, I, A. Bảo trì hệ thông\r\nvan máy phát điện Kawasaki\r\n7 Kiểm tra va căn chỉnh độ đóng | Tương tự mục 57, I, A. Bảo tri hệ thông\r\nmở của van máy phát diện Kawasaki\r\n73 Kiểm tra va xử ly cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thống\r\nđộng cơ máy phát điện Kawasaki\r\n74 Kiểm tra hoạt động của động cơ | Kiêm tra hoạt động của động cơ đảm\r\nvan bảo hoạt động tôt.\r\n75 | Vệsinh bên trong van Tương tự mục 58,1, A\r\nHệ thống đường ong cap khí\r\nvào và khí thải . : i\r\nKiểm tra va căn chỉnh giá treo và | Kk lêm tra cóc giá iso VANS thông cH\r\n76 hệ thống có định đường ống định đường OE ‹\r\n- Căn chỉnh nêu cân thiệt.\r\nRe Siet chặt hệ thong cô định đường Siết chặt hệ thong cô định đường ô ông\r\nÔng đảm bảo độ chặt kết nói cơ khí.\r\nˆ Kiểm tra và xử lý độ kín của Ta tra độ kín của đường ô ong cap\r\nAug bag Capi - Xử lý nếu không dat yêu cầu.\r\n79 | Vệ sinh đường ong Vệ sinh đảm bảo sạch sẽ bụi ban.\r\nIV | HE THONG NHIÊN LIEU\r\nCông tắc điều khiển mức chat\r\nlỏng _\r\nKiêm tra và vệ sinh tiếp diém của | - Kiêm tra tiếp điêm công tắc;\r\n80\r\ncông tắc - Vệ sinh tiép điểm.\r\nY Kiểm tra nguồn điện cấp đến điềm tra nguôn điện câp đủ đên công\r\ncông tac\r\n82 Kiêm tra hoạt động của công tắc | - Kiếm tra hoạt động của công tắc;\r\nvà xử lý nếu cần - Xử lý nếu không đạt yêu câu\r\nKiểm tra, căn chỉnh hệ thống | - Kiém tra hệ thông phao và mức phao\r\n83 | phao và mức phao ứng với chế độ | khi hoạt động;\r\nhoạt động bình thường - Căn chỉnh lại néu không đạt yêu cầu\r\nThùng cấp nhiên liệu 1950L\r\n84 Vệ sinh thùng và giá đỡ thùng cấp | Vệ sinh thùng và giá đỡ thùng cấp\r\nnhiên liệu nhiên liệu\r\n- Kiễm tra cơ cầu treo, đỡ thùng cấp\r\nKiểm tra, gia cố cơ cấu treo, đỡ | nhiên liệu;\r\n85 Ñ A “a «a . A 4 . + 'Á ũ H r\r\nthung cap nhién li¢u - Gia cô, siêt lai dai Oc của các các cơ\r\ncầu treo, đỡ nếu không đạt yêu cầu.\r\nKiém tra và xử lý độ kín, nắp đậy, | - Kiểm tra độ kín, nap đậy, hình dạng\r\n86 hình dạng của thùng câp nhiên | thùng cấp nhiên liệu và sự rò rỉ của hệ\r\n\r\nliệu và sự rò rỉ của hệ thống cấp\r\nnhiên liệu.\r\n\r\nthống cập nhiên liệu;\r\n- Xử lý nêu không đạt yêu cầu.\r\n\r\n\f63\r\n\r\nKiểm tra xác định mực dầu thực\r\n\r\ntế trong bình Kiém tra mực dâu thực tê trong bình.\r\n\r\n87\r\n\r\nKiếm tra tình trạng và mực dau\r\ncủa hệ thống bể ngằm cấp dầu\r\n\r\n88 | 100.000 lit gôm hai thùng 50.000\r\nlít là nguôn câp cho thùng 1.950\r\nlít.\r\n\r\nKiểm tra tình trạng và mực dầu hệ\r\nthông bê ngâm câp dâu.\r\n\r\nKiểm tra và xử lý ống thông hơi | - Kiêm tra ông thông hơi thùng dâu\r\n\r\n89 À 3 : trung gian;\r\n\r\nthung dau trung gi\r\n\r\ng g lan - Xử ly nêu không dat yêu câu.\r\n\r\nKiếm tra và vệ sinh cặn thùng dầu | - Kiếm tra cặn thùng dâu và lọc dâu;\r\n90 ` A ns = Ầ\r\n\r\nvà lọc dâu - Vệ sinh cặn, bân.\r\n\r\nBơm cấp nhiên liệu\r\n\r\nKiém tra và xử lý cách điện của | - Kiêm tra cách điện của bơm;\r\n9] 2 (ng ˆ hi\r\n\r\nbom - Xử ly nêu không dat yêu câu.\r\n\r\nKiểm tra và căn chính hoạt động | Kiêm tra hoạt động của tât cả các van\r\n92 kêt nôi bơm;\r\n\r\ncủa tất cả các van kết nối với bơm : .- \" Ay\r\n- Căn chỉnh lai nêu không đạt yêu câu\r\n\r\nTương tự mục 24, I, A. Bảo trì hệ thông\r\n\r\n9 Ki A Ñ 5 yor A A ; ;\r\n3 lêm tra va xử ly tiéng ôn máy phát điện Kawasaki\r\n\r\n- Kiếm tra hiện tượng ro ri;\r\n\r\n94 sR ` 9 A BR ) : : a :\r\nKiêm tra và xử lý rò ri XA nêu bị rò ri.\r\n\r\nKiểm tra và ghi lại dòng điện và |ˆ Đo các thông sô dòng điện và điện áp;\r\n\r\n95 | tiên án làm việc củ - Ghi lại các thông số đo và đánh giá so\r\nlên áp làm việc của bơm TA Z a 3\r\nvới thong sô định mức\r\n- Kiểm tra hoạt động của bơm theo tín\r\n96 Kiểm tra và cài đặt hoạt động của | hiệu điều khiển; ;\r\nbơm theo tín hiệu điêu khiên. - Cài đặt lại các thông sô không đạt yêu\r\ncâu.\r\n97 | Biết chặt tất cả các bu lông và đai Siét chặt tat cả các bu lông và dai oc\r\noc dé cô định bơm đảm bảo độ chặt kêt nôi cơ khí.\r\n98 | Vệ sinh bên trong bơm, van Mở và vệ sinh bên trong bơm, van.\r\nĐo đạc và căn chỉnh lưu lượng và | - Đo đạc lưu lượng và áp suất làm việc\r\n99 áp suất làm việc của bơm theo | của bơm theo thiết kế và yêu cầu của\r\nthiết kế và yêu cầu của chủ đầu | chủ đầu tư;\r\ntư. - Căn chỉnh lai néu không đạt yêu cầu.\r\n100 | Vệ sinh bên ngoài bơm, van Vệ sinh bên ngoài bơm, van\r\nBơm hồi nhiên liệu\r\nKiểm tra va xử lý cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thông\r\n101\r\nđộng cơ máy phát điện Kawasaki\r\n102 Kiểm tra và căn chỉnh hoạt động | Tương tự mục 92, I, A. Bảo trì hệ thông\r\n\r\ncủa tất cả các van kết nối với bơm | máy phát điện Kawasaki\r\n\r\nTương tự mục 24, I, A. Bảo trì hệ thống\r\n\r\n103 | Kiêm tra và xử lý tiêng ôn máy phát điện Kawasaki\r\n\r\nTương tự mục 94, I, A. Bảo trì hệ thông\r\n\r\n104 | Kiêm tra và xử lý rò rỉ máy phát điện Kawasaki\r\n\r\nKiểm tra và ghi lại dòng điện và | Tương tự mục 95, I, A. Bảo trì hệ thống\r\n\r\n108 điện áp làm việc của bom máy phát điện Kawasaki\r\n\r\n\f64\r\n\r\nĐo đạc và căn chỉnh lưu lượng và :\r\náp suất làm việc. của bơm theo | Tương tự mục 99, I, A. Bảo trì hệ thông\r\n\r\n100 thiết kế và yêu cầu của chủ đầu | máy phát điện Kawasaki\r\ntư.\r\n107 Kiểm tra và cài đặt hoạt động của | Tương tự mục 96, I, A. Bảo trì hệ thống\r\nbơm theo tín hiệu điều khiên. máy phát điện Kawasaki A\r\nSiét chặt tat cả các bu lông va dai | Tương tự mục 97, I, A. Bảo trì hệ thông\r\n108 | #2 % .\r\noc đề co định bom máy phát diện Kawasaki ,\r\n109 | Vệ sinh bên trong bơm, van Tương ty mye 2%. LA. Bo AC\r\nmáy phát điện Kawasaki\r\n\r\nTương tự mục 100, I, A. Bảo trì hệ\r\n\r\n110 | Vésinhbin ngoài bom, va thông máy phát điện Kawasaki\r\n\r\nBộ điều khién nhiên liệu\r\n\r\n- Kiêm tra nguon điện cấp cho bộ điều\r\nkhiên; : Ñ\r\n- Đo thông sô nguôn điện.\r\n\r\nKiểm tra và đo đạc nguồn điện\r\n\r\n111 Ï cắp cho bộ điều khiển\r\n\r\nKiém tra và xử lý cách điện của | - Kiém tra cách điện của bộ điều khiên;\r\n\r\nnz bộ điều khiển - Xử lý nếu không đạt yêu cầu.\r\n\r\n- Kiêm tra hoạt động của bộ điều khiên,\r\nđiều khiển bơm hoạt động ở các chế độ\r\nkhác nhau;\r\n\r\n- Xử lý nếu không đạt yêu cầu.\r\n\r\nKiểm tra và cài đặt hoạt động của\r\n113 |bộ điều khiển, điều khiển bơm\r\nhoạt động ở các chế độ khác nhau\r\n\r\n114 | Vệ sinh toàn bộ bộ điều khiến Vệ sinh toàn bộ bộ điều khiên\r\n\r\nHệ thống van điện từ\r\n\r\n- Kiểm tra hệ thống nguồn cấp cho van\r\nđiện từ;\r\n- Đo các thông sô nguôn điện.\r\n\r\nKiểm tra, đo đạc hệ thống nguồn\r\n\r\n1s cấp cho van điện từ\r\n\r\n116 Kiếm tra và căn chỉnh hoạt động | - Kiểm tra hoạt động đóng/mở của van;\r\n\r\nđóng/mở của van - - Căn chỉnh lại nếu can thiết.\r\n117 Kiểm tra và xử lý cách điện của | - Kiểm tra cách điện của van;\r\nvan - Xử lý nêu không đạt yêu câu\r\n118 | Vệ sinh bên ngoài van - Vệ sinh sạch sẽ bên ngoài van\r\nBộ lọc nhiên liệu\r\n- Kiếm tra bộ lọc nhiên liệu;\r\n¡19 | Kiểm tra để vệ sinh hoặc thay thé | - Vệ sinh.\r\nbộ lọc nhiên liệu - Thay thê bộ lọc nhiên liệu nêu không\r\nđảm bảo chất lượng.\r\n\r\nV | HE THONG BOI TRƠN\r\n\r\nBơm dầu bôi trơn\r\n\r\nKiểm tra và xử lý cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thống\r\n\r\n120 dong co máy phat điện Kawasaki\r\n\r\nKiém tra va căn chỉnh hoạt dong | Tương tự mục 92, I, A. Bảo tri hệ thống\r\n\r\ncủa tât cả các van kêt nôi với bơm | máy phát điện Kawasaki\r\n\r\nTương tự mục 24, I, A. Bảo trì hệ thống\r\n\r\n122 | Kiêm tra và xử lý tiêng ôn máy nhát điện Kawasaki\r\n\r\nTương tự mục 94, I, A. Bảo trì hệ thông\r\n\r\n123 | Kiêm tra và xử lý rò rỉ máy phát điện Kawasaki\r\n\r\n\f65\r\nKiểm tra và ghi lại dòng điện và | Tương tự mục 95, I, A. Bảo trì hệ thống\r\n\r\n12 điện áp làm việc của bơm máy phát điện Kawasaki\r\n125 Kiêm tra và cài đặt hoạt động của | Tương tự mục 96, I, A. Bảo trì hệ thông\r\nbơm theo tín hiệu điêu khiên. máy phát điện Kawasaki\r\n126 | Vệ sinh bơm, van bi sinh đảm bảo thiêt bị sạch sẽ bụi\r\n127 Siết chặt tất cả các bu lông và đai | Tương tự mục 97, I, A. Bảo trì hệ thông\r\noc dé cô định bơm máy phát điện Kawasaki\r\nBộ lọc, lưới lọc dầu bôi trơn\r\n.2 a „ | - Kiểm tra bộ lọc, lưới lọc dầu;\r\n12g | im 0 ve Sy 0% YE. Vệ sinh hoặc thay thé bộ lọc, lưới lọc\r\npy Je nếu không dam bảo chất lượng.\r\nVan điều khiển áp suất dầu\r\n129 Kiểm tra và căn chỉnh hoạt động | - Kiêm tra hoạt động của van;\r\ncủa van - Căn chỉnh lại nêu không đạt yêu cầu.\r\n130 | Vệ sinh van Vệ sinh van\r\n\r\nVI | HE THONG KHOI ĐỘNG\r\n\r\nTủ điều khiến khởi động tự\r\nđộng\r\n\r\nTương tự mục 17,1, A. Bảo trì hệ thông\r\n\r\n131 | Kiém tra tông thê tủ điện máy phát điện Keworsrii\r\n\r\n2 h a rio ak - Kiêm tra các báo và thiêt\r\nKiêm tra và căn chỉnh các đông NA - dong ho a các thiế\r\n\r\n132 | 1.5 báo và các thiết bị hiển thị\r\n\r\n- Căn chỉnh lại nếu không đạt yêu cầu.\r\n\r\nKiểm tra đấu nối và siết lại đầu | - Kiểm tra đấu nối đầu cáp, dai ốc, điện\r\n133 | cáp, đai ốc, điện trở nối đất, nhiệt | trở nối đất, nhiệt độ khi mang tải;\r\nđộ khi mang tải - Siết lại đầu cáp, đai ốc đảm bảo kết\r\nnối tiếp xúc điện\r\n\r\nKiém tra và căn chỉnh các thiết bị | - Kiêm tra các thiết bị động lực và các\r\n134 | động lực và các thiệt bị bảo vệ thiết bị bảo vệ cảnh báo;\r\n\r\ncảnh báo - Căn chỉnh lại néu không đạt yêu cầu.\r\n135 | Vệ sinh toàn tủ - Vệ sinh toàn tủ\r\n\r\nBộ nguồn DC để khởi động\r\n\r\nMSE\r\n\r\n«A ˆ M ` m\r\n156 } Kiko tro do doc bộ thống nạo Tình | = SIE tra hệ hong sae bình ngang\r\n\r\n- Đo đạc thông số. :\r\n137 Kiêm tra và căn chỉnh đầu cảm | - Kiểm tra đâu cảm biên nhiệt độ;\r\nbiên nhiệt độ - Căn chỉnh lại nêu không đạt yêu câu.\r\n- Kiểm tra, cân chỉnh hệ thống hang tra hệ thông cảnh báo và an\r\ncành báo vàng hoàn - Cân chỉnh lại néu khong dat yéu cầu.\r\n.Ẩ M A A A bả\r\n139 | Kiêm tra dau nôi bộ nguôn Kiêm tra đầu nội bộ nguồn đảm bao\r\nyêu kỹ thuật.\r\n- Vệ sinh đảm bảo acqui sạch sẽ\r\n140 | Vệ sinh, siêt cực dc quy - Siết lại cực ắc quy đảm bảo tiếp xúc\r\n\r\nđiện tốt.\r\n\r\n\f66\r\n- Dùng đồng chuyên dụng hồ đo nội trở\r\nắc quy;\r\n- Đánh giá các thông số đo được so với\r\nthông sô cho phép của acquy.\r\n\r\n141 | Po nội trở ắc quy\r\n\r\n142 | Vệ sinh bộ nguon Vệ sinh bộ nguôn\r\nĐộng cơ khởi động . : .\r\n- Kiêm tra, đo đạc nguôn điện cap cho\r\nod Ke is bộ khởi động động cơ;\r\n143 | Kiêm tra đo đạc nguôn điện „ Đánh giá nhà Ề nguồn điện đo\r\nđược.\r\n144 Kiêm tra và xử lý cách điện của | Tương tự mục 26, I, A. Bảo trì hệ thông\r\nđộng cơ máy phát điện Kawasaki\r\n\r\n145 | Vệ sinh động cơ Vệ sinh động cơ khởi động\r\n\r\nVII | HỆ THÓNG ĐÁNH LỬA\r\n\r\nBộ kích từ —— | a,\r\n\r\n146 Kiêm tra siêt lai các diém đâu nôi | Kiem tra siêt lại các diém dau nôi đảm\r\nbộ kích điện bảo yêu câu kỹ thuật.\r\n\r\n147 | Vệ sinh bộ kích điện kh bộ kích điện đảm bảo thiêt bị\r\n\r\nPhích cắm đánh lửa\r\n\r\nKiểm tra và căn chỉnh tiếp xúc | - Kiểm tra tiếp xúc điện:\r\n\r\n148 của phich cắm - Căn chỉnh lại nếu không đạt yêu cầu.\r\nvm HỆ THONG DIEU KHIỂN\r\nMAY PHAT\r\nBộ cảm biến cho tốc độ quay và\r\nđiều khiển\r\n149 Kiểm tra, do đạc nguằn điện cấp Khu tra nguôn điện khởi động động\r\nchob§ cám biện - Đo đạc thông số nguồn điện.\r\n150 | Vệ sinh cảm biên Vệ sinh đảm bảo thiết bị sạch sẽ\r\nECB’s body\r\n151 | Vệsinh Vệ sinh đảm bảo thiết bị sạch sẽ\r\nMô dun cấp nguồn\r\n152 | Vệ sinh Vệ sinh đảm bảo thiết bị sạch sẽ\r\nBộ chuyên đôi DC/DC\r\n\r\nKiêm tra siét lại các điêm dau nôi đảm\r\n\r\n153 | Kiểm tra siết lại các điểm đấu nối | vu\r\nbảo yêu câu kỹ thuật.\r\n\r\n154 | Vệ sinh bộ chuyên đôi Vệ sinh đảm bảo thiết bị sạch sẽ\r\n\r\nx HỆ THONG THIẾT BỊ ĐO\r\nLƯỜNG GIÁM SÁT\r\n\r\nPong ho đo áp suất dầu\r\n\r\n. ¿ „ „  |- Kiểm tra việc đấu nỗi tín hiệu về don\r\nKiêm tra, căn chỉnh lại việc đâu ¢ Ỹ -\r\n\r\n155 | nối tín hiệu về đồng hồ đo hồ đo; |\r\nỹ ẽ - Căn chỉnh lại nêu không đạt yêu câu.\r\n156 Kiém tra và căn chỉnh chỉ thị của | - Kiém tra và căn chỉnh chi thị của\r\n\r\nđồng hồ đồng hồ;\r\n\r\n\f67\r\n\r\n- Căn chỉnh lại néu không đạt yêu cầu.\r\n\r\nVệ sinh đảm bảo thiết bị sạch sẽ bụi\r\n\r\n157 | Vệ sinh đông hô bẩn.\r\n\r\nNhiệt kế dầu\r\n\r\n- Kiêm tra đâu nôi tín hiệu vê đông hô\r\n\r\n¡5g | Kiểm tra đấu nối tín hiệu về dong | đo đảm bảo kỹ thuật.\r\n\r\nhồ đo - Xử lý các bất thường ảnh hưởng đến\r\nhoạt động của đông hô đo\r\nKiểm tra chỉ thị của dong hồ đảm bảo\r\n159 | Kiểm tra chỉ thị của đồng hồ kỹ thuật.\r\n- Căn chỉnh lại nếu có sai số\r\n160 | Vệ sinh đồng hồ Vệ sinh đồng hồ\r\nĐồng hô đo áp: suất máy nén\r\n16] Kiểm tra dau nôi tín hiệu về đồng Tương tự mục 158, I, A. Bảo trì hệ\r\nhồ đo thông máy phát điện Kawasaki\r\n162 Kiểm tra và căn chỉnh chỉ thị của | Tương tự mục 156, I, A. Bảo trì hệ\r\nđông hô thông máy phát điện Kawasaki\r\n163 | Vệsinh đồng hồ Vệ sinh dong hd\r\nHệ thống đồng hồ đo điện áp,\r\ncông suất dòng điện\r\n164 Kiêm tra dau nôi tín hiệu về về dong Tương tự mục 158, 1, A. Bảo trì hệ\r\nhồ đo thông máy phát điện Kawasaki\r\n165 Kiém tra va can chỉnh chỉ thị của Tương tự mục 156, I, A. Bảo trì hệ\r\nđông hô thông máy phát điện Kawasaki\r\n\r\nTương tự mục 157, 1, A. Bảo trì hệ\r\n\r\n166 | vuich dingho thống may phát điện Kawasaki\r\n\r\nHỆ THONG BOM HUT NƯỚC\r\n\r\nX' | HO GAS BON DAU\r\n\r\nBơm nước hút hé gas\r\n\r\nKiêm tra va xử lý cách điện của | Tương tự mục 91, I, A. Bảo tri hệ thông\r\n167 : :\r\n\r\nbơm máy phát điện Kawasaki :\r\n168 Kiêm tra và căn chỉnh hoạt động | Tương tự mục 92, I, A. Bảo tri hệ thong\r\n\r\ncủa tất cả các van kết nối với bơm | máy phát điện Kawasaki\r\n\r\nTương tự mục 24, I, A. Bảo trì hệ thống\r\n\r\n169 | Kiêm tra và xử lý tiéng ôn máy phát điện Kawasaki\r\n\r\n- Kiếm tra hiện tượng rò ri nước;\r\n\r\n170 | Kiểm tra và xử lý rò rỉ nướ TIL\r\nfinan - Xử ly nêu bi rò rỉ nêu có.\r\n\r\n- Kiém tra hoạt động của bơm\r\n- Đo đạc và ghi lại dòng điện và điện áp\r\nlàm việc của bơm\r\n\r\nKiểm tra đo đạc và ghi lại dòng\r\n\r\nIn điện và điện áp làm việc của bom\r\n\r\nKiém tra và cai đặt hoạt động của | Tương tự mục 96, I, A. Bảo trì hệ thống\r\n\r\nyz bom theo tín hiệu điều khiển. máy phát điện Kawasaki\r\n\r\n173 | Siét chặt tất cả các bu lông và dai | Tương tự mục 97, I, A. Bảo trì hệ thông\r\nôc đê cô định bơm máy phát điện Kawasaki\r\n\r\n174 | Vệ sinh bơm, van Vệ sinh bơm, van\r\n\r\nTủ điều khiển bơm nước\r\n\r\n175 | Kiểm tra tong thé tủ điện Tương tự mục 17,1, A\r\n\r\n\f68\r\n\r\n- Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n\r\n176 | Kiểm tra đấu nối và vệ sinh tủ 2 Âu TUR\r\n¢ - Kiêm tra dau nôi tủ điện:\r\n\r\n- Kiém tra cách điện và các an toàn vê\r\nđiện;\r\n- Xử lý nêu không đạt yêu câu.\r\n\r\nKiểm tra và xử lý cách điện và\r\n\r\n177 | mg\r\ncác an toàn về điện\r\n\r\nXI | HỖ TRỢ KỸ THUẬT\r\n\r\nHỗ trợ kỹ thuật 24/24h và kỹ sư có mặt\r\ntại hiện trường trong vòng 4h kê từ khi\r\nHỗ trợ kỹ thuật 24/7 02 máy Tua- | nhận được thông báo của chủ đâu tư đê\r\n\r\n178 bin xử ly các sự cố phát sinh, thử tải và các\r\ncông việc khác có liên quan đến hoạt\r\nđộng của máy phát.\r\n\r\nB BẢO TRÌ MÁY PHÁT ĐIỆN\r\nKOHLER 2000ROEZM\r\nI | PONG CƠ\r\n\r\n- Kiếm tra hiện tượng dâu rò ri;\r\n\r\n179 | Kiêm tra và xử lý dâu rò rỉ - Xử lý nếu có hiện tượng rò rỉ.\r\n\r\n- Kiểm tra và căn chỉnh đồng hd áp | - Kiểm tra đồng hồ áp suất dau;\r\n\r\nsuất dầu - Căn chỉnh lại nếu không đạt yêu cầu.\r\n181 Kiém tra và vệ sinh Đèn báo áp | - Kiểm tra Đèn báo áp suất dau;\r\nsuât dâu Vệ sinh đảm bảo sạch sẽ\r\n- Kiểm tra dầu máy và lọc dầu đảm bảo\r\n\r\nkythugt, yo\r\n- Đê xuat chủ đâu tu thay thê nêu\r\nkhông còn đảm bảo chât lượng\r\n\r\n182 | Kiểm tra dầu máy và lọc dầu\r\n\r\n- Vệ sinh lõi lọc dâu\r\n\r\n- Kiểm tra lõi lọc dầu;\r\n\r\n- Đề xuất chủ đầu tư thay thể nếu\r\nkhông còn đảm bảo chất lượng\r\n\r\n183 | Kiểm tra và vệ sinh lõi lọc dầu\r\n\r\n- Vệ sinh phin lõi lọc dâu\r\n\r\n- Kiểm tra phin lọc dầu;\r\n\r\n- Đề xuất chủ đầu tư thay thế nếu\r\nkhông còn đảm bảo chất lượng\r\n\r\n184 | Kiểm tra và vệ sinh phin lọc dầu\r\n\r\n- Kiểm tra dâu bôi trơn\r\n\r\n185 | Kiểm tra dầu bôi trơn - Đề xuất chủ đầu tư thay thế nếu\r\nkhông còn đảm bảo chất lượng\r\n- Vệ sinh lọc thô dâu\r\n186 Kiểm tra và vệ sinh lọc thô dầu | - Kiểm tra lọc dầu; cu\r\nnhờn - Đê xuât chủ đâu tư thay thê nêu\r\n\r\nkhông còn đảm bảo chất lượng\r\n\r\n- Kiếm tra hiện tượng rò rỉ nhiên liệu\r\n\r\n187 | Kiểm tra và xử lý rò rỉ nhiên liệu xi kg cà\r\n- Xử lý nêu có hiện tượng ro rỉ.\r\n\r\n- Vệ sinh phin lõi lọc\r\n\r\nKiểm tra và vệ sinh phin lọc |- Kiểm tra phin lọc\r\n\r\nnhiên liệu - Đề xuất chủ đầu tư thay thế nếu\r\nkhông còn đảm bảo chất lượng\r\n\r\n188\r\n\r\nKiểm tra mức nước làm mát đảm bảo\r\n\r\n189 | Kiểm tra mức nước làm mát ; 2\r\nsử dung tot.\r\n\r\n\f69\r\n\r\nKiêm tra và xử lý độ rò rỉ của\r\n\r\n- Kiểm tra hiện tượng rò rỉ của nước\r\n\r\n190 oe : làm mát;\r\nnước làm mát AE NT -\r\n- Xử lý nêu có hiện tượng rò rỉ.\r\nKiểm tra và wy độ kín cña nắp | Em ta dh lin của nip đậy bội tản\r\n1911 đậy bộ tản nhiệt „UY\r\nyoo i - Xử ly nêu không dat yêu câu.\r\n.2 -- CN và „.. | - Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n192 Ko tra và vệ sinh cánh tản nhiệt „ Kiểm tra cánh tân nhiệt\r\n193 Kiểm tra và căn chỉnh độ căng | - Kiêm tra độ căng dây cu-roa:\r\ndây cu-roa - Căn chỉnh nêu không đạt yêu câu.\r\n194 | Kiêm tra mức nước làm mát Kiêm tra xác định mức nước làm mát.\r\n195 | Làm sạch bê ngoài bộ tản nhiệt Vệ sinh, làm sạch bê ngoài bộ tản nhiệt\r\n: _~  . ñ Vệ sinh, làm sạch bê ngoài, bên trong\r\n196 | Làm sạch hệ thông làm mát hệ thống làm mát\r\n\\ i , Kiêm tra và bô sung nước ac quy đảm\r\n197 | Kiểm tra và bồ sung nước ắc quy | bảo mức nước của acquy đạt mức cho\r\n, phép.\r\n198 | Vệ sinh ac quy __| Vệ sinh ac quy\r\n199 Kiêm tra, đo đạc tình trạng nạp ic | - Kiêm tra tình trạng nạp ac quy;\r\nquy 3 - Do đạc thông sô nap.\r\n200 Bôimỡchôngriđâucựcăcquy | Boi mỡ chong rỉ đâu cực dc quy\r\nKiêm tra vệ sinh máy phát và | - vệ sinh máy phát và máy dé\r\n201 rr aA\r\nmáy dé ) - Kiém tra máy phát và máy đề: ,\r\nKiểm tra và siết lại dây và các | Kiêm tra và siết lại dây và các điểm noi\r\n202 | pure. bi Ry SR\r\ndiém nôi đảm bảo tiếp xúc điện.\r\n203 | Vệ sinh lõi lọc không khí ix: ny lõi lọc không khí đảm bao kỹ\r\n204 | Vệ sinh bên ngoài bộ lọc khí và sinh bên ngoài đảm bảo sạch sẽ bụi\r\n205 | Vệ sinh bên trong bộ lọc khí là sinh bên trong đảm bảo sạch sẽ bụi\r\n206 |Eiểnuavivgrinh gery | hôm nở và vệ sinh 15] loc khi đảm báo\r\n, kỹ thuật. -\r\n207 Kiêm tra hệ thông hút xả, bộ tăng | Kiêm tra hệ thông hút xả, bộ tăng áp\r\náp (Turbo) đảm bảo kỹ thuật.\r\n208 Kiểm tra và xử lý độ ồn và tình iy tra độ Ôn và tinh trạng khởi\r\ntrạng khối động - Xử lý nếu không đạt yêu cầu.\r\n+4 x4 „ | - Kiếm tra tình trạng khí thải:\r\n209 hiền tra và xử lý tình trạng khí | _ xư ¡ý các bất thường ảnh hưởng đến\r\n: hoạt động của máy phát\r\n210 Kiêm tra và vệ sinh ông pô giảm | Kiêm tra và vệ sinh ông pô giảm thanh,\r\nthanh, ống dẫn thoát khí thải ống dẫn thoát khí thải đảm bảo yêu cầu.\r\nI | PAU PHÁT —\r\n211 |Vệsinhtổngthể đầu phát điện | Về sinh tông the thiết bị đâm bam sạch\r\n. Ế \\ sẽ bụi bân. : i\r\n212 | Kiém tra và siét lại các điểm tiép | Kiém tra và siét lại các diém tiệp xúc\r\n\r\n\f70\r\nxúc điện động lực và các điểm | điện động lực và các điểm tiếp xúc tín\r\ntiệp xúc tín hiệu hiệu đảm bảo an toàn tiép xúc điện.\r\n\r\n- Kiểm tra an toàn điện;\r\n\r\n213 | Kiém tra và xử lý sự an toàn điện - Xử lý nếu không đạt yêu cần.\r\n\r\n\\ i - Kiểm tra hoạt động của bộ điều chỉnh\r\nKiếm tra và cài đặt bộ điêu chỉnh | điện áp AVR;\r\n\r\n214 dién ap AVR - Cai dat lai cac thong số làm việc định\r\nmức nếu có sai lệch.\r\n3 ca va xà, | -Kiém tra bộ điều chỉnh tốc do;\r\n215 | Kiểm tra và căn chinh bộ điều | Ca: đạt lại các thông số làm việc định\r\n\r\nchỉnh tốc độ quá ni khi\r\n© mức nêu có sai lệch.\r\n\r\nII | BANG ĐIỀU KHIỂN\r\n\r\n216 | Vệ sinh tủ bảng điều khiên Vệ sinh tủ bảng điều khiên\r\n\r\nKiểm tra và vệ sinh đông hô, đèn Kiểm tra và vệ sinh đồng ho, đèn báo\r\n217\r\n\r\nbáo đảm bảo kỹ thuật.\r\n\r\nIV | TU HÒA PONG BỘ\r\n\r\n] - Kiểm tra tủ hòa dong bộ đảm bảo kỹ\r\n218 | Kiếm tra vệ sinh tủ hòa đông bộ. | thuật; i\r\n- Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n\r\nKiểm tra và siết lại các điểm tiếp | Tương tự mục 212, II, B Bảo trì máy\r\n\r\n20 xúc điện động lực, tin hiệu phát điện Kohler 2000ROEZM\r\n\r\nVỎ CHÓNG ÒN VÀ HỆ\r\nTHÓNG NHIÊN LIỆU\r\n\r\n220 | Vệ sinh vỏ chong on Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n\r\n- Kiểm tra cửa lấy gió vào giải nhiệt\r\nKiểm tra và vệ sinh cửa lây gió | máy đảm bảo kỹ thuật;\r\n\r\n221 vao giai nhiét may - Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n- Xử lý các bất thường.\r\n‘x $ wifi Gl A „ | - Kiém tra hộp, cửa thoát gió nóng:\r\n222 | Kiểm tra và vệ sinh hộp, cửa | về sinh đảm bảo sạch sẽ bụi bản.\r\n\r\nthoát gia bóng - Xử lý các bắt thường.\r\n\r\nKiểm tra vệ sinh. tủ điều khién - Kiêm tra tủ điều khiển bơm dâu, bơm\r\n223 | bom dau, bơm dâu. đường ông dầu, đường ống dầu;\r\ndâu - vệ sinh đảm bảo sạch sẽ bụi ban.\r\n\r\n- Kiêm tra hiện tượng ro rỉ;\r\n\r\n224 | Kiêm tra và xử lý sự rò rỉ - Xử lý nếu có hiện tượng rò rỉ.\r\n\r\nVI | HỖ TRỢ KỸ THUẬT\r\n\r\nHỗ trợ kỹ thuật 24/24h và kỹ sư có mặt\r\ntại hiện trường trong vòng 4h kể từ khi\r\nnhận được thông báo của chủ đầu tư dé\r\nxử lý các sự cô phát sinh, thử tải và các\r\ncông việc khác có liên quan đến hoạt\r\nđộng của máy phát.\r\n\r\n225 | Hỗ trợ kỹ thuật 24/7 máy Kohler\r\n\r\n3.3. Yêu cầu về trực xử lý sự có 24/24h và khắc phục sự có\r\n\f71\r\nVới hệ thống máy phát điện: Nhà thầu phải bd trí nhân lực trực 24/24h. Khi\r\nnhận được văn bản hoặc bằng điện thoại của chủ đầu tư về sự cố, nhà thầu\r\nnhanh chóng trong vòng 4 giờ có mặt tại hiện trường để sửa chữa khắc phục sự\r\ncó, tùy theo lỗi được quy định.\r\nTrường hợp hệ thống máy phát điện không hoạt động bình thường, nhà thầu\r\nsẽ phải xử lý và phục hồi dé máy móc thiết bị trở về trang thái bình thường.\r\n\r\nxi Em. Thời gian: Thời gian:\r\nCâp độ các a aE a pe gE\r\n: h Yêu câu thời Yêu câu thời =\r\ntình huông sự . . P Ghi chú\r\nP gian gian khăc phục\r\nco 74 A x a ˆ Xs\r\nden hiện trường | hoàn toàn lôi\r\nNếu sau 08 giờ không khắc\r\nphục được, đơn vị phải có\r\nLỗi nguy cấp 04 giờ 08 giờ phương án thay thế hoặc có\r\nphương án cấp điện dự\r\nphòng.\r\nLỗi nghiêm Ñ Nếu sau 03 ngày không }\r\n_~ 06 giờ 03 ngày khăc phục được, đơn vị phải\r\nng có phương an thay thé.\r\nLỗi không 08 giờ Trong thời gian | Đơn vị có kế hoạch sửa sớm\r\nnghiêm trọng 2 01 tuần nhất\r\nĐịnh nghĩa lỗi:\r\nHạng mục Mô tả\r\n\r\nTình huống xảy ra khi mat khả năng cung cap nguôn va\r\n\r\nL Xe A\r\nSLhghyeap máy móc không hoạt động\r\n\r\n- Máy móc & thiết bị tôn tại lỗi nhưng không ngăn chặn\r\nhoạt động của nó và không làm ảnh hưởng đến khả năng\r\ncung cấp dịch vụ.\r\n\r\n- Chức năng tự động của máy bị hư nhưng vẫn có thể kích\r\nhoạt bằng tay.\r\n\r\n- Máy móc lỗi nhưng vẫn còn nguồn điện cung cấp.\r\n\r\nChú ý: Lỗi nghiêm trọng có thể trở thành lỗi nguy cấp bất\r\n\r\nLỗi nghiêm trọng\r\n\r\ncứ lúc nào.\r\nLỗi không - Máy móc và thiết bị tồn tại lỗi nhưng không tác động\r\nnghiêm trọng mạnh vào khả năng hoạt dộng của máy.\r\n\r\nThời gian yên cầu cho dịch vụ kỹ thuật sửa chữa lỗi được tính từ khi bộ\r\nphận chức năng nhận yêu cầu đến khi sửa chữa xong máy bị hư hỏng.\r\n\f72\r\n\r\nSố điện thoại (di động hoặc cố định) nhận thông báo của nhà thầu có người\r\n\r\ntrực 24/24h.\r\n\r\n3.4. Biện pháp ATLD trong quá trình thực hiện\r\n\r\nNhà thầu phải có đầy đủ các trang bị an toàn và tự chịu trách nhiệm an toàn\r\nlao động cho cán bộ, công nhân của mình, cho thiết bị và những người xung\r\nquanh.\r\n\r\nNhà thầu bảo đảm thi công công trình không ảnh hưởng đến sản xuất của\r\nbên mời thầu. Mọi vấn đề xảy ra khi thi công nếu ảnh hưởng đến sản xuất của\r\nbên mời thầu sẽ phải dừng lại và chỉ được phép tiền hành công việc trở lại khi có\r\nsự cho phép của bên chủ đầu tư.\r\n\r\nTrong trường hợp do lỗi của nhà thầu làm thiệt hại đến sản xuất của chủ\r\nđầu tư thì nhà thầu phải chịu trách nhiệm bồi hoàn hoặc chịu trách nhiệm trước\r\ncơ quan chức năng tuỳ theo mức dộ thiệt hại gây ra.\r\n\r\n3.5. Biện pháp an toàn phòng chống cháy nỗ\r\n\r\nTrong quá trình thực hiện nhà thầu phải tuyệt đối tuân thủ các yêu cầu của\r\nNhà nước và các ban ngành liên quan về an toàn PCCN khi làm việc với chất\r\ngây cháy mạnh là xăng, dầu. Có biện pháp dé đảm bảo an toàn tuyệt đối về cháy\r\nnd. Nhà thầu nếu dé xảy ra cháy nd trong quá trình thực hiện bảo trì sẽ phải chịu\r\nhoàn toàn trách nhiệm.\r\n\r\n3.6. Vệ sinh môi trường trong quá trình thực hiện\r\n\r\nTrong quá trình thi công không làm bụi ban ảnh hưởng đến thiết bị và môi\r\ntrường xung quanh.\r\n\r\nNhà thầu phải phân loại các phế thải và đưa đến đến nơi quy định.\r\n\r\n3.7. Yêu cầu về chất lượng dịch vụ sau khi thực hiện công việc\r\n\r\nViệc bảo trì, sửa chữa, thay thế mới các thiết bị không làm sai lệch so với\r\nthông số thiết kế ban đầu của máy phát điện.\r\n\r\nYêu cầu sau khi bảo trì, sửa chữa phải đảm bảo thiết bị, hệ thống vận hành\r\nan toàn, ồn định và đạt thông số điện đầu ra như thiết kế ban đầu và luôn trong\r\ntình trạng hoạt động tốt nhất, máy phát hoạt động ồn định trong thời gian ít nhất\r\nđến lần bảo trì tiếp theo.\r\n\r\nKhông làm ảnh hưởng tới người sử dụng, ảnh hưởng tới môi trường xung\r\nquanh.\r\n\r\n4. Giải pháp và phương pháp luận\r\n\r\nNhà thầu chuẩn bị dé xuất giải pháp, phương pháp luận tông quát thực\r\nhiện dich vụ theo các nội dung quy định tại Chương V, gom các phan như sau:\r\n\r\nJ. Giải pháp và phương pháp luận;\r\n\r\n2. Kế hoạch công tác.\r\n\r\n5. Quy định về kiểm tra, nghiệm thu sản phẩm\r\n\f73\r\n\r\nNhà thầu phải thực hiện đúng quiy định về quy trình kiểm tra, nghiệm thu\r\nsản phẩm, trình tự giao nộp sản phẩm (nếu có)... để phục vụ công tác thanh,\r\nquyét toán hợp đồng.\n\n--- HSMT.pdf ---\nKý bởi: Văn phòng Đài\r\n                                                                         Truyền hình Việt Nam\r\nDAI TRUYEN HINH VIVI' NAM ONG Hem xA HOI CHU NGHIA VItT NAM              Ngày ký: 20-12-2022\r\n                                                                         10:57:51 +07:00\r\n      VAN PHONG                D(ic 10p - Ty do - Honh ph&\r\n\r\n        So:y II/QD - VP                   Ha NOi, ngay thong42nam 2022\r\n\r\n                               QUYET DINH\r\n                      Phe dnyk't HSMT goi thAu \"BA° tri\r\n                 h? thCong May Oat din Hai THVN nam 2022\"\r\n\r\n          CHANH VAN PHONG DAI TRUYEN HINH VIVI' NAM\r\n\r\n      Can az Quyet Binh so 690/QD-THVN ngay 24/8/2021 cfia Tang Giam ddc\r\nDoi Truyen hinh Viet Nam ye viec Ban hanh chic Hang, nhiem vu, quyen hgn va ca\r\ncciu to chic cfia Van phc3ng;\r\n      Can ca. Lu at cidu thju ngay 26/11/2013;\r\n      Can cu Nghi dinh so 63/2014/ND-CP ngay 26/6/2014 cfia Chinh phi ye viec\r\nquy dinh chi tilt thi hanh mot so clieu cfia Luat Ddu thju ve ly.a chon nhcI thju;\r\n      Can at. Thong tu. 58/2016/TT-BTC ngay 29/3/2016 cfia BO Truthig BO Tai\r\nchinh qui dinh chi tilt viec sic dung von Nha nu.6.c de mua sam nhilm duy tri su\r\nhoot dOng thu.o.ng xuyen cfia ca quan Nha nu.ac, clan vi thuOc ly.c luting trang\r\nnhan dein, dun vi su nghiep cong lap, to char chinh tri, to chfiv chinh tri - xa\" hOi,\r\nto chfir chinh tri xa hOi - nghe nghiep, to chic xa hOi, to chic hOi - nghe\r\nnghiep; Can ac Thong tu. so 68/2022/TT-BTC ngay 11/11/2022 awl BO trul&ng BO\r\nTai chinh ve viec sfea ddi, bd sung mot so dieu cfia Thong tu. so 58/2016/TT-BTC\r\nngay 29/3/2016;\r\n      Can at Quyet dinh so 429/QD-THVN ngay 11/6/2021 cfia Tdng Giam ddc\r\nDoi Truyen hinh Viet Nam ve ban hanh quy the quan if) tai chinh cfia Doi THVN;\r\n     Can cti. Quyet dinh so 1340/QD-THVN ngay 31/12/2021 cfia Tang Giam ddc\r\nDoi THVN ye viec giao ke hogch thu, chi va ke hogch san xuat chuang trinh nam\r\n2022 cfia Doi THVN;\r\n     Can az Quyet dinh so 1005/QD-THVN ngay 14/10/2022 cfia Tong Giam clot\r\npat THVN ve viec phe duyet ke hogch lua chon nha thou g6i thliu thuOc cong trinh\r\n \"Boo tri he thdng May phat din Doi THVN nam 2022\";\r\n     Can at. Quyk dinh so 354/QD-VP ngay 18/10/2022 cia Chanh Van phong\r\n.Doi THVN ve viec thanh lap To cidu thdu, Td thdm dinh dciu thiiu cho g6i thou\r\n \"Boo tri 110 thdng May phat din Doi THVN nam 2022\";\r\n     Can az Quyet dinh so 1297/Q-D-THVN ngay 13/12/2022 cfia Tang Giam ddc\r\nDoi THVN ve viec phe duyet Dieu chinh Ke hogch lua chon nha thciu gal thou\r\nthuOc cong trinh \"Rao tri he thdng may ph& din Doi THVN nam 2022\";\r\n     Can at vao not dung Ha sa mai thdu g6i thciu \"Bao tri he thdng May phat\r\ndieu Doi THVN nam 2022\", do To daft, thou lap;\r\n\f                                         2\r\n\r\n     Can at Ta trinh ngay 14/12/2022 ve viec phe duyet hO sa mai thou goi thdu\r\n \"Bcio tri he thong May phat dien Dai THVN nam 2022\" cica TO clau thou;\r\n       Can ca. Bao cao therm clinh HSMT ngay 14/12/2022 cica To therm clinh &luf\r\n thiju g6i thciu \"Bao tri he thong May phat dien Dai THVN nam 2022\";\r\n       Theo cM nghi ctia Trtro.ng phOng thuOt Ca Dien.\r\n                                    QUYET DINH:\r\n     Dieu 1. Phe duyet h6 so m6i thAu goi than \"Bao tri he th6ng May phat dien\r\n Dai THVN nam 2022\";\r\n     Dieu 2. Twang phong Ky thuAt Co dien, Truang phong Ke hoach - Tai chinh,\r\n T6 dAu than, T6 therm dinh dau thAu va cac don vi, ca nhan c6 lien quan chiu trach\r\n nhiem trien khai thuc hien cac cong viec tiep theo dam bao dung theo Lu4t dL\r\n thAu va cac quy dinh hien hanh cua Nha nuac va cua Dai THVN.\r\n       Dieu 3. Quyet dinh nay c6 hieu luc ke tir ngay ky. Cac Ong, ba Truong phOng\r\n T6 chirc-Hanh chinh-Y te, Trueyng phong 1(51 thuat Ca dien, Truang phOng Ke\r\n hoach-Tai chinh, T6 dau thAu, T6 therm dinh dAu thAu va cac don vi, ca nhan c6\r\n lien quan chiu trach nhiem thi hanh guy& dinh nay].\r\n\r\nNdi nh(us:                                      KT.CHANH VAN PHONG\r\n-     Dieu 3;\r\n- Um: VT, KTCD.                                PHo-CHANH VAN PHONG\r\n\r\n\r\n                                                 VAN PHONG\r\n\r\n\r\n\r\n                                                     Dang Quiic Hu5n\r\n\f                      HO SO MOI THAU\r\n\r\n   So hien goi than va so E-TBMT (tren     TBMT SO\r\n   He thong):\r\n\r\n   Ten goi thitu (theo not dung E-TBMT     Bao tri he thong may phat dien\r\n   tren He thong):                         Dai THVN dam 2022\r\n\r\n   Dy. an (theo n Oi dung E-TBMT tren He   Bao tri he tilting may phat dien\r\n   thing):                                 Dai THVN nam 2022\r\n\r\n   Phat hanh ngay (theo nOi dung E-TBMT\r\n                                        Ngay'l4 thing ,f2, nam 2022\r\n   tren He thing):\r\n\r\n                                       SO-/17/7QD-VP ngay/1z, thing\r\n   Ban hanh kern theo Quyet dinh (theo\r\n                                       narn 2022 dm Chanh Van phong\r\n   n:cii dung E-TBMT tren He thong):\r\n                                       Dai THVN\r\n\r\n\r\n\r\n\r\nKT. CHANH VAN PHONG                            TO DAU THAU\r\nPH I    H VAN PHONG            TO TRU'ONG               THANH VIEN\r\n\r\n\r\n    PHO\r\n\r\n\r\n   [Pang QuOc Hufin         Nguyen Xuan Thing Nguyen Th! Thay Du.ang Cao San\r\n\f                                   MIX LIJC\r\n\r\n\r\nMO TA TOM TAT\r\n\r\nPIA]) 1. THU TVC DAU THAU\r\n     Chuang I. Chi clan nha thau\r\n     Chuang II. Bang cid lieu dau thau\r\n     Chucmg III. Tieu chuan clanh gia E-HSDT\r\n     Chucmg IV. BiL mau m6i than NIA du thau\r\nPhAn 2. YEU CAU VE KY THUAT\r\n     Chu mg V. Yeu cAu ve ky thuat\r\nPhAn 3. DIEU KIIN HciP BONG VA BIEU MAU HQP BONG\r\n     Chuang VI. Dieu kien chung cua hop dong\r\n     Chucmg VII. Dieu kien cu the dm hcfp dZing\r\n     Chuang VIII. Biel' mAu hop ding\r\n\f                                      3\r\n                            MO TA TOM TAT\r\n\r\n                      Phtm 1. THU TUC DAU THAU\r\nChtrang I. Chi din nha thAu\r\n         Chuang nay cung cap thong tin nham giup nha that', chudn bi E-\r\n         HSDT. Thong tin bao        cac quy dinh ve viec chuan bi, nap E-\r\n         HSDT, ma thAu, danh gia E-HSDT va trao hqp d6ng. Chi dugc sir\r\n         dung ma khong dugc sira doi cac quy dinh tai Chuang nay.\r\n         Chuang nay alp dung th6ng nhAt d6i vai tat ca cac goi thAu dich vu phi\r\n         to van qua ming, dugc co dinh theo dinh clang tep tin PDF va dang tai\r\n         teen He thong.\r\nChuang II. Bang du Iigu dau thAu\r\n         Chucmg nay quy dinh cu the cac not dung dm Chuang I khi ap dung\r\n         doi vai timg goi thau.\r\n         Chuang nay dugc s6 ‘116a dugi clang cac bieu         tren   th6ng\r\n         (webform). Ben mai thau nhAp cac not dung thong tin vao E-BDL tren\r\n         He th6ng.\r\nChuang III. Tien chuan dinh gia E-HSDT\r\n         Chuang nay bao gam cac tieu chi de danh gia E-HSDT, cu the:\r\n         - Myc 1 (Dinh gia tinh hqp le cua E-HSDT) dugc c6 dinh theo dinh\r\n         clang tep tin PDF/Word va dang tai tren He th6ng;\r\n         - Muc 2 (Tieu chudn danh gia ve nang luc, kink nghiem) dugc so hoa\r\n         duai clang webform. Ben mai thau can nhAp thong tin vao cac\r\n         webform tuctri img;\r\n         - Muc 3 (Tieu chuAn danh gia ve ky thuAt),\r\n         - Muc 4 (Tieu chudn danh gia ve tai chinh)\r\n         - Muc 5 (Phucmg an ky thuAt thay the trong E-HSDT (net' co)) la tep\r\n         tin PDF/Word do Ben mai than chuAn bi va dang tai tren He th6ng.\r\n         Can cir cac thong tin do Ben mai thAu nhAp, He th6ng se to dOng tao ra\r\n         cac bieu mau du thau c6 lien quan tuang img vai tieu chuan danh gia.\r\nChurcrng IV. Bieu inAu mei thAu va thy thAu\r\n         Chuang nay bao g6m cac Wet' mAu ma Ben mai thAu va nha thdu se\r\n         phai hoan chinh de thanh mot phAn not dung cua E-HSMT va E-HSDT.\r\n         Chuang nay dugc so hoa duoi dang webform. Ben mai thAu va nha\r\n         thau can nhAp cac th8ng tin vao webform tucmg img phi' hqp vai g6i\r\n         thAu de lap E-HSMT, E-HSDT ten He thong.\r\n\f                                  4\r\n                    Phan 2. YEU CAU VE ICY THUAT\r\nChuang V.Yeucanvekythuat\r\n         Chuang nay bao gam cac yeu cL ve kS thuat cila dich phi to van\r\n         dugc hien thi duori dang tep tin PDF/Word/CAD do Ben mai thau\r\n         chuan bi va dinh kem len He thong.\r\n      Phan 3. DIEU MEN HQP BONG VA BIEU MAU HQP BONG\r\nChu.cmg VI. Dieu kien chung cua hqp ding\r\n         Chuang nay gam dieu khoan chung dugc dp dung cho tat ca cac hop\r\n         clang caa cac goi thau khac nhau. Chi dugc stir dung ma khong dugc\r\n         si.ra dai cac quy dinh tai Chuang nay.\r\n         Chuang nay ap dung thong nhat dai vai tat ca cac gel thau dich vu phi\r\n         to van qua mang, dugc co dinh theo dinh dang tep tin PDF va dang tai\r\n         tren He thong.\r\nChuang VII. Dieu kien cut the ciia hqp ding\r\n         Chuang nay bao gam du lieu hop dang va Dieu kien cu the cho mai\r\n         hop dOng. Dieu kien cu the cila hop d8ng nham chi tier hea, be sung\r\n         nhung khong dugc thay the Dieu kien chung &la Hop &Ong.\r\n         Chuang nay duorc s6 flea clued dang webform. Ben mai than nhap cac\r\n         not dung thong tin vao dieu kien cu the cila hop dang tren He thong.\r\nChiron VIII. Bieu mau hqp &tong\r\n         Chuang nay gam cac bieu mdu ma sau khi dugc hoar' chinh se trot\r\n         thanh met be phan cau thanh dm hop dang. Cac mdu bao lanh thuc\r\n         hien hop dang (Thu bao lanh) va Bao lanh tien tam ung (neu co) do\r\n         nha thau trung thau hoan chinh truac khi hop clang c6 hieu luc.\r\n         Chuang nay bao gam tep tin PDF/Word do Ben mai thau chuan bi\r\n         theo mau.\r\n\f                                   5\r\n                      Phan 1. THU T1JC DAU THAU\r\n                      Chtrorng I. CHI DAN NHA THAU\r\n\r\n\r\n  (Chuang nay theo bieit mau so 3A sir dung de lap HSMT goi thju phi to van\r\ntheo Thong to so 08/2022/TT-BKHDT ngay 31 thong 5 nam 2022 cua BO trtro'ng\r\n  BO ICJ hoach va Dau tu, Quy dinh chi ti\"jt viec cung cap, clang tai thong tin ve\r\n     dau thou va lira chon nha than tren He thong mang dau thew Quoc gia)\r\n\f                                          6\r\n                       Chirorng II. BANG DU' LIEU DAU THAU\r\n\r\n\r\nE-CDNT 1.1            Ten Ben rthi thu: Van PhOng Dai Truyen hinh Viet Nam\r\n\r\nE-CDNT 1.2             Ten goi thau: Bao tri he tilling may phat dien Dai THVN\r\n                     nam 2022.\r\n                       Ten du an la: Bao tri he tilting may pith dien Dai THVN\r\n                     nam 2022.\r\nE-CDNT 3              Nguan van (ho4c phucmg thirc thu xep van): Nguan kinh phi\r\n                      chi thu&ng xuyen dm Van phang Dai THVN nam 2022, 2023.\r\n\r\nE-CDNT 5.3            Bao dam canh tranh trong dAu thAu theo quy dinh nhu sau:\r\n                     - Nha thAu tham du thau khong co co phAn ho4c van gop tren\r\n                     30% voi: Van Ph6ng Dai Truyen hinh Viet Nam, so 43\r\n                     Nguyen Chi Thanh, Ba Dinh, Ha Ni, a trir tru?mg hop Chu dau\r\n                     tu, Ben m8i thau, nha thau tham, thau thui)c ding mat tap\r\n                     doan kinh to nha nu& va san pham thuO‘c g6i thau,la dau vao\r\n                     cua Chu dau tu, Ben m6i thau, la dau ra      nha thau tham du\r\n                     thau, gong then la nganh nghe san xuat, kinh doanh chinh cua\r\n                     tap doan.\r\n                     - Nha thau tham du thAu khOng co co phAn ho4c van gOp voi\r\n                     cac nha thau tu van; khong ding c6 co phan ho4c von gop tren\r\n                     20% dm mat to chirc, ca nhan khac vori tong ben. Cu the nhu\r\n                     sau:\r\n                     + Tu van tham tra Bao cao Kinh to KS/ thu4t: Cong ty Ca phAn\r\n                     Giai phap C8ng nghe cong trinh; dia chi sa nha 9D, ngO 33/33\r\n                     duong Nguyen An Ninh, P. Twang Mai, Q. Hoang Mai, TP Ha\r\n                     Nai.\r\n                      Nha thAu tham du thAu khong ding thuac mot coy quan hoac to\r\n                      chirc true tiep quan 1y vai Chu dau tu, Ben mei thau, Nha thau\r\n                      tu van (da\" neu tren)'.\r\n                      Truom* hop nha thau tham du th'au yen tu each lien danh hoac\r\n                      nha thau tu van cluvc lira chon     tu each lien danh, tS, re s&\r\n                      hi u von cua to chdc, ca nhan khac trong lien danh &roc xac\r\n                      dinh theo cong thac sau:\r\n                                                                   11\r\n\r\n\r\n                                            TS, le so hint von =         Xi x Yi\r\n                                                                   i=1\r\n\r\n                      Trong do:\r\n\r\nChi danh gia n¢i dung nay d& yeti nha thau la dan vi sir nghi0.\r\n\f             Xi: TS, le say him von dm to chdc, ca nhan khdc trong thanh\r\n             vial lien danh thin i;\r\n             Yi: Ty le phan tram (%) kh61 lucmg ding viec dm thanh vien\r\n             lien danh thir i trong thoa thuan lien danh;\r\n             n: S6 thanh vien tham gia trong lien danh.\r\n\r\nE-CDNT 7.1   Thoi han sira d6i E-HSMT: toi thid'u 3 ngay lam viec\r\nE-CDNT 7.5   Heli nghi tin dal.' thau: Khong\r\n\r\nE-CDNT 8     Chi phi Op E-HSDT:            Me thong to trich xudt theo quy\r\n             dinh hien hank]\r\n\r\nE-CDNT       Nha than phai nOp ding vai E-HSDT cdc tai lieu sau day: Cdc\r\n10.8         ho so,,, tai lieu pht hopvai yeu cau trong E-HSMT: Ban scan\r\n             hop dong, thanh lji, Ma dun VAT da dugc chirng thuc va cdc\r\n             giay to lien quan khdc; chit dau to có the kiem tra ban gOc ho\r\n             sa, tai lieu da yeu cau den tromng E-HSMT n6u can.\r\nE-CDNT       Nha thau Khong Ayr phep nOp de xuat phuang an ky thuat\r\n12.1         thay th6.\r\n                                                                                    \\CI\r\nE-CDNT       Thoi han hieu luc cda E-HSDT là: > 70 ngay jtrich xueit theo\r\n17.1         E-TBMT],k6 tir ngay có thoi di6m dong thau.\r\n\r\nE-CDNT       NOi dung bao dam du thaw\r\n18.2         - Gid tri va citing ti&L bao dam du thAu: 9.500.000 VND (Chin\r\n             trieu nam tram nghin dong chan./.).\r\n             - ThOi gian có hieu luc cda bao dam du thau: 100 ngay ke tir\r\n             ngay có thei diem dong thau.\r\n\r\nE-CDNT       Sir dung nha thau phu: Khong chroz. see dung\r\n27.2         Gid tri toi da danh cho nha thAu phu: 0% gia du thciu ctia nha\r\n             thdu\r\n\r\nE-CDNT       Phucmg phdp danh gia E-HSDT la: Plurang phdp gia thdp nhdt\r\n29.1\r\n\r\nE-CDNT       X6p hang nha that': Nha thdu có gia du thdu sau khi tree di gici tri\r\n29.3         glair gia (neu có) thap nhat &tor xdp hang tide nhat.\r\n                                ,\r\nE-CDNT       Me thong trich xueit khi chQn phtrang pheip ddnh gici tai Alyc\r\n31.4         29.1 E-BDL nhat sau:\r\n             - Chon phwang phdp gici thdp nil& thi trich xudt: \"Nha thau c4:5\r\n\f                                       8\r\n            gid du till sau khi trir di gid tri giam gid (lieu co) thAp nhAt\".\r\n\r\nE-CDNT 34   TS/1e tang khi lugng tii da IA: 0% khii lugng m6i thAu.\r\n            TSI1e &in kliii lugng tii da IA: 0% khi lugng m6i than.\r\n\r\nE-CDNT      - Dia chi oh NguOi c6 tha'm quyen: Van phong Dai THVN, so\r\n38.2        43 Nguyen Chi Thanh, Ngoc Khdnh, Ba Dinh, HA Ni.   e SDT:\r\n            024.38318118;\r\n            - Dia chi cua b0 phan thu6ns truc gidp viec HOi ding to van:\r\n            Van phong DM THVN, so 43 Nguyen Chi Thanh, Ngoc\r\n            Ithanh, Ba Dinh, HA Nii. SDT: 024.38318118.\r\n\r\nE-CDNT 39   Dia chi dm to chirc, ca nhan thuc hien nhiern vki theo dol, gidm\r\n            sat: Van phOng Dal THVN, so 43 Nguyen Chi Thanh, Ngoc\r\n            Khanh, Ba Dinh, HA NOi. SDT: 024.38318118.\r\n\f                                                        9\r\n                     Chuang III. TIEU CHUAN DANH GIA E-HSDT\r\n\r\n\r\n           Myc 1. Dinh gia tinh hop 4 cfra E-HSDT\r\n       E-HSDT cua nha than dugc danh gia la hop le khi dap irng day du cac nOi\r\ndung sau day:\r\n       1.CO bao dam du thou khong vi pham mot trong cac truamg hgp quy dinh\r\ntai Muc 18.3 E-CDNT. Thu bao lanh phai dugc dai din hop phap dm to chirc\r\ntin dung hoac chi nhanh ngan hang nuac ngoai dugc thanh lap theo phap lust\r\nViet Nam 14/ ten, clung dau (lieu co) vai gia tri bao lank, thoi han c6 hien luc va\r\nclan vi thu huang theo you cau cua E-HSMT. Thu bao lanh khong dugc k.)% truec\r\nkhi Ben mad thou pith hanh E-HSMT; khong dugc kern theo cac dieu kin gay\r\nbat lgi cho Chu dau tu, Ben mad thou (trong do bao g6m viec khong dap rng du\r\ncac cam ket theo quy dinh tai Mau so 04A hoac Mau so 04B Chuang IV).\r\nTruamg hop c6,skr sai khac gift thong tin bao dam du thou ma nha thou ke\r\nkhai teen     thong va thong tin trong file quet (scan) thu bao lanh dinh kern thi\r\ncan dr vao thong tin trong file quet (scan) thu bao lanh du thou de danh gia (dai\r\nvOi g6i thau c6 gia tri bao dam du thou nho han 10 tr* d6ng theo quy dinh tai\r\nMuc 18.2 E-CDNT thi khong danh gia not dung nay).\r\n      2. Truemg hgp nha than lien danh thi thoa thuan lien danh phai neu r6 not\r\ndung cong viec cu the va trac tinh gia tri tucmg *rig ma tong thanh vien trong\r\nlien danh se thuc hien theo Mau so 03 Chuang IV. V* phan chia cong vie‘c\r\ntrong lien danh phai can ct'r cac hang muc neu trong bang gia du thou quy dinh\r\ntai Mau so 11 Chuang IV; khong dugc phan chia cac cong viec kh6ng thuc cac\r\nhang muc nay.\r\n      3. Nha than bao dam tu each hop le theo quy dinh tai Mix 5 E-CDNT.\r\n           Nha thou c6 E-HSDT hop le dugc xem xet, danh gia trong buck tip theo.\r\n           Myc 2. Tieu chuAn danh gia ye 'tang                       va kinh ngh4m2\r\n       2.1. Tien chuAn danh gia ve 'fang Iirc va kinh ngh4sm\r\n       Tieu chuan danh ,gia nang luc va kinh nghie:m thuc hien theo Bang s6 01\r\nChuang nay va dugc so hoa duoi clang webform ten H\" th6ng, nha thou dugc\r\ndanh gia la dot ve nang luc va kinh ngh*n khi dap ling tat ca cac tieu chuan\r\ndanh gia. Nang luc va kinh nhiem cua nha thou phu se khong dugc xem xet khi\r\ndanh gia E-HSDT cua nha thou chinh. Ban than nha thou chinh phai dap 1mg cac\r\ntieu chi danh gia ye nang luc va kinh\r\n       Truamg h9p d6ng tien neu trong cac hop d6ng tuang tu hoac xac nhan\r\nthanh town cua Chu dau to dui voi,nhang hop &zing cung cap dich vu phi tu van\r\nda thuc        hoac to khai n6p thug hoac cac tai lieu lien quan chimg minh nang\r\n\r\n2   Ddi yeri goi thdu ap dung chao hang canh tranh, khOng yeu cdu vd nang Arc, kinh nghiem theo quy dinh caa\r\n      Muc neQ, nhung nha thou tham du thou phai cam ket co cau nang luc, kinh nghiem de thuc hien gal thou (n'Oi\r\n      dung ye cam kit dugc thuc hien cling y& don du thdu khi nha thou nOp E-HSDT).\r\n\f                                         10\r\nluc, kinh nghiem cua nha thAu khong phai VND thi khi lap E-HSDT, nha thAu\r\nphai quy doi v'e VND neu tai E-HSMT de lam ca sa danh gia E-HSDT. Viec quy\r\nd8i duqc ap dung ty gia quy doi cua Ngan hang Ngoai thuang Viet Namighi can\r\ncir xac clinh 0', gia quy c oi, thuemg cip dung ty' gici ban ra cua mot ngan hang\r\nthuang mai hoot d5ng tai ViOt Nam] tai ngay loj hop dong tucmg to do.\r\n       Truang hop nha thau tham du thAu la cong ty me (vi du nhu Ttmg ding\r\nty) co huy dOng cong ty con thuc hien mot phan cong viec cua g6i thau thi nha\r\nthau phai ke khai cu the phan cong viec danh cho cac cong ty con theo Mau so\r\n09B Chucmg IV. Viec danh gia kinh nghiem thuc hien hqp &Ong tucrng to can cu\r\nvao gia tri, khoi luqng cong viec do cong ty me, ding ty con dam nhiem trong\r\ng6i thau.\r\n\f                                                                   11\r\n\r\n\r\n\r\n                                                                                                                                  Bang so 01\r\n                           BANG TIEU CHUAN BANH GIA VE NANG IVC VA KINH NGHIEM\r\n                     Cac tieu chi Hang lure va kinh nghiem        Cac yen au can tuan thil                                        Tai lieu can\r\n                                                                                                     Nha than lien danh               nOp\r\n                                                                                    Nhi than\r\nTT        MO to                                   Yeu eau\r\n                                                                                     dOc kip Tong cac thinh       Tirng thinh\r\n                                                                                              vien lien danh vien lien danh\r\n                       Tu ngay 01 thang 01 nam 2019 (') den thai diem dong thau, Phai thoa\r\n   Lich sir khong hoin\r\n 1                     nha thau khong c6 hop ding khong hoan thanh do loi dm man yeu Khong dp dung Phai thoa man Mau •               so 07\r\n   thanh hop dOng                                                                                                 yeu cau nay\r\n                       nha thAu (2).                                                 cau nay\r\n                                                                                •   Phai\r\n                                                                                      di thoa                         . ,    _ Cam ket dung\r\n   Thtrc hien nghia vu Da thuc hien nghia vu thue(3) cua\r\n                                                       ' nam tai chinh gan nhat so                               Phai thoa man    .\r\n 2    'A                                                                            man   yeu Khong   ap dung      ,,   x  ,    v61 dcm du\r\n   thue                von thai diem dong thau.                                                                   yeu cau nay\r\n                                                                                     cau nay                                       thau\r\n   Doanh thu binh                                                           ,\r\n                       Doanh thu binh quan han ' g nam (khong bao On thue VAT) Phai thoa\r\n   quan hang nam       cita 03 (4)nam tai chinh gan nhAt so von thai diem dong thau man yeu Phai thoa man yeu lacing ap dung Mau so 08\r\n   (khOng bao gom                                                                                cau nay\r\n   thue VAT)*          dm nha thau co gia tri tii thieu la 1.000.000.000 (5)VND.     cAu nay\r\n                         Nha thau da hoan thanho) tiithieu 01 hop ding Wong tuvCri\r\n                         to ckh la nha thau chinh (dic lAp hok thanh vien lien danh)\r\n                         hok nha thAu phu(7) trong khoang thai gian ke tir ngay 01\r\n                         thang 01 nam 2019 (8) dart thai diem dong thau.                                          Phai th6a man\r\n     Kinh nghiem cu the Trong do:                                                    Phai them                   yeu cau (twang\r\n 4   trong !hire hien\r\n                                                                                               Phai them man yeu          ,.\r\n                         Hop ding Wang to la hop ding:                               man yeu                     ducmg von phan\r\n                                                                                                                              x    Mau\r\n                                                                                                                                    a so 05\r\n     hop dong firm-1g to                                                                                nay\r\n                                                                                      cau nay                     cong viec dam\r\n       —             - ' - Co tinh chAt twang tu: Hop ding co hang muc bao tri may\r\n                         phat dien loci ding co Gas turbine c6 dog suAt ? 1.000                                       IlhOn)\r\n                         KVA va ding co Diezel co cong suAt > 1.500 KVA(9);\r\n                         - Co quy mo (gia ti) t6i thiL: > 340.000.000 (\"VND\r\n     (*): Dot vat goi thau cung cap dick vu phi to van khong can thik yeu cau ve doanh thu thi bó not dung nay.\r\n\f                                        12\r\n     Ghi\r\n       (1) Ghi than gian yeu cau, thong thtrimg tir 03 ddn 05 nam truck nam c6 thei\r\ndidm dong thAu. Vi du: tir ngay 01 thong 01 nam 2019 ddn thin didm dong thAu.\r\n       (2) H9p ci6ng khong hoan thanh do 18i dm nha thAu bao g6m:\r\n       - Hgp d6ng bi Chfi cfau ttx kdt Juan nhA thAu khong hoan thanh va nha\r\nthA.0 khong phan d6i;\r\n       - H9p, dong bi Chit dAu tu kdt Juan nha thAu khong hoan thAnh, khOng\r\nductc nha thau chAp thuan nhtmg da dugc trong tai hoac tea an ket Juan theo\r\nhuong bat lqi cho nha thAu.\r\n       Cac hop d6ng khong hoan thanh khong bao g6m cac hop d6ng ma quydt\r\ndinh cua Chit dau tu &A' bi bac b6 bang coy chd giai quy6t tranh chap. Viec xac\r\ndinh hop (long khong hoan thAnh phai dua ten tat ca nhimg thong tin ye tranh\r\nchap hoac ki'41tung dugc giai quydt theo quy dinh cua ca chd giai quydt tranh\r\nchAp dm hop, dong tucmg          va khi ma nhA thau da het tat ca cac, co h6i c6 the\r\nkhieu nai. Doi vai cac hgp d6ng cham tiersn d6 do 16i          nhA thau nhung van\r\nhoan thanh hgp d6ng thi khong &roc coi IA hop d6ng khong hoAn thanh.\r\n       (3) Nha thAu cung cap tai lieu chUng minh da thuc hien nghia vu ke khai\r\nthud va n6p thud dm nam tai chinh gAn nhat so voi thin diem dong thau,(doi\r\nvai truing hop        th6ng chua cap nhat thong tin vd so lidu tai chinh) de d6i\r\nchidu trong qua trinh thuang thao.\r\n       (4) Ghi s6 nam yeu cau, thong thlremg tir 03 nam ddn 05 nam truck nam c6\r\nthin diem dong thau. Truing hop nha thau c6 so nam thAnh lap it Ilan s6 nam\r\ntheo yeu cau cua E-HSMT thi doanh thu binh quan hang nam (khong bao gOm\r\nthud VAT) dugc tinh teen s6 nam ma nha thau thanh lap. Trong trubmg kip\r\nnay, ndu doanh thu ,binh quan hang nam (kh6ng bao g6m thud VAT) dm nhA\r\nthau dap Ung yeu cau ve gia tri cua E-HSMT thi nha thau van dugc danh gia\r\ntiep ma khong bi loai.\r\n     Vi du: Doanh thu binh quan hang nam (khong bao g6m thud VAT) dm 03\r\nnam tai chinh gan nhat so vOi thin diem dong thau. Trong truing hop nay, ndu th&i\r\ndidm dong thau IA thing 10/2022 thi doanh thu binh quan hang nam (khong bao\r\ng6m thud VAT) dugc xac dinh teen co sa doanh thu cua nha thau trong cac nam\r\n2019, 2020, 2021.\r\n      ,(5) Cach tinh toan vd mire yeu cau doanh thu binh quan hang nam (khong\r\nbao       thud VAT):\r\n       a) Truing hop thai gian thirc hien hop d6ng tir 12 thing troy len thi cach\r\ntinh doanh thu nhu sau:\r\n       Yeu cau t6i thidu ve mire doanh thu binh quan hang nam (thong bao g6m\r\nthud VAT) = [(Gia goi thAu — gia tri thud                  gian thuc hin hop &Ong\r\ntheo Wain] x k. Thong thuong yeu cau heso    sok trong cong thirc nay la tir 1,5 d6n\r\n2,0.\r\n       b) Trtrerng hop theri gian thkrc hien hop dmg chrai 12 thing thi cach tinh\r\n\f                                         13\r\ndoanh thu nhu sau:\r\n      Yeu cau t6i thiL ve muc doanh thu binh guan hang nam (khong bao gom\r\nthue VAT) = (Gia goi thau — gia tri thue VAT) x k. Thong throng yeu cau hO so\r\nk trong ding thirc nay la 1,5.\r\n               g6i thau bao him thi c6 thO dua ra you cau v&' doanh thu binh\r\nguan hang nam cao hcm so vai cach tinh theo cong thirc neu ten nhung phai bao\r\ndam khong dugc lam han che su tham gia cua nha thau.\r\n      (6)Doi vori cac hop dong ma nha than da tham gia vai to cach la thanh vien lien\r\ndanh hoac nha thau phu thi chi tinh gia tri phan viOc do nha thAu thuc hiOn.\r\n      (7) D6i voi cac hgp dong ma Ben rnol:ri thau, to chuyen gia c6 bang chi:mg\r\ncho thay nha thau cid thuc hiOn voi to each nha thau phu do dugc chuyen nhugng\r\nthan bat hop phap, vi pham guy dinh tai khoan 8 Dieu 89 Luat Da'u thau thi hop\r\n&Mg nay se khong clugc xem xet, danh gia.\r\n  , (8) Thbi gian yeu cau thong thuang la to 03 dOn 05 nam tnrac nam c6 thoi\r\ndiem dOng thau. Vi du: Ur ngay 01 thang 01 nam 2019 den tiled diem dong thau.\r\n      (9), (10) Hgp dOng tuong tu:\r\n       Hop dmg Wang tu la hop diklg co tinh chat tuong tu vori goi than dang\r\nxet, c6 gia tri hop &Mg thong thuong khoing 50% gia cua goi thau.\r\n      (i) DOi v6i cac cong viOc dac thu hoac o cac dia phuang ma nang luc dm\r\nnha thau teen dia ban con han che, co the yeu cau gia tri cua hgp &Ong tuong to\r\ntrong khoang 40% gia cua g6i thau dang xet.\r\n        (ii) Tnrong hop goi thau cung cap dich vu phi tu van c6 khOi luting mai\r\nthau 16n va trong nuo.c co duai 03 nha thau da timg thuc hiOn cac hop dong\r\ntwang tu co guy mo teen 50% guy mos cua g6i thau dang xet thi c6 the dieu chinh\r\ngiam ciuy dinh ve guy mo cua hgp (tong tuang tu xtiong con 40% guy m6 dm\r\ngoi thau dang xet. Trong tnrong hop nay, chili dau tu phai bao dam nha thau\r\ndugc lua chon c6 du kha nang thuc hiOn goi thau dap img tien dO, chat luting.\r\n        (iii) Truang hgp goi thau bao,dom nhiL hang muc cong viOc khac nhau\r\nthi      theo tinh chat, guy mo goi thau, Ben m6i thau dua ra yeu cau ye guy mo\r\ntuong tu ten co soy cac hang muc chinh cua g6i thau (phai neu ro cac hang muc chinh)\r\nhoac yeti cau ve guy mo tuong tu ten ca so. tat ca cac hang mix cua gOi thau.\r\n        (iv) Vic danh gia ve guy mo, tinh chat cua hop dong tuong tu can cu vao\r\ngia tri hoan thanh, dugc nghiOm thu nhu sau:\r\n        - Truang hop cac hang muc cong viOc cUa goi thau dang xet can su gan\r\nkO't      nhau thi nha thau phai chimg minh bang it nhat 01 NT &rig da hoan\r\nthanh cung cap day du cac hang muc tuong to c6 gia tri dap Ung toi thieu 50%\r\ngia tri cua goi thau dang xet.\r\n        - Twang kip cac hang muc cong viOc cua g6i than dang xet la dOc lap vai\r\nnhau thi nha thau c6 the chUng minh theo mot hoac nhieu each nhu sau:\r\n      + Co it nhat 01 hgp dmg da hoan thanh cung cap day du cac hang muc\r\n\f                                         14\r\ntucmg tu c6 gia tri dap dng t6i thieu 50% (ho4c 40% trong truang hop (i) va (ii)\r\nneu tren) gia trn cua g6i thau dang xet hoc\r\n        + CO cac hang 'nue cong viec tuang tu da thgc hien trong cac hop Bong\r\nkhac nhau (hop long c6 the da hoan thanh hoc dang thuc hien) nhung bao dam\r\ngia tri cua timg hang muc cong viec tucmg tu da thuc hien dap img tei thieu 50%\r\n(ho'ac 40% trong truang hop (i) va (ii) neu tren) gia tri cua timg hang muc cong\r\nviec tuang img trong goi than dang xet va tong gia tri cac hang muc da thuc hien\r\nphai dap img toi thieu 50% (hoac 40% trong twang hop (i) va (ii) neu teen) gia tri dia\r\ngoi thau dang xet. Trong do, hang muc cong viec da thuc hien la hang 'nue cong viec\r\nda dugc nghiem thu trong khoang than gian quy dinh ma khong can dr vao thai gian\r\nkY ket hgp long. Thai diem xac nhan hang muc cong viec da thuc hien de xac dinh\r\nhang muc tuang tu la than diem nghiem thu hang muc cong viec.\r\n      Hop dong hoan thanh la hop gong da dugc chu dAu to nghiem thu town bo cac\r\nhang muc, not dung cong viec trong hop dong hoc hop dong cid dugc thanh 13'/. Thai\r\ndiem xac nhan hop dong hoar' thanh de xac dinh hop (long tuong tu la thai diem town\r\nbe cac hang muc, not dung cong viec trong hop dong (khong bao gem nghia vu bao\r\nhanh) dugc hodn,thanh, nghiem thu theo dung quy dinh ma khong can cir vao thai\r\ngian ket hop dong.\r\n      Doi vai goi thAu phi tu van c6 tinh chat cong viec Lap lai theo chu kS7 qua\r\ncac nam dan den than gian thuc hien hop (long keo dai thi gia tr hgp dong tuang\r\ntu dugc xac dinh khoang 50% gia tri cua phan cong viec tinh theo 01 chu V (01\r\nnam) ma khong tinh theo tong gia tri gei thau qua cac nam. Trong truang hop\r\nnay, viec danh gia ve quy me, tinh chat dm hop Tong tuang tu cling dugc xet\r\ntheo 01 chu kSf (01 nam) tuang\r\n       Vi du: Goi thAu dang xet la thue dich vu dono ve sinh toanha trong 3 nam\r\nvai gia tri 3.000.000.000 dong thi E-HSMT co the yeu cau ye gia tri cila hop\r\ndong tuang tu trong 01 chu V (01 nam) la 500.000.000 (long. Nha thau X c6\r\nhop (Jong don ve sinh tea nha trong 48 thang vai chu dau tu A (dang trong qua\r\ntrinh thuc hien, chua,hoan thanh, chua dugc thanh        nhung tinh den thai diem\r\ntham du thau, nha thau X da thuc hien dugc 15 thang, trong do gia tri cong viec\r\nda dugc nghiem thu 12 thang dAu la 550.000.000 dong thi nha thAu X dugc danh\r\ngia la dap ling yeu cau ye gia tri hop dong tuang tu cua goi thAu nay.\r\n      2.2. Tieu chuAn danh gia ve nhan sty chii chkit va thiet bi chii yeu:\r\n      a) Yeti cau ve nhan su chu chih:\r\n      Truang hop E-HSMT c6 yeu cau ve nhan su chu chet thi nha thAu phai\r\nchimg minh kha nang huy Ong cac nhan su chu chet dap ling yeu cau E-HSMT.\r\nNhan su dal eh& co the thuc Nen the cua nha thau hoc do nha thau huy dong.\r\nTruang hop nhan su chu chet ma nha thAu ke khai trong E-HSDT khong dap\r\nimg yeu cau cua E-HSMT, Ben mai thau cho phep nha thau lam re, thay den, be\r\nsung nhan su chu chot de dap img yeu cau cua E-HSMT trong met khoang thai\r\ngian pha hop nhung khong it han 03 ngay lam viec. Doi vai mei nhan su khong\r\ndap img, nha thAu chi dugc thay the met lan. Truang hop nha thAu khong c6\r\n\f                                      15\r\nnhan su thay thO dap ung yeu cau cua E-HSMT thi nha thAu bi loai.\r\n      Yeu cau ve nhan su chit ch6t dugc s6 hoa duai Bang Webform tren HO\r\nthong. Kinh nghiOm trong cac dog viec Wang to dugc the hiOn er so nam toi\r\nthieu nhan su thuc hien cac cong viec twang to hoac so hap dOng toi thieu trong\r\ncac cong viec tuang tkr. SO nam kinh nghiern cua nhan su chil,chOt dugc tinh tir\r\nthoi diem nhan subat dau thuc hien cong viec tuang tkr do den Mari diem don*\r\nthau. Nha thau phai cung cap thong tin chi tiet ve cac nhan su chti chot dugc de\r\nxuat theo cac Mau so 06A, 06B va 06C Chuang IV de chirng minh rang minh co\r\nday du nhan su cho cac vi tri chu chot dap img ntang yeu cau sau day:\r\n    Bang so 02: Yeu cau ye nhan sty chu chOt (Webform tren He thOng)(1)\r\n                                      Kinh\r\n                                    nghiem\r\n                          SO\r\nSTT Vi tri cong viec    limn,.     trong cac       Chung chi/trinh d(i chuyen mon(2)\r\n                               5   cong viec\r\n                                   ttrcrng tkr\r\n                                                 - -Frinh dl():\r\n                                                 + KS, su dien (chuyen nganh: he\r\n                                                 thong dien, dien tt:r, tu dOng h6a,\r\n                                      ,          thiet bi dien) : 01. ,\r\n                                   Toi thiOu     + KS,\" su co. khi, the tao, dOng ca :\r\n                                     03 nam      01.\r\n     Ky su bao tri                  lam viec      (.14 ban chop scan bang cap\r\n     cong trinh hO                   hoac 02     hoac chirng chi chuyen nganh).\r\n 1   th6ng May phat       02       hgp cl&12\r\n     diOn cua Dai                           -    - NOp ban scan HDLD the hien,\r\n                                   cong vice\r\n     THVN                                        chirng minh vi tri va thai gian dam\r\n                                   twang tu      nhan cong viec tuang tu, chimg\r\n                                                 minh kinh nghiOm cong viec\r\n                                                 tuang tu.\r\n                                                 - NOp ban chup chimg chi an town\r\n                                                 lao dOng.\r\n\r\n       b) That bF chu y'ju dy. kien huy elfing ate glow hten g6i theiu:\r\n       Can dr vao,quy ma, tinh chat cua goi than, Chit dAu tu, Ben mai thAu dua\r\nrayeu cau ye thiet bi chu yeu du kien huy dOng va so lugng de thkrc ,hien g6i\r\nthau cho phis hgp. Chi quy dinh, ve ,thiet bi chit yeu doi vai cac thiet    dac\r\n        dac Mit bat buOc phai c6 de,trien khai thuc hiOn goi than. Thiet    yeu\r\nc6 the dm nha thau hoac do nha thau huy &Ong. Tn.reyng hgp thiet bi ma nha thau\r\nke khai trong E-HSDT khong dap img you cau cua E-HSMT, ben mai thau cho\r\nphep nha thau lam rO, thay doi, bo sung thiet bi de dap img yeu cau cua E-\r\nHSMT trong mot khoang thai gian phu hop nhung khong it hon 03 ngay lam\r\nviec. Doi vii moi thiet bi khong dap img, nha thau chi dugc thay the mot lan.\r\nTwang hgp nha thau khong CO thiet bi thay the dap img yeu cau cua E-HSMT\r\nthi nha thAu bi loai.Yeu cau ve thik bi chit yOu dugc s6 hoa duai dang Webform\r\n\f                                       16\r\ntren He th6ng. Nha thAu phaicung cAp thong tin chi tit ve cac Thiet bi thi ding\r\nchn yeu &roc de xuat theo Mau so 06D Chuong IV de chimg minh rang minh c6\r\nday du thiet bi dap img nhi)ng yeu cau sau day:\r\n\r\n\r\nB5ng so 03: Yeu cau ve thiet bi thi cong chii yeu (Webform tren He thting)\r\n                                                                                        1\r\nSTT      Loai thiet bi va dac diem thiet bi          SO luvng tOi thieu can có\r\n       Dung cu Osilo do song hai - Do kiem                      01 ho\r\n  1                   ,\r\n           hai nguon dien\r\n       Dong 116 do nOi trey ac quy - Do va                      01 bO\r\n  2\r\n       kiem tra n'cii troy ac quy\r\n  3    Ampe ke - Do kiem tra dung dien                          01 Ix)\r\n       Wong no'van nang - Do va kiem tra                        01 b0\r\n  4               •\r\n       cac tho g so dien                                            n\r\n  5    Megaom metter - Do each dien                             01 bi,\r\n       May do am luong - Do O on dm he                          01130\r\n  6\r\n       thong may phat\r\n       May but bui — Ve sinh may, to dien,                      01 b\"csi\r\n                 ' khong\r\n       khu Niue cap     ongkhi\r\n       BO Do nghe Dur$ cu cam tay — sun.                        01 b'O\r\n  8\r\n       chaa, van, siet, cat, mai\r\n      c) Tnrong hop nha thAu Mang thau va ky ket hop,On, nha thAu CO n            vu\r\nhuy Ong nhan su cha chot, thiet bi        yeu nhu da de xuat ban dau hoc de xuat\r\nthay doi theo quy dinh tai Mitic nay. Tnreing hop khong huy long duqc nhan su chu\r\nchOt, thiet,bi    yeu, nha thau bi phat hop (long, bi danh gia ve uy tin khi tham gia\r\ncac goi thau khac. Trong moi truing hop, neu nha thau ke khai nhan su chu chot,\r\nthiet bi chu yeu khong trung thuc thi nha thau khong &roc thay the nhan su, thiet bi\r\nkhac; E-HSDT cua nha thau bi loai va nha thau se bi coi la vi pham hanh vi gian\r\nldn guy dinh tai khoan 4 Dieu 89 Ludt Ddu thAu va bi xir ly theo quy dinh tai khoan\r\n1 Dieu 122 Nghi dinh 63.\r\n      Myc 3. Tieu chuan danh gia ve ky thuOt\r\n     Sir dung tieu chi dat, khOng dat de danh gia ve k'ST\" thudt. Tieu chudn danh\r\ngia ve ky thudt dua tren yeu eau ve cac san phdm d'au ra dugc neu tai Chucmg V.\r\n       Can dr vao timg goi thAu cu the, khi ldp E-HSMT phai cu the hoa cac\r\ntieu chi danh gia doi vOi tieu chuan, chat luong dich vu bao gom:\r\n       - Tinh hieu qua cilia viec cung cAp dich vu;\r\n       - Mire dQ hieu biet ve tinh chdt va muc dich cong viec;\r\n       - Tinh,hop va kha thi            hoach, cac giai phap k'y thudt, bin phap to\r\nchirc cung cap dich vu;\r\n\f                                           17\r\n         - Mtirc d6 dap timg he th6ng dam bao chAt krang va phtrcmg phap thuc hi '11;\r\n         - Mire do; dap img cac yeu cAu ve tieu chuAn thkrc hien dich\r\n      - Tien d6 thkrc hien goi th'au dap timg yeu cAu cua E-HSMT;\r\n      - Bao dam dieu kien ve sinh mOi tnrong va cac dieu kien khac nhu phOng\r\nchay, chaa chay, an toan lao d6ng (neu do);\r\n         - Tieu chi d'au thAu ben yang (neu c6);\r\n       Uy tin cua nha thau thong qua viec tham du thau (khong thuang thao\r\nhop dong, co quyet dinh trUng thau nhung khong lien hanh hoan thien,,1/ ket\r\nhop dong) va thkrc hien cac hop (long tuang to truck do. Khong yeu cau mac\r\ndiem Col thieu doi   tieu chi nay\r\n         - Cac yeu to can thiet khac.\r\n      D6i       cac tieu chi danh gia tong quat, chi sir dung tieu chi dat, khong\r\ndat.      vori cac tieu chi chi tiet co ban trong tieu chi tong quat, chi sir dung tieu\r\nchi dat, khong dat; doi       cac tieu chi chi tiet khong ca ban trong tieu chi tong\r\nquit ngoai tieu chi dat, khong dat, dugc        dung them tieu chi chap nhAn duce\r\nnhung khong dugc vugt qua 30% tong so cac tieu chi chi tiet trong tieu chi tong\r\nquat do.\r\n      Tieu chi tong quat dugc danh gia là dat khi tat ca. cac tieu chi chi tiet ca\r\nban dugc danh gia dat va cac tieu chi chi tiet khong ca ban &roc danh gia la\r\ndat ho4c chap nhan dugc.\r\n       E-HSDT dugc danh gia la dap timg yeu cAu ve kS% thu:at khi CO tat ca cac\r\ntieu chi tong quat deu &roc danh gia IA dat.\r\n                                                                                          VG\r\n        Tien chain k'S, thu4t dugc quy dinh theo bang sau:\r\n TT                            Niii dung yeu cau                             Dinh gia\r\n1        Yeu au ve 'fang Ikrc thkrc hiO, kha nang to chin quit, IST\r\n1.1      Yeu cAu ye hieu biet he thong, thiet bi. ,                     Dat/Khong dat\r\n         Trinh bay hieu bie't vd cdu tao va thuyet mirth nguyen 1.) lam Dat/Khong dal\r\n1.1.1\r\n         viec he thong\r\n                  ,\r\n                        may phat hien gas tua-bin clia hang Kawasaki\r\n         cong sucrt 1500KVA. Neu cac th6ng so lam viec dinh mtiv\r\n         aka may khi hogt cl6n4 va a chj d6 chef standby.\r\n         Trinh bay hieu bilt ye cOu tao va thuyit minh nguyen 45 lam Dat/Khong dat\r\n1.1.2\r\n         viec he thong may phat dien Kohler model 2000ROEZM cong\r\n         sucit 1850/2035KV. Neu cac thong so lam viec Binh mirc czia\r\n         may khi hogt c16ng vet 6. chl d6 cho. standby.\r\n         Phu.o.ng phap .th l.) 16i trong he thong: He thong may phat Dat/Khong dat\r\n         dien Gas tua-bin Kawasaki clot trong phong kin thi viec he\r\n1.1.3    thong quat cap khi vao cho may phat hogt Ong c6 vai tro\r\n         nhw the na o, neu he thong quo` cap nay hong thi hien twang\r\n         ctia mq phat chay se nhw thl. nao, each khac phyc.\r\n         Cac dieu kien, thong so anh hifang den qua trinh hoa clang Dat/KhOng (tat\r\n1.1.4                  ,\r\n         b6 ciia he thong may phat dien Kohler model 2000ROEZM,\r\n\f                                            18\r\n        nguyen nhan gay mat an dinh trong qua trinh hoa ding b0 va arch\r\n        Ichac phuc.\r\n        Cam ket ho tro. Online 24/24 gib de nhan th8ng bao tir chit Dat/Khong dat\r\n1.2     dAu tu, va có mat tai hien tnrong trong yang 4h ke tir khi nhAn\r\n        dirge thong bao dm chi' dau tu de )(UV/ su co.\r\n        Cam ket dm nha thAu ye kha nang cung cap vat tu thiet bi Dat/Khong dat\r\n        siva china, thay the;       a\r\n                                   xuat danh muc Vat tu du phong;\r\n1.3     khuyen cao cUa hang ve thai Sian thay the linh kien, thiet bi\r\n        dinh kSf; kha rfang lien lien ket nha san xuat thiet bi dm he\r\n        thOng may ghat dien.\r\n        He thOng to chirc va nhan su: Ke khai bo tri nhan sir, thuyet Dat/Khong dg\r\n1.4     minh vi tri nhan su cho cong viec bao tri va ho trg Online 24/24\r\n        gia\r\n        Nha thAu phai clap irn ducyc day du tieu chuAn ye ky thuat Dat/Khong dat\r\n1.5     theo Chuang V. Yeu cau ky thuat\r\n2       Bin phap, quy trinh bao tri, kha nang kha'c phyc sty CO\r\n2.1     Bien phap, quy trinh bao tri                                     Dat/Khong dat\r\n        Quy trinh va not dung bao tri he thjng may phat dien Diezel\r\n2.1.1\r\n        va Gas tua-bin\r\n2.2     Cac bien phap clam bao an toan\r\n        Cac bien phap dam bao an town lao dOng (ATLD), phong Dat/Khong dat\r\n2.2.1      ,\r\n        chong Choy no (PCCC) va ve sinh moi trudeng (VSMT)\r\n        Cam kit co. bien phap dam bao an town dien phyc vu cho san Dat/KhOng dat\r\n2.2. 2      ,                              .:\r\n        xueit trongxqua trinh bao tri he thong may phat dien.\r\n2.3     Tien dO, ke hoach bao tri\r\n        Nha thju phai cam ket de ra Win dO, ki hoach bao tri di di Dat/Khong dat\r\n        bao hoan ,thanh cong tac bao tri va pha hop voi thyc ti he\r\n2.3.1 thong thief bi, tinh chat hoot dOng clia Dai TI-IVN cling nhu\r\n        khoang cach theri gian tien hanh bao tri thiit bi voi nhfing\r\n        kin da bao tri truck.\r\n       Myc 4. Tieu chu n dinh gia ve tai chinh\r\n        4.1. Phtrang pilaf) gia thap nhit3:\r\n       Cach xac dinh gia thap nhat theo cac bulk sau day:\r\n       Buoc 1. Xac dinh gia du thou, trir di gia tri giam gia (neu co);\r\n       Buck 2. Xac dinh tru dal (neu co) theo quy dinh tai Muc 28 E-CDNT\r\n       Btrac 3. Xep hang nha thou: E-HSDT có gia du thAu, trir di gia tri giam\r\n gia (neu co), sau khi tinh tru dai (neu co) thap nhat dugc xep hang thir nhat.\r\n\r\n\r\n\r\n\r\n TnrOng hop ap diving phucmg phdp nay thl x6a b6 Khoan 4.2. Phucmg phap gia cianh gid va Khoan 4.3. Phuong\r\nphap ket hop gita ky thuat va gia.\r\n\f                                           19\r\n            Chtrorng IV. BIEU MAU Men THAU VA DU' THAU\r\n\r\n\r\n                                                                  Trach nhiem thin hien\r\n                                                     Cach thlk\r\nSTT                    13iiu lam                                   Ben mei          x\r\n                                                     thkrc hien              Nha than\r\n                                                                    than\r\n 1          s6 01A. ,Pham\r\n                       • vi cung cap Op\r\n                                        clung cl6i\r\n 1                                                                    X\r\n      veri loai hop don troll gOi)\r\n\r\n      Mau so 01B. Phani vi cung cAp (ap dung d6i\r\n 2                  •                 A                               X\r\n      vcn loai hop &Ong theo dcm gia co dinh)\r\n\r\n 3    Mau so 01C. pham vi cung cap (ap idling doi\r\n                                                                      X\r\n      voi loai hop (long theo dcm gia dieu chinh)    Webform\r\n\r\n      Mau so 01D. Pharr vi cung cap (ap dung doi\r\n                      •                                               X\r\n      veri loai hop (long hOn hop)\r\n\r\n 5    Mau s6 02. Dom dkr thou                                                    X\r\n\r\n 6    Mau s6 03. Them thuan lien danh                                            X\r\n\r\n      Mau s6 04A. Bao fanh dir thAu (ap dung trong                               X\r\n 7\r\n      truang hop nha thciu clac lap)               Scan dinh\r\n                                                   kem len He\r\n      Mau so 04B. Bao lanh du thou (ap dung trong    thOng                       X\r\n 8\r\n      trtrang hop nha thdu lien danh)\r\n\r\n      Mau so 05. Hop dung tucmg tkr do nha that'                                 X\r\n 9\r\n      thirc hien\r\n\r\n10    Mau s6 06A. Bang a xuat nhan skr chi' eh&                                  X\r\n\r\n      Mau s6 06B. Bang 15/ lich chuyen mon ciia                                  X\r\n11\r\n      nhan skr ail chat\r\n\r\n12    Mau s6 06C. Bang kinh nghiem chuyen mon                                    X\r\n\r\n13    Mau so 06D. Bang ke khai thiet bi chii yeu                                 X\r\n                                                     Webform\r\n      Mau s6 07. Hop dtmg khong hoan thanh do                                    X\r\n14\r\n      lOi ciia nha thou\r\n\r\n15    Mau so 08. Tinh hinh tai chinh dm nha thou                                 X\r\n\r\n16\r\n      Mau\r\n       •\r\n          so 09A. Pham vi cong vie'c sir dung nha                                X\r\n      thou phki\r\n\r\n      Mau se 09B. Danh sach Ong ty con, ding ty                                  X\r\n17    thanh vien dam nhan phan c8ng viec goi thou\r\n\r\n18    Mau s6 10. Bang tien dO thkrc hien                                         X\r\n\f                                        20\r\n\r\n     Mau s6' 11A. Bang gia du thAu (ap dung loci\r\n19                                                 X\r\n     hop &rig tron gal)\r\n\r\n     Mau so11B. Bang gia du thAu (ap dung loci\r\n20                                                 X\r\n     hop &rig theo don gia co dinh)\r\n\r\n     Mau so11C. Bang gia du thou (ap dung loci\r\n21                                                 X\r\n     hop &ling theo don gia dieu chinh)\r\n\r\n     Mau s6 11D. Bang gia du thAu (ap dung loci\r\n22                                                 X\r\n     hop (long lion hop)\r\n\f                                                                      21\r\n\r\n                                                                                              Mau so 01A (Webform tren He thiing)\r\n\r\n\r\n                                                      PHAM VI CUNG CAP\r\n                                                Op dung cloi voi loci hop gong tron goi)\r\n\r\n       Van phong Dai Truyen hinh Viet Nam can &roc cung cap dich vu bao tri ton gal va nhan cong thay the linh kien, sira chila\r\nhong h6c (khong bao gom vat to thay the, sira chila) he thong may phat dien trong tem. nha TT THVN veyi not dung cong viec mo\r\nto theo Bang sau:\r\n                                                            KhOi lircrng                   Dia diemthtic hien      Ngily hoar' thinh\r\n STT      Danh muc dich vu          MO ti dich vu(*)                       Dorn vi tinh\r\n                                                             mZri thin                          dich vu                 dich vu\r\n\r\n (1)              (2)                     (3)                   (4)            (5)                 (6)                    (7)\r\n\r\n        Bao tri N thing may Dap img yeu ca'u 141                                           43 NguyZn Chi\r\n                                                                                                                1 nam (365 ngay) Ice tir\r\n  1     phat din Dai THVN thulat tai Chuang V,                  01             Goi\r\n                                                                                           Thanh, Ng9c          ngay Fig]) cl6ng co hi'0\r\n        narn 2022           cilia E-HSMT                                                   Ranh, Ba Binh,\r\n                                                                                           Ha Ni5i, Viet Nam.\r\n\r\n       GM chit:\r\n       (1), (2), (3), (4): Ben mei thAu ghi cac not dung cong viec de nha thAu lam co soy chao gia du th'au.\r\n       (*) Dan chieu den not dung tucmg img quy dinh tai Chuang V.\r\n\f                                                      22\r\n\r\n\r\n                                    DANH SACH CAC HANG MIX CHI TAT:\r\n                                                                                                           SO 1An\r\n                                                                                       Don vi    KhOi      bao tri\r\nSTT                            MO ti sin pham, dich vu\r\n                                                                                        tinh    Itro.ng   trong 01\r\n                                                                                                            'lam\r\nA     BAO TRI HE THONG MAY PHAT DIEN KAWASAKI                                           Bi)\r\n1     May phit din Gas tua-bin 380V, 50Hz, 85dB (A):\r\n      Kiem tra va v§ sinh tong quan\r\n      Klein tra va ve sinh tong the may phat: hOp cach am, dau phat AC, tuabin khi,\r\n 1                                                                                      Bo^       2          3\r\n      may nen khi ly tam,....\r\n 2    Kiem tra va xir 1S, cach dien cua dau phat                                         BO       2          3\r\n 3    Kiem tra va Kir V, dO on trong phon4 tai vi tri cach vo may lm                     BO       2          3\r\n 4    Kiem tra va xir 15, dO rung lac, can bang cila trkic va can chinh                  BO       2          2\r\n 5    Ve sinh ben ngoai                                                                  BO       2          4\r\n      Bong co tuabin khi:\r\n 6    Kiem tra thei gian van hanh                                                       BO      -- 2         6\r\n 7    Kiem tra, cai at hoat dOng dm hOp tniyLl dOng giam toc cho phi' hop               BO         2         3\r\n      Kiem tra, cai ctat kha nang mang tai va dO on dinh cila dOng co va cal at phi)                         1\r\n 8                                                                                      BO        2\r\n      hcfp\r\n9     Kiem tra va v'' sinh loc giO, loc nhert, loc dau                                   BO       2          2\r\n10    W sinh ben ngoai                                                                   BO       2          6\r\n      Dau phat:\r\n11    Mem tra va xir 1y do nghen duCfng gio vao va ra                                    BO       2          6\r\n12    Kiem tra va v'e' sinh day quan                                                     BO       2          6\r\n13    Ki6'm tra va Ni'' sinh bac dan xoay                                                BO       2          6\r\n\f                                                        23\r\n14    Kiem tra va xii lY cac moi not cap Ong lkrc va ve sinh                               BO   2   6\r\n15    Ve sinh ben rwai                                                                     BO   2   6\r\n16    Ve sinh va bo sung ma boi tram vao bac clan                                          BO   2   3\r\nII    Tii dien Op ngdm cho may phat dien:\r\n17    Mem tra tong the to dien                                                             BO   2   6\r\n      Kiem tra, can chinh cac Ong hO bao va cac thie't bi hien thi chat ltrcmg dien\r\n18                  .     .                                                                BO   2   6\r\n      nang: Ong dien, then ap,...\r\n19    Kiem tra, xir ly cach dien va cac an town ve dien                                    BO   2   6\r\n      Do kiern (long dien cua cac may cat, ap to mat danh gia mix dO qua tai, can\r\n20                                                                                         BO   2   6\r\n      pha\r\n      Kiem tra au not siet lai dau cap, dai eic, dien tra not dat, nhiet dO khi mang tai\r\n21                                                                                         BO   2   3\r\n      va ve sinh thanh cai\r\n22    Ve sinh ben ngoai                                                                    BO   2   4\r\n      Kiem tra can chinh ACB Ong ltrc, MCCB, Contactor va cac thiet bi bao ve\r\n23                                                                                         B0   2   6\r\n      canh bao\r\nIII   HE THONG NAP Kill, KHONG KHI, Kill THAI\r\n      Quat gio but vao: ,\r\n24    Mem tra va xir lY tieng on                                                           BO   4   6\r\n25    Kiem tra dung dien va dien ap dm thie't bi                                           BO   4   6\r\n26    Kiem tra va xir 1Y cach dien cila Ong co                                             BO   4   6\r\n27    Tra dau ma boi tran vao vong bi                                                      BO   4   3\r\n28    Can chinh (long tam cac khop not                                                     BO   4   3\r\n29    Siet chat tat ca cac not moi dien                                                    BO   4   3\r\n30    Siet chat co cau ca khi lap d'at quat                                                BO   4   3\r\n31    Ve sinh toan bk.') vat                                                               BO   4   4\r\n      Quat thong gio diit trong hop:\r\n32    Kiem tra va )(fib', tieng on                                                         BO   2   6\r\n\f                                                       24\r\n33   Kiern tra clang dien va dien dp dm thiet bi                                      BO    2   6\r\n34   Tra dAu ma boi trap vao \\Tong bi                                                 BO    2   6\r\n35   Siet chat tat ca cac not moi dien                                                BO    2   6\r\n36   Siet chat co cau ca khi lap dat quat                                             BO    2   6\r\n37   Kiem tra va xir ly cach dien dm &Ong co                                          BO    2   6\r\n38   Ve sinh toan Ix) quat                                                            BO    2   4\r\n     BO' Wen am kh6i xa cap 1 90dB (A):\r\n39   Ve sinh bO tieu am bang thiet bi chuyen clUng                                    BO    2   3\r\n40   Siet chat tat Ca ca cau co khi lap Obi) tieu am ,        ,                       BO'   2   3\r\n41   Kiem tra va xir ly mirc dO fiat am thtrc to dm thiet bi bang thiet bi do dO on   BO    2   3\r\n     BO tieu am kh6i xa cap 2 75dB (A):\r\n42   Ve sinhbO tieu am bang thiet bi chuyen dung                                      BO    2   3\r\n43   Siet chat tat ca co cau co khi lip 0 bo tieu am                                  BO    2   3\r\n44   Kiem tra va xir lY mix di) fiat am thvc to dm thiet bi bang thiet bi do dO on    BO    2   3\r\n     BO tieu am cho quqt thiingygie 75dB (A):\r\n45   Ve sinhbO tieu am bang thiet bi chuyen dfing                                     Bo    2   3\r\n46   Siet chat tat ca co cau co khi lap dat bO tieu am                                BO    2   3\r\n47   Kiem tra va xir lY mdc dO tieu am thvc to dm thiet bi bang thiet bi do dO on     BO    2   3\r\n     BO tieu am gio vim cap 1 65dB (A):\r\n48   Ve sinh bo tieu am bang thiet bi chuyen din                                      BO    2   3\r\n49   Siet chat tat ca ca cau co khi lap dat 130 tieu am                               BO    2   3\r\n50   Kiem tra va xir lY mire dO tieu am thvc to dm thi6t bi bang thiet bi do dO on    BO    2   3\r\n     BO tieu am gi6 vao cap 2 65dB (A):\r\n51   Ve sinhbO tieu am bang thiet bi chuyen dung                                      BO    2   3\r\n52   Siet chat tat ca co cau co khi lap dot bo tieu am                                BO    2   3\r\n53   'Clem tra va xir lY in& dO tieu am thvc to oh thiet bi bang thiet bi do dO On    BO    2   3\r\n     Van dieu chink hru lung khong khi:\r\n\f                                                       25\r\n\r\n54   Do dong dien va dien,dp dm van dien                            BO   2   6\r\n55   Siet chat tat ca cac moi noi dien                              BO   2   6\r\n56   Siet chat tat ca co cau co. khi lap van                        BO   2   6\r\n57   Kiem tra va can chinh (10 dong ma dm van                       BO   2   6\r\n58   Ve sinh ben trong van                                               2   3\r\n     Van piston chin lira cho thong gi6:\r\n59   Do (long dien va dien ap cita van dien                         BO   2   6\r\n60   Siet chat tat ca cac not moi dien                              BO   2   6\r\n61   Siet chat tat ca, co cau co khi lap van                        BO   2   6\r\n62   Kiem tra va can chinh dO dong ma cua van                       BO   2   6\r\n63   Ve sinh ben trong van                                          BO   2   3\r\n     Van 1 chieu cho khOng khi thai:\r\n64   Do (long dien va dien,ap cila van dien (ntu co)                BO   2   6\r\n65   Siet chat tat ca cac moi not dien (nal co)                     BO   2   6\r\n66   Siet chat tat Ca co cau co khi lap van                         BO   2   6\r\n67   Kiem tra va can chinh dO dong ma dm van                        BO   2   6\r\n68   Ws sinh ben trong van                                          BO   2   3\r\n     Van co Ong co cho khOng khi vim cho van piston chin lira:\r\n69   Do clang dien va dien dp cila van dien                         BO   2   6\r\n70   Siet chat tat ca cac not moi dien                              BO   2   6\r\n71   Si& chat tat ca co cau co khi lap van                          Bo   2   6\r\n72   Kiem tra va can chinh dO dong ma dm van                        BO   2   6\r\n73   Kiem tra va xir V/ each dien dm dOng co                        BO   2   6\r\n74   Kiem tra hoat dOng dm Ong co van                               BO   2   6\r\n75   W sinh ben trong van                                           BO   2   3\r\n     He.-, thOng dtrirng Ong cap khi vac, va khi thai:\r\n76   Kiem tra va can chinh gia treo va he thOng co dinh duang Ong   BO   2   6\r\n\f                                                       26\r\n77   Siet chat he thong co dinh diking on        ,                                       BO   2   6\r\n78   Kiem tra va xir 1, dO kin dm duong 'Ong cap Ithi                                    BO   2   4\r\n79   Ve sinh doing Ong                                                                   BO   2   4\r\nIV   HE THONG NHIEN LIEU\r\n     COng tic lieu khien mire chAt long:\r\n80   Kiem tra va ve sinh tiep diem ctita cong tac                                        BO   1   6\r\n81   Kiem tra ngu6n dien cap den cong tac             ,                                  BO   1   6\r\n82   Kiem tra hoat &Ong dm cong Vac va xir lY neu can                                    BO   1   6\r\n     Klein tra, can chinh he thong phao va mix phao imgvon         di) hoat &Ong binh\r\n83                                                                                       BO   1   6\r\n     throng\r\n     Thong cap nhien lieu 1950L:\r\n84   Ve,sinh thimg va gia der thimg cap nhien lieu                                       BO   1   6\r\n85   Kiem tra, gia ct, ca cau treo, dor thong cap nhien lieu                             BO   1   3\r\n     Kiem tra va xtir 1S, dO kin, nap day, hinh dang dm thitng cap nhien lieu va su ro    „\r\n86               -                                                                       B9   1   3\r\n     ri oh he thong cap\r\n                      cap nhien\r\n                           nhien lieu.\r\n87   Kiem tra xac dinh muc dau thuc to trong binh                                        BO   1   6\r\n     M tra tinh trang va muc dau dm he thong be ngam cap dau 100.000 lit gom\r\n     Kiem\r\n88                                                                                       BO   1   6\r\n     hai thimg 50.000 lit là nguon cap cho thong 1.950 lit.\r\n89   Kiem tra va xirlS, Ong thong hai thimg dau trung gian                               BO   1   3\r\n90   Mem tra va ve sinh can thong Au va 19c dau                                          BO   1   3\r\n     Bum cap nhien lieu:\r\n91   Kiem tra va xir IS, each dien caa bam                                               BO   2   6\r\n92   Kiem tra va can chinh hoat dOng dia tat ca cac van ket not vii bam                  BO   2   6\r\n93   Mem tra va xtirlS, tieng on                                                         BO   2   3\r\n94   Kiem tra va xir 1ST re ri                                                           BO   2   6\r\n95   Kiem tra va ghi lai dong dien va dien ap lam viec ciia barn ,                       BO   2   3\r\n96   Kiem tra va cai dat hoat dOng dm barn theo tin hieu dieu khien.                     BO   2   3\r\n\f                                                      27\r\n\r\n97   Siet chat tat ca cac bu 'Ong va dai oc de co dinh barn                             BO    2   3\r\n98   Ve sinh ben trong barn, van                                                        BO    2   3\r\n     Do dac va can chinh luu lacing va ap suit lam viec dm barn theo thiet ke va        BO    2   2\r\n99\r\n     yeu cau dm chil dau tu.\r\n100 Ve sinh ben ngoai barn, van                                                         BO    2   3\r\n     Bain hOi nhien lieu:\r\n101 Mem tra va xir15, cach dien caa Ong co                                              B6    1   3\r\n102 Kiem tra va can chinh hoat Ong dm tat ca cac van ket not vri barn                   B6    1   3\r\n103 Kiem tra va xir15, tieng on                                                         B6    1   3\r\n104 Kiem tra va xir15, re ri                                                            BO    1   3\r\n105 Krem tra va ghi lai dung dien va dien ap lam viec dm barn                           BO    1   3\r\n      Do dac va can chinh luu luang va ap suit lam viec dm barn theo thiet ke va        BO    1   3\r\n106\r\n      yeu cau dm chil dau tu.\r\n107 Kiem tra va cai dat hoat d6ng dm barn theo tin hieu dieu khien.                     BO    1   3\r\n108 Siet chat tat ca cac bu long va dai 6c de c6 dinh barn                              B6    1   3\r\n109 Ve sinh ben trong barn, van                                                         B6    1   3\r\n110 V'e sinh ben ngoai barn, van                                                        B6    1   3\r\n      BO dieu khien nhien lieu:\r\n111 Kiem tra va do dac nguon dien cap cho b6 dieu khien                                 BO    1   3\r\n112 Kiem tra va xir 15/ each dien dm b6 dieu khien                                      BO    1   3\r\n      Kiem tra va cai (tat hoat d6ng cira b6 dieu khien, dieu khien barn hoat dOng 6,         1\r\n113                                                                                     B'6       3\r\n      cac che d6 khac nhau\r\n114 Ve sinh toan b6 b6 dieu khiên                                                       B6    1   3\r\n      He thOng van dien tic\r\n     --%                                                                                BO    1   3\r\n 115 Kiem tra, do dac he thong nguon cap cho van dien to\r\n 116 Kiem tra va can chinh hoat Ong dong/mo dm van                                      B6    1   3\r\n 117 Kiem tra va xir ly cach di.'n cila van                                             BO    1   1\r\n\f                                                      28\r\n118 Ve sinh ben ngoai van                                                              BO      1   3\r\n    Bo loc nhien lieu:\r\n119 Kiem tra de ve sinh hoac thay the bli loc nhien lieu                               BO      2   3\r\n V HE THONG BOI TRON\r\n    Bain (au boi tran:\r\n120 Mem tra va xirlS, each dien ciia Ong ca                                            BO      2   6\r\n121 Kiem tra va can chinh hoat Ong dm tat ca cac van ket not vai barn                  BO      2   6\r\n122 Kiem tra va xir 15f tieng on                                                       BO      2   6\r\n123 Kiem tra va xirlS, ro ri                                                           BO      2   6\r\n124 Kiem tra va ghi lai dung dien va dien ap lam viec ciia barn ,                      BO      2   6\r\n125 Kiem tra va cai dat hoat dOng dm barn theo tin hieu diet' khien.                   BO      2   6\r\n126 Ve sinh barn, van                                                                  BO      2   3\r\n127 Siet chat tat ca cac bu long va dai oc de co dinh barn                             BO      2   3\r\n      Bo\r\n      °-, ,\r\n            19c, hr(ri 1Qc dAu boi troll:\r\n128 Kiem tra de ve sinh hoac thay th6 WO 19c, luoi loc dAu                             Bo      2   3\r\n    Van dieu khien ap suat dAu:\r\n129 Kiem tra va can chinh hoat dOng dm van                                             B4::■   2   6\r\n130 Ve sinh van                                                                        BO      2   3\r\nVI HE THONG KlI(I DQNG\r\n    Tii dieu khien iipoi dOng to &Ong\r\n131 Kiem tra tong the to dien                                                          BO      2   6\r\n132 Kiem tra va can chinh cac do'ng ho bao va cac thiert bi hien thi                   BO      2   6\r\n    Kiem tra dau not va si6t lai au cap, dai 6c, dien tra not dat, nhiet dO khi mang\r\n133                                                                                    BO      2   6\r\n    tai)\r\n134 Kiem tra va can chinh cac thiet bi Ong luc va cac thie't bi bao ve canh bao        BO      2   6\r\n135 Ve sinh town to                                                                    BO      2   6\r\n    BO nguAn DC de khoi Ong MSE:\r\n\f                                                       29\r\n136    Kiem tra do dac he thong sac binh                    BO   2   6\r\n137    Kiem tra va can chinh dau cam Hen nhiet d0           B0   2   6\r\n138    Klein tra, can chinh he th0ng canh bao va an town    BO   2   6\r\n139    Kiem tra dau 11'6110 nguon                           BO   2   6\r\n140    Ve sinh, siet ctrc Ac quy                            B0   2   6\r\n141    Do not troy ac quy                                   BO   2   2\r\n142    Ve sinh b0 ngutm                                     BO   2   6\r\n       Bong co' khiri Ong:\r\n143      5. tra do dac nguon dien\r\n       Kiem                                                 BO   2   6\r\n144    Kiem tra va xtr 1)\", cach dien du Ong co             BO   2   6\r\n145    Ve sinh Ong co                                       BO   2   6\r\nVII    HE THONG DANH LU'A\r\n       Bo kich tir:\r\n146    Mem tra siet lai cac diem dau not 130 kich dien      BO   2   6\r\n147    Ve sinh b0 kich dien                                 BO   2   3\r\n       Phich cam dinh lira:\r\n148    Kiem tra va can chinh tiep Vic cña phich cam         BO   2   6\r\nVIII   HE THONG DIEU KHIEN MAY PHAT\r\n       Bo cam Wen cho Vic do quay va dieu khien:\r\n149    Kiem tra, do dac nguon dien cap cho b0 cam Hen       Bo   2   6\r\n150    Ve sinh cam bi&                                      Bo   2   6\r\n       ECB's body:\r\n151    Ve sinh                                              Bo   2   6\r\n       MO dun cap nguon:\r\n152    Ve sinh                                              BO   2   6\r\n       BO,chuyen di DC/DC:\r\n153    Kiem tra siet lai cac diem dau not                   B0   2   6\r\n\f                                                     30\r\n154   Ve sinh be chuyen del                                               BO   2   6\r\nIX    HE THONG THIET BI DO LU'ONG GIAM SAT\r\n              A           A   A\r\n      Bong ho do ap suat dau:\r\n155   Kiem tra, can chinh lai viec dau not tin hieu ve dong ho do         BO   2   6\r\n156   Kiem tra va can chinh chi thi dm dOng hO                            BO   2   6\r\n157   Ve sinh dOng hO                                                     BO   2   4\r\n      Nhiet ke dAu:\r\n158   Kiem tra dau not tin hieu ye clang hO do                            BO   2   6\r\n159   Kiem tra chi thi ciia ding hO                                       BO   2   6\r\n160   Ve sinh dOng hO                                                     BO   2   4\r\n      Diing ho do ap suAt may nen:\r\n161   Kiem tra dau not tin hieu ve dong he do                             BO   2   6\r\n162   Kiem tra va can chinh chi thi dm dong hO                            BO   2   6\r\n163   Ve sinh don ho                                                      BO   2   4\r\n      He thtmg dong hO do dien a1, conk suet dong dien:\r\n164   Kiem tra clAu not tin hieu ve dong ho do ,                          BO   2   6\r\n165   Kiem tra va can chinh chi thi dm dong he                            BO   2   6\r\n166   Ve sinh dOng hO                                                     BO   2   4\r\n X    HE THONG BCM HUT NUIJC HO GAS BON DAU\r\n      Bum Junk but hO gas:\r\n167   Kiem tra va xirlSr cach dien cila barn ,                            BO   1   4\r\n168   Mem tra va can chinh boat &Ong dm tat ca cac van ket not voi barn   BO   1   4\r\n169   Kiem tra va xii V/ tieng on                                         BO   1   3\r\n170   Kiem tra va xirlS, re ri ntrac                                      BO   1   3\r\n171   Kiem tra do dac va ghi lai dong dien va dien ap lam viec dm barn    BO   1   3\r\n172   Kiem tra va cai dat hoat dong dm barn theo tin hieu dieu khien.     BO   1   3\r\n173   Siet chat tat ca cac bu long va dai Oc de co dinh barn              BO   1   3\r\n\f                                             31\r\n\r\n174  Ve sinh bum, van                                      BO    1   4\r\n           .A      .X\r\n     Tii (lieu  khien born 'mere:\r\n175 Kiem tra tong the to dien                              BO    1   4\r\n176 Kiem tra dau not va ve sinh tit                        BO    1   4\r\n177 Kiem tra va xir 1S, each dien va cac an town ve dien   BO    1   4\r\nXI HO TRQ KY THUAT\r\n178 HZ'S tro, Icy thuat 24/7 02 may Tua-bin                Goi   2\r\n B BAO TRi 02 MAY PHAT HIEN KOHLER 2000ROEZM               BO    2\r\n  I DQNG CO\r\n179 Kiem tra va xirl'y dau ro ri                           BO    2   4\r\n180 Kiem tra va can chinh diing WO ap suat dau             BO    2   4\r\n181 Kiem tra va ve sinh Den bao ap suat dau                BO    2   4\r\n182 Kiem tra dau may va 19c dau                            BO    2   4\r\n183 Kiem tra va ve sinh loi loc au                         BO    2   4\r\n184 Kiem tra va ve sinh phin loc d'Au                      BO    2   4\r\n185 Kiem tra dau boi tram                                  BO    2   4\r\n186 Kiem tra va ve sinh loc tho dau nliZm                  BO    2   4\r\n187 Kiem tra va xir 1S/ ro ri nhien lieu                   BO    2   4\r\n188 Kiem tra va ve sinh phin 19c nhien lieu                BO    2   4\r\n189 Kiem tra mire nuac lam mat                             BO    2   4\r\n190 Kiem tra va xir 1St dO ro ri cila mrac lam mat         BO    2   4\r\n 191 Kiem tra va xii VI dO kin dm nap day bO tan nhiet     BO    2   4\r\n 192 Kiem tra va ve sinh canh tan nhiet                    BO    2   4\r\n 193 Kiem tra va can chinh dO cang day cu-roa              BO    2   4\r\n 194 Kiem tra mirc name lam mat                            BO    2   4\r\n 195 Lam sach be ngoai 17,0 tan nhiet                      BO    2   4\r\n 196 Lam sach he thong lam mat                             BO    2   4\r\n\f                                                        32\r\n\r\n197   Kiem tra va bo sung nuac ac quy                                                     BO    2   4\r\n198   Ve sinh ac quy                                                                      BO    2   4\r\n199   Kiem tra, do dac tinh tran, nap ac quy                                              BO    2   4\r\n200   Boi mar chong ri dau ctrc ac quy       ,                                            BO    2   4\r\n201   Kiem tra ve sinh may phat va ma de                                                  B9    2   4\r\n202   Mem tra va siet lai day va cac diem not                                             BO    2   4\r\n203   Ve sinh loi loc khong khi                                                           B'9   2   4\r\n204   Ve sinh ben ngoai bo loc khi                                                        BO    2   4\r\n205   Ve sinh ben trong b9 loc khi                                                        B9    2   4\r\n206   Kiem tra va ve sinh loi loc khi                                                     B9    2   4\r\n207   Kiem tra he thong but xa, b9 tang ap (Turbo)                                        B9    2   4\r\n208   Kiem tra va xir1S, d'9' on va tinh trang khoi dOng                                  BO    2   4\r\n209   Kiem tra va xir VI tinh tang khi thai      ,    _                                   BO    2   4\r\n210   Kiem tra va ye' sinh Ong po giam thanh, Ong dan thoat khi thai                      B9    2   4\r\n II   DAU PHAT\r\n211   Ve;, sinh tong the dau phat dien\r\n                                 7     I\r\n                                                                                          BO    2   4\r\n                                                                       7    I\r\n\r\n\r\n      Kiem tra va siet lai cac diem tiep xiic dien doting luc va cac diem tiep xiic tin    ,,\r\n212                                                                                       B9    2   4\r\n      hieu\r\n213   Kiem tra va xir 1ST str an town dien                                                BO    2   4\r\n214   Kiem tra va cai dat bo di'eu chinh dien ap AVR                                      B9    2   4\r\n215   Kiem tra va can chinh bo dieu chinh toc di)                                         B9    2   4\r\nHI    BANG DIEU KHIEN\r\n216   W sinh to bang dieu khiehn                                                          BO    2   4\r\n217   Kiem tra va ve sinh d6'ng hii, den bao                                              B9    2   4\r\nIV    Ti1 HOA BONG BO\r\n218   Kiem tra ve sinh to him dong b9                                                     BO    2   4\r\n219   Kiem tra va siet tai cac diem tiep Vic dien d9ng ltrc, tin hi'eu                    BO    2   4\r\n\f                                                     33\r\n\r\n V    VO CHONG ON VA HE THONG NHIEN LIEU\r\n220   Ve,sinh vo chong On                                                BO    2   4\r\n221   Kiem tra va ve sinh dm lay gi6 vao giai nhiet may                  BO    2   4\r\n222   Kiem tra va ve sinh hop, cira thoat gi6 nong ,                     BO    2   4\r\n223   Kiem tra ve sinh to diet' khien born au, born dau, duong Ong dau   BO    2   4\r\n224   Kiem tra va xirlS, str r6 ri                                       BO    2   4\r\nVI    HO TRQ Id? THUAT\r\n225   Hi; trci ky thuat 24/7 may Kohler                                  G6i   2\r\n\r\n\r\n\r\n\r\n                                                                                       VG\r\n\f                                         34\r\n                                              Mau so 02 (Webform tren He th6ng)\r\n\r\n\r\n                                DON Di THAU\r\n\r\n\r\n      Ngay:           thOng ty. &Ong trich xua't]\r\n      Ten goi thou:      [He thong ty. 'Ong trich xildt]\r\n      Kinh girl:      [He thOng to dOng trich xuat]\r\n                                                 /\r\n       Sau khi nghien ciru E-HSMT, chi:mg toi:\r\n       Ten nha thou:       [He thong to clOng trich xueit] cam ket thvc hien gOi\r\nthau             [ He thong to &Ong trich xuat] so E-TBMT:               [He thong\r\nty. Ong trich xuat] theo dimg yeu cau neu trong E-HSMT vori gia du thou (tong\r\nso lien) la           [He thong to &Ong trich xuat] ding vai cac bang tong hop\r\ngia du thou kern theo.\r\n       Ngoai ra, chUng toi to nguyen giam gia du thou voi tS, le phan tram giam gia\r\nla          [Ghi ty le giam gia, neu có].\r\n       Gia du thou sau khi trir di gia tri giam gia la:   IN thong ty. Ong tinh]\r\n(da bao g6m toan bc) thue, phi, le phi (neu co)).\r\n      Hieu lvc cua E-HSDT:          [He thOng to clOng trich xu Jt]\r\n      Bao dam du thou:            I ghi gia tri bang so, bang chi va clOng tkn cUa\r\nbao dam cly. thou]\r\n      Hieu ltrc cua Bao dam du thaw                  [ghi thai gian hieu luc ke: tit\r\nngay dOng thou]\r\n      Chung toi cam ket:\r\n      1.'thong dang trong qua trinh thvc hien thu tuc giai the hoac bi thu hai\r\nGidy chi:mg nhlan clang ky doanh nghiep hoac Gidy chUng nhan dang ky h0 kinh\r\ndoanh hoac cac tai lieu tuang ducmg khac; khong thuOc truang hop mat kha nang\r\nthanh toan theo quy dinh cua phap lust ve doanh nghiep hoSc cac tai lieu tuung\r\nducmg khac;\r\n      2. Khong vi pham quy dinh ve bao dam canh tranh trong &Au thou;\r\n       3. Da thut hien nglira vu thue cua nom tai chinh gar) nhAt so \\Teri thai diem\r\ndong thou;\r\n      4. Khong dang trong th6i gian bi cam tham du thAu theo quy dinh cua phap\r\nlust dau thau;\r\n       5. Khong thuc hien cac hanh vi tham nhung, h6i 10, thong thou, can troy va cac\r\nhanh vi vi pham quy dinh khac cua phap luSt dau thou khi tham du goi thou nay;\r\n      6. Nhimg thong tin ke khai trong E-HSDT la trung thvc;\r\n      7. Truong hop tang thou, E-HSDT va cac van ban bO' sung, lam ro E-\r\n\f                                          35\r\nHSDT tao thanh thoa thuan rang buOc tranh nhiem Oita hai ben cho toi khi hop\r\ndung ducic kY ket;\r\n       8. Neu E-HSDT cua chin toi duoc chap nhan, chin toi se thuc hien bien\r\nphap bao dam thvc hien hop dOng theo quy dinh tai Muc 37.1 E-CDNT dm E-HSMT;\r\n      9. Co du nang luc, kinh nghiem de thut hien goi thAu(2);\r\n       10., Tnrong hop chi:mg toi khOng n6p ban gOc bao dam du thaus(holac bao dam\r\ndu thau bang tien mat neu c6 gia tri nho ham 10 trieu dong) theo yeu cau cua Ben m&i\r\nthau quy dinh tai Muc 18.6 E-CDNT dti chimg toi se, bi neu ten ten ' He thongva tai\r\nkhoan, cua chung toi se bi khoa tong yang 06 thang ke tir ngay Cuc Quan 1)\", dau thau,\r\nB6 Ke hoach va Dau tu nhan dugc van ban de nghi cua Chu dau tu.\r\n\r\n      Ghi chi,:\r\n      (1) Don dir thAu ducyc k51 bang cha kSts6 dm nha thau khi nha than nOp E-HSDT.\r\n      (2)Doi vOi goi than ap dung hinh thfic chao hang c4nh tranh.\r\n\f                                           36\r\n                                                Mau so 03 (Webform tren He thCong)\r\n\r\n\r\n                              THOA THUAN LIEN DANH\r\n      Ngay:         [ILO thong tte &Ong trich xuat]\r\n      Goi th'au:           thong tte gong trich xuat]\r\n      ThuOc du. an:          [ITO thong ttr clOng trich xuat]\r\n      Can cir (I)          thong tte &Ong trich xuat]\r\n      Can arm              thong tte Ong trich xuat]\r\n    Can cu E-HSMT G6i thAu:            He thong ttr Ong trich xuat] voi so E-\r\nTBMT:       thong ty' Ong trich xucit]\r\n      Chung toi, dai dien cho cac ben kY thoa thua'n lien danh, gom c6:\r\n      Ten thanh vien lien danh tht'r nhAt:                 thong to clOng trich xuat]\r\n      S6 clang 1c3rT doanh nghiep:              thong tte Ong trich xuat];\r\n      Dai dien là ong/ba:\r\n      Chdc vu:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Ten thanh vien lien danh thtn hai:                  thong tte dOng trich xuat]\r\n      S6 (tang ky doanh nghiep:                 thong ttr Ong trich xuei ;\r\n      Dai dien la ong/ba:\r\n      Chdc vu:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Ten thanh vien lien danh tilt? n:                 thong ttc Ong trich xuat]\r\n      SO clang ky doanh nghiep:          NO thong or clOng trich xueit] ;\r\n      Dai dien la ong/ba:\r\n      Chirc vu:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Cac ben (sau day goi la thanh vien) th6ng nhat ky ke't thoa thtfan lien danh\r\nvOi cac not dung sau:\r\n\f                                        37\r\n       Dieu 1. Nguyen tic chung\r\n        1. Cac thanh vien to nguyen hinh thanh lien danh de tham du than goi\r\nthat'            thong to dOng trich xudt] thu6c du an       [He thong tic Ong\r\ntrich xuat].\r\n        2. Cac thanh vien thong nhat ten goi dm lien danh cho moi giao dich lien\r\nquan den g6i thou nay IA:       [ghi ten clia lien danhJ.\r\n        3. Cac thanh vier' cam ket khong thanh vien nao dtrqc toy tham gia coc\r\nlap hoc lien danh Wei nha thou khac de tham gia goi thau nay. Truemg hop\r\ntrung thou, khong thanh vien nao c6 quyen tir choi thvc hien cac trach nhiem va\r\nnghia vu da quy dinh trong hop dong. Truemg him thanh vien dm lien danh tir\r\nchoi hoan thanh trach nhiem rieng cua minh nhu da th6a thu'an thi thanh vien do\r\nbi xir ly nhu sau:\r\n      - Bai thicong thiet hgi cho cac ben trong lien danh;\r\n      - Bai thudeng thiet hgi cho Chu ddu to theo quy Binh neu trong hop clang;\r\n      - Hinh that xu If) khac      [ghi r5 hinh thicc xa ly khac].\r\n       Dieu 2. Phan ding trach nhiem\r\n       Cac thanh vier' th6ng nhAt phan cong trach nhiem de thuc hien g6i thou\r\n      [He thong ty. Ong trich xuat] thu6c du an       [He thong ttr Ong trich\r\nxuat] cl6i v6i tong thanh vien nhu sau:\r\n       1. Thanh vier' dung dau lien danh:\r\n       Cac ben nhAt tri phan cong         [He thong tic clOng trich xuat thanh vien\r\nkip lien danhJ lam thanh vien dimg dau lien danh, dai dien cho lien danh trong\r\nnhang phan viec saum:\r\n       - Sir dung tai khoan, chirng thu s6 de n6p E-HSDT cho ca lien danh.\r\n      [-KY; cac van ban, tai lieu di giao dich voi Ben men thdu trong qua trinh\r\ntham du thou, ke di van ban gidi trinh, lam ro E-HSDT hoac van ban di nghi\r\nrut E-HSDT;\r\n      - Thtec hien boo dam du thdu cho ca lien danh;\r\n      - Tham gia qua trinh thwang thao, hoan thien Op clang;\r\n      - Ky clan kiln nghi trong tru'emg hop nha thdu có kiln nghi;\r\n      - Cac cong viec khac fret viec 19\") kit hop clang     [ghi r5 not dung cac\r\ncong viec khcic (neu co)].\r\n      2. Cac thanh vien trong lien danh thee thuan phan ding trach nhiem thvc\r\nhien cong viec theo bang duoi day (3):\r\n\f                                               38\r\n\r\n                                                                          T'ST1? % gia tri dam\r\n                                                    NO1 dung cong vi?c                  A\r\n STT                        Ten                                           nhan so voi tong gia\r\n                                                       dam nh(in                      x\r\n                                                                                du. than\r\n  1       Ten thanh vien &nig dAu lien danh (I--K         -                     -     %\r\n          thong to clOng trich xueit)                      _                    -     %\r\n   2      Ten thanh vien thir 2                           -                     -\r\n                                                          -                     -     %\r\n\r\n  ....    ....                                                 ....\r\n                                                    Toon bot, cong viec          100`)/0\r\n                     Tong cOng                        cua got thAu\r\n\r\n\r\n        Dieu 3. Hieu ltrc cua thoa thu;an lien danh\r\n        1.Thoa thuin lien danh c6 hieu lut ke tir ngay 1(57.\r\n        2. Thoa thuin lien danh chim dirt hieu hrc trong cac trueng hop sau:\r\n        - Cac ben hoan thanh trach nhiem, nghia vu cua minh va tien hanh thanh\r\n1)\"/ hop d6ng;\r\n        - Cac ben cong thoa thu4n chim dirt;\r\n        - Nha thiu lien danh khong trung thiu;\r\n               thiu g6i thiu            thong to d'Ong trich xuat] thu6c du an\r\n      thong trx cVng trich xuat] theo thong bao oh Ben mei thou.\r\n        Them thuin lien danh dtrgc lip ten su chip thuin dm tit ca cac thanh vien.\r\n\r\n         DAI DIEN HciP PHAP CUA THANH VIEN DUNG DAU LIEN DANH\r\n                                               [xac nhOn, chic kji so]\r\n                        DAI DIEN HciP PHAP CUA THANH VIEN LIEN DANH\r\n                                                    [xcic nhan, chi? ky sa]\r\n\r\n          Ghi chic\r\n       (1) He thOong to dgng cap nhat cac van ban quy pham phap luat theo quy dinh\r\nhien hanh.\r\n          (2) Viec phan cong trach nhiem bao gam m6t hoac nhieu cong viec nhu da neu.\r\n       (3) Nha thAu phai ghi rO not dung ding viec cu the va uac tinh gia tri Wang (mg\r\nma tong thanh vien trong lien danh se thuc hien, trach nhiem chung, trach nhiem rieng\r\ncua tong thanh vien, ke ca thanh vien dirng dau lien danh. Viec phan chia cong viec\r\ntrong lien danh phai can cir cac hang muc neu trong bang gia du thau tai Mau so 11\r\nChuang nay; khong dugc phan chia cac cong viec khong thu6c cac hang mix quy dinh\r\ntai Mau so 11 Chuang nay.\r\n\f                                        39\r\n                                                   Mau so 04A (Scan dinh kem)\r\n\r\n\r\n                          BAO LANH D THAW)\r\n                       (ap dung clai Val nha thau cl(x. lap)\r\n\r\n\r\n     Ben thu huffing:     [ghi ten va clia chi caa Ben mol thau quy clinh kn.\r\nMuc 1.1 E-BDL hoac ten Chic clau to quy clinh tai Muc 5.3 E-BDL]\r\n      Ngay Oat hanh ban lanh:           [ghi ngay phat hanh bao lanh]\r\n      BAO LANH Dt THAU                   [ghi so trich y‘u cUa Bcto lanh du. thau]\r\n      Ben ban lanh:       [ghi ten va clia chi nai phat hanh, nju nhirng thong tin\r\nnay china &roc the hien 6 phan tieu cle tren giay in]\r\n       ChUng toi dugc thong bao rang         [ghi ten nha thau] (sau day goi la\r\n\"Nha thau\")       tham du thau de thgc hien gOi thau         [ghi ten goi thau]\r\nthuOc du an         [ghi ten du an] theo Thu mei thau/E-TBMT so         [ghi so\r\ntrich yefu ctia Thu mai thau/E-TBMT]\r\n        Chiang toi cam ket yeti Ben thy huemg rang chUng toi bao lanh cho nha\r\nthAu bAng mot khoan tien la       [ghi r5 gia tri bEIng so, Mng chi' va clang tien\r\nsti. dung] .\r\n        Bao lanh nay c6 hieu lgc trong (2) ngdy, ke tir ngay            thang\r\nnam       (3).\r\n\r\n        Theo yeu cL cua nha thau, chUng toi, yeti to each la Ben bao lanh, cam\r\nket(4) se thanh toan cho Ben thy huorng mot khoan tien là        [ghi ro gia tri\r\nbang so, bang chi? va clong tien sir dung,] khi nhan duck van ban thong bao tir\r\nBen thu huorng ve vi pham cua nha thau trong cac truemg hop sau day:\r\n       1. Nha thAu rut E-HSDT sau thori diem &mg thAu va trong theri gian c6\r\nhieu lgc cua E-HSDT;\r\n      2. Nha thAu vi pham phap luat ve dau thAu dan den phai huy thAu theo quy\r\ndinh tai diem d Myc 32.1 E-CDNT cua E-HSMT;\r\n       3. Nha thAu khong tien hanh hoac tir chi tien hanh thucmg thao hop d6ng\r\ntrong th&i han 05 ngay lam viec, ke tiz ngay nhan dugc thong bao mai den thuang\r\nthao hop dOng hoac cid thuong thao hop dong nhung chi hoan thien, ky ket\r\nNen ban thucmg tilde) hop dong, Ice ca trong truemg hop tittle:mg thao qua mang;\r\n      4. Nha thAu khong tien hanh hoac tir chi tien hanh hoan thien hop d6ng\r\ntrong Mori han 20 ngdy, ke tir ngdy nhan dugc thong bao trimg thau dm Ben mei\r\nthau hoac da hoan thien hop d6ng nhtmg -Ur chi lc)\", hop &Ong, trir truorng hop\r\nbat kha khang theo quy dinh cua pita!) luat dan sg;\r\n      5. Nha thAu khong thgc hien bien phap bao dam thgc hien hop d6ng theo\r\n\f                                       40\r\nquy dinh tai Muc 37.1 E-CDNT cua E-HSMT;\r\n     Truemg hop Nha thau trUng thau, bao lanh nay se het hieu luc ngay sau\r\nkhi Nha thau ky ket hop d6ng va n6p bao lanh thuc hien hop &rig cho Ben thu\r\nhuOng theo thea thuan trong hop dong do.\r\n      TnrOng hop Nha thau kh6ng trUng thau, bao lanh nay se het hieu luc ngay\r\nsau khi chung toi nhan dugc ban chup van ban thong bao ket qua lua chon Nha\r\nthau hoac trong 'yang 30 ngay ke tir ngdy het thai han hieu luc cua E-HSDT, tUy\r\ntheo th6i diem nao den truac.\r\n      Bat cu yeu cau b6i thuong nao theo bao lanh nay deu phai dugc giri den\r\nvan phOng chUng toi truck hoac trong ngay do.\r\n\r\n\r\n                                       mai din hqp phap cua ngan hang\r\n                                    [ghi ten, chtiv dank, ky ten va clOng dcitd\r\n\r\n\r\n      Ghi chU:\r\n      , (1) Trizong hgp bao lanh than vi pham mot trong cac quy dinh nhu: c6 gia\r\ntri thap hcm, thai gian hieu luc ngan hon so vai yeu cau quy dinh tai Muc 18.2 E-\r\nCDNT, kh6ng dung ten don vi thu huang, khOng phai la ban goc, khOng c6 chit ky\r\nhop le, ICY truck khi Ben mai thau phat hanh E-HSMT, hoac c6 kern theo dieu kien\r\ngay bat lgi cho Chu dau tu, Ben mei thau thi bao lanh du thau dugc coi la khong\r\nhop le. Bao lanh du thau nay la bao lanh du thau khong huy ngang. Truemg hop can\r\nthiet, doi voi cac g6i thau c6 quy mo 16n, de bao dam quyen igi cua Chu dau tu, Ben\r\nmai thau trong viec tich thu gia tri bao dam du thau khi nha thau vi pham quy dinh\r\nneu tai Bao lanh du thau, Chit dau tu, ben mai thau c6 the yeu cau nha thau cung\r\ncap cac tai lieu de chimg minh bao lanh du than da n6p trong E-HSDT la bao lanh\r\ndu thau khong buy ngang.\r\n      (2) Ghi theo quy dinh tai Muc 18.2 E-BDL.\r\n       (3) Ghi ngay c6 thei diem dOng thau theo quy dinh tai E-TBMT.\r\n       (4) Tnreng hop bao lanh du thau thieu m6t‘ho:dc mot s6 not dung cam ket neu\r\nten thi bi coi la dieu kien gay bat loci cho Chu dau tu, Ben mai thau theo quy dinh\r\ntai Muc 18.3 E-CDNT va thu bao lanh dugc coi la khong hop le.\r\n\f                                         41\r\n                                                      MAti so 04B (Scan dinh kem)\r\n\r\n\r\n                               BAO LANH DV THAU(1)\r\n                          (ap dung dai vii nha thdu lien danh)\r\n\r\n     Ben thy htriimg:    [ghi ten va dia chi cna Ben men thciu quy dinh tgi\r\nMuc 1.1 E-BDL hok ghi ten ail cidu to quy clinh tgi Muc 5.3 E-BDL]\r\n        Ngay Oat hanh bao                [ghi ngay phat hanh bao lanh]\r\n        BAO LANH DV THAU so:              [ghi so trich yeu ctia Bao lanh du thdu]\r\n        Ben bao lanh: [ghi ten va dia chi nal phat hanh, ne'u nhang thong tin\r\nnay chita dugc the hi'On a phcin tieu de tren giay in]\r\n        Chung toi dugc thOng bao rang          [ghi ten nha thdur (sau day g9i la\r\n\"Nha thou\") se tham du thou de thuc hien goi thou           [ghi ten goi thou] thuc\r\ndu an        [ghi ten du an] theo Thu men thau/E-TBMT so            [ghi so trich yeu\r\ncila Thu. Mai thdu/E-TBMT].\r\n        ChUng ten cam ket vii Ben thy htrang rang chimg toi bao lanh cho nha\r\nthou tham du thau gen thou nay bang mot khoan tien la            [ghi r5 gia tri bang\r\n  ,C                     .\r\nso, bang chu. va gongnen six dung].\r\n        Bao lanh nay có hieu luc trong (3) ngay, ke tir ngay                 thing\r\nnom (4).\r\n   ,    Theo yeu cAu       nha thAu, chung toi, vii to each la Ben bao lanh, cam\r\nket(5) se thanh town cho Ben thy hugng mgt khoan lien la         [ghi r5 gia tri bang\r\nso, bang,chic va (long tien dung] khi nhAn dugc van ban thong bao tir Ben thy\r\nhuong ye vi pham ctia nha thou trong cac truCmg hgp sau day:\r\n        1. Nha thAu rut E-HSDT sau then diem dOng thAu va trong thCri gian co\r\nhieu luc cua E-HSDT;\r\n        2. Nha thAu vi pham phap luAt ve dAu thAu clan den phai huy thAu theo quy\r\ndinh tai diem d Muc 32.1 E-CDNT cua E-HSMT;\r\n        3. Nha thAu khong tien hanh hoAc tir ch6i tien hanh thucmg thao hop dOng\r\ntrong th6i han 05 ngay lam viec, ke dr ngay,nhan dugc thong bao Mai den thuang\r\nthao hgp &mg hoac da thucmg thao hgp &mg nhung tir choi hoan thien, 1c5/ ket\r\nbien ban thucmg thao hgp clang, ke ca trong tr&mg hop thucmg thao qua mpg;\r\n        4. Nha than khong tien hanh hoAc tir chOi lien hanh hoan thien hgp dOng\r\ntrong thin han 20 ngay, ke tir ngay nhAn dugc thong bao trimg thou oh ben m6i\r\nthou hoac da hoan thien hop &Mg nhung tir choi 14, hop dong, trir trtthng hgp\r\nbat kha khang theo quy dinh cua phap luAt dan sic;\r\n        5. Nha thAu khong thuc hien bien phap bao dam thuc hien hgp dOng theo\r\nquy dinh tai Myc 37.1 E-CDNT cua E-HSMT;\r\n        6. Neu bAt IcSf thanh vien nao trong lien danh       [ghi ddy clic ten dux nha\r\n\f                                             42\r\nthju lien dank' vi pham quy dinh cua phap luat clan den khOng dugc hoan tra.,bao\r\ndam du thau theo quy dinh tai Muc 18.5 E-CDNT thi bao darn du thau cila tat ca\r\nthanh vier' trong lien danh se khong dugc hoan tra.\r\n      TruOng hop nha thau trimg thau, bao lanh nay se het hieu luc ngay sau khi\r\nnha thAu kS, ket hop dong va n'Op bao lanh thkrc hien hop dOng cho Ben thu\r\nhu.ang theo thoa thuan trong hop dong do.\r\n      Thong hop nha thau khong trimg thau, bao lanh nay se het hieu luc ngay\r\nsau khi chung toi then dugc ban chup van ban thong bao ket qua lua chon nha\r\nthau hoac trong vOng 30 ngay ke tir khi het thoi han hieu luc cua E-HSDT, tuy\r\ntheo thei diem nao den truck.\r\n      Bat cu yeu cast' b6i thuang nao theo bao lanh nay deu phai dugc giri den\r\nvan phong chung tOi tnroc hoac trong ngay do.\r\n                                           Dai dien hop phap cua ngan hang\r\n                                         [ghi ten, chirc danh, ky ten va dong dau]\r\n\r\n     Ghi chu:\r\n      (1) Tnrong hop bao, lath du thau vi pham m6t trong cac quy dinh nhu: c6 gia tri thap\r\nhon, thin gian hieu lut ngan hon so vgi yeu cau quy dinh tai Muc 18.2 E-CDNT, khOng diing\r\nten don vi thu hugng, khong phai la ban goc, khong co chit 1i hop le, 1()% tnroc khi Ben mgi\r\nthau phat hanh E-HSMT, hoac c6 kern theo dieu kien gay bat loi cho Chu dau tu, Ben mgi\r\nthAu thi bao lanh du thAu dugc coi la khong hop le. Bao lanh du thau nay la bao lath du thau\r\nkhOng hily ngang. TnKrng hop can thiet, d6i vOi cac gOi thau CO quy m6 lan, de bao darn\r\nquyen loci cua Chi\" dau tu, Ben mei thau trong viec tich thu gia tri bao dam du,thau khi nha\r\nthau vi pham quy dinh neu tai Bao lath du thau, Chu dau tu, ben mgi thau co the yeu cau nha\r\nthAu cung cap cac tai lieu de chung minh bao lanh du thAu da n6p trong E-HSDT la bao lanh\r\ndir thau khong huy ngang.\r\n     (2) Ten nha thAu co the la mot trong cac trugng hop sau day:\r\n     - Ten cila Ca nha thAu lien danh, vi du nha thAu lien danh A + B tham du thAu thi ten nha\r\nthAu ghi la \"Nha thAu lien danh A + B\";\r\n      - Ten cila thanh vien chin trach nhiem thuc hien bao lath du thau cho ca lien danh hoac\r\ncho thanh vien khac trong lien danh, vi du nha thAu lien danh A + B + C tham du thau, trugng\r\nhop trong thoa thuan lien danh phap cong cho nha. thau A thuc hien bao darn du thau cho ca\r\nlien danh thi ten nha thau ghi la \"nha thau A (thay mat cho nha thau lien danh A + B +C)\",\r\ntnrOng hop trong them thuan lien danh phan dog nha than B thuc hien bao dam du than cho\r\nnha thau B va C thi ten nha thau ghi la \"Nha thAu B (thay mat cho nha thau B va C)\";\r\n     - Ten cua thanh vien lien danh thuc hien rieng re bao lath du thAu.\r\n     (3) Ghi theo quy dinh tai Muc 18.2 E-BDL.\r\n      (4) Ghi ngdy CO th6i diem dong thau theo quy dinh tai E-TBMT.\r\n      (5) Twang hop bao lanh du thau thieu mot hoac mot se), cam ket trong cac not dung\r\ncam ket neu fren thi bi coi la c6 dieu kien gay bat loi cho   dau tu, Ben mei thau theo quy\r\ndinh tai Muc 18.3 E-CDNT va thu bao lanh dugc coi khong hop le.\r\n\f                                               43\r\n                                                    Mau so 05 (Webform tren He thO'ng)\r\n\r\n\r\n                                  HOP HONG TU'ONG TV\")\r\n\r\n\r\n      Ten nha thou:            [ghi ten day du cua nha thisiu]\r\n\r\n      DOi vai mai hop ding tuang tkr nha thou phai ke khai thong tin sau day:\r\n Ten va so hap ding                        [ghi ten day clfc act hop clang, so k-f) hieu]\r\n Ngay 14 hop ding                                    [ghi ngay, thong, nam]\r\n Ngay hoan thanh                                   [ghi ngiy, thong, nam]\r\n                              [ghi tang gici hqp gong theo so Tucmg &rang                VND\r\n Gia hop ding                      tin va clang tin da 4]\r\n                                                 [ghi phdn tram\r\n Tnremg hop la thanh vien                 •\r\n                              [ghi tom tat gia trj phan hop\r\n lien danh, ghi tom tit        Phan cong         (long dam nhan\r\n phAn cong v* dam nhan          viec dam          trong tong gia      Tuang duong        VND\r\n trong lien danh va gia tri   nhan trong           hop gong; so,\r\n phAn hop ding ma nha          lien dank]       tien va gongden\r\n thAu dam nhan                                         da 4]\r\n Ten du an:                         [ghi ten day dic caa du an c6 hop clang dang ke khai]\r\n Ten Chit dAu ttr:             [ghi ten dciy clet cica Chzi ddu ht trong hop clang dang Ice khai]\r\n Dia chi:                            [ghi day cif' dia chi hien tai cila Chic ddu hi]\r\n Din thoai/fax:                 [ghi so din thogi, so fax ki Ca ma qu'dc gia, ma vi mg]\r\n E-mail:                                           [ghi dia chi e-mail]\r\n MO ti tinh chat twang ttr theo quy dinh tai Myc 2.1 Chtrong III(2)\r\n  1.Loyi dich vy                                 [ghi thOng tin phi' hop]\r\n  2. W' gia tri hap ding da\" [ghi gib trj hop clang thuc to da thuc hien can au theo gia tri\r\n thuc WO                                     nghiem thu, thanh l)') hqp clang]\r\n  3.Quy mo thkxc hin                           [ghi quy mo theo hop clang]\r\n  4. Cac d4c tinh khac                     [ghi cac dac tinh khcic niu can thdt]\r\n\r\n\r\n     Ghi chu:\r\n     Nha thou nghien cuu ky E-HSMT va de xudt cac hop d6ng tuong to khac nhau\r\nde boo dam dap &lig yeu cau cua E-HSMT.\r\n     (1) Trong truong hop lien danh, tong thanh vien lien danh ke khaitheo Mau nay.\r\nTnrOng hop nha thau co nhieu hop clang tuong to thi ke khai tirng hop &Ong theo Mau nay.\r\n     (2) Nha thou chi ke khai nOi dung tuong tu veci yeu cAu cita goi thou.\r\n     (3) Tnrong hqp gia tri hop citing khong tinh bang VND thi quy d6i sang VND theo\r\ntST gia theo quy dinh tai Mktc 2.1 Chuang III de lam ca soy danh gia.\r\n\f                                            44\r\n                                         Mau so 06A (Webform tren He thOng)\r\n\r\n                      BANG BE XUAT NHAN S1 CHU CHOI'\r\n\r\n      Nha thAu phai ke khai nhung nhan su chu chat theo quy dinh tai diem a\r\nMuc 2.2 Chuang III va phai chimg minh kha nang san sang huy deng cac nhan\r\nsu nay de tham gia thuc hien g6i thau. Nhan su chu chat c6 the thuec bien the\r\ncua nha thau hoc do nha thau huy deng. Trueng, hop nhan su chit chatma nha\r\nthau ke khai trong E-HSDT khOngdap,img yeu cau           E-HSMT, ben mei thau\r\ncho phep nha thau lam re, thay        bo sung nhan su chu chat de dap img yeu\r\ncau cua E-HSMT trong mot khoang thei gian pha hop nhung khong it han 03\r\nngay lam viec. Doi yeti mai nhan sir khong dap img, nha thau chi dirge thay the\r\nmet lan. Trireng hop nha thau khOng c6 nhan sir thay the dap u-ng yeu cau cua E-\r\nHSMT thi nha thau bi loai. Trueng hop nha thau ke khai khOng trung thuc thi\r\nnha thAu se bi danh gia la gian 1an, khong dugc thay the nhan su va bi loci.\r\n\r\n STT                 HQ va Ten                                 VI tri cong viec\r\n\r\n         [ch9n nhan sir chi chat to CSDL dux\r\n        nha thou, he thong se trich xucit thong [ghi cu., the vi tri cong viec clam nhan trong\r\n   1\r\n        tin 14 1.) Lich, kinh nghiem chuyen mon goi thou]\r\n        cfia nhan su trong E-HSDT\r\n\r\n  2\r\n\r\n  ...\r\n\f                                                                        45\r\n\r\n                                                                                                    MAu so 06B (Webform &en He timing)\r\n\r\n                                        BANG Li/ LICH CHUYEN MON CUA NHAN SU' CHU CHOT\r\n\r\n\r\n                          Thong tin nhan sty                                                         Ging vi?c hi?n tai\r\n\r\n\r\n                         Can curerc                     Chirng                                                         Ngiroi lien\r\n                                               Ngay,             Ten ngtroi Dia chi dm                 SO Ham lam                  14` Dien\r\n                           ding                        ch rin h                                                     ,.    (t,r\r\nStt        Ten                          tri thing, nam    irr                                          iec\r\n                                                                  sir dung nguriri sir dung Chin dank v • cho ngtrut pho tligrn.n      thoai/\r\n                          dan/HO                       do chuyen                                                                /can\r\n                                                sinh              lao Ong                              s ir dung lao                    Fax/\r\n                           chieu                                              lao dOng                                 hi) phut track\r\n                                                          mon                                          &Ong hi0 tai                    Email\r\n                                                                                                                          nhan su)\r\n\r\n       [ghi ten nhan\r\n 1\r\n      sv chil ch8't 1]\r\n\r\n       [ghi ten nhan\r\n 2\r\n      su chi' ch8t 2]\r\n\r\n\r\n\r\n\r\n       [ghi ten nhan\r\n n\r\n      sir chii ch8t n]\r\n\r\n           thAu phai cung cap tat cac thOng tin du you du va chuan bi tai                     clO     chiL (ban chup &roc chirng thgc cac\r\nvan bang, chung chi có lien quan) trong qua trinh thtrang thao hop clang.\r\n\f                                                                46\r\n\r\n                                                                               Mau so 06C (Webform tree He thOng)\r\n\r\n                                             BANG KINH NGHIEM CHUYEN MON\r\n\r\n\r\n                                                                                Cling ty/Du an/Chtic vu/\r\nSTT     Ten nhan sty chit chet               Tir ngay         Den ngay         Kinh nghiem chuyen mon va\r\n                                                                                  quail 1ST có lien quan\r\n\r\n\r\n\r\n                                       ...              ...              ...\r\n      [ghi ten nhan sir chit diet 1]\r\n\r\n\r\n\r\n\r\n 2\r\n\r\n\r\n\r\n\r\n...                 ...\r\n\f                                              47\r\n                                               1VIL so 06D (Webform teen He thOng)\r\n\r\n                      BANG Kt KHAI THIET BI CHU YEU\r\n       Nha thau phai ke khai nhung thiOt bi chu y6u theo quy dinh tai diOm b\r\nMic 2.2            III va phai chung minh kha nang sari sang huy dOng cac thiet\r\nbi nay de tham gia thvc hiOn goi thau. Thiet bi chit you c6 the thuOc bien che\r\ncua nha thau hoac do nha thau huy Ong. TruiYng hop thiet bi ma nha thau ke\r\nkhai trong E-HSDT khOng dap imp yeu cau cua E-HSMT, ben mad thau cho\r\nphep nha thau lam rO, thay doi, 136 sung thiet bi de dap img yeu cau cua E-\r\nHSMT trong mot khoang thi gian phiz hop nhtmg kh6ng it ham 03               lam\r\nviOc. Doi vai mai thiet bi khong dap *rig, nha thau chi clucic thay the mOt lan.\r\nTnthrig hop nha thau khong có thiet bi thay the dap u ng yeu cau       E-HSMT\r\nthi nha thau bi loai. Tnrang hop nha thau ke khai khong trung thvc thi nha thau\r\nse bi danh gia la gian 14n, khong &roc thay the thiet bi va bi loai.\r\n Loai thi6t bi\r\n\r\n                     Ten nha san xuAt                       Doi may (model)\r\n\r\n              ,     C6ng suAt (*)                           Nam san xudt (*)\r\n Thong tin thiet bi\r\n                                                            XuAt xir\r\n                    Tinh nang\r\n                                                            SO clang 147/dAng kieAin (neu co)\r\n\r\n                    Dia diem hien tai dm thiOt bi\r\n Hien trang\r\n                    Thong tin NTZ' tinh hinh huy dOng, sir dung thi& bi hi'n tai\r\n\r\n NguOn              Neu ro nguOn thi& bi\r\n                     • Si hiru cila nha thAu • Di thue • Cho thu'e          • Ch6 tao ac bit\r\n\r\n       D8i voi cac thiet bi khong thuOc sa him cua minh thi nha thau phai ke\r\nkhai them cac thong tin chreri day:\r\n                    Ten chit sa hitu\r\n\r\n                    Dia chi chil sa him\r\n Chu so him\r\n                    So din thoai                            Ten va, chirc danh\r\n\r\n                    St) fax                                 Telex\r\n\r\n Thong tin chi tit ye thoa thuAn thue/cho thue/che tao thiet bi cu th6 cho dtx an\r\n\f                                             48\r\n                                                  Mau so 07 (Webform tren He thifing)\r\n\r\n\r\n      MP BONG KHONG HOAN THANH DO LOI CUA NHA THAU\r\n\r\n\r\n                                             Ten nha thAu:\r\n                                             Ngay:\r\n Ten thanh vien cua nha thAu lien danh (neu có):\r\n\r\n\r\n Cac hop ding khOng hoin thinh do 1o1 cua nha thau theo quy dinh khoin 2.1 Myc 2\r\n Chuang III\r\n\r\n 0 Khong c6 hop Sing khong float thanh do 18i cua nha thau ke tir ngay 01 thang 01 nam\r\n   [ghi dam] theo quy dinh tai lieu chi danh gia 1 trong Bang tieu chuan danh gia ye nang luc\r\n   va kinh nghim thuOc Muc 2.1 Chuang III.\r\n 0 Co hop Sing khong hoan thanh do Col ctia nha thau tinh tir ngay 01 thang 01 snam       [ghi\r\n   Wm] theo quy dinh tai tieu chi danh gia 1   trong Bang tieu chuan  danh gia ye rfang luc va\r\n   kinh nghie'm thuOc Muc 2.1 Chuang III.\r\n\r\n  Nam     Phan vqc                     MO ti hqp ding                       Ting gia tri hop\r\n          hop ding                                                          ding (gia tri, loai\r\n           khong                                                            Sing tien, tY gia\r\n         hoan thanh                                                          hoi dodi, gia tri\r\n                                                                            Wong &lung bang\r\n                                                                                  VND)\r\n\r\n                        MO to hop th'ing:\r\n                        Ten Chit dau tu:\r\n                        Dia chi:\r\n                        Nguyen nhan khong hoan thanh hop\r\n                        ding:\r\n\r\n     Ghi chit:\r\n       (1) Nha thAu phai ke khai chinh xac, trung thuc cac hop ding khong hoan thanh\r\ndo 16i cua nha thAu trong qua khir. Truing hop Ben mei thAu phat hien nha thau CO\r\nhop d6'ng kh6ng hoan thanh do 16i dia nha thAu trong qua Ulir ma kh6ng ke khai thi\r\n&roc coi la CO hanh vi gian lan va E-HSDT cua nha thAu se bi loai. Tnrong hop nha\r\nthAu lien danh thi timg thanh vien caa nha thAu lien danh phai ke khai theo Mau nay.\r\n\f                                             49\r\n                                                  Mau so 08 (Webform tren He thtmg)\r\n\r\n\r\n                   TINH HINH TAI CHINH CUA NHA THAU\r\n                                            Ten nha thAu:\r\n                                            Ngay:\r\nTen thanh vien cua nha thau lien danh (neu co):\r\n\r\n\r\n\r\n                        Nam tai chinh via nha than tir ngay     thang          den ngay\r\n                        thang      (WW1 thau dien n3i dung nay)\r\n\r\n                        SO lieu till chinh trong cac nam On nhat theo yeu au clia E-\r\n                        HSIVIT, (Ire filling tv &Ong trick xuat tren co so mint tai chinh ctia\r\n                        nha thau)\r\n\r\n                        Nam 1:                 Nam 2:                Nam 3:\r\n\r\nVing tai san\r\n\r\nTOng no'\r\n\r\nGia tri tai san rang\r\n\r\nDoanh thu hing nam\r\n(khiing bao Om thue\r\nVAT)\r\n\r\nDoanh thu binh quan\r\nhang nam (khong bao\r\nOm thue VAT)(2)\r\n\r\nLo'i nhuOn trulk thue\r\n\r\nLiyi nhu4n sau thud\r\n\r\n\r\n\r\n      Ghi cha:\r\n      (1) Truong hop nha thau lien danh thi tung thanh vien lien danh phai ke\r\nkhai theo Mau nay.\r\n      (2) De xac chinh doanh thu binh quan hang nam (khong bao g6m thus\r\nVAT), nha thAu chia tong doanh thu cua cac, nam (khong bao g6m thue VAT)\r\ncho so nam dkra tren thong tin da dugc cung cap.\r\n      Doanh thu hang nam duoc tinh bang tong doanh thu trong bao cao tai\r\nchinh dia nam do (chua bao gom thue VAT).\r\n      Doanh thu binh quan hang nam (thong bao gom thue VAT) = T6ng doanh\r\nthu cua cac nam (khong bao g6m thud VAT) theo yeu cAu cua E-HSMT/s6 nam.\r\n\f                                          50\r\nTrueing hqp nha thau mai thanh lap khong du so,nam theo yeu cau cua E-HSMT\r\nthi Doanh thu binh quan hang ram (khong bao            thud VAT) ducfc tinh teen co.\r\nsO so nam ma nha thau c6 so lidu tai chinh.\r\n        Doanh thu hang nam (khong bao gam thud VAT) &roc trich xuAttir ho so\r\nnang luc cua ,nha thau. Truerng hop nha thau nhan thay doanh thu hang nam\r\n(khong bao          thud VAT) trong ho so nang luc cua nha thau chua &rye Hd\r\nth6ng cap nhat tir He thong thud din tir va Hd thong th6ng tin quoc gia ve gang\r\n4 doanh nghidp thi, nha thau to cap nhat thong, tin ve doanh thu hang nam\r\n(khong bao gOm thud VAT), vao ho so nang luc de tham du thau. Trong tnrong\r\nhqp nay, nha thau phai chuan bi cac tai lidu de doi chieu cac thong tin ma nha\r\nthau kd khai trong qua trinh thucmg thao hop gong nhu sau:\r\n      , Ban sao cac bac) cao tai chinh (cac bang can cio'i     toan bao       tat ca\r\nthuyet minh c6 lien quan, va cac bao cao ket qua kinh doanh) cho cac nam nhu\r\nneu ten, tan thu cac dieu kidn sau:\r\n   , 1. Phan anh tinh hinh tai chinh           nha thau hoac thanh vien lien danh\r\n(neu la nha thau lien danh) ma khong phai tinh hinh tai chinh cua mot chu thd\r\nlien ket nhu lien ket cong ty me - cong ty con hoac cong ty lien ket vth nha thau\r\nhoac thanh vier' lien danh.\r\n        2. Cac bac) cao tai chinh phai hoan chinh, day du nOi dung theo quy dinh.\r\n      3. Cac bao cao tai chinh phai Wang (mg yen cac ky kd toan da hoan thanh\r\nkern theo ban chip dirge chimg thuc mot trong cac tai lidu sau day:\r\n      - Bien ban kidm tra quydt toan thud;\r\n      - TC, khai to quydt toan thud (thud gia tri gia tang va thud thu nhap doanh\r\nnghidp) c6 xac nhan dm co quan thud ye thCii diem da map tC, khai;\r\n      - Tai lidu chimg minh vidc nha thau da ke khai quydt toan thud' din tir;\r\n       - Van ban xac nhan dia co quan quan ly thud (xac nhan so n'Op ca nam) ve\r\nvide thuc hidn nghia vu nop thud;\r\n      - Bao cao lcidm toan (ndu co);\r\n      - Cac tai lidu khac.\r\n\f                                          51\r\n                                           NIL, so 09A (Webform tren He thi'mg)\r\n\r\n\r\n             PHAM VI CONG VIEC SU' DUNG NHA THAU PHIP )\r\n\r\n\r\n                                                                     1-1up dOng hoc van\r\n        Ten nha thAu    Pham vi       Ithiiii luvng   Gia tri \"/0    ban thou thuiin veri\r\nSTT                    cong viec(3)   cong viec(4)    trov tinh(5)\r\n           phy(2)                                                      nha than phu(6)\r\n\r\n 1\r\n\r\n 2\r\n\r\n 3\r\n\r\n 4\r\n\r\n ...\r\n\r\n\r\n\r\n       Ghi\r\n      (1) Truimg hgp E-HSMT c6 quy dinh ve viec sir dung nha than phu thi\r\nnha thau ke khai theo Mau nay.\r\n      (2) Nha thAu ghi cu the ten nha thAu phu. Trtrekng hgp khi tham du thAu\r\nchua xac dinh dugc cu the danh tinh cua nha thau phu thi khong phai ke khai\r\nvao cot nay ma chi ke khai vao cot \"Pham vi cong viec\". Neu dugc trimg thau\r\nthi khi huy dqn thau phu thuc hien ding viec da ke khai phai dugc skr chap\r\nth4n cua Chu dau tu.\r\n      (3) Nha thAu ghi cu the ten hang muc cong viec danh cho nha than phu.\r\n      (4) Nha thAu ghi cu the lchtii ltrong cong viec danh cho nha thAu phu.\r\n      (5) Nha thAu ghi cu the gia tri % cong viec ma nha thAu phu dam nhasn so\r\nv6i gia du thau.\r\n      (6) Nha thAu ghi cu the s6‘ hgp dC3ng hoc van ban thoa thu'an va dinh kern\r\nban scan cac tai lieu nay trong E-HSDT.\r\n\f                                        Mau so 09B (Webform tren He thOng)\r\n\r\n\r\n          DANH SACH CAC CONG TY CON, CONG TY THANH VIEN\r\n               DAM NHAN PHAN CONG VIEC CUA GOT THAU0)\r\n\r\n\r\n\r\n           Ten cong ty con, cong ty   Cong vqc dam nh4n       Gia tri % so voi gia\r\nSTT                                    trong will thAu(3)          du. thAu(4)\r\n                thanh vien(2)\r\n\r\n  1\r\n\r\n  2\r\n\r\n • -•\r\n\r\n\r\n\r\n\r\n       Ghi chn:\r\n       (1) Tnresng h9p nha thou tham du thou la ding ty me (vi du nhu T6ng\r\ncong huy d6ng cong ty con, cong ty thanh vien thkrc hien mot phan cong viec\r\ngoi thou thi phai ke khai cu the tai Mau nay. Viec danh gia kinh nghiem, !fang\r\nlt;c cua nha thou can dr vao gia tri, khoi luting do cong ty me, ding ty con, cong\r\nty thanh vien dam nh'An trong goi thou. Tnr&ng hqp nha thou tham di; thou\r\nkhOng phai IA cong ty me thi khong ap dung Mau nay.\r\n        (2) Ghi cu the ten cong ty con, cong ty thanh vien.\r\n        (3) Ghi cu the phAn cong viec dam nhian cua cong ty con, cong ty thanh\r\nvien.\r\n      (4) Ghi cu the. gia tri % cong viec cita cong ty con, cong ty thanh vien dam\r\nnhan so voi gia du thou.\r\n\f                                           53\r\n\r\n                                                MAu sc.') 10 (Webform tren    thtmg)\r\n\r\n\r\n                              BANG TIEN DO TH1,J.0 HIEN\r\n\r\n\r\n\r\n                                    KhOi I         Dia diem    „          Ngay hoar'\r\n                                                            Ngay hoan\r\n        Danh muc       MO ti       luvng    Don                           thanh dich\r\nSTT       .     •                                             thanh\r\n         dich vu      dich vu        tad   vi tinh hi0 dich               vu do nha\r\n                                                             dich vu        x* I ,4\r\n                                    thAu              vu       •   •     thau de xuat\r\n\r\n (1 )         (2)       (1)         (4)     (5)       (6)        (7)         (8)\r\n\r\n\r\n\r\n\r\n        Ghi\r\n        - Cac c6t tir (1) den (7): He th6ng trich xuAt\r\n        - C6t (8): Nha thau dien\r\n      - Nha than phai de ra tien d6, ke hoach bao tri de de bao hoan thanh cong\r\ntac bao tri va phii hop vei thuc to he th6ng thiet bi, tinh chat boat Ong   Dai\r\nTHVN cling nhu. khoang each thoi gian tien hanh bao tri thiet bi voi nhQng lan\r\nda bao tri trtrac.\r\n\f                                                                   54\r\n\r\n                                                                                            Mau so 11A (Webform tren He thCong)\r\n                                                       BANG GIA Dc THAU\r\n                                              Op dung clai voi loci hop clang tron goi)\r\n\r\n                                                                          KhOi Wang\r\n  STT         Danh muc dich vu                   MO to dich vu                            Don vi tinh   Dan gia        Thanh tien\r\n                                                                           mai thAu\r\n\r\n   (1)                (2)                             (3)                     (4)             (5)         (6)              (7)\r\n\r\n         Bao tri he th6ng may\r\n                                      Dap irng yeti cAu ky thuat tai\r\n    1    phat dien Dai THVN                                                   01             (16i\r\n                                      Chucmg V, dm E-HSMT\r\n         nam 2022\r\n  Tone cone: [I-F0 thong to tinh/\r\n       Ghi chic\r\n       - Cac cot tir (1) den (5): He thing trich xudt.\r\n       - C'Ot (6): Nha thau di'en don gia cho tat ca cac hang muc ding viec. Dan gia nha thau chao bao gom cac chi phi can thiet de\r\nthuc hien gOi thdu, trong do bao gom cac chi phi thue, phi, 1e phi, chi phi du phong (neu co). Khi tham du thau, nha thau phai\r\nchiu trach nhiem tim hieu, tinh toan va chao ddy du cac loci thue, phi, le phi (neu co) theo thue suat, mut phi, le phi tai thai diem\r\n28 ngay truoc ngay có thgi diem dung thdu theo quy dinh.\r\n       - Ciit (7): He thong tv. tinh.\r\n       - Nha thau phai giri kern ban scan Bang gia du thdu chi ti6t (da dugc dai dien nha thau ky, dong dau xac nhan) cua dich vv\r\nbao tri theo tong hang flux cong viec dugc liet ke tai: Danh sach cac hang muc chi tiet, Pham vi cung cap, Bieu mau s6 01A cira\r\nE-HSMT.\r\n       - Gia chao thau la gia tron goi, da bao gom cac loai thue, phi, nhan ding bao tri, sira chira, khong bao gom vat to thay the.\r\n\f                                       55\r\n                    Phan 2. YEU CAU VE KY THUAT\r\n                      tryng V. YEU CAU YE KY THUAT\r\n\r\n\r\n      1. Gioti thieu chung ve dkr an, goi than:\r\n     1.1. Gio'i thieu chung ve goi than\r\n    Ten g6i thAu: Bao tri he th6ng may phat dien Dai THVN nam 2022.\r\n    Ten du an: Bao tri he th6ng may pith dien Dai THVN nam 2022.\r\n    Dia diem: Dai Truyen hinh Viet Nam, s6 43 Nguyen Chi Thanh, Nggc\r\nKhanh, Ba Dinh, Ha NOi.\r\n    Qui mo du an: Qui mo nho\r\n    Thai gian thuc hien: 1 nam (365 ngay).\r\n     1.2. GiOi thieu ye he tilting may Oat dien Dal THVN:\r\n     Van ph6ng Dai Truyen hinh Viet Nam hien nay dang guan ly sir dung he\r\nth6ng may phat dien g6m hai phAn tuong d6i dee lap cAp cho khu vkrc 5 tang de,\r\ncho khi cao tAng va 5 tAng phu trg.\r\n     He dieing may phtit dien cap cho khai 5 tang di:\r\n     He th6ng may phat dien cho khi 5 tang de g6m 2 may phat dien Gas Tua-\r\nbin cila hang Kawasaki ding swat 1500kVA, cac may (tat trong phong may phat\r\ndien thuc tram dien tea nha.\r\n     He thiing may phat dien cap cho khoi cao tang va 5 tang pito try:\r\n     He th6ng may phat dien cAp cho khi cao tAng va 5 tang phu trot g6m 2 may\r\nOat dien Diesel ciia hang Kohler, cong suat 1850/2035 kVA, hai may deu dat\r\nphia ngoai tram ha the tea nha.\r\n       2. Muc tieu cong viec:\r\n     Bao tri may phat dien nham duy tri hoat d'gng on dinh, an toan, nang cao\r\nhieu suAt sir dung may phat dien, keo dai thai gian sir dung dm thiet bi, dam bao\r\nmay phat lam trong trang thai san sang cAp dien du phong khi xay ra su co\r\nnguOn dien dau vao (sir co luai dien guoc gia, may bien ap, to trung the...). Goi\r\ndich vu nay can dugc thuc hien bai ky str, k.57 thuat vien c6 kinh nghiem. DOng\r\nthai nha thAu phai tuan thu then cac yeu cAu ky thulat, chi dan 1(.9 thuat the hien\r\nten tai lieu kS, thuat ciia may phat dien. Tuan thu guy trinh ve bao tri de dam\r\nbao an toan lao d6ng, ve sinh moi truang, phong chay chira chay, huy d6ng thiet\r\nbi, kiem tra, giam sat chat luting va cac yeu cAu khac.\r\n       3. Yeu cau kS, thu4t can goi than\r\n    3.1. Yen can chung:\r\n\f                                            56\r\n      Lam uu tien an toan cap dien phat song len tren hit. Truck khi thuc hien\r\nbao tri, sira china, thay the hoc thir nghiem, can thuc hien khao sat, len Ice\r\nhoach, phuang an phOng ngira, d4t ra tinh hung van hanh, darn bao luOn c6 it\r\nnhat 01 ngu6n cap dien du ph6ng.\r\n      Dan vi bao tri phai thuc hien cong tac bao tri theo ke hoach, cu the theo\r\ntimg dot, hang muc cong viec, theo tong thang va phai dugc su chap,thu4n cita\r\ncua dun vi quan lY mei dugc tien ,hanh cOng viec, bat kY su thay doi nap deu\r\nphai thong bao truck va dugc su Ong Y cua cac ben lien quan theo tham quyen\r\nquy dinh.\r\n      Dan vi bao tri can kiem tra, phat hien sem, dua ra cac khuyen cao, du\r\nphOng, thay the thiet bi, de xuat phutmg an phong ngira su co, canh bao nhimg\r\nloi c6 the phat sinh trong qua trinh sir dung, qua d6 c6 bien phap xir lY sem, dam\r\nbac) he th'6ng boat Ong on dinh, an toan, hieu qua, Wet kiem.\r\n      Dan vi bao tri bao tri c6 nhiem vu thuc hien cac cong viec de he thOng thiet\r\nbi hoat dOng theo dUng tieu chuan thiet ke ban dau va lam trong tinh trang boat\r\nOng tot nhAt. Viec bao tri, sira chira, thay the hoc thir nghiem thiet bi khong\r\nlam sai Lech so vgi thong so thiet ice ban dau, dam bao he th6ng may phat dien\r\nluon trong trang thai san sang, 4nhanh an toan, on dinh.\r\n      Dan vi bao tri phai chiu trach nhiem xir lY cac xu co xay ra trong qua trinh\r\nbao tri va phi hgp xir lY cac sir di may m6c, thiet bi khi nhan dugc thong bao\r\ncUa chit dau tu. Dan vi bao tri luon co ky tin* true su co;') 24h/7 ngdy/tuan.\r\n      Cir nhan su h76 fro. k-y thu'at trong cac cong viec lien quan den boat Ong dm\r\nhe th6ng may phat dien: diL tap dien, cat dien, chuyen ngu'On hoac cac cong\r\nviec khac lien quan.\r\n      Trong trugng hop he th6ng may phat dien bi su c'6 khOng hoat Ong dugc,\r\nnha thau phai c6 phuang an cap dien du phong.\r\n      Dan vi bao tri phai chiu moi trach nhiem lien quan den an toan dien phat\r\nsong truyen hinh, PCCN n'eu de xay ra su c6 do van de bao tri gay nen ho:dc do\r\nviec ho trg, phi hop xir ly cac su co ch4m tr6 gay ra.\r\n      Dan vi bao tri bao tri phai dam bac, cung cap day du cac dung cu do nghe,\r\ntrang thiet bi de thkrc hien cOng viec bao tri. Phai c6 cong cu, nhan luc du trinh\r\ndO de thuc hien cac cOng viec lien quan den viec theo doi, cai dat, hieu chinh,\r\nthay doi cac thong so 1(5, thu4t cilia may phat dien. Chiu trach nhiem ve viec khoi\r\nphuc su hoat dOng dm may Oat dien trong truang hop bi six co.\r\n      Don vi bao tri bao tri phai chiu moi trach nhiem lien quan den ve sinh, an\r\ntoan lao d'Ong, an toan chay no va an toan dien trong qua trinh thuc hien cong\r\nviec.\r\n\f                                         57\r\n      Cac nhan su tham gia bao tri deu phai dam bao dU sire khoe va c6 chimg\r\nchi an toan ve sinh lao &Ong, rieng cac nhan su chu chot phai co du chimg chi an\r\ntoan dien quy dinh trong 'Thong tu 05/2021/TT-BCT.\r\n      Cac hong hoc nang hoac can thiep sau vao he thong phai c6 lien ket vgi cac\r\nchuyen gia cua hang de thkrc hien cong viec bao tri va dam bao phi hop xir ly\r\nsu co trong th6i gian s6m nhat khong gay anh twang den viec san xuat va phat\r\nsong.\r\n      Tat ca cong viec bao tri va phi hop )(u ly sty c6 dcm vi bao tri bao tri phai\r\ncó nhat ky ghi chep va c6 chit ky xac nhan tir giam sat claa chil dau tu.\r\n     Nha thau phai thuc hien het cac hang muc yeu cau trong phan pham vi cung\r\ncap.\r\n     Nha thau phai thkrc hien ice hoach bao tri da throe lap. Nha than phai len ke\r\nhoach bao tri cu the theo timg dot va phai dugc su chap thuan va chiu su quan ly\r\ncUa cac 1(y su quail ly, giam sat bao tri cua chU dau to sau do mai dugc tien,hanh\r\ncong viec, bat ky suthay d6i nao deu phai thong bao fru& va dugc su dOng\r\ncfla cac ben lien quan theo tham quyen quy dinh.\r\n        3.2. Yeu cau ve ky thu4t cu the:\r\n\r\n  STT             Danh muc dich vy                         Yeu cau 4' thu4t\r\n           BAO TRI HE THONG MAY\r\n   A\r\n           PHAT DIEN KAWASAKI\r\n           May Oat dien Gas tua-bin\r\n    I\r\n           380V, 50Hz, 85dB (A:\r\n           Kiem tra va v\" sinh tong quan\r\n                                                - Ve sinh tong the.\r\n           Kiem tra va ve sinh tong the may - Chay may phat dien, kiem tra tong the\r\n           phat: hOp each am, dau phat AC, tinh trang may truac khi bao tri.\r\n    1\r\n           tuabin khi, may nen khi ly - Kiem tra hOp each am, dau phat AC,\r\n           tam,....                            tuabin khi, may nen khi ly tam,... de\r\n                                               xac nhan tinh trong may phat dien\r\n                                               - Kiem tra, do (10 each dien cac cuOn\r\n           Ktem tra va xir ly cach dien cila day cna dau phat;\r\n   2\r\n           dau phat                            - Xir 1)% cac bat thtromg anh twang den\r\n                                               hoat ciOng caa may phat\r\n                                               - Kiem tra (10 on trong phong tai vi tri\r\n           Kiem tra va xt:r 1)% dO on trong each vó may lm;\r\n   3                                           - XII 1)% cac bat thlreing anh twang den\r\n           phOng tai vi tri each vo may lm\r\n                                               hoatdOng ciia may phat\r\n                                               - Kiem tra dO rung lac, can bang cua\r\n           Kiem tra va xir IT dO rung lac, can trtic may phat;\r\n   4\r\n           bang cila true va can chinh         - XII. 17, can chinh 14i neu khong (tat\r\n                                               yeu cau.\r\n    5      Ve sinh ben ngodi                   Ve sinh ben ngoai dam bao may phat\r\n\f                                     58\r\n                                          luon sach se.\r\n     Wing co tuabin khi\r\n                                          - Kiem tra chirc nang bao th6i gian van\r\n6    Kiem tra theri gian van hanh         hanh dm may phat hog dOng dimg;\r\n                                          - Ghi lai th6i gian van hanh thuc te.\r\n                                          - Kiem tra hog dOng dm hOp truyen\r\n     Kiem tra, cai dat boat dng dm        dOng giam t6c;\r\n7    h6p truyen dOng giam toc cho phi'    _ Xir VT, can chinh 10 neu khong dal\r\n     INT                                  yeu cau.\r\n        ,z                                - Kiem tra kha nang mang tai va d6 On\r\n     Kiem tra, cai dat kha nang mang      Binh dm dOng ca;\r\n8    tai va dO on dinh oh dOng co va\r\n                                          - Neu khong dat yeu cau, cai (1410 cho\r\n     cai at phi' h9p                      phi.' hon.\r\n                                                                            7,\r\n                                          - Ve sinh 19c gio, 19c nhat, 19c dau.\r\n     Mem tra va ve sinh 19c giO, lot      - Kiem tra 19c gio, 19c that, 19c dau;,\r\n9                                         - Xir Vr cac bdt thutmg anh inr6ng den\r\n     'that,* ddu\r\n                                          hog d6ng dm may phat\r\n                                          Ttrcmg to mix 5, I, A. Bao tri he th6ng\r\n10   Ve sinh ben ngoai                    may phat dien Kawasaki\r\n     Diu Oat\r\n                                        - Kiem tra dO nghen du6ng gib vao va\r\n     Kiem tra va xir Vi d6 nghen ra;\r\n11   dung gio vao va ra                 - Xir VT cac bat thutmg anh hu6ng den\r\n                                        hoat dOng cila may phat\r\n                                        -Kiem tra, do each dien day quan;\r\n12   Kiem tra va ve sinh day qudn       - Ve sinh dam bao sach se btli ban.\r\n                                        - Mem tra bac dan xoay;\r\n                                        - Ve sinh dam bao sach se, khong bi bpi\r\n13   Ki6m tra va ve sinh bac dan xoay ban.\r\n                                        - Xir V, cac bdt thuong anh huang den\r\n                                        hoat dOng cita may phat\r\n                                        - Kiem tra, siet lai cac moi not cap dOng\r\n                                 •.   l uc;\r\n     Kiem tra va. xt'r 1y cac mot not ..• Xir1lcac bdt thuOng anh hu6ng den\r\n14\r\n     cap d6ng lkrc va ve sinh           hoat dOng oh may phat\r\n                                        - Ve sinh\r\n                                        Tuong to attic 5, I, A,bao tri he th6ng\r\n15   Nre sinh ben ngodi\r\n                                        may phat dien Kawasaki\r\n                                        - Ve sinh phan m6 b6i trop xunh quanh\r\n     Ve sinh va 136 sung ma boi tan bac dan;\r\n16                                      - Sau khi ve sinh. born 1)6 sung m6 boi\r\n     vao bac dan\r\n                                        trop vao bac clan\r\n                 A        x\r\n     Til din cap nguon cho may\r\nII\r\n     phat MO:\r\n                                        - Kiem tra tong the thiet bi trong tii,\r\n17   Kiem tra tong the to dien          - Kiem tra hoat d6ng cila to dien.\r\n\f                                       59\r\n\r\n      Kiem tra, can chinh cac d6ng h6       - Kiem tra hoot dOng cua cac d6ng ho\r\n      bao va cac thiet bi hien thi chat     bao va cac thiet bj hien thi chat lugng\r\n18\r\n      lacing dien nang: dOng dien, dien     dien nang: dOng dien, dien ap,...;\r\n      ap,...                                - Can chinh lai neu kh6ng dot yeu cAu.\r\n\r\n                                            - Kiem tra each dien va cac an toan ye\r\n                                            dien;\r\n      Kiem tra, xir ly each dien va cac                           ,\r\n19                                          - Xu ly cac bat thuang co the gay nguy\r\n      an toan ve dien                       hiem cho ngu?Yi va hog dOng oh may\r\n                                            phat,\r\n                                            - Kiem tra do dac dOng dien dm cac\r\n      Do kiem clang\r\n                  ang dien ciia cac may\r\n                                            ma\r\n                                            maycat, a to mat.\r\n20    cat, ap to mat danh gia mire (10               gia cac gia ' do dupe so vori\r\n                                              Dyanh ga'\r\n      qua tai, can pha                      gia tri dinh mire.\r\n                                            - Kiem tra dau cap, dai 6c, dien to. n6i\r\n      Kiem tra dAu not siet 10 dAu cap,     dAt, nhiet dO khi mang tai;\r\n21    dai 6c, dien troy not dot, nhiet dO   - Ve sinh thanh a dam bao sach se bpi\r\n      khi mang tai va ve sinh thanh cai     ban.\r\n                                            - Si& lai dau cap, dai 6c;\r\n                                            Tuang tu tripe 5, I, A. Bao tri N th6ng\r\n22    Ve sinh ben ngoai                     may,phat dien Kawasaki\r\n                                            - Kiem tra ACB Oil 1%re, MCCB,\r\n      Kiem tra can chinh ACB d6ng           Contactor va cac thiet bi bao ve canh\r\n23    hie, MCCB, Contactor va cac\r\n                                            bao;\r\n      thiet bj bao ve canh bao              - Can chinh lai neu can thiet.\r\n      HE THONG NAP Kill,\r\nIII      -\r\n      KHONG Kilt Kill THAI\r\n      Qu#t gib hat vim\r\n                                       -Kiem tra tieng 6n;\r\n24    Kiem tra va xir V/ tieng on      - XII V neu khong dot yeu cAu.\r\n                                       - Kiem tra cac thong so dOng dien, dien\r\n      Kiem tra dong dien va dien ap ap;\r\n25                                     - Danh gia ca thong so so vai thong s6\r\n      oh thiet bj\r\n                                       dinh mire.\r\n      Kiem tra va xir 13i each dien dm - Kiem tra each dien;\r\n26                                     - Mr ly neu kh6ng dot yeu cau.\r\n      dOng ca\r\n                                       Ve sinh\r\n27    Tra dau m6 boi tran vao vOng bi Tra dau nit( bed tram vao yang bi\r\n                                       Can chinh &mg tam cac khop not dam\r\n28    Can chinh dong tam cac khap not bac) ky_ thuast.\r\n                                       Sit chat tat ca cac not mo'i dien dam\r\n29    Si& chat tat ca cac not moi dien bao di) chat tier, Vic, an toan.\r\n      Si& chat co cau co khi lap dot Sit chat cac ca cAu co khi dam bao dO\r\n30                                     chat ket not ca khi.\r\n      quat\r\n31    Ve sinh toan by quat             Ve sinh toan b0 quat, dam bao sach se\r\n      Quit tilting gie, (10,trong lib\r\n32    Kiem tra va xir V tieng on       Tuang ti, muc 24, I, A. Bao tri he thong\r\n\f                                     60\r\n                                         may phat dien Kawasaki\r\n       .z\r\n     Kiem tra &mg dien va dien ap Tuang At mvc 25, I, A. Bdo tri he thong\r\n33           ,                           may phat dien Kawasaki\r\n     dm thiet bi\r\n                                         Tuang to mvc 27, I, A. Bdo tri he tilting\r\n34   Tra dau m6 boi trap vac) yang bi    may phat dien Kawasaki\r\n                           , ,           Tuang to mvc 29, I, A. Bdo tri he thong\r\n35   Si& chat tAt ca cac noi moi dien    may phat dien Kawasaki\r\n     Si& chat co cau ca khi lap dat Tuang to mvc 30, I, A. Bdo tri N thong\r\n36                                       may phat dien Kawasaki\r\n     quat\r\n     Kiem tra va. xir 15, each dien oh Tucmg to mvc 26, I, A. Bdo tri N thOng\r\n37                                       may phat dien Kawasaki\r\n     dOng ca\r\n                                         Tuang to mvc 31, I, A. Bdo tri he tilting\r\n38   \\re sinh toan bO quat               may phat dien Kawasaki\r\n     so tieu am khoi xa cap 1 90dB\r\n     (A)\r\n     Ve sinh b0 tieu am bang thiet bi Dung thiet bi chuyen dung lam cong tac\r\n39                                       ve sinh.\r\n     chuyen dung\r\n     Si& chat tat ca ca cAu ca khi lap Si& chat cac ca cAu co khi ddm bdo dO\r\n40                                       chat ket not ca khi.\r\n     flat bO tieu am\r\n     Kiem tra va xir VT mire dO tieu am - Kiem tra di) On bng thiet bi do dO on\r\n41   thuc to dm thiet bi bang thiet bi - Neu dO On km hurl 90dB phai xir V/ de\r\n     do dO on                            d'O On nho hcm 90dB\r\n     BO tieu am kb& xi cap 2 75dB\r\n     (A)\r\n     Ve sinh bO tieu am bang thiet bi Tuang to mvc 39, I, A, Bdo tri N thOng\r\n42                                       may phat dien Kawasaki\r\n     chuyen dims\r\n     Si& chat tat ca ca cau ca khi lap Tucmg to mvc 40, I, A. Bdo tri he thong\r\n43                                       may phat dien Kawasaki\r\n     dat 1)0 tieu am\r\n     Kiem tra va VI. V mire dO tieu, am Tuang to mvc 41, I, A. Bdo tri N thong\r\n44   thuc to dm thiet bi bang thiet bi may phat dien Kawasaki\r\n     do dO on\r\n     BO tieu am cho qug thong giO\r\n     75dB (A)\r\n     Ve sinh bO tieu am bang thiet bi Tucmg to mvc 39, I, A. Bao tri he thong\r\n45                                       may phat dien Kawasaki\r\n     chuyen clung\r\n     Sit chat tat ca co cAu ca khi lap Tuang tkr mvc 40, I, A. Bdo tri he thOng\r\n46                                       may phat dien Kawasaki\r\n     (tat 130 tieu am\r\n     Kiem tra va xii. V mire dO tieu am Tuang to mvc 41,I, A. Bdo tri he thong\r\n47   thuc to cua thiet bi bang thiet bi may phat dien Kawasaki\r\n     do di) on\r\n     BO tieu am gio vio cap 1 65dB\r\n     (A)\r\n     Ve sinh bO tieu am bang thi6t bi Tucmg to mvc 39, I, A. Bdo tri he thOng\r\n48   chuyen dung                         may phat dien Kawasaki\r\n     Si& chat tAt ca ca cau ca khi lap Tucmg At mvc 40, I, A. Bdo tri N thOng\r\n49                                       may phat dien Kawasaki\r\n     dat bO tieu am\r\n50   Kiem tra va xir V, mire di) tieu am Tuang  to mvc 41, I, A. Bdo tri N thong\r\n\f                                         61\r\n     thigrc to ciia thiet bi bang thiet bi    may phat dien Kawasaki\r\n     do dO on\r\n     BO tieu am gio vao cap 2 65dB\r\n     (A)\r\n     Ve sinh b0 tieu am bang thiet bi         Tuang tkr lupe 39, I, A. Bac, tri he thong\r\n51                                            may phdt dien Kawasaki\r\n     chuyen clang\r\n     Si& chat tat ca ca cAu ca khi lap        Tuang tkr muc 40, I, A. Bao tri he thong\r\n52                                            may phdt dien Kawasaki\r\n     dat b0 tieu am\r\n     Kiem tra va xir 1 , mirc dO tieu am\r\n                                              Tuang tkr muc 41 I A. Bao tri N th6ng\r\n53   thkrc to dm thiet bi bang thiet bi             . •       \" .\r\n                                              may phat dien Kawasaki\r\n     do dO on\r\n     Van dieu chinh lira hrtyng\r\n     khong khi\r\n     Do(long dien va dien dp dm van           Do cac th6ng s6 d6ng dien, dien dp.\r\n54\r\n     dien\r\n                              ••              Tuang tkr muc 29, I, A. Bap tri he th6ng\r\n55   Siet chit tat ca cac mai not dien\r\n                                        ,     may phat dien Kawasaki\r\n                 tat ca ccacau ca khi lap     Siet chat cac ca cau ca khi dam bao d6\r\n56                                            chat ket not co khi.\r\n     van\r\n     Kiem tra va can chinh d6 dOng            - Kiem tra dO dOng ma dm van;\r\n57                                            - Can chinh neu khong dat yeu eau.\r\n     ma dm van\r\n58   Ve sinh ben trong van                    Ma va ve sinh ben trong van.\r\n     Van piston chOn lira cho thong\r\n     gio\r\n     Do clang dien va dien dp cila van        Tuang tkr muc 54, I, A. Bao tri N thOng\r\n59                                            mdy_phdt dien Kawasaki\r\n     dien\r\n                                              Tuang tkr muc 29, I, A. Bdo tri he thong\r\n60   Siet chit tat ca cac not mOi dien        may phdt dien Kawasaki\r\n     Si& chat tat ca ca cau co khi lap        Tuang t%r muc 56, I, A. Bao tri he thOng\r\n61                                            may phat dien Kawasaki\r\n     van\r\n     Kiem tra va can chinh dO &mg             Tuang tkr muc 57, I, A. Bao tri he thOng\r\n62                                            may phat dien Kawasaki\r\n     m6 cua van\r\n                                              Tuang t%r muc 58, I, A. Bao tri he thong\r\n63   Ve sinh ben trong van                    may phat dien Kawasaki\r\n     Van 1 chieu cho khong khi thai                                                 ,\r\n     Do clang dien va dien dp dm van          Tuang tkr muc 54, I, A. Bdo tri he thong\r\n64          •                                 may phat dien Kawasaki\r\n     dien (neu co)\r\n                            '\r\n     Siet chat tat ca cac mai not dien        Tuang tlgr muc 29, I, A. Bao tri he thOng\r\n65     •                                      may phat dien Kawasaki\r\n     (neu co)\r\n     Siet chat tat ca co cAu ca khi lap       Mang tkr muc 56, I, A. Bao tri he thOng\r\n66                                            may phat dien Kawasaki\r\n     van\r\n     Kiem tra va can chinh d6 dOng            Tuang tkr muc 57, I, A. Bac) tri he th6ng\r\n67                                            may phat dien Kawasaki\r\n     ma cila van\r\n                                              Tucmg tkr muc 58, I, A. Bao tri he thong\r\n68   V(e sinh ben trong van                   may phat dien Kawasaki\r\n     Van có dOng ca cho killing khi\r\n     vao cho van piston chan lira\r\n\f                                     62\r\n                                                                                ,\r\n     Do dung dien va dien di) cua van     Tucmg tir mile 54, I, A. Bao tri he thong\r\n69                                        may phat dien Kawasaki\r\n     then                                                                       ,\r\n                           •   •          Tucmg tir mile 29, I, A. Bao tri he thong\r\n70   Siet chat tat ca cac not moi dien    may Oat dien Kawasaki\r\n     Siet chat tat Ca ca cau ca khi lap   Tucmg tir mvc 56, I, A. Bao tri he thong\r\n71                                        may phat dien Kawasaki\r\n     van\r\n     Kiem tra va can chinh di dung        Tucmg tir mvc 57, I, A. Bao tri he thong\r\n72                                        may phat dien Kawasaki\r\n     ma cua van\r\n     Kiem tra va VI' 1j, each dien cua    Tucmg tir mile 26, I, A. Bao tri N thong\r\n73                                        may phat dien Kawasaki\r\n     ding ca\r\n     Kiem tra hoat ding dm ding ca        Kiem tra hoat dOng dm ding ca dam\r\n74                                        bao hoat ding tot.\r\n     van\r\n75   Ve sinh ben trong van                Tuang tir mvc 58, I, A\r\n     Iles thing dtron Ong cAp khi\r\n     van va khi thai\r\n          x tra va can chinh gia treo va - Kiem tra cac gia treo va he thong co\r\n     Kiem                                dinh duemg ong;\r\n76   he thong co dinh duemg ong          - Can chinh neu can thiet.\r\n     Siet chat he th6ng c6 dinh duOng Siet chat he thing co dinh duemg ong\r\n77    •                                  dam bao di chat ket not ca khi.\r\n     Ong\r\n                                         - Kiem tra di kin dm fluting ong cap\r\n     Ki em tra va xis 1j, di kin cua\r\n78                                       khi;\r\n     duemg Ong cap khi                   - XU1j, neu khong dat yeu cau.\r\n79   Ve sinh du?rng Ong                  Ve sinh dam bao sach se bvi ban.\r\nIV   HE THONG NHIEN LIEU\r\n     Cling tic dieu khien mtrc chit\r\n     lonx\r\n     Kiem tra va ve sinh tiep diem dm - Kiem tra tiep diem cong tae;\r\n80                                       - Ve sinh tiep diem.\r\n     cong tac\r\n                                         Kiem tra ngu6n dien cap du den cong\r\n     Kiem tra nguon dien cap den\r\n81                                       tae.\r\n     cling tic\r\n     Kiem tra hog ding dm cong the        - Kiem tra hoat Ting cua ding tae;\r\n82                                        - Xirlj, net' kh6ng dat yeu cau\r\n     va )(UV, neu can\r\n     Kiem tra, can chinh he thOng         - Kiem tra he thOng phao va mire phao\r\n83   phao va mire phao irng vai the d'i   khi hoat ding;\r\n     hoat ding binh thuirng               - Can chinh lai neu khong dat yeu eau\r\n     Thong cap nhien HO 1950L\r\n     Ve sinh than va gia def thimg cAp    \\T\" sinh thUng va gia der thimg cap\r\n84                                        nhien lieu\r\n     nhien lieu\r\n                                          - Kiem tra ca cau treo, de( thong cAp\r\n        •\r\n     Kiem tra, gia co ca cau treo, der    nhien lieu;\r\n85          •                             - Gia di, siet lai dai Oc dm cac cac ca\r\n     thimg cap nhien lieu\r\n                                          eau treo, der neu khong dat yeu eau.\r\n     Kiem tra va )(UV, di kin, nap day,   - Kiem tra d'6 kin, nap day, hinh clang\r\n     hinh clang cua thUng cap nhien       thUng cap nhien lieu va sir re, ri dm he\r\n86                                        thing cap nhien lieu;\r\n     lieu va sir rd ri dm he thong cap\r\n     nhien lieu.                          - Xii 1j, neu khong dat yeu cau.\r\n\f                                             63\r\n          ,                            ,,\r\n      Kiem tra xac Binh we dau thigrc Kiem         ,\r\n87     •                                               tra mvc &au thvc t6 trong binh.\r\n      to trong binh\r\n      Kiem tra tinh tang va mtrc du\r\n      ciia he thong b8 ngam cap dau Kiem tra tinh trpg va mtrc au he\r\n88    100.000 lit gorn hai thimg 50.000 thong     ;      A    X   A     X\r\n                                                       be ngam cap dau.\r\n      lit la ngu6n cap cho thimg 1.950\r\n      lit.\r\n                                                - Kiem tra ting thong hai thimg du\r\n      Kiem tra va )(Cr ly' ting thong hui trung gian;\r\n89\r\n      thing dau trung gian\r\n                                                - VT VT neu kh6ng dat yeu cau.\r\n      Kiem tra va ve sinh can thong dAu - Kiem tra can thong dau va 19c dAu;\r\n90      i,     _12.,\r\n                                                - Ve sinh can, ban.\r\n      va 19C UI LZ\r\n      Bam cap nhien lieu\r\n      Kiem tra va xir VT cach dien dm - Kiem each dien dm barn;\r\n91                                              - Xir VT neu khong dat yeu cau.\r\n      barn\r\n                                                - Kiem tra hoat d6ng cila tat ca cac van\r\n      Kiem tra va can chinh hoat dOng ket         • •.\r\n92                                                   not burn;\r\n      dm tat ea cac van ket not vai bum - Can chinh lai neu khong dal yeu cAu\r\n           x tra va xir V tieng on              Tucmg ter mac 24, I, A. Bao tri he th6ng\r\n93    Kiem                                      may,phat dien Kawasaki\r\n                                                -Kiem tra hien ttrqng re ri;\r\n94    Kiem tra va xir VT re ri                  - Xir VT neu bi re ri.\r\n                                                - Do cac th6ng so deng dien va dien Ai);\r\n      Kiem tra va ghi lai deng dien va - Ghi lai cac thong s6 do va da'nh gia so\r\n95    dien ap lam viec dm born                  vai thong so Binh mire\r\n                                                - Kiem tra hoat dOng cila born theo tin\r\n      Kiem tra va cai (tat hog Ong dm hieu dieu khin;\r\n96                                              - Cai Of lai cac thong so khong dal yeu\r\n      born theo tin hieu dieu khien.\r\n                                                cAu.\r\n                                                                                      A\r\n      Siet ,chat.,   tart ca cac bu long va dai Siet chat tat ca cac bu long va dai oc\r\n97     •                                        dam bao d6 chat ket n6i co khi.\r\n      6c de co dinh bum\r\n98    Ve sinh ben trong born, van               Ma va ve sinh ben trong born, van.\r\n      Do dac va can chinh ltru lucmg va - Do dac ltru luqng va ap suat lam viec\r\n      ap suAt lam viec ciia bum theo dm born theo thiet ke va yeu au oh\r\n99         ; Ice•\r\n      thiet          va yeu cAu oh clul dau chi' dau tu;\r\n      tu.                                       - Can chinh lai neu khong (tat yeu eau.\r\n100   Ve sinh ben ngoai born, van               Ve sinh ben ngoai born, van\r\n      Barn hOi nhien lieu\r\n      Kiem tra va xir VT each dien dia. Tuung tir mac 26, I, A. Bao tri he th6ng\r\n101                                             may phat dien Kawasaki\r\n      d6ng co\r\n      Kiem tra va can chinh hoat d6ng           Thong    tir mac 92, I, A. Bao tri he thong\r\n102          •\r\n      dm tat Ca cac van ket n6i vai born may Oat dien Kawasaki\r\n                                                Thong to mac 24, I, A. Bao tri he th6ng\r\n103   Kiem tra va xir VT tieng on               may phat dien Kawasaki\r\n                                                Tuong t%r mac 94, I, A. Bao tri he th6ng\r\n104   Klein tra NT& xir 137T re ri              may phat dien Kawasaki\r\n      Kiem tra va ghi lai deng dien va Tuong tir mac 95, I, A. Bao tri he th6ng\r\n105\r\n      dien ap lam viec dm born                  may phat dien Kawasaki\r\n\f                                      64\r\n      Do doc va can chinh lino *mg va\r\n      4 suatA lam viec dm barn theo        Tuang tier mvc 99, I, A. Bdo tri he thong\r\n106       • •                              may phat dien Kawasaki\r\n      thiet ke va yeu cau cua chir dau\r\n      tu.\r\n      Kiem tra va cai dot hog d6ng dm      Tucmg tirr mvc 96, I, A. Bdo tri he thong\r\n107                                        may phat dien Kawasaki A\r\n      barn theo tin hieu dieu khien.\r\n      Si& chat tat ca cac bu long va dai   Tucmg tv mvc 97, I, A. Bdo tri he thong\r\n108    A\r\n                                           may Oat dien Kawasaki\r\n      oc de co dinh barn\r\n                                           Tuang tv. mvc 98, I, A. Bao tri he thong\r\n109   Ve sinh ben trong barn, van          may phat dien Kawasaki\r\n                                           Tucmg tkr mvc 100, I, A. Bao tri he\r\n110   Ve sinh ben ngoai barn, van          th6ng may phat dien Kawasaki\r\n      B*9 dieu khien nhien lik'u\r\n         ,                        ,      - Kiem tra ngu6n dien cap cho b0 dieu\r\n      Kiem tra va do dac nguon dien         .A\r\n111    •            •      h             k ien;\r\n      cap cho b6 dieu khienA\r\n                                         - Do thong s6 ngu6n dien.\r\n      Kiem tra va xri 1ST each ddiencna - Kiemtra each dien dm b6 dieu khien;\r\n112                                      - XirlS, neu khong dot yeu cau.\r\n      b6 dieu khien\r\n         x                               - Kiem tra hoat dOng dm b6 dieu khien,\r\n      Kiem tra va cai dot hog dang cfra dieu khien born hog dOng a cac the d6\r\n113   N dieu khien, dieu khien barn                          •\r\n                                         khdc nhau;\r\n      hoat d6ng a cac the d6 khdc nhau - Xir V/ neu khong dot yeu cau.\r\n114   Ve sinh toan b6 b0 dieu khien      Ve sinh toan b0 b6 dieu khien\r\n      IIg thOng van din tir\r\n                                      • - Kiem tra he th6ng ngu6n cap cho van\r\n      Kiem tra, do dac he th6ng nguon dien tir;\r\n115    •\r\n      cap cho van dien tir               - Do cac thong so nguon diem\r\n      Kiem tra va can chinh hoat Ong - Kiem tra hog Ong dOng/m& dm van;\r\n116                                      - Can chinh lai neu can thiet.\r\n      dang/ma dm van\r\n      Kiem tra va xir 15, each dien dm - Kiem tra each dien cira van;\r\n117                                      - Xir 1 , neu khong dot yeu cau\r\n      van\r\n118   Ve sinh ben ngoai van              - Ve sinh sach se ben ngoai van\r\n      BO 19c nhien lqu\r\n                                         - Kiem tra b0 19c nhien lieu;\r\n      Kiem tra de ve sinh hoac thay the - Ve sinh\r\n119                                      - Thay the bo 19c nhien lieu neu khong\r\n      b6 19c nhien lieu\r\n                                         dam bdo chAt lucmg.\r\nV     Ht THONG BOI TRON\r\n      Bum dAu boi Iran\r\n      Kiem tra va VI' 1S, each dien dm Tucmg ttr mvc 26, I, A. Bdo tri he thong\r\n120                                      may phat dien Kawasaki\r\n      king ca\r\n      Kiem tra va can chinh hog d6ng Tucmg ttr mvc 92, I, A. Bdo tri he th6ng\r\n121\r\n      oh tat ca cac van ket not vai barn may phat dien Kawasaki\r\n                                         Thong ter mvc 24, I, A. Bao tri he tho'ng\r\n122   Kiem tra va xirlS1 ti6ng on        may phat dien Kawasaki\r\n                                         Tucmg tir mvc 94, I, A. Bdo tri he th6ng\r\n123   Kiem tra va xirlSr re ri           may phat dien Kawasaki\r\n\f                                     65\r\n    Kiem tra va ghi lai (long dien va Riving ti,r mvc 95, I, A. Bao tri he thong\r\n124                                     may phat dien Kawasaki\r\n    dien ap lam viec dm bum\r\n    Kiem tra va cai d4t hoat (long dm Ttrong tkr mvc 96, I, A. Bao tri he thong\r\n125                                     may phat dien Kawasaki\r\n    bum theo tin hieu dieu khien.\r\n                                        Ve sinh dam bao thiet bi sach se bvi\r\n126 Ve sinh bum, van                    ban.\r\n    Stet chat tat ca cac bu long va dai Ttrong ty mvc 97, I, A. Bao tri he thong\r\n127                                     may phat dien Kawasaki\r\n    6c de• co dinh bum\r\n    B6 lyc, WM lyc diu NM troll\r\n                                        -Kiem tra be lqc,1u6i lqc &Au;\r\n    Kiem tra de ve sinh hoc thay the - Ve sinh hoc thay the be lqc, ltroi lqc\r\n128\r\n    be lqc, ltrai lqc dau               neu khong dam bao chat luvng.\r\n    Van dieu khien ap auk (ILI\r\n    Kiem tra va can chinh hoat Ong - Mem tra ho4t deng dm van;\r\n129                                     - Can chinh lai neu khong dat yeu cau.\r\n    dm van\r\n130 Ve sinh van                         Ve sinh van\r\nVI HE THONG KHOIDONG\r\n    Tit dieu khien khoi Ong ty\r\n    &Ong\r\n                                        Tucmg t%r mvc 17, I, A. Bao tri he tilting\r\n131 Kiem tra tong the to dien           may phat dien Kawasaki\r\n                                               7           A     A               /\r\n\r\n\r\n                                        - Kiem tra cac d ng he bao va cac thiet\r\n                                                           i\r\n\r\n\r\n    Kiem tra va can, chinh cac dOng bi hien thi;\r\n        • X\r\n\r\n\r\n\r\n132   •\r\n    ho bao va cac thiet bi hi en thi    - Can chinh 14i neu khong dat yeu cau.\r\n\r\n      Kiem tra du not va siet 14i du - Kiem tra dAu not dAu cap, dai ec, dien\r\n133   cap, dai oc, dien tr6 not dAt, nhiet tr6 not dat, nhiet de khi mang tai;\r\n      de khi mang tai                      - Siet 14i dAu cap, dai tic dam bao ket\r\n                                           ntii tiep Vic dien\r\n      Kiem tra va can chinh cac thiet bi - Kiem tra cac thiet bi deng lvc va cac\r\n134   dOng lirc va cac thiet bi bao ve thiet bi bao ve canh bao;\r\n      canh bao                             - Can chinh lai neu khong dat yeu cau.\r\n135    \\re sinh toa.n to                   - Ve sinh toan to\r\n      BO ngutin DC de khoi Ong\r\n      MSE\r\n                                           - Kiem tra he thong sac binh acqui;\r\n136                         o\r\n      Kiem tra do dac he th ng sac binh - Do dac thong se.\r\n      Kiem tra va can chinh du cam - Kiem tra dau cam Nen nhiet de;\r\n137   Bien• nhiet de                       - Can chinh 14i neu khong dot yeu cau.\r\n                                           - Kiem tra he thong canh bao va an\r\n      Kiem tra, can chinh he thong town;\r\n138\r\n       canh bdo va an town                 - Can chinh 14i neu khOng dat yeu cau.\r\n                                           Kiem tra dAu not b0 nguOn dam bao\r\n139    Kiem tra du not b0 nguiin           yeu ky thu4t.\r\n                                           - Ve sinh dam bao acqui sach se\r\n140    Ve sinh, siet ckrc ac quy           - Siet 14i cvc Ac quy dam bao tiep 'clic\r\n                                            dien tot.\r\n\f                                       66\r\n                                            - Dimg d'ong chuyen dung 116 do fled tra\r\n                                            ac quy;\r\n141    Do nOi tra ac quy                    - Danh gia cac thong so do duqc so vOi\r\n                                            thong so cho phep ciia acquy.\r\n142    Ve sinh b0 nguon                     Ve sinh 1:10 ngu6n\r\n       Wing co. khoi dOng\r\n                                          - Klem tra, do dac nguon then cap cho\r\n                                          b6 khOi d6ng dOng, co;\r\n143    Kiem tra do dac ngutm dien         - Danh gia thong so nguon dien do\r\n                                          cluqc.\r\n       Klein tra va xir 1S, each dien cua Tucmg termyc 26, I, A. Bao tri he th6ng\r\n144                                       may phat dien Kawasaki\r\n       dOng co\r\n                                          Ve sinh dOng ccr khai dOng\r\n145    Ve sinh dOng co\r\nVII    Ht. THONG DANH LJEJ'A\r\n       BO,kich tir\r\n       Kiem tra siet lai cac diem dAu not Kiem tra siet lai cac diem du not dam\r\n146                                       bao yeu cau ky thu4t.\r\n       b0 kich dien\r\n                                          Ve sinh b0 kich dien dam bao thiet bi\r\n147    Ve sinh b0 kich dien               sach se\r\n       Phich cam danh lira\r\n       Kiem tra va can chinh tier, xiic - Kiem tra tiep xiic dien;\r\n148                                       - Can chinh 10 neu kh6ng dat yeu cau.\r\n       dm phich cam\r\n       Ht THONG DIEU ICHIEN\r\nVIII\r\n       MAY PHAT\r\n       BO cam bien cho Ow do quay va\r\n       dieu khien\r\n                                              .2 tra nguon then kUri Ong dOng\r\n                                            Kim\r\n       Kim\r\n         emtra,\r\n              tra,do dac nguon dien cap\r\n149                                       co.;\r\n       cho 130 cam bien                   - Do dac th6ng so n4uon then.\r\n150    Ve sinh cam Wen                    Ve sinh dam bao thiet bi sach se\r\n       ECB's body\r\n151    Ve sinh                            Ve sinh dam bao thiet bi sach se\r\n       M6 dun cap nguon\r\n152    Ve sinh                            Ve sinh dam bao thiet bi sach se\r\n       BO chuyen dOi DC/DC\r\n                                          Kiem tra siet lai cac diem dau not dam\r\n153                                                     '\r\n       Kiem tra siet tai cac diem dau not bao yeu cau icy  thu4t.\r\n154    Ve sinh b0 chuyen d6i              Ve sinh dam bao thiet bi sach se\r\n       14 THONG THIET Bj DO\r\nIX\r\n       LU'ONG GIAM SAT\r\n       Deng he do ap sad can\r\n                                        , - Kiem tra viec dau not tin hieu ve d6ng\r\n       Kiem tra, can chinh 10 viec dau 116  •\r\n155                      •     •               do;\r\n       noi tin hieu ve dongho do\r\n       not                                - Can chinh 10 neu khong dat yeu cau.\r\n       Kiem tra va can chinh chi thi cila - Kiem tra va can chinh chi thi dm\r\n156     •      •                          (Wing h6;\r\n       dong ho\r\n\f                                         67\r\n                                              - Can chinh lai neu khong dat yeu cAu.\r\n                                              Ve sinh dam bao thiet bi sach se bvi\r\n157   Ve sinh d6ng 116\r\n                                              ban.\r\n      NhiOt hi' dill\r\n                                            - Kiem tra diu not tin hieu ye citing h6\r\n      Kiem tra dau not tin hieu ve d6ng do dam bao ky thuOt.\r\n158\r\n      ho do                                 - Mr 15, cac bat thueng anh Inreng den\r\n                                            hoat dOng dm 'Jong ho do ,\r\n                                            Kiem tra chi thi dm &Mg ho dam bao\r\n159   Kiem tra chi thi dm d6ng h6           ky thut.\r\n                                            - Can chinh lai neu CO sai so\r\n160   Ve sinh d6ng h6                       Ve sinh d6ng 116\r\n      Thing ho do yap suit may nen\r\n      Kiem tra au not tin hieu v6 d6ng Tuong tv mvc 158, I, A. Bao tri he\r\n161     •\r\n      116 do                                thong may phat dien Kawasaki\r\n      Kiem tra va can chinh chi thi ciaa Tucmg tkr mac 156, I, A. Bao tri he\r\n162     ,\r\n      &Mg ho                                thong ma' phat dien Kawasaki\r\n163   Ve sinh don ho                        Ve sinh (long h6\r\n      IIg thong dong hO do dign fip,\r\n      cong,,  suit dong s din\r\n      Kiem tra du   not tin hieu ve (long Tucmg tv mvc 158, I, A. Bao tri he\r\n164     ,\r\n      ho do                                 th6ng may phat dien Kawasaki\r\n      Kiem tra va can chinh chi thi dm Tucmg t1r mvc 156, I, A. Bao tri he\r\n165     ,       •\r\n      (tong h6                              th6ng may phat dien Kawasaki\r\n                                            Tong tu muc 157, I, A. Bao trl he\r\n166   Ve sinh d6ng h6\r\n                                            thong may Oat dien Kawasaki\r\n      HE THONG BOOM HUT NUI3C\r\nX\r\n      HO GAS BON DAU\r\n      Bum mien but hi gas\r\n      Kiem tra va xir V, cach dien oh. Tucmg tkr mvc 91, I, A. Bfio tri he th8ng\r\n167\r\n      born                                  may phat dien Kawasaki\r\n      Kiem tra va can chinh hoat &ling Tucmg to mvc 92, I, A. Bao tri h\" th8ng\r\n168\r\n      ctita tat ca cac van ket not vai burn may phat dien Kawasaki\r\n          A                 A               Tuong tv mvc 24, I, A. Bao tri he th8ng\r\n169   Kiem tra va xu V, tieng on\r\n                                            may,phat dien Kawasaki\r\n                                            -Kiem tra hien tucing re ri 'mot;\r\n170   Kiem tra va xu b', ro ri nuorc\r\n                                            - Xirl)', neu bi ro ri neu co.\r\n      M.e7,                             ,   - Kiem tra hoat deng cila barn\r\n      Kiem tra do dac va ghi lai dong\r\n171                                         _ Do dac va ghi lai dong dien va dien ap\r\n      dien va dien ap lam viec cua born\r\n                                            lam viec cua bom\r\n      Kiem tra va cai dtt hoat Ong cila Tucmg t1r mvc 96, I, A. Bao tri he th6ng\r\n172\r\n      barn theo tin hieu dieu khien.        may phat dien Kawasaki\r\n      Siet chat tat ca cac bu long va dai   Tuang    tkr mvc 97, I, A. Bao tri he th6ng\r\n173    — •\r\n      6c de co dinh bum                     may phat dien Kawasaki\r\n174   Ve sinh barn, van                     Ve sinh barn, van\r\n      Tii dieu khien holm ntrerc\r\n175   Kiem tra tang the to dien             Twang tkr mvc 17, I, A\r\n\f                                         68\r\n                                          - Ve sinh dam bao sach se bpi ban.\r\n176   Kiemm tra dAu n6i va ve sinh til    - Kiem tra dAu not to dien;\r\n         .                                  Kiem tra each dien va cac an toan ve\r\n      Kiem tra va xir 1 , each dien va the; .\r\n177                                           n\r\n      cac an toan ye dien                 - Xirl , neu khong dat yeu cAu.\r\nXI    HO TKI KY THUAT\r\n                                          HO trq ky- thuat 24/24h va ky sit c6 mat\r\n                                          tai hien twang trong yang 4h ke to khi,z\r\n      HO trq ky thuat 24/7 02 may Tua- nhan dugs thong bao d chitdau tu de\r\n178                                       xir I)\", cac str c'6 phat sinh, thir tai va cac\r\n      bin\r\n                                          ding viec khac do lien quan den hoat\r\n                                          dOng dm may phat.\r\n      BAO TRI MAY PHAT DIEN\r\nB\r\n      KOHLER 2000ROEZM\r\n I    KONG CY\r\n179   Kiem tra va xir l)\", dAu re ri      - Kiem tra hien tuqng dAuro ri;\r\n                                          - Xir VI neu co hien tuqng r6 ri.\r\n      Kiem tra va can chinh ding hoap - Kiem tra ding ho ap suat dau;\r\n180      • ,                              - Can chinh lai neu khong dat yeu au.\r\n      suat dau\r\n      Mem tra va ve sinh Den bao ap - Kiem tra Den bao ap suat dau;\r\n181      • -                              Ve sinh dam bao sach se\r\n      suat dau\r\n                                          - Kiem tra dau may va 19c dau dam bao\r\n                                          ky thuat.\r\n182   Kiem tra dAu may va 19c dau         - He xuat chit dAu tu thay the neu\r\n                                          kh6ng con dam bao chAt luqng\r\n                                          - Ve sinh 16i 19c dau\r\n                                          - Kiem tra 16i 1N dAu;\r\n183   Kiem tra va ve sinh 16i 19c dau     - He xuat chit dau tu thay the neu\r\n                                          khong can dam bao chAt luqng\r\n                                          - Ve sinh phin 16i IN dau\r\n                                       ,    Kiem tra phin 19c dAu;\r\n184   Kiem tra va ve sinh phin IN dau          X     A\r\n                                          - De xuat chit dAu tu thay the neu\r\n                                          khong con dam bao chAt luqng\r\n                                          - Kiem tra dau boi trim               ,\r\n185   Mem tra dAu b6i tan                 - De xuat chi' du tu thay the neu\r\n                                          khong con dam bao chat luqng\r\n                                          - Vg sinh 19c tho dau\r\n      Kiem tra va ve sinh 19c the) dau - Kiem tra 19c dau;\r\n186                                       - De xuat chi' dau tu thay the neu\r\n      Whom\r\n                                          khong con dam bao chAt luqng\r\n                                          -Kiem tra hien tuqng 1.6 ri nhien lieu\r\n187   Kiem tra va xir V7 ro ri nhien lieu - XirlSt neu c6 hien tuqng r6 ri.\r\n                                          - Vg sinh phin 16i lQc\r\n      Kiem tra va ve sinh phin 1N - Kiem tra phin 19c\r\n188                                       - He xuat chi' dAu tu thay the neu\r\n      nhien lieu\r\n                                          khong con dam bao chAt luqng\r\n                                          Kiem tra mire nuac lam mat darn bao\r\n189   Kiem tra mac nu& lam mat            sir dpng tot.\r\n\f                                       69\r\n                                           - Kiem tra hien ttrqng re ri cud. ntrac\r\n      Kiem tra va xir 1S, de re ri cda lam mat;\r\n190\r\n      ntrac lam mat                        - XirlS, neu co hien tuvng re H.\r\n          A                             '  - Kiem tra de kin dm nap day be tan\r\n      Kiem   tra va xir1S, de kin oh nap nhiet;\r\n                                              .\r\n191\r\n      day be tan nhiet                     - Xii1S, neu khong dot yeu cAu.\r\n          ,                                - Ve sinh dam bao sach se Nil ban.\r\n192   Kiem tra va ve sinh earth tan nhiet - Kiem tra canh tan nhiet;\r\n      Kiem tra va can chinh de cang - Kiem tra de cang day cu-roa;\r\n193                                        - Can chinh neu khong dat you cAu.\r\n      da‘ cu-roa\r\n194   Kiem tra mire ntrac lam mat          Kiem tra xdc dinh mix nuac lam mat.\r\n195   Lam sach be ngoai be tan nhiet       Ve sinh, lam sach be ngoai be tan nhiet\r\n                                           Ve sinh, lam sach be ngoai, ben trong\r\n196   Lam sach he thong lam mat            he thong lam mat\r\n                                           Kiem tra va be sung mac L quy dam\r\n197   Kiem tra va be sung ntrac L quy bao mire ntrac dm acquy dat mire cho\r\n                                           phep.\r\n198   Ve,sinh ac quy                       Ve sinh ac quy\r\n      Kiem tra, do dac tinh trong nap L - Kiem tra tinh trong nap L quy;\r\n199                                        - Do dac thong so nap.\r\n      quy\r\n200   B6i me cheng ri dAu cue L quy        Bei me. ch6ng H dau cuc L guy\r\n      Kiem tra ve sinh may phat va - ve sinh may phat va may de\r\n201                                        - Kiem tra may phat va may de; ,\r\n      may de\r\n      Kiem tra va siet lai day va cac Kiem tra va siet lai day va cac diem not\r\n202      ,    •                            dam bao tiep xfic dien.\r\n      diem not\r\n                                           Ve sinh lei 19c khong khi dam bao ky\r\n203   Ve sinh lei 19c kh6ng khi            thu4t.\r\n                                           Ve sinh ben ngoai dam bao sach se btii\r\n204   Ve sinh ben ngoai be lqc khi\r\n                                           ban.\r\n                                           Ve sinh ben trong dam bao sach se NA\r\n205   Ve sinh ben trong be19c khi          bAn.\r\n                                           Kiem tra va ve sinh lei lqc khi dam bao\r\n206   Kiem tra va ye sinh lei 19c khi\r\n                                           ky thuOt.\r\n      Kiem tra he thong but xa, be tang Kiem tra he tilting but xa, be tang ap\r\n207                                        dam bao ky thulat.\r\n      ap (Turbo)\r\n                                ,          - Kiem tra de on va tinh trang khei\r\n      KieA m tra va xir 13'( de on va tinh deng;\r\n208\r\n      tang khai Ong                        - Xir 1S, net' khong dat yeu ciu.\r\n                                           - Kiem tra tinh trang khi thai;\r\n209   Kiem tra va xir 1S, tinh trang khi - Xir VI cac bAt thueng anh hueng den\r\n      thai                                 boat Ong cita may phat\r\n      Kiem tra va ve sinh Ong po giam Kiem tra va v'e sinh 6ng po giam thanh,      ,\r\n210            •    7:                     6 n g an thodt khi thai dam bao yeu cau.\r\n      thanh, 6ng dan thoat khi thai\r\n II   DAU PHAT\r\n                                            Ve sinh tong the thiet bi dam barn sach\r\n211   Ve sinh tong the dau phat dien       se bvi bAn.\r\n212   Kiem tra va siet lai cac diem tiep Kiem tra va siet lai cac diem tiep vac\r\n\f                                     70\r\n    Vic dien d6ng luc va cac diem dien dOng luc va cac diem tie') Vic tin\r\n    tiep xfic tin hieu                 hieu dam bao an toan tiep xiic diem\r\n                                       -Kiem tra an toan dien;\r\n213 Kiem tra va 'dr lY su an toan dien - Xir ly neu kh6ng dat yeu cau.\r\n                                       - Kiem tra hoat dOng cua b0 dieu chinh\r\n    Kiem tra va cai dat 1)0 dieu chinh dien ap AVR;\r\n214                                    - Cai dat lai cac thong s6 lam viec dinh\r\n    dien ap AVR\r\n                                       mire neu co sai Lech.       ,\r\n       A                             - - Kiem tra b6 dieu chinh toe d6;\r\n    Kiem    tra va can chinh b0 dieu - Cai dat lai cac thong so lam viec dinh\r\n215\r\n    chinh toe d6                       mire neu có sai lech.\r\nHI BANG DIEU ICHIEN\r\n216 Ve sinh to bang dieu khien         Ve sinh to bang dieu khien\r\n    Kiem tra va ve sinh d6ng h6, den Kiem tra va ve sinh d6ng h6, den bao\r\n217                                    dam bao ky thuat.\r\n    bao\r\n IV TU HOA BONG BO\r\n                                       - Kiem tra to him d6ng b6 dam bao ky\r\n218 Kiem tra ve sinh to h6a d6ng b0    thuat;\r\n                                       - Ve sinh dam bao sach se bvi ban.\r\n    Kiem tra va siet lai cac diem tiep Thong to awe 212, II, B Bao tri may\r\n219 Vic dien dOng luc, tin hieu        phat dien Kohler 2000ROEZM\r\n      V6 CHONG ON VA HE\r\n V\r\n      THONG NHIEN LIEU\r\n220   Ve sinh v6 ch6ng on                 Ve sinh dam bao sach se bvi ban.\r\n                                          - Kiem tra dm lay gio vao giai nhiet\r\n      Kiem tra va ve sinh cfra thy gi6    may dam bao ky thuat;\r\n221                                       - Ve sinh dam bao sach se bvi ban.\r\n      vao giai nhiet may\r\n                                          - Xir ly cac bat thu6ng.\r\n                                             .; tra hOp, dm thoat gio nong;\r\n                                          - Kiem\r\n        .; tra va ve sinh\r\n      Kim                      hop, dm\r\n222                                       - Ve sinh dam bao sach se bvi ban.\r\n      thoat gio 'long                     - Xir ly cac bat thu6n4.\r\n      Kiem tra ve sinh to dieu khien      - Kiem tra to dieu khien bum dau, bum\r\n223   bum dau, bum dau, throng Ong        dau, du6ng Ong dau;\r\n      dau                                 - Ve sinh dam bao sach se bvi ban.\r\n                                          - Kiem tra hien tuqng r6 ri;\r\n224   Kiem tra va xirlY su r6 ri          - Xir ly neu CO hien tuqng re ri.\r\nVI    HO TR( Kt THUAT\r\n                                          HO trq ky thuat 24/24h va ky su có mat\r\n                                          tai hien tnrang trong yang 4h ke tir khi\r\n                                          nhan dirge thong bao ciia chu dau to de\r\n225   HO trq ky thuat 24/7 may Kohler     xt1 ly cac su co phat sinh, thin tai va cac\r\n                                          cong viec khac CO lien quan den hoat\r\n                                          Ong dm may phat.\r\n\r\n  3.3. Yeu eau ye try.c xir15, sir co 24/24h va kh‘Ac ph ye sir co\r\n\f                                        71\r\n    VOi he th6ng may phat dien: Nha thau phai b6 tri nhan luc trkrc 24/24h. Khi\r\nnhan dugc van ban hoac bang dien thoai cua chd dau to ve six c6, nha thau\r\nnhanh ch6ng trong yang 4 gia co mat tai hien truang de sira chila khac phvc su\r\nco, tuy theo 161 dugc quy dinh.\r\n    Truang hop he th6ng may phat dien khong hoat Ong binh thuang, nha thau\r\nse phai xu 1)\", va phvc h6i de may moc thiet bi troy ve trang thai binh thuang.\r\n                    Thai gian:         Thai gian:\r\n  Cap du cac\r\n                   Yeu cau thai       Yeti call thai\r\ntinh huong ski                                                     Ghi chi'\r\n                       gian          gian khac phvc\r\n      co\r\n                  den hien truang     hoan toan 161\r\n                                                        Neu sau 08 gig khong khac\r\n                                                        phvc dugc, don vi phai có\r\nI:6i nguy cap         04 gig              08 gig        phuang an thay the hoc c6\r\n                                                        phi.rcmg an cap dien du\r\n                                                        phOng.\r\n                                                        Neu sau 03 ngay khong\r\nLOi nghiem\r\n                      06 gig             03 ngdy        khac phvc dugc, don vi phai\r\ntrong\r\n                                                        c6 phuong an thay the.\r\nLi3i khong                           Trong thai gian    Don vi c6 Ice hoach sda sam\r\n                      08 gig\r\nnghiem trong                            01 tuan         nhat\r\n\r\nDinh nMhia lai:\r\n\r\nHang mvc                                       Mo to\r\n                     Tinh hung xay ra khi mat kha nang cung cap ngu6n va\r\nL•Si nguy cap\r\n                     may moc khong hoat dOng\r\n                     - May nick & thiet bi Con tai 1Z3i nhung khong ngan chan\r\n                     hoat Ong dm no va khong lam anh twang den kha Wang\r\n                     cung cap dich vv.\r\n                     - Chirc nang to &ling dm may bi hu nhung van c6 the kich\r\nLot nghiem trong\r\n                     hoat bang tay.\r\n                     - May moc 16i nhung van con ngu6n dien cung cap.\r\n                     Chu ST: L8i nghiem tong c6 the tra thanh 161 nguy cap bat\r\n                        dr lUc nao.\r\nLcli khong           - May moc va thiet bi eon tai l'6i nhung khong tac dOng\r\nnghiem trong         manh vao kha nang hoat Ong dia. may.\r\n\r\n    Thai gian yen cau cho dich vv k'ST' thu4 sira chtta 1oi dugc tinh tix khi b'6\r\n phan chirc Wang nh4n yeu cau den khi sira china xong may bi hu h6ng.\r\n\f                                          72\r\n     So dien thoai (di dOng hoc co dinh) nhAn thong bac) cua nha thAu có ngual\r\n true 24/24h.\r\n     3.4. Bien phi', ATLO trong qua trinh Owe hien\r\n     Nha thAu phai có dAy du cac trang bi an toan va tu chiu trach nhiem an toan\r\nlao Ong cho can b0, cong nhan cua minh, cho thiet bi va nhang ngtd:vi xung\r\nquanh.\r\n     Nha than bao dam thi cong ding trinh khong anh huong den san xuAt cua\r\nben mei thAu. Moi van de xay ra khi thi cong neu anh huOng den san xuAt cua\r\nben moi thAu se phai ding 10 va chi dugc phep tien hanh ding viec tra Jai khi có\r\nsu cho phep cila ben chili dAu tu.\r\n     Trong tnreYng hop do 18i cua nha thAu lam thiet hai den san xuAt cua chit\r\ndAu tu thi nha thAu phai chiu trach nhiem b6i hoan hoc chiu trach nhiem truck\r\nco. quan chirc nang tuST theo mac do thiet hai gay ra.\r\n     3.5. Bien phap an toan phong chtmg chay no\r\n      Trong qua trinh thuc hien nha thau phai tuyet doi tuan thu cac yeu cau cua\r\nNha nuOc va cac ban nganh lien quan ve an toan PCCN khi lam viec vOi chAt\r\n                                            a\r\ngay chay manh,la xang, dAu. Co bin phap dam bao an toan tuyet d6i chay\r\nno. Nha thAu neu de )(ay ra chay no trong qua trinh thuc hien bao tri se phai chiu\r\nhoan toan trach nhiem.\r\n      3.6. Ve sinh moi truilng trong qua trinh thirc hien\r\n      Trong qua trinh thi cong khong lam bui bAn anh huong den thiet bi va moi\r\ntruerng xung quanh.\r\n      Nha thAu phai phan loci cac phe thai va dua den den not quy dinh.\r\n      3.7. Yeu cau ve chat Ityyng dich vu sau khi thurc hien cong viec\r\n      Viec bao tri, sira chita, thay the moi cac thiet bi khong lam sai lech so vol\r\nthong s6 thiet 1(6 ban dAu dm may phat dien.\r\n      Yeu cau sau khi bao tri, sira chita phai dam bao thiet bi, he th6ng van hanh\r\nan toan, on dinh va dat thong s6 dien dAu ra nhu thiet ke ban dAu va luon trong\r\ntinh trang hoat Ong tot nhAt, may phat boat Ong on dinh trong thi gian it nhAt\r\nden lAn bao tri tiep theo.\r\n      Khong lam anh huong toi nguoi su dung, anh huong toi moi truerng xung\r\nquanh.\r\n        4. Giai phi') va phu'ong phi') 1u4n\r\n        Nha thou chuan bi cue xuat gicii phap, phtrang phap luan tong quat that\r\nhi01 dich vu theo cac not dung quy clinh tai Chtrong V, Om cac phan nhtr sau:\r\n        1. Giai phap va phirang phap luan;\r\n       2. Id hoach cong tac.\r\n       5. Quy dinh ve 'dem tra, nghiem thu san pham\r\n\f                                      73\r\n                                              e quy trinh kie'm tra, nghiem thu\r\n       Nha thdu ph& thyv hien Ang quiy clinh v'‘\r\nsan pham, trinh tyt giao n5p san phcim (neu co)... de phyc vu cong tac thank,\r\nquyet toan hop gong.\r\n\f                                       74\r\n    PhAn 3. BIEU MEN 111ciP DOING VA BIEU MAU HQP BONG\r\n\r\n     Dieu kien hop gong bao gam E-DKC, E-DKCT caa Hop &Ong va Phu luc\r\nHap clang (neu co) the hien quyen Lai va nghia vu caa cac ben.\r\n      E-DKC Hop clang &coy tip dung cho tat ca cac hop clang caa cac gei thdu\r\nkhac nhau. Chi cluac sir dung ma khong &tor sera , cac quy Binh tai Chuang\r\nnay. E-DKCT quy Binh cu the cac not dung twang ting vai E-DKC khi tip dung\r\ndoe vai tang gai thdu nham ba sung thong tin can that de hoan chinh hop gong,\r\ndam bao tinh kha thi cho viec ky ket va thyv hien hop d'Ong\r\n       Chia cldu he, Ben mai thdu c6 the tip dung logi hop clang tron goi hoac hop\r\ndOng theo don gia có Binh, hap gong theo don gia clieu chinh. Doi vai mai logi\r\nhop gong, Chu dau tu, Ben mai thou c6 the xem xet tip dung clieu khoan giam\r\ntrir thanh toan can ca. vao chat Luang dau ra caa dich vu. Theo do, thy theo chat\r\nluting ddu ra ma nha thdu,se dtrac thanh toan vai         tri khcic nhau. Neu nha\r\nthdu thwc hien clang yeu cau caa E-HSMT, nha thdu se clwac thanh toan 100%\r\ngia tri hop clang (dai v(51 hop clang tron g6i) ho0c bang 100% gia tri theo khi\r\nLuang tong viec thwc to nhc'in vai don gia (doi vai hop gong theo don gia co\r\nBinh, hop gong theo don gici dieu chinh). Neu nha thou khong dam bao chat\r\nltrang dich vu nhu da de xua t thi nha thdu chi chew thanh toan twang ang vai\r\nchat luting da hoan thanh.\r\n          tip dung clieu khoan ve giam frit thanh toan, Chu ddu tu, Ben mai thdu\r\ncan xciy dung phu luc Hop cl‘Ong, trong do neu yeu cdu ve chat ltrong ddu ra;\r\nmac dO chat Luang co the chap nh'an dwac; bien phap kiem tra, danh gia, xac\r\nBinh mac dO dap irng ye chat Wang caa dich vu do nha thou cung cap (vi du lay\r\nmau phan tech); mire do giam tree thanh toan theo ky thanh town.\r\n       Chi nen dtra cac hang muc co the kiem tra, danh gia, xac Binh chat luting\r\nvao danh myc giam frit thanh town de lam ca sa thanh toan gift a hai ben, tranh\r\nphat sinh tranh chap trong qua trinh thanh town hap gong.\r\n       Trwerng hop Chu ddu tu, Ben mai thdu co nguan Luc tai chinh de\r\n                                                                       chat Luang\r\nkhich nha that 1, khi nha thou hoan thanh viec cung cap dich vu vai chat\r\nxuat sac, co the bó sung clieu khoan ve \"tang gia tri thanh twin\" tren nguyen tac\r\ntwang ttr nhtr doe vai clieu khoan gram frit thanh toan vao E-DKC va E-DKCT.\r\n\f                                        75\r\n            Chiron VI. DIEU KIEN CHUNG CUA HOP BONG\r\n\r\n\r\n  (Chung nay theo bieu mju so 3A sfr dung de lap HSMT gni than phi to van\r\ntheo Thong tu. so 08/2022/TT-BKHDT ngay 31 thong 5 nom 2022 ctia BO trtrung\r\n  BO Ke hoach va Dc''xu tit, quy Binh chi tie't vi& cung cap, clang tai thong tin v\r\n     dau thou va lzra chon nha thou tren N thong mang dau thou Quoc gia)\r\n\f                                       76\r\n          Chtrcrng VII. DIEU KIEN CIJ THE CUA HOP BONG\r\n\r\n\r\n      Trir khi c6 quy dinh kirk, toan b6 E-DKCT phai dugc Ben in6i thau ghi\r\nday du tru6c khi phat hanh E-HSMT.\r\n\r\n E-DKC 1.1      Chu d'au tu là: : Van phOng Dai Truyen hinh Viet Nam\r\n\r\n E-DKC 1.3      Nha thAu:           [ghi ten Nha thau triring thau].\r\n\r\n E-DKC 1.11     Dia diem cung cap dich vu la: Dai THVN, s6 43 Nguyen Chi Thanh,\r\n                Ngoc Khanh, Ba Dinh, Ha Ni,6\r\n               Cac tai lieu sau day ding la m6t phan cfia Hop clang:\r\n E-DKC 2.2\r\n               1.Van ban hgp dong, kern theo cac phu luc hop dong;\r\n               2. Thu chAp thuan E-HSDT va trao hop dong;\r\n               2. Bien ban thucmg thao, hoan thin hop dong; ,\r\n               3. Quyet dinh phe duyet ket qua hp chon nha thau;\r\n               4. E-DKCT dm hgp ding;\r\n               5. E-DKC cila hgp clang;\r\n               6. E-HSDT va cac van ban lam rO E-HSDT dm Nha thau tning thau (neu\r\n               co);\r\n               7. E-HSMT va cac tai lieu situ doi E-HSMT (neu co);\r\n               8. Cac tai lieu kern theo khac (neu co).\r\n E-DKC 5.1      Cac th6ng bao can gfri ve Chi\" dAu tu theo dia chi duai day:\r\n                Nguai nhan: Van phong Dai Truyen hinh Viet Nam.\r\n                Dia chi: S6 43 Nguyen Chi Thanh, Ngoc Khanh, Quan Ba Dinh, Ha\r\n                NOi\r\n                Dien thoai: +84 024.38318118\r\n                Fax:        [ghi so fax, bao g6m ma qudc gia va ma thanh pilaf\r\n                Dia chi email: nxthang@vtv.vn\r\n\r\n E-DKC 6.1      - Gia tri bao dam thuc hien hop dong: 3% gia hop &Ong.\r\n                - Hieu luc dm bao dam thgc hien hop dong: Bao dam thvc hien hop\r\n                clOng c6 hieu luc ke tic ngay hop dong co hieu ly.c cho den het ngay\r\n                cac ben hoan thanh nghia vy theo hop dong, hai ben V bien ban\r\n                nghiem thu va Nha that! chuyen sang nghia vy bao hanh theo quy\r\n                dinh (niu co).\r\n\r\n E-DKC 6.3      Thai han hoan tra bao dam thuc hien hop d'Ong. Ngay sau khi hai ben\r\n                V bien ban thanh l.3 hop dOng.\r\n                                          :\r\n\r\n E-DKC 7.1      Danh sach nha thAu phu: Khong c6\r\n\r\n E-DKC 7.3      Neu cac yeu cAu can thiet khac ve nha thAu phu: Khong c6\r\n\f                                         77\r\nE-DKC 8.2      - ThOi gian   a lien hanh Ma giai: 15 ngay lam viec.\r\n               - Giai guy& tranh chAp: Sau 15 ngay lam vik,ma 2 ben khong hoa\r\n               giai chew thi geri yeu edit giai guy& tranh chap; to chlic giai quyit\r\n               tranh alp la toa an; chi phi giai quyet tranh chap do ben vi pham\r\n               kip dong phai chili.\r\n\r\nE-DKC 12.1     Loai hop d6ng: Trcin gai (khong bao g6m vat to thay thi sera chica).\r\n\r\nE-DKC 12.2    Gia hop d6ng: Co Binh\r\n\r\nE-DKC 13       Dieu chinh thue: float phep ap dung diL chinh thul\r\n\r\nE-DKC 14.1     Tam img: Khong tam ti.ng.\r\n\r\nE-DKC 15.1     Phuong thirc thanh toan:\r\n               - D6ng tien thanh toan: Bang tien D'ong Viet Nam\r\n               - Thanh toan bang chuyen khoan.\r\n\r\nE-DKC 15.3     Giam trir thanh toan: Khong ap dung\r\n\r\nE-DKC 17       1.Phat vi pham hop d6ng : Ap dung\r\n               Trir trutmg hop bAt kha khong theo quy dinh tai Muc 18 E-DKC, neu\r\n               Nha thau khOng that hien mot phan hay toan 1)0 nOi dung cong viec\r\n               theo dung th.Cri hp a neu trong hqp (long thi Chi' dau tu CO the khau\r\n               trir vao gia hop dong mgt khoan tien phat tuong &rig vai : 2% / thang\r\n               cho den khi nOi dung cong viec dO duqc dive, hien. Cac tnr6ng hop\r\n               vi pham khac se chi tiet tai Thuong thao hqp dong.\r\n               2. B6i thuOng thiet hai: Ap dung\r\n               - B6i thuong thiet hai tren coy sa toan b0 thiet hai thirc te, chi tiet theo\r\n               thucmg thao hop d6ng;\r\n\r\nE-DKC          Cac niii dung khac ve hieu chinh, b6 sung hop d6ng: theo Thuong\r\n19.1(c)        thao Hop dong.\r\n\r\nE-D KC 19.4    Truong hop de xudt giai phap tiet kiem chi phi duqc Chi' &Au tu chp\r\n               thuan va giiip giam gia hop (Ring, Chi' dau tu thanh toan cho Nha\r\n               thau 0% gici tri giam gia hap dong.\r\n\r\nE-DKC 20.4    Cac tnrong hop khac: theo Thuong thao Hop d6ng.\r\n\r\nE-DKC 22.1          Chu dau tu thirc hien dankgia chat lucmg dich vu phi tu van theo\r\n              nguyen tac va each thirc nhu. sau: Viec bao tri, sera chi? a, thay the moi\r\n              cac thiet bi khong lam sai tech so voi thong ,s44 thiit ld ban clau clia\r\n              may phcit. Sau bao tri, sera chaa he th6ng van hanh an toan, on clinh va\r\n              clot thong s6 dien dau ra War thiit a ban &i va luon trong tinh trang\r\n              hoot Ong tot nheit, may phat hoot 'Ong on Binh trong theft gian it nil&\r\n              den kin bao tri tie'', theo.\r\n\f                                     78\r\n                    ThZYi han trach nhi@n d6i vai sai sot: có mat trong vOng 04 gia\r\n             de xit lf, sy. ca. Khdc phyc su ca theo yeu cdu tai myc 3.3; Chuang V.\r\n             NA trong qua trinh bao tri ben B lam hit hong, anh hziong gay tan hal\r\n             IIJ kinh d thi phai bai thzrang cue khdc phyc lai trang thai ban ddu. !du\r\n             khong chdp hanh thing cac yeu cdu trong E-HSMT se bi phat (cu thl\r\n             theo thwang than HD). 1■1114 gay anh huang lan phai ch/u trach nhiem\r\n             theo quy clinh awl phap luat..\r\nE-DKC 23.2   Thai gian Nha thau thirc hiO v* thay th&nhan ski': Thai gian la 15\r\n             ngay ke tit ngay nhan cluvc yeu cau thay the nhcin szt dux Chez clau tw.\r\n\f                                       79\r\n                  Chuang VIII. BIEU MAU MP BONG\r\n\r\n\r\n     Chuang nay bao g8m cac biL mau ma sau khi ghi thong tin hoan chinh se\r\ntroy thanh mot phan cua Hop gong. Mau bao lanh thvc hien hop dung va Mau\r\nbao lanh tien tam img danh cho Nha thau trung thau ghi th8ng tin va hoan chinh\r\nsau khi dugc trao hop dung.\r\n\r\n    Mau so 12. Thu chip thOn E-HSDT va trao h9p dOng\r\n    Mau so 13. Hop (fang\r\n    Mau so 14. Bao tanh thuc hiri hop cli'Mg\r\n    Mau so 15. Bao lanh ti&I tam img\r\n\r\n\r\n\r\n\r\n                                                                                 orb\r\n\f                                          80\r\n                                                                            Mau so 12\r\n\r\n           THU' CHAP THU :AN E-HSDT VA TRAO HciP BONG\r\n                                                         , ngay     thang     nam\r\n\r\n       Kinh giri:         [ghi ten va clia chi clia Nha thdu trong thdu] (sau day\r\ng9i tit la \"Nha thou\")\r\n       Ve viec: Thong bao chap thuan E-HSDT va trao hqp &Ong\r\n       Can cu Quyet dinh so nsay thang nam cua Chu dAu tu Van\r\nphong Dai THVN (sau day g9i tat la \"Chu dau tu\") ve viec phe duet ket qua\r\nlua chon nha thAu goi thAu Bao tri he th6ng may phat dien Dai THVN nam 2022\r\n[ghi ten, so hieu goi thou], Ben mai than          [ghi ten Ben mai thou] (sau day\r\ng9i tit la \"Ben mai thou) thong bao: Chir dau tu da chap thuAn E-HSDT va trao\r\nhop d6rig cho Nha thAu de thuc hien goi thAu         [ghi ten, so hieu goi thdu] vai\r\ngia hopp d6ng la         [ghi gia triing thau trong yuyet clinh phe duyet ket qua\r\nlwa ch9n nha thou] yeti thai gian thuc hien ,hop dong la          [ghi thai gian thwc\r\nhien hqp clang trong quyet dinh phe duyet ket qua lwa chpn nha thou].\r\n        De nghi dai dien hop phap cua Nha thou tien hanh hoan thien va ky ket\r\nhop dling veri Chu dau tu, Ben mai thou theo k6 hooch nhu sau:\r\n       - Thai gian hoan thien hop d6ng:      [ghi thoi gian hoan thien           dong],\r\ntai dia diem       [ghi    diem hoar: thien hop dong, trweing hop hoan thien hop\r\ndong tren He thong thi neu r5];\r\n        - Thin gian ky ket hop, clang:    [ghi thai gian ket hop dong; tai dia\r\ndiem        [ghi dia diem ky ket hop dOng], gtiri kern theo Du thao hgp &rig.\r\n        De nghi Nha than thuc hien bien phap bao darn thuc hien hop d6ng theo\r\nMau so 14 Chuang VIII — Bleu            hqp dong cira E-HSMT             so tien     va\r\ntired gian hieu lire              e\r\n                        [ghi tienti twang\r\n                                     n    Ling va the gian co hieu Arc theo quy\r\nBinh tai Myc 6.1 E-DKCT cua E-HSMTJ.\r\n        Van ban nay la mot phin khong the tach rafi dm ho so hgp d6ng. Sau khi\r\nnhan dugc van ban nay, Nha thou phai có van ban chAp thuAn den hoan thien, 14\r\nket hop &rig va thuc hien bien phap bao dam thuc hien hop dOng theo yeu cau\r\nneu teen, trong do nha thou phai cam ket nang luc hien tai cua nha thou van dap\r\n*rig yeu cau cua E-HSMT. Chtir clan tu se tir choi hoan thien, ky ket hop d6ng\r\n     Nha thiu trong truang hop phat hien nang luc hien tai cua nha thou khong\r\ndap Ling yeu cau thuc hien goi thou.\r\n        Neu den ngay thang nam (1) ma Nha than khOng tien hanh hoan\r\nthien, ky ket hop (long hoc tir choi hoan thien, ky ket hgp dong hoc khong\r\nthe hien bien phap bao dam thuc hien hop dOng theo cac yeu cau neu tren thi\r\nNha thou se bi loai va khong dugc hoan tra bao dam du thau.\r\n                                                Dai dien hyp phap cila Ben mini thAu\r\n                                               [ghi ten, chicc danh, ky ten va dong cau]\r\n     Ghi chit:\r\n     (1) Ghi th?yi gian phu hop vai thai gian quy dinh trong Mau bao lanh du thAu.\r\n\f                                                     81\r\n                                                                                               Mau s6 13\r\n                                              HOP HONG(`')\r\n                                                                  , ngay          thong            neim\r\n        Hop dong so:\r\n\r\n        GOi thAu: Bao tri he th6ng may phat dien Dai THVN nam 2022\r\n        ThuOc du Bao tri he th6ng may phat dien Dai THVN nam 2022\r\n        - Can cir(2)       (BO luOt Dan sy. so: 91/2015/QH13 ngay 24/11/2015);\r\n        - Can cir(2)        (Ludt Dau thou so 43/2013/QH13 ngay 26/11/2013);\r\n      - Can cir (2)      ( Nghi clinh so 63/2014/ND-CP ngay 26/6/2014 clia Chinh\r\nphu quy dinh chi tiet thi hanh mot so di eu cua Ludt D au thou ye ltra chon nha thilu);\r\n      - Can cir Quyet dinh s6           ngay       thong        nam        cud Chanh\r\nVan ph6ng Dai Truyen h_inh Viet Nam ye yiec phe duyet ket qua Iva chon nha thou\r\ngOi thou \"Bao tri he thong may phat dien Dai THVN nom 2022\" va 'Thong boo chap\r\nthu4n E-HSDT \\fa trao hop &Ong so           ngay       thing        nam       dm Ben\r\nmgi thou;\r\n      - Can cir bien ban thuang thao, hoan thien hop d6ng da duqc Ben mad thou\r\nya nha thou trung thou ky ngay         thong      nam\r\n      Chung toi, dai dien cho cac ben ic)', hop d6ng, g6m có:\r\n        Chu dAu ttr (sau day goi la Ben A)\r\n        Ten Chu d'au tu:\r\n        Dia chi:\r\n        Dien thoai:\r\n        Fax:\r\n        E-mail:\r\n        Tai khoan:\r\n        Ma s6 thu6:\r\n        Dai dien la ong/ba:\r\n       Chirc vv:\r\n       Gia'y fly quyL kS7 hop d6ng s6                     ngdy        thong         nam         (tricong hop\r\ncitrac uy quyen).\r\n       Nha than (sau day goi la Ben B)\r\n        Ten nha thou:\r\n\r\n    Can mer quy md tinh chdt cua g6i thdu, ndi dung hgp ddng theo rah nay c6 the sera ddi, bd sung cho pith he\r\n     dOC biet la ddi vdi cac n5i dung khi tinrang thao cd su khcic biet so vii E-DKCT.\r\n(2) Cdp nhat cac van ban quy phgm phap ludt theo quy dinh hien hanh.\r\n\f                                         82\r\n      Dia chi:\r\n      Dian thoai:\r\n      Fax:\r\n      E-mail:\r\n      Tai khoan:\r\n      Ma so thua:\r\n      Dai din la ong/ba:\r\n      Chdc vu:\r\n      Giay dy guyan 14 hop gong so            ngay        thang          nam\r\n(trwong hop clu'oc uy quyen).\r\n      Hai ben thOa thuan 14 kat hop dong cung cap dich vu veri cac rkii dung sau:\r\n       Dieu 1. DOi ttnyng hop don\r\n       D'Oi Wong cda hop 6ng la cung cap cac dich vu dugc neu chi fiat tai Phu lye\r\nkern theo.\r\n      Dieu 2. Thanh phan luyp dOng\r\n      Thanh phan hop &Ong Ira thd to tru tien phap 13'7 nhu sau:\r\n      1.Van ban hop dong (kern theo Pham vi cung cap va bang gia cung cac Phu\r\nluc khac);\r\n      2. Bien ban thuang thao, hoan thin hop 6ng;\r\n      3. Quyat dinh phe duyat kat qua lira chon nha thau;\r\n      4. E-DKCT dm hop dOng;\r\n      5. E-DKC dm hop d\"Ong;\r\n      6. E-HSDT va cac van ban lam ro E-HSDT cda nha thau trong thau (neu có);\r\n      7. E-HSMT va cac tai lieu sira doi E-HSMT          co);\r\n      8. Cac tai lieu kern theo khac (neu co).\r\n      Dieu 3. Trach nhiem ciia Ben A\r\n      Ben A cam kat thank toan cho Ben B theo gia hop d6'ng quy dinh tai Dieu 5\r\ndm hop dOng nay theo phuorng thdc dugc quy dinh tai E-DKCT ctia hop &rig ding\r\nnhu thgc hien day du nghia vu va trach nhiem khac dugc quy dinh tai E-DKC va E-\r\nDKCT dm hop citing.\r\n      Dieu 4. Trach nhiem ciia Ben B\r\n      Ben B‘cam kat cung cap cho Ben A day du cac dich vu nhu quy dinh tai Dieu\r\n1 cda hop (long nay, dong tiled cam ket thurc hien day, du cac nghia vu va trach\r\nnhiem dtxgc neu trong dieu kin chung va dieu kin cu the cila hop dong.\r\n\f                                     83\r\n      Dieu 5. Gia hop ding va phiro.ng thik thanh toan\r\n      1.Gia hop ding: [ghi ra gia tri Ming so, bang chit' va cljng tien kJ', hop clang].\r\n      2. Phuang thirc thanh town: Thanh toan bang chuyen khoan\r\n      Dieu 6. Lo#i licrp deng: Tron goi\r\n      Dieu 7. Thai gian thtyc hi?n harp deng:     [ghi thoi gian thuv hiM hop\r\n(long phi' hop vol quy clinh tai Myc 10 E-DKC, E-HSDT va ket qua thuvng thao,\r\nhoan thin hop clong gifia hai ben].\r\n      Dieu 8. Hi0 Igc htyp dOng\r\n      1.Hop ding c6 hiCe'u lkrc ke tir   [ghi cu the ngay có hieu luc cita hop clang].\r\n       2. Hop ding het hieu luc sau khi hai ben tien hanh thanh ly hop ding theo\r\nlust dinh.\r\n       Hop ding duo( 14p thanh b6, Chu dau to                    nha thAu gift     b6,\r\ncac b6 hop ding co gia tri phap ly nhu nhau.\r\nDAI DItN HOP PHAP CCU NHA. THAU DAI DICN HOP PHAP CiJA CHU DAU ill\r\n[ghi ten, chic( danh, ky ten va clang ddu] ten, chtic danh, ky ten va clang &Jul\r\n\f                                      84\r\n                     PH1J LVC BANG GIA HOP BONG\r\n\r\n         (Kern theo hip difing so      , ngay      thang      nam       )\r\n\r\n      Phu luc nay duvc lap tren ca so. bang chao gia du thju clia Nha thau\r\n                                                                        : theo\r\ncac Mau bang gia du thou twang ting neu tai E-HSM7' va cac thoa thuan ,da chat\r\nAyr trong qua trinh thwong thao, ham thin hop dong, trong do bao Om don\r\ngia, thimh tien cho ding hang muc, not dung cong viec.\r\n\f                                         85\r\n                                                                           MAu so 14\r\n                    BAO LANH THVC HIEN HciP BONG\r\n\r\n\r\n                                                 , ngay       thang        nam\r\n\r\n\r\n         Kinh              [ghi ten Chii dau tu] (sau day g9i la \"Chtl dAu tu\")\r\n\r\n   , Theo de n                   [ghi ten Nha thou] (sau day g9i la \"Nha thau\") la nha\r\nthau da tang thau goi thau ,         [ghi ten goi thau] va cam ket 14/ ket hcp dong\r\ncung cap dich vu cho goi thau ten (sau day gçi la \"Hgp dong\"); (1)\r\n  , Theo quy dinh trong E-HSMT (hoa:c hop djng), Nha thau phai nOp cho Chit\r\ndau tu bao lath dm mot ngan hang voi mot khoan tien xac dinh de bao dam nghia\r\nvu va trach nhiem cua minh trong viec thuc hien hgp &Ong;\r\n        Chung toi,       [ghi ten cfia ngan hang] a        [ghi ten quacc gia ho0c vung\r\nMinh the)] c6 thrt sa clang ky tai      [ghi dia chi czia ngan hare] (sau day g9i la\r\n\"Ngan hang\"), xin cam ket bao lath cho viec thuc hien hop dong cua Nha thau vai\r\nso tien la       [ghi ro gia tri twang Wng bang so, bang chit va clang tien sit dung\r\ntheo quy dinh tgi Myc 6.1 E-DKCT czia E-HSMT]. Chung toi cam ket thanh toan vo\r\ndieu kien, khOng huy ngang cho Chit dau tu bat dr khoan tien nao trong giai han\r\n       [ghi so tien bao lath] nhu da neu tr'en, khi c6 van ban dm Chit dau tu thOng\r\nbao Nha thau vi pham hop Tong trong th6i hart hieu luc cua bao lath thgc hien hgp\r\n(long.\r\n        Bao lath nay c6 hieu luc ke tEr ngay phat hanh cho den het ngay         thang\r\nnam (3).\r\n                                           Dai dien hcfp Oat) cua ngfin hang\r\n                                         [ghi ten, chav danh, ky ten va dong deny\r\n\r\n      Ghi chit:\r\n      (1) Neu ngan hang bao l'anh yeu eau phai c6 hop d6ng da ky mai cap giay\r\nbao lath thi Ben mai thAu se bac) cao Chit dau tu xem xet, quyet dinh. Trong\r\ntnrong hop nay, clop ten c6 the sua lai nhu sau:\r\n  , \"Theo de n                [ghi ten Nha th4u] (sau day goi la \"Nha thau\") la nha\r\nthau tning thau gal thau      [ghi ten goi thilu] da ky hop dong so_ [ghi so hop\r\n&Ong] ngay thang nam (sau day ggi la \"Hgp dong\").\"\r\n      (2) Dia chi ngan hang: ghi rO dia chi, s6 dien thoai, s6 fax, e-mail de lien he.\r\n       (3) Ghi thoi han phit hop vai yeu c'au quy dinh tai Muc 6.1 E-DKCT.\r\n\f                                             86\r\n                                                                                    MAu so 15\r\n                         BAO LANH TIEN TAM UNG (1)\r\n                                         , ngay    thang                             nam\r\n\r\n\r\n           Kinh           [ghi ten Chu cau to ] (sau day goi la \"Chil dau to \" )\r\n                            [ghi ten h9p clang, so hqp clang/\r\n\r\n\r\n         Theo dieu khoan ve tam img neu trong dieu kien cu the ciia hop d6ng,\r\n [ghi ten va cilia chi cfla nha thju] (sau day goi la \"Nha thau\") phai n6p cho Chu dau\r\n to       bao lanh ngan hang de,bao dam nha thau sir dung diing mvc dich khoan tier'\r\n tam img         [ghi r5 gia tri bang so, bang chic va ciong tien sic dung] cho viec thuc\r\n hien hop dong;\r\n         Chung toi,        [ghi ten cna ngan hang] a         [ghi ten quac gia hoac vitng\r\n lanh tho] c6 tri sa clang k5/ tai        [ghi Ma chi cna ngan hane] (sau day ggi la\r\n \"Ngan hang\"), theo yeu cau cua Chit dau tu, dong 3\", v8 dieu kien, khorig huy ngang\r\n  va khong yeu cau nha thau phai xem xet tnrac, thanh toan cho Chu dau to khi Chu\r\n  dau to c6 yeu cau vai mot khoan tien khOng vuqt qua             [ghi r5 gici tri bang so,\r\n  bang chic va clong ti en sic dung theo quy clinh tai Muc 14.1 E-DKCT ena E-HSMT].\r\n.        Ngoai ra, chUng toi dOng y rang cac thay d6i, b6 sung hoac dieu chinh cac\r\n  dieu kien cua hcip dong hoac dm bat kSr tai lieu nao lien quan tai hgp dOng dugc ky\r\n  gifra Nha thau va Chu dau tu se Ichong lam thay doi bat 1(5/ nghia Int nao cua chiing\r\n  toi theo bao lanh nay.\r\n         Giatri cua bao lanh nay se dugc giam dan tucmg img vai so tien tam img\r\n  ma Chu dau tu thu hOi qua cac IcS/ thanh toan quy dinh tai Dieu 5 dm Hop dong\r\n  sau khi nha thau xuat trinh van ban xac nhan cua Chu (tau tu ye so tien da thu\r\n  hoi trong cac kS, thanh toan.\r\n              lanh nay co hieu luc tir ngay nha thau nhan dugc khoan tam img theo\r\n  hgp dong cho den ngay           thang, narn       (3) hoac khi Chu' dau thu hOi het so\r\n  tien tarn img,     theo ngay nao den sam hon.\r\n                                                  Hai dien hop phap ciia ngan hang\r\n                                                  [ghi ten, chic danh, k-f) ten va cking &du]\r\n      (ihi chic\r\n      (1) Can cir dieu kien cu the dm goi thau ma quy dinh ph6 hop vai yeu cau quy\r\n dinh tai Mvc 14.1 E-DKCT.\r\n      (2) Dia chi ngan hang: ghi rO dia chi, s6 dien thoai, s6 fax, e-mail de lien he.\r\n      (3) Nga): hoan thanh viec cung cap dich vu quy dinh trong hop d6ng. Trong\r\n truang h9p can gia han thai gian thuc hien hop dong thi yeu cau gia han thai gian\r\n co hieu luc cUa bao lanh tien tam img.\n\n--- Phạm vi cung cấp chi tiết.pdf ---\noN\r\nLoài\r\n\r\nx\r\n=I\r\n\r\n<5 = gp E\r\n°o == en lalemlel< Olen] — |v ove |v\r\nMOR o =\r\nno £\r\n— BD\r\nx© £\r\nrv S a a (|e SIS IES BES Is calee\r\n> < ‹©‹ ©: |‹©'|‹©'|‹©'|‹©: © Qf © |<< ‹©'| ‹©' <O-\r\nSš = m l|m|mlm|lm| |mm|e ma| |A|Alza\r\n- 5\r\nRe =\r\n[9\r\nR= x\r\n2 =\r\nä SE\r\nJ Zs\r\n< 22\r\n=p\r\n3 E as\r\n= 2 sp\r\ngl | 5 | ZZ su\r\n= Pa b= 4\r\n< pecs ` LS\r\n175] © C ag\r\n=. <| g 2 S = 5\r\n> Z>|< ‹ ln SG\r\n= = B= oy =\r\n2. 212 SE on 5 ©\r\nKH [9] “et E © & “\r\nZIw® - <\r\ngE |@&® |& 5g TC a >\r\n== IHF! ‹© — +3 =| © le)\r\n=| an =;\r\n& 3 s £F¢2 Be |= 4\r\n= k wu — 20'S ne li Pins\r\noR - a. = o's B on\r\nbà > |> S5 & Z en\r\nBo ~ 2 gi II 20 5 ey\r\n«© en 8 E iv 4 3 < 2 5 S\r\nL si '!|g|*X\r\nSs SE HR Sha SE |= he\r\nLE b0 Sl = 1p 20) =| Ơ1]*\r\nl6 Sol g . 5 < Ss S0 > 2\r\nZ| [Cts :|grS El |aiglgle le HEE\r\nk wn | = 4 3 ‹©| ‹©@: _ IRIN — ‹©\r\nTHEEEE EME EEE su Sss\r\n= RZ 222 8 = si-iz Al's xì\r\npe) E © «@- pod I3) | ERE ESA] «2| eh +3 | «| «L-\r\nmg. EE EE EE EE: >| = xI>I>\r\nxiÿ © `Xl.s:si:sig 5s = i=! |e\r\ni | > >| >| >| = A >I‹b|z|>|>|>\r\n%Ai5lXZescegeg Sleds oC =| =\r\nNE FEE EEE EEE S58 8588\r\nE R=) R=\r\n< BEE BO FC Fe Ruel SS 5 Bs IB: = Lễ Lễ Lễ\r\nme ME EEE EME EME\r\n» «| — lẠmlemlxiw ol] œ lẠœe© x¬iele\r\n\r\n\fOO |n oO Oo (Of © cn || © wxieolvojmimimlmix Oo\r\n\r\nclele cll a le en a la xTixtixixtixrixixi< ol\r\noff |‹©| © |‹©| © | © [© «© © «© «Of © «Of © «Or © |‹©-\r\nmimim Mm Mm ma Mm (Mm m mlmlmimimimimia m\r\n= C = «©\r\n3 < |g >\r\n5 mm. 2\r\nE = at ¬\r\noT |g L5\r\nfo Qo Q\r\n= = |e ji\r\ni =) =\r\n= 3\r\nFQ act JS >\r\n= c0 kg\r\n- —r ni nt\r\n5 Em 8 Em\r\nZ2 a] = -\r\n‹ MU ”S f=\r\n? = ES) s F\r\n= R= f= QO\r\n3 «© £ Rau] IN ml\r\n> 3 S = «\r\n9 f= S © @- m\r\n=. 5 es r‹ | SS Lo} C2 - —\r\nois .. L ˆ I I.\r\nah = > Ñ 9 9\r\nE & «Qe E © MO > v. NO Q\r\n< | —\r\nss l 5s |5 g lo SY =\r\n. 5 <Q\r\nRo 3 3 Ne) 8 > ˆ = Z. 3 Lo] b2 3\r\n<= “3 Lo = ..\r\nœ - s¬ an lo) o “| af ơi a\r\n“© 5 cD Q g lời = & 5 Oo = =\r\n= == LS 3 8 | 5 Bo] S B 5 ` 2 =\r\n“3 S| E : m g|.GI‹9]>I|ZkO | of =\r\nỀ sleds s | 1B 1 S85 slg ErE Ere\r\nWS -g3]l.=|. © c0 rR |e | rm\r\nof |B|E|S|° z5? < v. =| 35 >| oka\r\n= E slg Of RT ND | >|<s c | wo\r\n5 -JESiiP=im 7 Bl. [EB al. 8 gS EE ol Sheds\r\noy ort | Si RoR CIRART! ZI ©l.>J‹ø. I1 `\r\nMe Mi 1 ARES | <t‹ fo Pl ee SỜ |SI° (on\r\n5 5) 7 EC e528 ZT ss an 9| 5|‹ol-©o|~\r\nxEEREEEYỗEE PIEEEEEEEEE\r\n3 {=}\r\n3 ci =5 Yvis.z kể S| ee S|5 Bi 5 PS In ,SI 590.5\r\nS's SIS © XS EEIE AkEikJEIE | 53 E| >\r\nI oS. c 8S of ml =m we SS\r\nEl5|s| 8 EE S| 5a E355 BEE 5 Sas BEES\r\n. ._ .. = Ql O| O|.=| w=\r\n|. bb ‹02: yg g ig ï\r\n=O Mộ - = 1o [<Q cro 9° Sr > re = =e Brerere s R= k5 mi bì Sto\r\n\r\nviEEPviivE 8z ae IE BITS vive PS EAR ARS:\r\n\r\n\fwxilwvrolwvoliwvoiwvos cwmIlicnice cmIlicenice cmI|cenien cnjenion cmleni|m\r\ncoNceNcY|cY|c ANN NNN cee ANN aN\r\n‹œ|‹@l‹©-l‹@|‹©l‹©| [ff] || [ff |‹©l‹©lc©l ||\r\nmimiasmamim mlimim mlmiIm mimim mmm mlimim\r\n[= c g = g\r\nMe) r‹o r‹o © r‹o\r\n«© ‹© «© ‹ «©\r\n© = x ho] =\r\n©] ° [=] © ©\r\nx wo hol ho] =\r\noy iy 2ï oy 2ï\r\n5 k5 k5 BS k5\r\n= = Nai = =\r\n+ —¬ — + +\r\n= c0 oh) = ah\r\n255 t LS 2] LS\r\n0 LO 0 Nal Oo\r\n2 5 5 py BE\r\nBS k5 k5 k5 k5\r\ng8 gs g8 g|Ss g8\r\nRe «3 ol «| = oh 2 ol) ‹ 5 2 «<= si\r\n“tt = bi ° = g © PA] g © = 3 © =] D ©\r\n0 5 © = 2 A '5 “9 < * = MQ = = lên ~ = MY\r\n+ = = = :\r\n“© hod QQ Rede) ‹©'| 9 Noto) ‹©| 2 |*<\r\n2 on || DBS LE Sia el 5 LL RE SLD El\r\n— =] SxS B= XI5IzI=< 5ixI5I7ZIlz=\r\n- *=l‹© «| =e += RS RE AR P= Re Ed Rl Pe ed RE I= Ps ed sp\r\n3 5 rzj ke) x<\"I g r-I2I* g Na kzi ke) g nl hed he =IR=\r\nDs 5 L5 a She hii = Bhi pi Bhat 122] Bhat = Bhi wie\r\n3 ol. =| &. © Sl=1= 5 vi Km + | —^ > + 5I%|_I— 5\r\n“mi Ee] XQ =| QQ k‹@ |*= |<@ RY =| @ AO | v= | <2 | M2 FD |*¬ @\r\n@O >k© LEH @ |S | |= «© +5 © | 55 © |= ‹© g\r\nool 8l |5 on ©|*5| lon BT =| on BIC] a on BT a) on BO ©\r\nsi“Sl.~-=|.= 55 S12 o|* Eg] 2 olka lok] S| 2] ol B\r\n> LQ 9 Ong 35.5) 9PpS|3(.5)x=FPSL23L.5.OPS9SL3.5 0/09. 3.5)\r\n> > 5 = =\r\n= RB [OID coe | 0 NT œe O kc O kg O kg =\r\ngl EB NEE EE E'S = El 5 = Eg gl © Ele mờ\r\nS BIS| 9z) Tliz| || 912 .c|‹s| |= MGI EI GEIR EI EERE\r\n.. = «© * li\r\n‹©I-sks|:5 =| Bl BE 3B Sl B8 Bw B82 eB\r\nDBS %|C|%|®|'S| % 22D SIEBER ERIE EIR\r\nS fie) LE 5 ~ |g ot 8 g E x8 g E +8 slg + SỈ g 8 |”\r\nc xSIxSIq+mcei-l.~ ‹«‹;|-2| Ol «3 =| a SL ol |\r\n5328 5 slgls2 El2e8 Eagles Es gEl EE\r\ngmIo|olg:si®lz|olgl®lz|ol|gl#lzlolgl®lzloleplf®lzolg\r\nol ie 7 al 5 =a =|'al 5 =|'al E|'al So =\r\nĐI @ ko ko KH | cr] 0] «OPO 9 | od «PD [LD | cod «0D H9 | cod ODL | cof cD [8] =\r\nPe iid w w © pi\r\n=| || E>] |B |5 || Al >| A || a> |x || >| 7 | | >\r\nNT NOR Of Nn ư›|x|t- Ís elie} k=] — ON\r\nnenjenfenjenon oN << |< xxx << | ba) viwưiwn\r\n\r\n\fO-\r\n\r\nx|©elœolwele« x©l©l©olweol|« eleven x©|©lœeol©olwœoleoln Nội\r\ncleeleelele alae alae Alaa co ol\r\n‹©' © «Or © of of || Of Of ||| Of Of OD |\r\nmimimanm mimimazxmim mimmmnmamn mimixmaimaimminn m\r\nB Ey\r\n_— 2\r\n\r\n=\r\nI on\r\nod 5\r\n= ~\r\n\r\nwy\r\n[=]\r\nci\r\n\r\nES\r\n~~ bi]\r\n{ ‘|\r\n8 = IS\r\nH 8 5 gl |= S =| sp\r\n< ND = =\r\n> > gi l> : >| © Le\r\nxe oS = MNO\r\n© fo] [51 < 5 =] =\r\no 3 = 3 Bi 3 on w=\r\n© | 5/9 ele (glo G2 5/0 |s:Sl |5/2 Eg |zZ|e\r\nos Ko) TS] 2D RE CIR] Ke) JES] |< ol <=\r\n= al E of S ol E Sgza ax =| > RC\r\nLÝ bì» le) >I>\r\n3 Sh oh = 3 She ol) = > Shs 20) = > Shs of -3| © le)\r\n552.8 =&s'*r--.s |=|s'lz.s oS =[5l 2m |Z\r\nBi SS =|-3.5 GDS ° =| SS of =| GS j=) 5\r\nAp © S| 2B o ore o |B] 2Ie nal g] 8] k&x=\r\n£| ols oS o|S DỊ BS\r\n|lg| o[3| £81 E| B|S II: £8 E 852s DI\r\n\"OI|5|< he = \"9| 5 koL|3I=|2|2| SỈ S0\r\ns8ggsggsiggsssegiassssgsgsisgs\r\n= = 2s 9I'I|>I|=5zZ O|'=| 9| o0 7” x© |=\r\nS8 S mi B39 o S0 D2 oC © CE nT ah 2\r\nx5s5s#zrsssi52#s.si5oeasốioic=Z=selszm\r\nIEEEEEEEEEEE HEE EEE EEE\r\nSSS 5S SBIR -I-IE II ®lms Bl | me\r\ngi 525) 5 Sale Ol=| 4 5 lola WE Ol O| XZ | ©\r\nZlEse Slat ‘| a 9SI|xls| = == cco a py\r\nFET 8 gt5|#lgrsligksEs|#lgleisksks|#|#l#lS| TT\r\nARR po be © of = < =e @| << = ©\r\n| › 72] xe ›g 9 ›@-|›‹xe| = ` su: | =| = _\r\nBis Ee EEEE Nl Si pie 85/55 gel = <2 =\r\nClO ER 182 CEE «|B 2 2 Ela wo g ‘ae g\r\n© MO MO FO ®| © MNO MO (<9 | ®| ONO MO Yl œmœ| © k2 MD [<Q [<Q [<D | (q).| cdf ©\r\nAlZl2lxI>I>IAIZ2I2I4I>I>|A|Ø|2|x4I|>I|>I|A|Ø AIMEE\r\nxrlưn|v\\O|t-|œ ©cl-lœlm xr|ư›|\\o|tr-lœ œle;l|—-lcmlmlix<|lw« Ne)\r\nwn nana ư|©|w©|xol©o x|©|w©|lœl®© xmir-i-rrnr ~\r\n\r\n\fOo |< |< lee] © Olen| m [©] © lmim w©|e|lem|lwole|lem\r\noI Is —¬i¬--Lla.^¬ —¬.- 0. El Ra ANNAN\r\n‹©'| «Or ‹©: On| Or Or] «‹© Or Or] Or |‹| ‹©' |‹©r|‹©- <@©'| ‹©'| ‹©'| «On| ‹©'| ‹©-\r\nm|Ịmiịm Mm m mA ALA ARMA mimIiaIimaimaia\r\n5 e | |g\r\n— = FQ\r\nRe) 7 an\r\nen ’ =\r\n= 3 =\r\n‹© SS\r\nho] = Voom\r\n5 = | |\r\n< & = E\r\n‹© = - oi C\r\n= [=] bes BD FQ\r\n‹q2 a ~ >\r\n2 s | [3 > š\r\n” kg si E =\r\n> 5 ;| § 1< QO\r\na0 Sa re 3 3\r\ng =P o| i 5 re\r\n.< reed © fl =] . | 20 > <«D-\r\n5 5 @| L£ 5 =~ =\r\n= <= ¬ 2 =\r\nA EE | gE 2 S##stš | Ez\r\nke Q Slo = c: Dre gl BO 3 , 5\r\nlời | oS Lo Sra o Q —\r\n[oI * -— g sYSI< loï) += o - —\r\n= on |5 COE |Si« og | k\r\nNh XS) Bl Sha x8 | PS 5ỊI ol gs « = £\r\n= SIE 5 > E|,S|= “lag S323 > ES i\r\n«> 5 p0 | o al > Mel3 95 (3) |\r\n50. xi gi = < kg | += | ‹& Ls + R\r\n=p = lời Ol 15xs'=Í | 20 dR\r\n£2 =| | gh8|E elke] 5 5 5 & 5\r\n” * = Q - ono a 5 pecs Oo 20) 5 «© 20\r\n5.5 |Bel5lE a SESE EE on El || © E\r\nvà ca. =] v Ad RIP * r of) +\r\nwm a= hee | 3 [ie] ~ oll href I on) c\r\nx | Zz E.8 2S PM Ci kg = 8. im 5 = 5B 2\r\n2 ‹© = =| =| © NAIR IE Œ= = r=! 9 ”5.-S 1% 0 =\r\n5 of = [2 |:5| si =lz 5|” af c0. KO|-=|sSos 9= = ala\r\n` LS} = O [speed o> LE [=| Sp] | 2\r\nEERE EEE EE FEE ME EEE EEE EE\r\n«| BIS = m Sa al.8 =e Clg Rls soos ccs\r\nERE >I|=l-=|2 EEEEERFE >>| > >\r\n+\r\nS| g|-5|=| sp ‘@ 5 EIE.ELE\r\nME =e E EE SiviivMiviivi-liviivi-iviiviivitviiviie\r\no> [00 © all œ xiv| OO IN| % lẠÀSo — Nn VO\r\n\r\n\fnln] aN [en mlienlelclel en |enlenfen|en mim|l em [en cmielI-\r\ncic ol ol ii ii — x—i=Ii=Il=- — | — KHI KHI —I=i=¬\r\n| Or Or | Or ‹©'|‹©:|‹©:|‹O'|‹©'| Or | ‹©' ‹©-| ‹©-| ‹©- QO Or ‹© |‹© ‹©'| ‹©'| ‹©‹\r\nmzmmlim mlmImimliml ma (ARAMA Mma mM mmm\r\n3 <3 o\r\ns s >\r\nk‹d2 MO [=]\r\nvò ‹©\r\n+¬ + %5\r\nMO MO +2\r\ni BC =.\r\n5 5 =}\r\nQ 0 =\r\n5 g 5\r\nä 3 2 :\r\nwy\r\nli P 3 |g 18\r\n5 5 | lEs =\r\n> 3 | |= [8 8\r\nk fo] pe\r\np RL) 5 3. E L5 * =\r\n4 .< © x.¬ đ fe)\r\nri |> 8 ol > ||. Sl I4 | s\r\n‹: 95) ==\r\n= g '“LE = 5| F3 LS]\r\nc QS & >| R=} ho | = 5 [oo]\r\na= — —_— += |= — kD 5 Nn}\r\n© v5 - 5 ~ © we Q\r\n«© NCD 3 03 ky MO ‹© 5 5 > Neo)\r\nlại 5 lời — 2 re) re ©\r\n“<Q 2 O hd Roy 5 FQ Ie) poof f= ~ E\r\nLG] QQ. Sy S| a, Sree «© © “Bly\r\nNS el gi * oo\r\n92 c «© Q Q Nal L s =\r\n«© 3 & = 2g x©k© alo œ g © 8\r\n` > * lời o> Lai * ke |. | 3 C = >\r\nS| | sở Sle |2|S5 glo 8 2s\r\n3 1 > 5| op 3&2\r\nSQ . 3) ‹© = ở QO Of & [=] 50 [53\r\n>|c|5 = ”S ‹0 5 g]> f=) *Ø| g|‹© 8 2m =\r\non &|— li ¿ tài co Er] ‹©'| p0 g | ee put «D- 5 oi) | <O-\r\nng >| || ero 8 Cel > > BlEIS| = A Sls\r\n‹ ˆ oT) =| © on @rQ|\"T © =\r\n3 Elz & SEER ERE 25s 8 IBLE =|\r\nEEE PEE EE EEE HEE EE EER EEE\r\nB|.5.3|° SI E(B 2].m(E FB -.5|-©|S| g| | | == 2\r\n2 = El IRR 55518 SEES IES HEE O | ->\r\nQ : © —l C5 = |= ‹© œ jo,\r\n«| Cl g Ess :3|-5 1= wel 9| 5ð z| OBS -g iB\r\nHEE EEE EE EEE EE EE CI EIT 8| =\r\n+¬ < Per II A ‹im|zglglz is p Holle\r\n-<8l8.s 5ig|el#l#|#l#|SLs ISEB 88S ITC of Bl YE\r\nA Ea et FIER EI EE EA EI ES HAP EEEMNEGEEE\r\nSel 9.222 £| £5 5| E| 2.8 | B|S|E| Ble  E| E| 2 g|Erg 2 EI 2\r\n255 oa glEILEIELE © SiEls ‘aa O|:a|=| E ELE\r\n“Or © Bd « FQ FD FD FeO FD are RI 5 2 pg So F< F<Q g 0] Wd DD [<Q\r\nZIESEROEHE: aiixxizcza: SAVE R42 S|> ||| |\r\n— wn |\\o|>~\r\noo (8 sesss & |5|&|8|= aod i | G bi — ==\r\n\r\n\floài\r\n\r\non on xixolwvojwvoljwvo|l|wvoicmmim on \\O [en O [© Oo O | \\O\r\n> lại ơoaleleeleeeeee lại ale aN aN (Ne\r\n‹©: ‹© <©'| «Or ‹©'| ‹©‹'| ‹©'| ‹©' «Of <‹©: «QO ‹<O©'| ‹©: Of Or ‹© |‹©'|‹©:\r\nm m mIỊmImImimimimim m mim MMA m MAM\r\nchì\r\nm\r\ng\r\nRo R=\r\n5 R¬\r\n«Or\r\n© -\r\nZ & |S\r\nB FD = le)\r\n... - 3\r\nE = Sly |š\r\n= ES Lo |B\r\nz ole Se kg\r\nMO 3 ho] LỄ ' = =\r\n3 8 o|2 Eoi E gE 2\r\nì ol 9 -¬ hi\r\n- > Ry ho o S85 5\r\n£ he S3) a |2 Sự |g\r\n5 5L | |#š| [8| |7 | os là\r\n8. Q oe) & - FQ 2 g Ki ol)\r\n- in: sẽ | lo | SS l&\r\n8 5 3 iy 0 MO 0 s3 [=]! «© .= o =\r\nQ * L Qo = 8 I oe\r\nTP) a0) 3 = we oh) cm Lo a) 72\r\n= S| & S13 |SLJS|, | £ XI s5 lz |=\r\n>| 5 |‹© oh) “3 > + |‹©- = hes Q\r\nS ol sở [TE 82ST (OF SZ 5 |\r\n5 © . oS NESE Ze [of |o |e\r\nQ ki of = Sle=| 2 =| 2 leo R-1R-1E 10 ‘® ~\r\n= = = = a. = ¬ < BS = a Si Or Q =\r\n[ol ki mi 1 D\r\nm5 EEE BEEK ez |S| he\r\n8 5S AE Ee En Z|S g kì ol 2 =| = EEE 2 = MO = ©\r\ngif, =| 8 Si BE 25S aE HE 3 ors Es = 3 =\r\nl6] ‹© co jou a\r\nS| <Q FeO Ơi ¬ bi |S L Xa 3 L 3 MC |,\r\nHEHE EEEEEEE sgs HE HEP\r\n© MEIER IRR: Bi © © © © ®| = IS\r\nCHEE EEEEEEEE EEE EERE Ssgs\r\n5< gF EIE EF SEEN Ez 2\r\n| ‹©@{*Ð | BIOFOIDrD Dr k5 si 5 FO | (| I [DFOD P|) con\r\nSEEM EEE EE SEER EEE EEE EE\r\noœ a O|—~|N[en| nO ) œlel= —=lcxl en [wn\r\n— —| > ANNAN li Cleml> cmiml en lmlm\r\n¬ — —_i—_0.¬vccv“JD””—_ iu. i0<—i0v — —i.=¬= —[ivr¬ — — lv\r\n\r\n\fx|©|lwœolwolœoleleo x©|w©|v © en © © | © © Ne N=)\r\nSIS IS IES HES HE HE alae ae lại lạ lại c lại\r\nOr ‹©'l «On| ‹©‹| «Or «On| ‹©‹ <©'| «Qf ‹©: «Qn ‹©: <Q <Q] ‹©: «QO ‹©: {el\r\nmimimIimmxmmxxn mlmiịm mịm laai Mmm m m mm\r\n5 [=]\r\n+ AD\r\ns B=\r\n© © & -\r\nS| § S MS | [2] E\r\nSỹ 5 S II\r\n=| o Q Xã ._ = .ð\r\n“is 50 Z| Be cD\r\n=i =) se Siz] 2\r\nBe s SL 3) _\r\n=| | | 3S] a 5\r\nS| glS 3 Q = S\r\nQi-s| sp ° IVE lS\r\n| Of = ala pa] x. = = S\r\n[75] = MO gi «| cô2‹ < = ol L\r\nShy « Sree x5 om g <Q * g\r\nSSM's | .r5 «Oe ..\r\nSse . s3 = = oS wn alm\r\nes ol I ARS 2 SIE EEE = S| o\r\n<0 = = L8 ch © BL = = = Yo =) =) (GJ\r\nEIEN EEE Elon .+* OB | =| O=| el ole = ale\r\n2 551e 5 3{8R g=| BR |s|sgg®el5.sT 8 SE\r\n5 ola BET Xo ~lsiSSloiaSiel ; B=\r\nol 3 he MD Sto o oo MO 2 pr ho | 2 >x j= AD\r\no> ssi %|S|5|5\\Z| 53 el Zz. IS HRT\r\n- \"|: TINO | += oh OO ol O <Q\r\nS| © © © + BỊ .lmig «© › ki = >\r\n=| 555 |€ 52 == E 28 EE 25 E=E REECE\r\n4œ ` = p— ._\r\nEl E|E| EEE ME EE |Z EEE EFS EARNED ESE\r\nCD Fe FQ FQ t2 «| ol‹« OF Dr FQ «@- nest of = FQ fe PE) «2 Q «@ ‹«© | ‹©* N4\r\nAANA BE A|X4M|> MM >| aM TERM >| =| > PAL.\r\nxoit-lolœee|—-lœ en | <r | = Oo [> 00 | = œie — lại on\r\ncnjenfen|en|<t |< |< po i hl <t |< + |= <t [wn [Ve v¬ [ve\r\nvt | vt | pt | pt | et | pe | et —i=i= —=Ii= —| > x=i= >¬ — >¬\r\n\r\n\fNoi OO |< OO |= OO | OO | + xT.iịxiemlemilcc le\r\nlại ISIS IES] ae aa alae —¬¬I=-Idii¬i\r\n‹© <©'| «Ol ‹©-‹ ‹<©'l ‹©'\\ ‹©: <©'| ‹©' ‹©: <©'| «Or ‹©: Or ‹©'| ‹©'| ‹©‹| ‹©‹| «On| «On\r\nm mmm mmm mmm aa] faa] faa} MmM@oMMAmmMm\r\n2 E\r\nRS a 1.5\r\nS poi 6.\r\n4 3 E\r\nli\r\nro =] = ‹9 @\r\n= . “< LD iSIES\r\n= a Ệ.i e 5\r\nPs & Eo) Z. S El\r\n© ol 2 ol ==\r\n= gs = [=] 9 <E|E\r\nnt =) 3 —) oe\r\n— p< pe H ¬\r\no = ° sẽ [Se M4 = =e\r\nZ (gE | [S| | 2m 237 ig (JE | Tgs\r\ni) “lo r‹© rele ols = < 3 13)\r\n4 LO 5 = = [3 We o 2 D3 Bhd\r\n= “| of) eh g ol v5 oS\r\n- 2B g LEB AES | 2D on 3S\r\n1) 2 ro| O aro o S| = °\r\n2 ŠSz i So 82 |> oS NI\r\n- ve <> pe &4E sre S gi = 4 Si ml g 8 x & ol)\r\n=)5'=|Z on | 24 slE |®i1¬|z= ol SE 5m 2\r\nSE BE leo [88/5 = HEIEEEEE\r\n+, og = = oi. Tal ©\r\nSal £ wed ip hee Œ „IEIKE 8-8 =e © a) <| 3\r\nSEEES | 25 [B25 [225]. Beloit oat Bg\r\n2 f= 4. =reQ AD | + me © ald are oe = re = - — &=1=1 o ~\r\n5 = ME RE-IES 1¬ Sha [= = EEE 85g\r\n5|Q| E52 NE 2 = HEE ETE ETE o pis\r\npre] rhe = Meg | C kœ | Œ QD ”\r\nabn .ISSSISSSSTSSS SE S s 5/3 sLg\r\n<Q | =| © MY | c Q| © = co © Ol © © ø| © © =\r\n=|E[2| 5| E|5[2 E|E|=[2|E|E EEE EEE EERE EE\r\na EI AEE SE EE HELE EE EEE oS\r\na (4s; [<9 <9 F< FQ Jee [<9 FO «: @ Or], r= FQ F< E<02 pe Fe Few LD\r\nSE MHMEEF FEES EEE EE EHEEEEEE\r\nNHI no œ|lœ|© —| len 32/8 t-|olœeA©ol—lerim\r\nvn YaV nn |O NJ INF N2 OO | KX xoleoloitr-i-ir-ir\r\n— —_ iv<ÝỶ] ..v¬ —_ i.i.v¬=]ilv —_ i*v] lv —_i._—i..c —lÚ..—..i vi\r\n\r\n\f<< EF\r\n\r\naN ANNONA NNN\r\n\r\n‹© «© ‹©' ‹©‹\r\n\r\n'O ‹©' Or] ‹©' Or Of ‹©' ‹©'| Of ‹©'| ‹©'| ‹©'| ‹©'| ‹©'| ‹©'| ‹©‹| ‹©'| ‹©-\r\n\r\n«QO\r\n\r\n<Q\r\n\r\nmm mimim l@ 42 mlmlmlmlmlimlmlmimlalmimlimiaimlmaas\r\nN\r\n3)\r\n2\r\nc =\r\n5 & RY\r\nFe [4 5\r\n> = 35\r\n8 = HE a\r\n5Š | Bs g# š\r\ng xé MgO DO S| 2\r\nBIEL 85 J |8lasl [BEBE\r\n. S| L © HG\r\n5 =| ro |.&] 55 |&|=|E SPEIE| ø &\r\n= = ol28lo| [© 3 CIẾP\r\n.EREOREEEEEREEEEEEEEE\r\n© vt | O g © 92 c 5 fo) = «Or E 5 I=]\r\nE&P -lclcz gal 5 &=|-E > E elo EES EE g\r\nHEBER Nl. <=|R|o|B|E gle =| E252 <|=| gl E\r\nEa-=lSZt> r8E=T .E ele e818 =| Elem\r\ng| Bre z= SE > S8 SEE EEE B ood S| S|] SE\r\n< ko = \"| ø al 'al—=\"x — =\" keo\r\n> PEEL Si '5|› | «| Elo] wD Ele NCIC EINE:\r\nce | OD) = Sle ol> 5 >| > 5 > x > 8 x KZ Slo «@-\r\nE=.Ss SIS Ds el iI I IR I A BS g1 II\r\ngre Es EEE EEE >> >I|>|E|C|~\r\nC15 s| 8] 212 SIEIEIEIEIEIEIEIEIEIEIEIEIEIEES3\r\n5S EEgECSloZlezlgieElEiglEEgggigisLgigl5lgg\r\n\" = XL) Stole ht | FC FQ FD FQ FQ FQ FQ FQ FQ FQ FQ FQ Fw Fe rw FQ =\r\nRR EE EEE EEE EEE EEE EERE\r\nx al <r O(n c <t [Wn 2)\r\ni. LIRR IIR a =RB|2|R(B|2| 22% 228222222\r\n\r\n— —i¬i=\r\n\r\nyt | yt | pt | yt | uu— Ỷ—j |p| op | |\r\n\r\n\f|r| rs | [| |S |x<|<| [re\r\ndlaaaaalaalaacaa clo al AN laleae ceie alle\r\n© © | | Of Of © © Df Of Of Of Df Df |‹©| © ||| | |\r\nmimmimmnmxmnimimmammmimimmxmmm Mm im MAMMA mm mim\r\nc\r\n=\r\n2\r\n3\r\nbại\r\nou\r\n53\r\n=\r\ng\r\n24)\r\n.._ ©\r\nBT] Q\r\nat oe =\r\n> R=]\r\n+ Q ¬i\r\nNi H ’\r\nS = d\r\n50 \" ol)\r\nS5 S| E :\r\n~~ Ql 4H\r\n[ode o\r\n58 kẽ 5S 0. ©\r\n=| h HIẾU 5\r\nMO -<— LØi He)\r\n= re ol) «D- Q Q\r\n51 E &islis.z pe G 8 =\r\n>xX‹Ð km L= ._\r\nL VN 9 =) = co\r\n5 HEEL: S|g|zis = SIE 3) 3 21D]\r\n| Ơi. |.$ x„..lC.gƠl”2Igp | S38 - -\r\n2 “IS § 55 @iz of 2 215 5 Sa rg 2g\r\nof l#5|gis|- gS gl] 5S |ŠS18 Lạ rere\r\nRo) a lal Plea 2 ol 2s & ` «© — on wo\r\n5 5 Bal >| Of Of. > B=] <1. Fed xo S| = S| o\r\n= vi «3 hi] Ịc ms œil‹ Z=~rSes2 3\r\nHEE EE EE EEE EEE\r\n= = 1< El'glel 0 =| ol S| «| œ ©lx=I= r‹ 5 .i\r\n7 glz|ls=|2 gE 2 2m roo 2m © algal\r\nì 5 ‹QI. - Mls Ệ ND\r\n5S BIE gl AEE BBY ITE REIS 8S E\r\n3 51.8kS ‹«l-l”—|gl grew cs > mi Geer] Ofc QR] Wf\r\n>L|9I|”[=|>|>|øI‹9|-:p|>|.“|>|>|>X<L5s >I|>|>|=|-5 >\r\nsXgiolgigZ-iSlglglglglg Sle AIEEE\r\nSE 5B =| =|EE &| S| 8 &| E88 = EB EISIE EE =n\r\n._ .._|i.smis.^ toi E 5 .._ f=} E\r\n5 EY 3 LỆ FQ «| «2| « oF FQ FQ FQ FQ LỆ «|. 7} 2.1” mi FQ FQ <Q Zz a pc) Yew) Fw FQ\r\n> aE >] >>| | ANNA ES EEE >| =| |\r\n5288 ans nielsn ello! sự |alslalgieir-iz =e\r\n=| ==QQ|Q|Q|Q|Q|IQ|Q|QIQ|a|™ a] a lalalalFlealealTlele\r\n\r\n\fxi<t|<+|<|<\r\n\r\nallan en lại\r\n© ‹©'| ‹©'| ‹©' «Or 2\r\nmimimimie| lÒ\r\nLE\r\n°\r\noh\r\n&\r\nkeo\r\n50\r\n£\r\n= *\r\n= > =\r\n| ` bees\r\n¬ g\r\nZz |Z an E\r\n= ale\r\n= c | OL\r\n= veal ov | xã\r\nZ ERASE]\r\nQO lai?\r\nZz || -\r\n<Q =| 2\r\n= e+ =\r\n= ogre Z\r\n=e kg 5... >|\r\n>= =| & =a No\r\n> Bia „\r\nk‹© 2 52s\r\n.S|.S ` ¬\r\ngš#sszglz ~\r\nMO | crf cr] S| 3\r\nœl5>|>|z|xi>|5\r\nZ. P..I LH. =\r\nEEA RARE\r\n© © © © he\r\n= B55 5 &,\r\nSlat EEE Elo\r\nSEAM AE\r\nOA |< | mui|D\r\nANNAN c\r\n>IOHAHR>IR\r\n\r\nPEs\r\nN\r\nro\n\n--- Tệp: HSMT.pdf ---\nKý bởi: Văn phòng Đài\r\n                                                                         Truyền hình Việt Nam\r\nDAI TRUYEN HINH VIVI' NAM ONG Hem xA HOI CHU NGHIA VItT NAM              Ngày ký: 20-12-2022\r\n                                                                         10:57:51 +07:00\r\n      VAN PHONG                D(ic 10p - Ty do - Honh ph&\r\n\r\n        So:y II/QD - VP                   Ha NOi, ngay thong42nam 2022\r\n\r\n                               QUYET DINH\r\n                      Phe dnyk't HSMT goi thAu \"BA° tri\r\n                 h? thCong May Oat din Hai THVN nam 2022\"\r\n\r\n          CHANH VAN PHONG DAI TRUYEN HINH VIVI' NAM\r\n\r\n      Can az Quyet Binh so 690/QD-THVN ngay 24/8/2021 cfia Tang Giam ddc\r\nDoi Truyen hinh Viet Nam ye viec Ban hanh chic Hang, nhiem vu, quyen hgn va ca\r\ncciu to chic cfia Van phc3ng;\r\n      Can ca. Lu at cidu thju ngay 26/11/2013;\r\n      Can cu Nghi dinh so 63/2014/ND-CP ngay 26/6/2014 cfia Chinh phi ye viec\r\nquy dinh chi tilt thi hanh mot so clieu cfia Luat Ddu thju ve ly.a chon nhcI thju;\r\n      Can at. Thong tu. 58/2016/TT-BTC ngay 29/3/2016 cfia BO Truthig BO Tai\r\nchinh qui dinh chi tilt viec sic dung von Nha nu.6.c de mua sam nhilm duy tri su\r\nhoot dOng thu.o.ng xuyen cfia ca quan Nha nu.ac, clan vi thuOc ly.c luting trang\r\nnhan dein, dun vi su nghiep cong lap, to char chinh tri, to chfiv chinh tri - xa\" hOi,\r\nto chfir chinh tri xa hOi - nghe nghiep, to chic xa hOi, to chic hOi - nghe\r\nnghiep; Can ac Thong tu. so 68/2022/TT-BTC ngay 11/11/2022 awl BO trul&ng BO\r\nTai chinh ve viec sfea ddi, bd sung mot so dieu cfia Thong tu. so 58/2016/TT-BTC\r\nngay 29/3/2016;\r\n      Can at Quyet dinh so 429/QD-THVN ngay 11/6/2021 cfia Tdng Giam ddc\r\nDoi Truyen hinh Viet Nam ve ban hanh quy the quan if) tai chinh cfia Doi THVN;\r\n     Can cti. Quyet dinh so 1340/QD-THVN ngay 31/12/2021 cfia Tang Giam ddc\r\nDoi THVN ye viec giao ke hogch thu, chi va ke hogch san xuat chuang trinh nam\r\n2022 cfia Doi THVN;\r\n     Can az Quyet dinh so 1005/QD-THVN ngay 14/10/2022 cfia Tong Giam clot\r\npat THVN ve viec phe duyet ke hogch lua chon nha thou g6i thliu thuOc cong trinh\r\n \"Boo tri he thdng May phat din Doi THVN nam 2022\";\r\n     Can at. Quyk dinh so 354/QD-VP ngay 18/10/2022 cia Chanh Van phong\r\n.Doi THVN ve viec thanh lap To cidu thdu, Td thdm dinh dciu thiiu cho g6i thou\r\n \"Boo tri 110 thdng May phat din Doi THVN nam 2022\";\r\n     Can az Quyet dinh so 1297/Q-D-THVN ngay 13/12/2022 cfia Tang Giam ddc\r\nDoi THVN ve viec phe duyet Dieu chinh Ke hogch lua chon nha thciu gal thou\r\nthuOc cong trinh \"Rao tri he thdng may ph& din Doi THVN nam 2022\";\r\n     Can at vao not dung Ha sa mai thdu g6i thciu \"Bao tri he thdng May phat\r\ndieu Doi THVN nam 2022\", do To daft, thou lap;\r\n\f                                         2\r\n\r\n     Can at Ta trinh ngay 14/12/2022 ve viec phe duyet hO sa mai thou goi thdu\r\n \"Bcio tri he thong May phat dien Dai THVN nam 2022\" cica TO clau thou;\r\n       Can ca. Bao cao therm clinh HSMT ngay 14/12/2022 cica To therm clinh &luf\r\n thiju g6i thciu \"Bao tri he thong May phat dien Dai THVN nam 2022\";\r\n       Theo cM nghi ctia Trtro.ng phOng thuOt Ca Dien.\r\n                                    QUYET DINH:\r\n     Dieu 1. Phe duyet h6 so m6i thAu goi than \"Bao tri he th6ng May phat dien\r\n Dai THVN nam 2022\";\r\n     Dieu 2. Twang phong Ky thuAt Co dien, Truang phong Ke hoach - Tai chinh,\r\n T6 dAu than, T6 therm dinh dau thAu va cac don vi, ca nhan c6 lien quan chiu trach\r\n nhiem trien khai thuc hien cac cong viec tiep theo dam bao dung theo Lu4t dL\r\n thAu va cac quy dinh hien hanh cua Nha nuac va cua Dai THVN.\r\n       Dieu 3. Quyet dinh nay c6 hieu luc ke tir ngay ky. Cac Ong, ba Truong phOng\r\n T6 chirc-Hanh chinh-Y te, Trueyng phong 1(51 thuat Ca dien, Truang phOng Ke\r\n hoach-Tai chinh, T6 dau thAu, T6 therm dinh dAu thAu va cac don vi, ca nhan c6\r\n lien quan chiu trach nhiem thi hanh guy& dinh nay].\r\n\r\nNdi nh(us:                                      KT.CHANH VAN PHONG\r\n-     Dieu 3;\r\n- Um: VT, KTCD.                                PHo-CHANH VAN PHONG\r\n\r\n\r\n                                                 VAN PHONG\r\n\r\n\r\n\r\n                                                     Dang Quiic Hu5n\r\n\f                      HO SO MOI THAU\r\n\r\n   So hien goi than va so E-TBMT (tren     TBMT SO\r\n   He thong):\r\n\r\n   Ten goi thitu (theo not dung E-TBMT     Bao tri he thong may phat dien\r\n   tren He thong):                         Dai THVN dam 2022\r\n\r\n   Dy. an (theo n Oi dung E-TBMT tren He   Bao tri he tilting may phat dien\r\n   thing):                                 Dai THVN nam 2022\r\n\r\n   Phat hanh ngay (theo nOi dung E-TBMT\r\n                                        Ngay'l4 thing ,f2, nam 2022\r\n   tren He thing):\r\n\r\n                                       SO-/17/7QD-VP ngay/1z, thing\r\n   Ban hanh kern theo Quyet dinh (theo\r\n                                       narn 2022 dm Chanh Van phong\r\n   n:cii dung E-TBMT tren He thong):\r\n                                       Dai THVN\r\n\r\n\r\n\r\n\r\nKT. CHANH VAN PHONG                            TO DAU THAU\r\nPH I    H VAN PHONG            TO TRU'ONG               THANH VIEN\r\n\r\n\r\n    PHO\r\n\r\n\r\n   [Pang QuOc Hufin         Nguyen Xuan Thing Nguyen Th! Thay Du.ang Cao San\r\n\f                                   MIX LIJC\r\n\r\n\r\nMO TA TOM TAT\r\n\r\nPIA]) 1. THU TVC DAU THAU\r\n     Chuang I. Chi clan nha thau\r\n     Chuang II. Bang cid lieu dau thau\r\n     Chucmg III. Tieu chuan clanh gia E-HSDT\r\n     Chucmg IV. BiL mau m6i than NIA du thau\r\nPhAn 2. YEU CAU VE KY THUAT\r\n     Chu mg V. Yeu cAu ve ky thuat\r\nPhAn 3. DIEU KIIN HciP BONG VA BIEU MAU HQP BONG\r\n     Chuang VI. Dieu kien chung cua hop dong\r\n     Chucmg VII. Dieu kien cu the dm hcfp dZing\r\n     Chuang VIII. Biel' mAu hop ding\r\n\f                                      3\r\n                            MO TA TOM TAT\r\n\r\n                      Phtm 1. THU TUC DAU THAU\r\nChtrang I. Chi din nha thAu\r\n         Chuang nay cung cap thong tin nham giup nha that', chudn bi E-\r\n         HSDT. Thong tin bao        cac quy dinh ve viec chuan bi, nap E-\r\n         HSDT, ma thAu, danh gia E-HSDT va trao hqp d6ng. Chi dugc sir\r\n         dung ma khong dugc sira doi cac quy dinh tai Chuang nay.\r\n         Chuang nay alp dung th6ng nhAt d6i vai tat ca cac goi thAu dich vu phi\r\n         to van qua ming, dugc co dinh theo dinh clang tep tin PDF va dang tai\r\n         teen He thong.\r\nChuang II. Bang du Iigu dau thAu\r\n         Chucmg nay quy dinh cu the cac not dung dm Chuang I khi ap dung\r\n         doi vai timg goi thau.\r\n         Chuang nay dugc s6 ‘116a dugi clang cac bieu         tren   th6ng\r\n         (webform). Ben mai thau nhAp cac not dung thong tin vao E-BDL tren\r\n         He th6ng.\r\nChuang III. Tien chuan dinh gia E-HSDT\r\n         Chuang nay bao gam cac tieu chi de danh gia E-HSDT, cu the:\r\n         - Myc 1 (Dinh gia tinh hqp le cua E-HSDT) dugc c6 dinh theo dinh\r\n         clang tep tin PDF/Word va dang tai tren He th6ng;\r\n         - Muc 2 (Tieu chudn danh gia ve nang luc, kink nghiem) dugc so hoa\r\n         duai clang webform. Ben mai thau can nhAp thong tin vao cac\r\n         webform tuctri img;\r\n         - Muc 3 (Tieu chuAn danh gia ve ky thuAt),\r\n         - Muc 4 (Tieu chudn danh gia ve tai chinh)\r\n         - Muc 5 (Phucmg an ky thuAt thay the trong E-HSDT (net' co)) la tep\r\n         tin PDF/Word do Ben mai than chuAn bi va dang tai tren He th6ng.\r\n         Can cir cac thong tin do Ben mai thAu nhAp, He th6ng se to dOng tao ra\r\n         cac bieu mau du thau c6 lien quan tuang img vai tieu chuan danh gia.\r\nChurcrng IV. Bieu inAu mei thAu va thy thAu\r\n         Chuang nay bao g6m cac Wet' mAu ma Ben mai thAu va nha thdu se\r\n         phai hoan chinh de thanh mot phAn not dung cua E-HSMT va E-HSDT.\r\n         Chuang nay dugc so hoa duoi dang webform. Ben mai thAu va nha\r\n         thau can nhAp cac th8ng tin vao webform tucmg img phi' hqp vai g6i\r\n         thAu de lap E-HSMT, E-HSDT ten He thong.\r\n\f                                  4\r\n                    Phan 2. YEU CAU VE ICY THUAT\r\nChuang V.Yeucanvekythuat\r\n         Chuang nay bao gam cac yeu cL ve kS thuat cila dich phi to van\r\n         dugc hien thi duori dang tep tin PDF/Word/CAD do Ben mai thau\r\n         chuan bi va dinh kem len He thong.\r\n      Phan 3. DIEU MEN HQP BONG VA BIEU MAU HQP BONG\r\nChu.cmg VI. Dieu kien chung cua hqp ding\r\n         Chuang nay gam dieu khoan chung dugc dp dung cho tat ca cac hop\r\n         clang caa cac goi thau khac nhau. Chi dugc stir dung ma khong dugc\r\n         si.ra dai cac quy dinh tai Chuang nay.\r\n         Chuang nay ap dung thong nhat dai vai tat ca cac gel thau dich vu phi\r\n         to van qua mang, dugc co dinh theo dinh dang tep tin PDF va dang tai\r\n         tren He thong.\r\nChuang VII. Dieu kien cut the ciia hqp ding\r\n         Chuang nay bao gam du lieu hop dang va Dieu kien cu the cho mai\r\n         hop dOng. Dieu kien cu the cila hop d8ng nham chi tier hea, be sung\r\n         nhung khong dugc thay the Dieu kien chung &la Hop &Ong.\r\n         Chuang nay duorc s6 flea clued dang webform. Ben mai than nhap cac\r\n         not dung thong tin vao dieu kien cu the cila hop dang tren He thong.\r\nChiron VIII. Bieu mau hqp &tong\r\n         Chuang nay gam cac bieu mdu ma sau khi dugc hoar' chinh se trot\r\n         thanh met be phan cau thanh dm hop dang. Cac mdu bao lanh thuc\r\n         hien hop dang (Thu bao lanh) va Bao lanh tien tam ung (neu co) do\r\n         nha thau trung thau hoan chinh truac khi hop clang c6 hieu luc.\r\n         Chuang nay bao gam tep tin PDF/Word do Ben mai thau chuan bi\r\n         theo mau.\r\n\f                                   5\r\n                      Phan 1. THU T1JC DAU THAU\r\n                      Chtrorng I. CHI DAN NHA THAU\r\n\r\n\r\n  (Chuang nay theo bieit mau so 3A sir dung de lap HSMT goi thju phi to van\r\ntheo Thong to so 08/2022/TT-BKHDT ngay 31 thong 5 nam 2022 cua BO trtro'ng\r\n  BO ICJ hoach va Dau tu, Quy dinh chi ti\"jt viec cung cap, clang tai thong tin ve\r\n     dau thou va lira chon nha than tren He thong mang dau thew Quoc gia)\r\n\f                                          6\r\n                       Chirorng II. BANG DU' LIEU DAU THAU\r\n\r\n\r\nE-CDNT 1.1            Ten Ben rthi thu: Van PhOng Dai Truyen hinh Viet Nam\r\n\r\nE-CDNT 1.2             Ten goi thau: Bao tri he tilling may phat dien Dai THVN\r\n                     nam 2022.\r\n                       Ten du an la: Bao tri he tilting may pith dien Dai THVN\r\n                     nam 2022.\r\nE-CDNT 3              Nguan van (ho4c phucmg thirc thu xep van): Nguan kinh phi\r\n                      chi thu&ng xuyen dm Van phang Dai THVN nam 2022, 2023.\r\n\r\nE-CDNT 5.3            Bao dam canh tranh trong dAu thAu theo quy dinh nhu sau:\r\n                     - Nha thAu tham du thau khong co co phAn ho4c van gop tren\r\n                     30% voi: Van Ph6ng Dai Truyen hinh Viet Nam, so 43\r\n                     Nguyen Chi Thanh, Ba Dinh, Ha Ni, a trir tru?mg hop Chu dau\r\n                     tu, Ben m8i thau, nha thau tham, thau thui)c ding mat tap\r\n                     doan kinh to nha nu& va san pham thuO‘c g6i thau,la dau vao\r\n                     cua Chu dau tu, Ben m6i thau, la dau ra      nha thau tham du\r\n                     thau, gong then la nganh nghe san xuat, kinh doanh chinh cua\r\n                     tap doan.\r\n                     - Nha thau tham du thAu khOng co co phAn ho4c van gOp voi\r\n                     cac nha thau tu van; khong ding c6 co phan ho4c von gop tren\r\n                     20% dm mat to chirc, ca nhan khac vori tong ben. Cu the nhu\r\n                     sau:\r\n                     + Tu van tham tra Bao cao Kinh to KS/ thu4t: Cong ty Ca phAn\r\n                     Giai phap C8ng nghe cong trinh; dia chi sa nha 9D, ngO 33/33\r\n                     duong Nguyen An Ninh, P. Twang Mai, Q. Hoang Mai, TP Ha\r\n                     Nai.\r\n                      Nha thAu tham du thAu khong ding thuac mot coy quan hoac to\r\n                      chirc true tiep quan 1y vai Chu dau tu, Ben mei thau, Nha thau\r\n                      tu van (da\" neu tren)'.\r\n                      Truom* hop nha thau tham du th'au yen tu each lien danh hoac\r\n                      nha thau tu van cluvc lira chon     tu each lien danh, tS, re s&\r\n                      hi u von cua to chdc, ca nhan khac trong lien danh &roc xac\r\n                      dinh theo cong thac sau:\r\n                                                                   11\r\n\r\n\r\n                                            TS, le so hint von =         Xi x Yi\r\n                                                                   i=1\r\n\r\n                      Trong do:\r\n\r\nChi danh gia n¢i dung nay d& yeti nha thau la dan vi sir nghi0.\r\n\f             Xi: TS, le say him von dm to chdc, ca nhan khdc trong thanh\r\n             vial lien danh thin i;\r\n             Yi: Ty le phan tram (%) kh61 lucmg ding viec dm thanh vien\r\n             lien danh thir i trong thoa thuan lien danh;\r\n             n: S6 thanh vien tham gia trong lien danh.\r\n\r\nE-CDNT 7.1   Thoi han sira d6i E-HSMT: toi thid'u 3 ngay lam viec\r\nE-CDNT 7.5   Heli nghi tin dal.' thau: Khong\r\n\r\nE-CDNT 8     Chi phi Op E-HSDT:            Me thong to trich xudt theo quy\r\n             dinh hien hank]\r\n\r\nE-CDNT       Nha than phai nOp ding vai E-HSDT cdc tai lieu sau day: Cdc\r\n10.8         ho so,,, tai lieu pht hopvai yeu cau trong E-HSMT: Ban scan\r\n             hop dong, thanh lji, Ma dun VAT da dugc chirng thuc va cdc\r\n             giay to lien quan khdc; chit dau to có the kiem tra ban gOc ho\r\n             sa, tai lieu da yeu cau den tromng E-HSMT n6u can.\r\nE-CDNT       Nha thau Khong Ayr phep nOp de xuat phuang an ky thuat\r\n12.1         thay th6.\r\n                                                                                    \\CI\r\nE-CDNT       Thoi han hieu luc cda E-HSDT là: > 70 ngay jtrich xueit theo\r\n17.1         E-TBMT],k6 tir ngay có thoi di6m dong thau.\r\n\r\nE-CDNT       NOi dung bao dam du thaw\r\n18.2         - Gid tri va citing ti&L bao dam du thAu: 9.500.000 VND (Chin\r\n             trieu nam tram nghin dong chan./.).\r\n             - ThOi gian có hieu luc cda bao dam du thau: 100 ngay ke tir\r\n             ngay có thei diem dong thau.\r\n\r\nE-CDNT       Sir dung nha thau phu: Khong chroz. see dung\r\n27.2         Gid tri toi da danh cho nha thAu phu: 0% gia du thciu ctia nha\r\n             thdu\r\n\r\nE-CDNT       Phucmg phdp danh gia E-HSDT la: Plurang phdp gia thdp nhdt\r\n29.1\r\n\r\nE-CDNT       X6p hang nha that': Nha thdu có gia du thdu sau khi tree di gici tri\r\n29.3         glair gia (neu có) thap nhat &tor xdp hang tide nhat.\r\n                                ,\r\nE-CDNT       Me thong trich xueit khi chQn phtrang pheip ddnh gici tai Alyc\r\n31.4         29.1 E-BDL nhat sau:\r\n             - Chon phwang phdp gici thdp nil& thi trich xudt: \"Nha thau c4:5\r\n\f                                       8\r\n            gid du till sau khi trir di gid tri giam gid (lieu co) thAp nhAt\".\r\n\r\nE-CDNT 34   TS/1e tang khi lugng tii da IA: 0% khii lugng m6i thAu.\r\n            TSI1e &in kliii lugng tii da IA: 0% khi lugng m6i than.\r\n\r\nE-CDNT      - Dia chi oh NguOi c6 tha'm quyen: Van phong Dai THVN, so\r\n38.2        43 Nguyen Chi Thanh, Ngoc Khdnh, Ba Dinh, HA Ni.   e SDT:\r\n            024.38318118;\r\n            - Dia chi cua b0 phan thu6ns truc gidp viec HOi ding to van:\r\n            Van phong DM THVN, so 43 Nguyen Chi Thanh, Ngoc\r\n            Ithanh, Ba Dinh, HA Nii. SDT: 024.38318118.\r\n\r\nE-CDNT 39   Dia chi dm to chirc, ca nhan thuc hien nhiern vki theo dol, gidm\r\n            sat: Van phOng Dal THVN, so 43 Nguyen Chi Thanh, Ngoc\r\n            Khanh, Ba Dinh, HA NOi. SDT: 024.38318118.\r\n\f                                                        9\r\n                     Chuang III. TIEU CHUAN DANH GIA E-HSDT\r\n\r\n\r\n           Myc 1. Dinh gia tinh hop 4 cfra E-HSDT\r\n       E-HSDT cua nha than dugc danh gia la hop le khi dap irng day du cac nOi\r\ndung sau day:\r\n       1.CO bao dam du thou khong vi pham mot trong cac truamg hgp quy dinh\r\ntai Muc 18.3 E-CDNT. Thu bao lanh phai dugc dai din hop phap dm to chirc\r\ntin dung hoac chi nhanh ngan hang nuac ngoai dugc thanh lap theo phap lust\r\nViet Nam 14/ ten, clung dau (lieu co) vai gia tri bao lank, thoi han c6 hien luc va\r\nclan vi thu huang theo you cau cua E-HSMT. Thu bao lanh khong dugc k.)% truec\r\nkhi Ben mad thou pith hanh E-HSMT; khong dugc kern theo cac dieu kin gay\r\nbat lgi cho Chu dau tu, Ben mad thou (trong do bao g6m viec khong dap rng du\r\ncac cam ket theo quy dinh tai Mau so 04A hoac Mau so 04B Chuang IV).\r\nTruamg hop c6,skr sai khac gift thong tin bao dam du thou ma nha thou ke\r\nkhai teen     thong va thong tin trong file quet (scan) thu bao lanh dinh kern thi\r\ncan dr vao thong tin trong file quet (scan) thu bao lanh du thou de danh gia (dai\r\nvOi g6i thau c6 gia tri bao dam du thou nho han 10 tr* d6ng theo quy dinh tai\r\nMuc 18.2 E-CDNT thi khong danh gia not dung nay).\r\n      2. Truemg hgp nha than lien danh thi thoa thuan lien danh phai neu r6 not\r\ndung cong viec cu the va trac tinh gia tri tucmg *rig ma tong thanh vien trong\r\nlien danh se thuc hien theo Mau so 03 Chuang IV. V* phan chia cong vie‘c\r\ntrong lien danh phai can ct'r cac hang muc neu trong bang gia du thou quy dinh\r\ntai Mau so 11 Chuang IV; khong dugc phan chia cac cong viec kh6ng thuc cac\r\nhang muc nay.\r\n      3. Nha than bao dam tu each hop le theo quy dinh tai Mix 5 E-CDNT.\r\n           Nha thou c6 E-HSDT hop le dugc xem xet, danh gia trong buck tip theo.\r\n           Myc 2. Tieu chuAn danh gia ye 'tang                       va kinh ngh4m2\r\n       2.1. Tien chuAn danh gia ve 'fang Iirc va kinh ngh4sm\r\n       Tieu chuan danh ,gia nang luc va kinh nghie:m thuc hien theo Bang s6 01\r\nChuang nay va dugc so hoa duoi clang webform ten H\" th6ng, nha thou dugc\r\ndanh gia la dot ve nang luc va kinh ngh*n khi dap ling tat ca cac tieu chuan\r\ndanh gia. Nang luc va kinh nhiem cua nha thou phu se khong dugc xem xet khi\r\ndanh gia E-HSDT cua nha thou chinh. Ban than nha thou chinh phai dap 1mg cac\r\ntieu chi danh gia ye nang luc va kinh\r\n       Truamg h9p d6ng tien neu trong cac hop d6ng tuang tu hoac xac nhan\r\nthanh town cua Chu dau to dui voi,nhang hop &zing cung cap dich vu phi tu van\r\nda thuc        hoac to khai n6p thug hoac cac tai lieu lien quan chimg minh nang\r\n\r\n2   Ddi yeri goi thdu ap dung chao hang canh tranh, khOng yeu cdu vd nang Arc, kinh nghiem theo quy dinh caa\r\n      Muc neQ, nhung nha thou tham du thou phai cam ket co cau nang luc, kinh nghiem de thuc hien gal thou (n'Oi\r\n      dung ye cam kit dugc thuc hien cling y& don du thdu khi nha thou nOp E-HSDT).\r\n\f                                         10\r\nluc, kinh nghiem cua nha thAu khong phai VND thi khi lap E-HSDT, nha thAu\r\nphai quy doi v'e VND neu tai E-HSMT de lam ca sa danh gia E-HSDT. Viec quy\r\nd8i duqc ap dung ty gia quy doi cua Ngan hang Ngoai thuang Viet Namighi can\r\ncir xac clinh 0', gia quy c oi, thuemg cip dung ty' gici ban ra cua mot ngan hang\r\nthuang mai hoot d5ng tai ViOt Nam] tai ngay loj hop dong tucmg to do.\r\n       Truang hop nha thau tham du thAu la cong ty me (vi du nhu Ttmg ding\r\nty) co huy dOng cong ty con thuc hien mot phan cong viec cua g6i thau thi nha\r\nthau phai ke khai cu the phan cong viec danh cho cac cong ty con theo Mau so\r\n09B Chucmg IV. Viec danh gia kinh nghiem thuc hien hqp &Ong tucrng to can cu\r\nvao gia tri, khoi luqng cong viec do cong ty me, ding ty con dam nhiem trong\r\ng6i thau.\r\n\f                                                                   11\r\n\r\n\r\n\r\n                                                                                                                                  Bang so 01\r\n                           BANG TIEU CHUAN BANH GIA VE NANG IVC VA KINH NGHIEM\r\n                     Cac tieu chi Hang lure va kinh nghiem        Cac yen au can tuan thil                                        Tai lieu can\r\n                                                                                                     Nha than lien danh               nOp\r\n                                                                                    Nhi than\r\nTT        MO to                                   Yeu eau\r\n                                                                                     dOc kip Tong cac thinh       Tirng thinh\r\n                                                                                              vien lien danh vien lien danh\r\n                       Tu ngay 01 thang 01 nam 2019 (') den thai diem dong thau, Phai thoa\r\n   Lich sir khong hoin\r\n 1                     nha thau khong c6 hop ding khong hoan thanh do loi dm man yeu Khong dp dung Phai thoa man Mau •               so 07\r\n   thanh hop dOng                                                                                                 yeu cau nay\r\n                       nha thAu (2).                                                 cau nay\r\n                                                                                •   Phai\r\n                                                                                      di thoa                         . ,    _ Cam ket dung\r\n   Thtrc hien nghia vu Da thuc hien nghia vu thue(3) cua\r\n                                                       ' nam tai chinh gan nhat so                               Phai thoa man    .\r\n 2    'A                                                                            man   yeu Khong   ap dung      ,,   x  ,    v61 dcm du\r\n   thue                von thai diem dong thau.                                                                   yeu cau nay\r\n                                                                                     cau nay                                       thau\r\n   Doanh thu binh                                                           ,\r\n                       Doanh thu binh quan han ' g nam (khong bao On thue VAT) Phai thoa\r\n   quan hang nam       cita 03 (4)nam tai chinh gan nhAt so von thai diem dong thau man yeu Phai thoa man yeu lacing ap dung Mau so 08\r\n   (khOng bao gom                                                                                cau nay\r\n   thue VAT)*          dm nha thau co gia tri tii thieu la 1.000.000.000 (5)VND.     cAu nay\r\n                         Nha thau da hoan thanho) tiithieu 01 hop ding Wong tuvCri\r\n                         to ckh la nha thau chinh (dic lAp hok thanh vien lien danh)\r\n                         hok nha thAu phu(7) trong khoang thai gian ke tir ngay 01\r\n                         thang 01 nam 2019 (8) dart thai diem dong thau.                                          Phai th6a man\r\n     Kinh nghiem cu the Trong do:                                                    Phai them                   yeu cau (twang\r\n 4   trong !hire hien\r\n                                                                                               Phai them man yeu          ,.\r\n                         Hop ding Wang to la hop ding:                               man yeu                     ducmg von phan\r\n                                                                                                                              x    Mau\r\n                                                                                                                                    a so 05\r\n     hop dong firm-1g to                                                                                nay\r\n                                                                                      cau nay                     cong viec dam\r\n       —             - ' - Co tinh chAt twang tu: Hop ding co hang muc bao tri may\r\n                         phat dien loci ding co Gas turbine c6 dog suAt ? 1.000                                       IlhOn)\r\n                         KVA va ding co Diezel co cong suAt > 1.500 KVA(9);\r\n                         - Co quy mo (gia ti) t6i thiL: > 340.000.000 (\"VND\r\n     (*): Dot vat goi thau cung cap dick vu phi to van khong can thik yeu cau ve doanh thu thi bó not dung nay.\r\n\f                                        12\r\n     Ghi\r\n       (1) Ghi than gian yeu cau, thong thtrimg tir 03 ddn 05 nam truck nam c6 thei\r\ndidm dong thAu. Vi du: tir ngay 01 thong 01 nam 2019 ddn thin didm dong thAu.\r\n       (2) H9p ci6ng khong hoan thanh do 18i dm nha thAu bao g6m:\r\n       - Hgp d6ng bi Chfi cfau ttx kdt Juan nhA thAu khong hoan thanh va nha\r\nthA.0 khong phan d6i;\r\n       - H9p, dong bi Chit dAu tu kdt Juan nha thAu khong hoan thAnh, khOng\r\nductc nha thau chAp thuan nhtmg da dugc trong tai hoac tea an ket Juan theo\r\nhuong bat lqi cho nha thAu.\r\n       Cac hop d6ng khong hoan thanh khong bao g6m cac hop d6ng ma quydt\r\ndinh cua Chit dau tu &A' bi bac b6 bang coy chd giai quy6t tranh chap. Viec xac\r\ndinh hop (long khong hoan thAnh phai dua ten tat ca nhimg thong tin ye tranh\r\nchap hoac ki'41tung dugc giai quydt theo quy dinh cua ca chd giai quydt tranh\r\nchAp dm hop, dong tucmg          va khi ma nhA thau da het tat ca cac, co h6i c6 the\r\nkhieu nai. Doi vai cac hgp d6ng cham tiersn d6 do 16i          nhA thau nhung van\r\nhoan thanh hgp d6ng thi khong &roc coi IA hop d6ng khong hoAn thanh.\r\n       (3) Nha thAu cung cap tai lieu chUng minh da thuc hien nghia vu ke khai\r\nthud va n6p thud dm nam tai chinh gAn nhat so voi thin diem dong thau,(doi\r\nvai truing hop        th6ng chua cap nhat thong tin vd so lidu tai chinh) de d6i\r\nchidu trong qua trinh thuang thao.\r\n       (4) Ghi s6 nam yeu cau, thong thlremg tir 03 nam ddn 05 nam truck nam c6\r\nthin diem dong thau. Truing hop nha thau c6 so nam thAnh lap it Ilan s6 nam\r\ntheo yeu cau cua E-HSMT thi doanh thu binh quan hang nam (khong bao gOm\r\nthud VAT) dugc tinh teen s6 nam ma nha thau thanh lap. Trong trubmg kip\r\nnay, ndu doanh thu ,binh quan hang nam (kh6ng bao g6m thud VAT) dm nhA\r\nthau dap Ung yeu cau ve gia tri cua E-HSMT thi nha thau van dugc danh gia\r\ntiep ma khong bi loai.\r\n     Vi du: Doanh thu binh quan hang nam (khong bao g6m thud VAT) dm 03\r\nnam tai chinh gan nhat so vOi thin diem dong thau. Trong truing hop nay, ndu th&i\r\ndidm dong thau IA thing 10/2022 thi doanh thu binh quan hang nam (khong bao\r\ng6m thud VAT) dugc xac dinh teen co sa doanh thu cua nha thau trong cac nam\r\n2019, 2020, 2021.\r\n      ,(5) Cach tinh toan vd mire yeu cau doanh thu binh quan hang nam (khong\r\nbao       thud VAT):\r\n       a) Truing hop thai gian thirc hien hop d6ng tir 12 thing troy len thi cach\r\ntinh doanh thu nhu sau:\r\n       Yeu cau t6i thidu ve mire doanh thu binh quan hang nam (thong bao g6m\r\nthud VAT) = [(Gia goi thAu — gia tri thud                  gian thuc hin hop &Ong\r\ntheo Wain] x k. Thong thuong yeu cau heso    sok trong cong thirc nay la tir 1,5 d6n\r\n2,0.\r\n       b) Trtrerng hop theri gian thkrc hien hop dmg chrai 12 thing thi cach tinh\r\n\f                                         13\r\ndoanh thu nhu sau:\r\n      Yeu cau t6i thiL ve muc doanh thu binh guan hang nam (khong bao gom\r\nthue VAT) = (Gia goi thau — gia tri thue VAT) x k. Thong throng yeu cau hO so\r\nk trong ding thirc nay la 1,5.\r\n               g6i thau bao him thi c6 thO dua ra you cau v&' doanh thu binh\r\nguan hang nam cao hcm so vai cach tinh theo cong thirc neu ten nhung phai bao\r\ndam khong dugc lam han che su tham gia cua nha thau.\r\n      (6)Doi vori cac hop dong ma nha than da tham gia vai to cach la thanh vien lien\r\ndanh hoac nha thau phu thi chi tinh gia tri phan viOc do nha thAu thuc hiOn.\r\n      (7) D6i voi cac hgp dong ma Ben rnol:ri thau, to chuyen gia c6 bang chi:mg\r\ncho thay nha thau cid thuc hiOn voi to each nha thau phu do dugc chuyen nhugng\r\nthan bat hop phap, vi pham guy dinh tai khoan 8 Dieu 89 Luat Da'u thau thi hop\r\n&Mg nay se khong clugc xem xet, danh gia.\r\n  , (8) Thbi gian yeu cau thong thuang la to 03 dOn 05 nam tnrac nam c6 thoi\r\ndiem dOng thau. Vi du: Ur ngay 01 thang 01 nam 2019 den tiled diem dong thau.\r\n      (9), (10) Hgp dOng tuong tu:\r\n       Hop dmg Wang tu la hop diklg co tinh chat tuong tu vori goi than dang\r\nxet, c6 gia tri hop &Mg thong thuong khoing 50% gia cua goi thau.\r\n      (i) DOi v6i cac cong viOc dac thu hoac o cac dia phuang ma nang luc dm\r\nnha thau teen dia ban con han che, co the yeu cau gia tri cua hgp &Ong tuong to\r\ntrong khoang 40% gia cua g6i thau dang xet.\r\n        (ii) Tnrong hop goi thau cung cap dich vu phi tu van c6 khOi luting mai\r\nthau 16n va trong nuo.c co duai 03 nha thau da timg thuc hiOn cac hop dong\r\ntwang tu co guy mo teen 50% guy mos cua g6i thau dang xet thi c6 the dieu chinh\r\ngiam ciuy dinh ve guy mo cua hgp (tong tuang tu xtiong con 40% guy m6 dm\r\ngoi thau dang xet. Trong tnrong hop nay, chili dau tu phai bao dam nha thau\r\ndugc lua chon c6 du kha nang thuc hiOn goi thau dap img tien dO, chat luting.\r\n        (iii) Truang hgp goi thau bao,dom nhiL hang muc cong viOc khac nhau\r\nthi      theo tinh chat, guy mo goi thau, Ben m6i thau dua ra yeu cau ye guy mo\r\ntuong tu ten co soy cac hang muc chinh cua g6i thau (phai neu ro cac hang muc chinh)\r\nhoac yeti cau ve guy mo tuong tu ten ca so. tat ca cac hang mix cua gOi thau.\r\n        (iv) Vic danh gia ve guy mo, tinh chat cua hop dong tuong tu can cu vao\r\ngia tri hoan thanh, dugc nghiOm thu nhu sau:\r\n        - Truang hop cac hang muc cong viOc cUa goi thau dang xet can su gan\r\nkO't      nhau thi nha thau phai chimg minh bang it nhat 01 NT &rig da hoan\r\nthanh cung cap day du cac hang muc tuong to c6 gia tri dap Ung toi thieu 50%\r\ngia tri cua goi thau dang xet.\r\n        - Twang kip cac hang muc cong viOc cua g6i than dang xet la dOc lap vai\r\nnhau thi nha thau c6 the chUng minh theo mot hoac nhieu each nhu sau:\r\n      + Co it nhat 01 hgp dmg da hoan thanh cung cap day du cac hang muc\r\n\f                                         14\r\ntucmg tu c6 gia tri dap dng t6i thieu 50% (ho4c 40% trong truang hop (i) va (ii)\r\nneu tren) gia trn cua g6i thau dang xet hoc\r\n        + CO cac hang 'nue cong viec tuang tu da thgc hien trong cac hop Bong\r\nkhac nhau (hop long c6 the da hoan thanh hoc dang thuc hien) nhung bao dam\r\ngia tri cua timg hang muc cong viec tucmg tu da thuc hien dap img tei thieu 50%\r\n(ho'ac 40% trong truang hop (i) va (ii) neu tren) gia tri cua timg hang muc cong\r\nviec tuang img trong goi than dang xet va tong gia tri cac hang muc da thuc hien\r\nphai dap img toi thieu 50% (hoac 40% trong twang hop (i) va (ii) neu teen) gia tri dia\r\ngoi thau dang xet. Trong do, hang muc cong viec da thuc hien la hang 'nue cong viec\r\nda dugc nghiem thu trong khoang than gian quy dinh ma khong can dr vao thai gian\r\nkY ket hgp long. Thai diem xac nhan hang muc cong viec da thuc hien de xac dinh\r\nhang muc tuang tu la than diem nghiem thu hang muc cong viec.\r\n      Hop dong hoan thanh la hop gong da dugc chu dAu to nghiem thu town bo cac\r\nhang muc, not dung cong viec trong hop dong hoc hop dong cid dugc thanh 13'/. Thai\r\ndiem xac nhan hop dong hoar' thanh de xac dinh hop (long tuong tu la thai diem town\r\nbe cac hang muc, not dung cong viec trong hop dong (khong bao gem nghia vu bao\r\nhanh) dugc hodn,thanh, nghiem thu theo dung quy dinh ma khong can cir vao thai\r\ngian ket hop dong.\r\n      Doi vai goi thAu phi tu van c6 tinh chat cong viec Lap lai theo chu kS7 qua\r\ncac nam dan den than gian thuc hien hop (long keo dai thi gia tr hgp dong tuang\r\ntu dugc xac dinh khoang 50% gia tri cua phan cong viec tinh theo 01 chu V (01\r\nnam) ma khong tinh theo tong gia tri gei thau qua cac nam. Trong truang hop\r\nnay, viec danh gia ve quy me, tinh chat dm hop Tong tuang tu cling dugc xet\r\ntheo 01 chu kSf (01 nam) tuang\r\n       Vi du: Goi thAu dang xet la thue dich vu dono ve sinh toanha trong 3 nam\r\nvai gia tri 3.000.000.000 dong thi E-HSMT co the yeu cau ye gia tri cila hop\r\ndong tuang tu trong 01 chu V (01 nam) la 500.000.000 (long. Nha thau X c6\r\nhop (Jong don ve sinh tea nha trong 48 thang vai chu dau tu A (dang trong qua\r\ntrinh thuc hien, chua,hoan thanh, chua dugc thanh        nhung tinh den thai diem\r\ntham du thau, nha thau X da thuc hien dugc 15 thang, trong do gia tri cong viec\r\nda dugc nghiem thu 12 thang dAu la 550.000.000 dong thi nha thAu X dugc danh\r\ngia la dap ling yeu cau ye gia tri hop dong tuang tu cua goi thAu nay.\r\n      2.2. Tieu chuAn danh gia ve nhan sty chii chkit va thiet bi chii yeu:\r\n      a) Yeti cau ve nhan su chu chih:\r\n      Truang hop E-HSMT c6 yeu cau ve nhan su chu chet thi nha thAu phai\r\nchimg minh kha nang huy Ong cac nhan su chu chet dap ling yeu cau E-HSMT.\r\nNhan su dal eh& co the thuc Nen the cua nha thau hoc do nha thau huy dong.\r\nTruang hop nhan su chu chet ma nha thAu ke khai trong E-HSDT khong dap\r\nimg yeu cau cua E-HSMT, Ben mai thau cho phep nha thau lam re, thay den, be\r\nsung nhan su chu chot de dap img yeu cau cua E-HSMT trong met khoang thai\r\ngian pha hop nhung khong it han 03 ngay lam viec. Doi vai mei nhan su khong\r\ndap img, nha thAu chi dugc thay the met lan. Truang hop nha thAu khong c6\r\n\f                                      15\r\nnhan su thay thO dap ung yeu cau cua E-HSMT thi nha thAu bi loai.\r\n      Yeu cau ve nhan su chit ch6t dugc s6 hoa duai Bang Webform tren HO\r\nthong. Kinh nghiOm trong cac dog viec Wang to dugc the hiOn er so nam toi\r\nthieu nhan su thuc hien cac cong viec twang to hoac so hap dOng toi thieu trong\r\ncac cong viec tuang tkr. SO nam kinh nghiern cua nhan su chil,chOt dugc tinh tir\r\nthoi diem nhan subat dau thuc hien cong viec tuang tkr do den Mari diem don*\r\nthau. Nha thau phai cung cap thong tin chi tiet ve cac nhan su chti chot dugc de\r\nxuat theo cac Mau so 06A, 06B va 06C Chuang IV de chirng minh rang minh co\r\nday du nhan su cho cac vi tri chu chot dap img ntang yeu cau sau day:\r\n    Bang so 02: Yeu cau ye nhan sty chu chOt (Webform tren He thOng)(1)\r\n                                      Kinh\r\n                                    nghiem\r\n                          SO\r\nSTT Vi tri cong viec    limn,.     trong cac       Chung chi/trinh d(i chuyen mon(2)\r\n                               5   cong viec\r\n                                   ttrcrng tkr\r\n                                                 - -Frinh dl():\r\n                                                 + KS, su dien (chuyen nganh: he\r\n                                                 thong dien, dien tt:r, tu dOng h6a,\r\n                                      ,          thiet bi dien) : 01. ,\r\n                                   Toi thiOu     + KS,\" su co. khi, the tao, dOng ca :\r\n                                     03 nam      01.\r\n     Ky su bao tri                  lam viec      (.14 ban chop scan bang cap\r\n     cong trinh hO                   hoac 02     hoac chirng chi chuyen nganh).\r\n 1   th6ng May phat       02       hgp cl&12\r\n     diOn cua Dai                           -    - NOp ban scan HDLD the hien,\r\n                                   cong vice\r\n     THVN                                        chirng minh vi tri va thai gian dam\r\n                                   twang tu      nhan cong viec tuang tu, chimg\r\n                                                 minh kinh nghiOm cong viec\r\n                                                 tuang tu.\r\n                                                 - NOp ban chup chimg chi an town\r\n                                                 lao dOng.\r\n\r\n       b) That bF chu y'ju dy. kien huy elfing ate glow hten g6i theiu:\r\n       Can dr vao,quy ma, tinh chat cua goi than, Chit dAu tu, Ben mai thAu dua\r\nrayeu cau ye thiet bi chu yeu du kien huy dOng va so lugng de thkrc ,hien g6i\r\nthau cho phis hgp. Chi quy dinh, ve ,thiet bi chit yeu doi vai cac thiet    dac\r\n        dac Mit bat buOc phai c6 de,trien khai thuc hiOn goi than. Thiet    yeu\r\nc6 the dm nha thau hoac do nha thau huy &Ong. Tn.reyng hgp thiet bi ma nha thau\r\nke khai trong E-HSDT khong dap img you cau cua E-HSMT, ben mai thau cho\r\nphep nha thau lam rO, thay doi, bo sung thiet bi de dap img yeu cau cua E-\r\nHSMT trong mot khoang thai gian phu hop nhung khong it hon 03 ngay lam\r\nviec. Doi vii moi thiet bi khong dap img, nha thau chi dugc thay the mot lan.\r\nTwang hgp nha thau khong CO thiet bi thay the dap img yeu cau cua E-HSMT\r\nthi nha thAu bi loai.Yeu cau ve thik bi chit yOu dugc s6 hoa duai dang Webform\r\n\f                                       16\r\ntren He th6ng. Nha thAu phaicung cAp thong tin chi tit ve cac Thiet bi thi ding\r\nchn yeu &roc de xuat theo Mau so 06D Chuong IV de chimg minh rang minh c6\r\nday du thiet bi dap img nhi)ng yeu cau sau day:\r\n\r\n\r\nB5ng so 03: Yeu cau ve thiet bi thi cong chii yeu (Webform tren He thting)\r\n                                                                                        1\r\nSTT      Loai thiet bi va dac diem thiet bi          SO luvng tOi thieu can có\r\n       Dung cu Osilo do song hai - Do kiem                      01 ho\r\n  1                   ,\r\n           hai nguon dien\r\n       Dong 116 do nOi trey ac quy - Do va                      01 bO\r\n  2\r\n       kiem tra n'cii troy ac quy\r\n  3    Ampe ke - Do kiem tra dung dien                          01 Ix)\r\n       Wong no'van nang - Do va kiem tra                        01 b0\r\n  4               •\r\n       cac tho g so dien                                            n\r\n  5    Megaom metter - Do each dien                             01 bi,\r\n       May do am luong - Do O on dm he                          01130\r\n  6\r\n       thong may phat\r\n       May but bui — Ve sinh may, to dien,                      01 b\"csi\r\n                 ' khong\r\n       khu Niue cap     ongkhi\r\n       BO Do nghe Dur$ cu cam tay — sun.                        01 b'O\r\n  8\r\n       chaa, van, siet, cat, mai\r\n      c) Tnrong hop nha thAu Mang thau va ky ket hop,On, nha thAu CO n            vu\r\nhuy Ong nhan su cha chot, thiet bi        yeu nhu da de xuat ban dau hoc de xuat\r\nthay doi theo quy dinh tai Mitic nay. Tnreing hop khong huy long duqc nhan su chu\r\nchOt, thiet,bi    yeu, nha thau bi phat hop (long, bi danh gia ve uy tin khi tham gia\r\ncac goi thau khac. Trong moi truing hop, neu nha thau ke khai nhan su chu chot,\r\nthiet bi chu yeu khong trung thuc thi nha thau khong &roc thay the nhan su, thiet bi\r\nkhac; E-HSDT cua nha thau bi loai va nha thau se bi coi la vi pham hanh vi gian\r\nldn guy dinh tai khoan 4 Dieu 89 Ludt Ddu thAu va bi xir ly theo quy dinh tai khoan\r\n1 Dieu 122 Nghi dinh 63.\r\n      Myc 3. Tieu chuan danh gia ve ky thuOt\r\n     Sir dung tieu chi dat, khOng dat de danh gia ve k'ST\" thudt. Tieu chudn danh\r\ngia ve ky thudt dua tren yeu eau ve cac san phdm d'au ra dugc neu tai Chucmg V.\r\n       Can dr vao timg goi thAu cu the, khi ldp E-HSMT phai cu the hoa cac\r\ntieu chi danh gia doi vOi tieu chuan, chat luong dich vu bao gom:\r\n       - Tinh hieu qua cilia viec cung cAp dich vu;\r\n       - Mire dQ hieu biet ve tinh chdt va muc dich cong viec;\r\n       - Tinh,hop va kha thi            hoach, cac giai phap k'y thudt, bin phap to\r\nchirc cung cap dich vu;\r\n\f                                           17\r\n         - Mtirc d6 dap timg he th6ng dam bao chAt krang va phtrcmg phap thuc hi '11;\r\n         - Mire do; dap img cac yeu cAu ve tieu chuAn thkrc hien dich\r\n      - Tien d6 thkrc hien goi th'au dap timg yeu cAu cua E-HSMT;\r\n      - Bao dam dieu kien ve sinh mOi tnrong va cac dieu kien khac nhu phOng\r\nchay, chaa chay, an toan lao d6ng (neu do);\r\n         - Tieu chi d'au thAu ben yang (neu c6);\r\n       Uy tin cua nha thau thong qua viec tham du thau (khong thuang thao\r\nhop dong, co quyet dinh trUng thau nhung khong lien hanh hoan thien,,1/ ket\r\nhop dong) va thkrc hien cac hop (long tuang to truck do. Khong yeu cau mac\r\ndiem Col thieu doi   tieu chi nay\r\n         - Cac yeu to can thiet khac.\r\n      D6i       cac tieu chi danh gia tong quat, chi sir dung tieu chi dat, khong\r\ndat.      vori cac tieu chi chi tiet co ban trong tieu chi tong quat, chi sir dung tieu\r\nchi dat, khong dat; doi       cac tieu chi chi tiet khong ca ban trong tieu chi tong\r\nquit ngoai tieu chi dat, khong dat, dugc        dung them tieu chi chap nhAn duce\r\nnhung khong dugc vugt qua 30% tong so cac tieu chi chi tiet trong tieu chi tong\r\nquat do.\r\n      Tieu chi tong quat dugc danh gia là dat khi tat ca. cac tieu chi chi tiet ca\r\nban dugc danh gia dat va cac tieu chi chi tiet khong ca ban &roc danh gia la\r\ndat ho4c chap nhan dugc.\r\n       E-HSDT dugc danh gia la dap timg yeu cAu ve kS% thu:at khi CO tat ca cac\r\ntieu chi tong quat deu &roc danh gia IA dat.\r\n                                                                                          VG\r\n        Tien chain k'S, thu4t dugc quy dinh theo bang sau:\r\n TT                            Niii dung yeu cau                             Dinh gia\r\n1        Yeu au ve 'fang Ikrc thkrc hiO, kha nang to chin quit, IST\r\n1.1      Yeu cAu ye hieu biet he thong, thiet bi. ,                     Dat/Khong dat\r\n         Trinh bay hieu bie't vd cdu tao va thuyet mirth nguyen 1.) lam Dat/Khong dal\r\n1.1.1\r\n         viec he thong\r\n                  ,\r\n                        may phat hien gas tua-bin clia hang Kawasaki\r\n         cong sucrt 1500KVA. Neu cac th6ng so lam viec dinh mtiv\r\n         aka may khi hogt cl6n4 va a chj d6 chef standby.\r\n         Trinh bay hieu bilt ye cOu tao va thuyit minh nguyen 45 lam Dat/Khong dat\r\n1.1.2\r\n         viec he thong may phat dien Kohler model 2000ROEZM cong\r\n         sucit 1850/2035KV. Neu cac thong so lam viec Binh mirc czia\r\n         may khi hogt c16ng vet 6. chl d6 cho. standby.\r\n         Phu.o.ng phap .th l.) 16i trong he thong: He thong may phat Dat/Khong dat\r\n         dien Gas tua-bin Kawasaki clot trong phong kin thi viec he\r\n1.1.3    thong quat cap khi vao cho may phat hogt Ong c6 vai tro\r\n         nhw the na o, neu he thong quo` cap nay hong thi hien twang\r\n         ctia mq phat chay se nhw thl. nao, each khac phyc.\r\n         Cac dieu kien, thong so anh hifang den qua trinh hoa clang Dat/KhOng (tat\r\n1.1.4                  ,\r\n         b6 ciia he thong may phat dien Kohler model 2000ROEZM,\r\n\f                                            18\r\n        nguyen nhan gay mat an dinh trong qua trinh hoa ding b0 va arch\r\n        Ichac phuc.\r\n        Cam ket ho tro. Online 24/24 gib de nhan th8ng bao tir chit Dat/Khong dat\r\n1.2     dAu tu, va có mat tai hien tnrong trong yang 4h ke tir khi nhAn\r\n        dirge thong bao dm chi' dau tu de )(UV/ su co.\r\n        Cam ket dm nha thAu ye kha nang cung cap vat tu thiet bi Dat/Khong dat\r\n        siva china, thay the;       a\r\n                                   xuat danh muc Vat tu du phong;\r\n1.3     khuyen cao cUa hang ve thai Sian thay the linh kien, thiet bi\r\n        dinh kSf; kha rfang lien lien ket nha san xuat thiet bi dm he\r\n        thOng may ghat dien.\r\n        He thOng to chirc va nhan su: Ke khai bo tri nhan sir, thuyet Dat/Khong dg\r\n1.4     minh vi tri nhan su cho cong viec bao tri va ho trg Online 24/24\r\n        gia\r\n        Nha thAu phai clap irn ducyc day du tieu chuAn ye ky thuat Dat/Khong dat\r\n1.5     theo Chuang V. Yeu cau ky thuat\r\n2       Bin phap, quy trinh bao tri, kha nang kha'c phyc sty CO\r\n2.1     Bien phap, quy trinh bao tri                                     Dat/Khong dat\r\n        Quy trinh va not dung bao tri he thjng may phat dien Diezel\r\n2.1.1\r\n        va Gas tua-bin\r\n2.2     Cac bien phap clam bao an toan\r\n        Cac bien phap dam bao an town lao dOng (ATLD), phong Dat/Khong dat\r\n2.2.1      ,\r\n        chong Choy no (PCCC) va ve sinh moi trudeng (VSMT)\r\n        Cam kit co. bien phap dam bao an town dien phyc vu cho san Dat/KhOng dat\r\n2.2. 2      ,                              .:\r\n        xueit trongxqua trinh bao tri he thong may phat dien.\r\n2.3     Tien dO, ke hoach bao tri\r\n        Nha thju phai cam ket de ra Win dO, ki hoach bao tri di di Dat/Khong dat\r\n        bao hoan ,thanh cong tac bao tri va pha hop voi thyc ti he\r\n2.3.1 thong thief bi, tinh chat hoot dOng clia Dai TI-IVN cling nhu\r\n        khoang cach theri gian tien hanh bao tri thiit bi voi nhfing\r\n        kin da bao tri truck.\r\n       Myc 4. Tieu chu n dinh gia ve tai chinh\r\n        4.1. Phtrang pilaf) gia thap nhit3:\r\n       Cach xac dinh gia thap nhat theo cac bulk sau day:\r\n       Buoc 1. Xac dinh gia du thou, trir di gia tri giam gia (neu co);\r\n       Buck 2. Xac dinh tru dal (neu co) theo quy dinh tai Muc 28 E-CDNT\r\n       Btrac 3. Xep hang nha thou: E-HSDT có gia du thAu, trir di gia tri giam\r\n gia (neu co), sau khi tinh tru dai (neu co) thap nhat dugc xep hang thir nhat.\r\n\r\n\r\n\r\n\r\n TnrOng hop ap diving phucmg phdp nay thl x6a b6 Khoan 4.2. Phucmg phap gia cianh gid va Khoan 4.3. Phuong\r\nphap ket hop gita ky thuat va gia.\r\n\f                                           19\r\n            Chtrorng IV. BIEU MAU Men THAU VA DU' THAU\r\n\r\n\r\n                                                                  Trach nhiem thin hien\r\n                                                     Cach thlk\r\nSTT                    13iiu lam                                   Ben mei          x\r\n                                                     thkrc hien              Nha than\r\n                                                                    than\r\n 1          s6 01A. ,Pham\r\n                       • vi cung cap Op\r\n                                        clung cl6i\r\n 1                                                                    X\r\n      veri loai hop don troll gOi)\r\n\r\n      Mau so 01B. Phani vi cung cAp (ap dung d6i\r\n 2                  •                 A                               X\r\n      vcn loai hop &Ong theo dcm gia co dinh)\r\n\r\n 3    Mau so 01C. pham vi cung cap (ap idling doi\r\n                                                                      X\r\n      voi loai hop (long theo dcm gia dieu chinh)    Webform\r\n\r\n      Mau so 01D. Pharr vi cung cap (ap dung doi\r\n                      •                                               X\r\n      veri loai hop (long hOn hop)\r\n\r\n 5    Mau s6 02. Dom dkr thou                                                    X\r\n\r\n 6    Mau s6 03. Them thuan lien danh                                            X\r\n\r\n      Mau s6 04A. Bao fanh dir thAu (ap dung trong                               X\r\n 7\r\n      truang hop nha thciu clac lap)               Scan dinh\r\n                                                   kem len He\r\n      Mau so 04B. Bao lanh du thou (ap dung trong    thOng                       X\r\n 8\r\n      trtrang hop nha thdu lien danh)\r\n\r\n      Mau so 05. Hop dung tucmg tkr do nha that'                                 X\r\n 9\r\n      thirc hien\r\n\r\n10    Mau s6 06A. Bang a xuat nhan skr chi' eh&                                  X\r\n\r\n      Mau s6 06B. Bang 15/ lich chuyen mon ciia                                  X\r\n11\r\n      nhan skr ail chat\r\n\r\n12    Mau s6 06C. Bang kinh nghiem chuyen mon                                    X\r\n\r\n13    Mau so 06D. Bang ke khai thiet bi chii yeu                                 X\r\n                                                     Webform\r\n      Mau s6 07. Hop dtmg khong hoan thanh do                                    X\r\n14\r\n      lOi ciia nha thou\r\n\r\n15    Mau so 08. Tinh hinh tai chinh dm nha thou                                 X\r\n\r\n16\r\n      Mau\r\n       •\r\n          so 09A. Pham vi cong vie'c sir dung nha                                X\r\n      thou phki\r\n\r\n      Mau se 09B. Danh sach Ong ty con, ding ty                                  X\r\n17    thanh vien dam nhan phan c8ng viec goi thou\r\n\r\n18    Mau s6 10. Bang tien dO thkrc hien                                         X\r\n\f                                        20\r\n\r\n     Mau s6' 11A. Bang gia du thAu (ap dung loci\r\n19                                                 X\r\n     hop &rig tron gal)\r\n\r\n     Mau so11B. Bang gia du thAu (ap dung loci\r\n20                                                 X\r\n     hop &rig theo don gia co dinh)\r\n\r\n     Mau so11C. Bang gia du thou (ap dung loci\r\n21                                                 X\r\n     hop &ling theo don gia dieu chinh)\r\n\r\n     Mau s6 11D. Bang gia du thAu (ap dung loci\r\n22                                                 X\r\n     hop (long lion hop)\r\n\f                                                                      21\r\n\r\n                                                                                              Mau so 01A (Webform tren He thiing)\r\n\r\n\r\n                                                      PHAM VI CUNG CAP\r\n                                                Op dung cloi voi loci hop gong tron goi)\r\n\r\n       Van phong Dai Truyen hinh Viet Nam can &roc cung cap dich vu bao tri ton gal va nhan cong thay the linh kien, sira chila\r\nhong h6c (khong bao gom vat to thay the, sira chila) he thong may phat dien trong tem. nha TT THVN veyi not dung cong viec mo\r\nto theo Bang sau:\r\n                                                            KhOi lircrng                   Dia diemthtic hien      Ngily hoar' thinh\r\n STT      Danh muc dich vu          MO ti dich vu(*)                       Dorn vi tinh\r\n                                                             mZri thin                          dich vu                 dich vu\r\n\r\n (1)              (2)                     (3)                   (4)            (5)                 (6)                    (7)\r\n\r\n        Bao tri N thing may Dap img yeu ca'u 141                                           43 NguyZn Chi\r\n                                                                                                                1 nam (365 ngay) Ice tir\r\n  1     phat din Dai THVN thulat tai Chuang V,                  01             Goi\r\n                                                                                           Thanh, Ng9c          ngay Fig]) cl6ng co hi'0\r\n        narn 2022           cilia E-HSMT                                                   Ranh, Ba Binh,\r\n                                                                                           Ha Ni5i, Viet Nam.\r\n\r\n       GM chit:\r\n       (1), (2), (3), (4): Ben mei thAu ghi cac not dung cong viec de nha thAu lam co soy chao gia du th'au.\r\n       (*) Dan chieu den not dung tucmg img quy dinh tai Chuang V.\r\n\f                                                      22\r\n\r\n\r\n                                    DANH SACH CAC HANG MIX CHI TAT:\r\n                                                                                                           SO 1An\r\n                                                                                       Don vi    KhOi      bao tri\r\nSTT                            MO ti sin pham, dich vu\r\n                                                                                        tinh    Itro.ng   trong 01\r\n                                                                                                            'lam\r\nA     BAO TRI HE THONG MAY PHAT DIEN KAWASAKI                                           Bi)\r\n1     May phit din Gas tua-bin 380V, 50Hz, 85dB (A):\r\n      Kiem tra va v§ sinh tong quan\r\n      Klein tra va ve sinh tong the may phat: hOp cach am, dau phat AC, tuabin khi,\r\n 1                                                                                      Bo^       2          3\r\n      may nen khi ly tam,....\r\n 2    Kiem tra va xir 1S, cach dien cua dau phat                                         BO       2          3\r\n 3    Kiem tra va Kir V, dO on trong phon4 tai vi tri cach vo may lm                     BO       2          3\r\n 4    Kiem tra va xir 15, dO rung lac, can bang cila trkic va can chinh                  BO       2          2\r\n 5    Ve sinh ben ngoai                                                                  BO       2          4\r\n      Bong co tuabin khi:\r\n 6    Kiem tra thei gian van hanh                                                       BO      -- 2         6\r\n 7    Kiem tra, cai at hoat dOng dm hOp tniyLl dOng giam toc cho phi' hop               BO         2         3\r\n      Kiem tra, cai ctat kha nang mang tai va dO on dinh cila dOng co va cal at phi)                         1\r\n 8                                                                                      BO        2\r\n      hcfp\r\n9     Kiem tra va v'' sinh loc giO, loc nhert, loc dau                                   BO       2          2\r\n10    W sinh ben ngoai                                                                   BO       2          6\r\n      Dau phat:\r\n11    Mem tra va xir 1y do nghen duCfng gio vao va ra                                    BO       2          6\r\n12    Kiem tra va v'e' sinh day quan                                                     BO       2          6\r\n13    Ki6'm tra va Ni'' sinh bac dan xoay                                                BO       2          6\r\n\f                                                        23\r\n14    Kiem tra va xii lY cac moi not cap Ong lkrc va ve sinh                               BO   2   6\r\n15    Ve sinh ben rwai                                                                     BO   2   6\r\n16    Ve sinh va bo sung ma boi tram vao bac clan                                          BO   2   3\r\nII    Tii dien Op ngdm cho may phat dien:\r\n17    Mem tra tong the to dien                                                             BO   2   6\r\n      Kiem tra, can chinh cac Ong hO bao va cac thie't bi hien thi chat ltrcmg dien\r\n18                  .     .                                                                BO   2   6\r\n      nang: Ong dien, then ap,...\r\n19    Kiem tra, xir ly cach dien va cac an town ve dien                                    BO   2   6\r\n      Do kiern (long dien cua cac may cat, ap to mat danh gia mix dO qua tai, can\r\n20                                                                                         BO   2   6\r\n      pha\r\n      Kiem tra au not siet lai dau cap, dai eic, dien tra not dat, nhiet dO khi mang tai\r\n21                                                                                         BO   2   3\r\n      va ve sinh thanh cai\r\n22    Ve sinh ben ngoai                                                                    BO   2   4\r\n      Kiem tra can chinh ACB Ong ltrc, MCCB, Contactor va cac thiet bi bao ve\r\n23                                                                                         B0   2   6\r\n      canh bao\r\nIII   HE THONG NAP Kill, KHONG KHI, Kill THAI\r\n      Quat gio but vao: ,\r\n24    Mem tra va xir lY tieng on                                                           BO   4   6\r\n25    Kiem tra dung dien va dien ap dm thie't bi                                           BO   4   6\r\n26    Kiem tra va xir 1Y cach dien cila Ong co                                             BO   4   6\r\n27    Tra dau ma boi tran vao vong bi                                                      BO   4   3\r\n28    Can chinh (long tam cac khop not                                                     BO   4   3\r\n29    Siet chat tat ca cac not moi dien                                                    BO   4   3\r\n30    Siet chat co cau ca khi lap d'at quat                                                BO   4   3\r\n31    Ve sinh toan bk.') vat                                                               BO   4   4\r\n      Quat thong gio diit trong hop:\r\n32    Kiem tra va )(fib', tieng on                                                         BO   2   6\r\n\f                                                       24\r\n33   Kiern tra clang dien va dien dp dm thiet bi                                      BO    2   6\r\n34   Tra dAu ma boi trap vao \\Tong bi                                                 BO    2   6\r\n35   Siet chat tat ca cac not moi dien                                                BO    2   6\r\n36   Siet chat co cau ca khi lap dat quat                                             BO    2   6\r\n37   Kiem tra va xir ly cach dien dm &Ong co                                          BO    2   6\r\n38   Ve sinh toan Ix) quat                                                            BO    2   4\r\n     BO' Wen am kh6i xa cap 1 90dB (A):\r\n39   Ve sinh bO tieu am bang thiet bi chuyen clUng                                    BO    2   3\r\n40   Siet chat tat Ca ca cau co khi lap Obi) tieu am ,        ,                       BO'   2   3\r\n41   Kiem tra va xir ly mirc dO fiat am thtrc to dm thiet bi bang thiet bi do dO on   BO    2   3\r\n     BO tieu am kh6i xa cap 2 75dB (A):\r\n42   Ve sinhbO tieu am bang thiet bi chuyen dung                                      BO    2   3\r\n43   Siet chat tat ca co cau co khi lip 0 bo tieu am                                  BO    2   3\r\n44   Kiem tra va xir lY mix di) fiat am thvc to dm thiet bi bang thiet bi do dO on    BO    2   3\r\n     BO tieu am cho quqt thiingygie 75dB (A):\r\n45   Ve sinhbO tieu am bang thiet bi chuyen dfing                                     Bo    2   3\r\n46   Siet chat tat ca co cau co khi lap dat bO tieu am                                BO    2   3\r\n47   Kiem tra va xir lY mdc dO tieu am thvc to dm thiet bi bang thiet bi do dO on     BO    2   3\r\n     BO tieu am gio vim cap 1 65dB (A):\r\n48   Ve sinh bo tieu am bang thiet bi chuyen din                                      BO    2   3\r\n49   Siet chat tat ca ca cau co khi lap dat 130 tieu am                               BO    2   3\r\n50   Kiem tra va xir lY mire dO tieu am thvc to dm thi6t bi bang thiet bi do dO on    BO    2   3\r\n     BO tieu am gi6 vao cap 2 65dB (A):\r\n51   Ve sinhbO tieu am bang thiet bi chuyen dung                                      BO    2   3\r\n52   Siet chat tat ca co cau co khi lap dot bo tieu am                                BO    2   3\r\n53   'Clem tra va xir lY in& dO tieu am thvc to oh thiet bi bang thiet bi do dO On    BO    2   3\r\n     Van dieu chink hru lung khong khi:\r\n\f                                                       25\r\n\r\n54   Do dong dien va dien,dp dm van dien                            BO   2   6\r\n55   Siet chat tat ca cac moi noi dien                              BO   2   6\r\n56   Siet chat tat ca co cau co. khi lap van                        BO   2   6\r\n57   Kiem tra va can chinh (10 dong ma dm van                       BO   2   6\r\n58   Ve sinh ben trong van                                               2   3\r\n     Van piston chin lira cho thong gi6:\r\n59   Do (long dien va dien ap cita van dien                         BO   2   6\r\n60   Siet chat tat ca cac not moi dien                              BO   2   6\r\n61   Siet chat tat ca, co cau co khi lap van                        BO   2   6\r\n62   Kiem tra va can chinh dO dong ma cua van                       BO   2   6\r\n63   Ve sinh ben trong van                                          BO   2   3\r\n     Van 1 chieu cho khOng khi thai:\r\n64   Do (long dien va dien,ap cila van dien (ntu co)                BO   2   6\r\n65   Siet chat tat ca cac moi not dien (nal co)                     BO   2   6\r\n66   Siet chat tat Ca co cau co khi lap van                         BO   2   6\r\n67   Kiem tra va can chinh dO dong ma dm van                        BO   2   6\r\n68   Ws sinh ben trong van                                          BO   2   3\r\n     Van co Ong co cho khOng khi vim cho van piston chin lira:\r\n69   Do clang dien va dien dp cila van dien                         BO   2   6\r\n70   Siet chat tat ca cac not moi dien                              BO   2   6\r\n71   Si& chat tat ca co cau co khi lap van                          Bo   2   6\r\n72   Kiem tra va can chinh dO dong ma dm van                        BO   2   6\r\n73   Kiem tra va xir V/ each dien dm dOng co                        BO   2   6\r\n74   Kiem tra hoat dOng dm Ong co van                               BO   2   6\r\n75   W sinh ben trong van                                           BO   2   3\r\n     He.-, thOng dtrirng Ong cap khi vac, va khi thai:\r\n76   Kiem tra va can chinh gia treo va he thOng co dinh duang Ong   BO   2   6\r\n\f                                                       26\r\n77   Siet chat he thong co dinh diking on        ,                                       BO   2   6\r\n78   Kiem tra va xir 1, dO kin dm duong 'Ong cap Ithi                                    BO   2   4\r\n79   Ve sinh doing Ong                                                                   BO   2   4\r\nIV   HE THONG NHIEN LIEU\r\n     COng tic lieu khien mire chAt long:\r\n80   Kiem tra va ve sinh tiep diem ctita cong tac                                        BO   1   6\r\n81   Kiem tra ngu6n dien cap den cong tac             ,                                  BO   1   6\r\n82   Kiem tra hoat &Ong dm cong Vac va xir lY neu can                                    BO   1   6\r\n     Klein tra, can chinh he thong phao va mix phao imgvon         di) hoat &Ong binh\r\n83                                                                                       BO   1   6\r\n     throng\r\n     Thong cap nhien lieu 1950L:\r\n84   Ve,sinh thimg va gia der thimg cap nhien lieu                                       BO   1   6\r\n85   Kiem tra, gia ct, ca cau treo, dor thong cap nhien lieu                             BO   1   3\r\n     Kiem tra va xtir 1S, dO kin, nap day, hinh dang dm thitng cap nhien lieu va su ro    „\r\n86               -                                                                       B9   1   3\r\n     ri oh he thong cap\r\n                      cap nhien\r\n                           nhien lieu.\r\n87   Kiem tra xac dinh muc dau thuc to trong binh                                        BO   1   6\r\n     M tra tinh trang va muc dau dm he thong be ngam cap dau 100.000 lit gom\r\n     Kiem\r\n88                                                                                       BO   1   6\r\n     hai thimg 50.000 lit là nguon cap cho thong 1.950 lit.\r\n89   Kiem tra va xirlS, Ong thong hai thimg dau trung gian                               BO   1   3\r\n90   Mem tra va ve sinh can thong Au va 19c dau                                          BO   1   3\r\n     Bum cap nhien lieu:\r\n91   Kiem tra va xir IS, each dien caa bam                                               BO   2   6\r\n92   Kiem tra va can chinh hoat dOng dia tat ca cac van ket not vii bam                  BO   2   6\r\n93   Mem tra va xtirlS, tieng on                                                         BO   2   3\r\n94   Kiem tra va xir 1ST re ri                                                           BO   2   6\r\n95   Kiem tra va ghi lai dong dien va dien ap lam viec ciia barn ,                       BO   2   3\r\n96   Kiem tra va cai dat hoat dOng dm barn theo tin hieu dieu khien.                     BO   2   3\r\n\f                                                      27\r\n\r\n97   Siet chat tat ca cac bu 'Ong va dai oc de co dinh barn                             BO    2   3\r\n98   Ve sinh ben trong barn, van                                                        BO    2   3\r\n     Do dac va can chinh luu lacing va ap suit lam viec dm barn theo thiet ke va        BO    2   2\r\n99\r\n     yeu cau dm chil dau tu.\r\n100 Ve sinh ben ngoai barn, van                                                         BO    2   3\r\n     Bain hOi nhien lieu:\r\n101 Mem tra va xir15, cach dien caa Ong co                                              B6    1   3\r\n102 Kiem tra va can chinh hoat Ong dm tat ca cac van ket not vri barn                   B6    1   3\r\n103 Kiem tra va xir15, tieng on                                                         B6    1   3\r\n104 Kiem tra va xir15, re ri                                                            BO    1   3\r\n105 Krem tra va ghi lai dung dien va dien ap lam viec dm barn                           BO    1   3\r\n      Do dac va can chinh luu luang va ap suit lam viec dm barn theo thiet ke va        BO    1   3\r\n106\r\n      yeu cau dm chil dau tu.\r\n107 Kiem tra va cai dat hoat d6ng dm barn theo tin hieu dieu khien.                     BO    1   3\r\n108 Siet chat tat ca cac bu long va dai 6c de c6 dinh barn                              B6    1   3\r\n109 Ve sinh ben trong barn, van                                                         B6    1   3\r\n110 V'e sinh ben ngoai barn, van                                                        B6    1   3\r\n      BO dieu khien nhien lieu:\r\n111 Kiem tra va do dac nguon dien cap cho b6 dieu khien                                 BO    1   3\r\n112 Kiem tra va xir 15/ each dien dm b6 dieu khien                                      BO    1   3\r\n      Kiem tra va cai (tat hoat d6ng cira b6 dieu khien, dieu khien barn hoat dOng 6,         1\r\n113                                                                                     B'6       3\r\n      cac che d6 khac nhau\r\n114 Ve sinh toan b6 b6 dieu khiên                                                       B6    1   3\r\n      He thOng van dien tic\r\n     --%                                                                                BO    1   3\r\n 115 Kiem tra, do dac he thong nguon cap cho van dien to\r\n 116 Kiem tra va can chinh hoat Ong dong/mo dm van                                      B6    1   3\r\n 117 Kiem tra va xir ly cach di.'n cila van                                             BO    1   1\r\n\f                                                      28\r\n118 Ve sinh ben ngoai van                                                              BO      1   3\r\n    Bo loc nhien lieu:\r\n119 Kiem tra de ve sinh hoac thay the bli loc nhien lieu                               BO      2   3\r\n V HE THONG BOI TRON\r\n    Bain (au boi tran:\r\n120 Mem tra va xirlS, each dien ciia Ong ca                                            BO      2   6\r\n121 Kiem tra va can chinh hoat Ong dm tat ca cac van ket not vai barn                  BO      2   6\r\n122 Kiem tra va xir 15f tieng on                                                       BO      2   6\r\n123 Kiem tra va xirlS, ro ri                                                           BO      2   6\r\n124 Kiem tra va ghi lai dung dien va dien ap lam viec ciia barn ,                      BO      2   6\r\n125 Kiem tra va cai dat hoat dOng dm barn theo tin hieu diet' khien.                   BO      2   6\r\n126 Ve sinh barn, van                                                                  BO      2   3\r\n127 Siet chat tat ca cac bu long va dai oc de co dinh barn                             BO      2   3\r\n      Bo\r\n      °-, ,\r\n            19c, hr(ri 1Qc dAu boi troll:\r\n128 Kiem tra de ve sinh hoac thay th6 WO 19c, luoi loc dAu                             Bo      2   3\r\n    Van dieu khien ap suat dAu:\r\n129 Kiem tra va can chinh hoat dOng dm van                                             B4::■   2   6\r\n130 Ve sinh van                                                                        BO      2   3\r\nVI HE THONG KlI(I DQNG\r\n    Tii dieu khien iipoi dOng to &Ong\r\n131 Kiem tra tong the to dien                                                          BO      2   6\r\n132 Kiem tra va can chinh cac do'ng ho bao va cac thiert bi hien thi                   BO      2   6\r\n    Kiem tra dau not va si6t lai au cap, dai 6c, dien tra not dat, nhiet dO khi mang\r\n133                                                                                    BO      2   6\r\n    tai)\r\n134 Kiem tra va can chinh cac thiet bi Ong luc va cac thie't bi bao ve canh bao        BO      2   6\r\n135 Ve sinh town to                                                                    BO      2   6\r\n    BO nguAn DC de khoi Ong MSE:\r\n\f                                                       29\r\n136    Kiem tra do dac he thong sac binh                    BO   2   6\r\n137    Kiem tra va can chinh dau cam Hen nhiet d0           B0   2   6\r\n138    Klein tra, can chinh he th0ng canh bao va an town    BO   2   6\r\n139    Kiem tra dau 11'6110 nguon                           BO   2   6\r\n140    Ve sinh, siet ctrc Ac quy                            B0   2   6\r\n141    Do not troy ac quy                                   BO   2   2\r\n142    Ve sinh b0 ngutm                                     BO   2   6\r\n       Bong co' khiri Ong:\r\n143      5. tra do dac nguon dien\r\n       Kiem                                                 BO   2   6\r\n144    Kiem tra va xtr 1)\", cach dien du Ong co             BO   2   6\r\n145    Ve sinh Ong co                                       BO   2   6\r\nVII    HE THONG DANH LU'A\r\n       Bo kich tir:\r\n146    Mem tra siet lai cac diem dau not 130 kich dien      BO   2   6\r\n147    Ve sinh b0 kich dien                                 BO   2   3\r\n       Phich cam dinh lira:\r\n148    Kiem tra va can chinh tiep Vic cña phich cam         BO   2   6\r\nVIII   HE THONG DIEU KHIEN MAY PHAT\r\n       Bo cam Wen cho Vic do quay va dieu khien:\r\n149    Kiem tra, do dac nguon dien cap cho b0 cam Hen       Bo   2   6\r\n150    Ve sinh cam bi&                                      Bo   2   6\r\n       ECB's body:\r\n151    Ve sinh                                              Bo   2   6\r\n       MO dun cap nguon:\r\n152    Ve sinh                                              BO   2   6\r\n       BO,chuyen di DC/DC:\r\n153    Kiem tra siet lai cac diem dau not                   B0   2   6\r\n\f                                                     30\r\n154   Ve sinh be chuyen del                                               BO   2   6\r\nIX    HE THONG THIET BI DO LU'ONG GIAM SAT\r\n              A           A   A\r\n      Bong ho do ap suat dau:\r\n155   Kiem tra, can chinh lai viec dau not tin hieu ve dong ho do         BO   2   6\r\n156   Kiem tra va can chinh chi thi dm dOng hO                            BO   2   6\r\n157   Ve sinh dOng hO                                                     BO   2   4\r\n      Nhiet ke dAu:\r\n158   Kiem tra dau not tin hieu ye clang hO do                            BO   2   6\r\n159   Kiem tra chi thi ciia ding hO                                       BO   2   6\r\n160   Ve sinh dOng hO                                                     BO   2   4\r\n      Diing ho do ap suAt may nen:\r\n161   Kiem tra dau not tin hieu ve dong he do                             BO   2   6\r\n162   Kiem tra va can chinh chi thi dm dong hO                            BO   2   6\r\n163   Ve sinh don ho                                                      BO   2   4\r\n      He thtmg dong hO do dien a1, conk suet dong dien:\r\n164   Kiem tra clAu not tin hieu ve dong ho do ,                          BO   2   6\r\n165   Kiem tra va can chinh chi thi dm dong he                            BO   2   6\r\n166   Ve sinh dOng hO                                                     BO   2   4\r\n X    HE THONG BCM HUT NUIJC HO GAS BON DAU\r\n      Bum Junk but hO gas:\r\n167   Kiem tra va xirlSr cach dien cila barn ,                            BO   1   4\r\n168   Mem tra va can chinh boat &Ong dm tat ca cac van ket not voi barn   BO   1   4\r\n169   Kiem tra va xii V/ tieng on                                         BO   1   3\r\n170   Kiem tra va xirlS, re ri ntrac                                      BO   1   3\r\n171   Kiem tra do dac va ghi lai dong dien va dien ap lam viec dm barn    BO   1   3\r\n172   Kiem tra va cai dat hoat dong dm barn theo tin hieu dieu khien.     BO   1   3\r\n173   Siet chat tat ca cac bu long va dai Oc de co dinh barn              BO   1   3\r\n\f                                             31\r\n\r\n174  Ve sinh bum, van                                      BO    1   4\r\n           .A      .X\r\n     Tii (lieu  khien born 'mere:\r\n175 Kiem tra tong the to dien                              BO    1   4\r\n176 Kiem tra dau not va ve sinh tit                        BO    1   4\r\n177 Kiem tra va xir 1S, each dien va cac an town ve dien   BO    1   4\r\nXI HO TRQ KY THUAT\r\n178 HZ'S tro, Icy thuat 24/7 02 may Tua-bin                Goi   2\r\n B BAO TRi 02 MAY PHAT HIEN KOHLER 2000ROEZM               BO    2\r\n  I DQNG CO\r\n179 Kiem tra va xirl'y dau ro ri                           BO    2   4\r\n180 Kiem tra va can chinh diing WO ap suat dau             BO    2   4\r\n181 Kiem tra va ve sinh Den bao ap suat dau                BO    2   4\r\n182 Kiem tra dau may va 19c dau                            BO    2   4\r\n183 Kiem tra va ve sinh loi loc au                         BO    2   4\r\n184 Kiem tra va ve sinh phin loc d'Au                      BO    2   4\r\n185 Kiem tra dau boi tram                                  BO    2   4\r\n186 Kiem tra va ve sinh loc tho dau nliZm                  BO    2   4\r\n187 Kiem tra va xir 1S/ ro ri nhien lieu                   BO    2   4\r\n188 Kiem tra va ve sinh phin 19c nhien lieu                BO    2   4\r\n189 Kiem tra mire nuac lam mat                             BO    2   4\r\n190 Kiem tra va xir 1St dO ro ri cila mrac lam mat         BO    2   4\r\n 191 Kiem tra va xii VI dO kin dm nap day bO tan nhiet     BO    2   4\r\n 192 Kiem tra va ve sinh canh tan nhiet                    BO    2   4\r\n 193 Kiem tra va can chinh dO cang day cu-roa              BO    2   4\r\n 194 Kiem tra mirc name lam mat                            BO    2   4\r\n 195 Lam sach be ngoai 17,0 tan nhiet                      BO    2   4\r\n 196 Lam sach he thong lam mat                             BO    2   4\r\n\f                                                        32\r\n\r\n197   Kiem tra va bo sung nuac ac quy                                                     BO    2   4\r\n198   Ve sinh ac quy                                                                      BO    2   4\r\n199   Kiem tra, do dac tinh tran, nap ac quy                                              BO    2   4\r\n200   Boi mar chong ri dau ctrc ac quy       ,                                            BO    2   4\r\n201   Kiem tra ve sinh may phat va ma de                                                  B9    2   4\r\n202   Mem tra va siet lai day va cac diem not                                             BO    2   4\r\n203   Ve sinh loi loc khong khi                                                           B'9   2   4\r\n204   Ve sinh ben ngoai bo loc khi                                                        BO    2   4\r\n205   Ve sinh ben trong b9 loc khi                                                        B9    2   4\r\n206   Kiem tra va ve sinh loi loc khi                                                     B9    2   4\r\n207   Kiem tra he thong but xa, b9 tang ap (Turbo)                                        B9    2   4\r\n208   Kiem tra va xir1S, d'9' on va tinh trang khoi dOng                                  BO    2   4\r\n209   Kiem tra va xir VI tinh tang khi thai      ,    _                                   BO    2   4\r\n210   Kiem tra va ye' sinh Ong po giam thanh, Ong dan thoat khi thai                      B9    2   4\r\n II   DAU PHAT\r\n211   Ve;, sinh tong the dau phat dien\r\n                                 7     I\r\n                                                                                          BO    2   4\r\n                                                                       7    I\r\n\r\n\r\n      Kiem tra va siet lai cac diem tiep xiic dien doting luc va cac diem tiep xiic tin    ,,\r\n212                                                                                       B9    2   4\r\n      hieu\r\n213   Kiem tra va xir 1ST str an town dien                                                BO    2   4\r\n214   Kiem tra va cai dat bo di'eu chinh dien ap AVR                                      B9    2   4\r\n215   Kiem tra va can chinh bo dieu chinh toc di)                                         B9    2   4\r\nHI    BANG DIEU KHIEN\r\n216   W sinh to bang dieu khiehn                                                          BO    2   4\r\n217   Kiem tra va ve sinh d6'ng hii, den bao                                              B9    2   4\r\nIV    Ti1 HOA BONG BO\r\n218   Kiem tra ve sinh to him dong b9                                                     BO    2   4\r\n219   Kiem tra va siet tai cac diem tiep Vic dien d9ng ltrc, tin hi'eu                    BO    2   4\r\n\f                                                     33\r\n\r\n V    VO CHONG ON VA HE THONG NHIEN LIEU\r\n220   Ve,sinh vo chong On                                                BO    2   4\r\n221   Kiem tra va ve sinh dm lay gi6 vao giai nhiet may                  BO    2   4\r\n222   Kiem tra va ve sinh hop, cira thoat gi6 nong ,                     BO    2   4\r\n223   Kiem tra ve sinh to diet' khien born au, born dau, duong Ong dau   BO    2   4\r\n224   Kiem tra va xirlS, str r6 ri                                       BO    2   4\r\nVI    HO TRQ Id? THUAT\r\n225   Hi; trci ky thuat 24/7 may Kohler                                  G6i   2\r\n\r\n\r\n\r\n\r\n                                                                                       VG\r\n\f                                         34\r\n                                              Mau so 02 (Webform tren He th6ng)\r\n\r\n\r\n                                DON Di THAU\r\n\r\n\r\n      Ngay:           thOng ty. &Ong trich xua't]\r\n      Ten goi thou:      [He thong ty. 'Ong trich xildt]\r\n      Kinh girl:      [He thOng to dOng trich xuat]\r\n                                                 /\r\n       Sau khi nghien ciru E-HSMT, chi:mg toi:\r\n       Ten nha thou:       [He thong to clOng trich xueit] cam ket thvc hien gOi\r\nthau             [ He thong to &Ong trich xuat] so E-TBMT:               [He thong\r\nty. Ong trich xuat] theo dimg yeu cau neu trong E-HSMT vori gia du thou (tong\r\nso lien) la           [He thong to &Ong trich xuat] ding vai cac bang tong hop\r\ngia du thou kern theo.\r\n       Ngoai ra, chUng toi to nguyen giam gia du thou voi tS, le phan tram giam gia\r\nla          [Ghi ty le giam gia, neu có].\r\n       Gia du thou sau khi trir di gia tri giam gia la:   IN thong ty. Ong tinh]\r\n(da bao g6m toan bc) thue, phi, le phi (neu co)).\r\n      Hieu lvc cua E-HSDT:          [He thOng to clOng trich xu Jt]\r\n      Bao dam du thou:            I ghi gia tri bang so, bang chi va clOng tkn cUa\r\nbao dam cly. thou]\r\n      Hieu ltrc cua Bao dam du thaw                  [ghi thai gian hieu luc ke: tit\r\nngay dOng thou]\r\n      Chung toi cam ket:\r\n      1.'thong dang trong qua trinh thvc hien thu tuc giai the hoac bi thu hai\r\nGidy chi:mg nhlan clang ky doanh nghiep hoac Gidy chUng nhan dang ky h0 kinh\r\ndoanh hoac cac tai lieu tuang ducmg khac; khong thuOc truang hop mat kha nang\r\nthanh toan theo quy dinh cua phap lust ve doanh nghiep hoSc cac tai lieu tuung\r\nducmg khac;\r\n      2. Khong vi pham quy dinh ve bao dam canh tranh trong &Au thou;\r\n       3. Da thut hien nglira vu thue cua nom tai chinh gar) nhAt so \\Teri thai diem\r\ndong thou;\r\n      4. Khong dang trong th6i gian bi cam tham du thAu theo quy dinh cua phap\r\nlust dau thau;\r\n       5. Khong thuc hien cac hanh vi tham nhung, h6i 10, thong thou, can troy va cac\r\nhanh vi vi pham quy dinh khac cua phap luSt dau thou khi tham du goi thou nay;\r\n      6. Nhimg thong tin ke khai trong E-HSDT la trung thvc;\r\n      7. Truong hop tang thou, E-HSDT va cac van ban bO' sung, lam ro E-\r\n\f                                          35\r\nHSDT tao thanh thoa thuan rang buOc tranh nhiem Oita hai ben cho toi khi hop\r\ndung ducic kY ket;\r\n       8. Neu E-HSDT cua chin toi duoc chap nhan, chin toi se thuc hien bien\r\nphap bao dam thvc hien hop dOng theo quy dinh tai Muc 37.1 E-CDNT dm E-HSMT;\r\n      9. Co du nang luc, kinh nghiem de thut hien goi thAu(2);\r\n       10., Tnrong hop chi:mg toi khOng n6p ban gOc bao dam du thaus(holac bao dam\r\ndu thau bang tien mat neu c6 gia tri nho ham 10 trieu dong) theo yeu cau cua Ben m&i\r\nthau quy dinh tai Muc 18.6 E-CDNT dti chimg toi se, bi neu ten ten ' He thongva tai\r\nkhoan, cua chung toi se bi khoa tong yang 06 thang ke tir ngay Cuc Quan 1)\", dau thau,\r\nB6 Ke hoach va Dau tu nhan dugc van ban de nghi cua Chu dau tu.\r\n\r\n      Ghi chi,:\r\n      (1) Don dir thAu ducyc k51 bang cha kSts6 dm nha thau khi nha than nOp E-HSDT.\r\n      (2)Doi vOi goi than ap dung hinh thfic chao hang c4nh tranh.\r\n\f                                           36\r\n                                                Mau so 03 (Webform tren He thCong)\r\n\r\n\r\n                              THOA THUAN LIEN DANH\r\n      Ngay:         [ILO thong tte &Ong trich xuat]\r\n      Goi th'au:           thong tte gong trich xuat]\r\n      ThuOc du. an:          [ITO thong ttr clOng trich xuat]\r\n      Can cir (I)          thong tte &Ong trich xuat]\r\n      Can arm              thong tte Ong trich xuat]\r\n    Can cu E-HSMT G6i thAu:            He thong ttr Ong trich xuat] voi so E-\r\nTBMT:       thong ty' Ong trich xucit]\r\n      Chung toi, dai dien cho cac ben kY thoa thua'n lien danh, gom c6:\r\n      Ten thanh vien lien danh tht'r nhAt:                 thong to clOng trich xuat]\r\n      S6 clang 1c3rT doanh nghiep:              thong tte Ong trich xuat];\r\n      Dai dien là ong/ba:\r\n      Chdc vu:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Ten thanh vien lien danh thtn hai:                  thong tte dOng trich xuat]\r\n      S6 (tang ky doanh nghiep:                 thong ttr Ong trich xuei ;\r\n      Dai dien la ong/ba:\r\n      Chdc vu:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Ten thanh vien lien danh tilt? n:                 thong ttc Ong trich xuat]\r\n      SO clang ky doanh nghiep:          NO thong or clOng trich xueit] ;\r\n      Dai dien la ong/ba:\r\n      Chirc vu:\r\n      Dia chi:\r\n      Dien thoai:\r\n      Cac ben (sau day goi la thanh vien) th6ng nhat ky ke't thoa thtfan lien danh\r\nvOi cac not dung sau:\r\n\f                                        37\r\n       Dieu 1. Nguyen tic chung\r\n        1. Cac thanh vien to nguyen hinh thanh lien danh de tham du than goi\r\nthat'            thong to dOng trich xudt] thu6c du an       [He thong tic Ong\r\ntrich xuat].\r\n        2. Cac thanh vien thong nhat ten goi dm lien danh cho moi giao dich lien\r\nquan den g6i thou nay IA:       [ghi ten clia lien danhJ.\r\n        3. Cac thanh vier' cam ket khong thanh vien nao dtrqc toy tham gia coc\r\nlap hoc lien danh Wei nha thou khac de tham gia goi thau nay. Truemg hop\r\ntrung thou, khong thanh vien nao c6 quyen tir choi thvc hien cac trach nhiem va\r\nnghia vu da quy dinh trong hop dong. Truemg him thanh vien dm lien danh tir\r\nchoi hoan thanh trach nhiem rieng cua minh nhu da th6a thu'an thi thanh vien do\r\nbi xir ly nhu sau:\r\n      - Bai thicong thiet hgi cho cac ben trong lien danh;\r\n      - Bai thudeng thiet hgi cho Chu ddu to theo quy Binh neu trong hop clang;\r\n      - Hinh that xu If) khac      [ghi r5 hinh thicc xa ly khac].\r\n       Dieu 2. Phan ding trach nhiem\r\n       Cac thanh vier' th6ng nhAt phan cong trach nhiem de thuc hien g6i thou\r\n      [He thong ty. Ong trich xuat] thu6c du an       [He thong ttr Ong trich\r\nxuat] cl6i v6i tong thanh vien nhu sau:\r\n       1. Thanh vier' dung dau lien danh:\r\n       Cac ben nhAt tri phan cong         [He thong tic clOng trich xuat thanh vien\r\nkip lien danhJ lam thanh vien dimg dau lien danh, dai dien cho lien danh trong\r\nnhang phan viec saum:\r\n       - Sir dung tai khoan, chirng thu s6 de n6p E-HSDT cho ca lien danh.\r\n      [-KY; cac van ban, tai lieu di giao dich voi Ben men thdu trong qua trinh\r\ntham du thou, ke di van ban gidi trinh, lam ro E-HSDT hoac van ban di nghi\r\nrut E-HSDT;\r\n      - Thtec hien boo dam du thdu cho ca lien danh;\r\n      - Tham gia qua trinh thwang thao, hoan thien Op clang;\r\n      - Ky clan kiln nghi trong tru'emg hop nha thdu có kiln nghi;\r\n      - Cac cong viec khac fret viec 19\") kit hop clang     [ghi r5 not dung cac\r\ncong viec khcic (neu co)].\r\n      2. Cac thanh vien trong lien danh thee thuan phan ding trach nhiem thvc\r\nhien cong viec theo bang duoi day (3):\r\n\f                                               38\r\n\r\n                                                                          T'ST1? % gia tri dam\r\n                                                    NO1 dung cong vi?c                  A\r\n STT                        Ten                                           nhan so voi tong gia\r\n                                                       dam nh(in                      x\r\n                                                                                du. than\r\n  1       Ten thanh vien &nig dAu lien danh (I--K         -                     -     %\r\n          thong to clOng trich xueit)                      _                    -     %\r\n   2      Ten thanh vien thir 2                           -                     -\r\n                                                          -                     -     %\r\n\r\n  ....    ....                                                 ....\r\n                                                    Toon bot, cong viec          100`)/0\r\n                     Tong cOng                        cua got thAu\r\n\r\n\r\n        Dieu 3. Hieu ltrc cua thoa thu;an lien danh\r\n        1.Thoa thuin lien danh c6 hieu lut ke tir ngay 1(57.\r\n        2. Thoa thuin lien danh chim dirt hieu hrc trong cac trueng hop sau:\r\n        - Cac ben hoan thanh trach nhiem, nghia vu cua minh va tien hanh thanh\r\n1)\"/ hop d6ng;\r\n        - Cac ben cong thoa thu4n chim dirt;\r\n        - Nha thiu lien danh khong trung thiu;\r\n               thiu g6i thiu            thong to d'Ong trich xuat] thu6c du an\r\n      thong trx cVng trich xuat] theo thong bao oh Ben mei thou.\r\n        Them thuin lien danh dtrgc lip ten su chip thuin dm tit ca cac thanh vien.\r\n\r\n         DAI DIEN HciP PHAP CUA THANH VIEN DUNG DAU LIEN DANH\r\n                                               [xac nhOn, chic kji so]\r\n                        DAI DIEN HciP PHAP CUA THANH VIEN LIEN DANH\r\n                                                    [xcic nhan, chi? ky sa]\r\n\r\n          Ghi chic\r\n       (1) He thOong to dgng cap nhat cac van ban quy pham phap luat theo quy dinh\r\nhien hanh.\r\n          (2) Viec phan cong trach nhiem bao gam m6t hoac nhieu cong viec nhu da neu.\r\n       (3) Nha thAu phai ghi rO not dung ding viec cu the va uac tinh gia tri Wang (mg\r\nma tong thanh vien trong lien danh se thuc hien, trach nhiem chung, trach nhiem rieng\r\ncua tong thanh vien, ke ca thanh vien dirng dau lien danh. Viec phan chia cong viec\r\ntrong lien danh phai can cir cac hang muc neu trong bang gia du thau tai Mau so 11\r\nChuang nay; khong dugc phan chia cac cong viec khong thu6c cac hang mix quy dinh\r\ntai Mau so 11 Chuang nay.\r\n\f                                        39\r\n                                                   Mau so 04A (Scan dinh kem)\r\n\r\n\r\n                          BAO LANH D THAW)\r\n                       (ap dung clai Val nha thau cl(x. lap)\r\n\r\n\r\n     Ben thu huffing:     [ghi ten va clia chi caa Ben mol thau quy clinh kn.\r\nMuc 1.1 E-BDL hoac ten Chic clau to quy clinh tai Muc 5.3 E-BDL]\r\n      Ngay Oat hanh ban lanh:           [ghi ngay phat hanh bao lanh]\r\n      BAO LANH Dt THAU                   [ghi so trich y‘u cUa Bcto lanh du. thau]\r\n      Ben ban lanh:       [ghi ten va clia chi nai phat hanh, nju nhirng thong tin\r\nnay china &roc the hien 6 phan tieu cle tren giay in]\r\n       ChUng toi dugc thong bao rang         [ghi ten nha thau] (sau day goi la\r\n\"Nha thau\")       tham du thau de thgc hien gOi thau         [ghi ten goi thau]\r\nthuOc du an         [ghi ten du an] theo Thu mei thau/E-TBMT so         [ghi so\r\ntrich yefu ctia Thu mai thau/E-TBMT]\r\n        Chiang toi cam ket yeti Ben thy huemg rang chUng toi bao lanh cho nha\r\nthAu bAng mot khoan tien la       [ghi r5 gia tri bEIng so, Mng chi' va clang tien\r\nsti. dung] .\r\n        Bao lanh nay c6 hieu lgc trong (2) ngdy, ke tir ngay            thang\r\nnam       (3).\r\n\r\n        Theo yeu cL cua nha thau, chUng toi, yeti to each la Ben bao lanh, cam\r\nket(4) se thanh toan cho Ben thy huorng mot khoan tien là        [ghi ro gia tri\r\nbang so, bang chi? va clong tien sir dung,] khi nhan duck van ban thong bao tir\r\nBen thu huorng ve vi pham cua nha thau trong cac truemg hop sau day:\r\n       1. Nha thAu rut E-HSDT sau thori diem &mg thAu va trong theri gian c6\r\nhieu lgc cua E-HSDT;\r\n      2. Nha thAu vi pham phap luat ve dau thAu dan den phai huy thAu theo quy\r\ndinh tai diem d Myc 32.1 E-CDNT cua E-HSMT;\r\n       3. Nha thAu khong tien hanh hoac tir chi tien hanh thucmg thao hop d6ng\r\ntrong th&i han 05 ngay lam viec, ke tiz ngay nhan dugc thong bao mai den thuang\r\nthao hop dOng hoac cid thuong thao hop dong nhung chi hoan thien, ky ket\r\nNen ban thucmg tilde) hop dong, Ice ca trong truemg hop tittle:mg thao qua mang;\r\n      4. Nha thAu khong tien hanh hoac tir chi tien hanh hoan thien hop d6ng\r\ntrong Mori han 20 ngdy, ke tir ngdy nhan dugc thong bao trimg thau dm Ben mei\r\nthau hoac da hoan thien hop d6ng nhtmg -Ur chi lc)\", hop &Ong, trir truorng hop\r\nbat kha khang theo quy dinh cua pita!) luat dan sg;\r\n      5. Nha thAu khong thgc hien bien phap bao dam thgc hien hop d6ng theo\r\n\f                                       40\r\nquy dinh tai Muc 37.1 E-CDNT cua E-HSMT;\r\n     Truemg hop Nha thau trUng thau, bao lanh nay se het hieu luc ngay sau\r\nkhi Nha thau ky ket hop d6ng va n6p bao lanh thuc hien hop &rig cho Ben thu\r\nhuOng theo thea thuan trong hop dong do.\r\n      TnrOng hop Nha thau kh6ng trUng thau, bao lanh nay se het hieu luc ngay\r\nsau khi chung toi nhan dugc ban chup van ban thong bao ket qua lua chon Nha\r\nthau hoac trong 'yang 30 ngay ke tir ngdy het thai han hieu luc cua E-HSDT, tUy\r\ntheo th6i diem nao den truac.\r\n      Bat cu yeu cau b6i thuong nao theo bao lanh nay deu phai dugc giri den\r\nvan phOng chUng toi truck hoac trong ngay do.\r\n\r\n\r\n                                       mai din hqp phap cua ngan hang\r\n                                    [ghi ten, chtiv dank, ky ten va clOng dcitd\r\n\r\n\r\n      Ghi chU:\r\n      , (1) Trizong hgp bao lanh than vi pham mot trong cac quy dinh nhu: c6 gia\r\ntri thap hcm, thai gian hieu luc ngan hon so vai yeu cau quy dinh tai Muc 18.2 E-\r\nCDNT, kh6ng dung ten don vi thu huang, khOng phai la ban goc, khOng c6 chit ky\r\nhop le, ICY truck khi Ben mai thau phat hanh E-HSMT, hoac c6 kern theo dieu kien\r\ngay bat lgi cho Chu dau tu, Ben mei thau thi bao lanh du thau dugc coi la khong\r\nhop le. Bao lanh du thau nay la bao lanh du thau khong huy ngang. Truemg hop can\r\nthiet, doi voi cac g6i thau c6 quy mo 16n, de bao dam quyen igi cua Chu dau tu, Ben\r\nmai thau trong viec tich thu gia tri bao dam du thau khi nha thau vi pham quy dinh\r\nneu tai Bao lanh du thau, Chit dau tu, ben mai thau c6 the yeu cau nha thau cung\r\ncap cac tai lieu de chimg minh bao lanh du than da n6p trong E-HSDT la bao lanh\r\ndu thau khong buy ngang.\r\n      (2) Ghi theo quy dinh tai Muc 18.2 E-BDL.\r\n       (3) Ghi ngay c6 thei diem dOng thau theo quy dinh tai E-TBMT.\r\n       (4) Tnreng hop bao lanh du thau thieu m6t‘ho:dc mot s6 not dung cam ket neu\r\nten thi bi coi la dieu kien gay bat loci cho Chu dau tu, Ben mai thau theo quy dinh\r\ntai Muc 18.3 E-CDNT va thu bao lanh dugc coi la khong hop le.\r\n\f                                         41\r\n                                                      MAti so 04B (Scan dinh kem)\r\n\r\n\r\n                               BAO LANH DV THAU(1)\r\n                          (ap dung dai vii nha thdu lien danh)\r\n\r\n     Ben thy htriimg:    [ghi ten va dia chi cna Ben men thciu quy dinh tgi\r\nMuc 1.1 E-BDL hok ghi ten ail cidu to quy clinh tgi Muc 5.3 E-BDL]\r\n        Ngay Oat hanh bao                [ghi ngay phat hanh bao lanh]\r\n        BAO LANH DV THAU so:              [ghi so trich yeu ctia Bao lanh du thdu]\r\n        Ben bao lanh: [ghi ten va dia chi nal phat hanh, ne'u nhang thong tin\r\nnay chita dugc the hi'On a phcin tieu de tren giay in]\r\n        Chung toi dugc thOng bao rang          [ghi ten nha thdur (sau day g9i la\r\n\"Nha thou\") se tham du thou de thuc hien goi thou           [ghi ten goi thou] thuc\r\ndu an        [ghi ten du an] theo Thu men thau/E-TBMT so            [ghi so trich yeu\r\ncila Thu. Mai thdu/E-TBMT].\r\n        ChUng ten cam ket vii Ben thy htrang rang chimg toi bao lanh cho nha\r\nthou tham du thau gen thou nay bang mot khoan tien la            [ghi r5 gia tri bang\r\n  ,C                     .\r\nso, bang chu. va gongnen six dung].\r\n        Bao lanh nay có hieu luc trong (3) ngay, ke tir ngay                 thing\r\nnom (4).\r\n   ,    Theo yeu cAu       nha thAu, chung toi, vii to each la Ben bao lanh, cam\r\nket(5) se thanh town cho Ben thy hugng mgt khoan lien la         [ghi r5 gia tri bang\r\nso, bang,chic va (long tien dung] khi nhAn dugc van ban thong bao tir Ben thy\r\nhuong ye vi pham ctia nha thou trong cac truCmg hgp sau day:\r\n        1. Nha thAu rut E-HSDT sau then diem dOng thAu va trong thCri gian co\r\nhieu luc cua E-HSDT;\r\n        2. Nha thAu vi pham phap luAt ve dAu thAu clan den phai huy thAu theo quy\r\ndinh tai diem d Muc 32.1 E-CDNT cua E-HSMT;\r\n        3. Nha thAu khong tien hanh hoAc tir ch6i tien hanh thucmg thao hop dOng\r\ntrong th6i han 05 ngay lam viec, ke dr ngay,nhan dugc thong bao Mai den thuang\r\nthao hgp &mg hoac da thucmg thao hgp &mg nhung tir choi hoan thien, 1c5/ ket\r\nbien ban thucmg thao hgp clang, ke ca trong tr&mg hop thucmg thao qua mpg;\r\n        4. Nha than khong tien hanh hoAc tir chOi lien hanh hoan thien hgp dOng\r\ntrong thin han 20 ngay, ke tir ngay nhAn dugc thong bao trimg thou oh ben m6i\r\nthou hoac da hoan thien hop &Mg nhung tir choi 14, hop dong, trir trtthng hgp\r\nbat kha khang theo quy dinh cua phap luAt dan sic;\r\n        5. Nha thAu khong thuc hien bien phap bao dam thuc hien hgp dOng theo\r\nquy dinh tai Myc 37.1 E-CDNT cua E-HSMT;\r\n        6. Neu bAt IcSf thanh vien nao trong lien danh       [ghi ddy clic ten dux nha\r\n\f                                             42\r\nthju lien dank' vi pham quy dinh cua phap luat clan den khOng dugc hoan tra.,bao\r\ndam du thau theo quy dinh tai Muc 18.5 E-CDNT thi bao darn du thau cila tat ca\r\nthanh vier' trong lien danh se khong dugc hoan tra.\r\n      TruOng hop nha thau trimg thau, bao lanh nay se het hieu luc ngay sau khi\r\nnha thAu kS, ket hop dong va n'Op bao lanh thkrc hien hop dOng cho Ben thu\r\nhu.ang theo thoa thuan trong hop dong do.\r\n      Thong hop nha thau khong trimg thau, bao lanh nay se het hieu luc ngay\r\nsau khi chung toi then dugc ban chup van ban thong bao ket qua lua chon nha\r\nthau hoac trong vOng 30 ngay ke tir khi het thoi han hieu luc cua E-HSDT, tuy\r\ntheo thei diem nao den truck.\r\n      Bat cu yeu cast' b6i thuang nao theo bao lanh nay deu phai dugc giri den\r\nvan phong chung tOi tnroc hoac trong ngay do.\r\n                                           Dai dien hop phap cua ngan hang\r\n                                         [ghi ten, chirc danh, ky ten va dong dau]\r\n\r\n     Ghi chu:\r\n      (1) Tnrong hop bao, lath du thau vi pham m6t trong cac quy dinh nhu: c6 gia tri thap\r\nhon, thin gian hieu lut ngan hon so vgi yeu cau quy dinh tai Muc 18.2 E-CDNT, khOng diing\r\nten don vi thu hugng, khong phai la ban goc, khong co chit 1i hop le, 1()% tnroc khi Ben mgi\r\nthau phat hanh E-HSMT, hoac c6 kern theo dieu kien gay bat loi cho Chu dau tu, Ben mgi\r\nthAu thi bao lanh du thAu dugc coi la khong hop le. Bao lanh du thau nay la bao lath du thau\r\nkhOng hily ngang. TnKrng hop can thiet, d6i vOi cac gOi thau CO quy m6 lan, de bao darn\r\nquyen loci cua Chi\" dau tu, Ben mei thau trong viec tich thu gia tri bao dam du,thau khi nha\r\nthau vi pham quy dinh neu tai Bao lath du thau, Chu dau tu, ben mgi thau co the yeu cau nha\r\nthAu cung cap cac tai lieu de chung minh bao lanh du thAu da n6p trong E-HSDT la bao lanh\r\ndir thau khong huy ngang.\r\n     (2) Ten nha thAu co the la mot trong cac trugng hop sau day:\r\n     - Ten cila Ca nha thAu lien danh, vi du nha thAu lien danh A + B tham du thAu thi ten nha\r\nthAu ghi la \"Nha thAu lien danh A + B\";\r\n      - Ten cila thanh vien chin trach nhiem thuc hien bao lath du thau cho ca lien danh hoac\r\ncho thanh vien khac trong lien danh, vi du nha thAu lien danh A + B + C tham du thau, trugng\r\nhop trong thoa thuan lien danh phap cong cho nha. thau A thuc hien bao darn du thau cho ca\r\nlien danh thi ten nha thau ghi la \"nha thau A (thay mat cho nha thau lien danh A + B +C)\",\r\ntnrOng hop trong them thuan lien danh phan dog nha than B thuc hien bao dam du than cho\r\nnha thau B va C thi ten nha thau ghi la \"Nha thAu B (thay mat cho nha thau B va C)\";\r\n     - Ten cua thanh vien lien danh thuc hien rieng re bao lath du thAu.\r\n     (3) Ghi theo quy dinh tai Muc 18.2 E-BDL.\r\n      (4) Ghi ngdy CO th6i diem dong thau theo quy dinh tai E-TBMT.\r\n      (5) Twang hop bao lanh du thau thieu mot hoac mot se), cam ket trong cac not dung\r\ncam ket neu fren thi bi coi la c6 dieu kien gay bat loi cho   dau tu, Ben mei thau theo quy\r\ndinh tai Muc 18.3 E-CDNT va thu bao lanh dugc coi khong hop le.\r\n\f                                               43\r\n                                                    Mau so 05 (Webform tren He thO'ng)\r\n\r\n\r\n                                  HOP HONG TU'ONG TV\")\r\n\r\n\r\n      Ten nha thou:            [ghi ten day du cua nha thisiu]\r\n\r\n      DOi vai mai hop ding tuang tkr nha thou phai ke khai thong tin sau day:\r\n Ten va so hap ding                        [ghi ten day clfc act hop clang, so k-f) hieu]\r\n Ngay 14 hop ding                                    [ghi ngay, thong, nam]\r\n Ngay hoan thanh                                   [ghi ngiy, thong, nam]\r\n                              [ghi tang gici hqp gong theo so Tucmg &rang                VND\r\n Gia hop ding                      tin va clang tin da 4]\r\n                                                 [ghi phdn tram\r\n Tnremg hop la thanh vien                 •\r\n                              [ghi tom tat gia trj phan hop\r\n lien danh, ghi tom tit        Phan cong         (long dam nhan\r\n phAn cong v* dam nhan          viec dam          trong tong gia      Tuang duong        VND\r\n trong lien danh va gia tri   nhan trong           hop gong; so,\r\n phAn hop ding ma nha          lien dank]       tien va gongden\r\n thAu dam nhan                                         da 4]\r\n Ten du an:                         [ghi ten day dic caa du an c6 hop clang dang ke khai]\r\n Ten Chit dAu ttr:             [ghi ten dciy clet cica Chzi ddu ht trong hop clang dang Ice khai]\r\n Dia chi:                            [ghi day cif' dia chi hien tai cila Chic ddu hi]\r\n Din thoai/fax:                 [ghi so din thogi, so fax ki Ca ma qu'dc gia, ma vi mg]\r\n E-mail:                                           [ghi dia chi e-mail]\r\n MO ti tinh chat twang ttr theo quy dinh tai Myc 2.1 Chtrong III(2)\r\n  1.Loyi dich vy                                 [ghi thOng tin phi' hop]\r\n  2. W' gia tri hap ding da\" [ghi gib trj hop clang thuc to da thuc hien can au theo gia tri\r\n thuc WO                                     nghiem thu, thanh l)') hqp clang]\r\n  3.Quy mo thkxc hin                           [ghi quy mo theo hop clang]\r\n  4. Cac d4c tinh khac                     [ghi cac dac tinh khcic niu can thdt]\r\n\r\n\r\n     Ghi chu:\r\n     Nha thou nghien cuu ky E-HSMT va de xudt cac hop d6ng tuong to khac nhau\r\nde boo dam dap &lig yeu cau cua E-HSMT.\r\n     (1) Trong truong hop lien danh, tong thanh vien lien danh ke khaitheo Mau nay.\r\nTnrOng hop nha thau co nhieu hop clang tuong to thi ke khai tirng hop &Ong theo Mau nay.\r\n     (2) Nha thou chi ke khai nOi dung tuong tu veci yeu cAu cita goi thou.\r\n     (3) Tnrong hqp gia tri hop citing khong tinh bang VND thi quy d6i sang VND theo\r\ntST gia theo quy dinh tai Mktc 2.1 Chuang III de lam ca soy danh gia.\r\n\f                                            44\r\n                                         Mau so 06A (Webform tren He thOng)\r\n\r\n                      BANG BE XUAT NHAN S1 CHU CHOI'\r\n\r\n      Nha thAu phai ke khai nhung nhan su chu chat theo quy dinh tai diem a\r\nMuc 2.2 Chuang III va phai chimg minh kha nang san sang huy deng cac nhan\r\nsu nay de tham gia thuc hien g6i thau. Nhan su chu chat c6 the thuec bien the\r\ncua nha thau hoc do nha thau huy deng. Trueng, hop nhan su chit chatma nha\r\nthau ke khai trong E-HSDT khOngdap,img yeu cau           E-HSMT, ben mei thau\r\ncho phep nha thau lam re, thay        bo sung nhan su chu chat de dap img yeu\r\ncau cua E-HSMT trong mot khoang thei gian pha hop nhung khong it han 03\r\nngay lam viec. Doi yeti mai nhan sir khong dap img, nha thau chi dirge thay the\r\nmet lan. Trireng hop nha thau khOng c6 nhan sir thay the dap u-ng yeu cau cua E-\r\nHSMT thi nha thau bi loai. Trueng hop nha thau ke khai khOng trung thuc thi\r\nnha thAu se bi danh gia la gian 1an, khong dugc thay the nhan su va bi loci.\r\n\r\n STT                 HQ va Ten                                 VI tri cong viec\r\n\r\n         [ch9n nhan sir chi chat to CSDL dux\r\n        nha thou, he thong se trich xucit thong [ghi cu., the vi tri cong viec clam nhan trong\r\n   1\r\n        tin 14 1.) Lich, kinh nghiem chuyen mon goi thou]\r\n        cfia nhan su trong E-HSDT\r\n\r\n  2\r\n\r\n  ...\r\n\f                                                                        45\r\n\r\n                                                                                                    MAu so 06B (Webform &en He timing)\r\n\r\n                                        BANG Li/ LICH CHUYEN MON CUA NHAN SU' CHU CHOT\r\n\r\n\r\n                          Thong tin nhan sty                                                         Ging vi?c hi?n tai\r\n\r\n\r\n                         Can curerc                     Chirng                                                         Ngiroi lien\r\n                                               Ngay,             Ten ngtroi Dia chi dm                 SO Ham lam                  14` Dien\r\n                           ding                        ch rin h                                                     ,.    (t,r\r\nStt        Ten                          tri thing, nam    irr                                          iec\r\n                                                                  sir dung nguriri sir dung Chin dank v • cho ngtrut pho tligrn.n      thoai/\r\n                          dan/HO                       do chuyen                                                                /can\r\n                                                sinh              lao Ong                              s ir dung lao                    Fax/\r\n                           chieu                                              lao dOng                                 hi) phut track\r\n                                                          mon                                          &Ong hi0 tai                    Email\r\n                                                                                                                          nhan su)\r\n\r\n       [ghi ten nhan\r\n 1\r\n      sv chil ch8't 1]\r\n\r\n       [ghi ten nhan\r\n 2\r\n      su chi' ch8t 2]\r\n\r\n\r\n\r\n\r\n       [ghi ten nhan\r\n n\r\n      sir chii ch8t n]\r\n\r\n           thAu phai cung cap tat cac thOng tin du you du va chuan bi tai                     clO     chiL (ban chup &roc chirng thgc cac\r\nvan bang, chung chi có lien quan) trong qua trinh thtrang thao hop clang.\r\n\f                                                                46\r\n\r\n                                                                               Mau so 06C (Webform tree He thOng)\r\n\r\n                                             BANG KINH NGHIEM CHUYEN MON\r\n\r\n\r\n                                                                                Cling ty/Du an/Chtic vu/\r\nSTT     Ten nhan sty chit chet               Tir ngay         Den ngay         Kinh nghiem chuyen mon va\r\n                                                                                  quail 1ST có lien quan\r\n\r\n\r\n\r\n                                       ...              ...              ...\r\n      [ghi ten nhan sir chit diet 1]\r\n\r\n\r\n\r\n\r\n 2\r\n\r\n\r\n\r\n\r\n...                 ...\r\n\f                                              47\r\n                                               1VIL so 06D (Webform teen He thOng)\r\n\r\n                      BANG Kt KHAI THIET BI CHU YEU\r\n       Nha thau phai ke khai nhung thiOt bi chu y6u theo quy dinh tai diOm b\r\nMic 2.2            III va phai chung minh kha nang sari sang huy dOng cac thiet\r\nbi nay de tham gia thvc hiOn goi thau. Thiet bi chit you c6 the thuOc bien che\r\ncua nha thau hoac do nha thau huy Ong. TruiYng hop thiet bi ma nha thau ke\r\nkhai trong E-HSDT khOng dap imp yeu cau cua E-HSMT, ben mad thau cho\r\nphep nha thau lam rO, thay doi, 136 sung thiet bi de dap img yeu cau cua E-\r\nHSMT trong mot khoang thi gian phiz hop nhtmg kh6ng it ham 03               lam\r\nviOc. Doi vai mai thiet bi khong dap *rig, nha thau chi clucic thay the mOt lan.\r\nTnthrig hop nha thau khong có thiet bi thay the dap u ng yeu cau       E-HSMT\r\nthi nha thau bi loai. Tnrang hop nha thau ke khai khong trung thvc thi nha thau\r\nse bi danh gia la gian 14n, khong &roc thay the thiet bi va bi loai.\r\n Loai thi6t bi\r\n\r\n                     Ten nha san xuAt                       Doi may (model)\r\n\r\n              ,     C6ng suAt (*)                           Nam san xudt (*)\r\n Thong tin thiet bi\r\n                                                            XuAt xir\r\n                    Tinh nang\r\n                                                            SO clang 147/dAng kieAin (neu co)\r\n\r\n                    Dia diem hien tai dm thiOt bi\r\n Hien trang\r\n                    Thong tin NTZ' tinh hinh huy dOng, sir dung thi& bi hi'n tai\r\n\r\n NguOn              Neu ro nguOn thi& bi\r\n                     • Si hiru cila nha thAu • Di thue • Cho thu'e          • Ch6 tao ac bit\r\n\r\n       D8i voi cac thiet bi khong thuOc sa him cua minh thi nha thau phai ke\r\nkhai them cac thong tin chreri day:\r\n                    Ten chit sa hitu\r\n\r\n                    Dia chi chil sa him\r\n Chu so him\r\n                    So din thoai                            Ten va, chirc danh\r\n\r\n                    St) fax                                 Telex\r\n\r\n Thong tin chi tit ye thoa thuAn thue/cho thue/che tao thiet bi cu th6 cho dtx an\r\n\f                                             48\r\n                                                  Mau so 07 (Webform tren He thifing)\r\n\r\n\r\n      MP BONG KHONG HOAN THANH DO LOI CUA NHA THAU\r\n\r\n\r\n                                             Ten nha thAu:\r\n                                             Ngay:\r\n Ten thanh vien cua nha thAu lien danh (neu có):\r\n\r\n\r\n Cac hop ding khOng hoin thinh do 1o1 cua nha thau theo quy dinh khoin 2.1 Myc 2\r\n Chuang III\r\n\r\n 0 Khong c6 hop Sing khong float thanh do 18i cua nha thau ke tir ngay 01 thang 01 nam\r\n   [ghi dam] theo quy dinh tai lieu chi danh gia 1 trong Bang tieu chuan danh gia ye nang luc\r\n   va kinh nghim thuOc Muc 2.1 Chuang III.\r\n 0 Co hop Sing khong hoan thanh do Col ctia nha thau tinh tir ngay 01 thang 01 snam       [ghi\r\n   Wm] theo quy dinh tai tieu chi danh gia 1   trong Bang tieu chuan  danh gia ye rfang luc va\r\n   kinh nghie'm thuOc Muc 2.1 Chuang III.\r\n\r\n  Nam     Phan vqc                     MO ti hqp ding                       Ting gia tri hop\r\n          hop ding                                                          ding (gia tri, loai\r\n           khong                                                            Sing tien, tY gia\r\n         hoan thanh                                                          hoi dodi, gia tri\r\n                                                                            Wong &lung bang\r\n                                                                                  VND)\r\n\r\n                        MO to hop th'ing:\r\n                        Ten Chit dau tu:\r\n                        Dia chi:\r\n                        Nguyen nhan khong hoan thanh hop\r\n                        ding:\r\n\r\n     Ghi chit:\r\n       (1) Nha thAu phai ke khai chinh xac, trung thuc cac hop ding khong hoan thanh\r\ndo 16i cua nha thAu trong qua khir. Truing hop Ben mei thAu phat hien nha thau CO\r\nhop d6'ng kh6ng hoan thanh do 16i dia nha thAu trong qua Ulir ma kh6ng ke khai thi\r\n&roc coi la CO hanh vi gian lan va E-HSDT cua nha thAu se bi loai. Tnrong hop nha\r\nthAu lien danh thi timg thanh vien caa nha thAu lien danh phai ke khai theo Mau nay.\r\n\f                                             49\r\n                                                  Mau so 08 (Webform tren He thtmg)\r\n\r\n\r\n                   TINH HINH TAI CHINH CUA NHA THAU\r\n                                            Ten nha thAu:\r\n                                            Ngay:\r\nTen thanh vien cua nha thau lien danh (neu co):\r\n\r\n\r\n\r\n                        Nam tai chinh via nha than tir ngay     thang          den ngay\r\n                        thang      (WW1 thau dien n3i dung nay)\r\n\r\n                        SO lieu till chinh trong cac nam On nhat theo yeu au clia E-\r\n                        HSIVIT, (Ire filling tv &Ong trick xuat tren co so mint tai chinh ctia\r\n                        nha thau)\r\n\r\n                        Nam 1:                 Nam 2:                Nam 3:\r\n\r\nVing tai san\r\n\r\nTOng no'\r\n\r\nGia tri tai san rang\r\n\r\nDoanh thu hing nam\r\n(khiing bao Om thue\r\nVAT)\r\n\r\nDoanh thu binh quan\r\nhang nam (khong bao\r\nOm thue VAT)(2)\r\n\r\nLo'i nhuOn trulk thue\r\n\r\nLiyi nhu4n sau thud\r\n\r\n\r\n\r\n      Ghi cha:\r\n      (1) Truong hop nha thau lien danh thi tung thanh vien lien danh phai ke\r\nkhai theo Mau nay.\r\n      (2) De xac chinh doanh thu binh quan hang nam (khong bao g6m thus\r\nVAT), nha thAu chia tong doanh thu cua cac, nam (khong bao g6m thue VAT)\r\ncho so nam dkra tren thong tin da dugc cung cap.\r\n      Doanh thu hang nam duoc tinh bang tong doanh thu trong bao cao tai\r\nchinh dia nam do (chua bao gom thue VAT).\r\n      Doanh thu binh quan hang nam (thong bao gom thue VAT) = T6ng doanh\r\nthu cua cac nam (khong bao g6m thud VAT) theo yeu cAu cua E-HSMT/s6 nam.\r\n\f                                          50\r\nTrueing hqp nha thau mai thanh lap khong du so,nam theo yeu cau cua E-HSMT\r\nthi Doanh thu binh quan hang ram (khong bao            thud VAT) ducfc tinh teen co.\r\nsO so nam ma nha thau c6 so lidu tai chinh.\r\n        Doanh thu hang nam (khong bao gam thud VAT) &roc trich xuAttir ho so\r\nnang luc cua ,nha thau. Truerng hop nha thau nhan thay doanh thu hang nam\r\n(khong bao          thud VAT) trong ho so nang luc cua nha thau chua &rye Hd\r\nth6ng cap nhat tir He thong thud din tir va Hd thong th6ng tin quoc gia ve gang\r\n4 doanh nghidp thi, nha thau to cap nhat thong, tin ve doanh thu hang nam\r\n(khong bao gOm thud VAT), vao ho so nang luc de tham du thau. Trong tnrong\r\nhqp nay, nha thau phai chuan bi cac tai lidu de doi chieu cac thong tin ma nha\r\nthau kd khai trong qua trinh thucmg thao hop gong nhu sau:\r\n      , Ban sao cac bac) cao tai chinh (cac bang can cio'i     toan bao       tat ca\r\nthuyet minh c6 lien quan, va cac bao cao ket qua kinh doanh) cho cac nam nhu\r\nneu ten, tan thu cac dieu kidn sau:\r\n   , 1. Phan anh tinh hinh tai chinh           nha thau hoac thanh vien lien danh\r\n(neu la nha thau lien danh) ma khong phai tinh hinh tai chinh cua mot chu thd\r\nlien ket nhu lien ket cong ty me - cong ty con hoac cong ty lien ket vth nha thau\r\nhoac thanh vier' lien danh.\r\n        2. Cac bac) cao tai chinh phai hoan chinh, day du nOi dung theo quy dinh.\r\n      3. Cac bao cao tai chinh phai Wang (mg yen cac ky kd toan da hoan thanh\r\nkern theo ban chip dirge chimg thuc mot trong cac tai lidu sau day:\r\n      - Bien ban kidm tra quydt toan thud;\r\n      - TC, khai to quydt toan thud (thud gia tri gia tang va thud thu nhap doanh\r\nnghidp) c6 xac nhan dm co quan thud ye thCii diem da map tC, khai;\r\n      - Tai lidu chimg minh vidc nha thau da ke khai quydt toan thud' din tir;\r\n       - Van ban xac nhan dia co quan quan ly thud (xac nhan so n'Op ca nam) ve\r\nvide thuc hidn nghia vu nop thud;\r\n      - Bao cao lcidm toan (ndu co);\r\n      - Cac tai lidu khac.\r\n\f                                          51\r\n                                           NIL, so 09A (Webform tren He thi'mg)\r\n\r\n\r\n             PHAM VI CONG VIEC SU' DUNG NHA THAU PHIP )\r\n\r\n\r\n                                                                     1-1up dOng hoc van\r\n        Ten nha thAu    Pham vi       Ithiiii luvng   Gia tri \"/0    ban thou thuiin veri\r\nSTT                    cong viec(3)   cong viec(4)    trov tinh(5)\r\n           phy(2)                                                      nha than phu(6)\r\n\r\n 1\r\n\r\n 2\r\n\r\n 3\r\n\r\n 4\r\n\r\n ...\r\n\r\n\r\n\r\n       Ghi\r\n      (1) Truimg hgp E-HSMT c6 quy dinh ve viec sir dung nha than phu thi\r\nnha thau ke khai theo Mau nay.\r\n      (2) Nha thAu ghi cu the ten nha thAu phu. Trtrekng hgp khi tham du thAu\r\nchua xac dinh dugc cu the danh tinh cua nha thau phu thi khong phai ke khai\r\nvao cot nay ma chi ke khai vao cot \"Pham vi cong viec\". Neu dugc trimg thau\r\nthi khi huy dqn thau phu thuc hien ding viec da ke khai phai dugc skr chap\r\nth4n cua Chu dau tu.\r\n      (3) Nha thAu ghi cu the ten hang muc cong viec danh cho nha than phu.\r\n      (4) Nha thAu ghi cu the lchtii ltrong cong viec danh cho nha thAu phu.\r\n      (5) Nha thAu ghi cu the gia tri % cong viec ma nha thAu phu dam nhasn so\r\nv6i gia du thau.\r\n      (6) Nha thAu ghi cu the s6‘ hgp dC3ng hoc van ban thoa thu'an va dinh kern\r\nban scan cac tai lieu nay trong E-HSDT.\r\n\f                                        Mau so 09B (Webform tren He thOng)\r\n\r\n\r\n          DANH SACH CAC CONG TY CON, CONG TY THANH VIEN\r\n               DAM NHAN PHAN CONG VIEC CUA GOT THAU0)\r\n\r\n\r\n\r\n           Ten cong ty con, cong ty   Cong vqc dam nh4n       Gia tri % so voi gia\r\nSTT                                    trong will thAu(3)          du. thAu(4)\r\n                thanh vien(2)\r\n\r\n  1\r\n\r\n  2\r\n\r\n • -•\r\n\r\n\r\n\r\n\r\n       Ghi chn:\r\n       (1) Tnresng h9p nha thou tham du thou la ding ty me (vi du nhu T6ng\r\ncong huy d6ng cong ty con, cong ty thanh vien thkrc hien mot phan cong viec\r\ngoi thou thi phai ke khai cu the tai Mau nay. Viec danh gia kinh nghiem, !fang\r\nlt;c cua nha thou can dr vao gia tri, khoi luting do cong ty me, ding ty con, cong\r\nty thanh vien dam nh'An trong goi thou. Tnr&ng hqp nha thou tham di; thou\r\nkhOng phai IA cong ty me thi khong ap dung Mau nay.\r\n        (2) Ghi cu the ten cong ty con, cong ty thanh vien.\r\n        (3) Ghi cu the phAn cong viec dam nhian cua cong ty con, cong ty thanh\r\nvien.\r\n      (4) Ghi cu the. gia tri % cong viec cita cong ty con, cong ty thanh vien dam\r\nnhan so voi gia du thou.\r\n\f                                           53\r\n\r\n                                                MAu sc.') 10 (Webform tren    thtmg)\r\n\r\n\r\n                              BANG TIEN DO TH1,J.0 HIEN\r\n\r\n\r\n\r\n                                    KhOi I         Dia diem    „          Ngay hoar'\r\n                                                            Ngay hoan\r\n        Danh muc       MO ti       luvng    Don                           thanh dich\r\nSTT       .     •                                             thanh\r\n         dich vu      dich vu        tad   vi tinh hi0 dich               vu do nha\r\n                                                             dich vu        x* I ,4\r\n                                    thAu              vu       •   •     thau de xuat\r\n\r\n (1 )         (2)       (1)         (4)     (5)       (6)        (7)         (8)\r\n\r\n\r\n\r\n\r\n        Ghi\r\n        - Cac c6t tir (1) den (7): He th6ng trich xuAt\r\n        - C6t (8): Nha thau dien\r\n      - Nha than phai de ra tien d6, ke hoach bao tri de de bao hoan thanh cong\r\ntac bao tri va phii hop vei thuc to he th6ng thiet bi, tinh chat boat Ong   Dai\r\nTHVN cling nhu. khoang each thoi gian tien hanh bao tri thiet bi voi nhQng lan\r\nda bao tri trtrac.\r\n\f                                                                   54\r\n\r\n                                                                                            Mau so 11A (Webform tren He thCong)\r\n                                                       BANG GIA Dc THAU\r\n                                              Op dung clai voi loci hop clang tron goi)\r\n\r\n                                                                          KhOi Wang\r\n  STT         Danh muc dich vu                   MO to dich vu                            Don vi tinh   Dan gia        Thanh tien\r\n                                                                           mai thAu\r\n\r\n   (1)                (2)                             (3)                     (4)             (5)         (6)              (7)\r\n\r\n         Bao tri he th6ng may\r\n                                      Dap irng yeti cAu ky thuat tai\r\n    1    phat dien Dai THVN                                                   01             (16i\r\n                                      Chucmg V, dm E-HSMT\r\n         nam 2022\r\n  Tone cone: [I-F0 thong to tinh/\r\n       Ghi chic\r\n       - Cac cot tir (1) den (5): He thing trich xudt.\r\n       - C'Ot (6): Nha thau di'en don gia cho tat ca cac hang muc ding viec. Dan gia nha thau chao bao gom cac chi phi can thiet de\r\nthuc hien gOi thdu, trong do bao gom cac chi phi thue, phi, 1e phi, chi phi du phong (neu co). Khi tham du thau, nha thau phai\r\nchiu trach nhiem tim hieu, tinh toan va chao ddy du cac loci thue, phi, le phi (neu co) theo thue suat, mut phi, le phi tai thai diem\r\n28 ngay truoc ngay có thgi diem dung thdu theo quy dinh.\r\n       - Ciit (7): He thong tv. tinh.\r\n       - Nha thau phai giri kern ban scan Bang gia du thdu chi ti6t (da dugc dai dien nha thau ky, dong dau xac nhan) cua dich vv\r\nbao tri theo tong hang flux cong viec dugc liet ke tai: Danh sach cac hang muc chi tiet, Pham vi cung cap, Bieu mau s6 01A cira\r\nE-HSMT.\r\n       - Gia chao thau la gia tron goi, da bao gom cac loai thue, phi, nhan ding bao tri, sira chira, khong bao gom vat to thay the.\r\n\f                                       55\r\n                    Phan 2. YEU CAU VE KY THUAT\r\n                      tryng V. YEU CAU YE KY THUAT\r\n\r\n\r\n      1. Gioti thieu chung ve dkr an, goi than:\r\n     1.1. Gio'i thieu chung ve goi than\r\n    Ten g6i thAu: Bao tri he th6ng may phat dien Dai THVN nam 2022.\r\n    Ten du an: Bao tri he th6ng may pith dien Dai THVN nam 2022.\r\n    Dia diem: Dai Truyen hinh Viet Nam, s6 43 Nguyen Chi Thanh, Nggc\r\nKhanh, Ba Dinh, Ha NOi.\r\n    Qui mo du an: Qui mo nho\r\n    Thai gian thuc hien: 1 nam (365 ngay).\r\n     1.2. GiOi thieu ye he tilting may Oat dien Dal THVN:\r\n     Van ph6ng Dai Truyen hinh Viet Nam hien nay dang guan ly sir dung he\r\nth6ng may phat dien g6m hai phAn tuong d6i dee lap cAp cho khu vkrc 5 tang de,\r\ncho khi cao tAng va 5 tAng phu trg.\r\n     He dieing may phtit dien cap cho khai 5 tang di:\r\n     He th6ng may phat dien cho khi 5 tang de g6m 2 may phat dien Gas Tua-\r\nbin cila hang Kawasaki ding swat 1500kVA, cac may (tat trong phong may phat\r\ndien thuc tram dien tea nha.\r\n     He thiing may phat dien cap cho khoi cao tang va 5 tang pito try:\r\n     He th6ng may phat dien cAp cho khi cao tAng va 5 tang phu trot g6m 2 may\r\nOat dien Diesel ciia hang Kohler, cong suat 1850/2035 kVA, hai may deu dat\r\nphia ngoai tram ha the tea nha.\r\n       2. Muc tieu cong viec:\r\n     Bao tri may phat dien nham duy tri hoat d'gng on dinh, an toan, nang cao\r\nhieu suAt sir dung may phat dien, keo dai thai gian sir dung dm thiet bi, dam bao\r\nmay phat lam trong trang thai san sang cAp dien du phong khi xay ra su co\r\nnguOn dien dau vao (sir co luai dien guoc gia, may bien ap, to trung the...). Goi\r\ndich vu nay can dugc thuc hien bai ky str, k.57 thuat vien c6 kinh nghiem. DOng\r\nthai nha thAu phai tuan thu then cac yeu cAu ky thulat, chi dan 1(.9 thuat the hien\r\nten tai lieu kS, thuat ciia may phat dien. Tuan thu guy trinh ve bao tri de dam\r\nbao an toan lao d6ng, ve sinh moi truang, phong chay chira chay, huy d6ng thiet\r\nbi, kiem tra, giam sat chat luting va cac yeu cAu khac.\r\n       3. Yeu cau kS, thu4t can goi than\r\n    3.1. Yen can chung:\r\n\f                                            56\r\n      Lam uu tien an toan cap dien phat song len tren hit. Truck khi thuc hien\r\nbao tri, sira china, thay the hoc thir nghiem, can thuc hien khao sat, len Ice\r\nhoach, phuang an phOng ngira, d4t ra tinh hung van hanh, darn bao luOn c6 it\r\nnhat 01 ngu6n cap dien du ph6ng.\r\n      Dan vi bao tri phai thuc hien cong tac bao tri theo ke hoach, cu the theo\r\ntimg dot, hang muc cong viec, theo tong thang va phai dugc su chap,thu4n cita\r\ncua dun vi quan lY mei dugc tien ,hanh cOng viec, bat kY su thay doi nap deu\r\nphai thong bao truck va dugc su Ong Y cua cac ben lien quan theo tham quyen\r\nquy dinh.\r\n      Dan vi bao tri can kiem tra, phat hien sem, dua ra cac khuyen cao, du\r\nphOng, thay the thiet bi, de xuat phutmg an phong ngira su co, canh bao nhimg\r\nloi c6 the phat sinh trong qua trinh sir dung, qua d6 c6 bien phap xir lY sem, dam\r\nbac) he th'6ng boat Ong on dinh, an toan, hieu qua, Wet kiem.\r\n      Dan vi bao tri bao tri c6 nhiem vu thuc hien cac cong viec de he thOng thiet\r\nbi hoat dOng theo dUng tieu chuan thiet ke ban dau va lam trong tinh trang boat\r\nOng tot nhAt. Viec bao tri, sira chira, thay the hoc thir nghiem thiet bi khong\r\nlam sai Lech so vgi thong so thiet ice ban dau, dam bao he th6ng may phat dien\r\nluon trong trang thai san sang, 4nhanh an toan, on dinh.\r\n      Dan vi bao tri phai chiu trach nhiem xir lY cac xu co xay ra trong qua trinh\r\nbao tri va phi hgp xir lY cac sir di may m6c, thiet bi khi nhan dugc thong bao\r\ncUa chit dau tu. Dan vi bao tri luon co ky tin* true su co;') 24h/7 ngdy/tuan.\r\n      Cir nhan su h76 fro. k-y thu'at trong cac cong viec lien quan den boat Ong dm\r\nhe th6ng may phat dien: diL tap dien, cat dien, chuyen ngu'On hoac cac cong\r\nviec khac lien quan.\r\n      Trong trugng hop he th6ng may phat dien bi su c'6 khOng hoat Ong dugc,\r\nnha thau phai c6 phuang an cap dien du phong.\r\n      Dan vi bao tri phai chiu moi trach nhiem lien quan den an toan dien phat\r\nsong truyen hinh, PCCN n'eu de xay ra su c6 do van de bao tri gay nen ho:dc do\r\nviec ho trg, phi hop xir ly cac su co ch4m tr6 gay ra.\r\n      Dan vi bao tri bao tri phai dam bac, cung cap day du cac dung cu do nghe,\r\ntrang thiet bi de thkrc hien cOng viec bao tri. Phai c6 cong cu, nhan luc du trinh\r\ndO de thuc hien cac cOng viec lien quan den viec theo doi, cai dat, hieu chinh,\r\nthay doi cac thong so 1(5, thu4t cilia may phat dien. Chiu trach nhiem ve viec khoi\r\nphuc su hoat dOng dm may Oat dien trong truang hop bi six co.\r\n      Don vi bao tri bao tri phai chiu moi trach nhiem lien quan den ve sinh, an\r\ntoan lao d'Ong, an toan chay no va an toan dien trong qua trinh thuc hien cong\r\nviec.\r\n\f                                         57\r\n      Cac nhan su tham gia bao tri deu phai dam bao dU sire khoe va c6 chimg\r\nchi an toan ve sinh lao &Ong, rieng cac nhan su chu chot phai co du chimg chi an\r\ntoan dien quy dinh trong 'Thong tu 05/2021/TT-BCT.\r\n      Cac hong hoc nang hoac can thiep sau vao he thong phai c6 lien ket vgi cac\r\nchuyen gia cua hang de thkrc hien cong viec bao tri va dam bao phi hop xir ly\r\nsu co trong th6i gian s6m nhat khong gay anh twang den viec san xuat va phat\r\nsong.\r\n      Tat ca cong viec bao tri va phi hop )(u ly sty c6 dcm vi bao tri bao tri phai\r\ncó nhat ky ghi chep va c6 chit ky xac nhan tir giam sat claa chil dau tu.\r\n     Nha thau phai thuc hien het cac hang muc yeu cau trong phan pham vi cung\r\ncap.\r\n     Nha thau phai thkrc hien ice hoach bao tri da throe lap. Nha than phai len ke\r\nhoach bao tri cu the theo timg dot va phai dugc su chap thuan va chiu su quan ly\r\ncUa cac 1(y su quail ly, giam sat bao tri cua chU dau to sau do mai dugc tien,hanh\r\ncong viec, bat ky suthay d6i nao deu phai thong bao fru& va dugc su dOng\r\ncfla cac ben lien quan theo tham quyen quy dinh.\r\n        3.2. Yeu cau ve ky thu4t cu the:\r\n\r\n  STT             Danh muc dich vy                         Yeu cau 4' thu4t\r\n           BAO TRI HE THONG MAY\r\n   A\r\n           PHAT DIEN KAWASAKI\r\n           May Oat dien Gas tua-bin\r\n    I\r\n           380V, 50Hz, 85dB (A:\r\n           Kiem tra va v\" sinh tong quan\r\n                                                - Ve sinh tong the.\r\n           Kiem tra va ve sinh tong the may - Chay may phat dien, kiem tra tong the\r\n           phat: hOp each am, dau phat AC, tinh trang may truac khi bao tri.\r\n    1\r\n           tuabin khi, may nen khi ly - Kiem tra hOp each am, dau phat AC,\r\n           tam,....                            tuabin khi, may nen khi ly tam,... de\r\n                                               xac nhan tinh trong may phat dien\r\n                                               - Kiem tra, do (10 each dien cac cuOn\r\n           Ktem tra va xir ly cach dien cila day cna dau phat;\r\n   2\r\n           dau phat                            - Xir 1)% cac bat thtromg anh twang den\r\n                                               hoat ciOng caa may phat\r\n                                               - Kiem tra (10 on trong phong tai vi tri\r\n           Kiem tra va xt:r 1)% dO on trong each vó may lm;\r\n   3                                           - XII 1)% cac bat thlreing anh twang den\r\n           phOng tai vi tri each vo may lm\r\n                                               hoatdOng ciia may phat\r\n                                               - Kiem tra dO rung lac, can bang cua\r\n           Kiem tra va xir IT dO rung lac, can trtic may phat;\r\n   4\r\n           bang cila true va can chinh         - XII. 17, can chinh 14i neu khong (tat\r\n                                               yeu cau.\r\n    5      Ve sinh ben ngodi                   Ve sinh ben ngoai dam bao may phat\r\n\f                                     58\r\n                                          luon sach se.\r\n     Wing co tuabin khi\r\n                                          - Kiem tra chirc nang bao th6i gian van\r\n6    Kiem tra theri gian van hanh         hanh dm may phat hog dOng dimg;\r\n                                          - Ghi lai th6i gian van hanh thuc te.\r\n                                          - Kiem tra hog dOng dm hOp truyen\r\n     Kiem tra, cai dat boat dng dm        dOng giam t6c;\r\n7    h6p truyen dOng giam toc cho phi'    _ Xir VT, can chinh 10 neu khong dal\r\n     INT                                  yeu cau.\r\n        ,z                                - Kiem tra kha nang mang tai va d6 On\r\n     Kiem tra, cai dat kha nang mang      Binh dm dOng ca;\r\n8    tai va dO on dinh oh dOng co va\r\n                                          - Neu khong dat yeu cau, cai (1410 cho\r\n     cai at phi' h9p                      phi.' hon.\r\n                                                                            7,\r\n                                          - Ve sinh 19c gio, 19c nhat, 19c dau.\r\n     Mem tra va ve sinh 19c giO, lot      - Kiem tra 19c gio, 19c that, 19c dau;,\r\n9                                         - Xir Vr cac bdt thutmg anh inr6ng den\r\n     'that,* ddu\r\n                                          hog d6ng dm may phat\r\n                                          Ttrcmg to mix 5, I, A. Bao tri he th6ng\r\n10   Ve sinh ben ngoai                    may phat dien Kawasaki\r\n     Diu Oat\r\n                                        - Kiem tra dO nghen du6ng gib vao va\r\n     Kiem tra va xir Vi d6 nghen ra;\r\n11   dung gio vao va ra                 - Xir VT cac bat thutmg anh hu6ng den\r\n                                        hoat dOng cila may phat\r\n                                        -Kiem tra, do each dien day quan;\r\n12   Kiem tra va ve sinh day qudn       - Ve sinh dam bao sach se btli ban.\r\n                                        - Mem tra bac dan xoay;\r\n                                        - Ve sinh dam bao sach se, khong bi bpi\r\n13   Ki6m tra va ve sinh bac dan xoay ban.\r\n                                        - Xir V, cac bdt thuong anh huang den\r\n                                        hoat dOng cita may phat\r\n                                        - Kiem tra, siet lai cac moi not cap dOng\r\n                                 •.   l uc;\r\n     Kiem tra va. xt'r 1y cac mot not ..• Xir1lcac bdt thuOng anh hu6ng den\r\n14\r\n     cap d6ng lkrc va ve sinh           hoat dOng oh may phat\r\n                                        - Ve sinh\r\n                                        Tuong to attic 5, I, A,bao tri he th6ng\r\n15   Nre sinh ben ngodi\r\n                                        may phat dien Kawasaki\r\n                                        - Ve sinh phan m6 b6i trop xunh quanh\r\n     Ve sinh va 136 sung ma boi tan bac dan;\r\n16                                      - Sau khi ve sinh. born 1)6 sung m6 boi\r\n     vao bac dan\r\n                                        trop vao bac clan\r\n                 A        x\r\n     Til din cap nguon cho may\r\nII\r\n     phat MO:\r\n                                        - Kiem tra tong the thiet bi trong tii,\r\n17   Kiem tra tong the to dien          - Kiem tra hoat d6ng cila to dien.\r\n\f                                       59\r\n\r\n      Kiem tra, can chinh cac d6ng h6       - Kiem tra hoot dOng cua cac d6ng ho\r\n      bao va cac thiet bi hien thi chat     bao va cac thiet bj hien thi chat lugng\r\n18\r\n      lacing dien nang: dOng dien, dien     dien nang: dOng dien, dien ap,...;\r\n      ap,...                                - Can chinh lai neu kh6ng dot yeu cAu.\r\n\r\n                                            - Kiem tra each dien va cac an toan ye\r\n                                            dien;\r\n      Kiem tra, xir ly each dien va cac                           ,\r\n19                                          - Xu ly cac bat thuang co the gay nguy\r\n      an toan ve dien                       hiem cho ngu?Yi va hog dOng oh may\r\n                                            phat,\r\n                                            - Kiem tra do dac dOng dien dm cac\r\n      Do kiem clang\r\n                  ang dien ciia cac may\r\n                                            ma\r\n                                            maycat, a to mat.\r\n20    cat, ap to mat danh gia mire (10               gia cac gia ' do dupe so vori\r\n                                              Dyanh ga'\r\n      qua tai, can pha                      gia tri dinh mire.\r\n                                            - Kiem tra dau cap, dai 6c, dien to. n6i\r\n      Kiem tra dAu not siet 10 dAu cap,     dAt, nhiet dO khi mang tai;\r\n21    dai 6c, dien troy not dot, nhiet dO   - Ve sinh thanh a dam bao sach se bpi\r\n      khi mang tai va ve sinh thanh cai     ban.\r\n                                            - Si& lai dau cap, dai 6c;\r\n                                            Tuang tu tripe 5, I, A. Bao tri N th6ng\r\n22    Ve sinh ben ngoai                     may,phat dien Kawasaki\r\n                                            - Kiem tra ACB Oil 1%re, MCCB,\r\n      Kiem tra can chinh ACB d6ng           Contactor va cac thiet bi bao ve canh\r\n23    hie, MCCB, Contactor va cac\r\n                                            bao;\r\n      thiet bj bao ve canh bao              - Can chinh lai neu can thiet.\r\n      HE THONG NAP Kill,\r\nIII      -\r\n      KHONG Kilt Kill THAI\r\n      Qu#t gib hat vim\r\n                                       -Kiem tra tieng 6n;\r\n24    Kiem tra va xir V/ tieng on      - XII V neu khong dot yeu cAu.\r\n                                       - Kiem tra cac thong so dOng dien, dien\r\n      Kiem tra dong dien va dien ap ap;\r\n25                                     - Danh gia ca thong so so vai thong s6\r\n      oh thiet bj\r\n                                       dinh mire.\r\n      Kiem tra va xir 13i each dien dm - Kiem tra each dien;\r\n26                                     - Mr ly neu kh6ng dot yeu cau.\r\n      dOng ca\r\n                                       Ve sinh\r\n27    Tra dau m6 boi tran vao vOng bi Tra dau nit( bed tram vao yang bi\r\n                                       Can chinh &mg tam cac khop not dam\r\n28    Can chinh dong tam cac khap not bac) ky_ thuast.\r\n                                       Sit chat tat ca cac not mo'i dien dam\r\n29    Si& chat tat ca cac not moi dien bao di) chat tier, Vic, an toan.\r\n      Si& chat co cau co khi lap dot Sit chat cac ca cAu co khi dam bao dO\r\n30                                     chat ket not ca khi.\r\n      quat\r\n31    Ve sinh toan by quat             Ve sinh toan b0 quat, dam bao sach se\r\n      Quit tilting gie, (10,trong lib\r\n32    Kiem tra va xir V tieng on       Tuang ti, muc 24, I, A. Bao tri he thong\r\n\f                                     60\r\n                                         may phat dien Kawasaki\r\n       .z\r\n     Kiem tra &mg dien va dien ap Tuang At mvc 25, I, A. Bdo tri he thong\r\n33           ,                           may phat dien Kawasaki\r\n     dm thiet bi\r\n                                         Tuang to mvc 27, I, A. Bdo tri he tilting\r\n34   Tra dau m6 boi trap vac) yang bi    may phat dien Kawasaki\r\n                           , ,           Tuang to mvc 29, I, A. Bdo tri he thong\r\n35   Si& chat tAt ca cac noi moi dien    may phat dien Kawasaki\r\n     Si& chat co cau ca khi lap dat Tuang to mvc 30, I, A. Bdo tri N thong\r\n36                                       may phat dien Kawasaki\r\n     quat\r\n     Kiem tra va. xir 15, each dien oh Tucmg to mvc 26, I, A. Bdo tri N thOng\r\n37                                       may phat dien Kawasaki\r\n     dOng ca\r\n                                         Tuang to mvc 31, I, A. Bdo tri he tilting\r\n38   \\re sinh toan bO quat               may phat dien Kawasaki\r\n     so tieu am khoi xa cap 1 90dB\r\n     (A)\r\n     Ve sinh b0 tieu am bang thiet bi Dung thiet bi chuyen dung lam cong tac\r\n39                                       ve sinh.\r\n     chuyen dung\r\n     Si& chat tat ca ca cAu ca khi lap Si& chat cac ca cAu co khi ddm bdo dO\r\n40                                       chat ket not ca khi.\r\n     flat bO tieu am\r\n     Kiem tra va xir VT mire dO tieu am - Kiem tra di) On bng thiet bi do dO on\r\n41   thuc to dm thiet bi bang thiet bi - Neu dO On km hurl 90dB phai xir V/ de\r\n     do dO on                            d'O On nho hcm 90dB\r\n     BO tieu am kb& xi cap 2 75dB\r\n     (A)\r\n     Ve sinh bO tieu am bang thiet bi Tuang to mvc 39, I, A, Bdo tri N thOng\r\n42                                       may phat dien Kawasaki\r\n     chuyen dims\r\n     Si& chat tat ca ca cau ca khi lap Tucmg to mvc 40, I, A. Bdo tri he thong\r\n43                                       may phat dien Kawasaki\r\n     dat 1)0 tieu am\r\n     Kiem tra va VI. V mire dO tieu, am Tuang to mvc 41, I, A. Bdo tri N thong\r\n44   thuc to dm thiet bi bang thiet bi may phat dien Kawasaki\r\n     do dO on\r\n     BO tieu am cho qug thong giO\r\n     75dB (A)\r\n     Ve sinh bO tieu am bang thiet bi Tucmg to mvc 39, I, A. Bao tri he thong\r\n45                                       may phat dien Kawasaki\r\n     chuyen clung\r\n     Sit chat tat ca co cAu ca khi lap Tuang tkr mvc 40, I, A. Bdo tri he thOng\r\n46                                       may phat dien Kawasaki\r\n     (tat 130 tieu am\r\n     Kiem tra va xii. V mire dO tieu am Tuang to mvc 41,I, A. Bdo tri he thong\r\n47   thuc to cua thiet bi bang thiet bi may phat dien Kawasaki\r\n     do di) on\r\n     BO tieu am gio vio cap 1 65dB\r\n     (A)\r\n     Ve sinh bO tieu am bang thi6t bi Tucmg to mvc 39, I, A. Bdo tri he thOng\r\n48   chuyen dung                         may phat dien Kawasaki\r\n     Si& chat tAt ca ca cau ca khi lap Tucmg At mvc 40, I, A. Bdo tri N thOng\r\n49                                       may phat dien Kawasaki\r\n     dat bO tieu am\r\n50   Kiem tra va xir V, mire di) tieu am Tuang  to mvc 41, I, A. Bdo tri N thong\r\n\f                                         61\r\n     thigrc to ciia thiet bi bang thiet bi    may phat dien Kawasaki\r\n     do dO on\r\n     BO tieu am gio vao cap 2 65dB\r\n     (A)\r\n     Ve sinh b0 tieu am bang thiet bi         Tuang tkr lupe 39, I, A. Bac, tri he thong\r\n51                                            may phdt dien Kawasaki\r\n     chuyen clang\r\n     Si& chat tat ca ca cAu ca khi lap        Tuang tkr muc 40, I, A. Bao tri he thong\r\n52                                            may phdt dien Kawasaki\r\n     dat b0 tieu am\r\n     Kiem tra va xir 1 , mirc dO tieu am\r\n                                              Tuang tkr muc 41 I A. Bao tri N th6ng\r\n53   thkrc to dm thiet bi bang thiet bi             . •       \" .\r\n                                              may phat dien Kawasaki\r\n     do dO on\r\n     Van dieu chinh lira hrtyng\r\n     khong khi\r\n     Do(long dien va dien dp dm van           Do cac th6ng s6 d6ng dien, dien dp.\r\n54\r\n     dien\r\n                              ••              Tuang tkr muc 29, I, A. Bap tri he th6ng\r\n55   Siet chit tat ca cac mai not dien\r\n                                        ,     may phat dien Kawasaki\r\n                 tat ca ccacau ca khi lap     Siet chat cac ca cau ca khi dam bao d6\r\n56                                            chat ket not co khi.\r\n     van\r\n     Kiem tra va can chinh d6 dOng            - Kiem tra dO dOng ma dm van;\r\n57                                            - Can chinh neu khong dat yeu eau.\r\n     ma dm van\r\n58   Ve sinh ben trong van                    Ma va ve sinh ben trong van.\r\n     Van piston chOn lira cho thong\r\n     gio\r\n     Do clang dien va dien dp cila van        Tuang tkr muc 54, I, A. Bao tri N thOng\r\n59                                            mdy_phdt dien Kawasaki\r\n     dien\r\n                                              Tuang tkr muc 29, I, A. Bdo tri he thong\r\n60   Siet chit tat ca cac not mOi dien        may phdt dien Kawasaki\r\n     Si& chat tat ca ca cau co khi lap        Tuang t%r muc 56, I, A. Bao tri he thOng\r\n61                                            may phat dien Kawasaki\r\n     van\r\n     Kiem tra va can chinh dO &mg             Tuang tkr muc 57, I, A. Bao tri he thOng\r\n62                                            may phat dien Kawasaki\r\n     m6 cua van\r\n                                              Tuang t%r muc 58, I, A. Bao tri he thong\r\n63   Ve sinh ben trong van                    may phat dien Kawasaki\r\n     Van 1 chieu cho khong khi thai                                                 ,\r\n     Do clang dien va dien dp dm van          Tuang tkr muc 54, I, A. Bdo tri he thong\r\n64          •                                 may phat dien Kawasaki\r\n     dien (neu co)\r\n                            '\r\n     Siet chat tat ca cac mai not dien        Tuang tlgr muc 29, I, A. Bao tri he thOng\r\n65     •                                      may phat dien Kawasaki\r\n     (neu co)\r\n     Siet chat tat ca co cAu ca khi lap       Mang tkr muc 56, I, A. Bao tri he thOng\r\n66                                            may phat dien Kawasaki\r\n     van\r\n     Kiem tra va can chinh d6 dOng            Tuang tkr muc 57, I, A. Bac) tri he th6ng\r\n67                                            may phat dien Kawasaki\r\n     ma cila van\r\n                                              Tucmg tkr muc 58, I, A. Bao tri he thong\r\n68   V(e sinh ben trong van                   may phat dien Kawasaki\r\n     Van có dOng ca cho killing khi\r\n     vao cho van piston chan lira\r\n\f                                     62\r\n                                                                                ,\r\n     Do dung dien va dien di) cua van     Tucmg tir mile 54, I, A. Bao tri he thong\r\n69                                        may phat dien Kawasaki\r\n     then                                                                       ,\r\n                           •   •          Tucmg tir mile 29, I, A. Bao tri he thong\r\n70   Siet chat tat ca cac not moi dien    may Oat dien Kawasaki\r\n     Siet chat tat Ca ca cau ca khi lap   Tucmg tir mvc 56, I, A. Bao tri he thong\r\n71                                        may phat dien Kawasaki\r\n     van\r\n     Kiem tra va can chinh di dung        Tucmg tir mvc 57, I, A. Bao tri he thong\r\n72                                        may phat dien Kawasaki\r\n     ma cua van\r\n     Kiem tra va VI' 1j, each dien cua    Tucmg tir mile 26, I, A. Bao tri N thong\r\n73                                        may phat dien Kawasaki\r\n     ding ca\r\n     Kiem tra hoat ding dm ding ca        Kiem tra hoat dOng dm ding ca dam\r\n74                                        bao hoat ding tot.\r\n     van\r\n75   Ve sinh ben trong van                Tuang tir mvc 58, I, A\r\n     Iles thing dtron Ong cAp khi\r\n     van va khi thai\r\n          x tra va can chinh gia treo va - Kiem tra cac gia treo va he thong co\r\n     Kiem                                dinh duemg ong;\r\n76   he thong co dinh duemg ong          - Can chinh neu can thiet.\r\n     Siet chat he th6ng c6 dinh duOng Siet chat he thing co dinh duemg ong\r\n77    •                                  dam bao di chat ket not ca khi.\r\n     Ong\r\n                                         - Kiem tra di kin dm fluting ong cap\r\n     Ki em tra va xis 1j, di kin cua\r\n78                                       khi;\r\n     duemg Ong cap khi                   - XU1j, neu khong dat yeu cau.\r\n79   Ve sinh du?rng Ong                  Ve sinh dam bao sach se bvi ban.\r\nIV   HE THONG NHIEN LIEU\r\n     Cling tic dieu khien mtrc chit\r\n     lonx\r\n     Kiem tra va ve sinh tiep diem dm - Kiem tra tiep diem cong tae;\r\n80                                       - Ve sinh tiep diem.\r\n     cong tac\r\n                                         Kiem tra ngu6n dien cap du den cong\r\n     Kiem tra nguon dien cap den\r\n81                                       tae.\r\n     cling tic\r\n     Kiem tra hog ding dm cong the        - Kiem tra hoat Ting cua ding tae;\r\n82                                        - Xirlj, net' kh6ng dat yeu cau\r\n     va )(UV, neu can\r\n     Kiem tra, can chinh he thOng         - Kiem tra he thOng phao va mire phao\r\n83   phao va mire phao irng vai the d'i   khi hoat ding;\r\n     hoat ding binh thuirng               - Can chinh lai neu khong dat yeu eau\r\n     Thong cap nhien HO 1950L\r\n     Ve sinh than va gia def thimg cAp    \\T\" sinh thUng va gia der thimg cap\r\n84                                        nhien lieu\r\n     nhien lieu\r\n                                          - Kiem tra ca cau treo, de( thong cAp\r\n        •\r\n     Kiem tra, gia co ca cau treo, der    nhien lieu;\r\n85          •                             - Gia di, siet lai dai Oc dm cac cac ca\r\n     thimg cap nhien lieu\r\n                                          eau treo, der neu khong dat yeu eau.\r\n     Kiem tra va )(UV, di kin, nap day,   - Kiem tra d'6 kin, nap day, hinh clang\r\n     hinh clang cua thUng cap nhien       thUng cap nhien lieu va sir re, ri dm he\r\n86                                        thing cap nhien lieu;\r\n     lieu va sir rd ri dm he thong cap\r\n     nhien lieu.                          - Xii 1j, neu khong dat yeu cau.\r\n\f                                             63\r\n          ,                            ,,\r\n      Kiem tra xac Binh we dau thigrc Kiem         ,\r\n87     •                                               tra mvc &au thvc t6 trong binh.\r\n      to trong binh\r\n      Kiem tra tinh tang va mtrc du\r\n      ciia he thong b8 ngam cap dau Kiem tra tinh trpg va mtrc au he\r\n88    100.000 lit gorn hai thimg 50.000 thong     ;      A    X   A     X\r\n                                                       be ngam cap dau.\r\n      lit la ngu6n cap cho thimg 1.950\r\n      lit.\r\n                                                - Kiem tra ting thong hai thimg du\r\n      Kiem tra va )(Cr ly' ting thong hui trung gian;\r\n89\r\n      thing dau trung gian\r\n                                                - VT VT neu kh6ng dat yeu cau.\r\n      Kiem tra va ve sinh can thong dAu - Kiem tra can thong dau va 19c dAu;\r\n90      i,     _12.,\r\n                                                - Ve sinh can, ban.\r\n      va 19C UI LZ\r\n      Bam cap nhien lieu\r\n      Kiem tra va xir VT cach dien dm - Kiem each dien dm barn;\r\n91                                              - Xir VT neu khong dat yeu cau.\r\n      barn\r\n                                                - Kiem tra hoat d6ng cila tat ca cac van\r\n      Kiem tra va can chinh hoat dOng ket         • •.\r\n92                                                   not burn;\r\n      dm tat ea cac van ket not vai bum - Can chinh lai neu khong dal yeu cAu\r\n           x tra va xir V tieng on              Tucmg ter mac 24, I, A. Bao tri he th6ng\r\n93    Kiem                                      may,phat dien Kawasaki\r\n                                                -Kiem tra hien ttrqng re ri;\r\n94    Kiem tra va xir VT re ri                  - Xir VT neu bi re ri.\r\n                                                - Do cac th6ng so deng dien va dien Ai);\r\n      Kiem tra va ghi lai deng dien va - Ghi lai cac thong s6 do va da'nh gia so\r\n95    dien ap lam viec dm born                  vai thong so Binh mire\r\n                                                - Kiem tra hoat dOng cila born theo tin\r\n      Kiem tra va cai (tat hog Ong dm hieu dieu khin;\r\n96                                              - Cai Of lai cac thong so khong dal yeu\r\n      born theo tin hieu dieu khien.\r\n                                                cAu.\r\n                                                                                      A\r\n      Siet ,chat.,   tart ca cac bu long va dai Siet chat tat ca cac bu long va dai oc\r\n97     •                                        dam bao d6 chat ket n6i co khi.\r\n      6c de co dinh bum\r\n98    Ve sinh ben trong born, van               Ma va ve sinh ben trong born, van.\r\n      Do dac va can chinh ltru lucmg va - Do dac ltru luqng va ap suat lam viec\r\n      ap suAt lam viec ciia bum theo dm born theo thiet ke va yeu au oh\r\n99         ; Ice•\r\n      thiet          va yeu cAu oh clul dau chi' dau tu;\r\n      tu.                                       - Can chinh lai neu khong (tat yeu eau.\r\n100   Ve sinh ben ngoai born, van               Ve sinh ben ngoai born, van\r\n      Barn hOi nhien lieu\r\n      Kiem tra va xir VT each dien dia. Tuung tir mac 26, I, A. Bao tri he th6ng\r\n101                                             may phat dien Kawasaki\r\n      d6ng co\r\n      Kiem tra va can chinh hoat d6ng           Thong    tir mac 92, I, A. Bao tri he thong\r\n102          •\r\n      dm tat Ca cac van ket n6i vai born may Oat dien Kawasaki\r\n                                                Thong to mac 24, I, A. Bao tri he th6ng\r\n103   Kiem tra va xir VT tieng on               may phat dien Kawasaki\r\n                                                Tuong t%r mac 94, I, A. Bao tri he th6ng\r\n104   Klein tra NT& xir 137T re ri              may phat dien Kawasaki\r\n      Kiem tra va ghi lai deng dien va Tuong tir mac 95, I, A. Bao tri he th6ng\r\n105\r\n      dien ap lam viec dm born                  may phat dien Kawasaki\r\n\f                                      64\r\n      Do doc va can chinh lino *mg va\r\n      4 suatA lam viec dm barn theo        Tuang tier mvc 99, I, A. Bdo tri he thong\r\n106       • •                              may phat dien Kawasaki\r\n      thiet ke va yeu cau cua chir dau\r\n      tu.\r\n      Kiem tra va cai dot hog d6ng dm      Tucmg tirr mvc 96, I, A. Bdo tri he thong\r\n107                                        may phat dien Kawasaki A\r\n      barn theo tin hieu dieu khien.\r\n      Si& chat tat ca cac bu long va dai   Tucmg tv mvc 97, I, A. Bdo tri he thong\r\n108    A\r\n                                           may Oat dien Kawasaki\r\n      oc de co dinh barn\r\n                                           Tuang tv. mvc 98, I, A. Bao tri he thong\r\n109   Ve sinh ben trong barn, van          may phat dien Kawasaki\r\n                                           Tucmg tkr mvc 100, I, A. Bao tri he\r\n110   Ve sinh ben ngoai barn, van          th6ng may phat dien Kawasaki\r\n      B*9 dieu khien nhien lik'u\r\n         ,                        ,      - Kiem tra ngu6n dien cap cho b0 dieu\r\n      Kiem tra va do dac nguon dien         .A\r\n111    •            •      h             k ien;\r\n      cap cho b6 dieu khienA\r\n                                         - Do thong s6 ngu6n dien.\r\n      Kiem tra va xri 1ST each ddiencna - Kiemtra each dien dm b6 dieu khien;\r\n112                                      - XirlS, neu khong dot yeu cau.\r\n      b6 dieu khien\r\n         x                               - Kiem tra hoat dOng dm b6 dieu khien,\r\n      Kiem tra va cai dot hog dang cfra dieu khien born hog dOng a cac the d6\r\n113   N dieu khien, dieu khien barn                          •\r\n                                         khdc nhau;\r\n      hoat d6ng a cac the d6 khdc nhau - Xir V/ neu khong dot yeu cau.\r\n114   Ve sinh toan b6 b0 dieu khien      Ve sinh toan b0 b6 dieu khien\r\n      IIg thOng van din tir\r\n                                      • - Kiem tra he th6ng ngu6n cap cho van\r\n      Kiem tra, do dac he th6ng nguon dien tir;\r\n115    •\r\n      cap cho van dien tir               - Do cac thong so nguon diem\r\n      Kiem tra va can chinh hoat Ong - Kiem tra hog Ong dOng/m& dm van;\r\n116                                      - Can chinh lai neu can thiet.\r\n      dang/ma dm van\r\n      Kiem tra va xir 15, each dien dm - Kiem tra each dien cira van;\r\n117                                      - Xir 1 , neu khong dot yeu cau\r\n      van\r\n118   Ve sinh ben ngoai van              - Ve sinh sach se ben ngoai van\r\n      BO 19c nhien lqu\r\n                                         - Kiem tra b0 19c nhien lieu;\r\n      Kiem tra de ve sinh hoac thay the - Ve sinh\r\n119                                      - Thay the bo 19c nhien lieu neu khong\r\n      b6 19c nhien lieu\r\n                                         dam bdo chAt lucmg.\r\nV     Ht THONG BOI TRON\r\n      Bum dAu boi Iran\r\n      Kiem tra va VI' 1S, each dien dm Tucmg ttr mvc 26, I, A. Bdo tri he thong\r\n120                                      may phat dien Kawasaki\r\n      king ca\r\n      Kiem tra va can chinh hog d6ng Tucmg ttr mvc 92, I, A. Bdo tri he th6ng\r\n121\r\n      oh tat ca cac van ket not vai barn may phat dien Kawasaki\r\n                                         Thong ter mvc 24, I, A. Bao tri he tho'ng\r\n122   Kiem tra va xirlS1 ti6ng on        may phat dien Kawasaki\r\n                                         Tucmg tir mvc 94, I, A. Bdo tri he th6ng\r\n123   Kiem tra va xirlSr re ri           may phat dien Kawasaki\r\n\f                                     65\r\n    Kiem tra va ghi lai (long dien va Riving ti,r mvc 95, I, A. Bao tri he thong\r\n124                                     may phat dien Kawasaki\r\n    dien ap lam viec dm bum\r\n    Kiem tra va cai d4t hoat (long dm Ttrong tkr mvc 96, I, A. Bao tri he thong\r\n125                                     may phat dien Kawasaki\r\n    bum theo tin hieu dieu khien.\r\n                                        Ve sinh dam bao thiet bi sach se bvi\r\n126 Ve sinh bum, van                    ban.\r\n    Stet chat tat ca cac bu long va dai Ttrong ty mvc 97, I, A. Bao tri he thong\r\n127                                     may phat dien Kawasaki\r\n    6c de• co dinh bum\r\n    B6 lyc, WM lyc diu NM troll\r\n                                        -Kiem tra be lqc,1u6i lqc &Au;\r\n    Kiem tra de ve sinh hoc thay the - Ve sinh hoc thay the be lqc, ltroi lqc\r\n128\r\n    be lqc, ltrai lqc dau               neu khong dam bao chat luvng.\r\n    Van dieu khien ap auk (ILI\r\n    Kiem tra va can chinh hoat Ong - Mem tra ho4t deng dm van;\r\n129                                     - Can chinh lai neu khong dat yeu cau.\r\n    dm van\r\n130 Ve sinh van                         Ve sinh van\r\nVI HE THONG KHOIDONG\r\n    Tit dieu khien khoi Ong ty\r\n    &Ong\r\n                                        Tucmg t%r mvc 17, I, A. Bao tri he tilting\r\n131 Kiem tra tong the to dien           may phat dien Kawasaki\r\n                                               7           A     A               /\r\n\r\n\r\n                                        - Kiem tra cac d ng he bao va cac thiet\r\n                                                           i\r\n\r\n\r\n    Kiem tra va can, chinh cac dOng bi hien thi;\r\n        • X\r\n\r\n\r\n\r\n132   •\r\n    ho bao va cac thiet bi hi en thi    - Can chinh 14i neu khong dat yeu cau.\r\n\r\n      Kiem tra du not va siet 14i du - Kiem tra dAu not dAu cap, dai ec, dien\r\n133   cap, dai oc, dien tr6 not dAt, nhiet tr6 not dat, nhiet de khi mang tai;\r\n      de khi mang tai                      - Siet 14i dAu cap, dai tic dam bao ket\r\n                                           ntii tiep Vic dien\r\n      Kiem tra va can chinh cac thiet bi - Kiem tra cac thiet bi deng lvc va cac\r\n134   dOng lirc va cac thiet bi bao ve thiet bi bao ve canh bao;\r\n      canh bao                             - Can chinh lai neu khong dat yeu cau.\r\n135    \\re sinh toa.n to                   - Ve sinh toan to\r\n      BO ngutin DC de khoi Ong\r\n      MSE\r\n                                           - Kiem tra he thong sac binh acqui;\r\n136                         o\r\n      Kiem tra do dac he th ng sac binh - Do dac thong se.\r\n      Kiem tra va can chinh du cam - Kiem tra dau cam Nen nhiet de;\r\n137   Bien• nhiet de                       - Can chinh 14i neu khong dot yeu cau.\r\n                                           - Kiem tra he thong canh bao va an\r\n      Kiem tra, can chinh he thong town;\r\n138\r\n       canh bdo va an town                 - Can chinh 14i neu khOng dat yeu cau.\r\n                                           Kiem tra dAu not b0 nguOn dam bao\r\n139    Kiem tra du not b0 nguiin           yeu ky thu4t.\r\n                                           - Ve sinh dam bao acqui sach se\r\n140    Ve sinh, siet ckrc ac quy           - Siet 14i cvc Ac quy dam bao tiep 'clic\r\n                                            dien tot.\r\n\f                                       66\r\n                                            - Dimg d'ong chuyen dung 116 do fled tra\r\n                                            ac quy;\r\n141    Do nOi tra ac quy                    - Danh gia cac thong so do duqc so vOi\r\n                                            thong so cho phep ciia acquy.\r\n142    Ve sinh b0 nguon                     Ve sinh 1:10 ngu6n\r\n       Wing co. khoi dOng\r\n                                          - Klem tra, do dac nguon then cap cho\r\n                                          b6 khOi d6ng dOng, co;\r\n143    Kiem tra do dac ngutm dien         - Danh gia thong so nguon dien do\r\n                                          cluqc.\r\n       Klein tra va xir 1S, each dien cua Tucmg termyc 26, I, A. Bao tri he th6ng\r\n144                                       may phat dien Kawasaki\r\n       dOng co\r\n                                          Ve sinh dOng ccr khai dOng\r\n145    Ve sinh dOng co\r\nVII    Ht. THONG DANH LJEJ'A\r\n       BO,kich tir\r\n       Kiem tra siet lai cac diem dAu not Kiem tra siet lai cac diem du not dam\r\n146                                       bao yeu cau ky thu4t.\r\n       b0 kich dien\r\n                                          Ve sinh b0 kich dien dam bao thiet bi\r\n147    Ve sinh b0 kich dien               sach se\r\n       Phich cam danh lira\r\n       Kiem tra va can chinh tier, xiic - Kiem tra tiep xiic dien;\r\n148                                       - Can chinh 10 neu kh6ng dat yeu cau.\r\n       dm phich cam\r\n       Ht THONG DIEU ICHIEN\r\nVIII\r\n       MAY PHAT\r\n       BO cam bien cho Ow do quay va\r\n       dieu khien\r\n                                              .2 tra nguon then kUri Ong dOng\r\n                                            Kim\r\n       Kim\r\n         emtra,\r\n              tra,do dac nguon dien cap\r\n149                                       co.;\r\n       cho 130 cam bien                   - Do dac th6ng so n4uon then.\r\n150    Ve sinh cam Wen                    Ve sinh dam bao thiet bi sach se\r\n       ECB's body\r\n151    Ve sinh                            Ve sinh dam bao thiet bi sach se\r\n       M6 dun cap nguon\r\n152    Ve sinh                            Ve sinh dam bao thiet bi sach se\r\n       BO chuyen dOi DC/DC\r\n                                          Kiem tra siet lai cac diem dau not dam\r\n153                                                     '\r\n       Kiem tra siet tai cac diem dau not bao yeu cau icy  thu4t.\r\n154    Ve sinh b0 chuyen d6i              Ve sinh dam bao thiet bi sach se\r\n       14 THONG THIET Bj DO\r\nIX\r\n       LU'ONG GIAM SAT\r\n       Deng he do ap sad can\r\n                                        , - Kiem tra viec dau not tin hieu ve d6ng\r\n       Kiem tra, can chinh 10 viec dau 116  •\r\n155                      •     •               do;\r\n       noi tin hieu ve dongho do\r\n       not                                - Can chinh 10 neu khong dat yeu cau.\r\n       Kiem tra va can chinh chi thi cila - Kiem tra va can chinh chi thi dm\r\n156     •      •                          (Wing h6;\r\n       dong ho\r\n\f                                         67\r\n                                              - Can chinh lai neu khong dat yeu cAu.\r\n                                              Ve sinh dam bao thiet bi sach se bvi\r\n157   Ve sinh d6ng 116\r\n                                              ban.\r\n      NhiOt hi' dill\r\n                                            - Kiem tra diu not tin hieu ye citing h6\r\n      Kiem tra dau not tin hieu ve d6ng do dam bao ky thuOt.\r\n158\r\n      ho do                                 - Mr 15, cac bat thueng anh Inreng den\r\n                                            hoat dOng dm 'Jong ho do ,\r\n                                            Kiem tra chi thi dm &Mg ho dam bao\r\n159   Kiem tra chi thi dm d6ng h6           ky thut.\r\n                                            - Can chinh lai neu CO sai so\r\n160   Ve sinh d6ng h6                       Ve sinh d6ng 116\r\n      Thing ho do yap suit may nen\r\n      Kiem tra au not tin hieu v6 d6ng Tuong tv mvc 158, I, A. Bao tri he\r\n161     •\r\n      116 do                                thong may phat dien Kawasaki\r\n      Kiem tra va can chinh chi thi ciaa Tucmg tkr mac 156, I, A. Bao tri he\r\n162     ,\r\n      &Mg ho                                thong ma' phat dien Kawasaki\r\n163   Ve sinh don ho                        Ve sinh (long h6\r\n      IIg thong dong hO do dign fip,\r\n      cong,,  suit dong s din\r\n      Kiem tra du   not tin hieu ve (long Tucmg tv mvc 158, I, A. Bao tri he\r\n164     ,\r\n      ho do                                 th6ng may phat dien Kawasaki\r\n      Kiem tra va can chinh chi thi dm Tucmg t1r mvc 156, I, A. Bao tri he\r\n165     ,       •\r\n      (tong h6                              th6ng may phat dien Kawasaki\r\n                                            Tong tu muc 157, I, A. Bao trl he\r\n166   Ve sinh d6ng h6\r\n                                            thong may Oat dien Kawasaki\r\n      HE THONG BOOM HUT NUI3C\r\nX\r\n      HO GAS BON DAU\r\n      Bum mien but hi gas\r\n      Kiem tra va xir V, cach dien oh. Tucmg tkr mvc 91, I, A. Bfio tri he th8ng\r\n167\r\n      born                                  may phat dien Kawasaki\r\n      Kiem tra va can chinh hoat &ling Tucmg to mvc 92, I, A. Bao tri h\" th8ng\r\n168\r\n      ctita tat ca cac van ket not vai burn may phat dien Kawasaki\r\n          A                 A               Tuong tv mvc 24, I, A. Bao tri he th8ng\r\n169   Kiem tra va xu V, tieng on\r\n                                            may,phat dien Kawasaki\r\n                                            -Kiem tra hien tucing re ri 'mot;\r\n170   Kiem tra va xu b', ro ri nuorc\r\n                                            - Xirl)', neu bi ro ri neu co.\r\n      M.e7,                             ,   - Kiem tra hoat deng cila barn\r\n      Kiem tra do dac va ghi lai dong\r\n171                                         _ Do dac va ghi lai dong dien va dien ap\r\n      dien va dien ap lam viec cua born\r\n                                            lam viec cua bom\r\n      Kiem tra va cai dtt hoat Ong cila Tucmg t1r mvc 96, I, A. Bao tri he th6ng\r\n172\r\n      barn theo tin hieu dieu khien.        may phat dien Kawasaki\r\n      Siet chat tat ca cac bu long va dai   Tuang    tkr mvc 97, I, A. Bao tri he th6ng\r\n173    — •\r\n      6c de co dinh bum                     may phat dien Kawasaki\r\n174   Ve sinh barn, van                     Ve sinh barn, van\r\n      Tii dieu khien holm ntrerc\r\n175   Kiem tra tang the to dien             Twang tkr mvc 17, I, A\r\n\f                                         68\r\n                                          - Ve sinh dam bao sach se bpi ban.\r\n176   Kiemm tra dAu n6i va ve sinh til    - Kiem tra dAu not to dien;\r\n         .                                  Kiem tra each dien va cac an toan ve\r\n      Kiem tra va xir 1 , each dien va the; .\r\n177                                           n\r\n      cac an toan ye dien                 - Xirl , neu khong dat yeu cAu.\r\nXI    HO TKI KY THUAT\r\n                                          HO trq ky- thuat 24/24h va ky sit c6 mat\r\n                                          tai hien twang trong yang 4h ke to khi,z\r\n      HO trq ky thuat 24/7 02 may Tua- nhan dugs thong bao d chitdau tu de\r\n178                                       xir I)\", cac str c'6 phat sinh, thir tai va cac\r\n      bin\r\n                                          ding viec khac do lien quan den hoat\r\n                                          dOng dm may phat.\r\n      BAO TRI MAY PHAT DIEN\r\nB\r\n      KOHLER 2000ROEZM\r\n I    KONG CY\r\n179   Kiem tra va xir l)\", dAu re ri      - Kiem tra hien tuqng dAuro ri;\r\n                                          - Xir VI neu co hien tuqng r6 ri.\r\n      Kiem tra va can chinh ding hoap - Kiem tra ding ho ap suat dau;\r\n180      • ,                              - Can chinh lai neu khong dat yeu au.\r\n      suat dau\r\n      Mem tra va ve sinh Den bao ap - Kiem tra Den bao ap suat dau;\r\n181      • -                              Ve sinh dam bao sach se\r\n      suat dau\r\n                                          - Kiem tra dau may va 19c dau dam bao\r\n                                          ky thuat.\r\n182   Kiem tra dAu may va 19c dau         - He xuat chit dAu tu thay the neu\r\n                                          kh6ng con dam bao chAt luqng\r\n                                          - Ve sinh 16i 19c dau\r\n                                          - Kiem tra 16i 1N dAu;\r\n183   Kiem tra va ve sinh 16i 19c dau     - He xuat chit dau tu thay the neu\r\n                                          khong can dam bao chAt luqng\r\n                                          - Ve sinh phin 16i IN dau\r\n                                       ,    Kiem tra phin 19c dAu;\r\n184   Kiem tra va ve sinh phin IN dau          X     A\r\n                                          - De xuat chit dAu tu thay the neu\r\n                                          khong con dam bao chAt luqng\r\n                                          - Kiem tra dau boi trim               ,\r\n185   Mem tra dAu b6i tan                 - De xuat chi' du tu thay the neu\r\n                                          khong con dam bao chat luqng\r\n                                          - Vg sinh 19c tho dau\r\n      Kiem tra va ve sinh 19c the) dau - Kiem tra 19c dau;\r\n186                                       - De xuat chi' dau tu thay the neu\r\n      Whom\r\n                                          khong con dam bao chAt luqng\r\n                                          -Kiem tra hien tuqng 1.6 ri nhien lieu\r\n187   Kiem tra va xir V7 ro ri nhien lieu - XirlSt neu c6 hien tuqng r6 ri.\r\n                                          - Vg sinh phin 16i lQc\r\n      Kiem tra va ve sinh phin 1N - Kiem tra phin 19c\r\n188                                       - He xuat chi' dAu tu thay the neu\r\n      nhien lieu\r\n                                          khong con dam bao chAt luqng\r\n                                          Kiem tra mire nuac lam mat darn bao\r\n189   Kiem tra mac nu& lam mat            sir dpng tot.\r\n\f                                       69\r\n                                           - Kiem tra hien ttrqng re ri cud. ntrac\r\n      Kiem tra va xir 1S, de re ri cda lam mat;\r\n190\r\n      ntrac lam mat                        - XirlS, neu co hien tuvng re H.\r\n          A                             '  - Kiem tra de kin dm nap day be tan\r\n      Kiem   tra va xir1S, de kin oh nap nhiet;\r\n                                              .\r\n191\r\n      day be tan nhiet                     - Xii1S, neu khong dot yeu cAu.\r\n          ,                                - Ve sinh dam bao sach se Nil ban.\r\n192   Kiem tra va ve sinh earth tan nhiet - Kiem tra canh tan nhiet;\r\n      Kiem tra va can chinh de cang - Kiem tra de cang day cu-roa;\r\n193                                        - Can chinh neu khong dat you cAu.\r\n      da‘ cu-roa\r\n194   Kiem tra mire ntrac lam mat          Kiem tra xdc dinh mix nuac lam mat.\r\n195   Lam sach be ngoai be tan nhiet       Ve sinh, lam sach be ngoai be tan nhiet\r\n                                           Ve sinh, lam sach be ngoai, ben trong\r\n196   Lam sach he thong lam mat            he thong lam mat\r\n                                           Kiem tra va be sung mac L quy dam\r\n197   Kiem tra va be sung ntrac L quy bao mire ntrac dm acquy dat mire cho\r\n                                           phep.\r\n198   Ve,sinh ac quy                       Ve sinh ac quy\r\n      Kiem tra, do dac tinh trong nap L - Kiem tra tinh trong nap L quy;\r\n199                                        - Do dac thong so nap.\r\n      quy\r\n200   B6i me cheng ri dAu cue L quy        Bei me. ch6ng H dau cuc L guy\r\n      Kiem tra ve sinh may phat va - ve sinh may phat va may de\r\n201                                        - Kiem tra may phat va may de; ,\r\n      may de\r\n      Kiem tra va siet lai day va cac Kiem tra va siet lai day va cac diem not\r\n202      ,    •                            dam bao tiep xfic dien.\r\n      diem not\r\n                                           Ve sinh lei 19c khong khi dam bao ky\r\n203   Ve sinh lei 19c kh6ng khi            thu4t.\r\n                                           Ve sinh ben ngoai dam bao sach se btii\r\n204   Ve sinh ben ngoai be lqc khi\r\n                                           ban.\r\n                                           Ve sinh ben trong dam bao sach se NA\r\n205   Ve sinh ben trong be19c khi          bAn.\r\n                                           Kiem tra va ve sinh lei lqc khi dam bao\r\n206   Kiem tra va ye sinh lei 19c khi\r\n                                           ky thuOt.\r\n      Kiem tra he thong but xa, be tang Kiem tra he tilting but xa, be tang ap\r\n207                                        dam bao ky thulat.\r\n      ap (Turbo)\r\n                                ,          - Kiem tra de on va tinh trang khei\r\n      KieA m tra va xir 13'( de on va tinh deng;\r\n208\r\n      tang khai Ong                        - Xir 1S, net' khong dat yeu ciu.\r\n                                           - Kiem tra tinh trang khi thai;\r\n209   Kiem tra va xir 1S, tinh trang khi - Xir VI cac bAt thueng anh hueng den\r\n      thai                                 boat Ong cita may phat\r\n      Kiem tra va ve sinh Ong po giam Kiem tra va v'e sinh 6ng po giam thanh,      ,\r\n210            •    7:                     6 n g an thodt khi thai dam bao yeu cau.\r\n      thanh, 6ng dan thoat khi thai\r\n II   DAU PHAT\r\n                                            Ve sinh tong the thiet bi dam barn sach\r\n211   Ve sinh tong the dau phat dien       se bvi bAn.\r\n212   Kiem tra va siet lai cac diem tiep Kiem tra va siet lai cac diem tiep vac\r\n\f                                     70\r\n    Vic dien d6ng luc va cac diem dien dOng luc va cac diem tie') Vic tin\r\n    tiep xfic tin hieu                 hieu dam bao an toan tiep xiic diem\r\n                                       -Kiem tra an toan dien;\r\n213 Kiem tra va 'dr lY su an toan dien - Xir ly neu kh6ng dat yeu cau.\r\n                                       - Kiem tra hoat dOng cua b0 dieu chinh\r\n    Kiem tra va cai dat 1)0 dieu chinh dien ap AVR;\r\n214                                    - Cai dat lai cac thong s6 lam viec dinh\r\n    dien ap AVR\r\n                                       mire neu co sai Lech.       ,\r\n       A                             - - Kiem tra b6 dieu chinh toe d6;\r\n    Kiem    tra va can chinh b0 dieu - Cai dat lai cac thong so lam viec dinh\r\n215\r\n    chinh toe d6                       mire neu có sai lech.\r\nHI BANG DIEU ICHIEN\r\n216 Ve sinh to bang dieu khien         Ve sinh to bang dieu khien\r\n    Kiem tra va ve sinh d6ng h6, den Kiem tra va ve sinh d6ng h6, den bao\r\n217                                    dam bao ky thuat.\r\n    bao\r\n IV TU HOA BONG BO\r\n                                       - Kiem tra to him d6ng b6 dam bao ky\r\n218 Kiem tra ve sinh to h6a d6ng b0    thuat;\r\n                                       - Ve sinh dam bao sach se bvi ban.\r\n    Kiem tra va siet lai cac diem tiep Thong to awe 212, II, B Bao tri may\r\n219 Vic dien dOng luc, tin hieu        phat dien Kohler 2000ROEZM\r\n      V6 CHONG ON VA HE\r\n V\r\n      THONG NHIEN LIEU\r\n220   Ve sinh v6 ch6ng on                 Ve sinh dam bao sach se bvi ban.\r\n                                          - Kiem tra dm lay gio vao giai nhiet\r\n      Kiem tra va ve sinh cfra thy gi6    may dam bao ky thuat;\r\n221                                       - Ve sinh dam bao sach se bvi ban.\r\n      vao giai nhiet may\r\n                                          - Xir ly cac bat thu6ng.\r\n                                             .; tra hOp, dm thoat gio nong;\r\n                                          - Kiem\r\n        .; tra va ve sinh\r\n      Kim                      hop, dm\r\n222                                       - Ve sinh dam bao sach se bvi ban.\r\n      thoat gio 'long                     - Xir ly cac bat thu6n4.\r\n      Kiem tra ve sinh to dieu khien      - Kiem tra to dieu khien bum dau, bum\r\n223   bum dau, bum dau, throng Ong        dau, du6ng Ong dau;\r\n      dau                                 - Ve sinh dam bao sach se bvi ban.\r\n                                          - Kiem tra hien tuqng r6 ri;\r\n224   Kiem tra va xirlY su r6 ri          - Xir ly neu CO hien tuqng re ri.\r\nVI    HO TR( Kt THUAT\r\n                                          HO trq ky thuat 24/24h va ky su có mat\r\n                                          tai hien tnrang trong yang 4h ke tir khi\r\n                                          nhan dirge thong bao ciia chu dau to de\r\n225   HO trq ky thuat 24/7 may Kohler     xt1 ly cac su co phat sinh, thin tai va cac\r\n                                          cong viec khac CO lien quan den hoat\r\n                                          Ong dm may phat.\r\n\r\n  3.3. Yeu eau ye try.c xir15, sir co 24/24h va kh‘Ac ph ye sir co\r\n\f                                        71\r\n    VOi he th6ng may phat dien: Nha thau phai b6 tri nhan luc trkrc 24/24h. Khi\r\nnhan dugc van ban hoac bang dien thoai cua chd dau to ve six c6, nha thau\r\nnhanh ch6ng trong yang 4 gia co mat tai hien truang de sira chila khac phvc su\r\nco, tuy theo 161 dugc quy dinh.\r\n    Truang hop he th6ng may phat dien khong hoat Ong binh thuang, nha thau\r\nse phai xu 1)\", va phvc h6i de may moc thiet bi troy ve trang thai binh thuang.\r\n                    Thai gian:         Thai gian:\r\n  Cap du cac\r\n                   Yeu cau thai       Yeti call thai\r\ntinh huong ski                                                     Ghi chi'\r\n                       gian          gian khac phvc\r\n      co\r\n                  den hien truang     hoan toan 161\r\n                                                        Neu sau 08 gig khong khac\r\n                                                        phvc dugc, don vi phai có\r\nI:6i nguy cap         04 gig              08 gig        phuang an thay the hoc c6\r\n                                                        phi.rcmg an cap dien du\r\n                                                        phOng.\r\n                                                        Neu sau 03 ngay khong\r\nLOi nghiem\r\n                      06 gig             03 ngdy        khac phvc dugc, don vi phai\r\ntrong\r\n                                                        c6 phuong an thay the.\r\nLi3i khong                           Trong thai gian    Don vi c6 Ice hoach sda sam\r\n                      08 gig\r\nnghiem trong                            01 tuan         nhat\r\n\r\nDinh nMhia lai:\r\n\r\nHang mvc                                       Mo to\r\n                     Tinh hung xay ra khi mat kha nang cung cap ngu6n va\r\nL•Si nguy cap\r\n                     may moc khong hoat dOng\r\n                     - May nick & thiet bi Con tai 1Z3i nhung khong ngan chan\r\n                     hoat Ong dm no va khong lam anh twang den kha Wang\r\n                     cung cap dich vv.\r\n                     - Chirc nang to &ling dm may bi hu nhung van c6 the kich\r\nLot nghiem trong\r\n                     hoat bang tay.\r\n                     - May moc 16i nhung van con ngu6n dien cung cap.\r\n                     Chu ST: L8i nghiem tong c6 the tra thanh 161 nguy cap bat\r\n                        dr lUc nao.\r\nLcli khong           - May moc va thiet bi eon tai l'6i nhung khong tac dOng\r\nnghiem trong         manh vao kha nang hoat Ong dia. may.\r\n\r\n    Thai gian yen cau cho dich vv k'ST' thu4 sira chtta 1oi dugc tinh tix khi b'6\r\n phan chirc Wang nh4n yeu cau den khi sira china xong may bi hu h6ng.\r\n\f                                          72\r\n     So dien thoai (di dOng hoc co dinh) nhAn thong bac) cua nha thAu có ngual\r\n true 24/24h.\r\n     3.4. Bien phi', ATLO trong qua trinh Owe hien\r\n     Nha thAu phai có dAy du cac trang bi an toan va tu chiu trach nhiem an toan\r\nlao Ong cho can b0, cong nhan cua minh, cho thiet bi va nhang ngtd:vi xung\r\nquanh.\r\n     Nha than bao dam thi cong ding trinh khong anh huong den san xuAt cua\r\nben mei thAu. Moi van de xay ra khi thi cong neu anh huOng den san xuAt cua\r\nben moi thAu se phai ding 10 va chi dugc phep tien hanh ding viec tra Jai khi có\r\nsu cho phep cila ben chili dAu tu.\r\n     Trong tnreYng hop do 18i cua nha thAu lam thiet hai den san xuAt cua chit\r\ndAu tu thi nha thAu phai chiu trach nhiem b6i hoan hoc chiu trach nhiem truck\r\nco. quan chirc nang tuST theo mac do thiet hai gay ra.\r\n     3.5. Bien phap an toan phong chtmg chay no\r\n      Trong qua trinh thuc hien nha thau phai tuyet doi tuan thu cac yeu cau cua\r\nNha nuOc va cac ban nganh lien quan ve an toan PCCN khi lam viec vOi chAt\r\n                                            a\r\ngay chay manh,la xang, dAu. Co bin phap dam bao an toan tuyet d6i chay\r\nno. Nha thAu neu de )(ay ra chay no trong qua trinh thuc hien bao tri se phai chiu\r\nhoan toan trach nhiem.\r\n      3.6. Ve sinh moi truilng trong qua trinh thirc hien\r\n      Trong qua trinh thi cong khong lam bui bAn anh huong den thiet bi va moi\r\ntruerng xung quanh.\r\n      Nha thAu phai phan loci cac phe thai va dua den den not quy dinh.\r\n      3.7. Yeu cau ve chat Ityyng dich vu sau khi thurc hien cong viec\r\n      Viec bao tri, sira chita, thay the moi cac thiet bi khong lam sai lech so vol\r\nthong s6 thiet 1(6 ban dAu dm may phat dien.\r\n      Yeu cau sau khi bao tri, sira chita phai dam bao thiet bi, he th6ng van hanh\r\nan toan, on dinh va dat thong s6 dien dAu ra nhu thiet ke ban dAu va luon trong\r\ntinh trang hoat Ong tot nhAt, may phat boat Ong on dinh trong thi gian it nhAt\r\nden lAn bao tri tiep theo.\r\n      Khong lam anh huong toi nguoi su dung, anh huong toi moi truerng xung\r\nquanh.\r\n        4. Giai phi') va phu'ong phi') 1u4n\r\n        Nha thou chuan bi cue xuat gicii phap, phtrang phap luan tong quat that\r\nhi01 dich vu theo cac not dung quy clinh tai Chtrong V, Om cac phan nhtr sau:\r\n        1. Giai phap va phirang phap luan;\r\n       2. Id hoach cong tac.\r\n       5. Quy dinh ve 'dem tra, nghiem thu san pham\r\n\f                                      73\r\n                                              e quy trinh kie'm tra, nghiem thu\r\n       Nha thdu ph& thyv hien Ang quiy clinh v'‘\r\nsan pham, trinh tyt giao n5p san phcim (neu co)... de phyc vu cong tac thank,\r\nquyet toan hop gong.\r\n\f                                       74\r\n    PhAn 3. BIEU MEN 111ciP DOING VA BIEU MAU HQP BONG\r\n\r\n     Dieu kien hop gong bao gam E-DKC, E-DKCT caa Hop &Ong va Phu luc\r\nHap clang (neu co) the hien quyen Lai va nghia vu caa cac ben.\r\n      E-DKC Hop clang &coy tip dung cho tat ca cac hop clang caa cac gei thdu\r\nkhac nhau. Chi cluac sir dung ma khong &tor sera , cac quy Binh tai Chuang\r\nnay. E-DKCT quy Binh cu the cac not dung twang ting vai E-DKC khi tip dung\r\ndoe vai tang gai thdu nham ba sung thong tin can that de hoan chinh hop gong,\r\ndam bao tinh kha thi cho viec ky ket va thyv hien hop d'Ong\r\n       Chia cldu he, Ben mai thdu c6 the tip dung logi hop clang tron goi hoac hop\r\ndOng theo don gia có Binh, hap gong theo don gia clieu chinh. Doi vai mai logi\r\nhop gong, Chu dau tu, Ben mai thou c6 the xem xet tip dung clieu khoan giam\r\ntrir thanh toan can ca. vao chat Luang dau ra caa dich vu. Theo do, thy theo chat\r\nluting ddu ra ma nha thdu,se dtrac thanh toan vai         tri khcic nhau. Neu nha\r\nthdu thwc hien clang yeu cau caa E-HSMT, nha thdu se clwac thanh toan 100%\r\ngia tri hop clang (dai v(51 hop clang tron g6i) ho0c bang 100% gia tri theo khi\r\nLuang tong viec thwc to nhc'in vai don gia (doi vai hop gong theo don gia co\r\nBinh, hop gong theo don gici dieu chinh). Neu nha thou khong dam bao chat\r\nltrang dich vu nhu da de xua t thi nha thdu chi chew thanh toan twang ang vai\r\nchat luting da hoan thanh.\r\n          tip dung clieu khoan ve giam frit thanh toan, Chu ddu tu, Ben mai thdu\r\ncan xciy dung phu luc Hop cl‘Ong, trong do neu yeu cdu ve chat ltrong ddu ra;\r\nmac dO chat Luang co the chap nh'an dwac; bien phap kiem tra, danh gia, xac\r\nBinh mac dO dap irng ye chat Wang caa dich vu do nha thou cung cap (vi du lay\r\nmau phan tech); mire do giam tree thanh toan theo ky thanh town.\r\n       Chi nen dtra cac hang muc co the kiem tra, danh gia, xac Binh chat luting\r\nvao danh myc giam frit thanh town de lam ca sa thanh toan gift a hai ben, tranh\r\nphat sinh tranh chap trong qua trinh thanh town hap gong.\r\n       Trwerng hop Chu ddu tu, Ben mai thdu co nguan Luc tai chinh de\r\n                                                                       chat Luang\r\nkhich nha that 1, khi nha thou hoan thanh viec cung cap dich vu vai chat\r\nxuat sac, co the bó sung clieu khoan ve \"tang gia tri thanh twin\" tren nguyen tac\r\ntwang ttr nhtr doe vai clieu khoan gram frit thanh toan vao E-DKC va E-DKCT.\r\n\f                                        75\r\n            Chiron VI. DIEU KIEN CHUNG CUA HOP BONG\r\n\r\n\r\n  (Chung nay theo bieu mju so 3A sfr dung de lap HSMT gni than phi to van\r\ntheo Thong tu. so 08/2022/TT-BKHDT ngay 31 thong 5 nom 2022 ctia BO trtrung\r\n  BO Ke hoach va Dc''xu tit, quy Binh chi tie't vi& cung cap, clang tai thong tin v\r\n     dau thou va lzra chon nha thou tren N thong mang dau thou Quoc gia)\r\n\f                                       76\r\n          Chtrcrng VII. DIEU KIEN CIJ THE CUA HOP BONG\r\n\r\n\r\n      Trir khi c6 quy dinh kirk, toan b6 E-DKCT phai dugc Ben in6i thau ghi\r\nday du tru6c khi phat hanh E-HSMT.\r\n\r\n E-DKC 1.1      Chu d'au tu là: : Van phOng Dai Truyen hinh Viet Nam\r\n\r\n E-DKC 1.3      Nha thAu:           [ghi ten Nha thau triring thau].\r\n\r\n E-DKC 1.11     Dia diem cung cap dich vu la: Dai THVN, s6 43 Nguyen Chi Thanh,\r\n                Ngoc Khanh, Ba Dinh, Ha Ni,6\r\n               Cac tai lieu sau day ding la m6t phan cfia Hop clang:\r\n E-DKC 2.2\r\n               1.Van ban hgp dong, kern theo cac phu luc hop dong;\r\n               2. Thu chAp thuan E-HSDT va trao hop dong;\r\n               2. Bien ban thucmg thao, hoan thin hop dong; ,\r\n               3. Quyet dinh phe duyet ket qua hp chon nha thau;\r\n               4. E-DKCT dm hgp ding;\r\n               5. E-DKC cila hgp clang;\r\n               6. E-HSDT va cac van ban lam rO E-HSDT dm Nha thau tning thau (neu\r\n               co);\r\n               7. E-HSMT va cac tai lieu situ doi E-HSMT (neu co);\r\n               8. Cac tai lieu kern theo khac (neu co).\r\n E-DKC 5.1      Cac th6ng bao can gfri ve Chi\" dAu tu theo dia chi duai day:\r\n                Nguai nhan: Van phong Dai Truyen hinh Viet Nam.\r\n                Dia chi: S6 43 Nguyen Chi Thanh, Ngoc Khanh, Quan Ba Dinh, Ha\r\n                NOi\r\n                Dien thoai: +84 024.38318118\r\n                Fax:        [ghi so fax, bao g6m ma qudc gia va ma thanh pilaf\r\n                Dia chi email: nxthang@vtv.vn\r\n\r\n E-DKC 6.1      - Gia tri bao dam thuc hien hop dong: 3% gia hop &Ong.\r\n                - Hieu luc dm bao dam thgc hien hop dong: Bao dam thvc hien hop\r\n                clOng c6 hieu luc ke tic ngay hop dong co hieu ly.c cho den het ngay\r\n                cac ben hoan thanh nghia vy theo hop dong, hai ben V bien ban\r\n                nghiem thu va Nha that! chuyen sang nghia vy bao hanh theo quy\r\n                dinh (niu co).\r\n\r\n E-DKC 6.3      Thai han hoan tra bao dam thuc hien hop d'Ong. Ngay sau khi hai ben\r\n                V bien ban thanh l.3 hop dOng.\r\n                                          :\r\n\r\n E-DKC 7.1      Danh sach nha thAu phu: Khong c6\r\n\r\n E-DKC 7.3      Neu cac yeu cAu can thiet khac ve nha thAu phu: Khong c6\r\n\f                                         77\r\nE-DKC 8.2      - ThOi gian   a lien hanh Ma giai: 15 ngay lam viec.\r\n               - Giai guy& tranh chAp: Sau 15 ngay lam vik,ma 2 ben khong hoa\r\n               giai chew thi geri yeu edit giai guy& tranh chap; to chlic giai quyit\r\n               tranh alp la toa an; chi phi giai quyet tranh chap do ben vi pham\r\n               kip dong phai chili.\r\n\r\nE-DKC 12.1     Loai hop d6ng: Trcin gai (khong bao g6m vat to thay thi sera chica).\r\n\r\nE-DKC 12.2    Gia hop d6ng: Co Binh\r\n\r\nE-DKC 13       Dieu chinh thue: float phep ap dung diL chinh thul\r\n\r\nE-DKC 14.1     Tam img: Khong tam ti.ng.\r\n\r\nE-DKC 15.1     Phuong thirc thanh toan:\r\n               - D6ng tien thanh toan: Bang tien D'ong Viet Nam\r\n               - Thanh toan bang chuyen khoan.\r\n\r\nE-DKC 15.3     Giam trir thanh toan: Khong ap dung\r\n\r\nE-DKC 17       1.Phat vi pham hop d6ng : Ap dung\r\n               Trir trutmg hop bAt kha khong theo quy dinh tai Muc 18 E-DKC, neu\r\n               Nha thau khOng that hien mot phan hay toan 1)0 nOi dung cong viec\r\n               theo dung th.Cri hp a neu trong hqp (long thi Chi' dau tu CO the khau\r\n               trir vao gia hop dong mgt khoan tien phat tuong &rig vai : 2% / thang\r\n               cho den khi nOi dung cong viec dO duqc dive, hien. Cac tnr6ng hop\r\n               vi pham khac se chi tiet tai Thuong thao hqp dong.\r\n               2. B6i thuOng thiet hai: Ap dung\r\n               - B6i thuong thiet hai tren coy sa toan b0 thiet hai thirc te, chi tiet theo\r\n               thucmg thao hop d6ng;\r\n\r\nE-DKC          Cac niii dung khac ve hieu chinh, b6 sung hop d6ng: theo Thuong\r\n19.1(c)        thao Hop dong.\r\n\r\nE-D KC 19.4    Truong hop de xudt giai phap tiet kiem chi phi duqc Chi' &Au tu chp\r\n               thuan va giiip giam gia hop (Ring, Chi' dau tu thanh toan cho Nha\r\n               thau 0% gici tri giam gia hap dong.\r\n\r\nE-DKC 20.4    Cac tnrong hop khac: theo Thuong thao Hop d6ng.\r\n\r\nE-DKC 22.1          Chu dau tu thirc hien dankgia chat lucmg dich vu phi tu van theo\r\n              nguyen tac va each thirc nhu. sau: Viec bao tri, sera chi? a, thay the moi\r\n              cac thiet bi khong lam sai tech so voi thong ,s44 thiit ld ban clau clia\r\n              may phcit. Sau bao tri, sera chaa he th6ng van hanh an toan, on clinh va\r\n              clot thong s6 dien dau ra War thiit a ban &i va luon trong tinh trang\r\n              hoot Ong tot nheit, may phat hoot 'Ong on Binh trong theft gian it nil&\r\n              den kin bao tri tie'', theo.\r\n\f                                     78\r\n                    ThZYi han trach nhi@n d6i vai sai sot: có mat trong vOng 04 gia\r\n             de xit lf, sy. ca. Khdc phyc su ca theo yeu cdu tai myc 3.3; Chuang V.\r\n             NA trong qua trinh bao tri ben B lam hit hong, anh hziong gay tan hal\r\n             IIJ kinh d thi phai bai thzrang cue khdc phyc lai trang thai ban ddu. !du\r\n             khong chdp hanh thing cac yeu cdu trong E-HSMT se bi phat (cu thl\r\n             theo thwang than HD). 1■1114 gay anh huang lan phai ch/u trach nhiem\r\n             theo quy clinh awl phap luat..\r\nE-DKC 23.2   Thai gian Nha thau thirc hiO v* thay th&nhan ski': Thai gian la 15\r\n             ngay ke tit ngay nhan cluvc yeu cau thay the nhcin szt dux Chez clau tw.\r\n\f                                       79\r\n                  Chuang VIII. BIEU MAU MP BONG\r\n\r\n\r\n     Chuang nay bao g8m cac biL mau ma sau khi ghi thong tin hoan chinh se\r\ntroy thanh mot phan cua Hop gong. Mau bao lanh thvc hien hop dung va Mau\r\nbao lanh tien tam img danh cho Nha thau trung thau ghi th8ng tin va hoan chinh\r\nsau khi dugc trao hop dung.\r\n\r\n    Mau so 12. Thu chip thOn E-HSDT va trao h9p dOng\r\n    Mau so 13. Hop (fang\r\n    Mau so 14. Bao tanh thuc hiri hop cli'Mg\r\n    Mau so 15. Bao lanh ti&I tam img\r\n\r\n\r\n\r\n\r\n                                                                                 orb\r\n\f                                          80\r\n                                                                            Mau so 12\r\n\r\n           THU' CHAP THU :AN E-HSDT VA TRAO HciP BONG\r\n                                                         , ngay     thang     nam\r\n\r\n       Kinh giri:         [ghi ten va clia chi clia Nha thdu trong thdu] (sau day\r\ng9i tit la \"Nha thou\")\r\n       Ve viec: Thong bao chap thuan E-HSDT va trao hqp &Ong\r\n       Can cu Quyet dinh so nsay thang nam cua Chu dAu tu Van\r\nphong Dai THVN (sau day g9i tat la \"Chu dau tu\") ve viec phe duet ket qua\r\nlua chon nha thAu goi thAu Bao tri he th6ng may phat dien Dai THVN nam 2022\r\n[ghi ten, so hieu goi thou], Ben mai than          [ghi ten Ben mai thou] (sau day\r\ng9i tit la \"Ben mai thou) thong bao: Chir dau tu da chap thuAn E-HSDT va trao\r\nhop d6rig cho Nha thAu de thuc hien goi thAu         [ghi ten, so hieu goi thdu] vai\r\ngia hopp d6ng la         [ghi gia triing thau trong yuyet clinh phe duyet ket qua\r\nlwa ch9n nha thou] yeti thai gian thuc hien ,hop dong la          [ghi thai gian thwc\r\nhien hqp clang trong quyet dinh phe duyet ket qua lwa chpn nha thou].\r\n        De nghi dai dien hop phap cua Nha thou tien hanh hoan thien va ky ket\r\nhop dling veri Chu dau tu, Ben mai thou theo k6 hooch nhu sau:\r\n       - Thai gian hoan thien hop d6ng:      [ghi thoi gian hoan thien           dong],\r\ntai dia diem       [ghi    diem hoar: thien hop dong, trweing hop hoan thien hop\r\ndong tren He thong thi neu r5];\r\n        - Thin gian ky ket hop, clang:    [ghi thai gian ket hop dong; tai dia\r\ndiem        [ghi dia diem ky ket hop dOng], gtiri kern theo Du thao hgp &rig.\r\n        De nghi Nha than thuc hien bien phap bao darn thuc hien hop d6ng theo\r\nMau so 14 Chuang VIII — Bleu            hqp dong cira E-HSMT             so tien     va\r\ntired gian hieu lire              e\r\n                        [ghi tienti twang\r\n                                     n    Ling va the gian co hieu Arc theo quy\r\nBinh tai Myc 6.1 E-DKCT cua E-HSMTJ.\r\n        Van ban nay la mot phin khong the tach rafi dm ho so hgp d6ng. Sau khi\r\nnhan dugc van ban nay, Nha thou phai có van ban chAp thuAn den hoan thien, 14\r\nket hop &rig va thuc hien bien phap bao dam thuc hien hop dOng theo yeu cau\r\nneu teen, trong do nha thou phai cam ket nang luc hien tai cua nha thou van dap\r\n*rig yeu cau cua E-HSMT. Chtir clan tu se tir choi hoan thien, ky ket hop d6ng\r\n     Nha thiu trong truang hop phat hien nang luc hien tai cua nha thou khong\r\ndap Ling yeu cau thuc hien goi thou.\r\n        Neu den ngay thang nam (1) ma Nha than khOng tien hanh hoan\r\nthien, ky ket hop (long hoc tir choi hoan thien, ky ket hgp dong hoc khong\r\nthe hien bien phap bao dam thuc hien hop dOng theo cac yeu cau neu tren thi\r\nNha thou se bi loai va khong dugc hoan tra bao dam du thau.\r\n                                                Dai dien hyp phap cila Ben mini thAu\r\n                                               [ghi ten, chicc danh, ky ten va dong cau]\r\n     Ghi chit:\r\n     (1) Ghi th?yi gian phu hop vai thai gian quy dinh trong Mau bao lanh du thAu.\r\n\f                                                     81\r\n                                                                                               Mau s6 13\r\n                                              HOP HONG(`')\r\n                                                                  , ngay          thong            neim\r\n        Hop dong so:\r\n\r\n        GOi thAu: Bao tri he th6ng may phat dien Dai THVN nam 2022\r\n        ThuOc du Bao tri he th6ng may phat dien Dai THVN nam 2022\r\n        - Can cir(2)       (BO luOt Dan sy. so: 91/2015/QH13 ngay 24/11/2015);\r\n        - Can cir(2)        (Ludt Dau thou so 43/2013/QH13 ngay 26/11/2013);\r\n      - Can cir (2)      ( Nghi clinh so 63/2014/ND-CP ngay 26/6/2014 clia Chinh\r\nphu quy dinh chi tiet thi hanh mot so di eu cua Ludt D au thou ye ltra chon nha thilu);\r\n      - Can cir Quyet dinh s6           ngay       thong        nam        cud Chanh\r\nVan ph6ng Dai Truyen h_inh Viet Nam ye yiec phe duyet ket qua Iva chon nha thou\r\ngOi thou \"Bao tri he thong may phat dien Dai THVN nom 2022\" va 'Thong boo chap\r\nthu4n E-HSDT \\fa trao hop &Ong so           ngay       thing        nam       dm Ben\r\nmgi thou;\r\n      - Can cir bien ban thuang thao, hoan thien hop d6ng da duqc Ben mad thou\r\nya nha thou trung thou ky ngay         thong      nam\r\n      Chung toi, dai dien cho cac ben ic)', hop d6ng, g6m có:\r\n        Chu dAu ttr (sau day goi la Ben A)\r\n        Ten Chu d'au tu:\r\n        Dia chi:\r\n        Dien thoai:\r\n        Fax:\r\n        E-mail:\r\n        Tai khoan:\r\n        Ma s6 thu6:\r\n        Dai dien la ong/ba:\r\n       Chirc vv:\r\n       Gia'y fly quyL kS7 hop d6ng s6                     ngdy        thong         nam         (tricong hop\r\ncitrac uy quyen).\r\n       Nha than (sau day goi la Ben B)\r\n        Ten nha thou:\r\n\r\n    Can mer quy md tinh chdt cua g6i thdu, ndi dung hgp ddng theo rah nay c6 the sera ddi, bd sung cho pith he\r\n     dOC biet la ddi vdi cac n5i dung khi tinrang thao cd su khcic biet so vii E-DKCT.\r\n(2) Cdp nhat cac van ban quy phgm phap ludt theo quy dinh hien hanh.\r\n\f                                         82\r\n      Dia chi:\r\n      Dian thoai:\r\n      Fax:\r\n      E-mail:\r\n      Tai khoan:\r\n      Ma so thua:\r\n      Dai din la ong/ba:\r\n      Chdc vu:\r\n      Giay dy guyan 14 hop gong so            ngay        thang          nam\r\n(trwong hop clu'oc uy quyen).\r\n      Hai ben thOa thuan 14 kat hop dong cung cap dich vu veri cac rkii dung sau:\r\n       Dieu 1. DOi ttnyng hop don\r\n       D'Oi Wong cda hop 6ng la cung cap cac dich vu dugc neu chi fiat tai Phu lye\r\nkern theo.\r\n      Dieu 2. Thanh phan luyp dOng\r\n      Thanh phan hop &Ong Ira thd to tru tien phap 13'7 nhu sau:\r\n      1.Van ban hop dong (kern theo Pham vi cung cap va bang gia cung cac Phu\r\nluc khac);\r\n      2. Bien ban thuang thao, hoan thin hop 6ng;\r\n      3. Quyat dinh phe duyat kat qua lira chon nha thau;\r\n      4. E-DKCT dm hop dOng;\r\n      5. E-DKC dm hop d\"Ong;\r\n      6. E-HSDT va cac van ban lam ro E-HSDT cda nha thau trong thau (neu có);\r\n      7. E-HSMT va cac tai lieu sira doi E-HSMT          co);\r\n      8. Cac tai lieu kern theo khac (neu co).\r\n      Dieu 3. Trach nhiem ciia Ben A\r\n      Ben A cam kat thank toan cho Ben B theo gia hop d6'ng quy dinh tai Dieu 5\r\ndm hop dOng nay theo phuorng thdc dugc quy dinh tai E-DKCT ctia hop &rig ding\r\nnhu thgc hien day du nghia vu va trach nhiem khac dugc quy dinh tai E-DKC va E-\r\nDKCT dm hop citing.\r\n      Dieu 4. Trach nhiem ciia Ben B\r\n      Ben B‘cam kat cung cap cho Ben A day du cac dich vu nhu quy dinh tai Dieu\r\n1 cda hop (long nay, dong tiled cam ket thurc hien day, du cac nghia vu va trach\r\nnhiem dtxgc neu trong dieu kin chung va dieu kin cu the cila hop dong.\r\n\f                                     83\r\n      Dieu 5. Gia hop ding va phiro.ng thik thanh toan\r\n      1.Gia hop ding: [ghi ra gia tri Ming so, bang chit' va cljng tien kJ', hop clang].\r\n      2. Phuang thirc thanh town: Thanh toan bang chuyen khoan\r\n      Dieu 6. Lo#i licrp deng: Tron goi\r\n      Dieu 7. Thai gian thtyc hi?n harp deng:     [ghi thoi gian thuv hiM hop\r\n(long phi' hop vol quy clinh tai Myc 10 E-DKC, E-HSDT va ket qua thuvng thao,\r\nhoan thin hop clong gifia hai ben].\r\n      Dieu 8. Hi0 Igc htyp dOng\r\n      1.Hop ding c6 hiCe'u lkrc ke tir   [ghi cu the ngay có hieu luc cita hop clang].\r\n       2. Hop ding het hieu luc sau khi hai ben tien hanh thanh ly hop ding theo\r\nlust dinh.\r\n       Hop ding duo( 14p thanh b6, Chu dau to                    nha thAu gift     b6,\r\ncac b6 hop ding co gia tri phap ly nhu nhau.\r\nDAI DItN HOP PHAP CCU NHA. THAU DAI DICN HOP PHAP CiJA CHU DAU ill\r\n[ghi ten, chic( danh, ky ten va clang ddu] ten, chtic danh, ky ten va clang &Jul\r\n\f                                      84\r\n                     PH1J LVC BANG GIA HOP BONG\r\n\r\n         (Kern theo hip difing so      , ngay      thang      nam       )\r\n\r\n      Phu luc nay duvc lap tren ca so. bang chao gia du thju clia Nha thau\r\n                                                                        : theo\r\ncac Mau bang gia du thou twang ting neu tai E-HSM7' va cac thoa thuan ,da chat\r\nAyr trong qua trinh thwong thao, ham thin hop dong, trong do bao Om don\r\ngia, thimh tien cho ding hang muc, not dung cong viec.\r\n\f                                         85\r\n                                                                           MAu so 14\r\n                    BAO LANH THVC HIEN HciP BONG\r\n\r\n\r\n                                                 , ngay       thang        nam\r\n\r\n\r\n         Kinh              [ghi ten Chii dau tu] (sau day g9i la \"Chtl dAu tu\")\r\n\r\n   , Theo de n                   [ghi ten Nha thou] (sau day g9i la \"Nha thau\") la nha\r\nthau da tang thau goi thau ,         [ghi ten goi thau] va cam ket 14/ ket hcp dong\r\ncung cap dich vu cho goi thau ten (sau day gçi la \"Hgp dong\"); (1)\r\n  , Theo quy dinh trong E-HSMT (hoa:c hop djng), Nha thau phai nOp cho Chit\r\ndau tu bao lath dm mot ngan hang voi mot khoan tien xac dinh de bao dam nghia\r\nvu va trach nhiem cua minh trong viec thuc hien hgp &Ong;\r\n        Chung toi,       [ghi ten cfia ngan hang] a        [ghi ten quacc gia ho0c vung\r\nMinh the)] c6 thrt sa clang ky tai      [ghi dia chi czia ngan hare] (sau day g9i la\r\n\"Ngan hang\"), xin cam ket bao lath cho viec thuc hien hop dong cua Nha thau vai\r\nso tien la       [ghi ro gia tri twang Wng bang so, bang chit va clang tien sit dung\r\ntheo quy dinh tgi Myc 6.1 E-DKCT czia E-HSMT]. Chung toi cam ket thanh toan vo\r\ndieu kien, khOng huy ngang cho Chit dau tu bat dr khoan tien nao trong giai han\r\n       [ghi so tien bao lath] nhu da neu tr'en, khi c6 van ban dm Chit dau tu thOng\r\nbao Nha thau vi pham hop Tong trong th6i hart hieu luc cua bao lath thgc hien hgp\r\n(long.\r\n        Bao lath nay c6 hieu luc ke tEr ngay phat hanh cho den het ngay         thang\r\nnam (3).\r\n                                           Dai dien hcfp Oat) cua ngfin hang\r\n                                         [ghi ten, chav danh, ky ten va dong deny\r\n\r\n      Ghi chit:\r\n      (1) Neu ngan hang bao l'anh yeu eau phai c6 hop d6ng da ky mai cap giay\r\nbao lath thi Ben mai thAu se bac) cao Chit dau tu xem xet, quyet dinh. Trong\r\ntnrong hop nay, clop ten c6 the sua lai nhu sau:\r\n  , \"Theo de n                [ghi ten Nha th4u] (sau day goi la \"Nha thau\") la nha\r\nthau tning thau gal thau      [ghi ten goi thilu] da ky hop dong so_ [ghi so hop\r\n&Ong] ngay thang nam (sau day ggi la \"Hgp dong\").\"\r\n      (2) Dia chi ngan hang: ghi rO dia chi, s6 dien thoai, s6 fax, e-mail de lien he.\r\n       (3) Ghi thoi han phit hop vai yeu c'au quy dinh tai Muc 6.1 E-DKCT.\r\n\f                                             86\r\n                                                                                              MAu so 15\r\n                                             UNG (1) Not Verified\r\n                         BAO LANH TIEN TAM Signature\r\n                                             Nội dung được ký số bởi:\r\n                                         , ngay                  thang            nam\r\n                                             Tên đơn vị: VĂN PHÒNG ĐÀI TRUYỀN HÌNH VIỆT NAM\r\n                                             Mã số thuế: 0101567589-007\r\n                                                          Thời gian ký: 31-01-2023 02:54:36\r\n\r\n\r\n\r\n\r\n           Kinh           [ghi ten Chu cau to ] (sau day goi la \"Chil dau to \" )\r\n                            [ghi ten h9p clang, so hqp clang/\r\n\r\n\r\n         Theo dieu khoan ve tam img neu trong dieu kien cu the ciia hop d6ng,\r\n [ghi ten va cilia chi cfla nha thju] (sau day goi la \"Nha thau\") phai n6p cho Chu dau\r\n to       bao lanh ngan hang de,bao dam nha thau sir dung diing mvc dich khoan tier'\r\n tam img         [ghi r5 gia tri bang so, bang chic va ciong tien sic dung] cho viec thuc\r\n hien hop dong;\r\n         Chung toi,        [ghi ten cna ngan hang] a         [ghi ten quac gia hoac vitng\r\n lanh tho] c6 tri sa clang k5/ tai        [ghi Ma chi cna ngan hane] (sau day ggi la\r\n \"Ngan hang\"), theo yeu cau cua Chit dau tu, dong 3\", v8 dieu kien, khorig huy ngang\r\n  va khong yeu cau nha thau phai xem xet tnrac, thanh toan cho Chu dau to khi Chu\r\n  dau to c6 yeu cau vai mot khoan tien khOng vuqt qua             [ghi r5 gici tri bang so,\r\n  bang chic va clong ti en sic dung theo quy clinh tai Muc 14.1 E-DKCT ena E-HSMT].\r\n.        Ngoai ra, chUng toi dOng y rang cac thay d6i, b6 sung hoac dieu chinh cac\r\n  dieu kien cua hcip dong hoac dm bat kSr tai lieu nao lien quan tai hgp dOng dugc ky\r\n  gifra Nha thau va Chu dau tu se Ichong lam thay doi bat 1(5/ nghia Int nao cua chiing\r\n  toi theo bao lanh nay.\r\n         Giatri cua bao lanh nay se dugc giam dan tucmg img vai so tien tam img\r\n  ma Chu dau tu thu hOi qua cac IcS/ thanh toan quy dinh tai Dieu 5 dm Hop dong\r\n  sau khi nha thau xuat trinh van ban xac nhan cua Chu (tau tu ye so tien da thu\r\n  hoi trong cac kS, thanh toan.\r\n              lanh nay co hieu luc tir ngay nha thau nhan dugc khoan tam img theo\r\n  hgp dong cho den ngay           thang, narn       (3) hoac khi Chu' dau thu hOi het so\r\n  tien tarn img,     theo ngay nao den sam hon.\r\n                                                  Hai dien hop phap ciia ngan hang\r\n                                                  [ghi ten, chic danh, k-f) ten va cking &du]\r\n      (ihi chic\r\n      (1) Can cir dieu kien cu the dm goi thau ma quy dinh ph6 hop vai yeu cau quy\r\n dinh tai Mvc 14.1 E-DKCT.\r\n      (2) Dia chi ngan hang: ghi rO dia chi, s6 dien thoai, s6 fax, e-mail de lien he.\r\n      (3) Nga): hoan thanh viec cung cap dich vu quy dinh trong hop d6ng. Trong\r\n truang h9p can gia han thai gian thuc hien hop dong thi yeu cau gia han thai gian\r\n co hieu luc cUa bao lanh tien tam img."}