{"text":"--- Tệp: 7a2. Phan 2. Chuong V_Yeu cau ve ky thuat.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n    Mục 1. Yêu cầu về kỹ thuật\r\n    Yêu cầu về kỹ thuật bao gồm yêu cầu kỹ thuật (mang tính kỹ thuật thuần\r\ntúy) và các yêu cầu khác liên quan đến việc cung cấp hàng hóa (trừ giá). Yêu\r\ncầu về kỹ thuật phải được nêu đầy đủ, rõ ràng và cụ thể để làm cơ sở cho nhà\r\nthầu lập E-HSDT.\r\n    Trong yêu cầu về kỹ thuật không được đưa ra các điều kiện nhằm hạn chế sự\r\ntham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu gây ra\r\nsự cạnh tranh không bình đẳng, đồng thời cũng không đưa ra các yêu cầu quá cao\r\ndẫn đến làm tăng giá dự thầu hoặc làm hạn chế sự tham gia của các nhà thầu, không\r\nđược nêu yêu cầu về tên, ký mã hiệu, nhãn hiệu cụ thể của hàng hóa.\r\n     Trường hợp không thể mô tả chi tiết hàng hóa theo đặc tính kỹ thuật, thiết kế\r\ncông nghệ, tiêu chuẩn công nghệ thì có thể nêu nhãn hiệu, catalô của một sản\r\nphẩm cụ thể để tham khảo, minh họa cho yêu cầu về kỹ thuật của hàng hóa nhưng\r\nphải ghi kèm theo cụm từ “hoặc tương đương” sau nhãn hiệu, catalô đồng thời\r\nphải quy định rõ nội hàm tương đương với hàng hóa đó về đặc tính kỹ thuật, tính\r\nnăng sử dụng, tiêu chuẩn công nghệ và các nội dung khác (nếu có) để tạo thuận\r\nlợi cho nhà thầu trong quá trình chuẩn bị E-HSDT mà không được quy định tương\r\nđương về xuất xứ.\r\n    Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n    1.1. Giới thiệu chung về dự án, gói thầu\r\n      - Tóm tắt về dự án: Mua sắm VTTB và dầu nhờn cho máy phát điện Diesel\r\n- Điện lực Phú Quý.\r\n      - Tên gói thầu: Mua sắm VTTB và dầu nhờn cho máy phát điện Diesel.\r\n      - Địa điểm thực hiện dự án: Tại Kho Công ty Điện lực Bình Thuận (Đ/c:\r\nKm3, QL 28, Xã Hàm Liêm, Huyện Hàm Thuận Bắc).\r\n     - Quy mô của dự án: Khối lượng theo bảng phạm vi cung theo Mẫu số 01A.\r\nPhạm vi cung cấp;\r\n     - Yêu cầu về cung cấp hàng hóa thuộc gói thầu: Cung cấp lọc và dầu nhờn\r\ncho máy phát điện Diesel.\r\n      - Thời gian thực hiện gói thầu: Trong vòng 120 ngày kể từ ngày hợp đồng\r\ncó hiệu lực (hợp đồng có hiệu lực sau 07 ngày kể từ ngày ký). Trong đó:\r\n      + Thời gian giao hàng là 60 ngày kể từ ngày hợp đồng có hiệu lực.\r\n       + Thời gian thanh toán là 60 ngày kể từ ngày chủ đầu tư nhận được các giấy\r\ntờ liên quan\r\n      - Những thông tin khác: Không có.\r\n    1.2. Yêu cầu về kỹ thuật\r\n\f   Hàng mới 100%, chưa qua sử dụng và phải đáp ứng các yêu cầu kỹ thuật sau:\r\n     a. Đối với VTTB (từ Stt 1 đến 4 thuộc mẫu số 01A. Phạm vi cung cấp):\r\nÁp dụng mã số cơ phận của máy phát điện do chính hãng Cummins sản xuất, công\r\nsuất 500kW, mã hiệu VTA28 cho từng loại vật tư phụ tùng.\r\n    b. Đối với VTTB (từ Stt 5 đến 7 thuộc mẫu số 01A. Phạm vi cung cấp):\r\nÁp dụng mã số cơ phận của máy phát điện do chính hãng Caterpillarsản xuất,\r\ncông suất 1.000kW, mã hiệu 3512B cho từng loại vật tư phụ tùng\r\n    b. Đối với Dầu nhờn 15W40-CH4 và dầu nhờn 15W40-CI4 (từ Stt 8 và 9\r\nthuộc mẫu số 01A. Phạm vi cung cấp):\r\n     - Áp dụng Quy chuẩn kỹ thuật Quốc gia: QCVN 14:2018/BKHCN Quy\r\nchuẩn kỹ thuật quốc gia về dầu nhờn động cơ đốt trong và sửa đổi 1:2018 QCVN\r\n14:2018/BKHCN Quy chuẩn kỹ thuật quốc gia về dầu nhờn động cơ đốt và được\r\nphép sử dụng dấu hợp quy (CR) đối với Dầu nhờn 15W40-CH4 và Dầu nhờn\r\n15W40-CI4:\r\n     + Giấy chứng nhận phù hợp với Quy chuẩn kỹ thuật Quốc gia: QCVN\r\n14:2018/BKHCN và sửa đổi 1:2018 QCVN 14:2018/BKHCN và được phép sử\r\ndụng dấu hợp quy (CR) đối với dầu nhờn 15W40-CH4 và dầu nhờn 15W40-CI4;\r\n     + Tài liệu Công bố tiêu chuẩn kỹ thuật của nhà sản xuất, nhà nhập khẩu theo\r\nquy định đối với dầu nhờn 15W40-CH4 và dầu nhờn 15W40-CI4 đã được cấp\r\nGiấy chứng nhận phù hợp với Quy chuẩn kỹ thuật Quốc gia: QCVN\r\n14:2018/BKHCN và sửa đổi 1:2018 QCVN 14:2018/BKHCN và được phép sử\r\ndụng dấu hợp quy (CR) đối với dầu nhờn 15W40-CH4 và dầu nhờn 15W40-CI4.\r\n    Ghi chú : Hàng hóa trong hồ sơ dự thầu phải ghi rõ mã hiệu, nguồn gốc, xuất\r\nxứ, chỉ tiêu chất lượng\r\n   1.3. Các yêu cầu khác\r\n      1.3.1. Yêu câu khác:\r\n   - Nhà thầu cung cấp theo E-HSDT:\r\n     + Giấy chứng nhận phù hợp với Quy chuẩn kỹ thuật Quốc gia: QCVN\r\n14:2018/BKHCN và sửa đổi 1:2018 QCVN 14:2018/BKHCN và được phép sử\r\ndụng dấu hợp quy (CR) đối với dầu nhờn 15W40-CH4 và dầu nhờn 15W40-CI4;\r\n    + Tài liệu Công bố tiêu chuẩn kỹ thuật của nhà sản xuất, nhà nhập khẩu theo\r\nquy định đối với dầu nhờn 15W40-CH4 và dầu nhờn 15W40-CI4 đã được cấp\r\nGiấy chứng nhận phù hợp với Quy chuẩn kỹ thuật Quốc gia: QCVN\r\n14:2018/BKHCN và sửa đổi 1:2018 QCVN 14:2018/BKHCN và được phép sử\r\ndụng dấu hợp quy (CR) đối với dầu nhờn 15W40-CH4 và dầu nhờn 15W40-CI4\r\n    - Yêu cầu nhà thầu cung cấp các tài liệu liên quan đến phần yêu cầu của Mục\r\n3. Tiêu chuẩn đánh giá về kỹ thuật thuộc Chương III. TIÊU CHUẨN ĐÁNH GIÁ\r\nE-HSDT;\r\n   - Nhà thầu phải chào đáp ứng tiến độ giao hàng là 60 ngày kể từ ngày hợp\r\nđồng có hiệu lực;\r\n\f   1.3.2. Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện\r\npháp tổ chức cung cấp hàng hóa:\r\n                                              Signature\r\n    - Loại dầu nhờn hiện đang sử dụng cho các máy       Cummins    Not Verified\r\n                                                                          tại Điện lực Phú\r\n                                              Nội dung được ký số bởi:\r\nQuý là dầu nhờn do hãng Cummins Vavoline sảnMãxuất;\r\n                                              Tên đơn vị: CÔNG TY ĐIỆN LỰC BÌNH THUẬN\r\n                                                 số thuế: 0300942001-012\r\n                                                      Thời gian ký: 10-02-2023 02:56:56\r\n\r\n    - Và, loại dầu nhờn hiện đang sử dụng cho các máy Perkins và Caterpillar tại\r\nĐiện lực Phú Quý là dầu nhờn 15W40-CI4 do hãng Shell sản xuất\r\n     + Nếu nhà thầu chào sản phẩm của hãng sản xuất khác so với hiện hữu thì\r\nyêu cầu nhà thầu nộp bảng cam kết là sản phẩm chào thầu có thể pha trộn với dầu\r\nnhờn hiện hữu hiện đang sử dụng cho các máy Cummins, Perkins và Caterpillar\r\ntại Điện lực Phú Quý trong vòng 12 tháng không xảy ra hiện tượng sự cố về dầu\r\nnhờn;\r\n     + Hoặc: Nếu nhà thầu chào sản phẩm của hãng sản xuất khác so với hiện hữu\r\nnhưng không đảm bảo sản phẩm chào thầu có thể pha trộn với dầu nhờn hiện hữu\r\nhiện đang sử dụng cho các máy Cummins, Perkins và Caterpillar tại Điện lực Phú\r\nQuý thì nhà thầu phải cam kết là sẽ tiến hành xúc rửa hết dầu nhờn hiện hữu trong\r\n06 máy Cummins, 02 máy Perkins và 05 máy Caterpillar và sau đó mới tiến hành\r\nđưa sản phẩm mới do nhà thầu chào vào sử dụng. (Tất cả chi phí phục vụ cho xúc\r\nrửa máy do nhà thầu chịu).\r\n     Ghi chú: Nếu nhà thầu chào không đúng hoặc là không đầy đủ theo các yêu\r\ncầu mục 1.2.) và mục 1.3.) thuộc phần 2. yêu cầu kỹ thuật thì xem như E-HSDT\r\ndo nhà thầu cung cấp không đáp ứng theo yêu cầu E-HSMT\r\n    Mục 2. Bản vẽ: Không yêu cầu\r\n    E-HSMT này gồm có các bản vẽ trong danh mục sau đây [trường hợp không\r\ncó bản vẽ kèm theo thì phải ghi rõ “Không có bản vẽ”]:\r\n\r\n                                     Danh mục bản vẽ\r\n\r\n     Bản vẽ số                   Tên bản vẽ                                Mục đích sử dụng\r\n\r\n\r\n\r\n\r\n    Trường hợp có bản vẽ thì phải đính kèm theo bản vẽ.\r\n    Mục 3. Kiểm tra và thử nghiệm: Không yêu cầu\r\nCác kiểm tra và thử nghiệm cần tiến hành gồm có:____ [ghi danh sách các kiểm\r\ntra và thử nghiệm]"}