{"text":"--- Tệp: CHUONG V. YEU CAU KY THUAT.pdf ---\nCHƯƠNG V. YÊU CÀU KỸ THUẬT\r\n\r\nI. Giới thiệu chung về gói thầu\r\n1. Tên gói thầu: Cung cấp dịch vụ bảo trì định kỳ, thay thé vật tư định kỳ cho máy\r\nphát điện khu B và máy bơm chữa cháy động cơ máy nô\r\n2. Địa điểm thực hiện: 215 Hồng Bàng, Phường 11, Quận 5, TP.HCM\r\n3. Thời gian thực hiện hợp đồng: 12 tháng kể từ ngày hợp đồng có hiệu lực.\r\nIL. Giới thiệu hệ thống máy phát điện và bơm chữa cháy\r\n1. Máy phát điện Kohler: số lượng 1 máy\r\n- Công suất: 500kVA\r\n- Đầu phát điện: Kohler\r\n- Động cơ: Volvo\r\n- Năm hoạt động: 2006\r\n\r\n2. Máy phát điện Denyo: số lượng 1 máy\r\n- Công suât: 195kVA\r\n- Đầu phát điện: Denyo\r\n- Động cơ: Komatsu\r\n- Năm hoạt động: 2000\r\n\r\n3. May chữa cháy Tohatsu VC52AS\r\n- Công suât: 30kW\r\n- Động cơ: Tohatsu\r\n- Nhiên liệu: xăng pha nhớt\r\n- Năm hoạt động: 2010\r\n\r\n4... Máy chữa cháy Iveco N45 MNSF40.10\r\n- Công suất: 109kW\r\n- Động cơ: Iveco\r\n- Nhiên liệu: Diesel\r\n- Năm hoạt động: 2015\r\n\r\nII Yêu cầu kỹ thuật :\r\n1. Yêu cầu về dịch vụ bảo trì:\r\na. Yéu cầu chung\r\n\r\n- Thực hiện bảo trì 4 lằn/năm khoảng 3 tháng 1 lần\r\n+ Lần 1: Thực hiện bảo trì động cơ máy phát điện, bơm chữa cháy.\r\n\r\n+ Lần 2: Thực hiện bảo trì động cơ máy phát điện, bơm chữa cháy, thay thế vật tư\r\nđịnh kỳ và vật tư hư hỏng.\r\n\r\n+ Lần 3: Thực hiện bảo trì động cơ, đầu phát máy phát điện và bom chữa cháy.\r\n\r\n+ Lần 4: Thực hiện bảo trì động cơ máy phát điện, bơm chữa cháy.\r\n\f2\r\n\r\n- Thời gian thực hiện công việc bảo trì theo yêu cầu của Bệnh viện kề cả ngày thứ\r\n7, chủ nhật, ngày nghỉ, ngày lễ.\r\n\"= Có mặt tại Bệnh viện để khắc phục sự cố trong vòng 2 giờ kể từ khi nhận được\r\nthông báo.\r\n- Đảm bảo có đầy đủ dụng cụ, vật tư đề khắc phục sự cố trong thời gian không quá\r\n48 giờ.\r\n- Thực hiện công việc bảo trì trên từng máy, đảm bảo trong thời gian thực hiện nếu\r\ncó mất điện thì máy phát điện còn lại phải trong chế độ sẵn sàng cung cấp điện.\r\n- Đảm bảo các máy phát điện, bơm chữa cháy, hoạt động bình thường sau khi công\r\nviệc bảo trì hoàn tất theo từng đợt bảo trì.\r\n- Thực hiện thay thế các vật tư định kỳ, các vật tư hư hỏng tại mục 2 “Yêu cầu về\r\nvật tư”. Thời gian thực hiện được bd trí vào lần bảo tri thứ 2 trong 4 lần bảo trì trong\r\nnăm.\r\n- Khi bảo trì lần thứ 3 nhà thầu phải lập đanh mục vật tư cần thay thế định kỳ theo\r\nkhuyến cáo của hãng, vật tư hư hỏng (nếu có) gởi cho Bệnh viện nhằm chuẩn bị hồ\r\nsơ mua sắm.\r\n- Chịu mọi trách nhiệm an toàn lao động, vệ sinh, an ninh, trật tự, an toàn PCCC\r\nkhi thực hiện công việc tại Bệnh viện.\r\n- Huấn luyện vận hành cho Bệnh viện (Nếu có yêu cầu).\r\n. Yêu cầu về phần mềm\r\n- Có phần mềm kết nối với máy phát điện dé kiểm tra lỗi và cài đặt thông số (áp\r\ndụng cho máy phát điện Kohler 500kVA).\r\nYêu cầu về bảo trì động cơ máy phát điện\r\n» Kiểm tra tổng thể\r\n- Tải về lịch sử sử dụng của máy dé phân tích (áp dụng cho máy Kohler).\r\n- Kiểm tra xung quanh máy phát điện (rò rỉ, mức nhớt, mức nhiên liệu, cặn nhiện\r\nliệu, bồn chứa nhiên liệu, mức nước làm mát, mức nước axit và kiểm tra lỏng ốc)\r\nmáy phát điện cần bảo trì.\r\n- Chạy máy không tải để kiểm tra tổng thể trước khi bảo trì. Kết hợp với việc kiểm\r\ntra đầu phát điện.\r\n- Kiểm tra vết nứt, lỏng bulong và cao độ của bộ giảm chấn.\r\n- Kiểm tra vết nứt, rò rỉ của bộ giảm xóc.\r\n> Kiếm tra nhớt bôi trơn\r\n- Kiểm tra mức nhớt.\r\n- Kiểm tra chất lượng nhớt (quan sát bằng mắt để đánh giá sự trộn lẫn nhớt với\r\nnhiên liệu hoặc nước).\r\n\f» Kiếm tra hệ thông nhiên liệu\r\n- Kiêm tra mức nhiên liệu bon dâu cap.\r\n- Kiểm tra cặn nhiên liệu (xả bỏ nước hoặc cặn nhiên liệu trong bon).\r\n\r\n- Bảo trì lọc tách nước (xả nước trong lọc bầu tách nước dé không đóng cặn và vệ\r\nsinh bên trong lọc tách nước).\r\n\r\n- Vệ sinh lọc dầu (bao gồm lọc bơm tay ở bơm cao áp).\r\n\r\n- Kiểm tra sự lỏng, nứt, và mòn của ống đỡ thanh nhiên liệu.\r\n\r\n- Kiểm tra thanh điều khiển nhiên liệu và khớp bi.\r\n\r\n- Kiểm tra và hiệu chỉnh thời điểm phun nhiên liệu.\r\n\r\n- Kiểm tra và siết lại bulong khớp nối bơm cao áp.\r\n\r\n» Kiếm tra hệ thống khởi động\r\n\r\n- Kiểm tra chức năng tủ sạc bình ắc quy.\r\n\r\n- Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.\r\n\r\n- Kiểm tra dòng điện và điện áp thực bằng dụng cụ đo và ampere kìm.\r\n\r\n- Kiểm tra các chức năng sạc thường và sạc nhồi.\r\n\r\n- Kiểm tra các tín hiệu đèn phù hợp với điệu kiện thực tế.\r\n\r\n- Kiểm tra ắc quy (mức dung dịch, tỷ trọng - tỷ trọng khoảng 1.22~1.28).\r\n\r\n- Bảo trì các cọc bình ắc quy (vệ sinh, siết lại bulong, thay thế hư hỏng nếu có).\r\n\r\n- Kiểm tra lại chất lượng bình bằng máy kiểm tra bình ắc quy.\r\n\r\n- Bảo trì và kiểm tra chức năng của dynamo sạc bình.\r\n\r\n- Kiểm tra dây đai của dynamo (kiểm tra tổng quan, các vết nứt, điều chỉnh lại độ\r\ncăng dây đai băng dụng cụ chuyên dùng).\r\n\r\n- Kiểm tra dòng sạc giữa dynamo và bình ắc quy.\r\n\r\n- Bảo trì và kiểm tra motor đề khởi động (điểm tiếp xúc relay an toàn).\r\n\r\n> Kiếm tra hệ thống làm mát\r\n\r\n- Kiểm tra mức nước làm mát và nồng độ ( nồng độ xấp xi 30-35%).\r\n\r\n- Kiểm tra két nước (kiểm tra rỉ sét và ăn mòn bên trong và bên ngoài kết nước).\r\n- Trong trường hợp bị rò rỉ nhỏ, sẽ dùng keo đặc biệt để bịt lỗ rò rỉ (nhà thầu phải\r\nxử lý ngay trong đợt bảo trì).\r\n\r\n- Kiểm tra và điều chỉnh lại độ căng dây đai của cánh quạt giải nhiệt bằng dụng cụ\r\nchuyên dùng.\r\n\r\n- Bơm mỡ cho trục dẫn cánh quạt. Kiểm tra bạc đạn vận hành trơn tru (kiểm tra\r\nnhiệt độ bằng súng bắn đo nhiệt độ).\r\n\fd.\r\n\r\n4\r\n\r\n- Kiểm tra rò rỉ tại bơm nước va ông bom nước Vệ sinh ông bơm nước và sơn lại\r\nxung quanh bơm nước nêu cân.\r\n» Kiểm tra hệ thống cấp gió và thải gió\r\n- Kiểm tra các lỗ của lọc gió. Vệ sinh tâm lưới lọc bằng nước sạch với chất tẩy rửa\r\ntrung tính. Vệ sinh lọc gió băng khí nén.\r\n- Bảo trì và kiểm tra hệ thông gió nạp. Siét lại các kẹp giữ của hệ thông gió vào.\r\nVà kiểm tra các rò rỉ từ các ống cao su. Kiểm tra và vệ sinh bộ tăng áp (bên gió\r\nnạp).\r\n- Kiểm tra rò rỉ hay vết nứt tại ông nhún khí xả, nêu xung quanh ông nhún khí xả\r\nvà bộ tăng áp có màu đen (Tháo tâm chăn cách nhiệt dé kiểm tra) và tháo xả nước\r\nở ông pô.\r\n> Chạy máy kiêm tra sau khi bảo trì và vệ sinh\r\n- Chay thử máy phát sau bảo trì và kiêm tra không rò rỉ nhiên liệu, nhớt, nước va\r\nkhí thải.\r\n- Kiểm tra màu khói (Ống xả khói và ông thông hơi) bằng trực quan.\r\nNghe tiêng động lạ và rung động bat thường.\r\n- Vệ sinh máy phát điện, bơm chữa cháy và khu vực xung quanh, nếu cần, sơn lại\r\nnhững phân quan trọng và những khu vực rỉ sét băng màu sơn gốc (Chỉ sơn cho\r\nđộng cơ và dau phat).\r\nYêu cầu về bảo trì động cơ bơm chữa cháy\r\n\r\nsẨ A A\r\n> Kiêm tra tông thê\r\n- Kiểm tra xung quanh bơm chữa cháy (rò rỉ, mức nhớt, mức nhiên liệu, cặn nhiện\r\nliệu, bồn chứa nhiên liệu, mức nước làm mát, mức nước axit và kiểm tra lỏng ốc)\r\nbơm chữa cháy cân bảo trì.\r\n- Kiểm tra vết nứt, lỏng bulong và cao độ của bộ giảm chấn.\r\n- Kiểm tra vết nứt, rò rỉ của bộ giảm xóc.\r\n> Kiểm tra nhớt bôi trơn\r\n- Kiểm tra mức nhớt.\r\n- Kiểm tra chất lượng nhớt (quan sát băng măt đề đánh giá sự trộn lẫn nhớt với\r\nnhiên liệu hoặc nước).\r\n> Kiểm tra hệ thống nhiên liệu\r\n- Kiểm tra mức nhiên liệu bồn dầu cấp.\r\n- Kiểm tra cặn nhiên liệu (xả bó nước hoặc cặn nhiên liệu trong bồn).\r\n\r\n- Bảo trì lọc tách nước (xả nước trong lọc bầu tách nước đề không đóng cặn và vệ\r\nsinh bên trong lọc tách nước).\r\n\f5\r\n\r\n- Vệ sinh lọc dầu (bao gồm lọc bơm tay ở bơm cao áp).\r\n\r\n- Kiểm tra sự lỏng, nứt, và mòn của ống đỡ thanh nhiên liệu.\r\n\r\n- Kiểm tra thanh điều khiển nhiên liệu và khớp bi.\r\n\r\n- Kiểm tra và hiệu chỉnh thời điểm phun nhiên liệu.\r\n\r\n- Kiểm tra và siết lại bulong khớp nối bơm cao áp.\r\n\r\n> Kiếm tra hệ thống khởi động\r\n\r\n- Kiểm tra chức năng tủ sạc bình ắc quy.\r\n\r\n- Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.\r\n\r\n- Kiểm tra dòng điện và điện áp thực bằng dụng cụ đo và ampere kìm.\r\n\r\n- Kiểm tra các chức năng sạc thường và sạc nhồi.\r\n\r\n- Kiểm tra các tín hiệu đèn phù hợp với điều kiện thực tế.\r\n\r\n- Kiểm tra ắc quy (mức dung dịch, tỷ trọng - tỷ trong khoảng 1.22~1.28).\r\n\r\n- Bảo trì các cọc bình ắc quy (vệ sinh, siết lại bulong, thay thế hư hỏng nếu có).\r\n\r\n- Kiểm tra lại chất lượng bình bằng máy kiểm tra bình ắc quy.\r\n\r\n- Bảo trì và kiểm tra chức năng của dynamo sạc bình.\r\n\r\n- Kiểm tra dây đai của dynamo (kiểm tra tổng quan, các vết nứt, điều chỉnh lại độ\r\ncăng dây đai băng dụng cụ chuyên dùng).\r\n\r\n- Kiểm tra dòng sạc giữa dynamo và bình ắc quy.\r\n\r\n- Bảo trì và kiểm tra motor đề khởi động (điểm tiếp xúc relay an toàn).\r\n\r\n> Kiểm tra hệ thống làm mát\r\n\r\n- Kiểm tra mức nước làm mát và nồng độ (nồng độ xấp xỉ 30-35%).\r\n\r\n- Kiểm tra két nước (kiểm tra rỉ sét và ăn mòn bên trong và bên ngoài kết nước).\r\n- Trong trường hợp bị rò rỉ nhỏ, sẽ dùng keo đặc biệt để bịt lỗ rò rỉ (nhà thầu phải\r\nxử lý ngay trong đợt bảo trì).\r\n\r\n- Kiểm tra và điều chỉnh lại độ căng dây đai của cánh quạt giải nhiệt bằng dụng cụ\r\nchuyên dùng.\r\n\r\n- Bơm mỡ cho trục dẫn cánh quạt. Kiểm tra bạc đạn vận hành trơn tru (kiểm tra\r\nnhiệt độ băng súng băn đo nhiệt độ).\r\n\r\n- Kiểm tra rò rỉ tại bơm nước và ống bơm nước. Vệ sinh ống bơm nước và sơn lại\r\nxung quanh bơm nước (nêu can).\r\n\r\n» Kiếm tra hệ thống cấp gió và thải gió\r\n\r\n- Kiểm tra các lỗ của lọc gió. Vệ sinh tấm lưới lọc bằng nước sạch với chất tẩy rửa\r\ntrung tính. Vệ sinh lọc gió bằng khí nén.\r\n\f6\r\n- Bảo trì và kiểm tra hệ thống gió nạp. Siết lại các kẹp giữ của hệ thống gió vào.\r\nVà kiểm tra các rò rỉ từ các ống cao su. Kiểm tra và vệ sinh bộ tăng áp (bên gió\r\nnạp).\r\n- Kiểm tra rò rỉ hay vết nứt tại ống nhún khí xả, nếu xung quanh ống nhún khí xả\r\nvà bộ tăng áp có màu đen (Tháo tấm chắn cách nhiệt để kiểm tra) và tháo xả nước\r\nở ống pô.\r\n> Chạy máy kiểm tra sau khi bảo trì và vệ sinh\r\n- Chạy thử máy phát sau bảo trì và kiểm tra không rò rỉ nhiên liệu, nhớt, nước và\r\nkhí thải.\r\n- Kiểm tra màu khói (Ống xả khói và ống thông hơi) bằng trực quan.\r\nNghe tiếng động lạ và rung động bất thường.\r\n\r\n- Vệ sinh máy phát điện, bơm chữa cháy và khu vực xung quanh, nếu cần, sơn lại\r\nnhững phần quan trọng và những khu vực rỉ sét bằng màu sơn gốc (Chỉ sơn cho\r\nđộng cơ và đầu phát).\r\n\r\n„ Yêu cầu về bảo trì đầu phát điện\r\n- Kiểm tra an toàn hệ thống điện.\r\n- Ghi nhận trạng thái hiện tại của thiết bị.\r\n\r\n- Tiến hành trước khi bảo trì chạy với tải hoặc không tải (Theo dõi thông số của\r\nđầu phát). Kết hợp với việc kiểm tra động cơ.\r\n\r\n- Dung máy phát và cô lập hệ thống (chuyển sang chế độ tắt, tắt CB, ngắt ắc quy).\r\n- Mở nắp che tủ điều khiển và kiểm tra lỏng dây ở các cầu đấu dây.\r\n\r\n- Vệ sinh bên trong trạm đấu dây đầu phát và kiểm tra sự lỏng dây tín hiệu.\r\n\r\n- Tiến hành thổi khí trong cuộn dây máy phát dé loại bỏ bụi và cặn carbon.\r\n\r\n- Kiểm tra điện trở cách điện và điện trở cuộn dây.\r\n\r\n- Kiểm tra đi ốt chỉnh lưu và chống xung.\r\n\r\n- Kiểm tra lỏng dây, đổi màu và đo điện trở cuộn kích từ tại bộ kích từ (AVR).\r\n- Kiểm tra thiết bị đóng cắt (MCCB) và siết lại các ốc với cần siết lực.\r\n\r\n- Kiểm tra dây tải và siết ốc với cần lực.\r\n\r\n- Kiểm tra và siết lại ốc các điểm kết nối điện (coupling).\r\n\r\n- Kiểm tra Bạc đạn (Vòng bi) của đầu phát (bơm mỡ thêm nếu cần).\r\n\r\n- Tiến hành kiểm tra trực quan lần cuối sau đó đóng nắp đầu phát.\r\n\r\n- Khôi phục hệ thống (chuyển về tự động, gắn ắc quy....).\r\n\r\n- Tiến hành chạy máy sau bảo trì, thử tải (nếu cần) và thông số hiển thị của đầu\r\nphát.\r\n\f7\r\n\r\n- Dừng máy phát và trả về trạng thái vận hành ban đầu.\r\nf. Yêu cầu về thiết bị phục vu công tác bảo trì\r\n- Máy tính đã cài phần mềm và cáp kết nối với máy phát điện.\r\n- Cần siết lực các loại lên đến 750Nm.\r\n- Đồng hồ đo điện (dòng điện, điện áp...).\r\n- Đồng hồ kiểm tra điện trở cách điện.\r\n- Thiết bị kiểm tra tỷ trọng axit cho ắc quy.\r\n- Thiết bị kiểm tra nội trở bình ắc quy.\r\n- Thiết bị đo độ căng dây curoa.\r\n- Thiết bị đo nồng độ nước làm mát.\r\n- Thiết bị kiểm tra nhiệt độ bạc đạn.\r\n- Máy thổi khí dùng để vệ sinh.\r\ng. Yêu cầu về nhân sự\r\n- Có tối thiểu 1 kỹ su chuyên ngành cơ khí hoặc điện thỏa mãn các yêu cầu sau:\r\n\r\ne Có tối thiểu 3 năm kinh nghiệm trong lĩnh vực máy phát điện (cung cấp hợp\r\nđồng lao động để chứng minh).\r\n\r\ne Được đào tạo, huấn luyện kỹ thuật máy phát điện (cung cấp giấy chứng nhận\r\nđào tạo kỹ thuật máy phát điện).\r\n\r\n2. Yéu cầu về thay thé vật tư cho máy phát điện và máy bơm chữa cháy\r\n\r\nSố\r\n\r\nSTT | Danh mục Thông số yêu cầu\r\nlượng\r\n\r\nA | Thay thế vật tư định kỳ cho máy phát điện Kohler 500kVA\r\n\r\n- Vật liệu: vỏ thép, lõi giây\r\n- Kích thước: đường kính 12cm, dai 26cm | | cái\r\n- Phù hợp lắp đặt cho máy phát điện\r\n\r\nKohler 500kVA\r\n\r\n1 | Loc nhiên liệu thứ cấp\r\n\r\n- Vật liệu: vỏ thép, lõi giấy\r\n2 |Lọcnhiênliệusơcấp |- Kích thước: đường kính 15cm, dài 30cm | 1 cái\r\n- Phù hợp lăp đặt cho máy phát điện\r\nKohler 500kVA\r\n\r\n- Vật liệu: vỏ thép, lõi giấy\r\n- Kích thước: đường kính 14cm,dài 28cm 1 cải\r\n- Phù hợp lắp đặt cho máy phát điện\r\n\r\nKohler 500kVA\r\n\r\n3 | Loc nuéc\r\n\r\n4 | Lọc nhớt - Vật liệu: vỏ thép, lõi giấy 3 cái\r\n- Kích thước: đường kính 14cm, dài 32cm\r\n\r\n\fSo\r\n\r\nSTT | Danh mục Thông số yêu cầu\r\nlượng\r\n\r\n- Phù hợp lăp đặt cho máy phát điện\r\nKohler 500kVA\r\n\r\n- Vật liệu: vỏ thép, lõi giấy\r\n- Kích thước: đường kính 27cm, dai 80 cm | ¡ gái\r\n\r\n5 | Lọc gió Ể\r\nLai - Phù hợp lắp đặt cho máy phát điện\r\nKohler 500kVA\r\n6 Nhớt động cơ (18 - Nhớt dùng cho động cơ Diesel thỏa tiêu | 3 bình\r\nlit/binh) chuẩn SAE 15W-40 API/CH-4/SL\r\n- Dung dịch được pha loãng với nước và\r\nDung dịch nước giải dùng de làm mát động cơ máy phát điện.\r\n7 | nhiệt động cơ (1.98 - Dung dịch có khả năng chong ăn mòn | 2 bình\r\nlit/binh) kim loại\r\n\r\n- Tỷ lệ pha với nước: 1/20 (1 lít hóa chất\r\npha với 20 lít nước)\r\n\r\nB | Thay thế vật tư định kỳ cho máy phát điện DENVO 196KVA\r\n\r\n- Vật liệu: vỏ thép, lõi giây\r\n\r\n- Kích thước: đường kính 10cm, dài 24cm\r\n\r\n- Phù hợp lắp đặt cho máy phát điện Denyo\r\n196kVA\r\n\r\n1 Lọc nước 1 cái\r\n\r\n- Vật liệu: vỏ thép, lõi giấy\r\n\r\n- Kích thước: đường kính 9cm, dài 22cm 2 cái\r\n\r\n- Phù hợp lăp đặt cho máy phát điện Denyo\r\n196kVA\r\n\r\n2 | Loc nhiên liệu\r\n\r\n- Vật liệu: vỏ thép,lõi giây\r\n3 | Lọc nhớt - Kích thước: đường kính 13cm, dai 26cm | | cai\r\n- Phù hop lap dat cho máy phát điện Denyo\r\n196kVA\r\n\r\n- Vật liệu: vỏ thép, lõi giây\r\n- Kích thước: đường kính 25cm, dài 70cm 1 cái\r\n\r\n4 | Lọc gió :\r\npee - Phù hop lap đặt cho máy phát điện Denyo\r\n196kVA\r\n5 Nhớt động cơ (18 - Nhớt dùng cho động cơ Diesel thỏa tiêu | 5 bình\r\nlit/binh) chuẩn SAE 15W-40 API/CH-4/SL\r\n- Dung dịch được pha loãng với nước và\r\nDung dịch nước giải dùng đê làm mát động cơ máy phát điện.\r\n6 | nhiệt động cơ (1.98 - Dung dịch có khả năng chông ăn mòn | 1 bình\r\nlit/binh) kim loai\r\n\r\n- Ty lệ pha với nước: 1/20 (1 lit hóa chất\r\npha với 20 lít nước)\r\n\r\n\fSignature Not Verified\r\nNội dung được ký số bởi:\r\nTên đơn vị: BỆNH VIỆN ĐẠI HỌC Y DƯỢC THÀNH PHỐ HỒ CHÍ\r\nMINH\r\nMã số thuế: 0302203609\r\nThời gian ký: 09-03-2023 09:06:40"}