{"text":"--- Tệp: Hồ sơ mời thầu thuê máy phát (1).pdf ---\nPhần 2. YEU CAU VE KỸ THUẬT\r\nChương V. YÊU CAU VE KỸ THUẬT\r\n\r\nYêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên\r\nquan đến việc cung cấp dịch vụ (trừ giá). Yêu cầu về kỹ thuật phải được nêu đây\r\nđủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT.\r\n\r\nTrong yêu cầu về ky thuật không được dua ra các điều kiệnnhằm hạn chế\r\nsự tham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu\r\ngây ra sự cạnh tranh không bình ding.\r\n\r\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n\r\nI. Giới thiệu chung về dự án, gói thầu:\r\n\r\n- Tên kế hoạch: Thuê ngoài tổ hợp máy phát điện diesel dự phòng cấp điện\r\nphục vụ sản xuất tại khu vực Khe Chàm.\r\n\r\n- Đơn vị chủ quản: Chi nhánh Tập đoàn công nghiệp Than - Khoáng sản Việt\r\nNam - Công ty than Hạ Long - TKV.\r\n\r\n- Địa chỉ: Tổ 65, khu Diêm Thủy, phường Cẩm Đông, thành phố Cẩm Phả,\r\ntỉnh Quảng Ninh.\r\n\r\n- Tên gói thầu: Thuê ngoài tổ hợp máy phát điện diesel dự phòng cấp điện\r\nphục vụ sản xuất tại khu vực Khe Cham, Cong ty than Ha Long - TKV.\r\n\r\nII. Mục tiêu công việc: Cung cấp điện phục vu sản xuất, đảm bảo an toàn\r\ntrong công tác thông gió, thoát nước, quản lý khí mỏ khi xây ra sự cô mât nguôn\r\nđiện lưới tại khu vực Khe Chàm, Công ty than Hạ Long —TKV.\r\n\r\nTổng công suất máy phát điện diesel dự phòng: 7500kVA, bao gồm 03 máy\r\nphát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động.\r\n\r\nVị trí lắp đặt: Tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long -\r\nTKV.\r\n\r\nBANG TONG HỢP THONG SO KỸ THUẬT KHOI LƯỢNG VAT TƯ THIET BỊ HỆ\r\nTHONG TO HỢP MAY PHÁT ĐIỆN DIESEL DỰ PHÒNG 3x 2500kVA — 6,3kV\r\nSTT | Tén thiétbj,vittw | DVT | SL Thông số kỹ thuật Ghi chú\r\n\r\nI | Thiết bị chính\r\n\r\nMáy phát điện Diesel 2.500kVA -\r\n63kV\r\n- Công suất tối đa:\r\n2.500kVA/2.000k W.\r\n- Công suất liên tục:\r\n2.250kVA/ i -800kW.\r\nhy - Hệ so công suat: Cosge = 0,8.\r\n\r\n2500kVA-6,3kV - Hệ thống khởi động: bằng bình\r\nắc quy 24V- 254Ah.\r\n- Động cơ Cummins (hoặc loại\r\ntương đương).\r\n- Đầu phát NSDK model NTKAL:\r\n(hoặc loại tương đương) có Công\r\nsuất 2.500kVA, điện áp 6.600V;\r\n\r\n1\r\n\r\n\f70\r\n\r\n- Máy đảm bảo công suất, chất\r\nlượng điện năng; Năm sản xuất:\r\n2018:2023.\r\n\r\nTủ máy cắt đầu vào 1,\r\n\r\nTủ máy cắt đầu vào 1, 2, 3 /7.2 kV\r\n- 630A\r\n\r\n(Máy cắt kéo ra. kéo vào, buồng\r\ndập chân không, 7,2kV - 630A\r\n\r\n2 1J23/72kV-630A- | CẾ | 3 |25kA/3s kèm cuộn đóng cuộn cắt\r\n220VDC, điện áp cho motor nạp\r\n220VDC, AUX contact,\r\n\r\nTủ mới 100%)\r\nTủ lộ ra máy cit chân không, điện\r\náp 7,2 kV dòng điện 1.250A\r\nSe -~ — (Máy căt kéo ra kéo vào, buông dập\r\n4 up xa máy bất chan | chân không. 7,2kV 1250A 25kA/3s\r\nông, điện áp 7,2 kV Cái ] - fn Ak pe of\r\ndong dién 1250A kèm cuộn đóng cuộn cit 220VDC,\r\n' điện áp cho motor nạp 220VDC,\r\nAUX contact,\r\nTủ mới 100%)\r\nTủ đo lường\r\n(Vỏ tủ kích thước dự kiến\r\n\r\n4 | Tủ do lường Cái 1 |H2350xW800xD1650 mm, tôn\r\n\r\n1.5mm-2mm, cấp bảo vệ IP4]\r\n\r\nTủ mới 100%).\r\n\r\nTủ hòa dong bộ\r\n\r\n(Bộ relay hòa đồng bộ 03 máy phát\r\ni điện: chức năng hòa đồng bộ, điều\r\n\r\n5 | Tủ hòa đông bộ Cái | 1 | khiển tự động- bằng tay, hiển thị\r\ncác thông số vận hành\r\nChức năng điều chinh phụ tải.\r\n\r\nTủ mới 100%)\r\nTủ thanh cái\r\n. ” ” (Thanh cái 1.250A cho 3 pha\r\n\r\n6 [Tuthenhed Cố | Ì | 0x60) cấp cách điện 72 kV, Tủ\r\nmới 100%)\r\n\r\nH |Vậttư phụ\r\n\r\nCáp: Hệ thống cáp Cáp trung thế có màn chắn băng\r\n| | điện động lực cho Mãi |350 đồng dày 1,27mm\r\ntrạm phát điện Diesel Cu/XLPE/PVC 3x150 spmm\r\n3x2500KVA -6KV 3.6/6(7.2) kV\r\nHệ thông cáp điều Cáp điều khién hạ thé 0,6/1 KV\r\n2 | khién và phụ kiện cho HT 1 |CU/PVC/PVC. Dây chia tải Load\r\ntrạm phát Điện Share có chống nhiễu (50m).\r\n3 - Bơm dâu Diezel chuyên dụng, lưu\r\n3 [Danita Cái | 1 | iượng 1.500 Lit / giờ\r\n4 | To điều khién bơm Cái Chế tạo trong nước, linh kiện\r\nÀ ái 1 Ln\r\ndau ngoại nhập\r\n5 |Té dâu Diesel 10.000 Cá | 1 | Mặttrong đề mộc, mặt ngoài sơn\r\n\r\n- M3 đặt nổi\r\n\r\nchống gi, sơn màu: 01 ống nhập ©\r\n\r\n\f7\r\n\r\n90, ống xuất © 49; Thước thủy đo\r\nmức chứa. Kích thước\r\n1840 x 3860 mm\r\n\r\nHệ thong đường ông\r\n6 | cấp dầu Diezel, van HT 1\r\nkhóa cấp cho 3 máy\r\n\r\nII. Yêu cầu kỹ thuật của gói thầu:\r\n\r\nLI. Yêu cầu về tổ chức kỹ thuật thi công lắp đặt, vận hành.\r\n1. Công tác thi công lắp đặt:\r\n\r\n1.1 Yêu cầu chung:\r\n\r\n- Có đủ biện pháp thi công, biện pháp an toàn dé quan lý chất lượng, yêu cầu\r\nkỹ thuật của thiết bị, quản lý tiền độ, quản lý khối lượng thi công lắp đặt, quản lý\r\nan toàn lao động trên công trường, quản lý môi trường thi công, mức độ huy động\r\nthiết bị thi công.\r\n\r\n- Đảm bảo thi công đúng hồ sơ thiết kế được duyệt.\r\n- Thực hiện đúng quy trình quy phạm kỹ thuật an toàn khi làm việc.\r\n- Nhà thầu sau khi khảo sát thực tế tại hiện trường khu vực lắp đặt thiết bị và\r\n\r\ntrên cơ sở hồ sơ mời thầu của chủ đầu tư. Nhà thầu lập phương án tổ chức thi công\r\nlắp đặt được tiền hành qua các giai đoạn như sau:\r\n\r\n1.11. Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể\r\ntừ ngày nhà thầu và chủ đầu tư ký hợp đồng.\r\n\r\na. Giai đoạn chuẩn bị (chung cho các hạng mục):\r\n\r\nGiai đoạn chuẩn bị gồm các công việc sau:\r\n\r\n- Vận chuyển vật tư, máy móc đến vị trí tập kết.\r\n\r\n- Đưa máy móc thiết bị vào lắp đặt và điểm tập kết.\r\n\r\nb. Giai đoạn thi công chính:\r\n\r\n- Gồm các công việc chính sau:\r\n\r\n+ Bố trí nhân lực, tổ chức thi công lắp đặt.\r\n\r\n+ Chuẩn bị vật tư, nguyên vật liệu phục vụ trong khi thi công.\r\n\r\n+ Thi công lắp đặt thiết bị.\r\n\r\n1.12. Nghiệm thu hoàn tất công tác lắp đặt:\r\n\r\n- Hoàn tất công tác thi công, dọn dẹp vệ sinh, tập kết máy móc thiết bị.\r\n\r\n- Nghiệm thu tổng thé ban giao cho chủ đầu tư sử dụng.\r\n\r\n- Thời gian tính thuê tổ tổ hợp máy phát điện Diesel bắt đầu tính từ ngày ký\r\nbiên bản nghiệm thu Lông thể bàn giao cho chủ đầu tư sử dụng.\r\n\r\n1.2. Yêu cầu về kỹ thuật:\r\n\r\nYêu cầu về mặt kỹ thuật bao gồm các nội dung chủ yếu sau:\r\n\r\n1. Yêu cầu thiết bị.\r\n\r\n- Đảm bảo chất lượng và các thông số kỹ thuật theo yêu cầu.\r\n\r\n- Đảm bảo chất lượng và day đủ các trang bi, dụng cu, vật tư kèm theo.\r\n\r\n\f72\r\n\r\n- Đảm bảo các yêu cầu về kỹ thuật an toàn để vận hành thiết bị.\r\n\r\n2. Vận hành, hoạt động của thiết bị\r\n\r\n- Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.\r\n\r\n- Thiết bị hoạt động ồn định, lâu dài, đảm bảo kỹ thuật an toàn cho các phụ\r\ntải, thiết bị và người vận hành.\r\n\r\n1II2 Yêu cầu về phòng, chống cháy nỗ, vệ sinh môi trường:\r\n\r\n1. Yêu cầu chung:\r\n\r\n- Hạn chế tối đa ảnh hưởng đến môi trường xung quanh:\r\n\r\n+ Hạn chế không gây bụi bin bay xa, ô nhiễm môi trường khu vực.\r\n\r\n+ Hạn chế gây tiếng ồn.\r\n\r\n+ Không thải nước, rác, vật liệu phế thải ra khu vực xung quanh.\r\n\r\n+ Nhà thầu phải tiền hành các biện pháp thi công hợp lý dé tránh gây ra tai nan,\r\ngây mất trật tự, 6 nhiễm môi trường, làm thiệt hại đến các công trình xung quanh.\r\n\r\n- Đảm bảo an toàn cho người và thiết bị thi công.\r\n\r\n- Phòng chống sự cố cháy nd.\r\n\r\n- Nhà thầu phải đơn phương chịu trách nhiệm việc thi công lắp đặt ảnh hưởng\r\nđến sự an toàn, ôn định của các công trình xung quanh trong quá trình thi công.\r\nNếu có sự cb nào xảy ra, Nhà thầu chịu hoàn toàn trách nhiệm bồi thường khi cơ\r\n\r\nquan thẳm quyền ra lệnh ngừng toàn bộ công trình do vi phạm an toàn thi cong,\r\nnhà thầu không được thanh toán chỉ phí và gia hạn thêm thời gian thi công.\r\n\r\n2. Biện pháp thực hiện:\r\n\r\n- Nhà thầu cần lập biện pháp thi công, thuyết minh rõ ràng các biện pháp đề\r\nđảm bảo các yêu cầu trên trước khi tiền hành thi công.\r\n\r\n- Hoàn thành che chắn và biển báo tại những nơi thi công dở dang...có biển\r\nbáo công trường và biển báo nguy hiểm.\r\n\r\n- Công nhân phải được trang bị đầy đủ trang thiết bị bảo hộ lao động khi thi\r\ncông. Nhà thầu có trách nhiệm huấn luyện an toàn theo quy định, trang bị đầy đủ\r\ndụng cụ và phương tiện an toàn lao động cho cán bộ công nhân của mình, chỉ đạo\r\nvà giám sát an toàn lao động trong quá trình thi công.\r\n\r\n- Đảm bảo VSMT và vệ sinh an toàn lao động:\r\n\r\n- Vệ sinh sạch sẽ các vật liệu rơi vãi không dé mất vệ sinh bụi bần.\r\n\r\n- Thực hiện các biện pháp an toàn sử dụng điện trong thi công lắp đặt thiết bị.\r\n\r\n- Nhà thầu cần có cán bộ phụ trách về an toàn lao động có mặt trong suốt\r\nquá trình thi công lắp đặt tổ hợp đề kịp thời báo cáo, xử lý hạn chế các tai nạn xảy\r\nra.\r\n\r\nII1.3. Yêu cầu về an toàn lao động:\r\n\r\n- Trong quá trình thi công Nhà thầu phải thực hiện nghiêm túc các quy trình,\r\n\r\nquy định, quy chuẩn an toàn theo quy định của Nhà nước và cuả Công ty than Hạ\r\nLong - TKV.\r\n\r\n- Nhà thầu tự chịu trách nhiệm hoàn toàn về an toàn trong quá trình thi công\r\n\f73\r\nlắp đặt thiết bị và các trách nhiệm pháp lý khác liên quan nếu đề tai nạn lao động\r\nxây ra.\r\nJII4. Biện pháp huy động nhân lực và thiết bị phục vụ thi công lắp đặt:\r\n- Nhà thầu phải thường xuyên. đối chiều tiền độ thực hiện so với tiền độ thi\r\n\r\ncông mà Nhà thâu đã thống nhât với tư vấn giám sát (nếu có) và Chủ đầu tư dé\r\nkip thời có biện pháp xy lý các chậm trễ từng khâu công tác, từng tổ thi công.\r\n\r\n- Nếu Chủ đầu tư thấy tiền độ Nhà thầu thực hiện bị chậm, có khả năng làm\r\nchậm thời hạn hoàn thành công trình thì Nhà thầu phải có biện pháp cần thiết với\r\nsự đồng ý của Chủ đầu tư dé đầy nhanh tiến độ theo yêu cầu băng cách tập trung\r\nnhân công và thiết bị, Nhà thầu sẽ không được trả thêm khoản tiền nào về những\r\nbiện pháp đó.\r\n\r\nJIIL5. Yéu cầu về máy móc, thiết bi:\r\n\r\nNhà thầu phải có đầy đủ chủng loại thiết bị phù hợp với yêu cầu của gói\r\nthầu. Tắt cả các thiết bị có yêu cầu nghiêm ngặt về an toàn phải được kiểm định,\r\nthí nghiệm, hiệu chính đảm bảo yêu cầu của cơ quan có thẩm quyền cấp.\r\n\r\nJIIL6. Yêu cầu về công tác nghiệm thu lắp đặt:\r\n\r\n1. Căn cứ nghiệm thu công trình:\r\n\r\na) Quy chuẩn, tiêu chuẩn trang thiết bị điện được áp dụng:\r\n\r\nb) Tài liệu chỉ dẫn kỹ thuật kèm theo hợp dong;\r\n\r\n¢) Biên bản ban giao thiết bị và biên bản nghiệm thu lắp đặt từng công đoạn;\r\n\r\ne) Nhật ký thi công của nhà thầu và các văn bản khác có liên quan đền đối tượng\r\nnghiệm thu;\r\n\r\nf) Bản vẽ hoàn công.\r\n\r\n2. Nội dung và trình tự nghiệm thu:\r\n\r\na) Kiểm tra đối tượng nghiệm thu tại hiện trường (nghiệm thu từng thiết bị vật\r\ntư, dụng cụ).\r\n\r\nb) Kiém tra các thông số lắp đặt, vận hành so với thiết kế mà Nhà thầu thi công\r\nphải thực hiện dé xác định chất lượng và các thông số ky thuật vận hành của thiết bi;\r\n\r\nc) Đánh giá sự phù hợp của thiết bị so với thiết kế, tiêu chuẩn thi công và tài liệu\r\nchỉ dẫn kỹ thuật;\r\n\r\nd) Nghiệm thu tổng thể, giai đoạn có tải không tải vận hành thiết bị\r\n\r\nIV. Bản vẽ hoàn công khi lắp đặt xong tổ hợp thiết bị:\r\n\r\nNhà thầu thi công lắp đặt có trách nhiệm lập bản vẽ hoàn công từng giai đoạn và\r\nbản vẽ hoàn công gói thâu. Trong bản vẽ hoàn công phải ghi rõ họ tên, chữ ký của người\r\nlập bản vẽ hoàn công. Người đại diện theo pháp luật của Nhà thầu thi công phải ký tên\r\nvà đóng dầu. Bản vẽ hoàn công là cơ sở dé nghiệm thu thanh, quyết toán.\r\n\r\nBản vẽ hoàn công được người giám sát thi công của đại diện chủ đầu tư ký tên\r\nxác nhận. Bản vẽ hoàn công và tính toán khôi lượng sẽ được đính kèm ngay trong\r\ngiai đoạn nghiệm thu.\r\n\r\n\f74\r\n\r\nSTT Tên bản vẽ Tỷ lệ Ghi chú\r\n\r\n1 | Sơ đồ mặt bằng bố trí thiết bị\r\n\r\n2 | Sơ đồ nguyên lý cung cấp điện và điều khiển.\r\n\r\n3 | Sơ đồ đấu dây của các thiết bị.\r\n\r\nV. Yêu cầu phối hợp trong quá trình vận hành thiết bị:\r\n\r\nTrong quá trình vận hành nếu có sự cố, hư hỏng thiết bị Nhà thầu có trách nhiệm\r\ncó mặt trong vòng 12 giờ khi có thông báo của chủ đầu tư để phối hợp khắc phục sửa\r\nchữa thiết bị kịp thời.\r\n\r\n\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\fSignature Not Verified\r\nNội dung được ký số bởi:\r\nTên đơn vị: CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP THAN -\r\nKHOÁNG SẢN VIỆT NAM - CÔNG TY THAN HẠ LONG - TKV\r\nMã số thuế: 5700100256-062\r\nThời gian ký: 02-03-2023 09:15:04\n\n--- Tệp: Hồ sơ mời thầu thuê máy phát (2).pdf ---\nPhần 2. YEU CAU VE KỸ THUẬT\r\nChương V. YÊU CAU VE KỸ THUẬT\r\n\r\nYêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên\r\nquan đến việc cung cấp dịch vụ (trừ giá). Yêu cầu về kỹ thuật phải được nêu đây\r\nđủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT.\r\n\r\nTrong yêu cầu về ky thuật không được dua ra các điều kiệnnhằm hạn chế\r\nsự tham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu\r\ngây ra sự cạnh tranh không bình ding.\r\n\r\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n\r\nI. Giới thiệu chung về dự án, gói thầu:\r\n\r\n- Tên kế hoạch: Thuê ngoài tổ hợp máy phát điện diesel dự phòng cấp điện\r\nphục vụ sản xuất tại khu vực Khe Chàm.\r\n\r\n- Đơn vị chủ quản: Chi nhánh Tập đoàn công nghiệp Than - Khoáng sản Việt\r\nNam - Công ty than Hạ Long - TKV.\r\n\r\n- Địa chỉ: Tổ 65, khu Diêm Thủy, phường Cẩm Đông, thành phố Cẩm Phả,\r\ntỉnh Quảng Ninh.\r\n\r\n- Tên gói thầu: Thuê ngoài tổ hợp máy phát điện diesel dự phòng cấp điện\r\nphục vụ sản xuất tại khu vực Khe Cham, Cong ty than Ha Long - TKV.\r\n\r\nII. Mục tiêu công việc: Cung cấp điện phục vu sản xuất, đảm bảo an toàn\r\ntrong công tác thông gió, thoát nước, quản lý khí mỏ khi xây ra sự cô mât nguôn\r\nđiện lưới tại khu vực Khe Chàm, Công ty than Hạ Long —TKV.\r\n\r\nTổng công suất máy phát điện diesel dự phòng: 7500kVA, bao gồm 03 máy\r\nphát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động.\r\n\r\nVị trí lắp đặt: Tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long -\r\nTKV.\r\n\r\nBANG TONG HỢP THONG SO KỸ THUẬT KHOI LƯỢNG VAT TƯ THIET BỊ HỆ\r\nTHONG TO HỢP MAY PHÁT ĐIỆN DIESEL DỰ PHÒNG 3x 2500kVA — 6,3kV\r\nSTT | Tén thiétbj,vittw | DVT | SL Thông số kỹ thuật Ghi chú\r\n\r\nI | Thiết bị chính\r\n\r\nMáy phát điện Diesel 2.500kVA -\r\n63kV\r\n- Công suất tối đa:\r\n2.500kVA/2.000k W.\r\n- Công suất liên tục:\r\n2.250kVA/ i -800kW.\r\nhy - Hệ so công suat: Cosge = 0,8.\r\n\r\n2500kVA-6,3kV - Hệ thống khởi động: bằng bình\r\nắc quy 24V- 254Ah.\r\n- Động cơ Cummins (hoặc loại\r\ntương đương).\r\n- Đầu phát NSDK model NTKAL:\r\n(hoặc loại tương đương) có Công\r\nsuất 2.500kVA, điện áp 6.600V;\r\n\r\n1\r\n\r\n\f70\r\n\r\n- Máy đảm bảo công suất, chất\r\nlượng điện năng; Năm sản xuất:\r\n2018:2023.\r\n\r\nTủ máy cắt đầu vào 1,\r\n\r\nTủ máy cắt đầu vào 1, 2, 3 /7.2 kV\r\n- 630A\r\n\r\n(Máy cắt kéo ra. kéo vào, buồng\r\ndập chân không, 7,2kV - 630A\r\n\r\n2 1J23/72kV-630A- | CẾ | 3 |25kA/3s kèm cuộn đóng cuộn cắt\r\n220VDC, điện áp cho motor nạp\r\n220VDC, AUX contact,\r\n\r\nTủ mới 100%)\r\nTủ lộ ra máy cit chân không, điện\r\náp 7,2 kV dòng điện 1.250A\r\nSe -~ — (Máy căt kéo ra kéo vào, buông dập\r\n4 up xa máy bất chan | chân không. 7,2kV 1250A 25kA/3s\r\nông, điện áp 7,2 kV Cái ] - fn Ak pe of\r\ndong dién 1250A kèm cuộn đóng cuộn cit 220VDC,\r\n' điện áp cho motor nạp 220VDC,\r\nAUX contact,\r\nTủ mới 100%)\r\nTủ đo lường\r\n(Vỏ tủ kích thước dự kiến\r\n\r\n4 | Tủ do lường Cái 1 |H2350xW800xD1650 mm, tôn\r\n\r\n1.5mm-2mm, cấp bảo vệ IP4]\r\n\r\nTủ mới 100%).\r\n\r\nTủ hòa dong bộ\r\n\r\n(Bộ relay hòa đồng bộ 03 máy phát\r\ni điện: chức năng hòa đồng bộ, điều\r\n\r\n5 | Tủ hòa đông bộ Cái | 1 | khiển tự động- bằng tay, hiển thị\r\ncác thông số vận hành\r\nChức năng điều chinh phụ tải.\r\n\r\nTủ mới 100%)\r\nTủ thanh cái\r\n. ” ” (Thanh cái 1.250A cho 3 pha\r\n\r\n6 [Tuthenhed Cố | Ì | 0x60) cấp cách điện 72 kV, Tủ\r\nmới 100%)\r\n\r\nH |Vậttư phụ\r\n\r\nCáp: Hệ thống cáp Cáp trung thế có màn chắn băng\r\n| | điện động lực cho Mãi |350 đồng dày 1,27mm\r\ntrạm phát điện Diesel Cu/XLPE/PVC 3x150 spmm\r\n3x2500KVA -6KV 3.6/6(7.2) kV\r\nHệ thông cáp điều Cáp điều khién hạ thé 0,6/1 KV\r\n2 | khién và phụ kiện cho HT 1 |CU/PVC/PVC. Dây chia tải Load\r\ntrạm phát Điện Share có chống nhiễu (50m).\r\n3 - Bơm dâu Diezel chuyên dụng, lưu\r\n3 [Danita Cái | 1 | iượng 1.500 Lit / giờ\r\n4 | To điều khién bơm Cái Chế tạo trong nước, linh kiện\r\nÀ ái 1 Ln\r\ndau ngoại nhập\r\n5 |Té dâu Diesel 10.000 Cá | 1 | Mặttrong đề mộc, mặt ngoài sơn\r\n\r\n- M3 đặt nổi\r\n\r\nchống gi, sơn màu: 01 ống nhập ©\r\n\r\n\f7\r\n\r\n90, ống xuất © 49; Thước thủy đo\r\nmức chứa. Kích thước\r\n1840 x 3860 mm\r\n\r\nHệ thong đường ông\r\n6 | cấp dầu Diezel, van HT 1\r\nkhóa cấp cho 3 máy\r\n\r\nII. Yêu cầu kỹ thuật của gói thầu:\r\n\r\nLI. Yêu cầu về tổ chức kỹ thuật thi công lắp đặt, vận hành.\r\n1. Công tác thi công lắp đặt:\r\n\r\n1.1 Yêu cầu chung:\r\n\r\n- Có đủ biện pháp thi công, biện pháp an toàn dé quan lý chất lượng, yêu cầu\r\nkỹ thuật của thiết bị, quản lý tiền độ, quản lý khối lượng thi công lắp đặt, quản lý\r\nan toàn lao động trên công trường, quản lý môi trường thi công, mức độ huy động\r\nthiết bị thi công.\r\n\r\n- Đảm bảo thi công đúng hồ sơ thiết kế được duyệt.\r\n- Thực hiện đúng quy trình quy phạm kỹ thuật an toàn khi làm việc.\r\n- Nhà thầu sau khi khảo sát thực tế tại hiện trường khu vực lắp đặt thiết bị và\r\n\r\ntrên cơ sở hồ sơ mời thầu của chủ đầu tư. Nhà thầu lập phương án tổ chức thi công\r\nlắp đặt được tiền hành qua các giai đoạn như sau:\r\n\r\n1.11. Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể\r\ntừ ngày nhà thầu và chủ đầu tư ký hợp đồng.\r\n\r\na. Giai đoạn chuẩn bị (chung cho các hạng mục):\r\n\r\nGiai đoạn chuẩn bị gồm các công việc sau:\r\n\r\n- Vận chuyển vật tư, máy móc đến vị trí tập kết.\r\n\r\n- Đưa máy móc thiết bị vào lắp đặt và điểm tập kết.\r\n\r\nb. Giai đoạn thi công chính:\r\n\r\n- Gồm các công việc chính sau:\r\n\r\n+ Bố trí nhân lực, tổ chức thi công lắp đặt.\r\n\r\n+ Chuẩn bị vật tư, nguyên vật liệu phục vụ trong khi thi công.\r\n\r\n+ Thi công lắp đặt thiết bị.\r\n\r\n1.12. Nghiệm thu hoàn tất công tác lắp đặt:\r\n\r\n- Hoàn tất công tác thi công, dọn dẹp vệ sinh, tập kết máy móc thiết bị.\r\n\r\n- Nghiệm thu tổng thé ban giao cho chủ đầu tư sử dụng.\r\n\r\n- Thời gian tính thuê tổ tổ hợp máy phát điện Diesel bắt đầu tính từ ngày ký\r\nbiên bản nghiệm thu Lông thể bàn giao cho chủ đầu tư sử dụng.\r\n\r\n1.2. Yêu cầu về kỹ thuật:\r\n\r\nYêu cầu về mặt kỹ thuật bao gồm các nội dung chủ yếu sau:\r\n\r\n1. Yêu cầu thiết bị.\r\n\r\n- Đảm bảo chất lượng và các thông số kỹ thuật theo yêu cầu.\r\n\r\n- Đảm bảo chất lượng và day đủ các trang bi, dụng cu, vật tư kèm theo.\r\n\r\n\f72\r\n\r\n- Đảm bảo các yêu cầu về kỹ thuật an toàn để vận hành thiết bị.\r\n\r\n2. Vận hành, hoạt động của thiết bị\r\n\r\n- Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.\r\n\r\n- Thiết bị hoạt động ồn định, lâu dài, đảm bảo kỹ thuật an toàn cho các phụ\r\ntải, thiết bị và người vận hành.\r\n\r\n1II2 Yêu cầu về phòng, chống cháy nỗ, vệ sinh môi trường:\r\n\r\n1. Yêu cầu chung:\r\n\r\n- Hạn chế tối đa ảnh hưởng đến môi trường xung quanh:\r\n\r\n+ Hạn chế không gây bụi bin bay xa, ô nhiễm môi trường khu vực.\r\n\r\n+ Hạn chế gây tiếng ồn.\r\n\r\n+ Không thải nước, rác, vật liệu phế thải ra khu vực xung quanh.\r\n\r\n+ Nhà thầu phải tiền hành các biện pháp thi công hợp lý dé tránh gây ra tai nan,\r\ngây mất trật tự, 6 nhiễm môi trường, làm thiệt hại đến các công trình xung quanh.\r\n\r\n- Đảm bảo an toàn cho người và thiết bị thi công.\r\n\r\n- Phòng chống sự cố cháy nd.\r\n\r\n- Nhà thầu phải đơn phương chịu trách nhiệm việc thi công lắp đặt ảnh hưởng\r\nđến sự an toàn, ôn định của các công trình xung quanh trong quá trình thi công.\r\nNếu có sự cb nào xảy ra, Nhà thầu chịu hoàn toàn trách nhiệm bồi thường khi cơ\r\n\r\nquan thẳm quyền ra lệnh ngừng toàn bộ công trình do vi phạm an toàn thi cong,\r\nnhà thầu không được thanh toán chỉ phí và gia hạn thêm thời gian thi công.\r\n\r\n2. Biện pháp thực hiện:\r\n\r\n- Nhà thầu cần lập biện pháp thi công, thuyết minh rõ ràng các biện pháp đề\r\nđảm bảo các yêu cầu trên trước khi tiền hành thi công.\r\n\r\n- Hoàn thành che chắn và biển báo tại những nơi thi công dở dang...có biển\r\nbáo công trường và biển báo nguy hiểm.\r\n\r\n- Công nhân phải được trang bị đầy đủ trang thiết bị bảo hộ lao động khi thi\r\ncông. Nhà thầu có trách nhiệm huấn luyện an toàn theo quy định, trang bị đầy đủ\r\ndụng cụ và phương tiện an toàn lao động cho cán bộ công nhân của mình, chỉ đạo\r\nvà giám sát an toàn lao động trong quá trình thi công.\r\n\r\n- Đảm bảo VSMT và vệ sinh an toàn lao động:\r\n\r\n- Vệ sinh sạch sẽ các vật liệu rơi vãi không dé mất vệ sinh bụi bần.\r\n\r\n- Thực hiện các biện pháp an toàn sử dụng điện trong thi công lắp đặt thiết bị.\r\n\r\n- Nhà thầu cần có cán bộ phụ trách về an toàn lao động có mặt trong suốt\r\nquá trình thi công lắp đặt tổ hợp đề kịp thời báo cáo, xử lý hạn chế các tai nạn xảy\r\nra.\r\n\r\nII1.3. Yêu cầu về an toàn lao động:\r\n\r\n- Trong quá trình thi công Nhà thầu phải thực hiện nghiêm túc các quy trình,\r\n\r\nquy định, quy chuẩn an toàn theo quy định của Nhà nước và cuả Công ty than Hạ\r\nLong - TKV.\r\n\r\n- Nhà thầu tự chịu trách nhiệm hoàn toàn về an toàn trong quá trình thi công\r\n\f73\r\nlắp đặt thiết bị và các trách nhiệm pháp lý khác liên quan nếu đề tai nạn lao động\r\nxây ra.\r\nJII4. Biện pháp huy động nhân lực và thiết bị phục vụ thi công lắp đặt:\r\n- Nhà thầu phải thường xuyên. đối chiều tiền độ thực hiện so với tiền độ thi\r\n\r\ncông mà Nhà thâu đã thống nhât với tư vấn giám sát (nếu có) và Chủ đầu tư dé\r\nkip thời có biện pháp xy lý các chậm trễ từng khâu công tác, từng tổ thi công.\r\n\r\n- Nếu Chủ đầu tư thấy tiền độ Nhà thầu thực hiện bị chậm, có khả năng làm\r\nchậm thời hạn hoàn thành công trình thì Nhà thầu phải có biện pháp cần thiết với\r\nsự đồng ý của Chủ đầu tư dé đầy nhanh tiến độ theo yêu cầu băng cách tập trung\r\nnhân công và thiết bị, Nhà thầu sẽ không được trả thêm khoản tiền nào về những\r\nbiện pháp đó.\r\n\r\nJIIL5. Yéu cầu về máy móc, thiết bi:\r\n\r\nNhà thầu phải có đầy đủ chủng loại thiết bị phù hợp với yêu cầu của gói\r\nthầu. Tắt cả các thiết bị có yêu cầu nghiêm ngặt về an toàn phải được kiểm định,\r\nthí nghiệm, hiệu chính đảm bảo yêu cầu của cơ quan có thẩm quyền cấp.\r\n\r\nJIIL6. Yêu cầu về công tác nghiệm thu lắp đặt:\r\n\r\n1. Căn cứ nghiệm thu công trình:\r\n\r\na) Quy chuẩn, tiêu chuẩn trang thiết bị điện được áp dụng:\r\n\r\nb) Tài liệu chỉ dẫn kỹ thuật kèm theo hợp dong;\r\n\r\n¢) Biên bản ban giao thiết bị và biên bản nghiệm thu lắp đặt từng công đoạn;\r\n\r\ne) Nhật ký thi công của nhà thầu và các văn bản khác có liên quan đền đối tượng\r\nnghiệm thu;\r\n\r\nf) Bản vẽ hoàn công.\r\n\r\n2. Nội dung và trình tự nghiệm thu:\r\n\r\na) Kiểm tra đối tượng nghiệm thu tại hiện trường (nghiệm thu từng thiết bị vật\r\ntư, dụng cụ).\r\n\r\nb) Kiém tra các thông số lắp đặt, vận hành so với thiết kế mà Nhà thầu thi công\r\nphải thực hiện dé xác định chất lượng và các thông số ky thuật vận hành của thiết bi;\r\n\r\nc) Đánh giá sự phù hợp của thiết bị so với thiết kế, tiêu chuẩn thi công và tài liệu\r\nchỉ dẫn kỹ thuật;\r\n\r\nd) Nghiệm thu tổng thể, giai đoạn có tải không tải vận hành thiết bị\r\n\r\nIV. Bản vẽ hoàn công khi lắp đặt xong tổ hợp thiết bị:\r\n\r\nNhà thầu thi công lắp đặt có trách nhiệm lập bản vẽ hoàn công từng giai đoạn và\r\nbản vẽ hoàn công gói thâu. Trong bản vẽ hoàn công phải ghi rõ họ tên, chữ ký của người\r\nlập bản vẽ hoàn công. Người đại diện theo pháp luật của Nhà thầu thi công phải ký tên\r\nvà đóng dầu. Bản vẽ hoàn công là cơ sở dé nghiệm thu thanh, quyết toán.\r\n\r\nBản vẽ hoàn công được người giám sát thi công của đại diện chủ đầu tư ký tên\r\nxác nhận. Bản vẽ hoàn công và tính toán khôi lượng sẽ được đính kèm ngay trong\r\ngiai đoạn nghiệm thu.\r\n\r\n\f74\r\n\r\nSTT Tên bản vẽ Tỷ lệ Ghi chú\r\n\r\n1 | Sơ đồ mặt bằng bố trí thiết bị\r\n\r\n2 | Sơ đồ nguyên lý cung cấp điện và điều khiển.\r\n\r\n3 | Sơ đồ đấu dây của các thiết bị.\r\n\r\nV. Yêu cầu phối hợp trong quá trình vận hành thiết bị:\r\n\r\nTrong quá trình vận hành nếu có sự cố, hư hỏng thiết bị Nhà thầu có trách nhiệm\r\ncó mặt trong vòng 12 giờ khi có thông báo của chủ đầu tư để phối hợp khắc phục sửa\r\nchữa thiết bị kịp thời.\n\n--- Tệp: Hồ sơ mời thầu thuê máy phát.pdf ---\nPhần 2. YEU CAU VE KỸ THUẬT\r\nChương V. YÊU CAU VE KỸ THUẬT\r\n\r\nYêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên\r\nquan đến việc cung cấp dịch vụ (trừ giá). Yêu cầu về kỹ thuật phải được nêu đây\r\nđủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT.\r\n\r\nTrong yêu cầu về ky thuật không được dua ra các điều kiệnnhằm hạn chế\r\nsự tham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu\r\ngây ra sự cạnh tranh không bình ding.\r\n\r\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n\r\nI. Giới thiệu chung về dự án, gói thầu:\r\n\r\n- Tên kế hoạch: Thuê ngoài tổ hợp máy phát điện diesel dự phòng cấp điện\r\nphục vụ sản xuất tại khu vực Khe Chàm.\r\n\r\n- Đơn vị chủ quản: Chi nhánh Tập đoàn công nghiệp Than - Khoáng sản Việt\r\nNam - Công ty than Hạ Long - TKV.\r\n\r\n- Địa chỉ: Tổ 65, khu Diêm Thủy, phường Cẩm Đông, thành phố Cẩm Phả,\r\ntỉnh Quảng Ninh.\r\n\r\n- Tên gói thầu: Thuê ngoài tổ hợp máy phát điện diesel dự phòng cấp điện\r\nphục vụ sản xuất tại khu vực Khe Cham, Cong ty than Ha Long - TKV.\r\n\r\nII. Mục tiêu công việc: Cung cấp điện phục vu sản xuất, đảm bảo an toàn\r\ntrong công tác thông gió, thoát nước, quản lý khí mỏ khi xây ra sự cô mât nguôn\r\nđiện lưới tại khu vực Khe Chàm, Công ty than Hạ Long —TKV.\r\n\r\nTổng công suất máy phát điện diesel dự phòng: 7500kVA, bao gồm 03 máy\r\nphát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động.\r\n\r\nVị trí lắp đặt: Tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long -\r\nTKV.\r\n\r\nBANG TONG HỢP THONG SO KỸ THUẬT KHOI LƯỢNG VAT TƯ THIET BỊ HỆ\r\nTHONG TO HỢP MAY PHÁT ĐIỆN DIESEL DỰ PHÒNG 3x 2500kVA — 6,3kV\r\nSTT | Tén thiétbj,vittw | DVT | SL Thông số kỹ thuật Ghi chú\r\n\r\nI | Thiết bị chính\r\n\r\nMáy phát điện Diesel 2.500kVA -\r\n63kV\r\n- Công suất tối đa:\r\n2.500kVA/2.000k W.\r\n- Công suất liên tục:\r\n2.250kVA/ i -800kW.\r\nhy - Hệ so công suat: Cosge = 0,8.\r\n\r\n2500kVA-6,3kV - Hệ thống khởi động: bằng bình\r\nắc quy 24V- 254Ah.\r\n- Động cơ Cummins (hoặc loại\r\ntương đương).\r\n- Đầu phát NSDK model NTKAL:\r\n(hoặc loại tương đương) có Công\r\nsuất 2.500kVA, điện áp 6.600V;\r\n\r\n1\r\n\r\n\f70\r\n\r\n- Máy đảm bảo công suất, chất\r\nlượng điện năng; Năm sản xuất:\r\n2018:2023.\r\n\r\nTủ máy cắt đầu vào 1,\r\n\r\nTủ máy cắt đầu vào 1, 2, 3 /7.2 kV\r\n- 630A\r\n\r\n(Máy cắt kéo ra. kéo vào, buồng\r\ndập chân không, 7,2kV - 630A\r\n\r\n2 1J23/72kV-630A- | CẾ | 3 |25kA/3s kèm cuộn đóng cuộn cắt\r\n220VDC, điện áp cho motor nạp\r\n220VDC, AUX contact,\r\n\r\nTủ mới 100%)\r\nTủ lộ ra máy cit chân không, điện\r\náp 7,2 kV dòng điện 1.250A\r\nSe -~ — (Máy căt kéo ra kéo vào, buông dập\r\n4 up xa máy bất chan | chân không. 7,2kV 1250A 25kA/3s\r\nông, điện áp 7,2 kV Cái ] - fn Ak pe of\r\ndong dién 1250A kèm cuộn đóng cuộn cit 220VDC,\r\n' điện áp cho motor nạp 220VDC,\r\nAUX contact,\r\nTủ mới 100%)\r\nTủ đo lường\r\n(Vỏ tủ kích thước dự kiến\r\n\r\n4 | Tủ do lường Cái 1 |H2350xW800xD1650 mm, tôn\r\n\r\n1.5mm-2mm, cấp bảo vệ IP4]\r\n\r\nTủ mới 100%).\r\n\r\nTủ hòa dong bộ\r\n\r\n(Bộ relay hòa đồng bộ 03 máy phát\r\ni điện: chức năng hòa đồng bộ, điều\r\n\r\n5 | Tủ hòa đông bộ Cái | 1 | khiển tự động- bằng tay, hiển thị\r\ncác thông số vận hành\r\nChức năng điều chinh phụ tải.\r\n\r\nTủ mới 100%)\r\nTủ thanh cái\r\n. ” ” (Thanh cái 1.250A cho 3 pha\r\n\r\n6 [Tuthenhed Cố | Ì | 0x60) cấp cách điện 72 kV, Tủ\r\nmới 100%)\r\n\r\nH |Vậttư phụ\r\n\r\nCáp: Hệ thống cáp Cáp trung thế có màn chắn băng\r\n| | điện động lực cho Mãi |350 đồng dày 1,27mm\r\ntrạm phát điện Diesel Cu/XLPE/PVC 3x150 spmm\r\n3x2500KVA -6KV 3.6/6(7.2) kV\r\nHệ thông cáp điều Cáp điều khién hạ thé 0,6/1 KV\r\n2 | khién và phụ kiện cho HT 1 |CU/PVC/PVC. Dây chia tải Load\r\ntrạm phát Điện Share có chống nhiễu (50m).\r\n3 - Bơm dâu Diezel chuyên dụng, lưu\r\n3 [Danita Cái | 1 | iượng 1.500 Lit / giờ\r\n4 | To điều khién bơm Cái Chế tạo trong nước, linh kiện\r\nÀ ái 1 Ln\r\ndau ngoại nhập\r\n5 |Té dâu Diesel 10.000 Cá | 1 | Mặttrong đề mộc, mặt ngoài sơn\r\n\r\n- M3 đặt nổi\r\n\r\nchống gi, sơn màu: 01 ống nhập ©\r\n\r\n\f7\r\n\r\n90, ống xuất © 49; Thước thủy đo\r\nmức chứa. Kích thước\r\n1840 x 3860 mm\r\n\r\nHệ thong đường ông\r\n6 | cấp dầu Diezel, van HT 1\r\nkhóa cấp cho 3 máy\r\n\r\nII. Yêu cầu kỹ thuật của gói thầu:\r\n\r\nLI. Yêu cầu về tổ chức kỹ thuật thi công lắp đặt, vận hành.\r\n1. Công tác thi công lắp đặt:\r\n\r\n1.1 Yêu cầu chung:\r\n\r\n- Có đủ biện pháp thi công, biện pháp an toàn dé quan lý chất lượng, yêu cầu\r\nkỹ thuật của thiết bị, quản lý tiền độ, quản lý khối lượng thi công lắp đặt, quản lý\r\nan toàn lao động trên công trường, quản lý môi trường thi công, mức độ huy động\r\nthiết bị thi công.\r\n\r\n- Đảm bảo thi công đúng hồ sơ thiết kế được duyệt.\r\n- Thực hiện đúng quy trình quy phạm kỹ thuật an toàn khi làm việc.\r\n- Nhà thầu sau khi khảo sát thực tế tại hiện trường khu vực lắp đặt thiết bị và\r\n\r\ntrên cơ sở hồ sơ mời thầu của chủ đầu tư. Nhà thầu lập phương án tổ chức thi công\r\nlắp đặt được tiền hành qua các giai đoạn như sau:\r\n\r\n1.11. Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể\r\ntừ ngày nhà thầu và chủ đầu tư ký hợp đồng.\r\n\r\na. Giai đoạn chuẩn bị (chung cho các hạng mục):\r\n\r\nGiai đoạn chuẩn bị gồm các công việc sau:\r\n\r\n- Vận chuyển vật tư, máy móc đến vị trí tập kết.\r\n\r\n- Đưa máy móc thiết bị vào lắp đặt và điểm tập kết.\r\n\r\nb. Giai đoạn thi công chính:\r\n\r\n- Gồm các công việc chính sau:\r\n\r\n+ Bố trí nhân lực, tổ chức thi công lắp đặt.\r\n\r\n+ Chuẩn bị vật tư, nguyên vật liệu phục vụ trong khi thi công.\r\n\r\n+ Thi công lắp đặt thiết bị.\r\n\r\n1.12. Nghiệm thu hoàn tất công tác lắp đặt:\r\n\r\n- Hoàn tất công tác thi công, dọn dẹp vệ sinh, tập kết máy móc thiết bị.\r\n\r\n- Nghiệm thu tổng thé ban giao cho chủ đầu tư sử dụng.\r\n\r\n- Thời gian tính thuê tổ tổ hợp máy phát điện Diesel bắt đầu tính từ ngày ký\r\nbiên bản nghiệm thu Lông thể bàn giao cho chủ đầu tư sử dụng.\r\n\r\n1.2. Yêu cầu về kỹ thuật:\r\n\r\nYêu cầu về mặt kỹ thuật bao gồm các nội dung chủ yếu sau:\r\n\r\n1. Yêu cầu thiết bị.\r\n\r\n- Đảm bảo chất lượng và các thông số kỹ thuật theo yêu cầu.\r\n\r\n- Đảm bảo chất lượng và day đủ các trang bi, dụng cu, vật tư kèm theo.\r\n\r\n\f72\r\n\r\n- Đảm bảo các yêu cầu về kỹ thuật an toàn để vận hành thiết bị.\r\n\r\n2. Vận hành, hoạt động của thiết bị\r\n\r\n- Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.\r\n\r\n- Thiết bị hoạt động ồn định, lâu dài, đảm bảo kỹ thuật an toàn cho các phụ\r\ntải, thiết bị và người vận hành.\r\n\r\n1II2 Yêu cầu về phòng, chống cháy nỗ, vệ sinh môi trường:\r\n\r\n1. Yêu cầu chung:\r\n\r\n- Hạn chế tối đa ảnh hưởng đến môi trường xung quanh:\r\n\r\n+ Hạn chế không gây bụi bin bay xa, ô nhiễm môi trường khu vực.\r\n\r\n+ Hạn chế gây tiếng ồn.\r\n\r\n+ Không thải nước, rác, vật liệu phế thải ra khu vực xung quanh.\r\n\r\n+ Nhà thầu phải tiền hành các biện pháp thi công hợp lý dé tránh gây ra tai nan,\r\ngây mất trật tự, 6 nhiễm môi trường, làm thiệt hại đến các công trình xung quanh.\r\n\r\n- Đảm bảo an toàn cho người và thiết bị thi công.\r\n\r\n- Phòng chống sự cố cháy nd.\r\n\r\n- Nhà thầu phải đơn phương chịu trách nhiệm việc thi công lắp đặt ảnh hưởng\r\nđến sự an toàn, ôn định của các công trình xung quanh trong quá trình thi công.\r\nNếu có sự cb nào xảy ra, Nhà thầu chịu hoàn toàn trách nhiệm bồi thường khi cơ\r\n\r\nquan thẳm quyền ra lệnh ngừng toàn bộ công trình do vi phạm an toàn thi cong,\r\nnhà thầu không được thanh toán chỉ phí và gia hạn thêm thời gian thi công.\r\n\r\n2. Biện pháp thực hiện:\r\n\r\n- Nhà thầu cần lập biện pháp thi công, thuyết minh rõ ràng các biện pháp đề\r\nđảm bảo các yêu cầu trên trước khi tiền hành thi công.\r\n\r\n- Hoàn thành che chắn và biển báo tại những nơi thi công dở dang...có biển\r\nbáo công trường và biển báo nguy hiểm.\r\n\r\n- Công nhân phải được trang bị đầy đủ trang thiết bị bảo hộ lao động khi thi\r\ncông. Nhà thầu có trách nhiệm huấn luyện an toàn theo quy định, trang bị đầy đủ\r\ndụng cụ và phương tiện an toàn lao động cho cán bộ công nhân của mình, chỉ đạo\r\nvà giám sát an toàn lao động trong quá trình thi công.\r\n\r\n- Đảm bảo VSMT và vệ sinh an toàn lao động:\r\n\r\n- Vệ sinh sạch sẽ các vật liệu rơi vãi không dé mất vệ sinh bụi bần.\r\n\r\n- Thực hiện các biện pháp an toàn sử dụng điện trong thi công lắp đặt thiết bị.\r\n\r\n- Nhà thầu cần có cán bộ phụ trách về an toàn lao động có mặt trong suốt\r\nquá trình thi công lắp đặt tổ hợp đề kịp thời báo cáo, xử lý hạn chế các tai nạn xảy\r\nra.\r\n\r\nII1.3. Yêu cầu về an toàn lao động:\r\n\r\n- Trong quá trình thi công Nhà thầu phải thực hiện nghiêm túc các quy trình,\r\n\r\nquy định, quy chuẩn an toàn theo quy định của Nhà nước và cuả Công ty than Hạ\r\nLong - TKV.\r\n\r\n- Nhà thầu tự chịu trách nhiệm hoàn toàn về an toàn trong quá trình thi công\r\n\f73\r\nlắp đặt thiết bị và các trách nhiệm pháp lý khác liên quan nếu đề tai nạn lao động\r\nxây ra.\r\nJII4. Biện pháp huy động nhân lực và thiết bị phục vụ thi công lắp đặt:\r\n- Nhà thầu phải thường xuyên. đối chiều tiền độ thực hiện so với tiền độ thi\r\n\r\ncông mà Nhà thâu đã thống nhât với tư vấn giám sát (nếu có) và Chủ đầu tư dé\r\nkip thời có biện pháp xy lý các chậm trễ từng khâu công tác, từng tổ thi công.\r\n\r\n- Nếu Chủ đầu tư thấy tiền độ Nhà thầu thực hiện bị chậm, có khả năng làm\r\nchậm thời hạn hoàn thành công trình thì Nhà thầu phải có biện pháp cần thiết với\r\nsự đồng ý của Chủ đầu tư dé đầy nhanh tiến độ theo yêu cầu băng cách tập trung\r\nnhân công và thiết bị, Nhà thầu sẽ không được trả thêm khoản tiền nào về những\r\nbiện pháp đó.\r\n\r\nJIIL5. Yéu cầu về máy móc, thiết bi:\r\n\r\nNhà thầu phải có đầy đủ chủng loại thiết bị phù hợp với yêu cầu của gói\r\nthầu. Tắt cả các thiết bị có yêu cầu nghiêm ngặt về an toàn phải được kiểm định,\r\nthí nghiệm, hiệu chính đảm bảo yêu cầu của cơ quan có thẩm quyền cấp.\r\n\r\nJIIL6. Yêu cầu về công tác nghiệm thu lắp đặt:\r\n\r\n1. Căn cứ nghiệm thu công trình:\r\n\r\na) Quy chuẩn, tiêu chuẩn trang thiết bị điện được áp dụng:\r\n\r\nb) Tài liệu chỉ dẫn kỹ thuật kèm theo hợp dong;\r\n\r\n¢) Biên bản ban giao thiết bị và biên bản nghiệm thu lắp đặt từng công đoạn;\r\n\r\ne) Nhật ký thi công của nhà thầu và các văn bản khác có liên quan đền đối tượng\r\nnghiệm thu;\r\n\r\nf) Bản vẽ hoàn công.\r\n\r\n2. Nội dung và trình tự nghiệm thu:\r\n\r\na) Kiểm tra đối tượng nghiệm thu tại hiện trường (nghiệm thu từng thiết bị vật\r\ntư, dụng cụ).\r\n\r\nb) Kiém tra các thông số lắp đặt, vận hành so với thiết kế mà Nhà thầu thi công\r\nphải thực hiện dé xác định chất lượng và các thông số ky thuật vận hành của thiết bi;\r\n\r\nc) Đánh giá sự phù hợp của thiết bị so với thiết kế, tiêu chuẩn thi công và tài liệu\r\nchỉ dẫn kỹ thuật;\r\n\r\nd) Nghiệm thu tổng thể, giai đoạn có tải không tải vận hành thiết bị\r\n\r\nIV. Bản vẽ hoàn công khi lắp đặt xong tổ hợp thiết bị:\r\n\r\nNhà thầu thi công lắp đặt có trách nhiệm lập bản vẽ hoàn công từng giai đoạn và\r\nbản vẽ hoàn công gói thâu. Trong bản vẽ hoàn công phải ghi rõ họ tên, chữ ký của người\r\nlập bản vẽ hoàn công. Người đại diện theo pháp luật của Nhà thầu thi công phải ký tên\r\nvà đóng dầu. Bản vẽ hoàn công là cơ sở dé nghiệm thu thanh, quyết toán.\r\n\r\nBản vẽ hoàn công được người giám sát thi công của đại diện chủ đầu tư ký tên\r\nxác nhận. Bản vẽ hoàn công và tính toán khôi lượng sẽ được đính kèm ngay trong\r\ngiai đoạn nghiệm thu.\r\n\r\n\f74\r\n\r\nSTT Tên bản vẽ Tỷ lệ Ghi chú\r\n\r\n1 | Sơ đồ mặt bằng bố trí thiết bị\r\n\r\n2 | Sơ đồ nguyên lý cung cấp điện và điều khiển.\r\n\r\n3 | Sơ đồ đấu dây của các thiết bị.\r\n\r\nV. Yêu cầu phối hợp trong quá trình vận hành thiết bị:\r\n\r\nTrong quá trình vận hành nếu có sự cố, hư hỏng thiết bị Nhà thầu có trách nhiệm\r\ncó mặt trong vòng 12 giờ khi có thông báo của chủ đầu tư để phối hợp khắc phục sửa\r\nchữa thiết bị kịp thời.\r\n\r\n\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\f\fSignature Not Verified\r\nNội dung được ký số bởi:\r\nTên đơn vị: CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP THAN -\r\nKHOÁNG SẢN VIỆT NAM - CÔNG TY THAN HẠ LONG - TKV\r\nMã số thuế: 5700100256-062\r\nThời gian ký: 02-03-2023 09:15:12"}