{"text":"--- Tệp: Chuong V - Yeu cau ky thuat Edit.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                                             Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n     1. Giới thiệu chung về dự án, gói thầu\r\n     - Tên dự án: Đầu tư đường 768 theo hình thức Xây dựng – Kinh doanh – Chuyển giao (BOT) trong nước.\r\n     - Công trình: Trạm thu phí.\r\n     - Tên gói thầu: Mua sắm máy phát điện công nghiệp 1 pha cho trạm thu phí số 2a, 3a và số 4.\r\n     - Chủ đầu tư: Công ty Cổ phần Sonadezi Châu Đức.\r\n     - Địa điểm: Thành phố Biên Hòa và huyện Vĩnh Cửu, tỉnh Đồng Nai.\r\n     - Phạm vi công việc của gói thầu: Cung cấp và lắp đặt:\r\n        + 02 máy phát điện công nghiệp 1 pha 10kW, trong đó: 01 máy tại Trạm thu phí 2A trên Đường Đồng Khởi, phường Tân Phong,\r\nTp. Biên Hoà, tỉnh Đồng Nai và 01 máy tại Trạm thu phí 3A trên đường 768, xã Tân An huyện Vĩnh Cửu, tỉnh Đồng Nai;\r\n        + 01 máy phát điện công nghiệp 1 pha 12 kW tại Trạm thu phí số 4 trên đường Nhà máy nước Thiện Tân (đường Hoàng Văn Bổn),\r\nTp. Biên Hoà, tỉnh Đồng Nai;\r\n        + 05 tủ ATS tại các Trạm thu phí thuộc dự án BOT đường 768.\r\n     - Thời gian thực hiện hợp đồng: 45 ngày.\r\n     2. Yêu cầu về kỹ thuật\r\n                                                                                                          Xuất xứ hàng hoá\r\n STT      Tên hàng hóa/dịch vụ liên quan               Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n   1    Máy phát điện công nghiệp 1 pha công Tổ máy                                                  Hàng hoá dự thầu phải nêu\r\n        suất 10 kW                                                                                   tên Quốc gia, Ký mã hiệu,\r\n                                             Công suất liên tục (kW)               > 10,5\r\n                                                                                                     nhãn hiệu, hãng sản xuất\r\n                                              Công suất dự phòng (kW)              > 11,5\r\n                                              Tần số (Hz)                            50\r\n                                              Điện thế (V)                          230\r\n\f                                                                                         Xuất xứ hàng hoá\r\nSTT   Tên hàng hóa/dịch vụ liên quan             Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n                                       Dòng điện (A)                           45\r\n                                       Cổng kết nối ATS                        Có\r\n                                       Ắc quy                                60 Ah\r\n                                       Bình nhiên liệu (L)                    > 85\r\n                                       Hệ thống làm mát                      Nước\r\n                                       Dung tích       nước   làm            > 8,5\r\n                                       mát (L)\r\n                                       Tiêu hao nhiên liệu (100%           < 5,0 (L/h)\r\n                                       CS)\r\n                                       Thời gian chạy liên tục             > 16,5 giờ\r\n                                       (100%)\r\n                                       Độ ồn cách 7m (dBA)                    < 70\r\n                                       Động cơ\r\n                                       Công suất (kW/1500rpm)              > 16,5 giờ\r\n                                       Tốc độ quay                        1.500 V/Ph\r\n                                       Điều chỉnh tốc độ                    Cơ học\r\n                                       Số xi lanh                              4\r\n                                       Khởi động                            Đề điện\r\n                                       Dung tích dầu bôi trơn (L)              6\r\n                                       tối thiểu\r\n\f                                                                                                       Xuất xứ hàng hoá\r\nSTT     Tên hàng hóa/dịch vụ liên quan              Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n                                           Đầu phát\r\n                                           Loại                            Không chổi than\r\n                                           Công suất liên tục (KW)               > 13\r\n                                           Cấp cách điện                          H\r\n                                           Cấp bảo vệ tối thiểu                 IP23\r\n                                           Điều chỉnh điện áp               Tự động AVR\r\n                                           Vỏ chống ồn                - Vỏ chống ồn bằng thép\r\n                                                                      tấm không gỉ\r\n                                                                      - Sơn phủ tĩnh điện chống\r\n                                                                      ăn mòn, trầy xước, phù hợp\r\n                                                                      với điều kiện khí hậu Việt\r\n                                                                      Nam.\r\n                                                                      - Vỏ được đệm lớp mút cách\r\n                                                                      âm với khả năng cách âm\r\n                                                                      cao\r\n 2    Máy phát điện công nghiệp 1 pha công Tổ máy                                                  Hàng hoá dự thầu phải nêu\r\n      suất 12 kW                                                                                   tên Quốc gia, Ký mã hiệu,\r\n                                           Công suất liên tục (kW)               > 13\r\n                                                                                                   nhãn hiệu, hãng sản xuất\r\n                                           Công suất dự phòng (kW)              > 14,3\r\n                                           Tần số (Hz)                           50\r\n                                           Điện thế (V)                          230\r\n                                           Dòng điện (A)                         57\r\n\f                                                                                         Xuất xứ hàng hoá\r\nSTT   Tên hàng hóa/dịch vụ liên quan             Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n                                       Cổng kết nối ATS                        Có\r\n                                       Ắc quy                                55 Ah\r\n                                       Bình nhiên liệu (L)                    > 95\r\n                                       Hệ thống làm mát                      Nước\r\n                                       Dung tích      nước    làm            > 5,0\r\n                                       mát (L)\r\n                                       Tiêu hao nhiên liệu (100%           < 6,0 (L/h)\r\n                                       CS)\r\n                                       Thời gian chạy liên tục             > 16,5 giờ\r\n                                       (100%)\r\n                                       Độ ồn cách 7m (dBA)                    < 70\r\n                                       Động cơ\r\n                                       Công suất (kW/1500rpm)                 > 16\r\n                                       Tốc độ quay                        1.500 V/Ph\r\n                                       Điều chỉnh tốc độ                    Cơ học\r\n                                       Số xi lanh                              4\r\n                                       Khởi động                            Đề điện\r\n                                       Dung tích dầu bôi trơn (L)              8\r\n                                       tối thiểu\r\n                                       Đầu phát\r\n\f                                                                                                      Xuất xứ hàng hoá\r\nSTT     Tên hàng hóa/dịch vụ liên quan              Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n                                           Loại                            Không chổi than\r\n                                           Công suất liên tục (KW)               > 13\r\n                                           Cấp cách điện                          H\r\n                                           Cấp bảo vệ tối thiểu                 IP23\r\n                                           Điều chỉnh điện áp               Tự động AVR\r\n                                           Vỏ chống ồn                - Vỏ chống ồn bằng thép\r\n                                                                      tấm không gỉ\r\n                                                                      - Sơn phủ tĩnh điện chống\r\n                                                                      ăn mòn, trầy xước, phù hợp\r\n                                                                      với điều kiện khí hậu Việt\r\n                                                                      Nam.\r\n                                                                      - Vỏ được đệm lớp mút cách\r\n                                                                      âm với khả năng cách âm\r\n                                                                      cao\r\n 3    05 Tủ ATS chuyển đổi nguồn tự động   Đồng bộ với các máy phát điện hiện hữu tại các trạm thu Hàng hoá dự thầu phải nêu\r\n                                           phí và các máy phát điện mua mới theo yêu cầu của E- tên Quốc gia, Ký mã hiệu,\r\n                                           HSMT. Trong đó:                                         nhãn hiệu, hãng sản xuất\r\n3.1                                        01 Tủ ATS chuyển đổi nguồn tự động cho máy phát điện\r\n                                           hiện hữu là YANMAR - KP20 4TNV88 tại Trạm thu phí\r\n                                           số 1\r\n3.2                                        02 Tủ ATS chuyển đổi nguồn tự động cho Máy phát điện\r\n                                           công suất 10 kW theo phạm vi cung cấp của E-HSMT\r\n3.3                                        01 Tủ ATS chuyển đổi nguồn tự động cho Máy phát điện\r\n                                           công suất 12 kW theo phạm vi cung cấp của E-HSMT\r\n\f                                                                                                              Xuất xứ hàng hoá\r\n STT       Tên hàng hóa/dịch vụ liên quan                Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n  3.3                                          01 Tủ ATS chuyển đổi nguồn tự động cho Trạm thu phí số\r\n                                               2b có máy phát điện hiện hữu là máy SENCI-SC9000Q\r\n     3. Các yêu cầu khác\r\n     a) Phạm vi công việc của nhà thầu bao gồm các nội dung sau:\r\n     - Cung cấp, vận chuyển hàng hóa tới địa điểm theo yêu cầu của E-HSMT.\r\n     - Lắp đặt, vận hành hàng hóa theo đúng yêu cầu kỹ thuật.\r\n     - Nghiệm thu và bàn giao hàng hóa.\r\n     - Thực hiện nghĩa vụ bảo hành hàng hóa theo hợp đồng và cung cấp chứng thư bảo hành của nhà sản xuất (nếu có).\r\n     - Hướng dẫn sử dụng vận hành sản phẩm do Nhà thầu cung cấp.\r\n     b) Các yêu cầu chung về hàng hóa cung cấp:\r\n     - Toàn bộ hàng hóa dự thầu là sản phẩm mới 100%.\r\n     - Nhà thầu phải cung cấp các chứng từ cần thiết đối với hàng hóa nhập khẩu như: Nguồn gốc xuất xứ (Quốc gia sản xuất, Ký mã hiệu,\r\nnhãn hiệu, hãng sản xuất, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng của hàng hoá, ...\r\n     - Hàng hóa dự thầu phải đính kèm có catalog của Nhà sản xuất.\r\n     c) Dịch vụ hỗ trợ hàng hóa:\r\n     - Nhà thầu phải cung cấp các tài liệu liên quan đến Máy phát điện và tủ ATS do Nhà thầu cung cấp, như:\r\n        + Hướng dẫn vận hành;\r\n        + Quy trình bảo dưỡng, bảo trì;\r\n        + Hướng dẫn nhân viên của Chủ đầu tư vận hành máy phát điện và kết nối Tủ ATS.\r\n     - Nhà thầu hỗ trợ Chủ đầu tư các công việc sau:\r\n        + Vận chuyển 01 Máy phát điện SENCI -SC9000Q từ Trạm thu phí số 3b đến Trạm thu phí số 2b (khoảng cách 9,3km) và đấu nối\r\nnguồn điện với hệ thống thiết bị hiện hữu;\r\n        + Vận chuyển 01 Máy phát điện DAEDONG KIOTI 7,5kVA từ Trạm thu phí số 4 đến Trạm thu phí số 3b (khoảng cách 4,1km) và\r\nđấu nối nguồn điện với hệ thống thiết bị hiện hữu;\r\n\f     d) Công tác lắp đặt, giám sát chất lượng lắp đặt:\r\n        + Lắp đặt, vận hành theo đúng quy trình kỹ thuật;\r\n        + Có cán bộ chuyên trách giám sát công tác lắp đặt tại hiện trường, đảm bảo độ chính xác;\r\n        + Công nhân thi công lắp đặt có tay nghề cao, có kỷ luật.\r\n        + Giám sát quá trình chạy thử.\r\n     e) Nghiệm thu bàn giao hành hoá:\r\n     - Thời gian thực hiện hợp đồng: < 45 ngày kể từ ngày ký hợp đồng.\r\n     - Địa điểm cung cấp, lắp đặt hàng hoá:\r\n        + 01 máy phát điện công nghiệp 1 pha công suất 10 kW tại Trạm thu phí số 2a trên Đường Đồng Khởi, phường Tân Phong, Tp. Biên\r\nHoà, tỉnh Đồng Nai;\r\n        + 01 máy phát điện công nghiệp 1 pha công suất 10 kW tại Trạm thu phí số 3a trên đường 768, xã Tân An, huyện Vĩnh Cửu, tỉnh\r\nĐồng Nai;\r\n        + 01 máy phát điện công nghiệp 1 pha công suất 12 kW tại Trạm thu phí số 4 trên đường Nhà máy nước Thiện Tân (đường Hoàng\r\nVăn Bổn), Tp. Biên Hoà, tỉnh Đồng Nai;\r\n        + 05 tủ ATS chuyển đổi nguồn tự động tại các trạm thu phí số 1, 2a, 2b, 3a và số 4.\r\n        (Sơ đồ vị trí các trạm thu phí đính kèm).\r\n     - Công việc chỉ được coi là hoàn thành khi Nhà thầu nhận được biên bản nghiệm thu hoàn thành toàn bộ khối lượng công việc của hợp\r\nđồng.\r\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của Pháp luật và Nhà thầu sẽ chịu các chi phí liên quan đến\r\ncông tác bàn giao.\r\n     e) Bảo hành:\r\n     - Thời gian bảo hành: Tối thiểu là 12 tháng kể từ ngày nhà thầu hoàn tất toàn bộ công việc theo hợp đồng và được Chủ đầu tư xác\r\nnhận.\r\n     h) Bảo trì:\r\n     - Nhà thầu có cam kết thực hiện bảo trì hàng hoá miễn phí định kỳ 6 tháng/lần và không ít hơn 02 lần trong thời gian bảo hành.\r\n     i) Sửa chữa hư hỏng đột xuất:\r\n     - Nhà thầu có cam kết thực hiện sửa chữa các hư hỏng đột xuất trong vòng 12 giờ kể từ khi nhận được thông báo của Chủ đầu tư.\r\n\f      4. Các yêu cầu về vệ sinh môi trường (VSMT):\r\n      - Các loại rác thải, chất thải phải được thu gom và vận chuyển đến nơi quy định.\r\n      - Có biện pháp xử lý các ô nhiễm nếu xảy ra, yêu cầu việc việc xử lý ô nhiễm phải nhanh chóng, kịp thời.\r\n      - Sau khi thực hiện công việc phải dọn dẹp khu vực lắp đặt hàng hoá sạch sẽ.\r\n      Mọi sự cố nguyên nhân từ vấn đề VSMT xảy ra nhà thầu phải chịu trách nhiệm. Trường hợp có phát sinh sự cố nhà thầu phải báo cáo\r\nkịp thời và phối hợp với các cơ quan chức năng, Chủ đầu tư để xác định nguyên nhân và khắc phục hậu quả, các chi phí phát sinh do việc\r\nxảy ra sự cố nhà thầu chịu.\r\n      5. Các yêu cầu về an toàn lao động trong công tác lắp đặt vận hành chạy thử:\r\n      Nhà thầu phải có biện pháp đảm bảo an toàn lao động trong quá trình lắp đặt, vận hành thử. Mọi sự cố xảy ra do không đảm bảo an toàn\r\ntrong sử dụng các loại máy, thiết bị, nhà thầu phải chịu trách nhiệm. Trường hợp có sự cố, nhà thầu phải báo cáo kịp thời và phối hợp với\r\ncác cơ quan chức năng, Chủ đầu tư để xác định nguyên nhân và khắc phục hậu quả, các chi phí phát sinh do việc xảy ra các sự cố do nhà thầu\r\nchịu.\r\n\fĐƯỜNG DẪN VÀO CẦU THỦ min\r\n\r\nSƠ ĐỒ VỊ TRÍ HỆ THỐNG TRẠM THU PHÍ CỦA DỰ ÁN BOT ĐƯỜNG 768\r\n\r\nm\r\nPi\r\n\r\nvợ Sug,\r\nwR\r\nDE >S^ H\r\nTRAM SỐ % \"\r\nTỪ KM18+720 DEN KM18+774,91\r\nTRAM SỐ 3s\r\nTỪ KM20+757,13 DEN KM20+847,13\r\n195 KM\r\n\r\ncường Tes MENDY H\r\n\r\nz\r\n\r\nh\r\n\r\n`\r\n\r\nz š\r\n\r\n&\r\nK)\r\ng\r\nI\r\nŠ\r\n%\r\n; ặ\r\nH\r\nỹ THAM SỐ Z5\r\nTỪ KAy+396,93 DEN KM4+4B3.946\r\nTỪ KMM4+329 43 DEN KM4*419,23 3 NK\r\nFUN PHONG TỪ KMM+D31 DEN KMM4+156,053\r\n¥ DUONG BÙI HỮU NaH\r\nNGÃ BA GAC NAI\r\n\r\nJd ĐI NGÃ TƯ CAU MỚI ” NGÃ TƯ TÂN PHONG"}