{"text":"--- Tệp: chuong V - TX13-22.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về dự án, gói thầu:\n- Chủ đầu tư: Đài truyền hình Thành Phố Hồ chí Minh \n- Địa chỉ: 14 Đinh Tiên Hoàng, Quận I \n- Điện thoại: (028) 38.297714 Fax: (028) 39.103082 \n- Tên gói thầu:   TX13-22: Bảo trì máy phát điện dự phòng của HTV năm 2022-2024\n- Quy mô đầu tư:  Bảo trì máy phát điện dự phòng của HTV năm 2022-2024\n- Địa điểm thực hiện dịch vụ :   Đài truyền hình thành phố Hồ Chí Minh\n- Yêu cầu về cung cấp dịch vụ:  thưc hiện dịch vụ bảo trì máy phát điện dự phòng của HTV năm 2022-2024\n- Thời gian thực hiện gói thầu:  24 tháng\n2. Mục tiêu công việc:\nBảo trì máy phát điện dự phòng của HTV năm 2022-2024 \n3. Yêu cầu kỹ thuật của gói thầu:\nYêu cầu về kỹ thuật cụ thể như phạm vi thực hiện, sản phẩm đầu ra như tiêu chuẩn, quy cách, thông số kỹ thuật, chất lượng... của dịch vụ được mô tả theo bảng dưới đây. Trong E-HSDT, Nhà thầu phải đính kèm một Bảng đề xuất kỹ thuật cụ thể, chi tiết để chứng minh dịch vụ do nhà thầu cung cấp đáp ứng các yêu cầu này.  \nHạng mục số\nTên dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn\nA\nYêu cầu kỹ thuật dịch vụ\n\nI\nBảo trì máy phát điện MPD CUMMINS 750 kva/KTA38G1, 2 máy\n1/ Bảo trì bảo dưỡng định kỳ: \n- Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện dự phòng trong thời hạn 2 năm, phải thực hiện đầy đủ công tác bảo trì máy theo quy định của nhà sản xuất Cummins trong sổ tay hướng dẫn vận hành (kèm theo máy) bao gồm: chế độ A (thực hiện hàng tháng), chế độ B (thực hiện 6 tháng/lần) và chế độ C (thực hiện 1 năm/lần).\n -Nhà thầu có trách nhiệm thay thế phụ tùng trong quá trình bảo trì, bảo dưỡng theo khuyến cáo định kỳ của nhà sản xuất được quy định trong gói thầu (không bao gồm ắc quy), phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.\n2/ Thời gian đáp ứng của nhà thầu khi có sự cố về máy phát điện dự phòng: \nNhà thầu phải tham gia mọi sửa chữa cần thiết, phối hợp xử lý sự cố và hỗ trợ kỹ thuật khi có yêu cầu của chủ đầu tư trong thời gian:\nCó mặt trong vòng 4 giờ vào các ngày làm việc bình thường (từ thứ 2 đến thứ 6).\nCó mặt trong vòng 8 giờ vào các ngày nghỉ (thứ 7, Chủ Nhật) hoặc Lễ, Tết.\n3/ Thay thế vật tư, thiết bị ngoài phạm vi gói thầu:\nNếu có sự cố, hư hỏng trên thiết bị mà cần thay thế vật tư, linh kiện, thiết bị ngoài những mục vật tư, phụ tùng thay thế định kỳ thì nhà thầu báo giá cụ thể từng hạng mục với chủ đầu tư và có trình tự thực hiện khi được chủ đầu tư chấp thuận.\n4/ Hỗ trợ kỹ thuật: \n-Nhà thầu phải giải quyết kịp thời các vấn đề phát sinh trong quá trình bảo trì và hỗ trợ khi chủ đầu tư có yêu cầu.\n-Nhà thầu phải có hiểu biết về hệ thống Woodward Easygen 3200XT-P1 đang dùng để hòa đồng bộ 4 máy phát điện hiện hữu: cách vận hành hòa đồng bộ các máy phát điện và kiểm tra các thông số kỹ thuật của máy phát điện theo tiêu chuẩn của nhà sản xuất.\n5/ Nhân sự trực sự cố: \n Nhà thầu phải cung cấp số điện thoại khẩn cấp (hotline) để Chủ đầu tư liên hệ khi cần thiết.\n6/ Đảm bảo an toàn lao động: Nhà thầu đảm bảo an toàn lao động và vệ sinh công nghiệp trong quá trình bảo trì.\n1\nThay lọc nhiên liệu\nCó tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nTính năng kỹ thuật tương tự như phụ tùng lọc nhiên liệu FS1216, Fleetguard.\n2\nThay lọc nhớt 1\nCó tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nĐảm bảo lưu lượng nhớt sau lọc là lớn nhất, đáp ứng các yêu cầu bôi trơn phức tạp.\nTính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF3325, Fleetguard.\n3\nThay lọc nhớt 2\nCó tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nTính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF777, Fleetguard.\n4\nThay lọc nước\nCó tác dụng loại bỏ các tạp chất, các loại cặn gỉ để cung cấp cho hệ thống làm mát động cơ.\nTính năng kỹ thuật tương tự như phụ tùng lọc nước WF2075, Fleetguard.\n5\nThay dung dịch làm mát  (1.89lít/bình)\nPhụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).\n6\nThay nhớt động cơ (18.9 lít/ thùng)\nTổng độ kiềm: 11.5\nĐộ nhớt động học 1000C: 15.0\nĐược chứng nhận bởi: API CI-4/SL\n7\nThay lọc gió\nChức năng: Lọc các chất bẩn và hơi nước trong không khí trước khi được đưa vào động cơ.\nTính năng kỹ thuật tương tự như phụ tùng lọc gió AF872, Fleetguard.\n8\nThay lõi lọc dầu tách nước\nLọc sạch tất cả các tạp chất cơ học và tách nước có trong nhiên liệu trước khi cấp cho động cơ.\nỞ điều kiện áp suất cao lọc không bị rò rỉ.\nĐặt bên ngoài dùng để lọc nhiên liệu sơ cấp trước khi cấp cho thiết bị.\nQuy cách phù hợp với động cơ Cummins KTA38-G.\n9\n Kiểm tra chế độ A (hàng tháng)\nTheo phụ lục đính kèm.\n10\nKiểm tra chế độ B (6 tháng)\n\n11\nKiểm tra chế độ C (12 tháng)\n\nII\nBảo trì Máy phát điện Cummins 1650kva/ KTA50-G8, 2 máy\n1/ Bảo trì bảo dưỡng định kỳ: \n- Nhà thầu có trách nhiệm bảo trì, bảo dưỡng  máy phát điện dự phòng trong thời hạn 2 năm, phải thực hiện đầy đủ công tác bảo trì máy  theo quy định của nhà sản xuất Cummins trong sổ tay hướng dẫn vận hành (kèm theo máy) bao gồm: chế độ A (thực hiện hàng tháng), chế độ B (thực hiện 6 tháng/lần) và chế độ C (thực hiện 1 năm/lần).\n -Nhà thầu có trách nhiệm thay thế phụ tùng trong quá trình bảo trì, bảo dưỡng theo khuyến cáo định kỳ của nhà sản xuất được quy định trong gói thầu (không bao gồm ắc quy), phụ tùng thay thế phải là mới 100%, chính hãng,  có xuất xứ rõ ràng.\n2/ Thời gian đáp ứng của nhà thầu khi có sự cố về máy phát điện dự phòng: \nNhà thầu phải tham gia mọi sửa chữa cần thiết, phối hợp xử lý sự cố và hỗ trợ kỹ thuật khi có yêu cầu của chủ đầu tư trong thời gian:\nCó mặt trong vòng 4 giờ vào các ngày làm việc bình thường (từ thứ 2 đến thứ 6).\nCó mặt trong vòng 8 giờ vào các ngày nghỉ (thứ 7, Chủ Nhật) hoặc Lễ, Tết.\n3/ Thay thế vật tư, thiết bị ngoài phạm vi gói thầu:\nNếu có sự cố, hư hỏng trên thiết bị mà cần thay thế vật tư, linh kiện, thiết bị ngoài những mục vật tư, phụ tùng thay thế định kỳ thì nhà thầu báo giá cụ thể từng hạng mục với chủ đầu tư và có trình tự thực hiện khi được chủ đầu tư chấp thuận.\n4/ Hỗ trợ kỹ thuật: \n-Nhà thầu phải giải quyết kịp thời các vấn đề phát sinh trong quá trình bảo trì và hỗ trợ khi chủ đầu tư có yêu cầu.\n-Nhà thầu phải có hiểu biết về hệ thống Woodward Easygen 3200XT-P1 đang dùng để hòa đồng bộ 4 máy phát điện hiện hữu: cách vận hành hòa đồng bộ các máy phát điện và kiểm tra các thông số kỹ thuật của máy phát điện theo tiêu chuẩn của nhà sản xuất.\n5/ Nhân sự trực sự cố: \n Nhà thầu phải cung cấp số điện thoại khẩn cấp (hotline) để Chủ đầu tư liên hệ khi cần thiết.\n6/ Đảm bảo an toàn lao động: Nhà thầu đảm bảo an toàn lao động và vệ sinh công nghiệp trong quá trình bảo trì.\n1\nThay lọc nhiên liệu  \nCó tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nTính năng kỹ thuật tương tự như phụ tùng lọc nhiên liệu FS1006, Fleetguard.\n2\nThay lọc nhớt 1  \nCó tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nĐảm bảo lưu lượng nhớt sau lọc là lớn nhất, đáp ứng các yêu cầu bôi trơn phức tạp.\nTính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF3325, Fleetguard.\n3\nThay lọc nhớt 2  \nCó tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nTính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF777, Fleetguard.\n4\nThay lọc nước  \nCó tác dụng loại bỏ các tạp chất, các loại cặn gỉ để cung cấp cho hệ thống làm mát động cơ.\nTính năng kỹ thuật tương tự như phụ tùng lọc nước WF2076, Fleetguard.\n5\nThay dung dịch làm mát (1.89lít/bình)\nPhụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).\n6\nThay nhớt động cơ (18.9 lít/ thùng)  \nTổng độ kiềm: 11.5\nĐộ nhớt động học 1000C: 15.0\nĐược chứng nhận bởi: API CI-4/SL\n7\nThay lọc gió  \nChức năng: Lọc các chất bẩn và hơi nước trong không khí trước khi được đưa vào động cơ.\nTính năng kỹ thuật tương tự như phụ tùng lọc gió AH1135, Fleetguard.\n8\nThay lõi lọc dầu tách nước  \nLọc sạch tất cả các tạp chất cơ học và tách nước có trong nhiên liệu trước khi cấp cho động cơ.\nỞ điều kiện áp suất cao lọc không bị rò rỉ.\nĐặt bên ngoài dùng để lọc nhiên liệu sơ cấp trước khi cấp cho thiết bị.\nQuy cách phù hợp với động cơ Cummins KTA50-G8.\n9\nKiểm tra chế độ A (hàng tháng)\nTheo phụ lục đính kèm.\n10\nKiểm tra chế độ B (6 tháng)\n\n11\nKiểm tra chế độ C (12 tháng)\n\nB\nYêu cầu về tiêu chuẩn, chất lượng dịch vụ\n\n\nChất lượng đầu ra dịch vụ \nCác máy phát điện sau khi được bảo trì hoặc thay thế vật tư mới phải:\n-Hoạt động an toàn, đảm bảo được việc cung cấp điện cho tải khi xảy ra mất nguồn điện lưới.\n-Các thông số kỹ thuật như: điện áp, tần số, số vòng quay, … phải đúng theo tiêu chuẩn của nhà sản xuất.\n-Các máy phát phải hòa đồng bộ được với nhau. \nC\nTiêu chí về tiến độ thực hiện\n\n\nThời gian thực hiện hợp đồng \n > 24 tháng\nD\nGiải pháp, phương pháp luận tổng quát thực hiện dịch vụ\nCó giải pháp, phương pháp luận tổng quát thực hiện dịch vụ\n(nhà thầu phải nộp bảng scan trong E-HSDT) \nE\nBảng đề xuất kỹ thuật để chứng minh E-HSDT đáp ứng các yêu cầu kỹ thuật quy định tại Mục 3 Chương V\n(nhà thầu phải nộp bảng scan trong E-HSDT) \nCó Bảng đề xuất kỹ thuật theo yêu cầu tại Mục 3 Chương V\n\n\n\n\n\n\n\n\nPHỤ LỤC ĐÍNH KÈM\nYÊU CẦU VỀ NỘI DUNG BẢO TRÌ\n\nI\nChế độ A\nKiểm tra định kỳ: Hàng tháng\nI.1\nTổng quát\nKiểm tra:\n- Báo cáo của người vận hành\n\n\n\n- Thông số kỹ thuật thông qua hệ thống điều khiển, giám sát.\nI.2\nHệ thống nhiên liệu\nKiểm tra:\n- Rò rỉ\n- Đường ống dầu và khớp nối\n\n\nXả\n- Cặn thùng dầu và lọc dầu\n\n\nLàm sạch:\n- Ống thông hơi thùng dầu trung gian\nI.3\nHệ thống bôi trơn (nhớt động cơ)\nKiểm tra:\n- Rò rỉ\n\n\n\n- Mực nhớt động cơ\n- Ống thông hơi.\nI.4\nHệ thống làm mát\nKiểm tra:\n- Rò rỉ\n\n\n\n- Nghẽn nghẹt gió thổi qua két nước \n\n\n\n- Ống mềm và khớp nối\n\n\n\n- Mực nước làm mát.\n\n\n\n- Tình trạng và độ căng dây cuaroa \n\n\n\n- Tình trạng cánh quạt gió \nI.5\nHệ thống nạp khí\nKiểm tra:\n- Rò rỉ\n\n\n\n- Tín hiệu báo nghẹt lọc gió.\nI.6\nHệ thống khí xả\nKiểm tra:\n- Rò rỉ khí thải, khí xả\n- Ống khói và giá đỡ.\nI.7\nPhần liên kết động cơ\nKiểm tra\n- Tiếng động lạ.\n\n\n\n- Rung động không bình thường.\n- Bộ giảm chấn.\n- Động cơ\nI.8\nHệ thống sạc bình\nKiểm tra:\n- Hệ thống sạc bình accu.\n- Đo nồng độ axit và châm dung dịch axit theo tiêu chuẩn.\n- Làm sạch cọc và bình accu.\n- Dây curoa bộ sạc trên động cơ.\nI.9\nHệ thống điện & máy phát điện chính\nKiểm tra:\n- Lọt gió vào và ra đầu phát điện Alternator.\n- Tủ điều khiển và các điểm đấu nối.\n- Chạy hòa đồng bộ máy phát điện sau khi kiểm tra.\n- Tủ hòa đồng bộ.\n  I.10\nThiết bị đóng cắt\nKiểm tra:\n- Dây cáp điện phân phối và các điểm đấu nối (từ máy phát điện \nđến tủ đảo ATS)\n \n  I.11\nQuá trình vận hành\nThực hiện\n- Không tải\n- Thử tải thực tế (tùy theo điều kiện thực tế)\nII.\nKiểm tra cấp độ B\n250 Giờ hoặc 06 tháng\n(tùy theo điều kiện nào đến trước)\nII.1\nTổng quát\nKiểm tra:\n- Báo cáo của người vận hành\n\n\n\n- Thông số kỹ thuật thông qua hệ thống điều khiển, giám sát.\nII.2\n\nHệ thống nhiên liệu\nKiểm tra:\n- Rò rỉ\n- Đường ống dầu và khớp nối\n- Lọc nhiên liệu\nII.3\nHệ thống bôi trơn (nhớt động cơ)\nKiểm tra:\n- Rò rỉ\n\n\n\n- Mực nhớt động cơ\n- Lọc nhớt\n- Ống thông hơi\n\nII.4\n\nHệ thống làm mát động cơ\nKiểm tra:\nLàm sạch:\n- Rò rỉ\n\n\n\n- Nghẽn nghẹt gió thổi qua két nước\n\n\n\n- Ống mềm và khốp nối\n\n\n\n- Mức nước làm mát\n\n\n\n- Nồng độ DCA4 trong nước làm mát\n\n\n\n- Tình trạng và độ căng dây cuaroa\n\n\n\n- Tình trạng cánh quạt gió\n\n\n\n- Ổ quay cánh quạt pulli dẫn động và bơm nước\n\nII.5\nHệ thống nạp khí\nKiểm tra:\n- Rò rỉ\n\n\n\n- Bộ báo nghẹt lọc gió\n\n\n\n-Ống cứng, ống mềm và khớp nối.\nII.6\nHệ thống khí xả\nKiểm tra:\n- Rò rỉ khí xả\n- Ống khói và giá đỡ\n- Độ nghẽn nghẹt khí xả\nII.7\nPhần liên kết động cơ\nKiểm tra\n- Tiếng động lạ khi vận hành máy.\n\n\n\n- Rung động không bình thường\n- Bộ giảm chấn\nII.8\nHệ thống sạc bình\nKiểm tra:\n- Hệ thống sạc bình accu 24VDC.\n\n\n\n- Đo nồng độ axit và châm nước axit theo tiêu chuẩn.\n- Làm sạch điện cực và bình accu.\n\n\n\n- Dây cuaroa bộ sạc trên động cơ.\nII.9\nHệ thống điện & Máy phát điện chính\nKiểm tra:\n- Lọt gió vào và ra đầu phát điện Alternator.\n- Tủ điều khiển và các điểm đấu nối.\n- Chạy hòa đồng bộ máy phát điện sau khi kiểm tra.\n- Tủ hòa đồng bộ.\n\n\n\n- Dây quấn Alternator và điểm đấu nối.\n- Bộ kích từ\n- Siết chặt điểm đấu nối dây điều khiển, dây cáp cấp nguồn điện.\nII.10\nThiết bị đóng cắt\nKiểm tra:\n- Cáp điện phân phối và mối nối\nII.11\nQuá trình vận hành\nThực hiện\n- Vận hành không tải\n- Thử tải thực tế (tùy theo điều kiện thực tế)\nIII.\nKiểm tra cấp độ C\n1500 Giờ hoặc 12 tháng\n(tùy theo điều kiện nào đến trước)\nIII.1\nTổng quát\nKiểm tra:\n- Báo cáo của người vận hành\n\n\n\n- Hệ thống theo dõi động cơ\nIII.2\n\nHệ thống nhiên liệu \nKiểm tra:\n- Rò rỉ\n- Đường ống dầu và khớp nối\n- Lọc nhiên liệu\n\n\nThay mới:\n- Lọc dầu\n- Ống thông hơi thùng dầu trung gian\n\n\nCân chỉnh\n- Điều chỉnh khe hở nhiệt của vòi phun, kim phun và xú páp \n(tùy theo điều kiện thực tế của máy và yêu cầu chủ đầu tư).\nIII.3\nHệ thống bôi trơn (nhớt động cơ)\nKiểm tra:\n- Rò rỉ\n\n\n\n- Mực nhớt động cơ\n- Lọc nhớt\n- Ống thông hơi\n\n\nThay mới:\n- Lọc nhớt chính, lọc nhớt phụ (bypass)\n\n\n\n- Nhớt động cơ\n\nIII.4\n\nHệ thống làm mát\nKiểm tra:\n\n\n\n\n\n- Rò rỉ\n\n\n\n- Nghẽn nghẹt gió thổi qua két nước\n\n\n\n- Ống mềm và khớp nối\n\n\n\n- Mực nước làm mát\n\n\n\n- Nồng độ phụ gia nước làm mát DCA4 đạt tiêu chuẩn của yêu \ncầu nhà sản xuất\n\n\n\n- Tình trạng và độ căng dây cuaroa\n\n\n\n- Tình trạng cánh quạt gió\n\n\n\n- Ổ quay cánh quạt pulli dẫn động và bơm nước\n- Tình trạng bulong trên cánh quạt làm mát két nước.\n\n\nBơm mỡ:\n Bạc đạn gối đỡ cánh quạt\n Tay đòn trục pulli trung gian cánh quạt\n\n\nThay mới:\n- Lọc nước\n- Nước làm mát (phụ gia DCA4 đạt tiêu chuẩn)\n\n\nLàm sạch:\n- Bên ngoài két nước (bụi bám, hệ thống làm mát)\nIII.5\n\nHệ thống nạp khí\nKiểm tra:\n- Rò rỉ\n\n\n\n- Bộ báo nghẹt lọc gió\n\n\n\n-Ống cứng, ống mềm và khớp nối\n\n\nLàm sạch\n- Ống thông hơi buồng nhớt máy.\n\n\nThay mới\n- Thay lõi lọc gió (nếu có yêu cầu chủ đầu tư theo tiêu chuẩn nhà\n sản xuất)\nIII.6\nHệ thống khí xả\nKiểm tra:\n- Rò rỉ khí thải\n- Độ nghẽn nghẹt khí xả\n- Lực xiết vis bắt cuộn góp xả và Turbo ống khói\nIII.7\nPhần liên kết động cơ\nKiểm tra\n- Tiếng động lạ khi vận hành máy.\n\n\n\n- Rung động không bình thường\n- Bộ giảm chấn\n\n\n Làm sạch\nĐộng cơ\n\n\nBơm mỡ\nGiá đỡ mặt trước động cơ\nIII.8\nHệ thống sạc bình\nKiểm tra:\n- Hệ thống sạc bình accu 24VDC.\n\n\n\n- Đo nồng độ axit và châm nước axit theo tiêu chuẩn.\n- Làm sạch điện cực và bình accu.\n\n\n\n- Dây cuaroa bộ sạc trên động cơ.\n- Tình trạng nguồn điện cấp cho sạc accu.\n- Tình trạng khi khởi động vận hành máy.\n\nIII.9\nHệ thống điện & Máy phát điện chính\nKiểm tra:\n- Lọt gió vào và ra đầu phát điện Alternator.\n- Tủ điều khiển và các điểm đấu nối.\n- Chạy hòa đồng bộ máy phát điện sau khi kiểm tra.\n- Tủ hòa đồng bộ.\n\n\n\n- Dây quấn Alternator và điểm đấu nối.\n- Bộ kích từ\n- Siết chặt điểm đấu nối dây điều khiển, dây cáp cấp nguồn điện.\n\n\nBơm mỡ:\nBạc đạn (nếu có)\n\n\nLàm sạch:\nMáy phát điện chính\nĐầu cảm biến tốc độ\n\n\nĐo kiểm\nTình trạng cách điện giữa các cuộn dây\nIII.10\nThiết bị đóng cắt\nKiểm tra:\n- Cáp điện phân phối và mối nối\n- Thiết bị đóng cắt ACB\n- Tín hiệu tới bộ chuyển nguồn tự động ATS\nIII.11\nQuá trình vận hành\nThực hiện\n- Vận hành không tải\n- Thử tải thực tế (tùy theo điều kiện thực tế và yêu cầu chủ đầu tư)\nTrong thời gian chuẩn bị HSDT, nhà thầu có thể khảo sát thực tế tại Đài Truyền hình Tp.HCM. Thời gian khảo sát sau 02 ngày kể từ khi chủ đầu tư nhận được văn bản xin vào khảo sát của nhà thầu. Chủ đầu tư cử ông Nguyễn Như Tuấn (số điện thoại: 0989502281) hướng dẫn nhà thầu vào khảo sát. \n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \nGiải pháp và phương pháp luận;\n\nKế hoạch công tác.\n\n* Trong E-HSDT, nhà thầu phải nộp Giải pháp và phương pháp luận với đầy đủ nội dung và yêu cầu nêu trên \n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\n- Phải có phiếu xác nhận công việc bảo trì sau mỗi lần bảo trì (check A, check B, Check C).\n- Vật tư, thiết bị thay thế phải đúng chủng loại, xuất xứ ghi trong hợp đồng và phải có biên bản nghiệm thu sau khi tiến hành xong công việc bàn giao vật tư, thiết bị để thay thế cho máy phát điện."}