{"text":"--- Tệp: YEU CAU KY THUAT.pdf ---\nChương V. Yêu cầu về kỹ thuật\r\n\r\n    Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n    Mục 1. Yêu cầu về kỹ thuật chi tiết\r\n1.1. Giới thiệu chung về dự án, gói thầu\r\n+ Tên dự án: 008-21-TĐ-RDP-QS\r\n+ Địa điểm thực hiện dự án: VHT – Hà Nội\r\n+ Quy mô dự án: Nghiên cứu công nghệ và chế tạo hệ thống VEA\r\n+ Yêu cầu về cung cấp hàng hóa: Theo yêu cầu tại Biểu mẫu 01A. Phạm vi cung\r\ncấp – Chương IV. Biểu mẫu mời thầu và dự thầu\r\n+ Thời gian thực hiện gói thầu: Từ Quý I/2023\r\n1.2. Yêu cầu về kỹ thuật\r\n     Đánh giá về kỹ thuật chi tiết: áp dụng phương pháp đánh giá theo tiêu chí\r\n“Đạt”/ “Không đạt”. Hàng hóa dự thầu được đánh giá là “Đạt” về mặt kỹ thuật khi\r\nđạt đồng thời:\r\n     + 100% các Chỉ tiêu kỹ thuật chi tiết cơ bản (CTCB) được đánh giá là “Đạt”\r\n     + 100% các Chỉ tiêu kỹ thuật chi tiết không cơ bản (KCB) được đánh giá là\r\n“Đạt” hoặc “Chấp nhận được”.\r\n     Trong đó:\r\n     * Chỉ tiêu kỹ thuật chi tiết cơ bản: là các chỉ tiêu chính, cơ bản và quan trọng\r\nbắt buộc phải đáp ứng. Có 02 mức đánh giá: Đạt, Không Đạt.\r\n     * Chỉ tiêu kỹ thuật chi tiết không cơ bản: là các chỉ tiêu không thực sự quan\r\ntrọng. Có 03 mức đánh giá: Đạt, Chấp nhận được, Không Đạt.\r\n     Yêu cầu kỹ thuật chi tiết như sau:\r\n                                                                            Loại chỉ\r\n  TT     Nội dung     Yêu cầu kỹ thuật          Tiêu chí đánh giá\r\n                                                                              tiêu\r\n   I   Máy phát điện 1 pha\r\n       Công suất                      Đạt: Công suất làm việc liên tục\r\n       làm việc liên                  (Continuos Power) ≥ 14 kVA\r\n   1   tục           ≥ 14 kVA         Không đạt: Công suất làm việc          CTCB\r\n       (Continuos                     liên tục (Continuos Power) < 14\r\n       Power):                        kVA\r\n                                      Đạt: Số pha là 1 pha\r\n   2   Số pha:        1 pha           Không đạt: Số pha không phải là        CTCB\r\n                                      1 pha\r\n       Hệ số công                     Đạt: Hệ số công suất ≥ 0.8\r\n   3                  ≥ 0.8                                                  CTCB\r\n       suất                           Không đạt: Hệ số công suất < 0.8\r\n                                      Đạt: Có một mức điện áp danh\r\n                                      định nằm trong dải 220 VAC đến\r\n       Điện áp danh   220 VAC đến 240 240 VAC\r\n   4                                                                         CTCB\r\n       định:          VAC             Không đạt: Không có mức điện\r\n                                      áp danh định nằm trong dải 220\r\n                                      VAC đến 240 VAC\r\n                                      Đạt: Tần số danh định là 50 Hz\r\n       Tần số danh\r\n   5                  50 Hz           Không đạt: Tần số danh định            CTCB\r\n       định:\r\n                                      không phải là 50 Hz\r\n\f                                                                                Loại chỉ\r\nTT     Nội dung        Yêu cầu kỹ thuật            Tiêu chí đánh giá\r\n                                                                                  tiêu\r\n                                           Đạt: Tiêu hao nhiên liệu ≤ 5.5\r\n     Tiêu hao                              (lít/giờ)\r\n6                      ≤ 5.5 (lít/giờ)                                          CTCB\r\n     nhiên liệu                            Không đạt: Tiêu hao nhiên liệu >\r\n                                           5.5 (lít/giờ)\r\n                       Bảo vệ quá tải,     Đạt: Bảo vệ quá tải, quá nhiệt độ\r\n                       quá nhiệt độ hoạt   hoạt động, áp suất dầu thấp\r\n7    Bảo vệ                                                                     CTCB\r\n                       động, áp suất dầu   Không đạt: Không đáp ứng một\r\n                       thấp                trong những yêu cầu trên\r\n                                           Đạt: Trọng lượng khô (trọng\r\n     Trọng lượng\r\n                                           lượng khi không tính nhiên liệu) ≤\r\n     khô (trọng\r\n                                           600 kg\r\n8    lượng khi         ≤ 600 kg                                                 CTCB\r\n                                           Không đạt: Trọng lượng khô\r\n     không tính\r\n                                           (trọng lượng khi không tính nhiên\r\n     nhiên liệu):\r\n                                           liệu) > 600 kg\r\n                                           Đạt: Kích thước máy (L*W*H) ≤\r\n     Kích thước\r\n                       ≤ 1600*700*900      1600*700*900 (mm)\r\n9    máy                                                                        CTCB\r\n                       (mm)                Không đạt: Kích thước máy\r\n     (L*W*H):\r\n                                           (L*W*H) > 1600*700*900 (mm)\r\n                                           Đạt: Dung tích bình nhiên liệu ≥\r\n     Dung tích\r\n                                           40 (lít)\r\n10   bình nhiên        ≥ 40 (lít)                                               CTCB\r\n                                           Không đạt: Dung tích bình nhiên\r\n     liệu:\r\n                                           liệu < 40 (lít)\r\n                                           Đạt: Độ ồn ≤ 67 dB ở khoảng\r\n                       ≤ 67 dB ở khoảng    cách 7m\r\n11   Độ ồn:                                                                     CTCB\r\n                       cách 7m             Không đạt: Độ ồn > 67 dB ở\r\n                                           khoảng cách 7m\r\n                                           Đạt: Nhà thầu tuyên bố đáp ứng\r\n     Hướng ống         Theo yêu cầu ra\r\n12                                         Không đạt: Nhà thầu tuyên bố         CTCB\r\n     xả:               mặt trước\r\n                                           không đáp ứng\r\n                                           Đạt: Nhà thầu tuyên bố đáp ứng\r\n     Kết cấu chân      Dạng U quay ra\r\n13                                         Không đạt: Nhà thầu tuyên bố         CTCB\r\n     đế:               ngoài\r\n                                           không đáp ứng\r\n                                           Đạt: Loại động cơ 4 kỳ, làm mát\r\n                       4 kỳ, làm mát       bằng chất lỏng.\r\n14   Loại động cơ:                                                              CTCB\r\n                       bằng chất lỏng.     Không đạt: Không phải loại động\r\n                                           cơ 4 kỳ, làm mát bằng chất lỏng.\r\n                                           Đạt: Dung tích động cơ ≥ 2 (lít)\r\n     Dung tích\r\n15                     ≥ 2 (lít)           Không đạt: Dung tích động cơ <       CTCB\r\n     động cơ:\r\n                                           2 (lít)\r\n                                           Đạt: Công suất liên tục tối đa\r\n     Công suất\r\n                                           động cơ ≥ 17 kW\r\n16   liên tục tối đa   ≥ 17 kW                                                  CTCB\r\n                                           Không đạt: Công suất liên tục tối\r\n     động cơ:\r\n                                           đa động cơ < 17 kW\r\n                                           Đạt: Nhiên liệu cho động cơ là\r\n     Nhiên liệu                            dầu diesel\r\n17                     Dầu diesel                                               CTCB\r\n     cho động cơ:                          Không đạt: Nhiên liệu cho động\r\n                                           cơ không phải là dầu diesel\r\n\f                                                                            Loại chỉ\r\nTT     Nội dung     Yêu cầu kỹ thuật           Tiêu chí đánh giá\r\n                                                                              tiêu\r\n     Cấp cách                           Đạt: Cấp cách điện là class H\r\n                    Class H hoặc\r\n     điện                               hoặc tương đương hoặc tốt hơn\r\n18                  tương đương hoặc                                        CTCB\r\n     (Insulation Cl                     Không đạt: Cấp cách điện không\r\n                    tốt hơn\r\n     ass)                               phải là class H hoặc tương đương\r\n                                        Đạt: Nhà thầu tuyên bố đáp ứng\r\n     Chế độ vận     Tự động/Bằng\r\n19                                      Không đạt: Nhà thầu tuyên bố        CTCB\r\n     hành:          tay/Tắt\r\n                                        không đáp ứng\r\n                                        Đạt: Có chế độ tắt khẩn cấp\r\n     Tắt khẩn cấp\r\n20                  Có                  Không đạt: Không có chế độ tắt      CTCB\r\n     bằng tay\r\n                                        khẩn cấp\r\n                                        Đạt: Hiển thị bằng màn hình\r\n                    Hiển thị bằng\r\n21   Hiển thị                           Không đạt: Hiển thị không bằng      CTCB\r\n                    màn hình\r\n                                        màn hình\r\n                                        Đạt: Loại ắc quy là loại kín\r\n                                        khí/gel\r\n22   Loại ắc quy    Loại kín khí/gel                                        CTCB\r\n                                        Không đạt: Loại ắc quy không\r\n                                        phải là loại kín khí/gel\r\n     Bộ nạp bù ắc                       Đạt: Có bộ nạp bù ắc quy (Tự\r\n     quy (Tự động                       động nạp ắc quy khi máy phát điện\r\n     nạp ắc quy                         hoạt động)\r\n23                 Có                                                       CTCB\r\n     khi máy phát                       Không đạt: Không có bộ nạp bù\r\n     điện hoạt                          ắc quy (Tự động nạp ắc quy khi\r\n     động)                              máy phát điện hoạt động)\r\nII   Máy phát điện 3 pha\r\n     Công suất                          Đạt: Công suất làm việc liên tục\r\n     làm việc liên                      (Continuos Power) ≥ 37 kVA\r\n1    tục           ≥ 37 kVA             Không đạt: Công suất làm việc       CTCB\r\n     (Continuos                         liên tục (Continuos Power) < 37\r\n     Power):                            kVA\r\n                                        Đạt: Số pha là 3 pha\r\n2    Số pha:        3 pha               Không đạt: Số pha không phải là     CTCB\r\n                                        3 pha\r\n     Hệ số công                         Đạt: Hệ số công suất ≥ 0.8\r\n3                   ≥ 0.8                                                   CTCB\r\n     suất                               Không đạt: Hệ số công suất < 0.8\r\n                                        Đạt: Có một mức điện áp danh\r\n     Điện áp danh                       định là 380 hoặc 400V\r\n4                   380 hoặc 400V                                           CTCB\r\n     định:                              Không đạt: Điện áp danh định\r\n                                        không phải là 380 hoặc 400V\r\n                                        Đạt: Tần số danh định là 50 Hz\r\n     Tần số danh\r\n5                   50 Hz               Không đạt: Tần số danh định         CTCB\r\n     định:\r\n                                        không phải là 50 Hz\r\n                                        Đạt: Tiêu hao nhiên liệu ở 100%\r\n     Tiêu hao\r\n                                        tải ≤ 11 (lít/giờ)\r\n6    nhiên liệu ở   ≤ 11 (lít/giờ)                                          CTCB\r\n                                        Không đạt: Tiêu hao nhiên liệu ở\r\n     100% tải:\r\n                                        100% tải > 11 (lít/giờ)\r\n                    Bảo vệ quá tải,     Đạt: Bảo vệ quá tải, quá nhiệt độ\r\n7    Bảo vệ:                                                                CTCB\r\n                    quá nhiệt độ hoạt   hoạt động, áp suất dầu thấp\r\n\f                                                                                 Loại chỉ\r\nTT     Nội dung        Yêu cầu kỹ thuật            Tiêu chí đánh giá\r\n                                                                                   tiêu\r\n                       động, áp suất dầu   Không đạt: Không đáp ứng một\r\n                       thấp                trong những yêu cầu trên\r\n                                           Đạt: Trọng lượng khô (trọng\r\n     Trọng lượng\r\n                                           lượng khi không tính nhiên liệu) ≤\r\n     khô (trọng\r\n                                           1050 kg\r\n8    lượng khi         ≤ 1050 kg                                                 CTCB\r\n                                           Không đạt: Trọng lượng khô\r\n     không tính\r\n                                           (trọng lượng khi không tính nhiên\r\n     nhiên liệu)\r\n                                           liệu) > 1050 kg\r\n                                           Đạt: Kích thước máy (L*W*H) ≤\r\n     Kích thước        ≤                   2250*1050*1800 (mm)\r\n9    máy               2250*1050*1800      Không đạt: Kích thước máy             CTCB\r\n     (L*W*H):          (mm)                (L*W*H) > 2250*1050*1800\r\n                                           (mm)\r\n                                           Đạt: Dung tích bình nhiên liệu ≥\r\n     Dung tích\r\n                                           100 lít\r\n10   bình nhiên        ≥ 100 lít                                                 CTCB\r\n                                           Không đạt: Dung tích bình nhiên\r\n     liệu:\r\n                                           liệu < 100 lít\r\n                                           Đạt: Độ ồn ≤ 67 dB ở khoảng\r\n                       ≤ 67 dB ở khoảng    cách 7m\r\n11   Độ ồn:                                                                      CTCB\r\n                       cách 7m             Không đạt: Độ ồn > 67 dB ở\r\n                                           khoảng cách 7m\r\n                                           Đạt: Nhà thầu tuyên bố đáp ứng\r\n     Hướng ống         Theo yêu cầu ra\r\n12                                         Không đạt: Nhà thầu tuyên bố          CTCB\r\n     xả:               mặt trước\r\n                                           không đáp ứng\r\n                                           Đạt: Nhà thầu tuyên bố đáp ứng\r\n     Kết cấu chân      Dạng U quay ra\r\n13                                         Không đạt: Nhà thầu tuyên bố          CTCB\r\n     đế:               ngoài\r\n                                           không đáp ứng\r\n                                           Đạt: Loại động cơ 4 kỳ làm mát\r\n                                           bằng chất lỏng.\r\n                       4 kỳ làm mát\r\n14   Loại động cơ:                         Không đạt: Loại động cơ không         CTCB\r\n                       bằng chất lỏng.\r\n                                           phải là 4 kỳ làm mát bằng chất\r\n                                           lỏng.\r\n                                           Đạt: Dung tích động cơ ≥ 3 (lít)\r\n     Dung tích\r\n15                     ≥ 3 (lít)           Không đạt: Dung tích động cơ < 3      CTCB\r\n     động cơ:\r\n                                           (lít)\r\n                                           Đạt: Công suất liên tục tối đa động\r\n     Công suất\r\n                                           cơ ≥ 34 kW\r\n16   liên tục tối đa   ≥ 34 kW                                                   CTCB\r\n                                           Không đạt: Công suất liên tục tối\r\n     động cơ:\r\n                                           đa động cơ < 34 kW\r\n                                           Đạt: Nhiên liệu cho động cơ là\r\n     Nhiên liệu                            dầu diesel\r\n17                     Dầu diesel                                                CTCB\r\n     cho động cơ:                          Không đạt: Nhiên liệu cho động\r\n                                           cơ không phải là dầu diesel\r\n                                           Đạt: Cấp cách điện là class H\r\n                       Class H hoặc\r\n     Cấp cách                              hoặc tương đương hoặc tốt hơn\r\n18                     tương đương và                                            CTCB\r\n     điện:                                 Không đạt: Cấp cách điện không\r\n                       tốt hơn\r\n                                           đạt là class H hoặc thấp hơn\r\n\f                                                                                       Loại chỉ\r\n  TT      Nội dung     Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                                                         tiêu\r\n                                             Đạt: Nhà thầu tuyên bố đáp ứng\r\n        Chế độ vận     Tự động/Bằng\r\n  19                                         Không đạt: Nhà thầu tuyên bố                  CTCB\r\n        hành:          tay/Tắt\r\n                                             không đáp ứng\r\n                                             Đạt: Có chế độ tắt khẩn cấp\r\n        Tắt khẩn cấp\r\n  20                   Có                    Không đạt: Không có chế độ tắt                CTCB\r\n        bằng tay\r\n                                             khẩn cấp\r\n                                             Đạt: Hiển thị bằng màn hình\r\n                       Hiển thị bằng\r\n  21    Hiển thị:                            Không đạt: Hiển thị không bằng                CTCB\r\n                       màn hình\r\n                                             màn hình\r\n                                             Đạt: Loại ắc quy là loại kín\r\n        Loại ắc quy                          khí/gel\r\n  22                   Loại kín khí/gel                                                    CTCB\r\n        điều khiển:                          Không đạt: Loại ắc quy không\r\n                                             phải là loại kín khí/gel\r\n        Bộ nạp bù ắc                         Đạt: Có bộ nạp bù ắc quy (Tự\r\n        quy (Tự động                         động nạp ắc quy khi máy phát điện\r\n        nạp ắc quy                           hoạt động)\r\n  23                   Có                                                                  CTCB\r\n        khi máy phát                         Không đạt: Không có bộ nạp bù\r\n        điện hoạt                            ắc quy (Tự động nạp ắc quy khi\r\n        động):                               máy phát điện hoạt động)\r\n    Nhà thầu phải có Bảng tuyên bố đáp ứng chỉ tiêu kỹ thuật của hàng hóa chào\r\nthầu theo mẫu bên dưới:\r\n        MẪU BẢNG TUYÊN BỐ ĐÁP ỨNG CHỈ TIÊU KỸ THUẬT\r\n         Yêu cầu của Bên mời thầu                      Nhà thầu chào\r\n                                                                                            Ghi\r\n  STT                  Yêu cầu kỹ      Thông số kỹ    Tuyên bố\r\n          Nội dung                                               Tài liệu tham chiếu        chú\r\n                         thuật            thuật       đáp ứng\r\n        Hàng hóa 1                     Hàng hóa 1 (Ghi rõ Mã SP/Hãng SX)\r\n                                                      Ghi rõ Đáp    Nêu rõ tham chiếu\r\n                                                       ứng hoặc    tài liệu nào, chương,\r\n   1         ….             ….\r\n                                                      Không đáp      mục, trang, dòng\r\n                                                         ứng                 nào\r\n  …          ….             ….\r\n        Hàng hóa 2                     Hàng hóa 2 (Ghi rõ Mã SP/Hãng SX)\r\n   1         ….             ….\r\n  …          ….             ….\r\n\r\n\r\n                                                     Đại diện hợp pháp của nhà thầu\r\n                                                     [ghi tên, chức danh, ký tên và đóng\r\n                                                                     dấu]\r\n\r\n1.3. Các yêu cầu khác\r\n1.3.1. Tài liệu chứng minh tính hợp lệ của hàng hóa:\r\n+ Giấy chứng nhận xuất xứ hàng hoá (C/O) do Phòng Thương mại và Công\r\nnghiệp của nước sản xuất/ nước xuất khẩu hoặc cơ quan có thẩm quyền cấp trong\r\nđó ghi rõ danh mục, chủng loại hàng hóa, tên nhà sản xuất, nước xuất xứ (01 bản\r\n\fgốc và 02 bản sao).\r\n+ Giấy chứng nhận chất lượng và số lượng do Nhà Signature\r\n                                                       sản xuất cấp         Not (01\r\n                                                      Nội dung được ký số bởi:\r\n                                                                                     Verified\r\n                                                                                        bản gốc và\r\n02 bản sao).                                          Tên đơn vị: TỔNG CÔNG TY CÔNG NGHIỆP CÔNG NGHỆ CAO\r\n                                                      VIETTEL - CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP - VIỄN\r\n\r\n+ Biên bản kiểm tra xuất xưởng nêu rõ số serial thiết        bị0100109106-477\r\n                                                                    (năm sản xuất nếu có)\r\n                                                      THÔNG QUÂN ĐỘI\r\n                                                      Mã số thuế:\r\n                                                      Thời gian ký: 29-03-2023 03:14:41\r\n(Test Report) do Nhà sản xuất cấp (01 bản gốc)\r\n1.3.2. Điều kiện thanh toán:\r\n+ Tạm ứng: 10% tổng giá trị Hợp đồng được thanh toán trong vòng mười lăm\r\n(15) ngày làm việc kể từ ngày Bên Mua nhận được Bảo lãnh thực hiện Hợp đồng\r\ntương đương 3% tổng giá trị Hợp đồng và Bảo lãnh tạm ứng tương đương 10%\r\ntổng giá trị Hợp đồng.\r\n+ Đợt 1: 100% tổng giá trị Hợp đồng trừ đi giá trị tạm ứng 10% giá Hợp đồng,\r\ntương đương bằng 90% giá Hợp đồng được thanh toán trong vòng ba mươi (30)\r\nngày làm việc kể từ ngày: Hai Bên ký và đóng dấu “Biên bản bàn giao hàng hoá\r\ntổng thể”, “Biên bản nghiệm thu hàng hóa”, “Biên bản thanh lý Hợp đồng” và\r\nBên Bán cung cấp cho Bên Mua các chứng từ như quy định tại Hợp đồng và Bảo\r\nlãnh bảo hành tương đương 5% tổng giá trị Hợp đồng.\r\n1.3.3. Yêu cầu về năm sản xuất của hàng hóa: 2022 trở về sau\r\n1.3.4. Yêu cầu về bảo hành:\r\nToàn bộ hàng hóa của Hợp đồng được bảo hành miễn phí tại địa điểm của Bên\r\nMua trong vòng 36 tháng kể từ ngày hai bên ký “Biên bản nghiệm thu hàng hóa”.\r\nBên Bán đảm bảo các điều kiện bảo hành đối với hàng hóa trong hợp đồng sẽ\r\nkhông kém thuận lợi hơn các điều kiện về bảo hành của (các) nhà sản xuất hàng\r\nhóa.\r\nNếu hàng hóa bị lỗi, hỏng trong thời hạn bảo hành, Bên Mua sẽ ngay lập tức\r\nthông báo cho Bên Bán về yêu cầu bảo hành. Bên Bán có nghĩa vụ cử cán bộ đến\r\nkhắc phục, sửa chữa hàng hóa tại địa điểm của Bên Mua không chậm hơn 24 giờ.\r\nNếu Bên Bán không khắc phục, sửa chữa được hàng hóa bị lỗi, hỏng, Bên Bán\r\ncó trách nhiệm thay thế hàng hóa mới trong thời gian tối đa 07 ngày kể từ khi Bên\r\nBán nhận được thông báo yêu cầu bảo hành của Bên Mua.\r\n     Mục 2. Bản vẽ: E-HSMT này không có bản vẽ.\r\n     Mục 3. Kiểm tra và thử nghiệm\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n- Kiểm tra về số lượng, chủng loại thiết bị\r\n- Kiểm tra chỉ tiêu kỹ thuật của thiết bị theo các tham số tại mục 1 chương V"}