{"text":"--- Tệp: Chương V - Yêu cầu kỹ thuật.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n    1. Giới thiệu chung về dự án, gói thầu\r\n    - Tên gói thầu: Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện\r\nnăm 2023 và Bảo trì máy phát điện năm 2023.\r\n    Gói thầu có 2 phần:\r\n     1.1. Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2023:\r\nThuê các máy phát điện đảm bảo cung cấp điện liên tục tại các địa điểm theo yêu\r\ncầu của chủ đầu tư hoặc dự phòng cho các sự kiện, lễ hội trong năm.\r\n      - Quy mô:\r\n      + Vận chuyển, lắp vào, vận hành, tháo ra và chi phí nhiên liệu chạy máy phát\r\nđiện 3 pha công suất phát đầu ra tối thiểu là 80kVA: 30 lượt.\r\n      + Vận chuyển, lắp vào, vận hành, tháo ra và chi phí nhiên liệu chạy máy phát\r\nđiện 3 pha, công suất phát đầu ra tối thiểu là 250kVA: 60 lượt.\r\n      + Vận chuyển, lắp vào, vận hành, tháo ra và chi phí nhiên liệu chạy máy phát\r\nđiện 3 pha, công suất phát đầu ra tối thiểu 300kVA: 01 lượt.\r\n      + Vận chuyển, lắp vào, vận hành, tháo ra và chi phí nhiên liệu chạy máy phát\r\nđiện 3 pha, công suất phát đầu ra tối thiểu 400 KVA: 02 lượt.\r\n      + Vận chuyển, lắp vào, vận hành, tháo ra và chi phí nhiên liệu chạy máy phát\r\nđiện 3 pha, công suất phát đầu ra tối thiểu 500 KVA: 02 lượt.\r\n      + Mua bảo hiểm công cộng cho các máy phát điện sẽ tham gia thực hiện gói\r\nthầu, mức bảo hiểm tài sản và con người bên thứ ba như sau:\r\n          Giới hạn trách nhiệm: 5.000.000.000 đồng/vụ và tổng số vụ trong suốt\r\n           thời gian bảo hiểm.\r\n          Bảo hiểm con người: 100.000.000 đồng/người/vụ\r\n    - Lưu ý:\r\n      + Giá chào thầu thuê máy phát điện không bao gồm: dây cáp điện và nhân\r\ncông đấu nối.\r\n      + Giá chào thầu mục thuê máy phát điện là giá khoán gọn, bao gồm chi phí\r\nthuê máy, nhân công vận hành máy và nhiên liệu trong 1 ca máy (8 giờ vận hành).\r\n      1.2. Bảo trì máy phát điện năm 2023: Bảo trì các máy phát điện thuộc tài sàn\r\ncủa PCSG.\r\n      - Quy mô:\r\n\r\n\r\n                                                                              102\r\n\f                                                                Số lượng\r\n  STT                       Hạng mục công việc                                   Ghi chú\r\n                                                               (lần/ năm)\r\n          Bảo trì Máy phát điện 600kva - Cummins -\r\n   1                                                                 2\r\n          J15H004671 (máy số 1)\r\n\r\n          Bảo trì Máy phát điện 600kva - Cummins -\r\n   2                                                                 2\r\n          J15H004672 (máy số 2)\r\n\r\n          Bảo trì Máy phát điện 500kva - Cummins - QSX15-\r\n   3                                                                 2\r\n          G8/G9 (máy số 3)\r\n          Bảo trì Máy phát điện 400kva - Caterpillar -\r\n   4                                                                 2\r\n          NH301280 (máy số 4)\r\n          Bảo trì Máy phát điện 400kva - Caterpillar -\r\n   5                                                                 2\r\n          NH301280 (máy số 5)\r\n          Bảo trì Máy phát điện 50kva - Cummins - J15I210331\r\n   6                                                                 2\r\n          (máy số 6)\r\n\r\n       2. Mục tiêu công việc\r\n       Nhằm đảm bảo cung cấp điện liên tục, an toàn cho các sự kiện, lễ hội của\r\nTp.HCM và các công trình thi công phải cắt điện của PCSG, nhà thầu thực hiện công\r\nviệc phải tuân thủ và đáp ứng các yêu cầu sau:\r\n       2.1. Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2023:\r\n       - Cử công nhân trực vận hành liên tục suốt thời gian thuê máy.\r\n       - Lắp đặt máy phát điện đảm bảo các YCKT, dự phòng nhiên liệu để có thể chạy\r\nmáy liên tục trong 2 ca.\r\n       2.2. Bảo trì máy phát điện năm 2023\r\n       Mỗi năm dự kiến thực hiện 2 lần, mỗi lần bảo trì theo các nội dung chi tiết sau:\r\n\r\n\r\n                                                    Mã\r\n                                                                           Số       Ghi\r\n STT                 Nội dung                    hàng/Nhãn     Đvt\r\n                                                                         lượng      chú\r\n                                                    hiệu\r\n   I      Máy phát điện 600kva - Cummins - J15H004671\r\n\r\n   1      Lọc dầu                                 FS19624      Cái          1\r\n\r\n   2      Lọc dầu tách nước                       FS19624      Cái          1\r\n\r\n   3      Lọc nhớt tinh                            LF670       Cái          1\r\n\r\n\r\n                                                                                           103\r\n\f                                        Mã\r\n                                                               Số    Ghi\r\nSTT              Nội dung            hàng/Nhãn        Đvt\r\n                                                             lượng   chú\r\n                                        hiệu\r\n 4    Lọc nhớt thô                     LF777          Cái     1\r\n\r\n 5    Lọc nước                         WF2076         Cái     1\r\n\r\n 6    Lọc gió                         A478-020        Cái     1\r\n\r\n 7    Nước giải nhiệt                   DCA4          Bình    3\r\n\r\n 8    Nhớt động cơ                     880966         Bình    3\r\n\r\nII    Máy phát điện 600kva - Cummins - J15H004672\r\n\r\n 1    Lọc dầu                         FS19624         Cái     1\r\n\r\n 2    Lọc dầu tách nước               FS19624         Cái     1\r\n\r\n 3    Lọc nhớt tinh                    LF670          Cái     1\r\n\r\n 4    Lọc nhớt thô                     LF777          Cái     1\r\n\r\n 5    Lọc nước                         WF2076         Cái     1\r\n\r\n 6    Lọc gió                         A478-020        Cái     1\r\n\r\n 7    Nước giải nhiệt                   DCA4          Bình    3\r\n\r\n 8    Nhớt động cơ                     880966         Bình    3\r\n\r\nIII   Máy phát điện 500kva - Cummins - QSX15-G8/G9\r\n\r\n 1    Lọc dầu                          FS1040         Cái     2\r\n\r\n 2    Lọc nhớt                         LF9070         Cái     1\r\n\r\n 3    Lọc nước                         WF2126         Cái     1\r\n\r\n 4    Lọc gió                        AF25708M         Cái     1\r\n\r\n 5    Nước giải nhiệt                   DCA4          Bình    2\r\n\r\n 6    Nhớt động cơ                     880966         Bình    3\r\n\r\nIV    Máy phát điện 400kva - Caterpillar - NH301280\r\n\r\n\r\n                                                                       104\r\n\f                                        Mã\r\n                                                               Số    Ghi\r\nSTT              Nội dung            hàng/Nhãn        Đvt\r\n                                                             lượng   chú\r\n                                        hiệu\r\n 1    Lọc tinh                         1R0749         Cái     1\r\n\r\n 2    Lọc nhớt                         1R1808         Cái     1\r\n\r\n 3    Lọc tách nước                    3261641        Cái     1\r\n\r\n 4    Cốc lọc tách nước                3435527        Cái     1\r\n\r\n 5    Lọc gió                         A478-020        Cái     1\r\n\r\n 6    Nước giải nhiệt                   DCA4          Bình    3\r\n\r\n 7    Nhớt động cơ                     880966         Bình    3\r\n\r\nV     Máy phát điện 400kva - Caterpillar - NH301280\r\n\r\n 1    Lọc tinh                         1R0749         Cái     1\r\n\r\n 2    Lọc nhớt                         1R1808         Cái     1\r\n\r\n 3    Lọc tách nước                    3261641        Cái     1\r\n\r\n 4    Cốc lọc tách nước                3435527        Cái     1\r\n\r\n 5    Lọc gió                         A478-020        Cái     1\r\n\r\n 6    Nước giải nhiệt                   DCA4          Bình    3\r\n\r\n 7    Nhớt động cơ                     880966         Bình    3\r\n\r\nVI    Máy phát điện 50kva - Cummins - J15I210331\r\n\r\n 1    Lọc dầu                         A043L096        Cái     1\r\n\r\n 2    Lọc nhớt                        0122-0962       Cái     1\r\n\r\n 3    Lọc gió tinh                    A034P660        Cái     1\r\n\r\n 4    Lọc gió                         A034P656        Cái     1\r\n\r\n 5    Nước giải nhiệt                   DCA4          Bình    1\r\n\r\n 6    Nhớt động cơ                     880966         Bình    1\r\n\r\n                                                                       105\r\n\f   3. Yêu cầu kỹ thuật của gói thầu\r\n    - Các phụ kiện thay thế phải cùng quy cách, chủng loại với từng máy phát điện,\r\nlà hàng mới 100%.\r\n   - Các yêu cầu kỹ thuật được nêu chi tiết tại Phụ lục đính kèm E.HSMT.\r\n    - Nhà thầu phải cung cấp trong E-HSDT bảng tóm tắt các thông số kỹ thuật để\r\nchứng minh dịch vụ và phụ kiện thay thế do nhà thầu chào tuân thủ với các yêu cầu\r\ncủa E-HSMT. Bảng tóm tắt các thông số kỹ thuật của phụ kiện thay thế và các dịch\r\nvụ phải đầy đủ các hạng mục và đáp ứng yêu cầu của E-HSMT.\r\n    - E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu\r\nchí đều được đánh giá là đạt.\r\n   4. Giải pháp và phương pháp luận\r\n   Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch\r\nvụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n   1. Giải pháp và phương pháp luận;\r\n   2. Kế hoạch công tác.\r\n   5. Quy định về kiểm tra, nghiệm thu sản phẩm\r\n   Các yêu cầu về kiểm tra, nghiệm thu được nêu chi tiết tại Phụ lục đính kèm.\r\n\r\n\r\n\r\n\r\n                                                                                 106\r\n\f                      PHỤ LỤC 1: YÊU CẦU KỸ THUẬT\r\n          Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2023\r\n\r\nI.       PHẠM VI SỬ DỤNG\r\n    Quy cách kỹ thuật này được áp dụng cho gói thầu cung cấp dịch vụ thuê các\r\nmáy phát điện lưu động phục vụ cấp điện cho khách hàng trong quá trình gián\r\nđoạn điện lưới để thi công sữa chữa lưới điện.\r\nII. MÔ TẢ\r\n- Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải.\r\n- An toàn: có thiết kế chống cháy nổ, an toàn cho người vận hành khi sử dụng.\r\n1. Điều kiện vận hành\r\n- Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh\r\n2. Bảo vệ môi trường và khí thải\r\n- Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:\r\n2009/BTNMT.\r\n3. Thông số kỹ thuật\r\n- Công suất: 80kVA, 250kVA, 300kVA, 400kA, 500kVA\r\n- Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m\r\n4. Phụ kiện\r\n- Cung cấp đầy đủ phụ kiện cho Máy phát điện.\r\n5. Các yêu cầu khác\r\n- Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định;\r\n- Nhân viên trực vận hành máy phát phải được đào tạo và có giấy chứng nhận;\r\nIII. THỬ NGHIỆM\r\n- Biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp\r\ndịch vụ (trong trường hợp nếu có yêu cầu của chủ đầu tư ghi trong hồ sơ mời\r\nthầu).\r\n- Biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ (trong\r\ntrường hợp nếu có yêu cầu của chủ đầu tư ghi trong hồ sơ mời thầu).\r\nIV. BẢNG TÓM TẮT THÔNG SỐ KỸ THUẬT\r\n                                                                           CHÀO\r\n STT                MÔ TẢ                         YÊU CẦU\r\n                                                                           THẦU\r\n          Thông số kỹ thuật\r\n                                      ≥ 3 năm kinh nghiệm\r\n          Kinh nghiệm nhà cung cấp    (tài liệu chứng minh đã cung cấp\r\n          dịch vụ                     dịch vụ cho thuê máy phát điện ≥ 3\r\n                                      năm cho đến ngày tham gia thầu)\r\n     I    Thông số điện áp ngõ ra\r\n     1    Số pha                      3 pha\r\n\r\n                                                                           107\r\n\f2     Điện áp danh định            220/380 VAC\r\n3     Tần số danh định             50Hz\r\nII    Công suất\r\n      Công suất phát ngõ ra\r\n      tương ứng công suất máys\r\n      80kVA                        ≥ 100A\r\n      250kVA                       ≥ 350A\r\n      300kVA                       ≥ 430A\r\n      400kVA                       ≥ 580A\r\n      500kVA                       ≥ 680A\r\n      Phụ kiện đi kèm với thiết    Cung cấp đầy đủ phụ kiện cho Máy\r\nIII\r\n      bị:                          phát điện\r\nIV    Các yêu cầu khác\r\n                                   Máy phát điện cung cấp cho dịch vụ\r\n      Bảo trì định kỳ theo quy\r\n                                   phải được bảo trì định kỳ theo quy\r\n      định và có giấy chứng nhận\r\n                                   định (có giấy xác nhận)\r\n                                   Nhân viên trực vận hành máy phát\r\n      Nhân viên trực vận hành\r\n                                   phải được đào tạo và có giấy xác\r\n      máy phát\r\n                                   nhận\r\n                                   Có văn bản cam kết về chất lượng\r\n      Cam kết chịu trách nhiệm\r\nV                                  máy phát điện cung cấp cho dịch vụ\r\n      về dịch vụ đã cung cấp\r\n                                   đáp ứng yêu cầu kỹ thuật\r\n\r\n\r\n\r\n\r\n                                                                        108\r\n\f                            PHỤ LỤC 2: YÊU CẦU KỸ THUẬT\r\n                              Bảo trì máy phát điện năm 2023\r\n     I.    PHẠM VI ÁP DỤNG\r\n     Yêu cầu kỹ thuật này được áp dụng cho dịch vụ bảo trì, sửa chữa máy phát điện\r\n     (MPĐ).\r\n     II. BẢNG TÓM TẮT CÁC YÊU CẦU KỸ THUẬT\r\n\r\n                                                                                     CHÀO\r\nSTT                              MÔ TẢ                             YÊU CẦU\r\n                                                                                     THẦU\r\n          Nhà cung cấp dịch vụ                                  Nhà thầu phát biểu\r\n\r\n          Kinh nghiệm hoạt động                                 Nhà thầu phát biểu\r\n\r\n          Các chủng loại máy phát điện bảo trì, sửa chữa được   Nhà thầu phát biểu\r\n\r\n          Kinh nghiệm của nhà thầu đối với dịch vụ bảo trì, sửa\r\n                                                                Nhà thầu phát biểu\r\n          chữa máy phát điện chủ đầu tư đang sử dụng\r\n\r\n I        PHẠM VI DỊCH VỤ BẢO TRÌ\r\n\r\n          - MPĐ sau khi được bảo trì vận hành ổn định và\r\n                                                                    Đáp ứng\r\n          đảm bảo hiệu suất hoạt động.\r\n\r\n          - Phát hiện sớm được những rủi ro tiềm ẩn của MPĐ\r\n          để chủ đầu tư có kế hoạch sửa chữa, dự phòng phù          Đáp ứng\r\n          hợp.\r\n\r\n          - Thay thế linh kiện, phụ kiện của MPĐ bị hư hỏng\r\n          kịp thời bằng linh kiện, phụ kiện chính hãng, tương       Đáp ứng\r\n          thích và đồng bộ với MPĐ đang sử dụng.\r\n\r\n          - Kỹ thuật viên thực hiện bảo trì được đào tạo\r\n          chuyên ngành, có giấy chứng nhận đào tạo sửa chữa         Đáp ứng\r\n          bảo trì.\r\n\r\n          - Phạm vi cung cấp dịch vụ bảo trì mở rộng, khả\r\n          năng đáp ứng kịp thời các yêu cầu phát sinh từ hệ         Đáp ứng\r\n          thống và nhu cầu từ chủ đầu tư.\r\n\r\n\r\n\r\n                                                                                     109\r\n\f                                                          Signature Not Verified CHÀO\r\nSTT                         MÔ TẢ                         Nội dung được ký số YÊU\r\n                                                                              bởi:   CẦU\r\n                                                          Tên đơn vị: CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC THÀNH PHỐ\r\n                                                          HỒ CHÍ MINH TNHH - CÔNG TY ĐIỆN LỰC SÀI GÒN THẦU\r\n                                                          Mã số thuế: 0300951119-001\r\n                                                          Thời gian ký: 24-03-2023 08:03:39\r\n      - Tư vấn và giải đáp kỹ thuật qua điện thoại Hotline\r\n                                                                                Đáp ứng\r\n      24/7.\r\n\r\nII    YÊU CẦU CƠ BẢN\r\n\r\n      Bảo trì, sửa chữa MPĐ theo danh sách                                      Đáp ứng\r\n\r\n                                                                                Đáp ứng\r\n      Kiểm tra, đánh giá tình trạng hoạt động của MPĐ,\r\n      nội dung cần sửa chữa bảo trì                                  Nhà thầu phát biểu\r\n                                                                           thêm\r\n\r\n      Đánh giá tổng quát kết quả sau kiểm tra, bảo trì, sửa                     Đáp ứng\r\n      chữa MPĐ và tư vấn cho chủ đầu tư giải pháp tiếp               Nhà thầu phát biểu\r\n      theo                                                                 thêm\r\n\r\nIII CÁC YÊU CẦU KHÁC\r\n\r\n      Phụ kiện, linh kiện sửa chữa thay thế là sản phẩm\r\n      mới 100%\r\n\r\nIV BẢO HÀNH\r\n\r\n                                                                     Theo thời hạn và\r\n                                                                     điều khoản trong\r\n                                                                     hợp đồng\r\n      Bảo hành dịch vụ\r\n                                                                     Theo khuyến cáo\r\n                                                                     của nhà sản xuất\r\n                                                                     phụ kiện\r\n\r\n\r\n\r\n\r\n                                                                                                    110"}