{"text":"--- Tệp: Chương V.Yêu cầu về kỹ thuật.pdf ---\nPhần 2. YEU CAU VE KỸ THUAT\r\nChương V. YÊU CAU VE KY THUAT\r\n\r\nMục 1. Yêu cầu về kỹ thuật\r\n1. Giới thiệu chung về hạng mục, gói thầu\r\n1.1. Giới thiệu chung về hạng mục:\r\n\r\n- Tên hạng mục: Bảo dưỡng các máy phát điện dự phòng của trạm điện\r\nSS2, SS4, SS3 (Đài K1), đài K2 và trạm điện Radar thời tiết.\r\n\r\n- Địa điểm đầu tư: Cảng hàng không quốc tế Nội Bài.\r\n- Hình thức mua sắm: Bảo trì, bảo dưỡng thường xuyên.\r\n\r\n- Nguồn vốn: Bảo trì kết cầu hạ tầng hàng không do Nhà nước đầu tư quan\r\nlý năm 2023 của Cảng hàng không quốc tế Nội Bài — Chi nhánh Tổng công ty\r\nCảng hàng không Việt Nam — CTCP (Mã: 62762823).\r\n\r\n1.2. Giới thiệu chung về gói thầu:\r\n\r\n- Tên gói thầu: Cung cấp vật tư và bảo dưỡng các máy phát điện trạm điện\r\nSS2, SS4, SS3 (Đài K1), đài K2 và trạm điện Radar thời tiết.\r\n\r\n- Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh thông thường qua\r\nmạng đấu thầu quốc gia.\r\n\r\n- Phương thức lựa chọn nhà thầu: Một giai đoạn, một túi hồ sơ.\r\n- Loại hợp đồng: Hợp đồng trọn gói.\r\n\r\n- Thời gian thực hiện hợp đồng: 60 ngày.\r\n\r\n- Nội dung công việc chính của gói thầu:\r\n\r\n* Cung cấp vật tư:\r\n\r\n- Vật tư bảo dưỡng định kỳ cấp độ 01 năm cho 02 máy phát điện dự phòng\r\n200kVA (WCS200/Cummins):\r\n\r\n+ Phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, mã hiệu FF5612: 02\r\nbộ.\r\n\r\n+ Phin lọc nhiên liệu tách nước và gioang cao su chịu dầu, mã hiệu\r\nFS19732: 02 bộ.\r\n\r\n+ Phin lọc dầu bôi trơn và gioăng cao su chịu dầu, mã hiệu LF3970: 02\r\nbộ.\r\n\r\n+ Dầu bôi trơn, mã hiệu SAE 15W40, API:CL: 40 lit.\r\n\r\n- Vật tư bảo dưỡng định kỳ cấp độ 01 năm cho 02 máy phát điện dự phòng\r\n200kVA (C220D5E/Cummins):\r\n\r\n+ Phin lọc nhiên liệu tỉnh và gioăng cao su chịu dầu, mã hiệu FF5421: 02\r\n\fbộ.\r\n\r\n+ Phin lọc nhiên liệu tách nước và gioăng cao su chịu dầu, mã hiệu\r\nFS1003: 02 bộ.\r\n\r\n+ Phin lọc dầu bôi trơn và gioăng cao su chịu dầu, mã hiệu LF16015: 02\r\nbộ.\r\n\r\n+ Dầu bôi trơn, mã hiệu SAE 15W40, API:CL: 40 lít.\r\n\r\n- Vật tư bảo dưỡng định kỳ cấp độ 01 năm cho máy phát điện dự phòng\r\n100kVA (C110D5/Cummins):\r\n\r\n+ Phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, mã hiệu FF42000:\r\n01 bộ.\r\n\r\n+ Phin lọc nhiên liệu tách nước và gioăng cao su chịu dầu, mã hiệu\r\nFS1280: 01 bộ.\r\n\r\n+ Phin lọc dầu bôi trơn và gioăng cao su chịu dầu, mã hiệu LF3349: 01\r\nbộ.\r\n\r\n+ Dầu bôi tron, mã hiệu SAE 15W40, API:CL 18 lít.\r\n\r\n- Vật tư bảo dưỡng định kỳ cấp độ 01 năm cho máy phát điện dự phòng\r\n125kVA (100DGEA/Cummins):\r\n\r\n+ Phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, mã hiệu FF42000:\r\n01 bộ.\r\n\r\n+ Phin lọc nhiên liệu tách nước và gioăng cao su chịu dầu, mã hiệu\r\nFS1280: 01 bộ.\r\n\r\n+ Phim lọc nước và gioăng cao su, mã hiệu WF2073: 01 bộ.\r\n\r\n+ Phin lọc dầu bôi trơn và gioăng cao su chịu dầu, mã hiệu LF3000: 01\r\nbộ.\r\n\r\n+ Bo mạch tự động điều chỉnh điện áp (AVR), mã hiệu 10000-12943: 01\r\nbộ.\r\n\r\n+ Dầu bôi tron, mã hiệu SAE 15W40, API:CI: 25 lít.\r\n\r\n+ Bộ nạp ắc quy tự động (Đầu vào 220-230, đầu ra 24-27,5 VDC): 01 bộ.\r\n\r\n- Vật tư bảo dưỡng định kỳ cấp độ 01 năm cho máy phát điện dự phòng\r\n10kVA (Kubota ER1400-N):\r\n\r\n+ Phin lọc nhiên liệu, mã hiệu: 15231-43560: 01 bộ.\r\n+ Phin lọc gió, mã hiệu 19167-11080: 01 bộ.\r\n+ Dầu bôi trơn, mã hiệu SAE 15W40, API:CI: 05 lít.\r\n\r\n- Vật tư bảo dưỡng định kỳ cấp độ 01 năm cho máy phát điện dự phòng\r\n80kVA (KD88/Kohler).:\r\n\f+ Phin lọc nhiên liệu và gioăng cao su chịu dầu, mã hiệu FG0814: 01 bộ.\r\n\r\n+ Phin lọc dầu bôi trơn và gioăng cao su chịu dầu, mã hiệu FHU809: 01\r\nbộ.\r\n\r\n+ Dầu bôi tron, mã hiệu SAE 15W40, API:CI: 18 lit.\r\n\r\n* Dich vu lién quan:\r\n\r\n- Thay vật tu, phụ tùng va bảo dưỡng, hiệu chỉnh, chạy thử 08 may phát\r\nđiện cấp độ 01 năm. Nội dung công việc bảo dưỡng định kỳ máy phát điện cấp\r\nđộ 01 năm thực hiện theo đúng những nội dung quy định của nhà sản xuất.\r\n\r\n- Sửa chữa, thay thế bộ nạp ắc quy tự động (Đầu vào 220-230 VAC; đầu\r\nra 24-27,5 VDC) cho máy phát điện 100DGEA-Cummins.\r\n\r\n2. Yêu cầu về kỹ thuật:\r\n\r\nToàn bộ vật tư bảo dưỡng máy phát điện phải đáp ứng theo bảng yêu cầu\r\nthông số kỹ thuật dưới đây:\r\n\r\nHạng\r\nmục | Tên hàng hóa/dịch vụ liên quan Thông số kỹ thuật và các tiêu chuẩn\r\nÁ\r\nsô\r\n\r\nI Hàng hoá:\r\n\r\nVật tư thay thế cho 02 máy phát điện dự phòng 200kVA (WCS200/\r\nCummins).\r\n\r\nPhin lọc nhiên liệu tinh, gioăng | Mã hiệu FF5612 của hãng Fleetguard hoặc\r\n\r\nHi cao su chiu dau. loại có thông số kỹ thuật tương đương.\r\n\r\nPhin lọc nhiên liệu tách nước, | Mã hiệu FS19732 cua hang\r\n1.2 | gioăng cao su chịu dau. Fleetguard hoặc loại có thông sô kỹ thuật\r\ntương đương.\r\n\r\nPhin lọc dầu bôi trơn, gioăng | Mã hiệu LF3970 của hãng Fleetguard hoặc\r\n\r\n13 cao su chịu dầu. loại có thông số kỹ thuật tương đương.\r\n\r\nSAE 15W40 API: CI của hãng Total hoặc\r\n\r\nlái [Baubsiao. loại có thông số kỹ thuật tương đương.\r\n\r\nVật tư thay thế cho 02 máy phát điện dự phòng 200kVA (C220D5E /\r\n\r\nCummins).\r\n21 Phin lọc nhiên liệu tinh, gioăng | Mã hiệu FF5421 của hãng Fleetguard hoặc\r\n: cao su chịu dâu. loại có thông sô kỹ thuật tương đương.\r\n_ Phim lọc nhiên liệu tách nước, | Mã hiệu FS1003 của hãng Fleetguard hoặc\r\n\r\ngioăng cao su chịu dầu. loại có thông số kỹ thuật tương đương.\r\n\r\n\fHạng\r\n\r\nmục Tên hàng hóa/dịch vụ liên quan Thông số kỹ thuật và các tiêu chuẩn\r\nsố\r\n. HP a Ma hiệu LF16015 cua hãng\r\n23 Phim loc ah hết giun: giotng Fleetguard hoặc loại có thông số kỹ thuật\r\ncao su chịu dâu.\r\ntương đương.\r\n¬4. |Tầu bôi thon SAE 15W40 API: CI của hãng Total hoặc\r\n: ’ loại có thông sô kỹ thuật tương đương.\r\n3 Vật tư thay thé cho máy phát điện dự phòng 100kVA (C110D5 /\r\nCummins).\r\nPhin lạc nhiên 1130 dub, giang | hoa. hầu, HPAMO0. cha. Hing\r\n3.1 wo đà Fleetguard hoặc loại có thông sô kỹ thuật\r\ncao su chịu dâu.\r\ntương đương.\r\n32 Phin loc nhién liéu tach nước, | Mã hiệu F 51280 của hãng Fleetguard hoặc\r\n: gioăng cao su chịu dâu. loại có thông sô kỹ thuật tương đương.\r\n33 Phin lọc dầu bôi trơn, gioăng | Mã hiệu LF3349 của hãng Fleetguard hoặc\r\n’ cao su chiu dau. loại có thông sô kỹ thuật tương đương.\r\n34 | Dầu bôi trơn SAE 15W40 API: CI của hãng Total hoặc\r\n’ s : loại có thông sô kỹ thuật tương đương.\r\n4 Vật tư thay thế cho máy phát điện dự phòng 80kVA (KD88/Kohler).\r\n41 Phin lọc nhiên liệu, gioăng cao | Mã hiệu FG0814 của hãng Kohler hoặc\r\n’ su chiu dau. loại có thông sô kỹ thuật tương đương.\r\n42 Phin lọc dầu bôi trơn, gioăng | Mã hiệu FHU809 của hãng Kohler hoặc\r\n’ cao su chiu dau. loại có thông sô kỹ thuật tương đương.\r\n43 Diu bồi trơn SAE 15W40 API: CI của hãng Total hoặc\r\n’ ’ loại có thông sô kỹ thuật tương đương.\r\n5 Vit tư thay thé cho máy phát điện dự phòng 125kVA (100DGEA/\r\nCummins).\r\nEileeshiknteuibi, dong] Si Tiệc: EEE2M00 của đăng\r\n5.1 a\" Fleetguard hoặc loại có thong sô kỹ thuật\r\ncao su chịu dâu.\r\ntương đương.\r\n52 Phim lọc nhiên liệu tách nước, | Mã hiệu FS1280 của hãng Fleetguard hoặc\r\n: gioang cao su chịu dâu. loại có thông sô kỹ thuật tương đương.\r\nPhin lọc nước kèm gioăng cao WI am AVR che hăng\r\n53 ’ groans Fleetguard hoặc loại có thông sô kỹ thuật\r\n\r\nst tương đương.\r\n\r\n\fHạng\r\nmục | Tên hàng hóa/dịch vụ liên quan Thông số kỹ thuật và các tiêu chuẩn\r\nsô\r\n\r\nPhin lọc dầu bôi trơn, gioăng | Mã hiệu LF3000 của hãng Fleetguard hoặc\r\n\r\n3 cao su chịu dầu. loại có thông số kỹ thuật tương đương.\r\nMã hiệu 10000-12943 của hãng Cummins\r\nhoặc loại có thông sô kỹ thuật tương\r\nđương.\r\n55 |Bo mạch tự động điều chinh Tương thích với máy phát điện hiện hữu\r\nđiện áp (AVR) (100DGEA/ Cummins). Đảm bảo sau khi\r\n\r\nlắp đặt thay thế, máy phát điện hoạt động\r\nbình thường, các thông sô kỹ thuật đảm bảo\r\ntheo các tiêu chuân quy định.\r\n\r\nSAE 15W40 API: CI của hãng Total hoặc\r\n\r\n56 |Đân bối tron, loại có thông số kỹ thuật tương đương.\r\n\r\nĐầu vào 220-230, đầu ra 24-27,5 VDC\r\nhoặc loại có thông số kỹ thuật tương\r\nđương, phù hợp nạp cho 02 ac quy 12VDC-\r\n150Ah mắc nối tiếp.\r\n\r\n57 | Bộngp ắc quy tự động\r\n\r\n6 | Vật tư thay thế cho máy phát điện 10kVA Kubota ER1400-N.\r\n\r\nMã hiệu 15231-43560 của hãng Kobuta\r\n6.1 | Loc nhién liệu hoặc loại có thông sô kỹ thuật tương\r\nđương.\r\n\r\nMã hiệu 19167-11080 của hãng Kobuta\r\n62 |Lọcgió hoặc loại có thông sô kỹ thuật tương\r\nđương.\r\n\r\nSAE 15W40 API: CI của hãng Total hoặc\r\n\r\n6.3 | Đất: bôi tươn, loại có thông số kỹ thuật tương đương.\r\n\r\nII | Dich vụ liên quan:\r\n\r\nThực hiện theo đúng quy định của nhà sản\r\nThay vật tư, phụ tùng và bảo | xuất máy phát điện. Có ít nhất 02 nhân sự\r\n1 dưỡng, hiệu chinh, chạy thử 08 | thực hiện dịch vụ có trình độ dai học trở lên\r\nmáy phát điện và chứng chỉ đào tạo của hãng sản xuất máy\r\nphát điện.\r\n\r\nĐảm bảo bộ nạp nạp tự động (tự động ngắt\r\nkhi nạp đầy, tự động nạp khi dung lượng ac\r\nquy giảm) phù hợp nạp cho 02 ac quy\r\n12VDC-150Ah mắc nối tiếp.\r\n\r\n2 Thay thế bộ nạp ắc quy tự động\r\n\r\nII | Céc yêu cầu khác\r\n\r\n\fHạng\r\nmục | Tên hàng héa/dich vụ liên quan Thông số kỹ thuật và các tiêu chuẩn\r\nA\r\nsô\r\n\r\n- Bản cam kết về tính tương thích của linh\r\nkiện đã chào với các máy phát điện hiện\r\nhữu.\r\n\r\nNhà thầu phải đính kèm E-\r\nHSDT các tài liệu sau:\r\n\r\n3. Các yêu cầu khác\r\n\r\n3.1. Yêu cầu về thay thế linh kiện, bảo dưỡng, chạy thử:\r\n\r\n- Nhà thầu chịu trách nhiệm nghiên cứu tham khảo hồ sơ đề hiểu rõ yêu cầu\r\nchi tiết của gói thầu. Khuyến khích nhà thầu lên hiện trường khảo sát dé lựa chọn\r\nhàng hoá cung cấp phù hợp với yêu cầu của E-HSMT. (Nhà thầu chịu mọi chi\r\nphí liên quan đến công tác khảo sát).\r\n\r\n- Nhà thầu chịu trách nhiệm lập biện pháp thi công đảm bảo tuân thủ các quy\r\nđịnh của pháp luật, quy định của cảng hàng không, sân bay đối với việc thi công\r\ntrong khu vực hạn chế của cảng hàng không, sân bay và được cơ quan có thẩm\r\nquyền chấp thuận.\r\n\r\n- Chạy thử thiết bị: Sau khi thay thế linh kiện, bảo dưỡng, cài đặt, hiệu chỉnh\r\ncác máy phát điện, nhà thầu phải triển khai chạy thử thiết bị đảm bảo thiết bị\r\nhoạt động bình thường, các thông số kỹ thuật theo đúng tiêu chuẩn của nhà sản\r\nxuất. Trong quá trình chạy thử nếu xảy ra sự cố hỏng hóc liên quan đến quá trình\r\nthực hiện dịch vụ và hàng hóa linh kiện thay thế, nhà thầu phải chịu trách nhiệm\r\nkhắc phục, sửa chữa, thay thế và chịu toàn bộ chi phí liên quan đến công tác\r\nkhắc phục, sửa chữa, và bồi thường thiệt hại (nếu sự cố hỏng hóc gây ra các thiệt\r\nhại cho Chủ đầu tư và các đơn vị khác liên quan).\r\n\r\n- Chủ đầu tư chỉ nhận bàn giao, nghiệm thu đưa vào sử dụng khi toàn bộ\r\ncông trình đã được bảo dưỡng, hiệu chỉnh và chạy thử theo các quy định về\r\nnghiệm thu của nhà nước.\r\n\r\n3.2. Yêu cầu về an ninh, an toàn và phòng chống cháy nỗ:\r\n\r\nNhà thầu phải có bản vẽ thể hiện hướng di chuyển vật tư bảo dưỡng, máy\r\nmóc, nhân lực tham gia thi công đảm bảo an toàn trong khu vực hạn chế.\r\n\r\nĐơn vị thi công cần phải có biện pháp an ninh an toàn hàng không sân bay,\r\nphòng chống cháy nổ, đảm bảo an toàn cháy nỗ chỉ tiết cho khu vực thi công trong\r\nquá trình thi công lắp đặt theo quy định của nhà nước.\r\n\r\n3.3. Yêu cầu về vệ sinh môi trường:\r\n\r\nTrong quá trình thi công lắp đặt thiết bị cần tránh ảnh hưởng đến môi trường\r\n\fxung quanh.\r\n\r\nNgoài ra, để giảm thiểu các ảnh hưởng xấu đến môi trường, nhà thầu phải\r\ntuân thủ các quy định về bảo vệ môi trường, các quy định của Cảng hàng không\r\nquốc tế Nội Bài, vệ sinh sạch sẽ khu vực thi công sau mỗi ca thi công.\r\n\r\n3.4. Yêu cầu về an toàn lao động:\r\n\r\nNhà thầu thi công chỉ được đi lại trong phạm vi thi công, không được đi vào\r\nkhu vực khác khi chưa được sự đồng ý của cán bộ giám sát. Thi công phải đảm\r\nbảo an toàn lao động theo quy định của ngành điện.\r\n\r\n3.5. Yêu cầu về bảo hành:\r\n\r\n- Nhà thầu có trách nhiệm bảo hành toàn bộ hàng hóa và công việc bảo dưỡng,\r\nsửa chữa theo quy định của nhà nuớc, thời gian bảo hành tối thiều 12 tháng tính\r\ntừ ngày hai bên ký nghiệm thu hoàn thành, bàn giao hàng hoá đưa vào sử dụng.\r\n\r\n- Địa chỉ bảo hành: Cảng hang không quốc tế Nội Bài — Phú Minh - Sóc Sơn\r\n— Hà Nội.\r\n\r\n- Nhà thầu chịu trách nhiệm bồi thường, thay mới về bất kỳ sự hỏng hóc hay\r\nsai sót kỹ thuật của hàng hóa, thay thể, sửa chữa do lỗi chế tạo và lỗi lắp đặt không\r\nđúng kỹ thuật được chứng minh khi đưa hàng hoá vào sử dụng và chịu trách nhiệm\r\nvề chất lượng công việc lắp đặt trong thời gian bảo hành. Trong vòng 48 giờ kề\r\ntừ khi nhận được yêu cầu của bên mời thầu, Nhà thầu phải có mặt dé tiền hành\r\nkiểm tra sự cổ và Nhà thầu chịu trách nhiệm sửa chữa/thay mới hàng hóa bị lỗi\r\nkỹ thuật trong vòng một (01) tuần. Trong mọi trường hợp tổng thời gian khắc\r\nphục sự cô sẽ không quá 02 (hai) tuần. Hàng hoá được sửa chữa hoặc thay mới sẽ\r\nđược tiếp tục bảo hành 12 tháng kế từ ngày đưa vào sử dụng.\r\n\r\nMục 2. Bản vẽ: Không có bản vẽ\r\n\r\nMục 3. Kiểm tra và thử nghiệm\r\n\r\n- Kiểm tra chạy thử các máy phát không tải sau khi thay thế linh kiện, hiệu\r\nchính, bảo dưỡng.\r\n\r\n- Kiêm tra chạy thử các máy phát có tải sau khi chạy thử không tải đạt yêu\r\ncầu.\r\n\fSignature Not Verified\r\nNội dung được ký số bởi:\r\nTên đơn vị: TỔNG CÔNG TY CẢNG HÀNG KHÔNG VIỆT NAM -\r\nCTCP\r\nMã số thuế: 0311638525\r\nThời gian ký: 29-05-2023 10:53:51"}