{"text":"--- Tệp: Chương V YCKT L2.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n    Mục 1. Yêu cầu về kỹ thuật\r\n      1.1. Giới thiệu chung về dự án, gói thầu\r\n    - Tên gói thầu: Mua sắm máy phát điện các loại.\r\n    - Dự án: Trang bị bổ sung 10 máy phát điện loại 15kVA và 20kVA cho các trạm BTS\r\nvà MAN-E năm 2022.\r\n    - Chủ đầu tư: Viễn thông Cà Mau.\r\n    - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi, trong nước, qua mạng.\r\n    - Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ.\r\n    - Hình thức hợp đồng: Hợp đồng trọn gói.\r\n    - Thời gian thực hiện hợp đồng: 60 ngày.\r\n    - Nguồn vốn: Khấu hao tài sản cố định.\r\n    - Địa điểm lắp đặt:\r\n     Địa điểm lắp\r\n TT                  Long      Lat                       Địa điểm lắp đặt\r\n          đặt\r\n                                                                BC Vàm Dầm, xã Nguyễn\r\n     CSHT_CM                          Đầm        Xã Nguyễn\r\n  1                  105.25 8.8299                              Huân, huyện Đầm Dơi,\r\n     U_00364                          Dơi        Huân\r\n                                                                tỉnh Cà Mau\r\n                                      Trần                      Trạm VT Sông Đốc B, thị\r\n     CSHT_CM                                     Thị Trấn\r\n  2                  104.83    9.036 Văn                        trấn Sông Đốc, huyện\r\n     U_00169                                     Sông Đốc\r\n                                      Thời                      Sông Đốc, tỉnh Cà Mau\r\n                                                                Trạm viễn thông Nhà\r\n     CSHT_CM                          Cái        Xã Thạnh\r\n  3                   105.1    9.107                            Phấn, Xã thạnh phú,\r\n     U_00246                          Nước       Phú\r\n                                                                huyện Cái Nước, Cà Mau\r\n     CSHT_CM                                     Xã Hòa         Bưu điện văn hóa xã Hòa\r\n  4                   105.2 9.1307 TPCM\r\n     U_00282                                     Thành          Thành, Cà Mau\r\n                                                                Trạm VT Tân Đức, xã\r\n     CSHT_CM                          Đầm\r\n  5                  105.29 9.0259               Xã Tân Đức Tân Đức huyện Đầm Dơi,\r\n     U_00040                          Dơi\r\n                                                                tỉnh Cà Mau.\r\n                                                                Trạm VT Tân Lộc, xã\r\n     CSHT_CM                          Thới\r\n  6                   105.2 9.2841               Xã Tân Lộc Tân Lộc, huyện Thới\r\n     U_00056                          Bình\r\n                                                                Bình, tỉnh Cà Mau.\r\n                                                                Đài VT Thanh Tùng, xã\r\n     CSHT_CM                          Đầm        Xã Thanh\r\n  7                  105.17 8.8698                              Thanh Tùng, huyện Đầm\r\n     U_00258                          Dơi        Tùng\r\n                                                                Dơi, tỉnh Cà Mau\r\n                                                                Quốc lộ 63, ấp 4, xã An\r\n     CSHT_CM                                     Xã An\r\n  8                  105.19 9.2405 TPCM                         Xuyên, thành phố Cà\r\n     U_00033                                     Xuyên\r\n                                                                Mau, tỉnh Cà Mau.\r\n                                                                Trạm VT Khánh Hưng,\r\n     CSHT_CM                          Thới       Xã Khánh       xã Khánh Hưng, huyện\r\n  9                   104.9 9.1378\r\n     U_00326                          Bình       Hưng           Trần Văn Thời, tỉnh Cà\r\n                                                                Mau.\r\n                                                                Trạm VT Tân tiến, xã Tân\r\n     CSHT_CM                          Đầm\r\n 10                  105.32 8.9689               Xã Tân Tiến Tiến, huyện đầm dơi, tỉnh\r\n     U_00029                          Dơi\r\n                                                                Cà Mau\r\n\f      - Vị trí lắp đặt thực tế có thể chênh lệch so với tọa độ theo bảng trên.\r\n\r\n\r\n       1.2. Yêu cầu về kỹ thuật\r\n\r\n       Các yêu cầu thông số kỹ thuật chi tiết được mô tả dưới đây là yêu cầu tối thiểu, nhà\r\n       thầu có thể đề xuất thiết bị có thông số kỹ thuật tương đương hoặc cao hơn yêu cầu\r\n       đã nêu. Nhà thầu phải cung cấp đầy đủ các tài liệu để chứng minh tính tương đương\r\n       của thiết bị.\r\nHạng\r\n          Tên hàng hóa và các dịch vụ\r\nmục                                               Thông số kỹ thuật và các tiêu chuẩn\r\n                  liên quan\r\n số\r\n  I      Yêu cầu chung đối với tổ máy phát điện 15kVA 1 phase\r\n  1      Hãng sản xuất / Mã hiệu          Nhà thầu cung cấp thông tin\r\n  2      Xuất xứ                          Nhà thầu cung cấp thông tin\r\n  3      Năm sản xuất                     Năm 2023\r\n  4      Loại máy                         Máy phát điện xoay chiều, 1 pha 2 dây\r\n  5      Chất lượng                       Mới 100%\r\n  6      Cấp điện áp                      220 V\r\n  7      Dao động điện áp/tần số          ≤ ±1%/±5%\r\n  8      Tần số định mức                  50 Hz\r\n  9      Công suất định mức               ≥ 15 kVA\r\n 10      Công suất dự phòng               ≥ 16.5 kVA\r\n         Máy chạy liên tục 24/24 ở 75% Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ\r\n 11\r\n         công suất liên tục của máy       chạy\r\n         Thời gian vận hành liên tục ở\r\n 12      chế độ 100% công suất định       ≥ 12 h\r\n         mức của máy\r\n                                          Gắn liền với khung bệ của máy, được chế tạo\r\n                                          chắc chắn bằng thép đã qua xử lý hóa học để\r\n 13      Bình chứa nhiên liệu             chống rỉ sét và tăng độ bám dính của sơn.\r\n                                          Có dung tích tối thiểu đảm bảo thời gian chạy\r\n                                          liên tục (12h) ở 100% công suất định mức.\r\n                                          Bằng thép, có độ dày vỏ cách âm > 1.5 mm,\r\n 14      Vỏ cách âm                       được xử lý bề mặt bằng hóa học để chống oxy\r\n                                          hóa và được sơn tĩnh điện.\r\n         Thời gian hoạt động liên tục tại\r\n 15                                       ≥ 1h\r\n         công suất dự phòng\r\n 16      Khả năng đóng tải 1 cấp          Từ 0% tải lên 100% trong vòng 30s\r\n         Sơn bảo vệ khung vỏ máy và\r\n 17                                       Sơn tĩnh điện\r\n         thùng nhiên liệu\r\n                                          Động cơ và đầu phát nối ghép với nhau bằng cơ\r\n 18      Cơ cấu truyền động               cấu khớp nối đồng trục, đảm bảo khả năng chịu\r\n                                          chấn động cao\r\n                                          Khung đế được thiết kế chắc chắn, chịu lực cao,\r\n 19      Khung đế đặt máy\r\n                                          cấu tạo bằng thép chữ U, I hoặc V có độ dày ≥\r\n\f                                     3,0 mm được hàn điện đảm bảo vững chắc,\r\n                                     được xử lý bề mặt bằng hóa học để chống oxy\r\n                                     hóa và được sơn tĩnh điện.\r\n                                     Có bộ giảm chấn, chống rung để máy vận hành\r\n                                     êm, cân bằng.\r\n                                     Động cơ và đầu phát được lắp trên hệ thống cao\r\n20   Hệ thống chống rung             su chống rung, đảm bảo khả năng chịu tải và\r\n                                     chấn động cao.\r\n                                     Sử dụng sơn chịu nhiệt > 300 độ C, nằm bên\r\n                                     trong vỏ giảm âm, làm mát bằng gió.\r\n21   Hệ thống khí thải\r\n                                     Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN\r\n                                     19:2009/BTNMT.\r\n                                     Độ ồn ≤ 65dB ở 100% công suất định mức\r\n22   Độ ồn\r\n                                     trong không gian mở ở khoảng cách 7m\r\n                                     Làm bằng vật liệu bền, chắc chắn hoặc in trực\r\n                                     tiếp vỏ máy các nội dung tối thiểu: Tên máy, số\r\n23   Bảng thông số máy\r\n                                     seri, công suất, điện áp, tần số, hệ số công suất,\r\n                                     kích thước, khối lượng máy...\r\n                                     Có ghi nhãn cho các bộ phận đấu nối điện và bộ\r\n24   Ghi nhãn\r\n                                     phận kết nối thiết bị khác\r\n                                     Dầu Diesel thông dụng trên thị trường Việt\r\n25   Nhiên liệu sử dụng\r\n                                     Nam\r\n                                     Khởi động đề điện bằng ắc quy 12V, tự động\r\n26   Hệ thống khởi động\r\n                                     sạc.\r\n                                     Toàn bộ các bộ phận được nhiệt đới hóa, phù\r\n                                     hợp với điều kiện khí hậu tại Việt Nam.\r\n27   Điều kiện hoạt động, vận hành\r\n                                     Nhiệt độ môi trường: 0oC đến 40oC.\r\n                                     Độ ẩm hoạt động: 85%.\r\n                                     Kèm theo máy.\r\n28   Bình ắc quy                     Kèm theo bộ giá đỡ và đai giữ cố định bình ắc\r\n                                     quy.\r\n     Kích thước (Dài x Rộng x Cao)\r\n29                                   Nhà thầu đề xuất\r\n     cả vỏ\r\n30   Trọng lượng khô (cả vỏ)         Nhà thầu đề xuất\r\n31   Bộ chuyển nguồn ATS 1 pha       Có(kèm theo máy, nhà thầu đề xuất)\r\nII   Yêu cầu đối với đầu phát điện\r\n 1   Hãng sản xuất / Mã hiệu         Nhà thầu cung cấp thông tin\r\n 2   Xuất xứ                         Nhà thầu cung cấp thông tin\r\n 3   Năm sản xuất                    năm 2023\r\n 4   Loại đầu phát                   Kích từ tự động, không chổi than, 1 pha 2 dây\r\n 5   Công suất định mức              ≥ 15 kVA\r\n 6   Hệ số công suất                 Cos φ = 1\r\n 7   Kích từ                         Tự kích từ, không chổi than\r\n                                     Tự động điều chỉnh bằng bộ AVR, cho phép\r\n8    Bộ điều chỉnh điện áp\r\n                                     hoạt động ở nhiều mức tải\r\n                                     Cho phép chạy 110% công suất trong 1 giờ/6\r\n9    Cho phép chạy quá công suất\r\n                                     giờ chạy máy liên tục\r\n\f                                     ≤ 1% từ không tải đến đầy tải định mức trong\r\n10    Độ ổn định điện áp (%)\r\n                                     30 giây\r\n                                     ≤ 5% từ không tải đến đầy tải định mức trong\r\n11    Độ ổn định tần số (%)\r\n                                     30 giây\r\n12    Kết cấu                        Một ổ trục, tự bôi trơn\r\n13    Cấp cách điện/nhiệt            Tối thiểu cấp H/H\r\n14    Cấp bảo vệ đầu phát            Tối thiểu IP23\r\n15    Sóng hài THD tại đầy tải       ≤ 5%\r\n16    Hiệu suất                      ≥ 84%\r\nIII   Yêu cầu đối với động cơ\r\n 1    Hãng sản xuất / Mã hiệu        Nhà thầu cung cấp thông tin\r\n 2    Xuất xứ                        Nhà thầu cung cấp thông tin\r\n 3    Năm sản xuất                   năm 2023\r\n 4    Nhiên liệu sử dụng             Diesel\r\n 5    Loại động cơ                   Diesel, 4 kỳ, phun nhiên liệu trực tiếp\r\n 6    Tổng dung tích xilanh          > 1,950 lít\r\n 7    Công suất liên tục             ≥ 19.1 KW\r\n 8    Công suất tối đa               ≥ 21 KW\r\n 9    Tốc độ quay của động cơ        1.500 vòng/ phút\r\n10    Số xilanh                      4 thẳng hàng\r\n11    Tỷ số nén                       ≥ 18:1\r\n12    Kiểu điều tốc                  Cơ khí hoặc điện tử\r\n13    Hệ thống bôi trơn              Bơm nhớt, bôi trơn cưỡng bức\r\n      Hệ thống bơm chuyển tiếp       Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn\r\n14\r\n      nhiên liệu                     chứa đến cốc lọc và bơm cao áp\r\n                                     Motor khởi động điện DC, trực tiếp trong máy,\r\n15    Hệ thống khởi động\r\n                                     có sạc ắc quy khi chạy máy\r\n                                     Có bộ lọc gió, lọc nhiên liệu, lọc nhớt.\r\n16    Hệ thống lọc                   Lọc nhiên liệu có lọc thô để tách nước và lọc\r\n                                     tinh trước khi vào bơm cao áp\r\n                                     Cảm biến áp suất dầu bôi trơn.\r\n17    Hệ thống cảm biến động cơ\r\n                                     Cảm biến nhiệt độ nước làm mát động cơ.\r\n                                     Két nước (giàn giải nhiệt tuần hoàn bằng đồng)\r\n                                     kết hợp quạt gió đầu trục\r\n                                     Làm mát bằng nước có pha dung dịch chống\r\n18    Hệ thống làm mát\r\n                                     đóng cặn.\r\n                                     Có kèm theo bình nước phụ kết hợp quạt gió\r\n                                     đầu trục và dầu bôi trơn\r\n19    Tiêu hao nhiên liệu ở 100% tải ≤ 4.93 lít/h, dòng tải 68A ở CosΦ 1\r\n20    Tiêu hao nhiên liệu ở 75% tải  ≤ 3,61 lít/h, dòng tải 51A ở CosΦ 1\r\n21    Tiêu hao nhiên liệu ở 50% tải  ≤ 2,7 lít/h, dòng tải 34A ở CosΦ 1\r\n22    Tiêu hao nhiên liệu ở 25% tải  ≤ 1,55 lít/h, dòng tải 17A ở CosΦ 1\r\n      Yêu cầu đối với hệ thống điều\r\nIV\r\n      khiển\r\n1     Hãng sản xuất / Mã hiệu        Nhà thầu cung cấp thông tin\r\n2     Xuất xứ                        Nhà thầu cung cấp thông tin\r\n3     Năm sản xuất                   Năm 2023\r\n\f                                  Bộ điều khiển được gắn trực tiếp trên máy phát\r\n                                  điện, bố trí panel điều khiển vị trí thuận tiện\r\n                                  thao tác, dễ dàng giám sát điều khiển\r\n                                  Dùng công nghệ vi xử lý, lập trình theo yêu cầu\r\n                                  sử dụng, có nút dừng khẩn cấp lắp bên ngoài,\r\n                                  dễ dàng thao tác\r\n                                  Có chế độ vận hành máy: khởi động (RUN);\r\n                                  dừng máy (STOP); chạy tự động (AUTO)\r\n4   Yêu cầu chung                 Cài đặt cấu hình thông qua các phím trên bộ\r\n                                  điều khiển\r\n                                  Lưu thời gian thực\r\n                                  Nhiệt độ hoạt động -30 đến 70 độ C\r\n                                  Máy có khả năng vận hành theo thời gian biểu\r\n                                  cài đặt trước\r\n                                  Máy tự khởi động khi có tín hiệu báo dòng điện\r\n                                  bình ắc quy của trạm BTS thấp và tắt máy sau\r\n                                  thời gian chạy được cài đặt. (DC low)\r\n                                  Điện áp (V)\r\n                                  Dòng điện (A)\r\n                                  Tần số (Hz)\r\n                                  Điện áp ắc quy (V)\r\n5   Chức năng hiển thị\r\n                                  Nhiệt độ nước làm mát (°C)\r\n                                  Áp suất dầu bôi trơn (bar)\r\n                                  Số giờ vận hành (h)\r\n                                  Mức nhiên liệu trong thùng (%)\r\n                                  Điện áp (V) máy phát cao/thấp\r\n                                  Tần số máy phát điện (Hz) cao/thấp\r\n                                  Nhiệt độ (°C) nước làm mát cao\r\n                                  Áp suất (bar) dầu bôi trơn thấp\r\n    Chức năng cảnh báo và tự động\r\n6                                 Quá tải\r\n    dừng động cơ\r\n                                  Động cơ vượt quá tốc độ cho phép\r\n                                  Động cơ không đạt tốc độ\r\n                                  Mức nhiên liệu thấp hơn giới hạn cài đặt\r\n                                  Nhấn nút dừng khẩn cấp\r\n                                  Cài đặt cấu hình thông qua các phím trên bộ\r\n                                  điều khiển\r\n                                  Cài đặt tự động hẹn chế độ bảo hành, bảo trì\r\n                                  theo ngày tháng hoặc số giờ chạy máy\r\n                                  Cài đặt số lần khởi động\r\n    Chức năng cài đặt bộ điều     Hiển thị đầy đủ số giờ vận hành của máy và lưu\r\n7\r\n    khiển                         thời gian, ngày tháng hoạt động chính xác\r\n                                  Cài đặt được thời gian trễ khởi động máy phát\r\n                                  điện (không khởi động máy phát điện ngay sau\r\n                                  khi mất điện lưới hoặc điện lưới không ổn\r\n                                  định): ít nhất từ 0,5 phút đến 10 phút (thời gian\r\n                                  điều chỉnh được)\r\n\f                                       Cài đặt được thời gian trễ đóng điện máy phát\r\n                                       sang điện lưới ít nhất từ 0,5 phút đến 5 phút\r\n                                       (thời gian điều chỉnh được)\r\n                                       Cài đặt được thời gian trễ đóng điện lưới sang\r\n                                       điện máy phát ít nhất từ 0,5 phút đến 10 phút (\r\n                                       thời gian điều chỉnh được)\r\n                                       Cài đặt chạy làm mát máy sau khi ngắt tải từ\r\n                                       0,5 phút tới 01 giờ\r\n                                       Điều khiển chế độ tự động\r\n                                       Điều khiển chế độ nhân công\r\n                                       Điều khiển khởi động động cơ\r\n                                       Điều khiển chạy làm mát động cơ\r\n8     Chức năng điều khiển             Điều khiển công tắc chuyển mạch ATS. Khi\r\n                                       điện lưới không đạt chất lượng về điện áp, tần\r\n                                       số hoặc mất pha thì bộ điều khiển sẽ phát tín\r\n                                       hiệu khởi động động cơ sau đó chuyển qua điện\r\n                                       máy phát, khi điện lưới đảm bảo chất lượng thì\r\n                                       sẽ chuyển sang lại điện lưới\r\n                                       Bộ điều khiển có giao diện kết nối máy tính\r\n                                       thông qua cổng kết nối USB.\r\n9     Chức năng mở rộng(nếu có)\r\n                                       Kết hợp phần mềm điều khiển máy phát điện và\r\n                                       lập trình trên máy vi tính\r\nV     Hệ thống kết nối điện áp ra\r\n      Hệ thống kết nối điện động lực\r\n1                                      Đấu trực tiếp vào Aptomat\r\n      đầu ra\r\n                                       Sử dụng Aptomat 1 pha/ 2 cực, loại có chất\r\n                                       lượng cao của các hãng: Mitsubishi, Fuji, LS\r\n2     Cơ chế bảo vệ\r\n                                       hoặc tương đương, dòng điện phù hợp với công\r\n                                       suất máy, bảo vệ quá tải và ngắn mạch\r\nVI    Yêu cầu đối với tủ ATS\r\n                                       Máy có giao diện kết nối với bộ ATS để điều\r\n                                       khiển tắt/bật máy phát điện khi không có điện\r\n1     Thông tin chung\r\n                                       lưới hoặc điều khiển cưỡng bức từ xa.\r\n                                       Sản xuất năm 2023.\r\n                                       Dòng điện định mức: ≥ 80 A, 1 pha\r\n                                       Tự động điều khiển khởi động máy phát khi\r\n                                       điện lưới có sự cố\r\n2     Chức năng của bộ ATS             Tự động chuyển tải từ điện lưới sang tải máy\r\n                                       phát và ngược lại khi mất/có điện\r\n                                       Công tắc lựa chọn chế độ: Auto/Gen/Man\r\n                                       Đèn báo chế độ hoạt động\r\nVII   Các yêu cầu khác\r\n 1    Bảo hành                         ≥ 720 ngày\r\n      Catalog, Tài liệu hướng dẫn sử\r\n2     dụng/ hướng dẫn vận hành, bảo    Tiếng Việt/Anh\r\n      dưỡng kèm theo\r\n\f       Chứng nhận xuất xưởng đối với\r\n 3                                   Có chứng nhận xuất xưởng mỗi máy\r\n       hàng hóa sản xuất trong nước\r\n       Chứng chỉ về xuất xứ, chất\r\n 4     lượng đối với động cơ, đầu    CO, CQ(bản gốc hoặc chứng thực sao y)\r\n       phát, bảng điều khiển\r\n                                     Tháo lắp được, thuận tiện cho việc thay thế bảo\r\n 5     Bộ lọc nhiên liệu\r\n                                     dưỡng\r\n 6     Hệ thống làm mát bằng nước    Nguyên thủy theo máy\r\n                                     Hệ thống xả bao gồm xả tiêu âm công nghiệp,\r\n 7     Hệ thống xả giảm thanh        khớp nối mềm và các linh kiện phụ tùng cần\r\n                                     thiết khác\r\n 8     Vận hành                      Có bơm mồi dầu bằng điện gắn trên máy\r\n 9     Điều khiển dự phòng           Có chế độ đề tay khi bộ điều khiển bị lỗi\r\n                                     Vận chuyển và lắp đặt máy đến các vị trí phòng\r\n 10    Vận chuyển\r\n                                     máy thuộc các trạm BTS\r\n\r\n\r\nHạng\r\n       Tên hàng hóa và các dịch vụ\r\nmục                                         Thông số kỹ thuật và các tiêu chuẩn\r\n               liên quan\r\n số\r\n  I    Yêu cầu chung đối với tổ máy phát điện 20kVA 3 phase\r\n  1    Hãng sản xuất / Mã hiệu          Nhà thầu cung cấp thông tin\r\n  2    Xuất xứ                          Nhà thầu cung cấp thông tin\r\n  3    Năm sản xuất                     Năm 2023\r\n  4    Loại máy                         Máy phát điện xoay chiều, 3 pha 4 dây\r\n  5    Chất lượng                       Mới 100%\r\n  6    Cấp điện áp                      220/380V\r\n  7    Dao động điện áp đầu ra          ≤ ±1%\r\n  8    Tần số định mức                  50 Hz\r\n  9    Công suất định mức               ≥ 20 kVA\r\n 10    Công suất dự phòng               ≥ 22 kVA\r\n       Máy chạy liên tục 24/24 ở 75% Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ\r\n 11\r\n       công suất liên tục của máy       chạy\r\n       Thời gian vận hành liên tục ở\r\n 12    chế độ 100% công suất định       ≥ 12 h\r\n       mức của máy\r\n                                        Gắn liền với khung bệ của máy, được chế tạo\r\n                                        chắc chắn bằng thép đã qua xử lý hóa học để\r\n 13    Bình chứa nhiên liệu             chống rỉ sét và tăng độ bám dính của sơn.\r\n                                        Có dung tích tối thiểu đảm bảo thời gian chạy\r\n                                        liên tục (12h) ở 100% công suất định mức.\r\n                                        Bằng thép, có độ dày vỏ cách âm > 1.5 mm,\r\n 14    Vỏ cách âm                       được xử lý bề mặt bằng hóa học để chống oxy\r\n                                        hóa và được sơn tĩnh điện.\r\n       Thời gian hoạt động liên tục tại\r\n 15                                     ≥ 1h\r\n       công suất dự phòng\r\n 16    Khả năng đóng tải 1 cấp          Từ 0% tải lên 100% trong vòng 30s\r\n\f     Sơn bảo vệ khung vỏ máy và\r\n17                                   Sơn tĩnh điện\r\n     thùng nhiên liệu\r\n                                     Động cơ và đầu phát nối ghép với nhau bằng cơ\r\n18   Cơ cấu truyền động              cấu khớp nối đồng trục, đảm bảo khả năng chịu\r\n                                     chấn động cao\r\n                                     Khung đế được thiết kế chắc chắn, chịu lực cao,\r\n                                     cấu tạo bằng thép chữ U, I hoặc V có độ dày ≥\r\n                                     3,0 mm được hàn điện đảm bảo vững chắc,\r\n19   Khung đế đặt máy                được xử lý bề mặt bằng hóa học để chống oxy\r\n                                     hóa và được sơn tĩnh điện.\r\n                                     Có bộ giảm chấn, chống rung để máy vận hành\r\n                                     êm, cân bằng.\r\n                                     Động cơ và đầu phát được lắp trên hệ thống cao\r\n20   Hệ thống chống rung             su chống rung, đảm bảo khả năng chịu tải và\r\n                                     chấn động cao.\r\n                                     Sử dụng sơn chịu nhiệt > 300 độ C, nằm bên\r\n                                     trong vỏ giảm âm, làm mát bằng gió.\r\n21   Hệ thống khí thải\r\n                                     Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN\r\n                                     19:2009/BTNMT.\r\n                                     Độ ồn ≤ 65dB ở 100% công suất định mức\r\n22   Độ ồn\r\n                                     trong không gian mở ở khoảng cách 7m\r\n                                     Làm bằng vật liệu bền, chắc chắn hoặc in trực\r\n                                     tiếp vỏ máy các nội dung tối thiểu: Tên máy, số\r\n23   Bảng thông số máy\r\n                                     seri, công suất, điện áp, tần số, hệ số công suất,\r\n                                     kích thước, khối lượng máy...\r\n                                     Có ghi nhãn cho các bộ phận đấu nối điện và bộ\r\n24   Ghi nhãn\r\n                                     phận kết nối thiết bị khác\r\n                                     Dầu Diesel thông dụng trên thị trường Việt\r\n25   Nhiên liệu sử dụng\r\n                                     Nam\r\n                                     Khởi động đề điện bằng ắc quy 12V, tự động\r\n26   Hệ thống khởi động\r\n                                     sạc.\r\n                                     Toàn bộ các bộ phận được nhiệt đới hóa, phù\r\n                                     hợp với điều kiện khí hậu tại Việt Nam.\r\n27   Điều kiện hoạt động, vận hành\r\n                                     Nhiệt độ môi trường: 0oC đến 40oC.\r\n                                     Độ ẩm hoạt động: 85%.\r\n                                     Kèm theo máy.\r\n28   Bình ắc quy                     Kèm theo bộ giá đỡ và đai giữ cố định bình ắc\r\n                                     quy.\r\n     Kích thước (Dài x Rộng x Cao)\r\n29                                   Nhà thầu cung cấp thông tin\r\n     cả vỏ\r\n30   Trọng lượng khô (cả vỏ)         Nhà thầu cung cấp thông tin\r\n31   Bộ chuyển nguồn ATS 3 pha       Có(kèm theo máy, nhà thầu đề xuất)\r\nII   Yêu cầu đối với đầu phát điện\r\n 1   Hãng sản xuất / Mã hiệu         Nhà thầu cung cấp thông tin\r\n 2   Xuất xứ                         Nhà thầu cung cấp thông tin\r\n 3   Năm sản xuất                    Năm 2023\r\n 4   Loại đầu phát                   Kích từ tự động, không chổi than, 3 pha 4 dây\r\n 5   Công suất định mức              ≥ 20 kVA\r\n\f6     Hệ số công suất                  Cos φ = 0.8\r\n7     Kích từ                          Tự kích từ, không chổi than\r\n                                       Tự động điều chỉnh bằng bộ AVR, cho phép\r\n8     Bộ điều chỉnh điện áp\r\n                                       hoạt động ở nhiều mức tải\r\n                                       Cho phép chạy 110% công suất trong 1 giờ/6\r\n9     Cho phép chạy quá công suất\r\n                                       giờ chạy máy liên tục\r\n                                       ≤ 1% từ không tải đến đầy tải định mức trong\r\n10    Độ ổn định điện áp (%)\r\n                                       30 giây\r\n                                       ≤ 5% từ không tải đến đầy tải định mức trong\r\n11    Độ ổn định tần số (%)\r\n                                       30 giây\r\n12    Kết cấu                          Một ổ trục, tự bôi trơn\r\n13    Cấp cách điện/nhiệt              Tối thiểu cấp H/H\r\n14    Cấp bảo vệ đầu phát              Tối thiểu IP23\r\n15    Sóng hài THD tại đầy tải         ≤ 5%\r\n16    Hiệu suất                        ≥ 84%\r\nIII   Yêu cầu đối với động cơ\r\n 1    Hãng sản xuất / Mã hiệu          Nhà thầu cung cấp thông tin\r\n 2    Xuất xứ                          Nhà thầu cung cấp thông tin\r\n 3    Năm sản xuất                     năm 2023\r\n 4    Nhiên liệu sử dụng               Diesel\r\n 5    Loại động cơ                     Diesel, 4 kỳ, phun nhiên liệu trực tiếp\r\n 6    Tổng dung tích xilanh            > 1,950 lít\r\n 7    Công suất liên tục               ≥ 19.1 KW\r\n 8    Công suất tối đa                 ≥ 21 KW\r\n 9    Tốc độ quay của động cơ          1.500 vòng/ phút\r\n10    Số xilanh                        4 thẳng hàng\r\n11    Tỷ số nén                         ≥ 18:1\r\n12    Kiểu điều tốc                    Cơ khí hoặc điện tử\r\n13    Hệ thống bôi trơn                Bơm nhớt, bôi trơn cưỡng bức\r\n      Hệ thống bơm chuyển tiếp         Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn\r\n14\r\n      nhiên liệu                       chứa đến cốc lọc và bơm cao áp\r\n                                       Motor khởi động điện DC, trực tiếp trong máy,\r\n15    Hệ thống khởi động\r\n                                       có sạc ắc quy khi chạy máy\r\n                                       Có bộ lọc gió, lọc nhiên liệu, lọc nhớt.\r\n16    Hệ thống lọc                     Lọc nhiên liệu có lọc thô để tách nước và lọc\r\n                                       tinh trước khi vào bơm cao áp\r\n                                       Cảm biến áp suất dầu bôi trơn.\r\n17    Hệ thống cảm biến động cơ\r\n                                       Cảm biến nhiệt độ nước làm mát động cơ.\r\n                                       Két nước (giàn giải nhiệt tuần hoàn bằng đồng)\r\n                                       kết hợp quạt gió đầu trục\r\n                                       Làm mát bằng nước có pha dung dịch chống\r\n18    Hệ thống làm mát\r\n                                       đóng cặn.\r\n                                       Có kèm theo bình nước phụ kết hợp quạt gió\r\n                                       đầu trục và dầu bôi trơn\r\n19    Tiêu hao nhiên liệu ở 100% tải   ≤ 5,12 lít/h, dòng tải 24A ở CosΦ 1\r\n20    Tiêu hao nhiên liệu ở 75% tải    ≤ 3,84 lít/h, dòng tải 18A ở CosΦ 1\r\n21    Tiêu hao nhiên liệu ở 50% tải    ≤ 2,95 lít/h, dòng tải 12A ở CosΦ 1\r\n\f22   Tiêu hao nhiên liệu ở 25% tải   ≤ 1,65 lít/h, dòng tải 6A ở CosΦ 1\r\n     Yêu cầu đối với hệ thống điều\r\nIV\r\n     khiển\r\n1    Hãng sản xuất / Mã hiệu       Nhà thầu cung cấp thông tin\r\n2    Xuất xứ                       Nhà thầu cung cấp thông tin\r\n3    Năm sản xuất                  Năm 2023\r\n                                   Bộ điều khiển được gắn trực tiếp trên máy phát\r\n                                   điện, bố trí panel điều khiển vị trí thuận tiện\r\n                                   thao tác, dễ dàng giám sát điều khiển\r\n                                   Dùng công nghệ vi xử lý, lập trình theo yêu cầu\r\n                                   sử dụng, có nút dừng khẩn cấp lắp bên ngoài,\r\n                                   dễ dàng thao tác\r\n                                   Có chế độ vận hành máy: khởi động (RUN);\r\n                                   dừng máy (STOP); chạy tự động (AUTO)\r\n4    Yêu cầu chung                 Cài đặt cấu hình thông qua các phím trên bộ\r\n                                   điều khiển\r\n                                   Lưu thời gian thực\r\n                                   Nhiệt độ hoạt động -30 đến 70 độ C\r\n                                   Máy có khả năng vận hành theo thời gian biểu\r\n                                   cài đặt trước\r\n                                   Máy tự khởi động khi có tín hiệu báo dòng điện\r\n                                   bình ắc quy của trạm BTS thấp và tắt máy sau\r\n                                   thời gian chạy được cài đặt. (DC low)\r\n                                   Điện áp (V)\r\n                                   Dòng điện (A)\r\n                                   Tần số (Hz)\r\n                                   Điện áp ắc quy (V)\r\n5    Chức năng hiển thị\r\n                                   Nhiệt độ nước làm mát (°C)\r\n                                   Áp suất dầu bôi trơn (bar)\r\n                                   Số giờ vận hành (h)\r\n                                   Mức nhiên liệu trong thùng (%)\r\n                                   Điện áp (V) máy phát cao/thấp\r\n                                   Tần số máy phát điện (Hz) cao/thấp\r\n                                   Nhiệt độ (°C) nước làm mát cao\r\n                                   Áp suất (bar) dầu bôi trơn thấp\r\n     Chức năng cảnh báo và tự động\r\n6                                  Quá tải\r\n     dừng động cơ\r\n                                   Động cơ vượt quá tốc độ cho phép\r\n                                   Động cơ không đạt tốc độ\r\n                                   Mức nhiên liệu thấp hơn giới hạn cài đặt\r\n                                   Nhấn nút dừng khẩn cấp\r\n                                   Cài đặt cấu hình thông qua các phím trên bộ\r\n                                   điều khiển\r\n                                   Cài đặt tự động hẹn chế độ bảo hành, bảo trì\r\n     Chức năng cài đặt bộ điều\r\n7                                  theo ngày tháng hoặc số giờ chạy máy\r\n     khiển\r\n                                   Cài đặt số lần khởi động\r\n                                   Hiển thị đầy đủ số giờ vận hành của máy và lưu\r\n                                   thời gian, ngày tháng hoạt động chính xác\r\n\f                                      Cài đặt được thời gian trễ khởi động máy phát\r\n                                      điện (không khởi động máy phát điện ngay sau\r\n                                      khi mất điện lưới hoặc điện lưới không ổn\r\n                                      định): ít nhất từ 0,5 phút đến 10 phút (thời gian\r\n                                      điều chỉnh được)\r\n                                      Cài đặt được thời gian trễ đóng điện máy phát\r\n                                      sang điện lưới ít nhất từ 0,5 phút đến 5 phút\r\n                                      (thời gian điều chỉnh được)\r\n                                      Cài đặt được thời gian trễ đóng điện lưới sang\r\n                                      điện máy phát ít nhất từ 0,5 phút đến 10 phút (\r\n                                      thời gian điều chỉnh được)\r\n                                      Cài đặt chạy làm mát máy sau khi ngắt tải từ\r\n                                      0,5 phút tới 01 giờ\r\n                                      Điều khiển chế độ tự động\r\n                                      Điều khiển chế độ nhân công\r\n                                      Điều khiển khởi động động cơ\r\n                                      Điều khiển chạy làm mát động cơ\r\n8    Chức năng điều khiển             Điều khiển công tắc chuyển mạch ATS. Khi\r\n                                      điện lưới không đạt chất lượng về điện áp, tần\r\n                                      số hoặc mất pha thì bộ điều khiển sẽ phát tín\r\n                                      hiệu khởi động động cơ sau đó chuyển qua điện\r\n                                      máy phát, khi điện lưới đảm bảo chất lượng thì\r\n                                      sẽ chuyển sang lại điện lưới\r\n                                      Bộ điều khiển có giao diện kết nối máy tính\r\n                                      thông qua cổng kết nối USB.\r\n9    Chức năng mở rộng(nếu có)\r\n                                      Kết hợp phần mềm điều khiển máy phát điện và\r\n                                      lập trình trên máy vi tính\r\nV    Hệ thống kết nối điện áp ra\r\n     Hệ thống kết nối điện động lực\r\n1                                     Đấu trực tiếp vào Aptomat\r\n     đầu ra\r\n                                      Sử dụng Aptomat 3 pha/ 3 cực, loại có chất\r\n                                      lượng cao của các hãng: Mitsubishi, Fuji, LS\r\n2    Cơ chế bảo vệ\r\n                                      hoặc tương đương, dòng điện phù hợp với công\r\n                                      suất máy, bảo vệ quá tải và ngắn mạch\r\nVI   Yêu cầu đối với tủ ATS\r\n                                      Máy có giao diện kết nối với bộ ATS để điều\r\n                                      khiển tắt/bật máy phát điện khi không có điện\r\n1    Thông tin chung\r\n                                      lưới hoặc điều khiển cưỡng bức từ xa.\r\n                                      Sản xuất năm 2023.\r\n                                      Dòng điện định mức: ≥ 80 A, 3 pha\r\n                                      Tự động điều khiển khởi động máy phát khi\r\n                                      điện lưới có sự cố\r\n2    Chức năng của bộ ATS             Tự động chuyển tải từ điện lưới sang tải máy\r\n                                      phát và ngược lại khi mất/có điện\r\n                                      Công tắc lựa chọn chế độ: Auto/Gen/Man\r\n                                      Đèn báo chế độ hoạt động\r\n\f  VII    Chỉ tiêu khác\r\n   1     Bảo hành                          ≥ 720 ngày\r\n         Catalog, Tài liệu hướng dẫn sử\r\n   2     dụng/ hướng dẫn vận hành, bảo     Tiếng Việt/Anh\r\n         dưỡng kèm theo\r\n         Chứng nhận xuất xưởng đối với\r\n   3                                       Có chứng nhận xuất xưởng mỗi máy\r\n         hàng hóa sản xuất trong nước\r\n         Chứng chỉ về xuất xứ, chất\r\n   4     lượng đối với động cơ, đầu        CO, CQ(bản gốc hoặc chứng thực sao y)\r\n         phát, bảng điều khiển\r\n                                           Tháo lắp được, thuận tiện cho việc thay thế bảo\r\n   5     Bộ lọc nhiên liệu\r\n                                           dưỡng\r\n   6     Hệ thống làm mát bằng nước        Nguyên thủy theo máy\r\n                                           Hệ thống xả bao gồm xả tiêu âm công nghiệp,\r\n   7     Hệ thống xả giảm thanh            khớp nối mềm và các linh kiện phụ tùng cần\r\n                                           thiết khác\r\n   8     Vận hành                          Có bơm mồi dầu bằng điện gắn trên máy\r\n   9     Điều khiển dự phòng               Có chế độ đề tay khi bộ điều khiển bị lỗi\r\n                                           Vận chuyển và lắp đặt máy đến các vị trí phòng\r\n  10     Vận chuyển\r\n                                           máy thuộc các trạm BTS\r\n\r\n\r\n\r\n        1.3. Các yêu cầu khác\r\n    - Các yêu cầu khác về kỹ thuật bao gồm yêu cầu về\r\n     + Yêu cầu về dịch vụ liên quan như lắp đặt, duy tu, bảo dưỡng, sửa chữa ban đầu, bảo\r\nhiểm lắp đặt, bảo hiểm sửa chữa: Nhà thầu chịu trách nhiệm vận chuyển và đưa máy hoàn\r\nchỉnh vào phòng máy tại các các vị trí BTS theo yêu cầu, nghiệm thu cho tổ máy phát điện,\r\nmáy lắp trong phòng có diện tích ≥ 2.5m x 2.5m), nhiên liệu và thiết bị thực hiện nghiệm\r\nthu thử tải tập trung tại kho Viễn thông Cà Mau và nghiệm thu khi lắp đặt hoàn thành. Bên\r\nbán phải cung cấp, mang, vác các dụng dụng cần thiết để tiến hành nghiệm thu và bàn giao\r\nnhư: tải giả, các dụng cụ để đo các thông số kỹ thuật(điện áp, dòng điện, tần số,..), nhiên\r\nliệu(dầu) để chạy thử máy tối thiểu 3 giờ, nhớt máy và nước giải nhiệt đầy đủ theo máy. Sau\r\nkhi lắp đặt xong, nhà thầu phải cung cấp đủ nhiên liệu bên trong máy ở mức thấp nhất để\r\nmáy hoạt động được.\r\n     Có cam kết trong thời gian bảo hành sẽ hỗ trợ đơn vị sử dụng vận hành ổn định thiết bị,\r\nhệ thống khi cần thiết.\r\n    + Cung cấp các dịch vụ sau bán hàng khác như đào tạo, chuyển giao công nghệ: phải\r\nhướng dẫn cho nhân viên vận hành thành thạo. Cung cấp phụ tùng thay thế trong 05 năm\r\nsau khi hết thời gian bảo hành.\r\n    - Đấu thầu bền vững: bảo đảm hàng hóa thân thiện môi trường.\r\n    - Nhà thầu chào phương án thay thế: không xét.\r\n    Mục 2. Bản vẽ\r\n    E-HSMT này gồm có các bản vẽ trong danh mục sau đây: “Không có bản vẽ”:\r\n\f     Mục 3. Kiểm tra và thử nghiệm\r\n     Các kiểm tra và thử nghiệm cần tiến hành gồm có: kiểm tra thông số kỹ thuật, thử tải\r\n                                                     Signature\r\ntập trung tại 1 địa điểm của VNPT Cà Mau chỉ định và nghiệm         thuNot sau Verified\r\n                                                                               khi khi lắp đặt hoàn\r\n                                                     Nội dung được ký số bởi:\r\nthành.....                                           Tên đơn vị: VIỄN THÔNG CÀ MAU\r\n                                                     Mã số thuế: 2000106183\r\n                                                            Thời gian ký: 24-05-2023 05:02:29"}