{"text":"--- Tệp: Yêu cầu kỹ thuật gói thầu số 18.xlsx ---\n### Sheet: Sheet1\nYÊU CẦU KỸ THUẬT CHI TIẾT\nSTT | Tên hàng hóa | Yêu cầu kỹ thuật | Xuất xứ\n1 | Vỏ tủ điện điều khiển | Kiểu ngoài trời\r\nĐộ dày ≥ 1.5 mm, sơn tĩnh điện\r\nKích thước ≥ H(1000) x W(700)x D (400) | Việt Nam, Trung Quốc hoặc Tương đương\n2 | Thiết bị điều khiển tự động hóa\na | Nút nhấn nhả | Màu đỏ, màu vàng, màu xanh \r\n16, 22 mm hoặc tương đương | Asia hoặc tương đương\nb | Role thời gian | Role thời gian 24 giờ. Điện áp nguồn cấp: 24-220VAC/50Hz | Asia hoặc tương đương\nc | Rơ le bảo vệ điện áp  | Cài đặt thông số bằng núm xoay\r\nNguồn cung cấp:  220VAC (+/-20%), 1 pha | Asia hoặc tương đương\nd | Hệ thống đèn báo tín hiệu và phụ kiện phụ trợ khác (đèn hiển thị màu vàng, đỏ, xanh, còi báo sự cố,…) | Asia hoặc tương đương\nd1 | Còi báo sự cố | Loại: còi báo\r\nĐường kính 10 - 30mm\r\nĐiện áp 220VAC | Asia hoặc tương đương\nd2 | Đèn hiển thị màu | Màu đỏ, xanh, vàng \r\nDòng tiêu thụ: nhỏ hơn 18mA | Asia hoặc tương đương\nd3 | Đồng hồ ampe | Thang đo 30A-50A\r\nKiểu đo: Trực tiếp | Asia hoặc tương đương\nd4 | Đồng hồ von meter | Thang đo 400-500VAC | Asia hoặc tương đương\n3 | Thiết bị điện động lực\na | Biến tần điều khiển bơm, động cơ  | Loại 10-50A/1-3P/2.2-15KW\r\nNgõ vào 1 pha 220V\r\nNgõ ra 3 pha 220V | Asia hoặc tương đương\nb | Automat MCB  | Loại 7-32A/1-3P-6-25kA | Asia hoặc tương đương\nc | Automat MCCB  | Loại 10-250A/1-3P-50-75kA  | Asia hoặc tương đương\nd | Bộ bảo vệ dòng rò, bảo vệ lắp nhầm, bảo vệ sự cố đất, bảo vệ thấp áp | Có hiển thị LED\r\nNguồn cấp:  AC: 230V | Asia hoặc tương đương\ne | Biến dòng TI  | Loại 150-2500/5A | Asia hoặc tương đương\nf | Cầu đấu  | Loại 30-100A/4-12P | Asia hoặc tương đương\ng | Contactor  | Loại 10-30A/1-3P(bao gồm 1NO+1NC) | Asia hoặc tương đương\nh | Dây điện đấu nối và các phụ kiện vật tư khác | Asia hoặc tương đương\nh1 | Dây điện | Loại dây đơn ≥ 0.75mm2\r\nRuột đồng bọc nhựa hoặc tương đương | Asia hoặc tương đương\nh2 | Đầu cos | Loại  0.75 - 4 mm2\r\nVật liệu: đồng, nhôm hoặc tương đương\r\nMũ chụp đầu cos | Asia hoặc tương đương\n4 | Máy phát điện số 1 | Máy phát điện 5 - 10 kW\r\n+ Nhiên liệu: Dầu diesel hoặc tương đương\r\n+ Dung tích bình nhiên liệu: ≥ 10 lít\r\n+ Điều khiển: Tự động ngắt khi quá tải, ngắt động cơ khi thiếu dầu bôi trơn\r\nChân đế đặt máy nén khí: Vật liệu thép sơn chống rỉ, inox hoặc tương đương | Asia hoặc tương đương\n5 | Máy phát điện số 2 | Máy phát điện 0.75 - 3 kW, 1 pha 220V\r\nNhiên liệu: Xăng hoặc tương đương\r\nDung tích bình nhiên liệu: ≥ 5 lít\r\nĐiều khiển: Tự động ngắt khi quá tải | Asia hoặc tương đương"}