{"text":"--- Tệp: TCKT.doc ---\nYÊU CẦU VỀ KỸ THUẬT \r\n1. Máy phát điện dầu 20 kVA/22 kVA - 3 pha\r\nTHÔNG SỐ KỸ THUẬT\rYÊU CẦU\r\rĐiện áp - Số pha - Hệ số công suất\r≥ 230/400V - 3 - 0,8\rTần số\r50Hz\rCông suất liên tục (Min)\r20 kVA / 16 kW\rCông suất tối đa (Min)\r22 kVA / 17.6 kW\rTiêu hao nhiên liệu tại 100% tải\r≤ 5.5 lít/h\rTiêu hao nhiên liệu tải 80% tải\r≤ 4.3 lít/h\rĐỘNG CƠ\rThương hiệu\rEU/G7\rLoại\r4 thì, giải nhiệt bằng nước và gió\rLoại điều tốc\rCơ khí / Điện tử\rLoại nhiên liệu\rDầu diesel\rHệ thống làm mát\rNước kết hợp gió\rHệ thống khởi động\rĐề điện \rKiểu phun nhiên liệu\rTrực tiếp\rDung tích xilanh (L)\r≥ 2.197 L\rĐường kính x hành trình (mm)\r≥ 87 x 92(mm)\rTỷ số nén\r≥ 17.5:1\rCông suất tối đa tại 1500 vòng/phút (kW)\r≥ 20 kW\rĐẦU PHÁT ĐIỆN\r Thương hiệu\rEU/G7\rKiểu kích từ\rKhông chổi than\rBộ ổn định điện áp\rAVR hoặc DSR\rIP23\rIP23\rH\rH\rKhả năng quá tải dài hạn\r110% (tối thiểu 01 giờ trong mỗi chu kỳ 6 giờ)\rHỆ THỐNG ĐIỀU KHIỂN MÁY PHÁT ĐIỆN\rChức năng đo và hiển thị\rĐiện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới\r\rTần số và cường độ dòng điện các pha của máy phát điện (L1, L2, L3)\r\rCác thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát)\r\rCông suất của máy phát điện\r\rĐiện áp bình accu\r\rSố giờ chạy máy\r\rMức nhiên liệu\r\r\n\r\n\r\nChức năng cảnh báo (chỉ báo động bằng đèn nhưng không tắt máy)\rĐiện áp bình accu quá cao hoặc quá thấp\r\rMức nhiên liệu thấp\r\rMất cân bằng pha\r\rKhông sạc bình accu\rChức năng cảnh báo Bảo vệ (báo động bằng đèn và tắt máy)\rÁp lực nhớt quá thấp\r\rNhiệt độ nước làm mát quá cao\r\rĐiện áp máy phát quá cao hoặc quá thấp\r\rTần số quá cao hoặc quá thấp\r\rQuá dòng, quá công suất\r\rNgắn mạch\r\rKhởi động quá số lần cho phép\rKhả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS-232 / RS-485 và USB\rHỗ trợ\rVỎ GIẢM ÂM\rĐặc điểm chung\rĐược chế tạo từ thép tấm chất lượng cao\r\rĐược xử lý bề mặt bằng hóa chất và sơn tĩnh điện giúp tăng độ bền của vỏ máy\r\rVật liệu cách âm được làm bằng mút chống cháy, chất lượng cao\r\rCác cánh cửa đều sử dụng khóa chất lượng cao\r\rCó trang bị móc cẩu để có thể chuyển dịch máy dễ dàng\r\r\n\r\nBỘ CHUYỂN NGUỒN TỰ ĐỘNG (ATS)\rKiểu\rTự đứng hoặc treo tường\rChế độ hoạt động\rTự động và bằng tay\rSố cực\r≥ 3\rĐiện áp hoạt động\r220/380V- 50Hz\rDòng định mức (A)\r≥65\rCác yêu cầu khác: \r\n- Các thiết bị MCCB, CB, biến dòng, dây dẫn và các thiết bị điện cần được kết nối một cách khoa học, gọn gàng. \r\n- Cáp trục chính tiết diện > 16mm2.\r\n- Đầu cốt phải được phân đúng màu (đỏ, đen ...).\r\n- Dây tín hiệu và dây mạch lực được đi trong máng nhựa lỗ công nghiệp chống cháy kích thước ≥ 33mmx33mm.\rLắp đặt:\r\nThi công lắp đặt máy phát điện dầu 20kVA/ 22 kVA-3pha\r\n- Địa điểm dự kiến :\r\n● Hub Quận 6 : 341 Hậu Giang, P.5, Quận 6, TP. HCM\r\n- Yêu Cầu:\r\n● Đơn vị thi công cần chứng minh là đại lý ủy quyền hoặc đơn vị lắp ráp của các hãng máy phát điện có trên thị trường Việt Nam và có chuyên môn thể hiện ít nhất qua 3 hợp đồng mua bán máy phát điện.\r\n● Đơn vị thi công thực hiện đóng gói thiết bị cẩn thận, đảm bảo an toàn cho thiết bị trong quá trình vận chuyển đến địa điểm lắp đặt.\r\n● Trước khi thực hiện thi công cần lập phương án thi công chi tiết và được phê duyệt bởi nhân sự có chức năng của SCTV.\r\n● Trang bị đầy đủ công cụ dụng cụ và vật tư phụ phục vụ cho quá trình thi công.\r\n● Thực hiện lắp đặt thiết bị một cách an toàn, không gây chạm chập và kiểm tra vận hành của thiết bị sau khi lắp đặt. Quá trình lắp đặt phải có sự phối hợp và giám sát của nhân sự quản lý phòng máy SCTV.\r\n● Trong quá trình thi công có phát sinh, vướng mắc thì hai bên ngồi lại lên phương án giải quyết, thống nhất trước khi tiếp tục thi công.\r\n   Vật tư lắp đặt dự kiến:\r\nHộp thoát nhiệt KT(840x400)mm\rMét\r9\rNón lá che mưa thoát nhiệt\rCái\r1\rKhớp nối mềm KT(840x400x300)mm\rCái\r1\rKhung lưới KT(900x400)mm\rCái\r1\rỐng khói phi 76\rMét\r10\rDây cáp (3x16 - 1x10)mm\rMét\r20\rDây cáp điện 16mm\rMét\r20\rDây tín hiệu 1.25mm2 (7 sợi)\rMét\r25\rNẹp điện nhựa W80XH40\rMét\r25\rNhân Công  lắp đặt\rLần\r1\rChi Phí Cẩu và giao máy\rLần\r1\rPhụ kiện lắp đặt và chống dột\rLần\r1\r\r\n   \tVật tư lắp đặt này có thể phát sinh thêm so với danh sách dự kiến để đảm bảo việc lắp đặt và vận hành đáp ứng theo đúng yêu cầu kỹ thuật của SCTV\r\n2. Máy phát điện công suất dự phòng 11 kVA/11 KW\r\nTHÔNG SỐ KỸ THUẬT\rYÊU CẦU\rGHI CHÚ\rTỔNG QUÁT\rĐiện áp \r220V\r\rTần số\r50Hz\r\rCông suất định mức\r10kVA/10kW\r\rCông suất dự phòng\r11kVA/11kW\r\rKích thước (Dài x Rộng x Cao) (max)\r1350mm x 660mm x 750 mm\r\rDung tích thùng nhiên liệu\r>30 Lít\r\rĐộ ồn (Max)\r75dB\rKhoảng cách 7m - 75% tải\rĐỘNG CƠ\rThương hiệu\rEU/G7\r\rLoại\r4 thì, giải nhiệt quạt gió\r\rSố xy lanh \r2 xi lanh\r\rTổng dung tích xy lanh\r≥ 674 cc\r\rTỉ số nén\r8.5:1\r\rTốc độ quay\r≥ 3000 rpm\r\rLoại điều tốc\rCơ khí\r\rHệ thống khí nạp\rTự nhiên\r\rLoại nhiên liệu\r Xăng\r\rTiêu hao nhiên liệu (Max)\r6,4 L/h\r100% tải\rHệ thống làm mát\rQuạt gió\r\rHệ thống khởi động\rĐề điện \r\rĐẦU PHÁT ĐIỆN\rThương hiệu\rEU/G7\r\rKiểu kích từ\rTự kích, không chổi than\r\rCông suất định mức ngõ ra\r≥10kVA \r\rBộ ổn định điện áp\rAVR hoặc DSR\r\rCấp bảo vệ\rIP23\r\rCấp cách điện\rH\r\rẮc quy \r- ACCU axit chì kín khí không bảo dưỡng (VRLA AGM).\rCó ngày sản xuất ACCU không được vượt quá 6 tháng so với ngày bàn giao cho SCTV.\rThi công lắp đặt máy phát điện công suất dự phòng 11 kVA/11 KW:\r\n- Địa điểm dự kiến: \r\n● Hub Long Xuyên: 52 Chu Văn An, P.Mỹ Long, TP. Long Xuyên, Tỉnh An Giang.\r\n   - Yêu cầu:\r\n● Đơn vị thi công cần chứng minh là đại lý ủy quyền hoặc đơn vị lắp ráp của các hãng máy phát điện có trên thị trường Việt Nam và có chuyên môn thể hiện ít nhất qua 3 hợp đồng mua bán máy phát điện.\r\n● Đơn vị thi công thực hiện đóng gói thiết bị cẩn thận, đảm bảo an toàn cho thiết bị trong quá trình vận chuyển đến địa điểm lắp đặt.\r\n● Trước khi thực hiện thi công cần lập phương án thi công chi tiết và được phê duyệt bởi nhân sự có chức năng của SCTV.\r\n● Trang bị đầy đủ công cụ dụng cụ và vật tư phụ phục vụ cho quá trình thi công.\r\n● Thực hiện lắp đặt thiết bị một cách an toàn, không gây chạm chập và kiểm tra vận hành của thiết bị sau khi lắp đặt. Quá trình lắp đặt phải có sự phối hợp và giám sát của nhân sự quản lý phòng máy SCTV.\r\n● Trong quá trình thi công có phát sinh, vướng mắc thì hai bên ngồi lại lên phương án giải quyết, thống nhất trước khi tiếp tục thi công.\r\n3. Yêu cầu về thời gian bảo hành\r\n\tNhà thầu cung cấp văn bản cam kết đáp ứng thời gian bảo hành của hàng hóa: \r\n    - Thời gian bảo hành: Tối thiểu 24 tháng kể từ ngày hai bên ký Biên bản nghiệm thu và bàn giao tổng thể.\r\n4. Yêu cầu về tài liệu kỹ thuật \r\n- Nhà thầu đính kèm Catalogue của hàng hóa chào thầu và phương án thực hiện đáp ứng yêu cầu kỹ thuật.\r\n5. Các yêu cầu khác về kiểm tra, thử nghiệm hàng mẫu:\r\n   - Trong quá trình đánh giá E-HSDT, đối với hàng hóa đặc thù, phức tạp hoặc có model/nhãn mác chưa được Chủ đầu tư sử dụng, thử nghiệm và nghiệm thu; Chủ đầu tư có quyền kiểm tra, thử nghiệm hàng hóa do Nhà thầu chào thầu để khẳng định hàng hóa đó có đặc tính kỹ thuật và tính năng sử dụng bằng hoặc cao hơn so với yêu cầu của từng loại hàng hóa được nêu trong yêu cầu kỹ thuật tại Mục 1 của Phụ lục này. \r\n   - Nhà thầu phải cung cấp đầy đủ hàng mẫu chào thầu nhằm phục vụ công tác đánh giá E-HSDT trong vòng 07 ngày làm việc kể từ khi nhận được yêu cầu của Chủ đầu tư.\r\n   - Bất kỳ hàng hóa nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc tính kỹ thuật và tính năng sử dụng theo yêu cầu tại Phụ lục này hoặc nhà thầu không thực hiện cung cấp đầy đủ hàng mẫu trong khoảng thời gian yêu cầu thì nhà thầu sẽ bị loại theo quy định.\r\n   - Trường hợp hàng hóa chào thầu của nhà thầu sau kiểm tra, thử nghiệm đã đáp ứng về cơ bản về các yêu cầu kỹ thuật tại Phụ lục này nhưng vẫn còn một số lỗi không trọng yếu thì chủ đầu tư, bên mời thầu có thể xem xét cho nhà thầu được phép tiến hành những điều chỉnh cần thiết để đáp ứng đầy đủ các yêu cầu về đặc tính kỹ thuật\r\n   - Số lượng hàng mẫu cung cấp khi chủ đầu tư, bên mời thầu yêu cầu:\r\nBẢNG SỐ 1: SỐ LƯỢNG HÀNG MẪU KIỂM TRA\r\nSTT\rDanh mục hàng hóa\rĐơn vị tính\rSố lượng hàng mẫu kiểm tra\rSố lượng lưu mẫu(1)\rKiểm tra phá hủy\r1\rMáy phát điện công suất dự phòng 11 KVA/11 KW\rBộ\r1\r0\r0\r2\rMáy phát điện dầu  20 kVA/22kVA - 3 pha\rBộ\r1\r0\r0\r Ghi chú: (1) Lưu đến khi hoàn tất hồ sơ nghiệm thu đối với nhà thầu trúng thầu.\r\n (*) Địa chỉ giao nhận hàng mẫu: Tòa nhà SCTV, số 100, Đường Võ Chí Công, Phường Thạnh Mỹ Lợi, Quận 2, Tp. HCM.\r\n    Thông tin liên hệ: 0901811574.\r\n9"}