{"text":"--- Tệp: Chương V. Yêu cầu về kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1. Giới thiệu chung về hạng mục, gói thầu\n1.1. Giới thiệu chung về hạng mục:\n- Tên hạng mục: Bảo dưỡng định kì hệ thống máy phát điện dự phòng  trạm điện T1 và nhà ga hành khách T2.\n- Địa điểm đầu tư: Cảng hàng không quốc tế Nội Bài.\n- Hình thức mua sắm: Bảo trì, bảo dưỡng thường xuyên.\n- Nguồn vốn: Bảo trì, bảo dưỡng thường xuyên năm 2023 của Cảng hàng không quốc tế Nội Bài – Chi nhánh Tổng công ty Cảng hàng không Việt Nam – CTCP (Mã: 62762209).\n1.2. Giới thiệu chung về gói thầu:\n- Tên gói thầu: Cung cấp vật tư và bảo dưỡng định kì hệ thống máy phát điện dự phòng  trạm điện T1 và nhà ga hành khách T2.\n- Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh thông thường qua mạng đấu thầu quốc gia.\n- Phương thức lựa chọn nhà thầu: Một giai đoạn, một túi hồ sơ.\n- Loại hợp đồng: Hợp đồng trọn gói.\n- Thời gian thực hiện hợp đồng: 60 ngày.\n- Nội dung công việc chính của gói thầu:\n1.2.1. Cung cấp vật tư:\na. Vật tư bảo dưỡng định kỳ 1 năm cho hệ thống máy phát điện dự phòng Trạm điện T1:\n- Phin lọc dầu động cơ, Mã hiệu 1R-0726: 15 cái.\n- Phin lọc tinh nhiên liệu, Mã hiệu 1R-0756: 25 cái.\n- Phin lọc tách nước, Mã hiệu 513-4493: 10 cái.\n- Dung dịch nước làm mát (18lít/xô), Mã hiệu 365-8396: 5 xô.\n- Dầu động cơ 15W40-CI4 CAT (208 lít/phi), Mã hiệu: 3E-9840: 07 phuy.\n- Dầu động cơ 15W40 CAT (20 lít/xô), Mã hiệu 3E-9848: 05 xô.\nb. Vật tư bảo dưỡng định kỳ 1 năm cho hệ thống máy phát điện Nhà ga hành khách T2:\n*Vật tư bảo dưỡng định kỳ 1 năm cho 4 máy phát điện CAT 3512B-1600kVA Trạm điện T2:\n- Phin lọc dầu động cơ, Mã hiệu: 1R-0726: 12 cái.\n- Phin lọc tinh nhiên liệu, Mã hiệu 1R-0756: 20 cái.\n- Phin lọc tách nước, Mã hiệu 513-4493: 08 cái.\n- Dung dịch nước làm mát (18 lít/xô), Mã hiệu 365-8396: 04 xô.\n- Dầu động cơ 15W40-CI4 CAT (208 lít/phuy), Mã hiệu: 3E-9840: 06 phuy.\n* Vật tư bảo dưỡng định kỳ 1 năm cho máy phát điện CAT 3406-320kVA Trạm điện ST4:\n- Phin lọc dầu động cơ, Mã hiệu: 1R-1808: 01 cái.\n- Phin lọc tinh nhiên liệu, Mã hiệu 1R-0749: 01 cái\n- Phin lọc tách nước, Mã hiệu 513-4490: 01 cái.\n- Dung dịch nước làm mát (18 lít/xô), Mã hiệu 365-8396: 01 xô.\n- Dầu động cơ 15W40-CI4 CAT (20lít/xô), Mã hiệu 3E-9848: 02 xô.\n1.2.2. Dịch vụ liên quan:\na. Nhân công bảo dưỡng, thay thế vật tư, kiểm tra, thử nghiệm và hiệu chỉnh các chức năng hoạt động của máy phát điện dự phòng Trạm điện T1:\n- Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh nhiên liệu, phin lọc tách nước, dầu bôi trơn 15W40-CI4 CAT]: 05 máy.\n- Nhân công  bảo dưỡng cấp độ 1 năm máy phát CAT 3512B-1275kVA, 1600kVA [ Bảo dưỡng hệ thống làm mát (Kiểm tra mực nước làm mát ở két nước giải nhiệt và chất lượng nước giải nhiệt; Kiểm tra tình trạng và áp suất mở van của nắp két nước; Kiểm tra ăn mòn và rò rỉ của các ống nước và siết lại các kẹp; Kiểm tra sự rò rỉ của hệ thống nước làm mát; Kiểm tra tình trạng két nước, lá tản nhiệt tại két nước, vệ sinh két nước; Kiểm tra và điều chỉnh dây cu-roa cánh quạt két nước); Bảo dưỡng hệ thống bôi trơn (Vệ sinh lọc thông hơi Cac-te; Kiểm tra rò rỉ hệ thóng đường ống dẫn dầu bôi trơn); Bảo dưỡng hệ thống nạp điện, khởi động (Kiểm tra nồng độ và mức dung dịch ắc quy, bổ sung nước cất hoặc dung dịch ắc quy khi cần thiết; Kiểm tra chất lượng bình ắc quy; Kiểm tra tình trạng máy khởi động và công tắc khởi động; Kiểm tra tình trạng của máy nạp; Kiểm tra ngắt điện tự động bộ sạc ắc quy và hệ thống dây dẫn); Bảo dưỡng hệ thống khí nạp xả (Kiểm tra khe hở supap; Kiểm tra cầu và cơ cấu xoay supap; Kiểm tra bộ chỉ thị nghẹt lọc gió; Kiểm tra rò rỉ của hệ thống); Bảo dưỡng hệ thống nhiên liệu (Kiểm tra mức nhiên liệu, đồng hồ báo nhiên liệu; Kiểm tra rò rỉ hệ thống đường ống cung cấp nhiên liệu thấp áp và cao áp); Bảo dưỡng các bộ phận khác (Kiểm tra và siết các đai ốc, cao su giảm chấn chân máy); Bảo dưỡng đầu máy phát (Kiểm tra tổng thể thanh cái và đầu nối cáp động lực của máy phát, siết lại bulong đầu phát; Kiểm tra cách điện đầu phát)]: 05 máy.\n- Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh  cấp độ 1 năm các chức năng hoạt động của máy phát CAT 3512B-1275kVA, 1600kVA bằng thiết bị và phần mềm chuyên dụng ( Kiểm tra chức năng áp lực dầu bôi trơn thấp; Kiểm tra chức năng nhiệt độ nước làm mát tăng cao; Kiểm tra chức năng vượt tốc; Kiểm tra chức năng hở mạch, ngắn mạch điốt; Kiểm tra chức năng hở mạch, ngắn mạch Varistor; Kiểm tra cách điện Stator máy phát chính; Kiểm tra cách điện Rotor máy phát chính; Kiểm tra cách điện Stator máy kích từ; Kiểm tra cách điện Rotor máy kích từ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm tra biến áp, biến dòng nối đến bộ EMCP; Kiểm tra mối nối biến áp, biến dòng giáng đến bộ điều áp: độ xiết chặt, đúng cực tính; Kiểm tra các chân giắc cắm của bộ AVR, bộ EMCP; Kiểm tra tổng thể thanh cái và đầu nối cáp động lực; Kiểm tra bộ sông sấy máy phát): 05 máy.   \nb. Nhân công bảo dưỡng, thay thế vật tư, kiểm tra, thử nghiệm và hiệu chỉnh các chức năng hoạt động của máy phát điện dự phòng nhà ga hành khách T2:\n*Nhân công bảo dưỡng, thay thế vật tư, kiểm tra, thử nghiệm và hiệu chỉnh các chức năng hoạt động của máy phát CAT 3512B-1600kVA Trạm điện T2.\n- Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh nhiên liệu, phin lọc tách nước, dầu bôi trơn 15W40-CI4 CAT]: 04 máy.\n- Nhân công  bảo dưỡng cấp độ 1 năm máy phát CAT 3512B-1600kVA [ Bảo dưỡng hệ thống làm mát (Kiểm tra mực nước làm mát ở két nước giải nhiệt và chất lượng nước giải nhiệt; Kiểm tra tình trạng và áp suất mở van của nắp két nước; Kiểm tra ăn mòn và rò rỉ của các ống nước và siết lại các kẹp; Kiểm tra sự rò rỉ của hệ thống nước làm mát; Kiểm tra tình trạng két nước, lá tản nhiệt tại két nước, vệ sinh két nước; Kiểm tra và điều chỉnh dây cu-roa cánh quạt két nước); Bảo dưỡng hệ thống bôi trơn (Vệ sinh lọc thông hơi Cac-te; Kiểm tra rò rỉ hệ thóng đường ống dẫn dầu bôi trơn); Bảo dưỡng hệ thống nạp điện, khởi động (Kiểm tra nồng độ và mức dung dịch ắc quy, bổ sung nước cất hoặc dung dịch ắc quy khi cần thiết; Kiểm tra chất lượng bình ắc quy; Kiểm tra tình trạng máy khởi động và công tắc khởi động; Kiểm tra tình trạng của máy nạp; Kiểm tra ngắt điện tự động bộ sạc ắc quy và hệ thống dây dẫn); Bảo dưỡng hệ thống khí nạp xả (Kiểm tra khe hở supap; Kiểm tra cầu và cơ cấu xoay supap; Kiểm tra bộ chỉ thị nghẹt lọc gió; Kiểm tra rò rỉ của hệ thống); Bảo dưỡng hệ thống nhiên liệu (Kiểm tra mức nhiên liệu, đồng hồ báo nhiên liệu; Kiểm tra rò rỉ hệ thống đường ống cung cấp nhiên liệu thấp áp và cao áp); Bảo dưỡng các bộ phận khác (Kiểm tra và siết các đai ốc, cao su giảm chấn chân máy); Bảo dưỡng đầu máy phát (Kiểm tra tổng thể thanh cái và đầu nối cáp động lực của máy phát, siết lại bulong đầu phát; Kiểm tra cách điện đầu phát)]: 04 máy.\n- Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh  cấp độ 1 năm các chức năng hoạt động của máy phát CAT 3512B-1600kVA bằng thiết bị và phần mềm chuyên dụng ( Kiểm tra chức năng áp lực dầu bôi trơn thấp; Kiểm tra chức năng nhiệt độ nước làm mát tăng cao; Kiểm tra chức năng vượt tốc; Kiểm tra chức năng hở mạch, ngắn mạch điốt; Kiểm tra chức năng hở mạch, ngắn mạch Varistor; Kiểm tra cách điện Stator máy phát chính; Kiểm tra cách điện Rotor máy phát chính; Kiểm tra cách điện Stator máy kích từ; Kiểm tra cách điện Rotor máy kích từ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm tra biến áp, biến dòng nối đến bộ EMCP; Kiểm tra mối nối biến áp, biến dòng giáng đến bộ điều áp: độ xiết chặt, đúng cực tính; Kiểm tra các chân giắc cắm của bộ AVR, bộ EMCP; Kiểm tra tổng thể thanh cái và đầu nối cáp động lực; Kiểm tra bộ sông sấy máy phát): 04 máy.\n*Nhân công bảo dưỡng, thay thế vật tư, kiểm tra, thử nghiệm và hiệu chỉnh các chức năng hoạt động của máy phát CAT 3406-320kVA Trạm điện ST4:\n- Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh nhiên liệu, phin lọc tách nước, dầu bôi trơn 15W40-CI4 CAT]: 01 máy.\n- Nhân công  bảo dưỡng cấp độ 1 năm máy phát CAT 3406-320kVA [ Bảo dưỡng hệ thống làm mát (Kiểm tra mực nước làm mát ở két nước giải nhiệt và chất lượng nước giải nhiệt; Kiểm tra tình trạng và áp suất mở van của nắp két nước; Kiểm tra ăn mòn và rò rỉ của các ống nước và siết lại các kẹp; Kiểm tra sự rò rỉ của hệ thống nước làm mát; Kiểm tra tình trạng két nước, lá tản nhiệt tại két nước, vệ sinh két nước; Kiểm tra và điều chỉnh dây cu-roa cánh quạt két nước); Bảo dưỡng hệ thống bôi trơn (Vệ sinh lọc thông hơi Cac-te; Kiểm tra rò rỉ hệ thóng đường ống dẫn dầu bôi trơn); Bảo dưỡng hệ thống nạp điện, khởi động (Kiểm tra nồng độ và mức dung dịch ắc quy, bổ sung nước cất hoặc dung dịch ắc quy khi cần thiết; Kiểm tra chất lượng bình ắc quy; Kiểm tra tình trạng máy khởi động và công tắc khởi động; Kiểm tra tình trạng của máy nạp; Kiểm tra ngắt điện tự động bộ sạc ắc quy và hệ thống dây dẫn); Bảo dưỡng hệ thống khí nạp xả (Kiểm tra khe hở supap; Kiểm tra cầu và cơ cấu xoay supap; Kiểm tra bộ chỉ thị nghẹt lọc gió; Kiểm tra rò rỉ của hệ thống); Bảo dưỡng hệ thống nhiên liệu (Kiểm tra mức nhiên liệu, đồng hồ báo nhiên liệu; Kiểm tra rò rỉ hệ thống đường ống cung cấp nhiên liệu thấp áp và cao áp); Bảo dưỡng các bộ phận khác (Kiểm tra và siết các đai ốc, cao su giảm chấn chân máy); Bảo dưỡng đầu máy phát (Kiểm tra tổng thể thanh cái và đầu nối cáp động lực của máy phát, siết lại bulong đầu phát; Kiểm tra cách điện đầu phát)]: 01 máy.\n- Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh  cấp độ 1 năm các chức năng hoạt động của máy phát CAT 3406-320kVA bằng thiết bị và phần mềm chuyên dụng ( Kiểm tra chức năng áp lực dầu bôi trơn thấp; Kiểm tra chức năng nhiệt độ nước làm mát tăng cao; Kiểm tra chức năng vượt tốc; Kiểm tra chức năng hở mạch, ngắn mạch điốt; Kiểm tra chức năng hở mạch, ngắn mạch Varistor; Kiểm tra cách điện Stator máy phát chính; Kiểm tra cách điện Rotor máy phát chính; Kiểm tra cách điện Stator máy kích từ; Kiểm tra cách điện Rotor máy kích từ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm tra biến áp, biến dòng nối đến bộ EMCP; Kiểm tra mối nối biến áp, biến dòng giáng đến bộ điều áp: độ xiết chặt, đúng cực tính; Kiểm tra các chân giắc cắm của bộ AVR, bộ EMCP; Kiểm tra tổng thể thanh cái và đầu nối cáp động lực; Kiểm tra bộ sông sấy máy phát): 01 máy\n2. Yêu cầu về kỹ thuật:\nToàn bộ vật tư bảo dưỡng máy phát điện phải đáp ứng theo bảng yêu cầu thông số kỹ thuật dưới đây: \nHạng mục số\nTên hàng hóa/dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn\nI\nHàng hoá:\n1\nVật tư bảo dưỡng định kỳ 1 năm cho hệ thống máy phát điện dự phòng Trạm điện T1 (CAT 3512B-1275kVA, CAT 3512B-1600kVA):\n1.1\nPhin lọc dầu động cơ.\nMã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n1.2\nPhin lọc tinh nhiên liệu.\nMã hiệu 1R-0756 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n1.3\nPhin lọc tách nước.\nMã hiệu 513-4493 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n1.4\nDung dịch nước làm mát (18lít/xô).\nMã hiệu 365-8396 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n1.5\nDầu động cơ 15W40 CAT (20 lít/xô).\nMã hiệu 3E-9848 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n1.6\nDầu động cơ 15W40 CAT (208 lít/phuy).\nMã hiệu 3E-9840 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n2\nVật tư bảo dưỡng định kỳ 1 năm cho hệ thống máy phát điện dự phòng Trạm điện T2 (CAT 3512B-1600kVA):\n2.1\nPhin lọc dầu động cơ.\nMã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n2.2\nPhin lọc tinh nhiên liệu.\nMã hiệu 1R-0756 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n2.3\nPhin lọc tách nước.\nMã hiệu 513-4493 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n2.4\nDung dịch nước làm mát (18lít/Xô).\nMã hiệu 365-8396 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n2.5\nDầu động cơ 15W40 CAT (208 lít/phuy).\nMã hiệu 3E-9840 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n3\nVật tư bảo dưỡng định kỳ 1 năm cho máy phát điện Trạm điện ST4 (CAT 3406-320kVA):\n3.1\nPhin lọc dầu động cơ.\nMã hiệu 1R-1808 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n3.2\nPhin lọc tinh nhiên liệu.\nMã hiệu 1R-0749 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n3.3\nPhin lọc tách nước.\nMã hiệu 513-4490 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n3.4\nDung dịch nước làm mát (18lít/xô).\nMã hiệu 365-8396 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\n3.5\nDầu động cơ 15W40 CAT (20 lít/xô).\nMã hiệu 3E-9848 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.\nII\nDịch vụ liên quan:\n\n1\nThay vật tư, phụ tùng và bảo dưỡng, hiệu chỉnh, chạy thử 10 máy phát điện\nNhân sự thực hiện dịch vụ phải có chứng chỉ đào tạo của hãng sản xuất máy phát điện. Thực hiện dịch vụ thay vật tư, phụ tùng, bảo dưỡng, hiệu chỉnh theo đúng quy trình, quy định của nhà sản xuất máy phát điện.\n\nIII\nCác yêu cầu khác\n\n1\nNhà thầu phải đính kèm E-HSDT các tài liệu sau:\n- Bản cam kết cung cấp hàng hoá mới 100%, sản xuất năm 2022 trở về sau.\n- Bản cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu.\n\n3. Các yêu cầu khác\n3.1. Yêu cầu về thay thế linh kiện, bảo dưỡng, chạy thử:\n- Nhà thầu chịu trách nhiệm nghiên cứu tham khảo hồ sơ để hiểu rõ yêu cầu chi tiết của gói thầu.\n- Nhà thầu phải lập biện pháp thi công chi tiết cho quá trình thực hiện công tác bảo dưỡng và chạy thử thiết bị đảm bảo không ảnh hưởng tới hoạt động khai thác của nhà ga hành khách T1, T2 trình Chủ đầu tư xem xét, chấp thuận.\n- Chạy thử toàn hệ thống: Sau khi lắp đặt thiết bị, cài đặt, hiệu chỉnh nhà thầu phải triển khai chạy thử thiết bị và hệ thống đảm bảo khả năng ổn định điện áp và hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành. \n- Chủ đầu tư chỉ nhận bàn giao, nghiệm thu đưa vào sử dụng khi toàn bộ công trình đã được bảo dưỡng, hiệu chỉnh và chạy thử theo các quy định về nghiệm thu của nhà nước.\n3.2. Yêu cầu về an ninh, an toàn và phòng chống cháy nổ:\nCăn cứ vào quy mô, khu vực thi công xây lắp, để đảm bảo an ninh, an toàn cho hoạt động hàng không. Giải pháp tổ chức thi công như sau:\nNhà thầu phải có bản vẽ thể hiện hướng di chuyển vật tư bảo dưỡng, máy móc, nhân lực tham gia thi công đảm bảo giao thông trong khu vực hạn chế.  \nĐơn vị thi công cần phải có biện pháp an ninh an toàn hàng không sân bay, phòng chống cháy nổ, đảm bảo an toàn cháy nổ chi tiết cho khu vực thi công trong quá trình thi công lắp đặt.\n3.3. Yêu cầu về vệ sinh môi trường:\nTrong quá trình thi công lắp đặt thiết bị cần tránh ảnh hưởng đến môi trường xung quanh.\nNgoài ra, để giảm thiểu các ảnh hưởng xấu đến môi trường, nhà thầu phải tuân thủ các quy định về bảo vệ môi trường, các quy định của Cảng hàng không quốc tế Nội Bài, vệ sinh sạch sẽ khu vực thi công sau mỗi ca thi công.\n3.4. Yêu cầu về an toàn lao động:\nNhà thầu thi công chỉ được đi lại trong phạm vi thi công, không được đi vào khu vực khác khi chưa được sự đồng ý của cán bộ giám sát. Thi công phải đảm bảo an toàn lao động theo quy định của ngành điện.\n3.5. Yêu cầu về bảo hành:\n- Nhà thầu có trách nhiệm bảo hành toàn bộ hàng hóa và công việc bảo dưỡng theo quy định của nhà nuớc, thời gian bảo hành tối thiểu 12 tháng tính từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao hàng hoá đưa vào sử dụng.\n- Địa chỉ bảo hành: Cảng hàng không quốc tế Nội Bài – Phú Minh – Sóc Sơn – Hà Nội.\n- Nhà thầu chịu trách nhiệm bồi thường, thay mới về bất kỳ sự hỏng hóc hay sai sót kỹ thuật của hàng hóa, thay thế, sửa chữa do lỗi chế tạo và lỗi lắp đặt không đúng kỹ thuật được chứng minh khi đưa hàng hoá vào sử dụng và chịu trách nhiệm về chất lượng công việc bảo dưỡng trong thời gian bảo hành. Trong vòng 48 giờ kể từ khi nhận được yêu cầu của bên mời thầu, Nhà thầu phải có mặt để tiến hành kiểm tra sự cố và Nhà thầu chịu trách nhiệm sửa chữa/thay mới hàng hóa bị lỗi kỹ thuật trong vòng một (01) tuần. Trong mọi trường hợp tổng thời gian khắc phục sự cố sẽ không quá 02 (hai) tuần. Hàng hoá được sửa chữa hoặc thay mới sẽ được tiếp tục bảo hành 12 tháng kể từ ngày đưa vào sử dụng.\n4. Kiểm tra và thử nghiệm:\n- Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.\n- Kiểm tra chạy thử hệ thống máy phát điện liên động có tải sau khi chạy thử không tải đạt yêu cầu."}