{"text":"--- Tệp: Chuong V.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n      Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n      1. Giới thiệu chung về dự án, gói thầu:\r\n      - Tên gói thầu: Sửa chữa máy phát điện\r\n      - Tên dự toán: Mua sắm, sửa chữa tài sản năm 2023\r\n      - Nội dung gói thầu: Sửa chữa máy phát điện tại Cục Thuế tỉnh Hà Nam\r\n      - Thời gian thực hiện 20 ngày.\r\n      - Địa điểm thực hiện: Cục thuế Tỉnh Hà Nam.\r\n      - Căn cứ thực hiện gói thầu\r\n     + Quyết định Số 811/QĐ-CTHNA ngày 24/5/2023 về việc phê duyệt danh\r\nmục dự toán mua sắm, sửa chữa tài sản năm 2023.\r\n       + Quyết định Số 869/QĐ-CTHNA ngày 30/5/2023 về việc phê duyệt Kế\r\nhoạch lựa chọn nhà thầu các gói thầu mua sắm, sửa chữa tài sản năm 2023.\r\n      2. Mục tiêu công việc:\r\n       Mục đích chính của việc sửa chữa bảo trì tổ máy phát điện để đảm bảo máy\r\nhoạt động ổn định đủ công suất, nâng cao hiệu suất, và đặc biệt là giúp tăng độ bền\r\nvà tuổi thọ cho tổ máy, kịp thời phát hiện những hư hỏng của hệ thống để sửa chữa\r\nthay thế kịp thời.\r\n       Công việc bảo dưỡng, sửa chữa, vật tư tiêu hao của tổ máy phát điện tại cục\r\nthuế tỉnh Hà Nam và các chi cục trực thuộc (Chi Cục Thuế KV Duy Tiên – Lý Nhân;\r\nChi Cục Thuế KV Phủ Lý – Kim Bảng; Chi Cục Thuế KV Thanh Liêm – Bình Lục)\r\n       Kiểm tra, sửa chữa, xử lý và bảo trì để tránh sự hư hỏng tổ máy phát điện; các\r\nbộ phận hư hỏng được sửa chữa, thay thế giúp hoạt động có hiệu quả. Giúp vận hành\r\ntrơn chu, và đảm bảo an toàn về điện.\r\n      3. Yêu cầu kỹ thuật của gói thầu:\r\n      3.1. Các yêu cầu chung\r\n      - Công tác bảo trì, sửa chữa, thay thế vật tư tiêu hao, thí nghiệm phải đáp\r\nứng quy trình bảo dưỡng, bảo trì, thử nghiệm thiết bị của hãng sản xuất.\r\n       - Trong quá trình bảo trì, bảo dưỡng, thay thế các vật tư tiêu hao phải có\r\nphương án đáp ứng quy trình của hãng sản xuất thiếtbị, phải đảm bảo tuyệt đối an\r\ntoàn. Không làm gián đoạn sự hoạt động liên tục của đơn vị . Nhà thầu chịu hoàn\r\ntoàn trách nhiệmnếu để xảy ra các sự cố liên quan do lỗi của nhà thầu trong quá\r\ntrình bảo trì, bảo dưỡng, sửa chữa, thay thế vật tư và sau quá trình thay thế vật tư\r\n(khi còn bảo hành).\r\n      - Nhà thầu bố trí nhân lực sẵn sàng có mặt tham gia xử lý sự cố 24/24h cả\r\nngày nghỉ, ngày lễ, thứ 7, chủ nhật. Khi có hỏng hóc phát sinh phải có mặt trong\r\n\fkhoảng thời gian hai (02) giờ kể từ lúc nhận được thông báo từ chủ đầu tư và cùng\r\nvới chủ đầu tư xử lý, hoặc có biện pháp xử lý, sửa chữa kịp thời.\r\n       3.2. Yêu cầu về vật tư, thiết bị thay thế\r\n       Nhà thầu phải chịu trách nhiệm về các công việc liên quan đến việc mua sắm\r\ncác vật tư thiết bị.\r\n       Tất cả các vật tư thiết bị là thiết bị mới, chưa được sử dụng và phải được chế\r\ntạo trong khoảng thời gian năm 2022 và 2023.\r\n       Nhà thầu phải thông báo cho Bên A về thời gian/kế hoạch thực hiện công\r\nviệc sửa chữa, bảo dưỡng tối thiểu 3 ngày\r\n       3.3. Yêu cầu về vận chuyển\r\n       Nhà thầu giao vật tư, thiết bị tai trụ sở Cục thuế tỉnh Hà Nam và các Chi cục\r\nThuế trực thuộc theo đúng yêu cầu đặt hàng.\r\n       Nhà thầu chịu trách nhiệm đối với toàn bộ hoạt động vận chuyển và hậu cần\r\nliên quan đến việc cung cấp gói thiết bị. Nhà thầu sẽ sử dụng toàn bộ nhân sự và\r\nnguồn lực cần thiết để xây dựng kế hoạch, điều hành và thực hiện các hoạt động\r\nvận chuyển và hậu cần nêu trên.\r\n      Vật tư thiết bị phải được bảo quả tốt trong quá trình vận chuyển.\r\n      3.4 Yêu cầu về kiểm tra, chạy thử, bàn giao và nghiệm thu\r\n      - Dịch vụ do nhà thầu cung cấp cho gói thầu, sau khi hoàn thành phải được\r\nchủ đầu tư nghiệm thu, đồng ý chấp nhận bàn giao đưa vào sử dụng. Trường hợp\r\ndịch vụ cần kiểm tra và thử nghiệm, chủ đầu tư sẽ mời đơn vị có chức năng chuyên\r\nmôn để thực hiện việc kiểm tra, thủ nghiệm; khi đó, nhà thầu phải phối hợp để tiến\r\nhành việc kiểm tra, thử nghiệm dịch vụ đạt yêu cầu kỹ thuật, mỹ thuật.\r\n      Hai bên sẽ ký biên bản nghiệm thu và bàn giao hàng hóa nếu đạt các điều sau:\r\n      + Công tác sửa chữa hoàn thành theo đúng phạm vi yêu cẩu của HSMT.\r\n      + Thiết bị, vật tư cung cấp đúng chủng loại, đạt yêu cầu kỹ thuật được duyệt,\r\n      + Đầy đủ các chứng chỉ theo yêu cầu.\r\n      Biên bản nghiệm thu và bàn giao được ký xác nhận bởi đại có thẩm quyền\r\ncủa hai bên.\r\n      3.5. Yêu cầu về bảo hành\r\n      - Thời gian bảo hành:\r\n      + Đối với hàng hoá nhà sản xuất quy định thời gian bảo hành: Theo quy định\r\ncủa nhà sản xuất\r\n      + Đối với hàng hoá dịch vụ nhà sản xuất không quy định thời gian bảo hành:\r\nThời hạn là 12 tháng kể từ ngày bàn giao và nghiệm thu.\r\n      Trong thời gian bảo hành, nếu có bất kỳ một phần hoặc toàn bộ vật tư, phụ\r\ntùng bị hỏng hóc hoặc không phù hợp với tiêu chuẩn kỹ thuật trong hợp đồng, Bên\r\nA thông báo cho Bên B bằng điện thoại hoặc email. Trong vòng 24 giờ kể từ khi\r\nnhận được thông báo, Bên B phải có nhân sự đến thực hiện công tác bảo hành.\r\nTrong vòng 72 giờ kể từ thời điểm nhận được thông báo, Bên B phải có báo cáo\r\n\fbằng văn bản đến Bên A trong đó xác định rõ hiện trạng hàng hóa, nguyên nhân và\r\nphương án sử lý.\r\n       Nếu Bên B không khắc phục được khiếm khuyết, hư hỏng hoặc không thay\r\nthế kịp thời trong khoảng thời gian đó Bên A ấn định theo từng trường hợp cụ thể,\r\nBên A sẽ tự khắc phục, sửa chữa hoặc thay mới bằng chi phí của mình. Khi đó, Bên\r\nB phải chịu trách nhiệm hoàn trả cho Bên A toàn bộ số tiền phát sinh trong vòng\r\n10 ngày kể từ khi nhận được hồ sơ thanh toán của Bên A\r\n       3.6. Nội dung dịch vụ sửa chữa, bảo dưỡng:\r\n\r\n                                                                Đơn\r\n          Danh mục                                                      Khối   Ghi\r\n STT                               Mô tả dịch vụ                 vị\r\n           dịch vụ                                                     lượng   chú\r\n                                                                tính\r\n\r\n   I    Máy phát điện 300kVA tại Văn phòng Cục thuế\r\n\r\n   1    Lọc nhiên liệu    Thay thế lọc toàn phần dầu nhiên\r\n                                                                Cái      1\r\n        tinh              liệu diesel dạng tinh\r\n\r\n   2    Lọc nhiên liệu    Thay thế lọc toàn phần dầu nhiên\r\n                                                                Cái      1\r\n        thô               liệu diesel dạng thô\r\n\r\n   3                      Thay thế lọc toàn phần dầu nhớt bôi\r\n        Lọc dầu nhớt                                            Cái      1\r\n                          trơn\r\n\r\n   4    Lọc gió           Thay thế lọc toàn phần khí tươi vào   Cái      1\r\n\r\n   5    Dung dịch nước    Thay thế dung dịch nước làm mát\r\n                                                                Lít      4\r\n        làm mát           Chống đóng cặn két nước\r\n\r\n   6                      Thay thế dầu Bôi trơn các chi tiết\r\n        Dầu nhớt 15w40                                          Lít     41\r\n                          động cơ\r\n\r\n   7    Dây coroa máy     Thay thế dây lai tải máy              Cái      1\r\n\r\n   8    Thông xúc két\r\n        nước bằng dung    Làm sạch két nước                     Cái      1\r\n        dịch\r\n\r\n   9                      Bổ sung để tự động bù điện tiêu\r\n        Sạc tự động 24v                                         Cái      1\r\n                          hao cho ắc qui và ngắt khi đầy\r\n\r\n  10    Bộ điều khiển     Thay thế giúp điều khiển mọi hoạt\r\n                                                                Cái      1\r\n        điện tử           động của máy phát\r\n\r\n  11    Cảm biến tốc độ   Thay thế Cảm biến tốc độ vòng\r\n                                                                Cái      1\r\n        vòng quay         quay\r\n\r\n  12    Bảo dưỡng củ đề, Thay chổi than, làm sạch cổ góp,\r\n                                                                Cái      2\r\n        củ phát sạc      bơm mỡ\r\n\f      Công kiểm tra,\r\n13    sửa chữa, thử tải   Kiểm tra toàn bộ, tiến hành thay thế\r\n                                                                 Máy   1\r\n      giả 01 giờ sau      sửa chữa, thử tải\r\n      khi sửa chữa\r\nII    Máy phát điện 100kVA tại CCT Khu vực TP Phủ Lý - Kim Bảng\r\n\r\n                          Thay thế lọc toàn phần dầu nhiên\r\n 1    Lọc nhiên liệu\r\n                          liệu diesel\r\n                                                                 Cái   2\r\n\r\n                          Thay thế lọc toàn phần dầu nhớt bôi\r\n 2    Lọc dầu nhớt\r\n                          trơn\r\n                                                                 Cái   1\r\n\r\n 3    Lọc gió             Thay thế lọc toàn phần khí tươi vào    Cái   1\r\n\r\n      Dung dịch nước      Thay thế dung dịch nước làm\r\n 4    làm mát             mát,chống đóng cặn két nước\r\n                                                                 Lọ    1\r\n\r\n                          Thay thế dầu bôi trơn các chi tiết\r\n 5    Dầu nhớt máy\r\n                          động cơ\r\n                                                                 Lít   18\r\n\r\n 6    Dây coroa máy       Thay thế dây lai tải máy               Cái   1\r\n      Thông xúc két\r\n 7    nước bằng dung      Làm sạch két nước                      Cái   1\r\n      dịch\r\n                          Thay chổi than, làm sạch cổ góp,\r\n 8    Bảo dưỡng bộ đề\r\n                          bơm mỡ\r\n                                                                 Bộ    1\r\n\r\n                          Sửa chữa bơm giúp vận chuyển\r\n      Sửa chữa bơm\r\n 9    nước\r\n                          tuần hoàn nước mát giữa két làm        Cái   1\r\n                          mát và động cơ\r\n\r\n                          Thay thế bộ Phát ra điện 1 chiều\r\n10    Bộ phát sạc\r\n                          12v\r\n                                                                 Bộ    1\r\n\r\n                          Thay thế bình ắc quy cấp Nguồn\r\n11    Bình ắc qui nước\r\n                          điện 1 chiều\r\n                                                                 Cái   2\r\n\r\n      Công kiểm tra,\r\n      sửa chữa, thử tải   Kiểm tra toàn bộ, tiến hành thay thế\r\n12    giả 01 giờ sau      sửa chữa, thử tải\r\n                                                                 Máy   1\r\n      khi sửa chữa\r\n      Máy phát điện Genmax 100kVA tại Bộ phận 1 cửa CCT Phủ Lý -\r\nIII   Kim Bảng\r\n                          Thay thế lọc toàn phần dầu nhiên\r\n 1    Lọc nhiên liệu\r\n                          liệu diesel\r\n                                                                 Cái   1\r\n\r\n                          Thay thế lọc toàn phần dầu nhớt bôi\r\n 2    Lọc dầu nhớt\r\n                          trơn\r\n                                                                 Cái   1\r\n\r\n 3    Lọc gió             Thay thế lọc toàn phần khí tươi vào    Cái   1\r\n\f     Dung dịch nước      Thay thế dung dịch nước làm\r\n4    làm mát             mát,chống đóng cặn két nước\r\n                                                                Lít   2\r\n\r\n                         Thay thế dầu bôi trơn các chi tiết\r\n5    Dầu nhớt máy\r\n                         động cơ\r\n                                                                Lít   10\r\n\r\n6    Dây coroa máy       Thay thế dây lai tải máy               Cái   1\r\n     Thông xúc két\r\n7    nước bằng dung      Làm sạch két nước                      Cái   1\r\n     dịch\r\n     Bộ điều khiển       Thay thế giúp điều khiển mọi hoạt\r\n8    điện tử             động của máy phát\r\n                                                                Cái   1\r\n\r\n                         Thay chổi than, làm sạch cổ góp,\r\n9    Bảo dưỡng bộ đề\r\n                         bơm mỡ\r\n                                                                Bộ    1\r\n\r\n                         Thay thế bộ Phát ra điện 1 chiều\r\n10   Bộ phát sạc\r\n                         12v\r\n                                                                Bộ    1\r\n\r\n     Công kiểm tra,\r\n     sửa chữa, thử tải   Kiểm tra toàn bộ, tiến hành thay thế\r\n11   giả 01 giờ sau      sửa chữa, thử tải\r\n                                                                Máy   1\r\n     khi sửa chữa\r\n     Máy phát điện Genmax 100kVA tại CCT Khu vực Thanh Liêm -\r\nIV   Bình Lục\r\n                         Thay thế lọc toàn phần dầu nhiên\r\n1    Lọc nhiên liệu\r\n                         liệu diesel\r\n                                                                Cái   1\r\n\r\n                         Thay thế lọc toàn phần dầu nhớt bôi\r\n2    Lọc dầu nhớt\r\n                         trơn\r\n                                                                Cái   1\r\n\r\n3    Lọc gió             Thay thế lọc toàn phần khí tươi vào    Cái   1\r\n\r\n     Dung dịch nước      Thay thế dung dịch nước làm\r\n4    làm mát             mát,chống đóng cặn két nước\r\n                                                                Lít   2\r\n\r\n                         Thay thế dầu bôi trơn các chi tiết\r\n5    Dầu nhớt máy\r\n                         động cơ\r\n                                                                Lít   10\r\n\r\n6    Dây coroa máy       Thay thế dây lai tải máy               Cái   1\r\n     Thông xúc két\r\n7    nước bằng dung      Làm sạch két nước                      Cái   1\r\n     dịch\r\n                         Thay thế bình ắc quy cấp Nguồn\r\n8    Bình ắc qui nước\r\n                         điện 1 chiều\r\n                                                                Cái   2\r\n\r\n     Bộ chuyển nguồn Thay thế bộ Chuyển nguồn điện\r\n9    ATS             ATS\r\n                                                                Bộ    1\r\n\f      Dây tín hiệu        Thay thế dây tín hiệu 10*1\r\n 10   10*1\r\n                                                                 Mét   50\r\n      Công kiểm tra,\r\n      sửa chữa, thử tải   Kiểm tra toàn bộ, tiến hành thay thế\r\n 11   giả 01 giờ sau      sửa chữa, thử tải\r\n                                                                 Máy   1\r\n      khi sửa chữa\r\n      Máy phát điện Genmax 100kVA tại CCT Khu vực Duy Tiên - Lý\r\n V    Nhân\r\n                          Thay thế lọc toàn phần dầu nhiên\r\n 1    Lọc nhiên liệu\r\n                          liệu diesel\r\n                                                                 Cái   1\r\n\r\n                          Thay thế lọc toàn phần dầu nhớt bôi\r\n 2    Lọc dầu nhớt\r\n                          trơn\r\n                                                                 Cái   1\r\n\r\n 3    Lọc gió             Thay thế lọc toàn phần khí tươi vào    Cái   1\r\n\r\n      Dung dịch nước      Thay thế dung dịch nước làm\r\n 4    làm mát             mát,chống đóng cặn két nước\r\n                                                                 Lít   2\r\n\r\n                          Thay thế dầu bôi trơn các chi tiết\r\n 5    Dầu nhớt máy\r\n                          động cơ\r\n                                                                 Lít   10\r\n\r\n 6    Dây coroa máy       Thay thế dây lai tải máy               Cái   1\r\n\r\n      Két nước làm        Thay thế Két chứa nước làm mát\r\n 7    mát                 động cơ\r\n                                                                 Cái   1\r\n\r\n                          Thay thế bộ Phát ra điện 1 chiều\r\n 8    Bộ phát sạc\r\n                          12v\r\n                                                                 Bộ    1\r\n\r\n 9    Củ đề khởi động     Thay thế để Khởi động cho động cơ      Bộ    1\r\n      Công kiểm tra,\r\n                          Kiểm tra toàn bộ, tiến hành thay thế\r\n      sửa chữa, thử tải\r\n 10   giả 01 giờ sau\r\n                          sửa chữa, thử tải                      Máy   1\r\n      khi sửa chữa\r\nVI    Máy phát điện 100kVA tại Bộ phận 1 cửa CCT Duy Tiên - Lý\r\n      Nhân\r\n                          Thay thế lọc toàn phần dầu nhiên\r\n 1    Lọc nhiên liệu\r\n                          liệu diesel\r\n                                                                 Cái\r\n                                                                       2\r\n                          Thay thế lọc toàn phần dầu nhớt bôi\r\n 2    Lọc dầu nhớt\r\n                          trơn\r\n                                                                 Cái\r\n                                                                       1\r\n 3    Lọc gió             Thay thế lọc toàn phần khí tươi vào    Cái\r\n                                                                       1\r\n      Dung dịch nước      Thay thế dung dịch nước làm\r\n 4    làm mát             mát,chống đóng cặn két nước\r\n                                                                 Lọ\r\n                                                                       1\r\n\f                              Thay thế dầu bôi trơn các chi tiết\r\n   5      Dầu nhớt máy\r\n                              động cơ\r\n                                                                     Lít\r\n                                                                           15\r\n   6      Dây coroa máy       Thay thế dây lai tải máy               Cái\r\n                                                                           1\r\n          Két nước làm        Thay thế Két chứa nước làm mát\r\n   7      mát                 động cơ\r\n                                                                     Cái\r\n                                                                           1\r\n                              Bổ sung để tự động bù điện tiêu\r\n   8      Sạc tự động 24v\r\n                              hao cho ắc qui và ngắt khi đầy\r\n                                                                     Cái\r\n                                                                           1\r\n          Sửa chữa bơm        Xử lý bơm nhiên liệu không đều\r\n   9      cao áp\r\n                                                                     Cái\r\n                                                                           1\r\n                              Thay thế bình ắc quy cấp Nguồn\r\n   10     Bình ắc qui nước\r\n                              điện 1 chiều\r\n                                                                     Cái\r\n                                                                           2\r\n   11     Củ đề khởi động     Thay thế để Khởi động cho động cơ      Bộ\r\n                                                                           1\r\n                              Thay thế bộ Phát ra điện 1 chiều\r\n   12     Bộ phát sạc\r\n                              12v\r\n                                                                     Bộ\r\n                                                                           1\r\n          Công kiểm tra,\r\n          sửa chữa, thử tải   Kiểm tra toàn bộ, tiến hành thay thế\r\n   13     giả 01 giờ sau      sửa chữa, thử tải\r\n                                                                     Máy   1\r\n          khi sửa chữa\r\n        3.7. An toàn lao động, phòng cháy chữa cháy và vệ sinh môi trường\r\n        3.7.1. An toàn lao động\r\n       Nhà thầu phải bố trí biển báo, biển cấm… được đặt tại những nơi thuận tiện\r\nchotất cả mọi người trong khu vực làm việc đều có thể nhìn thấy được. Nhà thầu phải\r\ntrangbị đầy đủ các trang thiết bị bảo hộ lao động cho cán bộ công nhân viên như\r\nmũ, giầy,găng tay, quần áo, kính…\r\n        Phải có dây đeo an toàn khi thi công ở các vị trí nguy hiểm.\r\n        Tuyệt đối không được uống rượu, bia trong khi thi làm việc.\r\n        3.7.2. Phòng cháy chữa cháy\r\n       Không được mang chất dễ cháy, dễ nổ vào khu vực làm việc nếu chưa được\r\nphép. Cán bộ công nhân viên tham gia làm việc phải chấp hành các quy chế, quy\r\ntrình kỹ thuật nhằm đảm bảo an toàn về điện, không để xảy ra va chạm, chập gây\r\ncháy. Không được tự ý đấu điện và sử dụng điện không đúng mục đích.\r\n      Vật tư, nhiên liệu dễ gây cháy nổ phải để xa lửa, có hàng rào chắn và biển báo\r\ncấm, báo nguy hiểm.\r\n      Các nhân sự tham gia thực hiện công gói thầu phải được tập huấn về an toàn\r\nlao động, PCCC. Nhà thầu phải bố trí 01 nhân sự chuyên trách về an toàn lao động\r\nvà PCCC có chứng chỉ hoặc chứng huấn luyện về an toàn lao động.\r\n        3.7.3. Vệ sinh môi trường\r\n        Khi thay thế vật tư, thiết bị và nghiệm thu xong phải thu dọn sạch sẽ các vật\r\n\f                                                  Signature Not Verified\r\nliệu thừa, đảm bảo vệ sinh môi trường; Các loại rác\r\n                                                  Tên thải     phảiTY TNHH\r\n                                                                        được        đổ VÀđúng  nơiHTKquy\r\n                                                  Nội dung được ký số bởi:\r\n                                                      đơn vị: CÔNG             TƯ VẤN     XÂY DỰNG\r\n                                                  Mã số thuế: 0700842393\r\nđịnh và phải có biện pháp xử lý.                  Thời gian ký: 17-06-2023 04:49:26\r\n\r\n\r\n\r\n       Khi thi công xong đến đoạn nào thì phải tổ chức vệ sinh sạch sẽ, hoàn trả lại\r\nhiện trạng mặt bằng.                              Signature Not Verified\r\n        3.8. Yêu cầu về nhân sự                               Nội dung được ký số bởi:\r\n                                                              Tên đơn vị: CÔNG TY TNHH TƯ VẤN VÀ XÂY DỰNG HTK\r\n                                                              Mã số thuế: 0700842393\r\n\r\n      Nhân công kỹ thuật của nhà thầu trực tiếp tham gia sửa chữa, bảo trì, bảo\r\n                                                              Thời gian ký: 17-06-2023 04:53:01\r\n\r\n\r\ndưỡng thay thế vật tư, thiết bị phải có chứng chỉ hoặc chứng nhận hoặc bằng cấp đào\r\ntạo đúng chuyên môn lĩnh vực phụ trách.\r\n                                                    Signature Not Verified\r\n      Trường hợp nhà sản xuất có yêu cầu về việcNội   nhân\r\n                                                        dung đượcông\r\n                                                                   ký số bởi:sửa chữa, bảo trì, bảo\r\n                                                    Tên đơn vị: CÔNG TY TNHH TƯ VẤN VÀ XÂY DỰNG HTK\r\ndưỡng, thay thế vật tư thiết bị phải được đào tạo theo       tiêu     chuẩn,\r\n                                                    Mã số thuế: 0700842393\r\n                                                    Thời gian ký: 20-06-2023        quy định của nhà\r\n                                                                             11:06:17\r\n\r\nsản xuất, nhà thầu phải cung cấp đầy đủ tài liệu chứng minh trước khi tiến hành thực\r\nhiện hợp đồng.\r\n        3.9. Yêu cầu khác.\r\n       Nhà thầu đề xuất các linh kiện, vật tư thay thế mới 100% được sản xuất từ\r\nnăm 2022 trở lại đây. Nhà thầu cam kết về tính tương thích của các vật tư tiêu hao\r\nthay thế với hệ thống hiện trạng, cam kết chịu mọi trách nhiệm và đền bù tổn thất do\r\nsự không tương thích của các vật tư do nhà thầu đề xuất với hệ thống hiện trạng. Đối\r\nvới các linh kiện, vật tư thay thế được cán bộ giám sát của Chủ đầu tư phát hiện\r\nkhông tương thích, đồng bộ với hệ thống hiện trạng, Nhà thầu phải thay thế sang linh\r\nkiện, vật tư thay thế khác theo chỉ định của Chủ đầu tư mà không được phát sinh chi\r\nphí. Trường hợp Nhà thầu không có khả năng cung cấp, thay thế linh kiện, vật tư\r\nthay thế đó, Nhà thầu phải chịu hoàn toàn chi phí cho việc Chủ đầu tư chỉ định nhà\r\nthầu/nhà cung cấp khác thực hiện phạm vi đó.\r\n        Yêu cầu về hồ sơ chứng từ đối với thiết bị, linh kiện, vật tư thay thế:\r\n      + Đối với thiết bị: Phải có nguồn gốc, xuất xứ rõ ràng, đảm bảo chất lượng và\r\ncung cấp các chứng từ đầy đủ kèm theo bao gồm chứng nhận xuất xứ CO của phòng\r\nthương mại nước sản xuất hoặc nước xuất khẩu, chứng nhận chất lượng CQ của nhà\r\nsản xuất, tờ khai hải quan, vận đơn, hóa đơn thương mại, phiếu đóng gói…\r\n      + Đối với linh kiện, vật tư thay thế: Phải có nguồn gốc, xuất xứ rõ ràng, đảm\r\nbảo chất lượng và cung cấp các chứng từ chứng minh nguồn gốc xuất xứ, chất lượng\r\nsản phẩm.\r\n        4. Giải pháp và phương pháp luận:\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n        1. Giải pháp và phương pháp luận;\r\n        2. Kế hoạch công tác.\r\n       5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n     Các thiết bị cần được kiểm tra vận hành và chạy thử trước khi nghiệm thu."}