{"text":"--- Tệp: Chương V- Tiêu chuẩn đánh giá kỹ thuật.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                         Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n    Mục 1. Yêu cầu về kỹ thuật\r\n    1. Giới thiệu chung về dự án, gói thầu\r\n    - Tên dự án: Trang bị máy phát điện 12KVA và 40KVA chạy dầu Diesel cho các\r\ntrạm BTS- VNPT Quảng Trị năm 2023\r\n    - Chủ đầu tư: Viễn thông Quảng Trị-Tập đoàn Bưu chính Viễn thông Việt Nam\r\n    - Địa điểm thực hiện dự án: Tỉnh Quảng Trị.\r\n    - Thời gian thực hiện dự án: Quý 2/2023.\r\n    - Quy mô và Mục tiêu dự án: Mua sắm 07 máy phát điện 12KVA chạy dầu\r\nDiesel và và 01 máy phát điện 40KVA chạy dầu Diesel.\r\n     2. Yêu cầu về kỹ thuật\r\n     a. Yêu cầu chung:\r\n     Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng\r\nhóa khi giao hàng.\r\n     - Năm sản xuất: Năm 2022 trở về sau\r\n     - Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc\r\ndây nối đất, đảm bảo nối đất an toàn.\r\n     - Khí thải:\r\n      + Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các\r\nchất vô cơ (QCVN 19:2009/BTNMT);\r\n     + Hệ thống thoát khí thải được thiết kế đảm bảo thông tin đầy đủ về phương pháp làm\r\nmát (tuân thủ TCVN 6627-6:2011);\r\n    - Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015;\r\nISO45001:2018;\r\n     - Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở\r\ntrong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <80%.\r\n     - Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây\r\nquấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.\r\n      - Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng\r\nthông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp\r\ntrên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\r\n     + Tên hoặc thương hiệu của nhà chế tạo;\r\n     + Số seri của nhà chế tạo hoặc nhãn nhận biết;\r\n     + Công suất ra định danh;\r\n\f     + Điện áp ra định danh;\r\n     + Tần số danh định;\r\n     + Hệ số công suất danh định;\r\n     + Kích thước, khối lượng tổng của máy;\r\n     - Tài liệu kèm theo:\r\n     + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt);\r\n     + Tài liệu hướng dẫn vận hành (Tiếng Việt).\r\n    b. Yêu cầu kỹ thuật chi tiết:\r\n                                                                                Đánh giá\r\n                                                                          Đáp\r\nTT               Nội dung                  Thông số kỹ thuật yêu cầu              Không đáp\r\n                                                                          ứng\r\n                                                                                   ứng yêu\r\n                                                                          yêu\r\n                                                                                     cầu\r\n                                                                          cầu\r\nA       Máy phát điện 12,5 KVA\r\nI       Yêu cầu đối với tổ máy phát điện\r\n                                     Nhãn hiệu phải có văn bằng bảo hộ\r\n                                     sở hữu trí tuệ do cơ quan có thẩm\r\n1       Nhãn hiệu/ Xuất xứ                                             Đạt        Không đạt\r\n                                     quyền tại Việt Nam cấp/ Xuất xứ\r\n                                     nhà thầu tự đề xuất.\r\n2       Công suất liên tục           ≥ 12.5 ±0.5KVA                    Đạt        Không đạt\r\n3       Công suất tối đa             ≥ 13.8 kVA                           Đạt     Không đạt\r\n4       Điện áp/Tần số (danh đinh)   220-230V/50Hz                        Đạt     Không đạt\r\n5       Hệ số công suất cos Ø       1                                     Đạt     Không đạt\r\n        Dao động điện áp/tần số (từ\r\n                                    ≤ ±1,5%/1.5%                          Đạt     Không đạt\r\n        không tải đến 100% tải)\r\n                                    Máy phát điện chạy dầu Diesel mới\r\n                                    100%, có vỏ chống ồn đồng bộ, vận\r\n                                    hành bằng phím bấm mềm trên\r\n                                    bảng điều khiển máy phát và ổ\r\n                                    khóa điện đề nổ trong trường hợp\r\n6       Loại máy                                                          Đạt     Không đạt\r\n                                    bảng điều khiển bị lỗi; không chổi\r\n                                    than, tự động kích từ; tự động điều\r\n                                    chỉnh điện áp khi có sự thay đổi về\r\n                                    mức tải bằng AVR; có bộ sạc ắc\r\n                                    quy kèm theo máy, ắc quy kín khí.\r\n                                    Mọi số kỹ thuật phải được công bố\r\n        Tính minh bạch của sản cụ thể, rõ ràng trên website nhà sản\r\n7                                                                         Đạt     Không đạt\r\n        phẩm chào thầu              xuất (nhà thầu phải cung cấp địa\r\n                                    chỉ website trong hồ sơ dự thầu).\r\n\f                                                                                Đánh giá\r\n                                                                          Đáp\r\nTT            Nội dung                 Thông số kỹ thuật yêu cầu                  Không đáp\r\n                                                                          ứng\r\n                                                                                   ứng yêu\r\n                                                                          yêu\r\n                                                                                     cầu\r\n                                                                          cầu\r\n\r\n     Catalogue tổ máy, động cơ,    Có bản gốc của hãng (có đóng dấu\r\n     đầu phát cùng các tiêu        và ký xác nhận của hãng) và có bản\r\n8                                                                     Đạt         Không đạt\r\n     chuẩn kỹ thuật của máy để     dịch sang tiếng Việt Nam nếu là\r\n     làm cơ sở xem xét đánh giá.   tiếng nước ngoài.\r\n\r\n                                   Độ ồn ở khoảng cách 7m, 75% tải:\r\n9    Độ ồn máy                                                            Đạt     Không đạt\r\n                                   ≤ 73 dB(A)\r\n10   Cấp bảo vệ bằng vỏ ngoài      IP23                                   Đạt     Không đạt\r\n                                   Bằng thép, bố trí gắn liền bên trong\r\n                                   vỏ cách âm (không gắn dưới dưới\r\n                                   đế máy); vị trí tiếp nhiên liệu trên\r\n11   Thùng nhiên liệu                                                     Đạt     Không đạt\r\n                                   nóc máy và không cao hơn nóc\r\n                                   máy; lắp bình nhiên liệu có khóa để\r\n                                   đảm bảo an toàn\r\n12   Dung tích thùng nhiên liệu     ≥ 65 lít                              Đạt     Không đạt\r\n     Tiêu thụ nhiên liệu mức\r\n13                              ≤ 4,5 L/h                                 Đạt     Không đạt\r\n     100% tải liên tục\r\n     Tiêu thụ nhiên liệu mức\r\n14                              ≤ 3,5 L/h                                 Đạt     Không đạt\r\n     75% tải liên tục\r\n                                Có khả năng khởi động từ mức 0%\r\n15   Khả năng khởi động                                                   Đạt     Không đạt\r\n                                tải lên 100% trong vòng 30s.\r\n                                Có khả năng hoạt động với thời\r\n                                gian 1 giờ ở chế độ công suất dự\r\n16   Khả năng quá tải                                                     Đạt     Không đạt\r\n                                phòng trong khoảng thời gian hoạt\r\n                                động 06 giờ bất kỳ.\r\n                                - Vỏ máy được thiết kế giảm ồn,\r\n                                được sơn tĩnh điện, chống được tác\r\n                                động của khí hậu nhiệt đới và nhiệt\r\n                                độ cao, máy có thể đặt ngoài trời,\r\n                                có hệ thống thoát nhiệt thoát xả\r\n                                hướng lên trên nóc vỏ máy.\r\n                                - Liên kết máy & vỏ: Máy được\r\n17   Vỏ máy                                                               Đạt     Không đạt\r\n                                liên kết với khung bằng cao su\r\n                                chống rung, triệt tiêu dung động ra\r\n                                vỏ khi máy hoạt động.\r\n                                - Công nghệ chế tạo vỏ: Tôn dày 2\r\n                                ly trở lên, chế tạo thành các\r\n                                module, tháo lắp rễ dàng, thuận tiện\r\n                                cho bảo trì bảo dưỡng\r\n\f                                                                           Đánh giá\r\n                                                                     Đáp\r\nTT           Nội dung                Thông số kỹ thuật yêu cầu               Không đáp\r\n                                                                     ứng\r\n                                                                              ứng yêu\r\n                                                                     yêu\r\n                                                                                cầu\r\n                                                                     cầu\r\n                                 - Vật liệu chống ồn: Sử dụng mút\r\n                                 giảm âm, độ bên cao\r\n                                 - Cấu tạo cánh cửa: Phần điều\r\n                                 khiển có cửa kính để dễ dàng quan\r\n                                 sát thông số làm việc từ bên ngoài.\r\n                                 Các cánh cửa có khóa an toàn &\r\n                                 gioăng làm kín khít.\r\n                                 - Khung máy được chế tạo chắc\r\n                                 chắn, chịu lực, có độ giảm chấn,\r\n                                 chống dung để máy vận hành êm,\r\n                                 cân bằng, không làm ảnh hưởng\r\n18   Khung bệ máy                                                    Đạt     Không đạt\r\n                                 đến các thiết bị, công trình xung\r\n                                 quạn; có đế cao su giảm chấn.\r\n                                 - Khung dập & hàn tấm bằng thép\r\n                                 tiêu chuẩn chất lượng cao.\r\n     Kích thước (Dài x Rộng x\r\n19                             ≤ 1450 x 695 x 940 mm                 Đạt     Không đạt\r\n     Cao)\r\n20   Trọng lượng khô máy       ≤ 630 Kg                              Đạt     Không đạt\r\n                               - Có bản vẽ 2D, 3D về cấu tạo máy\r\n                               phát điện\r\n     Sơ đồ, bản vẽ cấu tạo khi - Sơ đồ, bản vẽ cấu tạo động cơ\r\n21                                                                   Đạt     Không đạt\r\n     chào thầu                 - Sơ đồ, bản vẽ cấu tạo đầu phát\r\n                               - Bản vẽ sơ đồ kết nối của hệ thống\r\n                               điều khiển với đầy đủ chỉ dẫn\r\nII   Yêu cầu đối với động cơ\r\n                               Thương hiệu thuộc các hãng EU\r\n1    Thương hiệu                                                     Đạt     Không đạt\r\n                               hoặc G7 hoặc tương đương\r\n2    Xuất xứ                   Nhà thầu đề xuất                      Đạt     Không đạt\r\n3    Năm sản xuất              2022 trở lại đây                      Đạt     Không đạt\r\n4    Loại động cơ              4 kỳ làm mát bằng nước                Đạt     Không đạt\r\n                               Theo tiêu chuẩn: ISO 8528-1, ISO\r\n5    Điều kiện hoạt động                                             Đạt     Không đạt\r\n                               3046, DIN6271\r\n 6   Dung tích xilanh          ≥ 2,3 lít                             Đạt     Không đạt\r\n 7   Đường kính xilanh         ≥ 89 mm                               Đạt     Không đạt\r\n 8   Hành trình xilanh         ≤ 92 mm                               Đạt     Không đạt\r\n 9   Tỉ số nén                 ≥ 17.5:1                              Đạt     Không đạt\r\n10   Số xilanh , bố trí        ≥ 4, thẳng hàng                       Đạt     Không đạt\r\n11   Công suất định mức đầu ra ≥ 17 kW ở 1500 vòng/ phút             Đạt     Không đạt\r\n\f                                                                           Đánh giá\r\n                                                                     Đáp\r\nTT             Nội dung               Thông số kỹ thuật yêu cầu              Không đáp\r\n                                                                     ứng\r\n                                                                              ứng yêu\r\n                                                                     yêu\r\n                                                                                cầu\r\n                                                                     cầu\r\n      Net (Net Engine Output)\r\n      Công suất dự phòng đầu ra\r\n12                                ≥ 19 kW ở 1500 vòng/ phút         Đạt      Không đạt\r\n      Net (Net Engine Output)\r\n13    Tốc độ vòng quay            1500 vòng/ phút                   Đạt      Không đạt\r\n14    Nhiên liệu sử dụng          Diesel                            Đạt      Không đạt\r\n15    Phun nhiên liệu             Trực tiếp (Direct)                Đạt      Không đạt\r\n16    Hệ thống lạp khí            Tự nhiên                          Đạt      Không đạt\r\n17    Hình thức khởi động         Khởi động điện, 12VDC             Đạt      Không đạt\r\n18    Ắc quy khởi động            ≥ 60Ah, loại kín khí              Đạt      Không đạt\r\n19    Công suất mô tơ khởi động   ≥ 3,0kW                           Đạt      Không đạt\r\n      Công suất máy phát sạc ắc\r\n20                                ≥ 35A                             Đạt      Không đạt\r\n      quy\r\n21    Kiểu điều tốc               Điện tử                           Đạt      Không đạt\r\n      Độ ổn định tốc độ ở tải\r\n22    không đổi (ISO 8528-5       ≤ ±0.5%                           Đạt      Không đạt\r\n      Class G3)\r\n                                  Có bộ lọc gió, lọc nhiên liệu, lọc\r\n23    Hệ thống lọc                                                   Đạt     Không đạt\r\n                                  nhớt và có thể thay thế\r\n                                  Bơm dầu bôi trơn, phin lọc bôi\r\n24    Hệ thống bôi trơn                                              Đạt     Không đạt\r\n                                  trơn, bầu lọc\r\n      Dung tích dầu bôi trơn (bao\r\n25                                ≤ 11.5 lít                         Đạt     Không đạt\r\n      gồm cả lộc dầu)\r\n                                  Làm mát bằng nước có pha dung\r\n                                  dịch chống đóng cặn - Có kèm theo\r\n26    Hệ thống làm mát                                               Đạt     Không đạt\r\n                                  bình nước phụ kết hợp quạt gió đầu\r\n                                  trục và dầu bôi trơn\r\n      Dung tích nước làm làm (đã\r\n27    bao gồm két nước và đường ≤ 8,2 lít                            Đạt     Không đạt\r\n      ống)\r\nIII   Yêu cầu đối với đầu phát điện\r\n                                  Nhãn hiệu cùng với nhãn hiệu tổ\r\n1     Nhãn hiệu                                                     Đạt      Không đạt\r\n                                  máy\r\n2     Xuất xứ                     Nhà thầu cung cấp thông tin       Đạt      Không đạt\r\n3     Năm sản xuất                2022 trở lại đây                  Đạt      Không đạt\r\n4     Hệ số công suất cos        1                                 Đạt      Không đạt\r\n5     Điện áp ra                  220-230 VAC                       Đạt      Không đạt\r\n6     Pha                         1 pha 2 dây                       Đạt      Không đạt\r\n\f                                                                             Đánh giá\r\n                                                                       Đáp\r\nTT            Nội dung                  Thông số kỹ thuật yêu cầu              Không đáp\r\n                                                                       ứng\r\n                                                                                ứng yêu\r\n                                                                       yêu\r\n                                                                                  cầu\r\n                                                                       cầu\r\n7    Dao động điện áp               ≤ ± 1%                            Đạt      Không đạt\r\n8    Dao động tần số                ≤ ± 1,5%                          Đạt      Không đạt\r\n9    Tần số                         50 Hz                             Đạt      Không đạt\r\n     Công suất liên tục tại 40oC,\r\n10                                  ≥ 15.0 KVA                        Đạt      Không đạt\r\n     Class H\r\n     Công suất dự phòng tại\r\n11                                  ≥ 110%* công suất liện tục        Đạt      Không đạt\r\n     40oC, Class H\r\n                                    Có khả năng hoạt động 1 giờ ở chế\r\n12   Khả năng quá tải               độ quá tải 110% trong khoảng thời Đạt      Không đạt\r\n                                    gian hoạt động 06 giờ bất kỳ\r\n13   Khả năng quá tốc độ            ≥ 2250 vòng                       Đạt      Không đạt\r\n14   Kích từ                        Tự kích từ, không chổi than       Đạt      Không đạt\r\n15   Bộ điều chỉnh điện áp          AVR                               Đạt      Không đạt\r\n16   Cấp cách nhiệt                 Tối thiểu cấp H                   Đạt      Không đạt\r\n17   Cấp bảo vệ đầu phát            ≥ IP23                            Đạt      Không đạt\r\n     Hiệu suất tại 100% tải công\r\n18                                  ≥ 88%                             Đạt      Không đạt\r\n     suất liên tục (4/4)\r\nIV   Yêu cầu đối với hệ thống điều khiển\r\n     Ổ khóa cấp nguồn khởi\r\n1                                Có                                   Đạt      Không đạt\r\n     động\r\n                                 Vận hành bằng phím mềm trên\r\n                                 bảng điều khiển hoặc bằng ổ khóa\r\n2    Chế độ vận hành                                                  Đạt      Không đạt\r\n                                 đề trong trường hợp bảng điều\r\n                                 khiển bị sự cố\r\n                                 - Stop/Reset (Dừng máy/đặt lại chế\r\n     Bảng điều khiển có các độ;\r\n     phím nhấn điều khiển, đáp - Man (khởi động bằng tay)\r\n3                                                                     Đạt      Không đạt\r\n     ứng tối thiểu các tiêu chí - Auto (Khởi động tự động);\r\n     sau:                        - Start (khởi động)\r\n                                 - Phím dịch chuyển lên, xuống\r\n                                 - Có đèn LED hiển thị trạng thái:\r\n                                 + Trạng thái hoạt động chế độ Auto\r\n     Đèn báo trạng thái, đáp ứng\r\n4                                + Trạng thái hoạt động chế độ Man    Đạt      Không đạt\r\n     tối thiểu các tiêu chí sau\r\n                                 + Trạng thái dừng máy/Reset\r\n                                 + Trạng thái cảnh báo.\r\n5    Nút dừng khẩn cấp           Có\r\n\f                                                                              Đánh giá\r\n                                                                        Đáp\r\nTT            Nội dung                 Thông số kỹ thuật yêu cầu                Không đáp\r\n                                                                        ứng\r\n                                                                                 ứng yêu\r\n                                                                        yêu\r\n                                                                                   cầu\r\n                                                                        cầu\r\n6    Bảng điều khiển               Kỹ thuật số\r\n7    Màn hình hiển thị             LCD                                  Đạt     Không đạt\r\n8    Cổng kết lối PC               Có cổng USB để kết nối với PC        Đạt     Không đạt\r\n9    Nhiệt độ hoạt động            Từ -30oC đến 70oC                    Đạt     Không đạt\r\n                                   ≥ 85mA với điện áp 12VDC\r\n10   Dòng điện hoạt động tối đa                                         Đạt     Không đạt\r\n                                   ≥ 96mA với điện áp 12VDC\r\n     Dải điện áp điện lưới hiển    15V ÷ 415V AC (Ph to N)\r\n11                                                                      Đạt     Không đạt\r\n     thị, hoạt động                26V ÷ 479V AC (Ph to Ph)\r\n     Dải điện áp điện máy phát     15V ÷ 415V AC (Ph to N)\r\n12                                                                      Đạt     Không đạt\r\n     hiển thị, hoạt động           26V ÷ 479V AC (Ph to Ph)\r\n13   Dải tần số hoạt động          3.5Hz ÷ 75Hz                         Đạt     Không đạt\r\n                                   Đáp ứng/tương đương các tiêu\r\n                                   chuẩn: BS EN 61000-6-2; BS EN\r\n                                   61000-6-4; BS EN 60950; BS EN\r\n     Đáp ứng các tiêu chuẩn về\r\n14                                 60068-2-1; BS EN 60068-2; BS EN      Đạt     Không đạt\r\n     vận hành\r\n                                   60068-2-6; BS EN 60068-2-30; BS\r\n                                   EN 60068-2-78; BS EN 60068-2-\r\n                                   27; BS EN 60529\r\n                                   Theo tiêu chuẩn BS EN 60529\r\n15   Cấp bảo vệ                                                         Đạt     Không đạt\r\n                                   ≥ IP65\r\n                                   - Điện áp máy phát (ph-N / ph-ph)\r\n                                   (V)\r\n                                   - Điện áp máy phát (ph-N (V)\r\n                                   - Điện áp máy phát (ph-ph) (V)\r\n                                   - Điện áp điện lưới (ph-N / ph-ph)\r\n                                   (V)\r\n                                   - Điện áp điện lưới (ph-ph) (V)\r\n     Tính năng đo lường hiển thị   - Điện áp điện lưới (ph-ph) (V)\r\n16   trên màn hình LCD các         - Tần số máy phát (Hz)               Đạt     Không đạt\r\n     thông số của máy phát         - Dòng điện máy phát (A)\r\n                                   - Công suất ph-N (kW, kVA,\r\n                                   kVAr)\r\n                                   - Tổng công suất ph-N (kW, kVA,\r\n                                   kVAr)\r\n                                   - Công suất tích lũy ph-N (kWh,\r\n                                   kVAh, kVArh);\r\n                                   - Hệ số công suất ph-N;\r\n\f                                                                           Đánh giá\r\n                                                                     Đáp\r\nTT           Nội dung                Thông số kỹ thuật yêu cầu               Không đáp\r\n                                                                     ứng\r\n                                                                              ứng yêu\r\n                                                                     yêu\r\n                                                                                cầu\r\n                                                                     cầu\r\n                                 - Hệ số công suất trung bình\r\n                                 - Tốc độ động cơ;\r\n                                 - Số giờ vận hành máy\r\n                                 - Điện áp ắcquy;\r\n                                 - Nhiệt độ nước làm mát;\r\n                                 - Áp suất dầu bôi trơn;\r\n                                 - Mức nhiên liệu\r\n                                 - Lỗi khởi động\r\n                                 - Áp suất dầu bôi trơn thấp\r\n                                 - Nhiệt độ nước làm mát cao\r\n                                 - Tốc độ động cơ cao/thấp\r\n                                 - Lỗi sạc ắc quy\r\n17   Bảo vệ dừng máy tự động                                         Đạt     Không đạt\r\n                                 - Mức nhiên liệu thấp\r\n                                 - Điện áp máy phát cao/thấp\r\n                                 - Tần số máy phát cao/thấp\r\n                                 - Quá tải/quá dòng (kW/A)\r\n                                 - Nút dừng khẩn cấp đóng\r\n                                 - Lỗi khởi động\r\n                                 - Lỗi sạc ắc quy\r\n                                 - Mức nhiên liệu thấp\r\n                                 - Điện áp ắc quy cao/thấp\r\n                                 - Điện áp máy phát cao/thấp\r\n18   Bảo vệ cảnh báo             - Tần số máy phát cao/thấp          Đạt     Không đạt\r\n                                 - Quá tải/quá dòng (kW/A)\r\n                                 - Áp suất dầu bôi trơn thấp\r\n                                 - Nhiệt độ nước làm mát cao\r\n                                 - Tốc độ động cơ cao/thấp\r\n                                 - Nút dừng khẩn cấp đóng\r\n                                 Máy có giao diện kết nối với bộ\r\n                                 ATS để thực hiện điều khiển tắt/bật\r\n19   Giao điện kết nối bộ ATS    máy phát điện khi không có điện Đạt         Không đạt\r\n                                 lưới hoặc điều khiển cưỡng bức từ\r\n                                 xa.\r\nV    Hệ thống kết nối điện áp ra\r\n     Cực đấu cấp nguồn cho phụ Dùng cọc kết nối cố định:\r\n1                                                                    Đạt     Không đạt\r\n     tải                         + Các đầu nối có ren vít và bu lông\r\n\f                                                                           Đánh giá\r\n                                                                     Đáp\r\nTT            Nội dung               Thông số kỹ thuật yêu cầu               Không đáp\r\n                                                                     ứng\r\n                                                                              ứng yêu\r\n                                                                     yêu\r\n                                                                                cầu\r\n                                                                     cầu\r\n                                  bằng đồng, cách điện.\r\n                                  + Phù hợp với kích thước của đầu\r\n                                  cos, Ø ≥ 8;\r\n                                  + Có nắp bảo vệ\r\n                                  Sử dụng Aptomat 1pha, 2 cực,\r\n 2    Cơ chế bảo vệ               dòng điện phù hợp với công suất    Đạt     Không đạt\r\n                                  máy, bảo vệ quá tải và ngắn mạch\r\nVI    Yêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r\n 1    Công nghệ                   Switchmode, flyback 65 kHz         Đạt     Không đạt\r\n 2    Điện áp đầu ra (Vo)         Tự động chọn, 13.5 hoặc 27.0VDC    Đạt     Không đạt\r\n 3    Dòng điện đầu ra (Io)       ≥ 4.0 ADC (liên tục)               Đạt     Không đạt\r\n 4    Dải điện áp đầu vào         170-300 VAC                        Đạt     Không đạt\r\n 5    Dòng đầu vào                Tối đa 1.7 A                       Đạt     Không đạt\r\n 6    Dải tần số đầu vào          45-68 Hz                           Đạt     Không đạt\r\n 7    Làm mát                     Đối lưu tự nhiên                   Đạt     Không đạt\r\n 8    Công suất đầu vào tối đa    < 125 W                            Đạt     Không đạt\r\n 9    Hiệu suất cao nhất          ≥ 92%                              Đạt     Không đạt\r\n10    Công suất đầu ra            Liên tục tối đa 108 W              Đạt     Không đạt\r\n11    Nguồn không tải             < 0,3W @ 230VAC / 24VDC            Đạt     Không đạt\r\n                                  < 0,15W @ 230VAC / 12VDC           Đạt     Không đạt\r\n12    Phạm vi nhiệt độ hoạt động -30 ºC đến +80 ºC                   Đạt     Không đạt\r\n      Khả năng cung cấp công\r\n13    suất liên không bị sụt giảm Từ -30oC đến +50oC                 Đạt     Không đạt\r\n      tại nhiệt độ hoạt động\r\n14    Độ ẩm tương đối tối đa      ≥ 95% (không ngưng tụ)             Đạt     Không đạt\r\n15    Mức độ bảo vệ               ≥ IP20                             Đạt     Không đạt\r\n16    Vật liệu vỏ                  ABS / PC chống cháy, UL94-V0      Đạt     Không đạt\r\n                                  - Bảo vệ quá tải\r\n17    Chế độ bảo vệ               - Bảo vệ ngắn mạch                 Đạt     Không đạt\r\n                                  - Bảo vệ nhiệt độ cao\r\nVII   Yêu cầu đối bộ tự động chuyển nguồn ATS\r\n 1    Năm sản xuất                2023                               Đạt     Không đạt\r\n 2    Dòng định mức               ≥ 85A                              Đạt     Không đạt\r\n 3    Điện áp định mức            220/230V                           Đạt     Không đạt\r\n 4    Số pha                      1 pha                              Đạt     Không đạt\r\n 5    Số cực                      2 cực                              Đạt     Không đạt\r\n\f                                                                              Đánh giá\r\n                                                                        Đáp\r\nTT            Nội dung                Thông số kỹ thuật yêu cầu                 Không đáp\r\n                                                                        ứng\r\n                                                                                 ứng yêu\r\n                                                                        yêu\r\n                                                                                   cầu\r\n                                                                        cầu\r\n                                  chuyên dụng 2 vị trí ON-ON- AC\r\n6    Thiết bị đóng cắt                                                  Đạt     Không đạt\r\n                                  250V-100A, 10KA -2P\r\n                                  - Hai chế độ vận hành: tự động và\r\n                                  bằng tay ( AUTO-MANUAL), có\r\n                                  công tắc chuyển MAN -GEN.\r\n                                  - Sử dụng chức năng AMF\r\n                                  (Automatic Mains Failure) với máy\r\n                                  phát điện\r\n                                  Mất điện, điều khiển máy phát đề\r\n7    Chức năng chính                                                    Đạt     Không đạt\r\n                                  nổ, tự động chuyển nguồn sang\r\n                                  máy phát dự phòng dự phòng.\r\n                                  - Khi có điện, chuyển nguồn từ máy\r\n                                  phát sang điện lưới, điều khiển tắt\r\n                                  máy.\r\n                                  - Các thông số cài đặt dễ dàng điều\r\n                                  chỉnh trên máy phát điện\r\n                                  Có đèn hiển thị trạng thái đang sử\r\n9    Đèn hiển thị                 dụng điện lưới hay máy phát, đóng     Đạt     Không đạt\r\n                                  tải hay không tải\r\n                                  Sơn tĩnh điện, có khóa an toàn,\r\n10   Vỏ tủ                        chắc chắn. Tủ có thể lắp đặt trong    Đạt     Không đạt\r\n                                  nhà hoặc ngoài trời\r\nB    Yêu cầu máy phát điện 40 KVA\r\nI    Yêu cầu đối với tổ máy phát điện\r\n                                  Nhãn hiệu phải có văn bằng bảo hộ\r\n                                  sở hữu trí tuệ do cơ quan có thẩm\r\n1    Nhãn hiệu/ Xuất xứ                                               Đạt       Không đạt\r\n                                  quyền tại Việt Nam cấp/ Xuất xứ nhà\r\n                                  thầu tự đề xuất.\r\n2    Công suất liên tục           ≥ 40 KVA                            Đạt       Không đạt\r\n3    Công suất tối đa             ≥ 44 kVA                              Đạt     Không đạt\r\n4    Điện áp/Tần số (danh đinh)   220/380 – 230-400V/50Hz               Đạt     Không đạt\r\n5    Hệ số công suất cos Ø       0.8                                Đạt         Không đạt\r\n     Dao động điện áp/tần số (từ\r\n6                                ≤ ±1,5%/1.5%                       Đạt         Không đạt\r\n     không tải đến 100% tải)\r\n                                 Máy phát điện chạy dầu Diesel mới\r\n                                 100%, có vỏ chống ồn đồng bộ, vận\r\n7    Loại máy                                                       Đạt         Không đạt\r\n                                 hành bằng phím bấm mềm trên bảng\r\n                                 điều khiển máy phát và ổ khóa điện\r\n\f                                                                                 Đánh giá\r\n                                                                           Đáp\r\nTT            Nội dung                  Thông số kỹ thuật yêu cầu                  Không đáp\r\n                                                                           ứng\r\n                                                                                    ứng yêu\r\n                                                                           yêu\r\n                                                                                      cầu\r\n                                                                           cầu\r\n                            đề nổ trong trường hợp bảng điều\r\n                            khiển bị lỗi; không chổi than, tự\r\n                            động kích từ; tự động điều chỉnh\r\n                            điện áp khi có sự thay đổi về mức tải\r\n                            bằng AVR; có bộ sạc ắc quy kèm\r\n                            theo máy, ắc quy kín khí.\r\n                            Mọi số kỹ thuật phải được công bố\r\n     Tính minh bạch của sản cụ thể, rõ ràng trên website nhà sản\r\n                                                                  Đạt\r\n     phẩm chào thầu         xuất (nhà thầu phải cung cấp địa chỉ                   Không đạt\r\n                            website trong hồ sơ dự thầu).\r\n\r\n     Catalogue tổ máy, động cơ,     Có bản gốc của hãng (có đóng dấu\r\n     đầu phát cùng các tiêu chuẩn   và ký xác nhận của hãng) và có bản\r\n8                                                                      Đạt         Không đạt\r\n     kỹ thuật của máy để làm cơ     dịch sang tiếng Việt Nam nếu là\r\n     sở xem xét đánh giá.           tiếng nước ngoài.\r\n\r\n                                    Độ ồn ở khoảng cách 7m, 75% tải : ≤\r\n9    Độ ồn máy                                                             Đạt     Không đạt\r\n                                    73 dB(A)\r\n                                    Bằng thép, bố trí gắn liền bên trong\r\n                                    vỏ cách âm; vị trí tiếp nhiên liệu bên\r\n10   Thùng nhiên liệu               cạnh máy và không cao hơn cạnh Đạt             Không đạt\r\n                                    máy; lắp bình nhiên liệu có khóa để\r\n                                    đảm bảo an toàn\r\n11   Dung tích thùng nhiên liệu      ≥ 180 lít                             Đạt     Không đạt\r\n     Tiêu thụ nhiên liệu mức\r\n12                               ≤ 10,7 L/h                               Đạt      Không đạt\r\n     100% tải liên tục\r\n     Tiêu thụ nhiên liệu mức 75%\r\n13                               ≤ 8,0 L/h                                Đạt      Không đạt\r\n     tải liên tục\r\n                                 Có khả năng khởi động từ mức 0%\r\n14   Khả năng khởi động                                                   Đạt      Không đạt\r\n                                 tải lên 100% trong vòng 30s.\r\n                                 Có khả năng hoạt động với thời gian\r\n                                 1 giờ ở chế độ công suất dự phòng\r\n15   Khả năng quá tải                                                     Đạt      Không đạt\r\n                                 trong khoảng thời gian hoạt động 06\r\n                                 giờ bất kỳ.\r\n                                 - Vỏ máy được thiết kế giảm ồn,\r\n                                 được sơn tĩnh điện, chống được tác\r\n                                 động của khí hậu nhiệt đới và nhiệt\r\n                                 độ cao, máy có thể đặt ngoài trời, có\r\n16   Vỏ máy                                                               Đạt      Không đạt\r\n                                 hệ thống thoát nhiệt thoát xả hướng\r\n                                 lên trên nóc vỏ máy.\r\n                                 - Liên kết máy & vỏ: Máy được liên\r\n                                 kết với khung bằng cao su chống\r\n\f                                                                              Đánh giá\r\n                                                                        Đáp\r\nTT           Nội dung                Thông số kỹ thuật yêu cầu                  Không đáp\r\n                                                                        ứng\r\n                                                                                 ứng yêu\r\n                                                                        yêu\r\n                                                                                   cầu\r\n                                                                        cầu\r\n                                 rung, triệt tiêu dung động ra vỏ khi\r\n                                 máy hoạt động.\r\n                                 - Công nghệ chế tạo vỏ: Tôn dày 2 ly\r\n                                 trở lên, chế tạo thành các module,\r\n                                 tháo lắp rễ dàng, thuận tiện cho bảo\r\n                                 trì bảo dưỡng\r\n                                 - Vật liệu chống ồn: Sử dụng mút\r\n                                 giảm âm, độ bên cao\r\n                                 - Cấu tạo cánh cửa: Phần điều khiển\r\n                                 có cửa kính để dễ dàng quan sát\r\n                                 thông số làm việc từ bên ngoài. Các\r\n                                 cánh cửa có khóa an toàn & gioăng\r\n                                 làm kín khít.\r\n                                 - Khung máy được chế tạo chắc\r\n                                 chắn, chịu lực, có độ giảm chấn,\r\n                                 chống dung để máy vận hành êm,\r\n                                 cân bằng, không làm ảnh hưởng đến\r\n17   Khung bệ máy                                                       Đạt     Không đạt\r\n                                 các thiết bị, công trình xung quạn; có\r\n                                 đế cao su giảm chấn.\r\n                                 - Khung dập & hàn tấm bằng thép\r\n                                 tiêu chuẩn chất lượng cao.\r\n     Kích thước (Dài x Rộng x\r\n18                             ≤ 2050 x 950 x 1350 mm                  Đạt      Không đạt\r\n     Cao)\r\n19   Trọng lượng khô máy       ≤ 1300 Kg                               Đạt      Không đạt\r\n                               - Có bản vẽ 2D, 3D về cấu tạo máy\r\n                               phát điện\r\n     Sơ đồ, bản vẽ cấu tạo khi - Sơ đồ, bản vẽ cấu tạo động cơ\r\n20                                                                     Đạt      Không đạt\r\n     chào thầu                 - Sơ đồ, bản vẽ cấu tạo đầu phát\r\n                               - Bản vẽ sơ đồ kết nối của hệ thống\r\n                               điều khiển với đầy đủ chỉ dẫn\r\nII   Yêu cầu đối với động cơ\r\n                               Thương hiệu thuộc các hãng EU\r\n1    Thương hiệu                                                       Đạt      Không đạt\r\n                               hoặc G7 hoặc tương đương\r\n2    Xuất xứ                   Nhà thầu đề xuất                        Đạt      Không đạt\r\n3    Năm sản xuất              2022 trở lại đây                        Đạt      Không đạt\r\n4    Loại động cơ              4 kỳ làm mát bằng nước                  Đạt      Không đạt\r\n                               Theo tiêu chuẩn: ISO 8528-1, ISO\r\n5    Điều kiện hoạt động                                               Đạt      Không đạt\r\n                               3046, DIN6271\r\n6    Dung tích xilanh          ≥ 2,3 lít                               Đạt      Không đạt\r\n7    Đường kính xilanh         ≥ 89 mm                                 Đạt      Không đạt\r\n\f                                                                                 Đánh giá\r\n                                                                           Đáp\r\nTT             Nội dung                   Thông số kỹ thuật yêu cầu                Không đáp\r\n                                                                           ứng\r\n                                                                                    ứng yêu\r\n                                                                           yêu\r\n                                                                                      cầu\r\n                                                                           cầu\r\n 8    Hành trình xilanh               ≤ 92 mm                             Đạt      Không đạt\r\n 9    Tỉ số nén                       ≥ 17.5:1                            Đạt      Không đạt\r\n10    Số xilanh , bố trí              ≥ 4, thẳng hàng                     Đạt      Không đạt\r\n      Công suất định mức đầu ra\r\n11                                    ≥ 43 kW ở 1500 vòng/ phút           Đạt      Không đạt\r\n      Net (Net Engine Output)\r\n      Công suất dự phòng đầu ra\r\n12                                    ≥ 47 kW ở 1500 vòng/ phút           Đạt      Không đạt\r\n      Net (Net Engine Output)\r\n13    Tốc độ vòng quay                1500 vòng/ phút                     Đạt      Không đạt\r\n14    Nhiên liệu sử dụng              Diesel                              Đạt      Không đạt\r\n15    Phun nhiên liệu                 Trực tiếp (Direct)                  Đạt      Không đạt\r\n16    Hệ thống lạp khí                Turbo tăng áp                       Đạt      Không đạt\r\n17    Hình thức khởi động             Khởi động điện, 12VDC               Đạt      Không đạt\r\n18    Ắc quy khởi động                ≥ 80Ah, loại kín khí                Đạt      Không đạt\r\n19    Công suất mô tơ khởi động       ≥ 3,8kW                             Đạt      Không đạt\r\n      Công suất máy phát sạc ắc\r\n20                                    ≥ 35A                               Đạt      Không đạt\r\n      quy\r\n21    Kiểu điều tốc                   Điện tử                             Đạt      Không đạt\r\n      Độ ổn định tốc độ ở tải\r\n22    không đổi (ISO 8528-5 Class     ≤ ±0.5%                             Đạt      Không đạt\r\n      G3)\r\n                                      Có bộ lọc gió, lọc nhiên liệu, lọc\r\n23    Hệ thống lọc                                                         Đạt     Không đạt\r\n                                      nhớt và có thể thay thế\r\n                                      Bơm dầu bôi trơn, phin lọc bôi trơn,\r\n24    Hệ thống bôi trơn                                                    Đạt     Không đạt\r\n                                      bầu lọc\r\n      Dung tích dầu bôi trơn (bao\r\n25                                ≤ 11.5 lít                         Đạt           Không đạt\r\n      gồm cả lộc dầu)\r\n                                  Làm mát bằng nước có pha dung\r\n                                  dịch chống đóng cặn - Có kèm theo\r\n26    Hệ thống làm mát                                               Đạt           Không đạt\r\n                                  bình nước phụ kết hợp quạt gió đầu\r\n                                  trục và dầu bôi trơn\r\n      Dung tích nước làm làm (đã\r\n27    bao gồm két nước và đường ≤ 8,4 lít                            Đạt           Không đạt\r\n      ống)\r\nIII   Yêu cầu đối với đầu phát điện\r\n                                      Nhãn hiệu cùng với nhãn hiệu tổ\r\n1     Nhãn hiệu                                                       Đạt          Không đạt\r\n                                      máy\r\n2     Năm sản xuất                    2022 trở về sau                 Đạt          Không đạt\r\n3     Hệ số công suất cos            1                               Đạt          Không đạt\r\n\f                                                                                  Đánh giá\r\n                                                                            Đáp\r\nTT            Nội dung                  Thông số kỹ thuật yêu cầu                   Không đáp\r\n                                                                            ứng\r\n                                                                                     ứng yêu\r\n                                                                            yêu\r\n                                                                                       cầu\r\n                                                                            cầu\r\n4    Điện áp ra                     220-230 VAC                            Đạt      Không đạt\r\n5    Pha                            1 pha 2 dây                            Đạt      Không đạt\r\n6    Dao động điện áp               ≤ ± 1%                                 Đạt      Không đạt\r\n7    Dao động tần số                ≤ ± 1,5%                               Đạt      Không đạt\r\n8    Tần số                         50 Hz                                  Đạt      Không đạt\r\n     Công suất liên tục tại 40oC,\r\n9                                   ≥ 40.0 KVA                             Đạt      Không đạt\r\n     Class H\r\n     Công suất dự phòng tại 40oC,\r\n10                                  ≥ 110%* công suất liện tục             Đạt      Không đạt\r\n     Class H\r\n                                    Có khả năng hoạt động 1 giờ ở chế\r\n11   Khả năng quá tải               độ quá tải 110% trong khoảng thời Đạt           Không đạt\r\n                                    gian hoạt động 06 giờ bất kỳ\r\n12   Khả năng quá tốc độ            ≥ 2250 vòng                           Đạt       Không đạt\r\n13   Kích từ                        Tự kích từ, không chổi than            Đạt      Không đạt\r\n14   Bộ điều chỉnh điện áp          AVR                                    Đạt      Không đạt\r\n15   Cấp cách nhiệt                 Tối thiểu cấp H                        Đạt      Không đạt\r\n16   Cấp bảo vệ đầu phát            ≥ IP23                                 Đạt      Không đạt\r\n     Hiệu suất tại 100% tải công\r\n17                                  ≥ 89.8%                                Đạt      Không đạt\r\n     suất liên tục (4/4)\r\nIV   Yêu cầu đối với hệ thống điều khiển\r\n 1   Ổ khóa cấp nguồn khởi động Có                                         Đạt      Không đạt\r\n                                   Vận hành bằng phím mềm trên bảng\r\n2    Chế độ vận hành               điều khiển hoặc bằng ổ khóa đề trong    Đạt      Không đạt\r\n                                   trường hợp bảng điều khiển bị sự cố\r\n                                   - Stop/Reset (Dừng máy/đặt lại chế\r\n                                   độ;\r\n     Bảng điều khiển có các phím - Man (khởi động bằng tay)\r\n3    nhấn điều khiển, đáp ứng tối                                          Đạt      Không đạt\r\n                                   - Auto (Khởi động tự động);\r\n     thiểu các tiêu chí sau:\r\n                                   - Start (khởi động)\r\n                                   - Phím dịch chuyển lên, xuống\r\n                                   - Có đèn LED hiển thị trạng thái:\r\n                                   + Trạng thái hoạt động chế độ Auto\r\n     Đèn báo trạng thái, đáp ứng\r\n4                                  + Trạng thái hoạt động chế độ Man       Đạt      Không đạt\r\n     tối thiểu các tiêu chí sau\r\n                                   + Trạng thái dừng máy/Reset\r\n                                   + Trạng thái cảnh báo.\r\n5    Nút dừng khẩn cấp             Có\r\n6    Bảng điều khiển               Kỹ thuật số\r\n\f                                                                               Đánh giá\r\n                                                                         Đáp\r\nTT            Nội dung                 Thông số kỹ thuật yêu cầu                 Không đáp\r\n                                                                         ứng\r\n                                                                                  ứng yêu\r\n                                                                         yêu\r\n                                                                                    cầu\r\n                                                                         cầu\r\n7    Màn hình hiển thị             LCD                                  Đạt      Không đạt\r\n8    Cổng kết lối PC               Có cổng USB để kết nối với PC        Đạt      Không đạt\r\n9    Nhiệt độ hoạt động            Từ -30oC đến 70oC                    Đạt      Không đạt\r\n                                   ≥ 85mA với điện áp 12VDC\r\n10   Dòng điện hoạt động tối đa                                         Đạt      Không đạt\r\n                                   ≥ 96mA với điện áp 12VDC\r\n     Dải điện áp điện lưới hiển    15V ÷ 415V AC (Ph to N)\r\n11                                                                      Đạt      Không đạt\r\n     thị, hoạt động                26V ÷ 479V AC (Ph to Ph)\r\n     Dải điện áp điện máy phát     15V ÷ 415V AC (Ph to N)\r\n12                                                                      Đạt      Không đạt\r\n     hiển thị, hoạt động           26V ÷ 479V AC (Ph to Ph)\r\n13   Dải tần số hoạt động          3.5Hz ÷ 75Hz                         Đạt      Không đạt\r\n                                   Đáp ứng/tương đương các tiêu\r\n                                   chuẩn: BS EN 61000-6-2; BS EN\r\n                                   61000-6-4; BS EN 60950; BS EN\r\n     Đáp ứng các tiêu chuẩn về\r\n14                                 60068-2-1; BS EN 60068-2; BS EN      Đạt      Không đạt\r\n     vận hanh\r\n                                   60068-2-6; BS EN 60068-2-30; BS\r\n                                   EN 60068-2-78; BS EN 60068-2-27;\r\n                                   BS EN 60529\r\n                                   Theo tiêu chuẩn BS EN 60529\r\n15   Cấp bảo vệ                                                         Đạt      Không đạt\r\n                                   ≥ IP65\r\n                                   - Điện áp máy phát (ph-N / ph-ph)\r\n                                   (V)\r\n                                   - Điện áp máy phát (ph-N (V)\r\n                                   - Điện áp máy phát (ph-ph) (V)\r\n                                   - Điện áp điện lưới (ph-N / ph-ph)\r\n                                   (V)\r\n                                   - Điện áp điện lưới (ph-ph) (V)\r\n                                   - Điện áp điện lưới (ph-ph) (V)\r\n     Tính năng đo lường hiển thị   - Tần số máy phát (Hz)\r\n16   trên màn hình LCD các thông   - Dòng điện máy phát (A)             Đạt      Không đạt\r\n     số của máy phát               - Công suất ph-N (kW, kVA, kVAr)\r\n                                   - Tổng công suất ph-N (kW, kVA,\r\n                                   kVAr)\r\n                                   - Công suất tích lũy ph-N (kWh,\r\n                                   kVAh, kVArh);\r\n                                   - Hệ số công suất ph-N;\r\n                                   - Hệ số công suất trung bình\r\n                                   - Tốc độ động cơ;\r\n                                   - Số giờ vận hành máy\r\n\f                                                                             Đánh giá\r\n                                                                       Đáp\r\nTT            Nội dung                 Thông số kỹ thuật yêu cầu               Không đáp\r\n                                                                       ứng\r\n                                                                                ứng yêu\r\n                                                                       yêu\r\n                                                                                  cầu\r\n                                                                       cầu\r\n                                   - Điện áp ắcquy;\r\n                                   - Nhiệt độ nước làm mát;\r\n                                   - Áp suất dầu bôi trơn;\r\n                                   - Mức nhiên liệu\r\n                                   - Lỗi khởi động\r\n                                   - Áp suất dầu bôi trơn thấp\r\n                                   - Nhiệt độ nước làm mát cao\r\n                                   - Tốc độ động cơ cao/thấp\r\n                                   - Lỗi sạc ắc quy\r\n17   Bảo vệ dừng máy tự động                                           Đạt     Không đạt\r\n                                   - Mức nhiên liệu thấp\r\n                                   - Điện áp máy phát cao/thấp\r\n                                   - Tần số máy phát cao/thấp\r\n                                   - Quá tải/quá dòng (kW/A)\r\n                                   - Nút dừng khẩn cấp đóng\r\n                                   - Lỗi khởi động\r\n                                   - Lỗi sạc ắc quy\r\n                                   - Mức nhiên liệu thấp\r\n                                   - Điện áp ắc quy cao/thấp\r\n                                   - Điện áp máy phát cao/thấp\r\n18   Bảo vệ cảnh báo               - Tần số máy phát cao/thấp          Đạt     Không đạt\r\n                                   - Quá tải/quá dòng (kW/A)\r\n                                   - Áp suất dầu bôi trơn thấp\r\n                                   - Nhiệt độ nước làm mát cao\r\n                                   - Tốc độ động cơ cao/thấp\r\n                                   - Nút dừng khẩn cấp đóng\r\n                                   Máy có giao diện kết nối với bộ ATS\r\n                                   để thực hiện điều khiển tắt/bật máy\r\n19   Giao điện kết nối bộ ATS                                          Đạt     Không đạt\r\n                                   phát điện khi không có điện lưới\r\n                                   hoặc điều khiển cưỡng bức từ xa.\r\nV    Hệ thống kết nối điện áp ra\r\n                               Dùng cọc kết nối cố định:\r\n                               + Các đầu nối có ren vít và bu lông\r\n     Cực đấu cấp nguồn cho phụ bằng đồng, cách điện.\r\n1                                                                  Đạt         Không đạt\r\n     tải                       + Phù hợp với kích thước của đầu\r\n                               cos, Ø ≥ 8;\r\n                               + Có nắp bảo vệ\r\n                               Sử dụng Aptomat 1pha, 2 cực, dòng\r\n2    Cơ chế bảo vệ                                                 Đạt         Không đạt\r\n                               điện phù hợp với công suất máy, bảo\r\n\f                                                                                Đánh giá\r\n                                                                          Đáp\r\nTT             Nội dung                 Thông số kỹ thuật yêu cầu                 Không đáp\r\n                                                                          ứng\r\n                                                                                   ứng yêu\r\n                                                                          yêu\r\n                                                                                     cầu\r\n                                                                          cầu\r\n                                   vệ quá tải và ngắn mạch\r\nVI    Yêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r\n 1    Công nghệ                    Switchmode, flyback 65 kHz             Đạt     Không đạt\r\n 2    Điện áp đầu ra (Vo)          Tự động chọn, 13.5 hoặc 27.0VDC        Đạt     Không đạt\r\n 3    Dòng điện đầu ra (Io)        ≥ 4.0 ADC (liên tục)                   Đạt     Không đạt\r\n 4    Dải điện áp đầu vào          170-300 VAC                            Đạt     Không đạt\r\n 5    Dòng đầu vào                 Tối đa 1.7 A                           Đạt     Không đạt\r\n 6    Dải tần số đầu vào           45-68 Hz                               Đạt     Không đạt\r\n 7    Làm mát                      Đối lưu tự nhiên                       Đạt     Không đạt\r\n 8    Công suất đầu vào tối đa     < 125 W                                Đạt     Không đạt\r\n 9    Hiệu suất cao nhất           ≥ 92%                                  Đạt     Không đạt\r\n10    Công suất đầu ra             Liên tục tối đa 108 W                  Đạt     Không đạt\r\n11    Nguồn không tải              < 0,3W @ 230VAC / 24VDC                Đạt     Không đạt\r\n12                                 < 0,15W @ 230VAC / 12VDC               Đạt     Không đạt\r\n13    Phạm vi nhiệt độ hoạt động   -30 ºC đến +80 ºC                      Đạt     Không đạt\r\n      Khả năng cung cấp công suất\r\n14    liên không bị sụt giảm tại Từ -30oC đến +50oC                       Đạt     Không đạt\r\n      nhiệt độ hoạt động\r\n15    Độ ẩm tương đối tối đa       ≥ 95% (không ngưng tụ)                 Đạt     Không đạt\r\n16    Mức độ bảo vệ                ≥ IP20                                 Đạt     Không đạt\r\n17    Vật liệu vỏ                   ABS / PC chống cháy, UL94-V0          Đạt     Không đạt\r\n                                   - Bảo vệ quá tải\r\n18    Chế độ bảo vệ                - Bảo vệ ngắn mạch                     Đạt     Không đạt\r\n                                   - Bảo vệ nhiệt độ cao\r\nVII   Yêu cầu đối bộ tự động chuyển nguồn ATS\r\n 1    Năm sản xuất                 2022 trở về sau                        Đạt     Không đạt\r\n 2    Dòng định mức                ≥ 85A                                  Đạt     Không đạt\r\n 3    Điện áp định mức             220/380-230/400V                       Đạt     Không đạt\r\n 4    Số pha                       3 pha                                  Đạt     Không đạt\r\n 5    Số cực                       3 cực hoặc 4 cực                       Đạt     Không đạt\r\n 6    Thiết bị đóng cắt            chuyên dụng 2 vị trí ON-ON- AC         Đạt     Không đạt\r\n                                   - Hai chế độ vận hành: tự động và\r\n                                   bằng tay (AUTO-MANUAL), có\r\n                                   công tắc chuyển MAN -GEN.\r\n 7    Chức năng chính              - Sử dụng chức năng AMF                Đạt     Không đạt\r\n                                   (Automatic Mains Failure) với máy\r\n                                   phát điện\r\n                                   Mất điện, điều khiển máy phát đề nổ,\r\n\f                                                                          Đánh giá\r\n                                                                    Đáp\r\nTT              Nội dung              Thông số kỹ thuật yêu cầu             Không đáp\r\n                                                                    ứng\r\n                                                                             ứng yêu\r\n                                                                    yêu\r\n                                                                               cầu\r\n                                                                    cầu\r\n                                  tự động chuyển nguồn sang máy phát\r\n                                  dự phòng dự phòng.\r\n                                  - Khi có điện, chuyển nguồn từ máy\r\n                                  phát sang điện lưới, điều khiển tắt\r\n                                  máy.\r\n                                  - Các thông số cài đặt dễ dàng điều\r\n                                  chỉnh trên máy phát điện\r\n                                  Có đèn hiển thị trạng thái đang sử\r\n8      Đèn hiển thị               dụng điện lưới hay máy phát, đóng Đạt     Không đạt\r\n                                  tải hay không tải\r\n                                  Sơn tĩnh điện, có khóa an toàn, chắc\r\n9      Vỏ tủ                      chắn. Tủ có thể lắp đặt trong nhà Đạt     Không đạt\r\n                                  hoặc ngoài trời\r\nC      Yêu cầu bảo hành, bảo trì đối với tất cả hàng hóa\r\n1      Thời gian bảo hành          ≥ 36 tháng                      Đạt      Không đạt\r\n       Thời gian sửa chữa bảo\r\n2                                  ≤ 04 ngày                       Đạt      Không đạt\r\n       hành\r\n       Điều kiện bảo hành: Nhà\r\n       thầu cam kết bảo hành mọi\r\n3                                  Cam kết đảm bảo                 Đạt      Không đạt\r\n       trường hợp hư hỏng do lỗi\r\n       Nhà sản xuất.\r\n       Xử lý bảo hành: Nhà thầu\r\n       cam kết trong vòng 96 giờ,\r\n       khách hàng sẽ nhận được 1\r\n4      máy mới tương đương để Cam kết đảm bảo                      Đạt      Không đạt\r\n       sử dụng tạm trong thời\r\n       gian chờ sửa chữa bảo\r\n       hành\r\n       Bảo trì sau bán hàng: Nhà\r\n       thầu cam kết cung cấp dịch\r\n       vụ bảo trì và cung cấp dịch\r\n5      vụ hỗ trợ sau bán hàng Cam kết đảm bảo                      Đạt      Không đạt\r\n       trong suốt quá trình sử\r\n       dụng trong những năm tiếp\r\n       theo với giá ưu đãi.\r\n\r\n     1.3. Các yêu cầu khác:\r\n\f     - Nhà thầu phải cam kết hàng hóa có nguồn gốc, xuất xứ rõ ràng. Nhà thầu phải cung\r\ncấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng\r\nhóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước\r\n     - Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng. Các\r\nyêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu kỹ thuật, catalogue sản phẩm. Bên mời thầu\r\nsẽ dựa vào tài liệu kỹ thuật, catalogue của hãng sản xuất đính kèm hồ sơ báo giá để đánh\r\ngiá.\r\n     - Nhà thầu thực hiện tuyên bố đáp ứng yêu cầu kỹ thuật theo mẫu dưới đây:\r\n   STT       Nội dung yêu cầu      Đáp ứng của nhà thầu          Tài liệu tham chiếu\r\n    1\r\n\r\n\r\n     - Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham\r\nchiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không\r\nhợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web\r\nchính hãng để tham chiếu tài liệu.\r\n     - Một Hồ sơ đề xuất được đánh giá là \"đạt\" về kỹ thuật khi đáp ứng tất cả các yêu\r\ncầu về mặt kỹ thuật nêu tại mục 1 phần II. Khi có một nội dung được đánh giá là \"không\r\nđạt\" thì Hồ sơ đề xuất được coi là không đáp ứng yêu cầu về mặt kỹ thuật.\r\n      Mục 2. Bản vẽ\r\n      E-HSMT này: Không có bản vẽ\r\n\r\n                                   Danh mục bản vẽ\r\n\r\n    Bản vẽ số                   Tên bản vẽ                     Mục đích sử dụng\r\n\r\n\r\n\r\n\r\n     Mục 3. Kiểm tra và thử nghiệm\r\n      - Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả\r\nmãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các\r\nthiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến\r\nhành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công\r\nsuất liên tục.\r\n     - Trước khi thử nghiệm Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp\r\nđảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử\r\nNhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\r\n     - Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của chủ đầu tư về nghiệm thu,\r\n\fhoàn thành công tác thử nghiệm hàng hóa.\r\n     - Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được Chủ đầu tư ký xác nhận.\r\n     - Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng\r\ntheo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí\r\nsửa chữa cho tới khi hoàn chỉnh.\r\n      - Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ\r\nthuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay\r\nthế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu\r\ncầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay điều\r\nchỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy định tại\r\nE-ĐKC 24\r\n     - Chủ đầu tư và Nhà thầu sẽ tổ chức nghiệm thu đưa vào sử dụng tại mơi lắp đặt, các\r\ntrạm BTS trong phạm vi tỉnh Quảng Trị do Chủ đầu tư chỉ định theo hợp đồng.\r\n     - Chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu.\r\n\f                                                    Signature Not Verified\r\n                                                    Nội dung được ký số bởi:\r\n                                                    Tên đơn vị: Viễn Thông Quảng Trị\r\n\r\n            1.3.4 Yêu cầu khác: không\r\n                                                    Mã số thuế: 3200092589\r\n                                                    Thời gian ký: 07-06-2023 09:23:09\r\n\r\n\r\n\r\n\r\n      Mục 2. Bản vẽ\r\n      E-HSMT này gồm có các bản vẽ trong danh mục sau đây [trường hợp không có bản\r\nvẽ kèm theo thì phải ghi rõ “Không có bản vẽ”]:\r\n\r\n                                  Danh mục bản vẽ\r\n\r\n    Bản vẽ số                 Tên bản vẽ                           Mục đích sử dụng\r\n\r\n\r\n\r\n\r\n      Trường hợp có bản vẽ thì phải đính kèm theo bản vẽ.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n       Các kiểm tra và thử nghiệm cần tiến hành gồm có: ____ [ghi danh sách các kiểm\r\ntra và thử nghiệm]."}