{"text":"--- Tệp: Chuong V Yeu cau ve ky thuat.rar ---\n--- Chuong V Yeu cau ve ky thuat\\Chuong V Yeu cau ve ky thuat.pdf ---\nPHẦN 2. YÊU CẦU VỀ KỸ THUẬT\r\n                        Chương V. YÊU CẦU VỀ KỸ THUẬT\r\nI. Giới thiệu về gói thầu\r\n     1. Phạm vi công việc của gói thầu:\r\n        - Tên gói thầu: Gói thầu thứ 4: Thi công xây dựng công trình “Sửa chữa hệ thống điện, máy bơm\r\n nước phòng cháy chữa cháy khu trạm nước mặt cổng 3; Sửa chữa, bảo trì hệ thống Phòng cháy chữa\r\n cháy từ trạm nước ngầm đến Khu hành chính của Văn phòng Ban và các Trung tâm; Sửa chữa, bảo trì\r\n hệ thống trạm bơm nước ngầm phục vụ cấp nước sinh hoạt và nước PCCC cho Văn phòng Ban và các\r\n Trung tâm; Sửa chữa và đấu nối lại máy phát 330KVA sử dụng cho trạm nước ngầm phục vụ PCCC”.\r\n        - Chủ đầu tư: Trung tâm Khai thác Hạ tầng.\r\n        - Loại công trình, cấp công trình: Công trình hạ tầng kỹ thuật, cấp III.\r\n        - Nguồn vốn đầu tư: Nguồn ngân sách Thành phố (kinh phí không thường xuyên năm 2023).\r\n     2. Quy mô xây dựng:\r\n     Hạng mục: Sửa chữa, bảo trì hệ thống điện, máy bơm nước PCCC khu trạm nước mặt cổng 3\r\n         + Nhà trạm bơm nước lên bể chứa: Vệ sinh, xả nhám lớp sơn nước cũ, bả bằng matis và sơn nước\r\n hoàn thiện 1 lớp lót 2 lớp phủ.\r\n         + Nhà trạm bơm nước lên bể lọc: Vệ sinh, xả nhám lớp sơn nước cũ, bả bằng matis và sơn nước\r\n hoàn thiện 1 lớp lót 2 lớp phủ.\r\n         + Bể lọc nước: Vệ sinh, xả nhám lớp sơn nước cũ, bả bằng matis và sơn nước hoàn thiện 1 lớp lót\r\n 2 lớp phủ; lan can, sàn thao tác vệ sinh, cạo gỉ sơn dầu hoàn thiện; chống thấm mặt trong bể.\r\n         + Bể chứa nước sạch 250m3: Vệ sinh lớp rong rêu, lớp bùn bẩn bám bề mặt trong bể, súc rửa bể\r\n nước.\r\n         + Hệ thống máy bơm cấp nước: Tháo nắp trước và nắp sau của động cơ; vệ sinh toàn bộ động cơ\r\n và các chi tiết khác; Tháo vòng bi trước và vòng bi sau bằng phương pháp cảo thủy lực; Thay thế vòng\r\n bi mới và phớt cho bơm gia nhiệt bằng phương pháp nung từ; Lắp ráp chạy thử; Kiểm tra hoàn thiện\r\n động cơ.\r\n         + Hố thu nước: Làm mới hố thu nước (đáy, thành, nắp đan bằng bê tông cốt thép).\r\n         + Hệ thống điện, tủ điện: Thay mới tủ điện điều khiển trạm bơm.\r\n         + Đường ống cấp nước, phụ tùng đi kèm: Thay mới phụ tùng hệ thống nước nước.\r\n         + Bảo trì van, bảo trì bình trữ áp, thay mới cảm biến mực nước, thay mới luppe trạm bơm lên bể\r\n lọc, thay mới luppe trạm bơm lên bể chứa.\r\n         + Nhà chứa máy phát điện: Khung sắt lưới B40: tháo dỡ và thay mới khung sắt lưới B40 và lưới\r\n mắc cáo bằng khung sắt lưới mắc cáo , sơn dầu hoàn thiện; Tường, cột, dầm cạo sủi lớp sơn, matit hiện\r\n hữu, bả matit sơn nước hoàn thiện bằng sơn 1 lớp lót 2 lớp phủ.\r\n         + Máy phát điện TC 100 110KVA: Thay mới nhớt máy, lọc dầu, lọc nhớt; Tháo đầu phát , vệ\r\n sinh, sấy nhiệt các cuộn dây đầu phát, xử lý thanh kết nối cáp động lực ngõ ra đầu phát; Thay mới bộ\r\n bình Ắc quy và bộ sạc dự phòng; thay mới bộ điều tốc, bộ điều áp; Thay mới bộ điều khiển; thay mới bộ\r\n dây điều khiển của máy; Thay mới két nước làm mát, nước giải nhiệt; Thay mới tủ ATS và đầu Cos cáp\r\n động lực.\r\n     Hạng mục: Sửa chữa, bảo trì hệ thống PCCC từ trạm nước ngầm đến khu hành chính của văn\r\n phòng ban và các trung tâm\r\n         + Hệ thống cấp nước chữa cháy của trạm nước ngầm: Đào đường ống và tháo dỡ đường ống cấp\r\n nước hiện hữu; Xử lý, di dời vị trí cây xanh hiện trạng dọc theo tuyến ống; Thay mới hệ thống ống cấp\r\n nước (đoạn ống hư hỏng 165m) bằng ống HDPE D110 DN 12.5 và ống HDPE F63 DN 12.5; Đấu nối\r\n hệ thống ống cấp vào bể chứa; Cắt đường và tái lập đoạn ống băng đường (cấu tạo như hiện trạng mặt\r\n đường hiện hữu); Đào phui đường ống cấp nước và tái lập.\r\n\r\n\r\n                                                                                                     67\r\n\f       Hạng mục: Sửa chữa, bảo trì hệ thống trạm bơm nước ngầm phục vụ cấp nước sinh hoạt và\r\n   nước PCCC cho văn phòng ban và các trung tâm\r\n           + Hệ thống trạm nước ngầm: Mua mới máy biến tần 15HP (dự trữ khi có sự cố); Thay mới luppe\r\n   D114 và phao điện; Bảo trì máy bơm hỏa tiễn 7.5HP; Bảo trì internet; Bảo trì bình trữ áp.\r\n           + Bảo trì máy bơm cấp nước 11HP 380V-3P: Tháo nắp trước, nắp sau của động cơ; Vệ sinh toàn\r\n   bộ động cơ và các chi tiết khác; Tháo vòng bi trước và vòng bi sau bằng phương pháp cảo thủy lực; Thay\r\n   thế vòng bi mới và phớt cho bơm gia nhiệt bằng phương pháp nung từ; Lắp ráp chạy thử; Kiểm tra hoàn\r\n   thiện động cơ.\r\n           + Vệ sinh, súc rửa bể lọc, bể chứa.\r\n       Hạng mục: Sửa chữa và đấu nối lại máy phát 330kva sử dụng cho trạm nước ngầm phục vụ\r\n   PCCC\r\n           + Nhà chứa máy phát điện: Khung sắt lưới B40: tháo dỡ và thay mới khung sắt lưới B40 và lưới\r\n   mắc cáo bằng khung sắt lưới mắc cáo , sơn dầu hoàn thiện; Tường, cột, dầm cạo sủi lớp sơn, matit hiện\r\n   hữu, bả matit sơn nước hoàn thiện bằng sơn 1 lớp lót 2 lớp phủ.\r\n           + Máy phát điện TC 300 300KVA: Kiểm tra sửa chữa và thay thế một số thiết bị hư hỏng (Bình\r\n   Ắc quy, bộ sạc tự động, bộ ruột két nước giải nhiệt, bộ điều khiển máy phát điện, bộ lọc nhớt, lọc dầu,\r\n   thay nhớt động cơ; thay dây nguồn trạm ngầm từ tủ điện qua MCB máy phát điện; bảo trì máy phát điện,\r\n   nguồn điện).\r\n           (chi tiết xem hồ sơ thiết kế phát hành kèm E-HSMT).\r\n       3. Thời hạn hoàn thành: 90 ngày\r\n II. Yêu cầu về tiến độ thực hiện\r\n          Thời gian thực hiện: 90 ngày kể từ ngày khởi công đến khi hoàn thành công trình\r\n          Nhà thầu cần lập tiến độ thi công dự thầu đảm bảo thể hiện được tiến độ thi công tổng thể cho\r\n   từng hạng mục công trình và tiến độ thi công chi tiết cho từng đoạn, phân đoạn, phân vùng hay từng\r\n   hạng mục công việc phù hợp với tổng mức thời gian dự kiến thi công.\r\n          Tiến độ thi công có thể được lập theo ngày/tuần/tháng nhưng đảm bảo thời gian thi công trong\r\n   bảng tiến độ chi tiết phù hợp với tiến độ thi công tổng thể cho từng hạng mục công trình.\r\nIII. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\r\n       1. Quy trình, quy phạm áp dụng cho việc thi công, nghiệm thu công trình:\r\n           - Quy trình, quy phạm tiêu chuẩn áp dựng cho công tác vật tư, vật liệu, quản lý chất lượng, thi\r\n   công, nghiệm thu tuân thủ theo hồ sơ thiết kế và các qui trình, quy phạm hiện hành\r\n       2. Yêu cầu về tổ chức kỹ thuật thi công:\r\n          - Nhà thầu phải thi công, hoàn thiện công trình và sửa chữa bất kỳ sai sót nào trong công trình\r\n   theo đúng thiết kế và tuân thủ các quy trình, quy phạm xây dựng hiện hành của Việt Nam cũng như\r\n   phù hợp với điều kiện riêng của công trình và theo chỉ dẫn của cán bộ giám sát về mọi vấn đề nêu hay\r\n   không nêu trong hợp đồng.\r\n          - Nhà thầu phải chịu hoàn toàn trách nhiệm về tính ổn định, an toàn của tất cả các hoạt động của\r\n   công trường trong suốt thời gian thi công, hoàn thiện công trình và trong giai đoạn bảo hành công trình.\r\n          - Nhà thầu phải chịu hoàn toàn trách nhiệm về việc bảo vệ công trình, nguyên vật liệu và máy\r\n   móc, thiết bị đưa vào sử dụng cho việc Thi công xây dựng công trình kể từ ngày khởi công xây dựng\r\n   công trình đến ngày nghiệm thu bàn giao công trình.\r\n          - Nếu trong quá trình thực hiện hợp đồng có xảy ra bất kỳ tổn thất hay hư hỏng nào đối với công\r\n   trình, người lao động, nguyên vật liệu, máy móc thiết bị thì nhà thầu phải tự sửa chữa, bồi thường bằng\r\n   chính kinh phí của mình.\r\n          - Cung cấp toàn bộ nguyên vật liệu đúng yêu cầu kỹ thuật theo hồ sơ thiết kế và hồ sơ đề xuất\r\n   kỹ thuật.\r\n          - Tổ chức thực hiện thi công công trình đạt yêu cầu kỹ thuật và theo đúng thời hạn hoàn thành\r\n   công trình đã nêu trong hồ sơ dự thầu được chấp thuận.\r\n          - Cung cấp danh sách Ban chỉ huy công trường có kinh nghiệm và đủ năng lực đảm bảo thực\r\n                                                                                                        68\r\n\fhiện đúng đắn và đúng thời hạn nghĩa vụ của nhà thầu theo hợp đồng.\r\n      - Giám sát theo dõi những khối lượng do mình thực hiện trong công trường trong suốt quá trình\r\nthi công.\r\n      - Nhà thầu phải báo cáo chi tiết về bất kỳ tai nạn, hư hỏng nào trong hoặc ngoài công trường.\r\nTrong trường hợp có tai nạn nghiêm trọng, hư hỏng, chết người, nhà thầu phải báo cáo ngay lập tức\r\nbằng các phương tiện nhanh nhất sẵn có cho đơn vị giám sát và Chủ đầu tư.\r\n      - Sau khi thi công hoàn thiện công trình và trước khi nghiệm thu công trình, nhà thầu phải thu\r\ndọn, san trả hiện trường và làm cho khu vực công trường được sạch sẽ.\r\n      - Nhà thầu phải chịu trách nhiệm lập đầy đủ hồ sơ hoàn công công trình theo đúng yêu cầu của\r\nChủ đầu tư và các tiêu chuẩn nghiệm thu công trình.\r\n    3. Yêu cầu về chủng loại, chất lượng vật tư:\r\n      - Nhà thầu phải liệt kê (đề xuất) đầy đủ các loại vật tư chủ yếu, có nêu nguồn cung cấp, nhà cung\r\ncấp (có chức năng sản xuất cung cấp hoặc có chức năng cung cấp) theo quy định, đặc tính, thông số\r\nkỹ thuật phù hợp với hồ sơ thiết kế và các quy trình quy phạm hiện hành. Có hợp đồng nguyên tắc\r\ncung cấp tất cả vật tư (trừ vật tư nhà thầu là nhà sản xuất).\r\n   Các loại vật tư chủ yếu theo yêu cầu:\r\n\r\n     STT           Loại vật tư                                   Yêu cầu\r\n      1     Ống nhựa HDPE              Phù hợp yêu cầu HSTK được duyệt và theo TCVN 7305:2008\r\n      2     Ống nhựa PVC               Phù hợp yêu cầu HSTK được duyệt và theo TCVN 8491:2011\r\n      3     Tê gang, cút gang          Phù hợp yêu cầu HSTK được duyệt\r\n      4     Van cổng                   Phù hợp yêu cầu HSTK được duyệt\r\n      5     Dây nguồn 4x35mm2          Phù hợp yêu cầu HSTK được duyệt và theo TCVN 2103 - 1994\r\n                                       Phù hợp yêu cầu HSTK được duyệt và theo TCVN 6592-2: 2009\r\n      6     MCB, MCCB\r\n                                       (IEC 60947-2: 2009)\r\n      7     Tủ ATS                     Phù hợp yêu cầu HSTK được duyệt\r\n            Bộ điều khiển máy\r\n      8                       Phù hợp yêu cầu HSTK được duyệt\r\n            phát điện 300KVA\r\n            Biến tần 15HP; Biến\r\n      9                         Phù hợp yêu cầu HSTK được duyệt\r\n            tần 3P 18kW\r\n      10    Cảm biến áp suất           Phù hợp yêu cầu HSTK được duyệt\r\n      11    Cảm biến mực nước          Phù hợp yêu cầu HSTK được duyệt\r\n      12    Cáp điện đơn các loại      Phù hợp yêu cầu HSTK được duyệt và theo TCVN 2103 - 1994\r\n      13    Contactor 3P               Phù hợp yêu cầu HSTK được duyệt\r\n      14    Đồng hồ áp suất            Phù hợp yêu cầu HSTK được duyệt\r\n      15    Vỏ tủ điện sơn tĩnh điện   Phù hợp yêu cầu HSTK được duyệt\r\n      16    Cát                        TCVN 7570-2006, TCVN 7572-2006; TCVN 9205-2012.\r\n      17    Thép                       TCVN 5574-2018; TCVN 1651-1-2018; TCVN 7571-2019\r\n                                       Phù hợp yêu cầu HSTK được duyệt và theo TCVN 6260-2020;\r\n      18    Xi măng\r\n                                       TCVN 2682-2020\r\n      19    Dung dịch chống thấm Phù hợp yêu cầu HSTK được duyệt và theo TCXDVN 367:2006\r\n      20    Sơn lót, sơn phủ (nội Phù hợp yêu cầu HSTK được duyệt và theo TCVN 9404:2012;\r\n                                                                                                    69\r\n\f     STT            Loại vật tư                                Yêu cầu\r\n               thất, ngoại thất)     TCVN 9405:2012; TCVN 8652:2012.\r\n\r\n                                     Phù hợp yêu cầu HSTK được duyệt và theo TCVN 8790:2011;\r\n         21    Sơn sắt thép\r\n                                     TCVN 9276:2012\r\n         22    Bột bả                Phù hợp yêu cầu HSTK được duyệt và theo TCVN 7239:2014\r\n\r\n       Đối với các vật tư, thiết bị khác không liệt kê trong E-HSMT nhà thầu có thể đề xuất. Trong\r\n   quá trình thi công nhà thầu phải cung cấp đúng theo yêu cầu của hồ sơ thiết kế và phù hợp với các\r\n   tiêu chuẩn hiện hành.\r\n   4. Yêu cầu về trình tự thi công:\r\n     - Nhà thầu phải tuân thủ quy trình thi công nghiệm thu và các yêu cầu thi công trong hồ sơ thiết\r\nkế được duyệt và các qui định hiện hành.\r\n      - Nhà thầu phải lập biện pháp thi công, biện pháp tổ chức thi công (thuyết minh và bản vẽ) cho\r\ncác hạng mục công việc chính của gói thầu theo hạng mục công việc trong Hồ sơ thiết kế được duyệt\r\n       - Nhà thầu phải thuyết minh biện pháp thi công, mô tả được phương án tổ chức thi công các hạng\r\nmục công trình từ khi bắt đầu đến khi kết thúc nghiệm thu hoàn thành hạng mục công trình phù hợp\r\nvới trình tự thi công nghiệm thu và các qui định hiện hành\r\n    5. Yêu cầu về vận hành thử nghiệm, an toàn:\r\n     - Đảm bảo phù hợp theo hồ sơ thiết kế được duyệt và Quy phạm hiện hành.\r\n   6. Yêu cầu về phòng, chống cháy, nổ:\r\n     - Công tác phòng chống cháy nổ đảm bảo phù hợp với Quy chuẩn và tiêu chuẩn hiện hành.\r\n   STT             Mã hiệu/Số hiệu                          Tên tiêu chuẩn\r\n     1        QCVN 18:2021/BXD          Quy chuẩn kỹ thuật quốc gia về an toàn trong xây dựng\r\n     2        QCVN 01:2020/BCT          Quy chuẩn kỹ thuật quốc gia về an toàn điện\r\n     3        TCVN 5308-1991            Quy phạm kỹ thuật an toàn trong xây dựng\r\n     4        TCVN 2291-1978            Phương tiện bảo vệ người lao động. Phân loại\r\n     5        TCVN 2287-1978            Hệ thống tiêu chuẩn an toàn lao động\r\n     6        TCVN 5279:1990            An toàn cháy nổ. Bụi cháy - Yêu cầu chung\r\n     7        TCVN 3255:1986            An toàn nổ - Yêu cầu chung\r\n     8        TCVN 4086:1985            An toàn điện trong xây dựng - Yêu cầu chung\r\n     9        QCVN 3:2011/BLĐTBXH       An toàn hàn điện\r\n\r\n    7. Yêu cầu về vệ sinh môi trường\r\n      - Nhà thầu Thi công xây dựng phải lập các biện pháp bảo đảm về môi trường cho người lao động\r\ntrên công trường và bảo vệ môi trường xung quanh, bao gồm các biện pháp chống bụi, chống ồn, xử\r\nlý phế thải và thu dọn hiện trường. Và thông tư số 02/2018/TT-BXD ngày 06/02/2018 của Bộ xây\r\ndựng quy định về bảo vệ môi trường trong thi công xây dựng công trình và chế độ báo cáo công tác\r\nbảo vệ môi trường ngành xây dựng.\r\n   8. Yêu cầu về an toàn lao động\r\n     - Nhà thầu phải tuân thủ quy định về an toàn lao động và theo Thông tư số 10/2021/TT-BXD của\r\nBộ xây dựng về việc quy định về quản lý an toàn lao động trong thi công xây dựng công trình và các\r\nQuy chuẩn, tiêu chuẩn hiện hành.\r\n\r\n\r\n                                                                                                  70\r\n\f    STT                           TÊN TIÊU CHUẨN                                     MÃ HIỆU\r\n      1    Quy chuẩn kỹ thuật quốc gia về an toàn lao động trong xây dựng.      QCVN 18:2021/BXD\r\n      2    Quy phạm kỹ thuật an toàn trong xây dựng                             TCVN 5308:1991\r\n      9. Biện pháp huy động nhân lực và thiết bị phục vụ thi công\r\n          - Căn cứ vào khối lượng, đặc thù công việc, mặt bằng thi công và thời gian hoàn thành, nhà\r\n  thầu cần có.\r\n          - Thiết bị: Phải bố trí đầy đủ các loại thiết bị cho từng công tác thi công xây lắp.\r\n          - Nhân công: Cán bộ kỹ thuật phải phù hợp với chuyên ngành; công nhân kỹ thuật phải lành nghề.\r\n      10. Yêu cầu về biện pháp tổ chức thi công tổng thể và các hạng mục:\r\n          - Trước khi thi công, nhà thầu phải đệ trình tiến độ và biện pháp thi công chi tiết và được chủ\r\n  đầu tư chấp thuận kể cả biện pháp bảo đảm chất lượng công trình, bảo đảm an toàn lao động và bảo vệ\r\n  môi trường.\r\n          - Trong quá trình thi công nếu chủ đầu tư phát hiện có vấn đề gì không phù hợp với tiến độ và\r\n  biện pháp thi công đã được chấp thuận thì chủ đầu tư có quyền yêu cầu nhà thầu phải đưa ra biện pháp\r\n  khắc phục, nếu nghiêm trọng thì ngưng thực hiện hợp đồng.\r\n          - Nhà thầu hoàn toàn chịu trách nhiệm về việc bảo đảm an toàn lao động, trật tự, an ninh và\r\n  bảo vệ môi trường, bảo đảm vệ sinh công nghiệp và mỹ quan công trình trong suốt quá trình thi công\r\n      11. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu\r\n        - Nhà thầu phải xây dựng hệ thống quản lý và giám sát chất lượng công trình xây dựng phù hợp\r\n  với Nghị định 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ về Quy định chi tiết một số nội dung\r\n  về quản lý chất lượng, thi công xây dựng và bảo trì công trình xây dựng.\r\nIV. Các bản vẽ\r\n          STT           Ký hiệu                 Tên bản vẽ            Phiên bản/ngày phát hành\r\n                                           Toàn bộ bản vẽ và Được phát hành cùng với E-Hồ sơ\r\n          01     Hồ sơ thiết kế\r\n                                           thuyết minh       mời thầu.\r\n\r\n\r\nV. Tài liệu chứng minh năng lực, kinh nghiệm về nhân sự chủ chốt:\r\n\r\n  Nhà thầu phải kê khai thông tin chi tiết của nhân sự theo mẫu và tài kèm liệu chứng minh:\r\n        1/ Văn bằng và chứng chỉ/chứng nhận theo yêu cầu. (Trường hợp trong văn bằng không thể hiện\r\n  rõ chuyên ngành yêu cầu thì cần có tài liệu để chứng minh như: Giấy chứng nhận tốt nghiệp; Bảng\r\n  điểm kết quả học tập đại học,...)\r\n        2/ Chứng minh nhân dân hoặc căn cước công dân\r\n        3/ Tài liệu chứng minh khả năng huy động nhân sự (hợp đồng lao động hoặc hợp đồng thuê nhân\r\n  sự hoặc tài liệu tương đương khác).\r\n        3/ Hợp đồng thi công.\r\n        4/ Biên bản nghiệm thu hoàn thành công trình đưa vào sử dụng hoặc xác nhận hoàn thành công\r\n  trình của Chủ đầu tư.\r\n        5/ Quyết định bổ nhiệm nhân sự của công trình hoặc thông báo ban chỉ huy công trường hoặc\r\n  xác nhận nhân sự của chủ đầu tư.\r\n        6/ Tài liệu thể hiện quy mô và tính chất công trình.\r\n\r\n\r\n\r\n\r\n                                                                                                      71\n\n--- Chuong V Yeu cau ve ky thuat\\E-HSMT Sua chua HT dien - MB PCCC.pdf ---\nTRUNG TÂM KHAI THÁC HẠ TẦNG\r\n\r\n\r\n\r\n\r\n        HỒ SƠ MỜI THẦU\r\n                       (E-HSMT)\r\n\r\n                            GÓI THẦU:\r\n   GÓI THẦU THỨ 4: THI CÔNG XÂY DỰNG CÔNG TRÌNH “SỬA CHỮA HỆ\r\n   THỐNG ĐIỆN, MÁY BƠM NƯỚC PHÒNG CHÁY CHỮA CHÁY KHU TRẠM\r\n NƯỚC MẶT CỔNG 3; SỬA CHỮA, BẢO TRÌ HỆ THỐNG PHÒNG CHÁY CHỮA\r\nCHÁY TỪ TRẠM NƯỚC NGẦM ĐẾN KHU HÀNH CHÍNH CỦA VĂN PHÒNG BAN\r\n  VÀ CÁC TRUNG TÂM; SỬA CHỮA, BẢO TRÌ HỆ THỐNG TRẠM BƠM NƯỚC\r\n NGẦM PHỤC VỤ CẤP NƯỚC SINH HOẠT VÀ NƯỚC PCCC CHO VĂN PHÒNG\r\n BAN VÀ CÁC TRUNG TÂM; SỬA CHỮA VÀ ĐẤU NỐI LẠI MÁY PHÁT 330KVA\r\n           SỬ DỤNG CHO TRẠM NƯỚC NGẦM PHỤC VỤ PCCC”\r\n\r\n                        CÔNG TRÌNH:\r\nSỬA CHỮA HỆ THỐNG ĐIỆN, MÁY BƠM NƯỚC PHÒNG CHÁY CHỮA CHÁY\r\n KHU TRẠM NƯỚC MẶT CỔNG 3; SỬA CHỮA, BẢO TRÌ HỆ THỐNG PHÒNG\r\n CHÁY CHỮA CHÁY TỪ TRẠM NƯỚC NGẦM ĐẾN KHU HÀNH CHÍNH CỦA\r\n VĂN PHÒNG BAN VÀ CÁC TRUNG TÂM; SỬA CHỮA, BẢO TRÌ HỆ THỐNG\r\nTRẠM BƠM NƯỚC NGẦM PHỤC VỤ CẤP NƯỚC SINH HOẠT VÀ NƯỚC PCCC\r\n CHO VĂN PHÒNG BAN VÀ CÁC TRUNG TÂM; SỬA CHỮA VÀ ĐẤU NỐI LẠI\r\n MÁY PHÁT 330KVA SỬ DỤNG CHO TRẠM NƯỚC NGẦM PHỤC VỤ PHÒNG\r\n                      CHÁY CHỮA CHÁY\r\n\r\n\r\n                    ĐỊA ĐIỂM XÂY DỰNG:\r\nKHU NÔNG NGHIỆP CÔNG NGHỆ CAO, ẤP 1, XÃ PHẠM VĂN CỘI, HUYỆN CỦ\r\n                 CHI, THÀNH PHỐ HỒ CHÍ MINH\r\n\r\n\r\n\r\n\r\n                 TƯ VẤN LỰA CHỌN NHÀ THẦU:\r\n        CÔNG TY TNHH THIẾT KẾ XÂY DỰNG THƯƠNG MẠI\r\n                    DỊCH VỤ NGÔ TRẦN\r\n\r\n\r\n\r\n                          NĂM 2023\r\n\f                  CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\r\n                         Độc lập – Tự do – Hạnh phúc\r\n                                ⎯⎯⎯⎯⎯⎯⎯⎯⎯\r\n\r\n\r\n                 HỒ SƠ MỜI THẦU\r\n                                (E-HSMT)\r\nSố hiệu gói thầu và số E-TBMT      ……………………………………………………\r\n                                    Gói thầu thứ 4: Thi công xây dựng công trình “Sửa\r\n                                    chữa hệ thống điện, máy bơm nước phòng cháy\r\n                                    chữa cháy khu trạm nước mặt cổng 3; Sửa chữa,\r\n                                    bảo trì hệ thống Phòng cháy chữa cháy từ trạm\r\nTên gói thầu                        nước ngầm đến Khu hành chính của Văn phòng Ban\r\n                                    và các Trung tâm; Sửa chữa, bảo trì hệ thống trạm\r\n                                    bơm nước ngầm phục vụ cấp nước sinh hoạt và\r\n                                    nước PCCC cho Văn phòng Ban và các Trung tâm;\r\n                                    Sửa chữa và đấu nối lại máy phát 330KVA sử dụng\r\n                                    cho trạm nước ngầm phục vụ PCCC”\r\n                                    Sửa chữa hệ thống điện, máy bơm nước phòng cháy\r\n                                    chữa cháy khu trạm nước mặt cổng 3; Sửa chữa,\r\n                                    bảo trì hệ thống Phòng cháy chữa cháy từ trạm\r\n                                    nước ngầm đến Khu hành chính của Văn phòng Ban\r\nCông trình                          và các Trung tâm; Sửa chữa, bảo trì hệ thống trạm\r\n                                    bơm nước ngầm phục vụ cấp nước sinh hoạt và\r\n                                    nước PCCC cho Văn phòng Ban và các Trung tâm;\r\n                                    Sửa chữa và đấu nối lại máy phát 330KVA sử dụng\r\n                                    cho trạm nước ngầm phục vụ Phòng cháy chữa cháy\r\nPhát hành ngày                      ……………………………………………………\r\n\r\nBan hành kèm theo quyết định        ……………………………………………………\r\n\r\n                                      TP.Hồ Chí Minh, ngày      tháng      năm 2023\r\n\r\n\r\n\r\n  TRUNG TÂM KHAI THÁC HẠ TẦNG\r\n\r\n\r\n\r\n\r\n                                      TP.Hồ Chí Minh, ngày      tháng      năm 2023\r\n\r\n\r\n\r\nCÔNG TY TNHH THIẾT KẾ XÂY DỰNG\r\n THƯƠNG MẠI DỊCH VỤ NGÔ TRẦN\r\n\r\n\r\n\r\n\r\n                                                                                      1\r\n\f                                                           MỤC LỤC\r\n\r\n                                                                                                                                Trang\r\nMÔ TẢ TÓM TẮT ......................................................................................................................... 3\r\nPHẦN 1. THỦ TỤC ĐẤU THẦU .................................................................................................. 4\r\n          Chương I. CHỈ DẪN NHÀ THẦU .................................................................................... 4\r\n          Chương II. BẢNG DỮ LIỆU ĐẤU THẦU ..................................................................... 18\r\n          Chương III. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT ........................................................ 21\r\n          Chương IV. BIỂU MẪU MỜI THẦU VÀ DỰ THẦU .................................................. 33\r\nPHẦN 2. YÊU CẦU VỀ KỸ THUẬT ......................................................................................... 67\r\n          Chương V. YÊU CẦU VỀ KỸ THUẬT .......................................................................... 67\r\nPHẦN 3. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG ......................................... 72\r\n          Chương VI. ĐIỀU KIỆN CHUNG CỦA HỢP ĐỒNG .................................................. 72\r\n          Chương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG ................................................ 84\r\n          Chương VIII. BIỂU MẪU HỢP ĐỒNG ......................................................................... 87\r\n\r\n\r\n\r\n\r\n                                                                                                                                            2\r\n\f                                     MÔ TẢ TÓM TẮT\r\nPhần 1. THỦ TỤC ĐẤU THẦU\r\nChương I. Chỉ dẫn nhà thầu\r\n    Chương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-HSDT. Thông tin bao gồm các quy\r\nđịnh về việc chuẩn bị, nộp E-HSDT, mở thầu, đánh giá E-HSDT và trao hợp đồng. Chỉ được sử dụng\r\nmà không được sửa đổi các quy định tại Chương này.\r\n    Chương này áp dụng thống nhất đối với tất cả các gói thầu xây lắp qua mạng, được cố định theo\r\nđịnh dạng tệp tin PDF và đăng tải trên Hệ thống.\r\nChương II. Bảng dữ liệu đấu thầu\r\n    Chương này quy định cụ thể các nội dung của Chương I khi áp dụng đối với từng gói thầu.\r\n    Chương này được số hóa dưới dạng các biểu mẫu trên Hệ thống (webform). Bên mời thầu nhập\r\ncác nội dung thông tin vào E-BDL trên Hệ thống.\r\nChương III. Tiêu chuẩn đánh giá E-HSDT\r\n    Chương này bao gồm các tiêu chí để đánh giá E-HSDT. Cụ thể:\r\n    - Mục 1 (Đánh giá tính hợp lệ của E-HSDT) được cố định theo định dạng tệp tin PDF/word và\r\nđăng tải trên Hệ thống;\r\n    - Mục 2 (Tiêu chuẩn đánh giá về năng lực, kinh nghiệm) được số hóa dưới dạng webform. Bên\r\nmời thầu cần nhập thông tin vào các webform tương ứng;\r\n    - Mục 3 (Tiêu chuẩn đánh giá về kỹ thuật), Mục 4 (Tiêu chuẩn đánh giá về tài chính) và Mục 5\r\n(Phương án kỹ thuật thay thế trong E-HSDT (nếu có)) là tệp tin PDF/Word do bên mời thầu chuẩn bị\r\nvà đăng tải trên Hệ thống.\r\n    Căn cứ các thông tin do Bên mời thầu nhập, Hệ thống sẽ tự động tạo ra các biểu mẫu dự thầu có\r\nliên quan tương ứng với tiêu chuẩn đánh giá.\r\nChương IV. Biểu mẫu mời thầu và dự thầu\r\n    Chương này bao gồm các biểu mẫu mà Bên mời thầu và nhà thầu sẽ phải hoàn chỉnh để thành một\r\nphần nội dung của E-HSMT và E-HSDT.\r\n    Chương này được số hóa dưới dạng webform. Bên mời thầu và nhà thầu cần nhập các thông tin\r\nvào webform tương ứng phù hợp với gói thầu để lập E-HSMT, E-HSDT trên Hệ thống.\r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. Yêu cầu về kỹ thuật\r\n    Chương này cung cấp các thông tin về thông số kỹ thuật, bản vẽ, thông tin bổ sung mô tả công trình\r\nđược hiển thị dưới dạng tệp tin PDF/Word/CAD do Bên mời thầu chuẩn bị và đính kèm lên Hệ thống.\r\nPhần 3. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\nChương VI. Điều kiện chung của hợp đồng\r\n    Chương này gồm điều khoản chung được áp dụng cho tất cả các hợp đồng của các gói thầu khác\r\nnhau. Chỉ được sử dụng mà không được sửa đổi các quy định tại Chương này.\r\n    Chương này áp dụng thống nhất đối với tất cả các gói thầu xây lắp qua mạng, được cố định theo\r\nđịnh dạng tệp tin PDF và đăng tải trên Hệ thống.\r\nChương VII. Điều kiện cụ thể của hợp đồng\r\n    Chương này bao gồm dữ liệu hợp đồng và Điều kiện cụ thể cho mỗi hợp đồng. Điều kiện cụ thể\r\ncủa hợp đồng nhằm chi tiết hóa, bổ sung nhưng không thay thế được Điều kiện chung của Hợp đồng.\r\n    Chương này được số hóa dưới dạng webform. Bên mời thầu nhập các nội dung thông tin vào Điều\r\nkiện cụ thể của hợp đồng trên Hệ thống.\r\nChương VIII. Biểu mẫu hợp đồng\r\n    Chương này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở thành một bộ phận cấu thành\r\ncủa hợp đồng. Các mẫu bảo lãnh thực hiện hợp đồng (Thư bảo lãnh) và Bảo lãnh tiền tạm ứng (nếu\r\ncó) do nhà thầu trúng thầu hoàn chỉnh trước khi hợp đồng có hiệu lực.\r\n    Chương này bao gồm tệp tin PDF/Word do Bên mời thầu chuẩn bị theo mẫu.\r\n\r\n\r\n\r\n                                                                                                    3\r\n\f                       PHẦN 1. THỦ TỤC ĐẤU THẦU\r\n                       Chương I. CHỈ DẪN NHÀ THẦU\r\n1. Phạm vi      1.1. Bên mời thầu quy định tại E-BDL phát hành bộ E-HSMT này để lựa chọn nhà\r\ngói thầu        thầu thực hiện gói thầu xây lắp quy mô nhỏ theo phương thức một giai đoạn một\r\n                túi hồ sơ.\r\n                1.2. Tên gói thầu, dự án được quy định tại E-BDL.\r\n2. Giải thích   2.1. Thời điểm đóng thầu là thời điểm hết hạn nhận E-HSDT và được quy định\r\ntừ ngữ trong    trong E-TBMT trên Hệ thống.\r\nđấu thầu qua    2.2. Ngày là ngày theo dương lịch, bao gồm cả ngày nghỉ cuối tuần, nghỉ lễ, nghỉ\r\nmạng            Tết theo quy định của pháp luật về lao động.\r\n                2.3. Thời gian và ngày tháng trên Hệ thống là thời gian và ngày tháng được hiển\r\n                thị trên Hệ thống (GMT+7).\r\n3. Nguồn        Nguồn vốn (hoặc phương thức thu xếp vốn) để sử dụng cho gói thầu được quy định\r\nvốn             tại E-BDL.\r\n4. Hành vi bị   4.1. Đưa, nhận, môi giới hối lộ.\r\ncấm             4.2. Lợi dụng chức vụ quyền hạn để can thiệp bất hợp pháp vào hoạt động đấu thầu.\r\n                4.3. Thông thầu, bao gồm các hành vi sau đây:\r\n                a) Thỏa thuận về việc rút khỏi việc dự thầu hoặc rút đơn dự thầu được nộp trước\r\n                đó để một hoặc các bên tham gia thỏa thuận thắng thầu;\r\n                b) Thỏa thuận để một hoặc nhiều bên chuẩn bị E-HSDT cho các bên tham dự thầu\r\n                để một bên thắng thầu.\r\n                4.4. Gian lận, bao gồm các hành vi sau đây:\r\n                a) Trình bày sai một cách cố ý hoặc làm sai lệch thông tin, hồ sơ, tài liệu của một\r\n                bên trong đấu thầu nhằm thu được lợi ích tài chính hoặc lợi ích khác hoặc nhằm\r\n                trốn tránh bất kỳ một nghĩa vụ nào;\r\n                b) Cá nhân trực tiếp đánh giá E-HSDT, thẩm định kết quả lựa chọn nhà thầu cố ý\r\n                báo cáo sai hoặc cung cấp thông tin không trung thực làm sai lệch kết quả lựa chọn\r\n                nhà thầu;\r\n                c) Nhà thầu cố ý cung cấp các thông tin không trung thực trong E-HSDT dẫn đến\r\n                làm sai lệch kết quả lựa chọn nhà thầu.\r\n                4.5. Cản trở, bao gồm các hành vi sau đây:\r\n                a) Hủy hoại, lừa dối, thay đổi, che giấu chứng cứ hoặc báo cáo sai sự thật; đe dọa,\r\n                quấy rối hoặc gợi ý đối với bất kỳ bên nào nhằm ngăn chặn việc làm rõ hành vi\r\n                đưa, nhận, môi giới hối lộ, gian lận hoặc thông đồng đối với cơ quan có chức năng,\r\n                thẩm quyền về giám sát, kiểm tra, thanh tra, kiểm toán;\r\n                b) Các hành vi cản trở đối với nhà thầu, cơ quan có thẩm quyền về giám sát, kiểm\r\n                tra, thanh tra, kiểm toán;\r\n                4.6. Không bảo đảm công bằng, minh bạch, bao gồm các hành vi sau đây:\r\n                a) Tham dự thầu với tư cách là nhà thầu đối với gói thầu do mình làm Bên mời\r\n                thầu, Chủ đầu tư hoặc thực hiện các nhiệm vụ của Bên mời thầu, Chủ đầu tư;\r\n                b) Tham gia đánh giá E-HSDT đồng thời tham gia thẩm định kết quả lựa chọn nhà\r\n                thầu đối với cùng một gói thầu;\r\n                c) Là cá nhân thuộc Bên mời thầu, Chủ đầu tư nhưng trực tiếp tham gia quá trình\r\n                lựa chọn nhà thầu hoặc tham gia tổ chuyên gia, tổ thẩm định kết quả lựa chọn nhà\r\n                thầu hoặc là người đứng đầu Chủ đầu tư, Bên mời thầu đối với các gói thầu do cha\r\n                mẹ đẻ, cha mẹ vợ hoặc cha mẹ chồng, vợ hoặc chồng, con đẻ, con nuôi, con dâu,\r\n                con rể, anh chị em ruột đứng tên dự thầu hoặc là người đại diện theo pháp luật của\r\n                nhà thầu tham dự thầu;\r\n                d) Nhà thầu tham dự thầu gói thầu xây lắp do mình cung cấp dịch vụ tư vấn trước đó;\r\n                đ) Đứng tên tham dự thầu gói thầu thuộc dự án do Chủ đầu tư, Bên mời thầu là cơ\r\n                quan, tổ chức nơi mình đã công tác trong thời hạn 12 tháng, kể từ khi thôi việc tại\r\n                cơ quan, tổ chức đó.\r\n                                                                                                  4\r\n\f              4.7. Tiết lộ, tiếp nhận những tài liệu, thông tin sau đây về quá trình lựa chọn nhà\r\n              thầu, trừ trường hợp quy định tại điểm b khoản 7 Điều 73, khoản 12 Điều 74, điểm\r\n              i khoản 1 Điều 75, khoản 7 Điều 76, khoản 7 Điều 78, điểm d khoản 2 Điều 92\r\n              của Luật Đấu thầu:\r\n              a) Nội dung E-HSMT trước thời điểm phát hành theo quy định;\r\n              b) Nội dung E-HSDT, sổ tay ghi chép, biên bản cuộc họp xét thầu, các ý kiến nhận\r\n              xét, đánh giá đối với từng E-HSDT trước khi công khai kết quả lựa chọn nhà thầu;\r\n              c) Nội dung yêu cầu làm rõ E-HSDT của Bên mời thầu và trả lời của nhà thầu\r\n              trong quá trình đánh giá E-HSDT trước khi công khai kết quả lựa chọn nhà thầu;\r\n              d) Báo cáo của Bên mời thầu, báo cáo của tổ chuyên gia, báo cáo thẩm định, báo\r\n              cáo của nhà thầu tư vấn, báo cáo của cơ quan chuyên môn có liên quan trong quá\r\n              trình lựa chọn nhà thầu trước khi công khai kết quả lựa chọn nhà thầu;\r\n              đ) Kết quả lựa chọn nhà thầu trước khi được công khai theo quy định;\r\n              e) Các tài liệu khác trong quá trình lựa chọn nhà thầu được đóng dấu mật theo quy\r\n              định của pháp luật.\r\n              4.8. Chuyển nhượng thầu, bao gồm các hành vi sau đây:\r\n              a) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc thuộc gói thầu có\r\n              giá trị từ 10% trở lên (sau khi trừ phần công việc thuộc trách nhiệm của nhà thầu\r\n              phụ) tính trên giá hợp đồng đã ký kết;\r\n              b) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển nhượng công việc\r\n              thuộc trách nhiệm thực hiện của nhà thầu, trừ phần công việc thuộc trách nhiệm\r\n              của nhà thầu phụ đã kê khai trong hợp đồng.\r\n5. Tư cách    5.1. Hạch toán tài chính độc lập.\r\nhợp lệ của    5.2. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi Giấy\r\nnhà thầu      chứng nhận đăng ký doanh nghiệp hoặc Giấy chứng nhận đăng ký hộ kinh doanh\r\n              hoặc các tài liệu tương đương khác; không thuộc trường hợp mất khả năng thanh\r\n              toán theo quy định của pháp luật về doanh nghiệp.\r\n              5.3. Bảo đảm cạnh tranh trong đấu thầu theo quy định tại E-BDL.\r\n              5.4. Không đang trong thời gian bị cấm tham gia hoạt động đấu thầu theo quy định\r\n              của pháp luật về đấu thầu.\r\n              5.5. Không trong trạng thái bị tạm ngừng, chấm dứt tham gia Hệ thống.\r\n              5.6. Đáp ứng điều kiện về cấp doanh nghiệp theo quy định tại E-BDL.\r\n6. Nội dung   6.1. E-HSMT bao gồm E-TBMT và Phần 1, Phần 2, Phần 3 cùng với tài liệu sửa\r\ncủa E-HSMT    đổi, làm rõ E-HSMT theo quy định tại Mục 7 E-CDNT (nếu có), trong đó bao gồm\r\n              các nội dung sau đây:\r\n              Phần 1. Thủ tục đấu thầu:\r\n              - Chương I. Chỉ dẫn nhà thầu;\r\n              - Chương II. Bảng dữ liệu đấu thầu;\r\n              - Chương III. Tiêu chuẩn đánh giá E-HSDT;\r\n              - Chương IV. Biểu mẫu mời thầu và dự thầu.\r\n              Phần 2. Yêu cầu về kỹ thuật:\r\n              - Chương V. Yêu cầu về kỹ thuật.\r\n              Phần 3. Điều kiện hợp đồng và Biểu mẫu hợp đồng:\r\n              - Chương VI. Điều kiện chung của hợp đồng;\r\n              - Chương VII. Điều kiện cụ thể của hợp đồng;\r\n              - Chương VIII. Biểu mẫu hợp đồng.\r\n              6.2. Bên mời thầu sẽ không chịu trách nhiệm về tính chính xác, hoàn chỉnh của E-\r\n              HSMT, tài liệu giải thích làm rõ E-HSMT hay các tài liệu sửa đổi E-HSMT theo\r\n              quy định tại Mục 7 E-CDNT nếu các tài liệu này không được cung cấp bởi Bên\r\n              mời thầu trên Hệ thống. E-HSMT do Bên mời thầu phát hành trên Hệ thống sẽ là\r\n              cơ sở để xem xét, đánh giá.\r\n              6.3. Nhà thầu phải nghiên cứu mọi thông tin của E-TBMT, E-HSMT, bao gồm các\r\n              nội dung sửa đổi, làm rõ E-HSMT, biên bản hội nghị tiền đấu thầu (nếu có) để\r\n                                                                                                5\r\n\f              chuẩn bị E-HSDT theo yêu cầu của E-HSMT cho phù hợp.\r\n7. Sửa đổi,   7.1. Trường hợp sửa đổi E-HSMT thì bên mời thầu đăng tải quyết định sửa đổi\r\nlàm rõ E-     kèm theo các nội dung sửa đổi và E-HSMT đã được sửa đổi cho phù hợp (webform\r\nHSMT, khảo    và file đính kèm). Việc sửa đổi phải được thực hiện trước thời điểm đóng thầu tối\r\nsát    hiện   thiểu 03 ngày làm việc và bảo đảm đủ thời gian để nhà thầu hoàn chỉnh E-HSDT;\r\ntrường        trường hợp không bảo đảm đủ thời gian như nêu trên thì phải gia hạn thời điểm\r\n              đóng thầu.\r\n              7.2. Trường hợp cần làm rõ E-HSMT, nhà thầu phải gửi đề nghị làm rõ đến Bên\r\n              mời thầu thông qua Hệ thống trong khoảng thời gian tối thiểu 03 ngày làm việc\r\n              trước ngày có thời điểm đóng thầu để Bên mời thầu xem xét, xử lý. Bên mời thầu\r\n              tiếp nhận nội dung làm rõ để xem xét, làm rõ theo đề nghị của nhà thầu và thực\r\n              hiện làm rõ trên Hệ thống nhưng không muộn hơn 02 ngày làm việc trước ngày\r\n              có thời điểm đóng thầu, trong đó mô tả nội dung yêu cầu làm rõ nhưng không nêu\r\n              tên nhà thầu đề nghị làm rõ. Trường hợp việc làm rõ dẫn đến phải sửa đổi E-HSMT\r\n              thì Bên mời thầu tiến hành sửa đổi E-HSMT theo quy định tại Mục 7.1 E-CDNT.\r\n              7.3. Bên mời thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để kịp thời\r\n              làm rõ E-HSMT theo đề nghị của nhà thầu.\r\n              7.4. Nhà thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để cập nhật thông\r\n              tin về việc sửa đổi E-HSMT, thay đổi thời điểm đóng thầu (nếu có) để làm cơ sở\r\n              chuẩn bị E-HSDT.\r\n              7.5. Nhà thầu nên đi khảo sát hiện trường công trình cũng như khu vực liên quan\r\n              và tự chịu trách nhiệm tìm hiểu mọi thông tin cần thiết để lập E-HSDT cũng như\r\n              thực hiện hợp đồng thi công công trình nếu trúng thầu. Toàn bộ chi phí đi khảo sát\r\n              hiện trường do nhà thầu tự chi trả.\r\n              7.6. Bên mời thầu sẽ cho phép nhà thầu và các bên liên quan của nhà thầu tiếp cận\r\n              hiện trường để phục vụ mục đích khảo sát hiện trường với điều kiện nhà thầu và các\r\n              bên liên quan của nhà thầu cam kết rằng Bên mời thầu và các bên liên quan của Bên\r\n              mời thầu không phải chịu bất kỳ trách nhiệm nào đối với nhà thầu và các bên liên\r\n              quan của nhà thầu liên quan đến việc khảo sát hiện trường này. Nhà thầu và các bên\r\n              liên quan của nhà thầu sẽ tự chịu trách nhiệm cho những rủi ro của mình như tai nạn,\r\n              mất mát hoặc thiệt hại tài sản và bất kỳ các mất mát, thiệt hại và chi phí nào khác phát\r\n              sinh từ việc khảo sát hiện trường. Trong trường hợp cần thiết, Bên mời thầu sẽ tổ\r\n              chức, hướng dẫn nhà thầu đi khảo sát hiện trường theo quy định tại E-BDL.\r\n              7.7. Trường hợp cần thiết, Bên mời thầu tổ chức hội nghị tiền đấu thầu để trao đổi về\r\n              những nội dung trong E-HSMT mà các nhà thầu chưa rõ theo quy định tại E-BDL.\r\n              Bên mời thầu đăng tải giấy mời tham dự hội nghị tiền đấu thầu trên Hệ thống. Nội\r\n              dung trao đổi giữa Bên mời thầu và nhà thầu phải được Bên mời thầu ghi lại thành\r\n              biên bản và lập thành văn bản làm rõ E-HSMT đăng tải trên Hệ thống trong thời gian\r\n              tối đa 02 ngày làm việc, kể từ ngày kết thúc hội nghị tiền đấu thầu.\r\n              7.8. Trường hợp E-HSMT cần phải được sửa đổi sau khi tổ chức hội nghị tiền đấu\r\n              thầu, Bên mời thầu thực hiện việc sửa đổi E-HSMT theo quy định tại Mục 7.1 E-\r\n              CDNT. Biên bản hội nghị tiền đấu thầu không phải là văn bản sửa đổi E-HSMT.\r\n              7.9. Việc nhà thầu không đi khảo sát hiện trường hoặc không tham dự hội nghị\r\n              tiền đấu thầu hoặc không có giấy xác nhận đã khảo sát hiện trường hoặc không có\r\n              giấy xác nhận đã tham dự hội nghị tiền đấu thầu không phải là lý do để loại bỏ E-\r\n              HSDT của nhà thầu.\r\n8. Chi phí    E-HSMT được phát hành miễn phí trên Hệ thống ngay sau khi Bên mời thầu đăng\r\ndự thầu       tải thành công E-TBMT trên Hệ thống. Nhà thầu phải chịu mọi chi phí liên quan\r\n              đến quá trình tham dự thầu. Chi phí nộp E-HSDT theo quy định tại E-BDL.\r\n              Trong mọi trường hợp, Bên mời thầu không chịu trách nhiệm về các chi phí liên\r\n              quan đến việc tham dự thầu của nhà thầu.\r\n9. Ngôn ngữ   E-HSDT cũng như tất cả văn bản và tài liệu liên quan đến E-HSDT được viết bằng\r\ncủa E-HSDT    tiếng Việt. Các tài liệu bổ trợ trong E-HSDT có thể được viết bằng ngôn ngữ khác,\r\n\r\n                                                                                                     6\r\n\f                đồng thời kèm theo bản dịch sang tiếng Việt. Trường hợp thiếu bản dịch, Bên mời\r\n                thầu có thể yêu cầu nhà thầu gửi bổ sung (nếu cần thiết).\r\n10.  Thành      E-HSDT phải bao gồm các thành phần sau:\r\nphần của E-     10.1. Đơn dự thầu được Hệ thống trích xuất theo quy định tại Mục 11 E-CDNT;\r\nHSDT            10.2. Thỏa thuận liên danh được Hệ thống trích xuất theo Mẫu số 03 Chương IV\r\n                (đối với nhà thầu liên danh);\r\n                10.3. Bảo đảm dự thầu theo quy định tại Mục 18 E-CDNT;\r\n                10.4. Bản kê khai năng lực, kinh nghiệm của nhà thầu theo Mục 16 E-CDNT;\r\n                10.5. Đề xuất về kỹ thuật và các tài liệu theo quy định tại Mục 15 E-CDNT;\r\n                10.6. Đề xuất về tài chính và các bảng biểu được ghi đầy đủ thông tin theo quy\r\n                định tại Mục 11 và Mục 13 E-CDNT;\r\n                10.7. Đề xuất phương án kỹ thuật thay thế trong E-HSDT theo quy định tại Mục\r\n                12 E-CDNT (nếu có);\r\n                10.8. Các nội dung khác theo quy định tại E-BDL.\r\n11. Đơn dự      Nhà thầu điền đầy đủ thông tin vào các Mẫu ở Chương IV. Nhà thầu kiểm tra\r\nthầu và các     thông tin trong đơn dự thầu và các bảng biểu được Hệ thống trích xuất để hoàn\r\nbảng biểu       thành E-HSDT.\r\n12. Đề xuất     12.1. Trường hợp E-HSMT có quy định tại E-BDL về việc nhà thầu có thể đề xuất\r\nphương án       phương án kỹ thuật thay thế thì phương án kỹ thuật thay thế đó mới được xem xét.\r\nkỹ thuật thay   12.2. Phương án kỹ thuật thay thế chỉ được xem xét khi phương án chính được\r\nthế trong E-    đánh giá là đáp ứng yêu cầu và nhà thầu được xếp hạng thứ nhất. Trong trường\r\nHSDT            hợp này, nhà thầu phải cung cấp tất cả các thông tin cần thiết để Bên mời thầu có\r\n                thể đánh giá phương án kỹ thuật thay thế, bao gồm: thuyết minh, bản vẽ, thông số\r\n                kỹ thuật, biện pháp tổ chức thi công, tiến độ thi công, chi phí và các thông tin liên\r\n                quan khác. Việc đánh giá phương án kỹ thuật thay thế trong E-HSDT thực hiện\r\n                theo quy định tại Mục 5 Chương III.\r\n13. Giá dự      13.1. Giá dự thầu là giá do nhà thầu chào trong đơn dự thầu (chưa bao gồm giảm\r\nthầu và giảm    giá), bao gồm toàn bộ các chi phí để thực hiện gói thầu. Hệ thống sẽ tự động trích\r\ngiá             xuất giá dự thầu từ Mẫu số 11 Chương IV vào đơn dự thầu.\r\n                13.2. Trường hợp nhà thầu có đề xuất giảm giá thì ghi tỷ lệ phần trăm giảm giá\r\n                vào đơn dự thầu. Giá trị giảm giá này được hiểu là giảm đều theo tỷ lệ cho tất cả\r\n                hạng mục trong Bảng tổng hợp giá dự thầu.\r\n                13.3. Đối với hợp đồng trọn gói, giá dự thầu bao gồm toàn bộ các chi phí cần thiết\r\n                để thực hiện gói thầu theo đúng thiết kế và yêu cầu kỹ thuật nêu trong E-HSMT.\r\n                Nhà thầu chịu trách nhiệm rà soát Bảng kê hạng mục công việc tại Mẫu số 01A\r\n                Chương IV so với thiết kế để đề xuất bảng tổng hợp giá dự thầu cho phù hợp. Bảng\r\n                kê hạng mục công việc tại Mẫu số 01A Chương IV chỉ mang tính chất tham khảo.\r\n                13.4. Nhà thầu có thể thêm hoặc bớt các hạng mục công việc trong Bảng kê hạng\r\n                mục công việc tại Mẫu số 01A Chương IV để phù hợp với thiết kế và chào giá cho\r\n                các hạng mục công việc (sau khi đã thêm hoặc bớt hạng mục (nếu có)) tại Mẫu số\r\n                11 Chương IV. Trường hợp tại cột “giá theo hạng mục” nhà thầu ghi là “0” thì được\r\n                coi là nhà thầu đã phân bổ giá của hạng mục công việc này vào hạng mục công việc\r\n                khác thuộc gói thầu, nhà thầu phải có trách nhiệm thực hiện tất cả các hạng mục\r\n                công việc theo thiết kế bảo đảm chất lượng, tiến độ.\r\n                13.5. Giá dự thầu của nhà thầu phải bao gồm toàn bộ các khoản thuế, phí, lệ phí\r\n                (nếu có) áp theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày trước ngày có thời\r\n                điểm đóng thầu theo quy định. Trường hợp nhà thầu tuyên bố giá dự thầu không\r\n                bao gồm thuế, phí, lệ phí (nếu có) thì E-HSDT của nhà thầu sẽ bị loại.\r\n                13.6. Nhà thầu phải chịu trách nhiệm về giá dự thầu để thực hiện các công việc\r\n                theo đúng thiết kế và yêu cầu kỹ thuật nêu trong E-HSMT. Trường hợp nhà thầu\r\n                có đơn giá thấp khác thường, ảnh hưởng đến chất lượng gói thầu thì Bên mời thầu\r\n                có thể yêu cầu nhà thầu làm rõ về tính khả thi của đơn giá thấp khác thường đó.\r\n14. Đồng        Đồng tiền dự thầu và đồng tiền thanh toán là VND.\r\n\r\n                                                                                                    7\r\n\ftiền dự thầu\r\nvà đồng tiền\r\nthanh toán\r\n15.    Thành   Nhà thầu phải nộp một Đề xuất kỹ thuật (đính kèm file lên Hệ thống) gồm mô tả\r\nphần đề xuất   cụ thể phương pháp thực hiện công việc, thiết bị, nhân sự, lịch biểu thực hiện và\r\nkỹ thuật       bất kỳ thông tin nào khác theo quy định tại Chương V và phải mô tả đủ chi tiết để\r\n               chứng minh tính phù hợp của đề xuất đối với các yêu cầu công việc và thời hạn\r\n               cần hoàn thành công việc.\r\n16. Tài liệu   16.1. Nhà thầu kê khai các thông tin cần thiết vào các Mẫu trong Chương IV để cung\r\nchứng minh     cấp thông tin về năng lực, kinh nghiệm theo yêu cầu tại Chương III. Trường hợp nhà\r\nnăng lực và    thầu được mời vào thương thảo hợp đồng, nhà thầu phải chuẩn bị sẵn sàng các tài liệu\r\nkinh nghiệm    để đối chiếu với thông tin nhà thầu kê khai trong E-HSDT và để Bên mời thầu lưu\r\ncủa nhà thầu   trữ.\r\n               16.2. Trường hợp gói thầu đã áp dụng sơ tuyển, nếu có sự thay đổi về năng lực và\r\n               kinh nghiệm của nhà thầu khi nộp E-HSDT và khi tham dự sơ tuyển thì phải cập nhật\r\n               lại năng lực và kinh nghiệm của mình.\r\n17. Thời hạn   17.1. E-HSDT có hiệu lực không ngắn hơn thời hạn nêu tại E-BDL.\r\ncó hiệu lực    17.2. Trong trường hợp cần thiết, trước khi hết thời hạn hiệu lực của E-HSDT,\r\ncủa E-HSDT     Bên mời thầu có thể đề nghị các nhà thầu gia hạn hiệu lực của E-HSDT, đồng thời\r\n               yêu cầu nhà thầu gia hạn tương ứng thời gian có hiệu lực của bảo đảm dự thầu\r\n               (bằng thời gian hiệu lực E-HSDT sau khi gia hạn cộng thêm 30 ngày). Nếu nhà\r\n               thầu không chấp nhận việc gia hạn hiệu lực của E-HSDT thì E-HSDT của nhà thầu\r\n               sẽ không được xem xét tiếp, trong trường hợp này, nhà thầu không phải nộp bản\r\n               gốc thư bảo lãnh cho Bên mời thầu. Nhà thầu chấp nhận đề nghị gia hạn E-HSDT\r\n               không được phép thay đổi bất kỳ nội dung nào của E-HSDT, trừ việc gia hạn hiệu\r\n               lực của bảo đảm dự thầu. Việc đề nghị gia hạn và chấp thuận hoặc không chấp\r\n               thuận gia hạn được thực hiện trên Hệ thống.\r\n18. Bảo đảm    18.1. Khi tham dự thầu qua mạng, nhà thầu phải thực hiện biện pháp bảo đảm dự thầu\r\ndự thầu        trước thời điểm đóng thầu theo hình thức thư bảo lãnh do đại diện hợp pháp của tổ\r\n               chức tín dụng hoặc chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật\r\n               Việt Nam phát hành. Trường hợp giá trị bảo đảm dự thầu dưới 10 triệu đồng thì thực\r\n               hiện theo quy định tại Mục 18.7 E-CDNT. Nhà thầu quét (scan) thư bảo lãnh của ngân\r\n               hàng và đính kèm khi nộp E-HSDT. Trường hợp E-HSDT được gia hạn hiệu lực\r\n               theo quy định tại Mục 17.2 E-CDNT thì hiệu lực của bảo đảm dự thầu cũng phải\r\n               được gia hạn tương ứng.\r\n               Trường hợp liên danh thì phải thực hiện biện pháp bảo đảm dự thầu theo một trong\r\n               hai cách sau:\r\n               a) Từng thành viên trong liên danh sẽ thực hiện riêng rẽ bảo đảm dự thầu nhưng\r\n               bảo đảm tổng giá trị không thấp hơn mức yêu cầu quy định tại Mục 18.2 E-CDNT;\r\n               nếu bảo đảm dự thầu của một thành viên trong liên danh được xác định là không\r\n               hợp lệ thì E-HSDT của liên danh đó sẽ không được xem xét, đánh giá tiếp. Nếu\r\n               bất kỳ thành viên nào trong liên danh vi phạm quy định của pháp luật dẫn đến\r\n               không được hoàn trả giá trị bảo đảm dự thầu theo quy định tại điểm b Mục 18.5\r\n               E-CDNT thì giá trị bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không\r\n               được hoàn trả;\r\n               b) Các thành viên trong liên danh thỏa thuận để một thành viên chịu trách nhiệm\r\n               thực hiện biện pháp bảo đảm dự thầu cho thành viên liên danh đó và cho thành\r\n               viên khác trong liên danh. Trong trường hợp này, bảo đảm dự thầu có thể bao gồm\r\n               tên của liên danh hoặc tên của thành viên chịu trách nhiệm thực hiện biện pháp\r\n               bảo đảm dự thầu cho các thành viên trong liên danh nhưng bảo đảm tổng giá trị\r\n               không thấp hơn mức yêu cầu quy định tại Mục 18.2 E-CDNT. Nếu bất kỳ thành\r\n               viên nào trong liên danh vi phạm quy định của pháp luật dẫn đến không được hoàn\r\n               trả giá trị bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì giá trị\r\n               bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không được hoàn trả.\r\n                                                                                                  8\r\n\f                18.2. Giá trị, đồng tiền và thời gian có hiệu lực của bảo đảm dự thầu được quy\r\n                định cụ thể tại E-BDL.\r\n                18.3. Bảo đảm dự thầu được coi là không hợp lệ khi thuộc một trong các trường\r\n                hợp sau đây: có giá trị thấp hơn, thời gian có hiệu lực ngắn hơn so với yêu cầu quy\r\n                định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không có chữ ký\r\n                hợp lệ, ký trước khi Bên mời thầu phát hành E-HSMT, có kèm theo các điều kiện\r\n                gây bất lợi cho Chủ đầu tư, Bên mời thầu (trong đó bao gồm việc không đáp ứng\r\n                đủ các cam kết theo quy định tại Mẫu số 04A, Mẫu số 04B Chương IV).\r\n                18.4. Nhà thầu không được lựa chọn sẽ được hoàn trả hoặc giải tỏa bảo đảm dự\r\n                thầu, kể từ ngày thông báo kết quả lựa chọn nhà thầu. Đối với nhà thầu được lựa\r\n                chọn, bảo đảm dự thầu được hoàn trả hoặc giải tỏa sau khi nhà thầu thực hiện biện\r\n                pháp bảo đảm thực hiện hợp đồng.\r\n                18.5. Các trường hợp phải nộp bản gốc thư bảo lãnh dự thầu cho bên mời thầu:\r\n                a) Nhà thầu được mời vào thương thảo hợp đồng;\r\n                b) Nhà thầu vi phạm quy định của pháp luật về đấu thầu dẫn đến không được hoàn\r\n                trả giá trị bảo đảm dự thầu trong các trường hợp sau đây:\r\n                - Nhà thầu có văn bản rút E-HSDT sau thời điểm đóng thầu và trong thời gian có\r\n                hiệu lực của E-HSDT;\r\n                - Nhà thầu vi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại\r\n                điểm d Mục 33.1 E-CDNT;\r\n                - Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định\r\n                tại Mục 37 E-CDNT;\r\n                - Nhà thầu không tiến hành hoặc từ chối tiến hành thương thảo hợp đồng trong\r\n                thời hạn 05 ngày làm việc, kể từ ngày nhận được thông báo mời thương thảo hợp\r\n                đồng hoặc đã thương thảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên bản\r\n                thương thảo hợp đồng, kể cả trong trường hợp thương thảo qua mạng;\r\n                - Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong\r\n                thời hạn 20 ngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu\r\n                hoặc đã hoàn thiện hợp đồng nhưng từ chối ký hợp đồng, trừ trường hợp bất khả\r\n                kháng theo quy định của pháp luật dân sự.\r\n                18.6. Trong vòng 05 ngày làm việc, kể từ ngày nhận được yêu cầu của bên mời thầu,\r\n                nếu nhà thầu từ chối nộp bản gốc thư bảo lãnh dự thầu theo yêu cầu của Bên mời thầu\r\n                thì nhà thầu sẽ bị xử lý theo đúng cam kết của nhà thầu trong đơn dự thầu.\r\n                18.7. Đối với gói thầu có giá trị bảo đảm dự thầu theo quy định tại Mục 18.2 E-\r\n                CDNT dưới 10 triệu đồng, nhà thầu không phải xuất trình thư bảo lãnh theo quy\r\n                định tại Mục 18.1 E-CDNT. Trong trường hợp này, nhà thầu phải cam kết nếu\r\n                được mời vào thương thảo hợp đồng hoặc vi phạm quy định tại điểm b Mục 18.5\r\n                E-CDNT thì phải nộp một khoản tiền bằng giá trị quy định tại Mục 18.2 E-CDNT.\r\n                Trường hợp nhà thầu từ chối nộp tiền theo yêu cầu của bên mời thầu, nhà thầu bị\r\n                xử lý theo đúng cam kết của nhà thầu nêu trong đơn dự thầu (bị nêu tên trên Hệ\r\n                thống và bị khóa tài khoản trong vòng 6 tháng, kể từ ngày Cục Quản lý đấu thầu,\r\n                Bộ Kế hoạch và Đầu tư nhận được văn bản đề nghị của Chủ đầu tư). Trường hợp nhà\r\n                thầu vi phạm quy định nêu tại điểm b Mục 18.5 E-CDNT thì nhà thầu sẽ không\r\n                được hoàn trả khoản tiền bảo đảm dự thầu này.\r\n19.     Thời    19.1. Thời điểm đóng thầu là thời điểm quy định tại E-TBMT.\r\nđiểm    đóng    19.2. Bên mời thầu có thể gia hạn thời điểm đóng thầu bằng cách sửa đổi E-TBMT.\r\nthầu            Khi gia hạn thời điểm đóng thầu, mọi trách nhiệm của Bên mời thầu và nhà thầu\r\n                theo thời điểm đóng thầu trước đó sẽ được thay đổi theo thời điểm đóng thầu mới\r\n                được gia hạn.\r\n20. Nộp, rút    20.1. Nộp E-HSDT: Nhà thầu chỉ nộp một bộ E-HSDT đối với một E-TBMT khi\r\nvà sửa đổi E-   tham gia đấu thầu qua mạng. Trường hợp liên danh, thành viên đứng đầu liên danh\r\nHSDT            (theo thỏa thuận trong liên danh) nộp E-HSDT sau khi được sự chấp thuận của tất cả\r\n                các thành viên trong liên danh.\r\n                20.2. Sửa đổi, nộp lại E-HSDT: Trường hợp cần sửa đổi E-HSDT đã nộp, nhà thầu\r\n                                                                                                  9\r\n\f                phải tiến hành rút toàn bộ E-HSDT đã nộp trước đó để sửa đổi cho phù hợp. Sau khi\r\n                hoàn thiện E-HSDT, nhà thầu tiến hành nộp lại E-HSDT mới. Trường hợp nhà thầu\r\n                đã nộp E-HSDT trước khi bên mời thầu thực hiện sửa đổi E-HSMT (nếu có) thì nhà\r\n                thầu phải nộp lại E-HSDT mới cho phù hợp với E-HSMT đã được sửa đổi.\r\n                20.3. Rút E-HSDT: nhà thầu được rút E-HSDT trước thời điểm đóng thầu. Hệ thống\r\n                sẽ thông báo cho nhà thầu tình trạng rút E-HSDT (thành công hay không thành công).\r\n                Hệ thống ghi lại thông tin về thời gian rút E-HSDT của nhà thầu.\r\n                20.4. Nhà thầu chỉ được rút, sửa đổi, nộp lại E-HSDT trước thời điểm đóng thầu. Sau\r\n                thời điểm đóng thầu, tất cả các E-HSDT nộp thành công trên Hệ thống đều được mở\r\n                thầu để đánh giá.\r\n21. Mở thầu     21.1. Bên mời thầu phải tiến hành mở thầu và công khai biên bản mở thầu trên Hệ\r\n                thống trong thời hạn không quá 02 giờ, kể từ thời điểm đóng thầu. Trường hợp có\r\n                ít hơn 03 nhà thầu nộp E-HSDT thì Bên mời thầu mở thầu ngay mà không phải xử\r\n                lý tình huống theo quy định tại Khoản 4 Điều 117 Nghị định 63. Trường hợp không\r\n                có nhà thầu nộp E-HSDT, Bên mời thầu báo cáo Chủ đầu tư xem xét gia hạn thời\r\n                điểm đóng thầu hoặc tổ chức lại việc lựa chọn nhà thầu qua mạng.\r\n                21.2. Biên bản mở thầu được đăng tải công khai trên Hệ thống, bao gồm các nội\r\n                dung chủ yếu sau:\r\n                a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Tên bên mời thầu;\r\n                - Hình thức lựa chọn nhà thầu;\r\n                - Loại hợp đồng;\r\n                - Thời điểm hoàn thành mở thầu;\r\n                - Tổng số nhà thầu tham dự.\r\n                b) Thông tin về các nhà thầu tham dự:\r\n                - Tên nhà thầu;\r\n                - Giá dự thầu;\r\n                - Tỷ lệ phần trăm (%) giảm giá (nếu có);\r\n                - Giá dự thầu sau giảm giá (nếu có);\r\n                - Giá trị và hiệu lực bảo đảm dự thầu;\r\n                - Thời gian có hiệu lực của E-HSDT;\r\n                - Thời gian thực hiện hợp đồng;\r\n                - Các thông tin liên quan khác (nếu có).\r\n22. Bảo mật     22.1. Thông tin liên quan đến việc đánh giá E-HSDT và đề nghị trao hợp đồng\r\n                phải được giữ bí mật và không được phép tiết lộ cho các nhà thầu hay bất kỳ người\r\n                nào không có liên quan chính thức đến quá trình lựa chọn nhà thầu cho tới khi\r\n                công khai kết quả lựa chọn nhà thầu. Trong mọi trường hợp không được tiết lộ\r\n                thông tin trong E-HSDT của nhà thầu này cho nhà thầu khác, trừ thông tin được\r\n                công khai trong biên bản mở thầu.\r\n                22.2. Trừ trường hợp làm rõ E-HSDT (nếu cần thiết) và thương thảo hợp đồng,\r\n                nhà thầu không được phép tiếp xúc với Bên mời thầu về các vấn đề liên quan đến\r\n                E-HSDT của mình và các vấn đề khác liên quan đến gói thầu trong suốt thời gian\r\n                từ khi mở thầu cho đến khi công khai kết quả lựa chọn nhà thầu.\r\n23. Làm rõ E-   23.1. Sau khi mở thầu, nhà thầu có trách nhiệm làm rõ E-HSDT theo yêu cầu của\r\nHSDT            bên mời thầu, kể cả về tư cách hợp lệ, năng lực, kinh nghiệm của nhà thầu. Đối\r\n                với các nội dung đề xuất về kỹ thuật, tài chính nêu trong E-HSDT của nhà thầu,\r\n                việc làm rõ phải bảo đảm nguyên tắc không làm thay đổi nội dung cơ bản của E-\r\n                HSDT đã nộp, không thay đổi giá dự thầu.\r\n                23.2. Trong quá trình đánh giá, việc làm rõ E-HSDT giữa nhà thầu và Bên mời\r\n                thầu được thực hiện trực tiếp trên Hệ thống.\r\n                23.3. Việc làm rõ E-HSDT chỉ được thực hiện giữa Bên mời thầu và nhà thầu có\r\n                                                                                                 10\r\n\f               E-HSDT cần phải làm rõ. Đối với các nội dung làm rõ ảnh hưởng trực tiếp đến\r\n               việc đánh giá tư cách hợp lệ, năng lực, kinh nghiệm và yêu cầu về kỹ thuật, tài\r\n               chính, nếu quá thời hạn làm rõ mà nhà thầu không thực hiện làm rõ hoặc có thực\r\n               hiện làm rõ nhưng không đáp ứng được yêu cầu làm rõ của Bên mời thầu thì Bên\r\n               mời thầu sẽ đánh giá E-HSDT của nhà thầu theo E-HSDT nộp trước thời điểm\r\n               đóng thầu. Bên mời thầu phải dành cho nhà thầu một khoảng thời gian hợp lý để\r\n               nhà thầu thực hiện việc làm rõ E-HSDT.\r\n               23.4. Nhà thầu không thể tự làm rõ E-HSDT sau thời điểm đóng thầu.\r\n               23.5. Trường hợp có sự không thống nhất trong nội dung của E-HSDT hoặc có nội\r\n               dung chưa rõ thì bên mời thầu yêu cầu nhà thầu làm rõ trên cơ sở tuân thủ quy định\r\n               tại Mục 23.1 E-CDNT.\r\n24. Các sai    Các định nghĩa sau đây sẽ được áp dụng cho quá trình đánh giá E-HSDT:\r\nkhác,    đặt   24.1. “Sai khác” là các khác biệt so với yêu cầu nêu trong E-HSMT;\r\nđiều kiện và   24.2. “Đặt điều kiện” là việc đặt ra các điều kiện có tính hạn chế hoặc thể hiện sự\r\nbỏ sót nội     không chấp nhận hoàn toàn đối với các yêu cầu nêu trong E-HSMT;\r\ndung           24.3. “Bỏ sót nội dung” là việc nhà thầu không cung cấp được một phần hoặc toàn bộ\r\n               thông tin hay tài liệu theo yêu cầu nêu trong E-HSMT.\r\n25. Xác định   25.1. Bên mời thầu sẽ xác định tính đáp ứng của E-HSDT dựa trên nội dung của E-\r\ntính đáp ứng   HSDT theo quy định tại Mục 10 E-CDNT.\r\ncủa E-HSDT     25.2. E-HSDT đáp ứng cơ bản là E-HSDT đáp ứng các yêu cầu nêu trong E-HSMT\r\n               mà không có các sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản. Sai khác, đặt\r\n               điều kiện hoặc bỏ sót nội dung cơ bản nghĩa là những điểm trong E-HSDT mà:\r\n               a) Nếu được chấp nhận thì sẽ gây ảnh hưởng đáng kể đến phạm vi, chất lượng hay\r\n               hiệu quả sử dụng của công trình được quy định trong hợp đồng; gây hạn chế đáng kể\r\n               và không thống nhất với E-HSMT đối với quyền hạn của Chủ đầu tư hoặc nghĩa vụ\r\n               của nhà thầu trong hợp đồng;\r\n               b) Nếu được sửa lại thì sẽ gây ảnh hưởng không công bằng đến vị thế cạnh tranh của\r\n               nhà thầu khác có E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT.\r\n               25.3. Bên mời thầu phải kiểm tra các khía cạnh kỹ thuật của E-E-HSDT theo Mục 15\r\n               E-CDNT và việc kiểm tra đề xuất kỹ thuật nhằm khẳng định rằng tất cả các yêu cầu\r\n               nêu trong Phần 2 – Yêu cầu về kỹ thuật đã được đáp ứng và E-HSDT không có những\r\n               sai khác, đặt điều kiện hay bỏ sót các nội dung cơ bản.\r\n               25.4. Nếu E-HSDT không đáp ứng cơ bản các yêu cầu nêu trong E-HSMT thì E-\r\n               HSDT đó sẽ bị loại; không được phép sửa đổi các sai khác, đặt điều kiện hoặc bỏ sót\r\n               nội dung cơ bản trong E-HSDT đó nhằm làm cho E-HSDT đáp ứng cơ bản E-HSMT.\r\n26. Sai sót    26.1. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT thì Bên mời thầu có thể\r\nkhông          chấp nhận các sai sót mà không phải là những sai khác, đặt điều kiện hay bỏ sót\r\nnghiêm trọng   nội dung cơ bản trong E-HSDT.\r\n               26.2. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT, Bên mời thầu có thể yêu\r\n               cầu nhà thầu cung cấp các thông tin hoặc tài liệu cần thiết trong một thời hạn hợp\r\n               lý để sửa chữa những sai sót không nghiêm trọng trong E-HSDT liên quan đến các\r\n               yêu cầu về tài liệu. Yêu cầu cung cấp các thông tin và các tài liệu để khắc phục\r\n               các sai sót này không được liên quan đến bất kỳ khía cạnh nào của giá dự thầu;\r\n               nếu không đáp ứng yêu cầu nói trên của Bên mời thầu thì E-HSDT của nhà thầu\r\n               sẽ bị loại.\r\n               26.3. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT, Bên mời thầu sẽ điều chỉnh\r\n               các sai sót không nghiêm trọng và có thể định lượng được liên quan đến giá dự thầu.\r\n27. Nhà thầu   27.1. Nhà thầu phụ là nhà thầu ký kết hợp đồng với nhà thầu chính để thực hiện\r\nphụ            một hoặc một số hạng mục công việc của gói thầu. Nhà thầu chính phải kê khai\r\n               Nhà thầu phụ và các hạng mục công việc dành cho Nhà thầu phụ theo Mẫu số 09A\r\n               Chương IV. Trường hợp tại thời điểm tham dự thầu, chưa xác định được Nhà thầu\r\n               phụ thì phải kê khai các hạng mục công việc dự kiến dành cho Nhà thầu phụ.\r\n               27.2. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các trách nhiệm của nhà\r\n\r\n                                                                                                11\r\n\f                 thầu chính. Nhà thầu chính phải chịu trách nhiệm về khối lượng, chất lượng, tiến\r\n                 độ và các trách nhiệm khác đối với phần công việc do nhà thầu phụ thực hiện.\r\n                 Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá\r\n                 E-HSDT của nhà thầu chính, trừ trường hợp quy định tại Mục 27.5 E-CDNT. Bản\r\n                 thân nhà thầu chính phải đáp ứng các tiêu chí năng lực và kinh nghiệm (không xét\r\n                 đến năng lực và kinh nghiệm của nhà thầu phụ). Trường hợp trong E-HSDT, nếu\r\n                 nhà thầu chính không đề xuất sử dụng nhà thầu phụ cho một công việc cụ thể hoặc\r\n                 không dự kiến các công việc sẽ sử dụng nhà thầu phụ thì được hiểu là nhà thầu\r\n                 chính có trách nhiệm thực hiện toàn bộ các công việc thuộc gói thầu.\r\n                 27.3. Nhà thầu chính chỉ được sử dụng nhà thầu phụ thực hiện các công việc với tổng\r\n                 giá trị dành cho nhà thầu phụ không vượt quá tỷ lệ phần trăm (%) trên giá dự thầu của\r\n                 nhà thầu theo quy định tại E-BDL.\r\n                 27.4. Nhà thầu chính không được sử dụng nhà thầu phụ cho công việc khác ngoài\r\n                 công việc đã kê khai sử dụng nhà thầu phụ nêu trong E-HSDT; việc thay thế, bổ sung\r\n                 nhà thầu phụ ngoài danh sách các nhà thầu phụ đã nêu trong E-HSDT chỉ được thực\r\n                 hiện khi có lý do xác đáng, hợp lý và được Chủ đầu tư chấp thuận; trường hợp sử\r\n                 dụng nhà thầu phụ cho công việc khác ngoài công việc đã kê khai sử dụng nhà thầu\r\n                 phụ có giá trị từ 10% trở lên (sau khi trừ phần công việc thuộc trách nhiệm của nhà\r\n                 thầu phụ) tính trên giá hợp đồng đã ký kết thì được coi là hành vi “chuyển nhượng\r\n                 thầu”.\r\n                 27.5. Chủ đầu tư có thể cho phép nhà thầu chính sử dụng nhà thầu phụ đặc biệt theo\r\n                 quy định tại E-BDL. Trong trường hợp này, nhà thầu chính phải kê khai danh sách\r\n                 nhà thầu phụ đặc biệt theo Mẫu số 09B Chương IV và kê khai về năng lực, kinh\r\n                 nghiệm của nhà thầu phụ đặc biệt. Bên mời thầu sẽ đánh giá năng lực, kinh nghiệm\r\n                 của nhà thầu phụ đặc biệt theo tiêu chuẩn đánh giá quy định tại Khoản 2.3 Mục 2\r\n                 Chương III. Trường hợp nhà thầu phụ đặc biệt không đáp ứng yêu cầu của E-HSMT\r\n                 và nhà thầu chính có năng lực, kinh nghiệm không đáp ứng yêu cầu thực hiện phần\r\n                 công việc đã dành cho nhà thầu phụ đặc biệt thì E-HSDT của nhà thầu được đánh giá\r\n                 là không đáp ứng yêu cầu của E-HSMT.\r\n28. Hiệu chỉnh   28.1. Hiệu chỉnh sai lệch thừa:\r\nsai lệch         Giá dự thầu của nhà thầu được coi là đã bao gồm toàn bộ các chi phí cần thiết để\r\n                 thực hiện gói thầu theo đúng thiết kế và yêu cầu kỹ thuật nêu trong E-HSMT và\r\n                 không tiến hành hiệu chỉnh trong trường hợp phạm vi công việc mà nhà thầu đề\r\n                 xuất trong E-HSDT khác so với yêu cầu nêu tại Bảng kê hạng mục công việc tại\r\n                 Mẫu số 01A Chương IV, trừ trường hợp công việc được nhà thầu đề xuất khác đó\r\n                 ngoài phạm vi yêu cầu trong E-HSMT (ngoài khối lượng để hoàn thành theo thiết\r\n                 kế); trong trường hợp này, phần công việc ngoài phạm vi yêu cầu trong E-HSMT\r\n                 sẽ được coi là chào thừa và giá trị của các hạng mục chào thừa sẽ bị trừ đi.\r\n                 28.2. Trường hợp nhà thầu có giảm giá, việc giảm giá được tính theo tỷ lệ phần\r\n                 trăm trên giá dự thầu sau khi đã hiệu chỉnh sai lệch thừa.\r\n                 28.3. Sau hiệu chỉnh sai lệch thừa theo quy định tại Mục 28.1 E-CDNT, bên mời\r\n                 thầu phải thông báo trên Hệ thống cho nhà thầu biết về việc hiệu chỉnh sai lệch\r\n                 thừa đối với E-HSDT của nhà thầu. Trong vòng 03 ngày làm việc, kể từ ngày nhận\r\n                 được thông báo của bên mời thầu, nhà thầu phải có ý kiến phản hồi cho bên mời\r\n                 thầu về việc chấp thuận kết quả hiệu chỉnh sai lệch thừa theo thông báo của bên\r\n                 mời thầu. Trường hợp nhà thầu không chấp thuận với kết quả hiệu chỉnh sai lệch\r\n                 thừa theo thông báo của bên mời thầu thì E-HSDT của nhà thầu đó sẽ bị loại.\r\n29. Ưu đãi       29.1. Nguyên tắc ưu đãi:\r\ntrong     lựa    a) Trường hợp sau khi tính ưu đãi, nếu các E-HSDT xếp hạng ngang nhau thì ưu\r\nchọn nhà thầu    tiên cho nhà thầu có đề xuất chi phí trong nước cao hơn hoặc sử dụng nhiều lao\r\n                 động địa phương hơn (tính trên tổng giá trị tiền lương, tiền công chi trả nêu trong\r\n                 E-HSDT);\r\n                 b) Trường hợp nhà thầu tham dự thầu thuộc đối tượng được hưởng nhiều hơn một\r\n                 loại ưu đãi thì khi tính ưu đãi chỉ được hưởng một loại ưu đãi cao nhất theo quy định\r\n\r\n                                                                                                    12\r\n\f               của E-HSMT;\r\n               c) Trường hợp sau khi tính ưu đãi, nếu các E-HSDT xếp hạng ngang nhau thì ưu\r\n               tiên xếp hạng cao hơn cho nhà thầu ở địa phương nơi triển khai gói thầu.\r\n               29.2. Đối tượng và cách tính ưu đãi:\r\n               a) Đối tượng được hưởng ưu đãi là nhà thầu có tổng số lao động là nữ giới hoặc\r\n               thương binh, người khuyết tật chiếm tỷ lệ từ 25% trở lên và có thời gian sử dụng lao\r\n               động tối thiểu bằng thời gian thực hiện gói thầu;\r\n               b) Cách tính ưu đãi: nhà thầu thuộc đối tượng được hưởng ưu đãi được xếp hạng\r\n               cao hơn E-HSDT của nhà thầu không thuộc đối tượng được hưởng ưu đãi trong\r\n               trường hợp E-HSDT của các nhà thầu được đánh giá ngang nhau. Trường hợp sau\r\n               khi ưu đãi nếu các E-HSDT xếp hạng ngang nhau thì ưu tiên xếp hạng cao hơn\r\n               cho nhà thầu ở địa phương nơi triển khai gói thầu.\r\n               29.3. Trường hợp thuộc đối tượng ưu đãi nêu tại Mục 29.2 E-CDNT, nhà thầu phải\r\n               đính kèm tài liệu chứng minh trong E-HSDT.\r\n30. Đánh giá   30.1. Bên mời thầu áp dụng phương pháp đánh giá theo quy định tại E-BDL để\r\nE-HSDT         đánh giá E-HSDT.\r\n               30.2. Quy trình đánh giá E-HSDT như sau:\r\n               a) Bước 1: Đánh giá tính hợp lệ theo quy định tại Mục 1 Chương III;\r\n               - Hệ thống tự động đánh giá các nội dung: tư cách hợp lệ trên cơ sở cam kết của\r\n               nhà thầu trong E-HSDT. Trường hợp tổ chuyên gia phát hiện nhà thầu cam kết\r\n               không trung thực dẫn đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu sẽ bị\r\n               coi là có hành vi gian lận trong đấu thầu.\r\n               - Tổ chuyên gia đánh giá tính hợp lệ của bảo đảm dự thầu, thỏa thuận liên danh\r\n               (đối với trường hợp liên danh). Trường hợp có sự sai khác giữa thông tin về bảo\r\n               đảm dự thầu mà nhà thầu kê khai trên Hệ thống và thông tin trong file scan thư\r\n               bảo lãnh dự thầu thì căn cứ vào thông tin trong file scan thư bảo lãnh dự thầu để\r\n               đánh giá.\r\n               - Nhà thầu được đánh giá là đạt ở tất cả nội dung về tính hợp lệ thì được chuyển\r\n               sang đánh giá về năng lực, kinh nghiệm.\r\n               b) Bước 2: Đánh giá về năng lực và kinh nghiệm theo quy định tại Mục 2 Chương\r\n               III;\r\n               - Hệ thống tự động đánh giá các nội dung: lịch sử không hoàn thành hợp đồng,\r\n               thực hiện nghĩa vụ thuế, kết quả hoạt động tài chính, doanh thu bình quân hằng\r\n               năm trên cơ sở thông tin kê khai, trích xuất trong E-HSDT. Đối với các nội dung\r\n               Hệ thống tự động đánh giá, nhà thầu không phải đính kèm các tài liệu để chứng\r\n               minh khi nộp E-HSDT.\r\n               - Đối với yêu cầu về nguồn lực tài chính: tổ chuyên gia đánh giá trên cơ sở thông\r\n               tin mà nhà thầu kê khai; trường hợp nhà thầu sử dụng cam kết tín dụng để chứng\r\n               minh nguồn lực tài chính, tổ chuyên gia căn cứ vào tài liệu đính kèm để đánh giá.\r\n               Cam kết cung cấp tín dụng bổ sung sau thời điểm đóng thầu sẽ không được xem\r\n               xét, đánh giá.\r\n               - Đối với nội dung đánh giá về hợp đồng tương tự, tổ chuyên gia căn cứ vào thông\r\n               tin nhà thầu kê khai trên webform và tài liệu đính kèm để đánh giá. Trường hợp\r\n               có sự không thống nhất giữa thông tin kê khai trên webform và file tài liệu chứng\r\n               minh thì bên mời thầu yêu cầu nhà thầu làm rõ E-HSDT.\r\n               Trường hợp các thông tin kê khai và các tài liệu đính kèm trong E-HSDT không\r\n               đáp ứng yêu cầu của E-HSMT, bên mời thầu yêu cầu nhà thầu làm rõ, bổ sung hợp\r\n               đồng khác (được cập nhật từ hồ sơ năng lực của nhà thầu trên Hệ thống) để đáp\r\n               ứng yêu cầu của E-HSMT trong một khoảng thời gian phù hợp nhưng không ít\r\n               hơn 03 ngày làm việc. Trường hợp nhà thầu không có hợp đồng đáp ứng yêu cầu\r\n               của E-HSMT thì nhà thầu bị loại.\r\n               - Đối với các nội dung về nhân sự chủ chốt, thiết bị thi công chủ yếu, tổ chuyên\r\n               gia đánh giá trên cơ sở thông tin kê khai của nhà thầu. Trường hợp nhân sự chủ\r\n               chốt, thiết bị thi công chủ yếu mà nhà thầu kê khai trong E-HSDT không đáp ứng\r\n                                                                                                 13\r\n\f                yêu cầu của E-HSMT, bên mời thầu cho phép nhà thầu làm rõ, thay đổi, bổ sung\r\n                nhân sự chủ chốt, thiết bị thi công chủ yếu để đáp ứng yêu cầu của E-HSMT trong\r\n                một khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp\r\n                nhà thầu không có nhân sự, thiết bị thay thế đáp ứng yêu cầu của E-HSMT thì nhà\r\n                thầu bị loại.\r\n                - Nhà thầu được đánh giá là đạt ở các nội dung về năng lực, kinh nghiệm thì được\r\n                chuyển sang đánh giá về kỹ thuật.\r\n                c) Bước 3: Đánh giá về kỹ thuật theo quy định tại Mục 3 Chương III. Nhà thầu\r\n                được đánh giá là đạt về kỹ thuật thì được chuyển sang đánh giá về tài chính;\r\n                d) Bước 4: Đánh giá về tài chính theo quy định tại Mục 4 Chương III;\r\n                đ) Bước 5: Sau khi đánh giá về tài chính, Bên mời thầu lập danh sách xếp hạng\r\n                nhà thầu trình Chủ đầu tư phê duyệt. Việc xếp hạng nhà thầu thực hiện theo quy\r\n                định tại E-BDL. Nhà thầu xếp hạng thứ nhất được mời vào thương thảo hợp đồng.\r\n                Trường hợp có một nhà thầu vượt qua bước đánh giá về tài chính thì không cần phải\r\n                phê duyệt danh sách xếp hạng nhà thầu.\r\n                30.3. Trong mọi trường hợp, nếu nhà thầu kê khai nhân sự, thiết bị không trung\r\n                thực thì nhà thầu không được thay thế nhân sự, thiết bị khác, E-HSDT của nhà\r\n                thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại Khoản 4 Điều 89\r\n                Luật Đấu thầu và bị xử lý theo quy định tại khoản 1 Điều 122 Nghị định số\r\n                63/2014/NĐ-CP và quy định khác của pháp luật có liên quan.\r\n31. Đối chiếu   31.1. Nhà thầu được mời vào thương thảo hợp đồng phải nộp một bộ tài liệu chứng\r\ntài liệu và     minh tính hợp lệ, năng lực và kinh nghiệm cho bên mời thầu để đối chiếu với thông\r\nthương thảo     tin nhà thầu kê khai trong E-HSDT, bao gồm:\r\nhợp đồng        a) Bản gốc bảo đảm dự thầu hoặc tiền mặt trong trường hợp giá trị bảo đảm dự\r\n                thầu theo quy định tại Mục 18.1 E-CDNT dưới 10 triệu đồng;\r\n                b) Đối với nhà thầu tự cập nhật số liệu về thuế trên Hệ thống từ năm 2021 trở đi\r\n                (không phải do Hệ thống tự trích xuất), tài liệu chứng minh thực hiện nghĩa vụ\r\n                thuế của năm gần nhất phù hợp với số liệu về thuế của nhà thầu trên Hệ thống thuế\r\n                điện tử. Trường hợp số liệu của nhà thầu do Hệ thống trích xuất từ Hệ thống thuế\r\n                điện tử thì không yêu cầu nhà thầu xuất trình tài liệu để chứng minh;\r\n                c) Đối với nhà thầu tự cập nhật số liệu tài chính trên Hệ thống từ năm 2021 trở đi\r\n                (không phải do Hệ thống tự trích xuất), tài liệu chứng minh tình hình tài chính theo\r\n                quy định tại Mẫu số 08A Chương IV phù hợp với số liệu tài chính trên Hệ thống\r\n                thuế điện tử. Trường hợp số liệu của nhà thầu do Hệ thống trích xuất từ Hệ thống\r\n                thuế điện tử thì không yêu cầu nhà thầu xuất trình tài liệu để chứng minh.\r\n                d) Các tài liệu chứng minh về hợp đồng tương tự mà nhà thầu kê khai, đính kèm\r\n                trong E-HSDT (hợp đồng, biên bản nghiệm thu, thanh lý, thông tin về hóa đơn\r\n                theo quy định của pháp luật…);\r\n                đ) Tài liệu chứng minh nguồn lực tài chính theo quy định tại Mẫu số 08B, Mẫu số\r\n                08C Chương IV;\r\n                e) Tài liệu chứng minh khả năng huy động nhân sự, thiết bị, bằng cấp, chứng chỉ\r\n                của nhân sự mà nhà thầu kê khai trong E-HSDT;\r\n                g) Tài liệu khác (nếu có).\r\n                31.2. Nhà thầu có tài liệu đối chiếu phù hợp sẽ được tiếp tục thương thảo hợp đồng.\r\n                Đối với số liệu về thuế, doanh thu từ năm 2021 trở đi do nhà thầu tự cập nhật\r\n                không phù hợp với số liệu trên Hệ thống thuế điện tử dẫn đến làm sai lệch kết quả\r\n                lựa chọn nhà thầu thì nhà thầu bị loại và bị coi là có hành vi gian lận quy định tại\r\n                điểm c Mục 4.4 E-CDNT.\r\n                31.3. Việc thương thảo hợp đồng phải dựa trên các cơ sở sau đây:\r\n                a) Báo cáo đánh giá E-HSDT;\r\n                b) E-HSDT và các tài liệu làm rõ E-HSDT (nếu có) của nhà thầu;\r\n                c) E-HSMT và các tài liệu làm rõ, sửa đổi E-HSMT (nếu có).\r\n                31.4. Nguyên tắc thương thảo hợp đồng:\r\n                a) Thương thảo về những nội dung chưa đủ chi tiết, chưa rõ hoặc chưa phù hợp, thống\r\n                                                                                                  14\r\n\f                nhất giữa E-HSMT và E-HSDT, giữa các nội dung khác nhau trong E-HSDT có thể\r\n                dẫn đến các phát sinh, tranh chấp hoặc ảnh hưởng đến trách nhiệm của các bên trong\r\n                quá trình thực hiện hợp đồng;\r\n                b) Không thương thảo đối với các nội dung nhà thầu chào đúng theo yêu cầu của E-\r\n                HSMT.\r\n                31.5. Nội dung thương thảo hợp đồng:\r\n                a) Thương thảo về nhân sự:\r\n                Trong quá trình thương thảo, nhà thầu không được thay đổi nhân sự chủ chốt (nhân\r\n                sự đã đề xuất trong E-HSDT hoặc nhân sự đã được thay thế trước khi thương thảo\r\n                hợp đồng), trừ trường hợp do thời gian đánh giá E-HSDT kéo dài hơn so với quy\r\n                định hoặc vì lý do bất khả kháng mà các vị trí nhân sự chủ chốt do nhà thầu đã đề\r\n                xuất không thể tham gia thực hiện hợp đồng. Trong trường hợp đó, nhà thầu được\r\n                quyền thay đổi nhân sự khác nhưng phải bảo đảm nhân sự dự kiến thay thế có trình\r\n                độ, kinh nghiệm, năng lực tương đương hoặc cao hơn với nhân sự đã đề xuất và\r\n                nhà thầu không được thay đổi giá dự thầu;\r\n                b) Thương thảo về các vấn đề phát sinh trong quá trình lựa chọn nhà thầu (nếu có)\r\n                nhằm mục tiêu hoàn thiện các nội dung chi tiết của gói thầu;\r\n                c) Thương thảo về các sai sót không nghiêm trọng quy định tại Mục 26 E-CDNT;\r\n                d) Thương thảo về các nội dung cần thiết khác.\r\n                31.6. Trong quá trình thương thảo hợp đồng, các bên tham gia thương thảo tiến\r\n                hành hoàn thiện dự thảo văn bản hợp đồng; E-ĐKCT của hợp đồng, phụ lục hợp\r\n                đồng.\r\n                31.7. Trường hợp thương thảo không thành công, Bên mời thầu báo cáo Chủ đầu\r\n                tư xem xét, quyết định mời nhà thầu xếp hạng tiếp theo vào thương thảo; trường\r\n                hợp thương thảo với các nhà thầu xếp hạng tiếp theo không thành công thì Bên\r\n                mời thầu báo cáo Chủ đầu tư xem xét, quyết định hủy thầu theo quy định tại điểm\r\n                a Mục 33.1 E-CDNT.\r\n                31.8. Trường hợp vì lý do khách quan, bất khả kháng dẫn đến nhà thầu không thể\r\n                thương thảo hợp đồng trực tiếp với bên mời thầu, bên mời thầu có thể xem xét,\r\n                thương thảo trực tuyến.\r\n32. Điều kiện   Nhà thầu được xem xét, đề nghị trúng thầu khi đáp ứng đủ các điều kiện sau đây:\r\nxét     duyệt   32.1. Có E-HSDT hợp lệ theo quy định tại Mục 1 Chương III;\r\ntrúng thầu      32.2. Có năng lực và kinh nghiệm đáp ứng yêu cầu theo quy định tại Mục 2\r\n                Chương III;\r\n                32.3. Có đề xuất về kỹ thuật đáp ứng yêu cầu theo quy định tại Mục 3 Chương III;\r\n                32.4. Đáp ứng điều kiện theo quy định tại E-BDL;\r\n                32.5. Có giá đề nghị trúng thầu (đã bao gồm thuế, phí, lệ phí (nếu có)) không vượt\r\n                giá gói thầu được phê duyệt. Trường hợp dự toán của gói thầu được phê duyệt thấp\r\n                hơn hoặc cao hơn giá gói thầu được phê duyệt thì dự toán này sẽ thay thế giá gói\r\n                thầu để làm cơ sở xét duyệt trúng thầu.\r\n33. Hủy thầu    33.1. Bên mời thầu sẽ thông báo hủy thầu trong trường hợp sau đây:\r\n                a) Không có nhà thầu tham dự hoặc tất cả E-HSDT không đáp ứng được các yêu\r\n                cầu nêu trong E-HSMT;\r\n                b) Thay đổi mục tiêu, phạm vi đầu tư đã ghi trong E-HSMT;\r\n                c) E-HSMT không tuân thủ quy định của pháp luật về đấu thầu hoặc quy định khác\r\n                của pháp luật có liên quan dẫn đến nhà thầu được lựa chọn không đáp ứng yêu cầu\r\n                để thực hiện gói thầu, dự án;\r\n                d) Có bằng chứng về việc đưa, nhận, môi giới hối lộ, thông thầu, gian lận, lợi dụng\r\n                chức vụ, quyền hạn để can thiệp trái pháp luật vào hoạt động đấu thầu dẫn đến làm\r\n                sai lệch kết quả lựa chọn nhà thầu.\r\n                33.2. Tổ chức, cá nhân vi phạm quy định pháp luật về đấu thầu dẫn đến hủy thầu\r\n                (theo quy định tại điểm c và điểm d Mục 33.1 E-CDNT) phải đền bù chi phí cho\r\n                các bên liên quan và bị xử lý theo quy định của pháp luật.\r\n\r\n                                                                                                 15\r\n\f                33.3. Trường hợp hủy thầu theo quy định tại Mục 33.1 E-CDNT, trong thời hạn\r\n                05 ngày làm việc Bên mời thầu phải hoàn trả hoặc giải toả bảo đảm dự thầu cho\r\n                nhà thầu đã nộp bản gốc bảo đảm dự thầu, trừ trường hợp nhà thầu vi phạm quy\r\n                định tại điểm d Mục 33.1 E-CDNT.\r\n34. Thông       34.1. Bên mời thầu đăng tải thông báo kết quả lựa chọn nhà thầu trên Hệ thống kèm\r\nbáo kết quả     theo báo cáo đánh giá E-HSDT trong 07 ngày làm việc, kể từ ngày Chủ đầu tư phê\r\nlựa chọn nhà    duyệt kết quả lựa chọn nhà thầu. Nội dung thông báo kết quả lựa chọn nhà thầu như\r\nthầu            sau:\r\n                a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Giá gói thầu hoặc dự toán được duyệt (nếu có);\r\n                - Tên Bên mời thầu;\r\n                - Hình thức lựa chọn nhà thầu;\r\n                - Loại hợp đồng;\r\n                - Thời gian thực hiện hợp đồng;\r\n                b) Thông tin về nhà thầu trúng thầu:\r\n                - Mã số doanh nghiệp hoặc số Đăng ký doanh nghiệp của nhà thầu;\r\n                - Tên nhà thầu;\r\n                - Giá dự thầu;\r\n                - Giá dự thầu sau khi hiệu chỉnh sai lệch thừa (nếu có), giảm giá (nếu có);\r\n                - Điểm kỹ thuật (nếu có);\r\n                - Giá đánh giá (nếu có);\r\n                - Giá trúng thầu;\r\n                - Thời gian thực hiện hợp đồng.\r\n                c) Danh sách nhà thầu không được lựa chọn và tóm tắt về lý do không được lựa\r\n                chọn của từng nhà thầu.\r\n                34.2. Trường hợp hủy thầu theo quy định tại điểm a Mục 33.1 E-CDNT, trong\r\n                thông báo kết quả lựa chọn nhà thầu và trên Hệ thống phải nêu rõ lý do hủy thầu.\r\n35.   Thông     Đồng thời với thông báo kết quả lựa chọn nhà thầu, Bên mời thầu gửi thông báo\r\nbáo    chấp     chấp thuận E-HSDT và trao hợp đồng thông qua Hệ thống, bao gồm cả yêu cầu về\r\nthuận    E-     biện pháp bảo đảm thực hiện hợp đồng, thời gian hoàn thiện, ký kết hợp đồng theo\r\nHSDT     và     quy định tại Mẫu số 12 Chương VIII cho nhà thầu trúng thầu. Thông báo chấp\r\ntrao    hợp     thuận E-HSDT và thông báo trao hợp đồng là một phần của hồ sơ hợp đồng.\r\nđồng            Trường hợp nhà thầu trúng thầu không hoàn thiện, ký kết hợp đồng hoặc không\r\n                nộp bảo đảm thực hiện hợp đồng theo thời hạn nêu trong thông báo chấp thuận E-\r\n                HSDT và trao hợp đồng thì nhà thầu sẽ bị loại và không được hoàn trả giá trị bảo\r\n                đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT. Thời hạn nêu trong\r\n                thông báo chấp thuận E-HSDT được tính kể từ ngày bên mời thầu gửi thông báo\r\n                chấp thuận này cho nhà thầu trúng thầu trên Hệ thống.\r\n36. Điều kiện   36.1. Tại thời điểm ký kết hợp đồng, E-HSDT của nhà thầu được lựa chọn còn\r\nký kết hợp      hiệu lực.\r\nđồng            36.2. Tại thời điểm ký kết hợp đồng, nhà thầu được lựa chọn phải bảo đảm đáp\r\n                ứng yêu cầu về năng lực kỹ thuật, tài chính để thực hiện gói thầu. Trường hợp thực\r\n                tế nhà thầu không còn đáp ứng cơ bản yêu cầu về năng lực, kinh nghiệm theo quy\r\n                định nêu trong E-HSMT thì Chủ đầu tư sẽ từ chối ký kết hợp đồng với nhà thầu.\r\n                Chủ đầu tư sẽ hủy quyết định phê duyệt kết quả lựa chọn nhà thầu, thông báo chấp\r\n                thuận E-HSDT và trao hợp đồng trước đó và mời nhà thầu xếp hạng tiếp theo vào\r\n                thương thảo hợp đồng.\r\n                36.3. Chủ đầu tư phải bảo đảm các điều kiện về vốn tạm ứng, vốn thanh toán và\r\n                các điều kiện cần thiết khác để triển khai thực hiện gói thầu theo đúng tiến độ.\r\n37. Bảo đảm     37.1. Trước khi ký kết hợp đồng hoặc trước thời điểm hợp đồng có hiệu lực, nhà\r\nthực    hiện    thầu trúng thầu phải nộp thư bảo lãnh của tổ chức tín dụng, chi nhánh ngân hàng\r\n                                                                                                16\r\n\fhợp đồng         nước ngoài được thành lập theo pháp luật Việt Nam theo quy định tại Mục 5.1 E-\r\n                 ĐKCT Chương VII. Thư bảo lãnh thực hiện hợp đồng phải sử dụng Mẫu số 14\r\n                 Chương VIII hoặc một mẫu khác được Chủ đầu tư chấp thuận.\r\n                 37.2. Nhà thầu không được hoàn trả bảo đảm thực hiện hợp đồng trong trường hợp\r\n                 sau đây:\r\n                 a) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\r\n                 b) Vi phạm thỏa thuận trong hợp đồng;\r\n                 c) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối gia hạn hiệu\r\n                 lực của bảo đảm thực hiện hợp đồng.\r\n38. Giải quyết   38.1. Khi thấy quyền và lợi ích hợp pháp của mình bị ảnh hưởng, nhà thầu có\r\nkiến      nghị   quyền gửi đơn kiến nghị về các vấn đề trong quá trình lựa chọn nhà thầu, kết quả\r\ntrong     đấu    lựa chọn nhà thầu đến Chủ đầu tư, Người có thẩm quyền. Việc giải quyết kiến\r\nthầu             nghị trong đấu thầu được thực hiện theo quy định tại Mục 1 Chương XII Luật Đấu\r\n                 thầu và Mục 2 Chương XII Nghị định 63.\r\n                 38.2. Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu gửi kiến nghị trực tiếp trên\r\n                 Hệ thống. Trường hợp kiến nghị lên Người có thẩm quyền, nhà thầu gửi kiến nghị\r\n                 bằng văn bản theo địa chỉ quy định tại E-BDL.\r\n39. Theo dõi,    Khi phát hiện hành vi, nội dung không phù hợp quy định của pháp luật đấu thầu,\r\ngiám sát quá     nhà thầu có trách nhiệm thông báo cho tổ chức, cá nhân thực hiện nhiệm vụ theo\r\ntrình lựa chọn   dõi, giám sát theo quy định tại E-BDL.\r\nnhà thầu\r\n\r\n\r\n\r\n\r\n                                                                                               17\r\n\f                Chương II. BẢNG DỮ LIỆU ĐẤU THẦU\r\nE-CDNT 1.1   Tên Bên mời thầu: Công ty TNHH Thiết kế Xây dựng Thương mại Dịch vụ Ngô Trần\r\n\r\n             Tên gói thầu: Gói thầu thứ 4: Thi công xây dựng công trình “Sửa chữa hệ thống điện,\r\n             máy bơm nước phòng cháy chữa cháy khu trạm nước mặt cổng 3; Sửa chữa, bảo trì\r\n             hệ thống Phòng cháy chữa cháy từ trạm nước ngầm đến Khu hành chính của Văn\r\n             phòng Ban và các Trung tâm; Sửa chữa, bảo trì hệ thống trạm bơm nước ngầm phục\r\n             vụ cấp nước sinh hoạt và nước PCCC cho Văn phòng Ban và các Trung tâm; Sửa\r\n             chữa và đấu nối lại máy phát 330KVA sử dụng cho trạm nước ngầm phục vụ PCCC”\r\nE-CDNT 1.2\r\n             Tên dự án: Sửa chữa hệ thống điện, máy bơm nước phòng cháy chữa cháy khu trạm\r\n             nước mặt cổng 3; Sửa chữa, bảo trì hệ thống Phòng cháy chữa cháy từ trạm nước\r\n             ngầm đến Khu hành chính của Văn phòng Ban và các Trung tâm; Sửa chữa, bảo trì\r\n             hệ thống trạm bơm nước ngầm phục vụ cấp nước sinh hoạt và nước PCCC cho Văn\r\n             phòng Ban và các Trung tâm; Sửa chữa và đấu nối lại máy phát 330KVA sử dụng\r\n             cho trạm nước ngầm phục vụ Phòng cháy chữa cháy\r\n\r\n             Nguồn vốn (hoặc phương thức thu xếp vốn): Nguồn ngân sách Thành phố (kinh phí\r\nE-CDNT 3\r\n             không thường xuyên năm 2023)\r\n\r\n             Bảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\r\n             - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:\r\n               + Bên mời thầu: Công ty TNHH Thiết kế Xây dựng Thương mại Dịch vụ Ngô\r\n             Trần; Địa chỉ: Số 71/6 Nguyễn Văn Thương, Phường 25, Quận Bình Thạnh, TP. Hồ\r\n             Chí Minh\r\n                + Chủ đầu tư: Trung tâm Khai thác Hạ tầng; Địa chỉ: Cao ốc 255 Trần Hưng Đạo\r\n             - Phường Cô Giang - Quận 1 - TP Hồ Chí Minh; Điện thoại: 028.38628775\r\n                trừ trường hợp Chủ đầu tư, Bên mời thầu, nhà thầu tham dự thầu thuộc cùng một\r\n             tập đoàn kinh tế nhà nước và sản phẩm thuộc gói thầu là đầu vào của Chủ đầu tư,\r\n             Bên mời thầu, là đầu ra của nhà thầu tham dự thầu, đồng thời là ngành nghề sản\r\n             xuất, kinh doanh chính của tập đoàn.\r\n             - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp với các nhà thầu tư vấn;\r\n             không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với\r\nE-CDNT 5.3   từng bên, cụ thể như sau:\r\n               + Tư vấn lập hồ sơ thiết kế, dự toán: Công ty TNHH Tư vấn Xây dựng S.P.C;\r\n             Địa chỉ: 295 Đ. Lê Đại Hành, Phường 13, Quận 11, Tp. Hồ Chí Minh.\r\n               + Tư vấn thẩm tra hồ sơ thiết kế, dự toán: Công ty TNHH Tư vấn Đầu tư Thiết kế Xây\r\n             dựng APOLLO; Địa chỉ: 43D Tân Sơn Nhì, Phường Tân Sơn Nhì, Quận Tân Phú, Tp.\r\n             Hồ Chí Minh.\r\n               + Tư vấn lập E-HSMT: Công ty TNHH Thiết kế Xây dựng Thương mại Dịch vụ\r\n             Ngô Trần; Địa chỉ: 71/6 Nguyễn Văn Thương, Phường 25, Quận Bình Thạnh, Tp.\r\n             Hồ Chí Minh.\r\n               + Tư vấn thẩm định E-HSMT: Công ty TNHH Thiết kế Xây dựng Diệp Vương;\r\n             Địa chỉ: 41/2G Ấp Chánh 2, xã Tân Xuân, huyện Hóc Môn, TP. Hồ Chí Minh.\r\n               + Tư vấn đánh giá E-HSDT: Công ty TNHH Thiết kế Xây dựng Thương mại\r\n             Dịch vụ Ngô Trần; Địa chỉ: 71/6 Nguyễn Văn Thương, Phường 25, Quận Bình\r\n             Thạnh, Tp. Hồ Chí Minh.\r\n                                                                                               18\r\n\f                + Tư vấn thẩm định kết quả lựa chọn nhà thầu: Công ty TNHH Thiết kế Xây\r\n              dựng Diệp Vương; Địa chỉ: 41/2G Ấp Chánh 2, xã Tân Xuân, huyện Hóc Môn, TP.\r\n              Hồ Chí Minh.\r\n                 Nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp\r\n              quản lý với Chủ đầu tư, bên mời thầu, nhà thầu tư vấn (đã nêu trên).\r\n                  Trường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc nhà thầu tư vấn\r\n              được lựa chọn với tư cách liên danh, tỷ lệ sở hữu vốn của tổ chức, cá nhân khác\r\n              trong liên danh được xác định theo công thức sau:\r\n                                                              n\r\n\r\n                                       Tỷ lệ sở hữu vốn = ∑ Xi x Yi\r\n                                                              i=1\r\n\r\n                 Trong đó:\r\n                 Xi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên liên danh thứ i.\r\n                  Yi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên liên danh thứ i\r\n              trong thỏa thuận liên danh.\r\n                 n: Số thành viên tham gia trong liên danh.\r\n\r\n              Điều kiện về cấp doanh nghiệp: Là doanh nghiệp cấp nhỏ hoặc siêu nhỏ theo quy\r\nE-CDNT 5.6\r\n              định của pháp luật về doanh nghiệp\r\n\r\nE-CDNT 7.6    Tổ chức khảo sát hiện trường: Không\r\n\r\nE-CDNT 7.7    Hội nghị tiền đấu thầu: Không\r\n\r\nE-CDNT 8      Chi phí nộp E-HSDT: 330.000 VND.\r\n\r\n              Nhà thầu phải nộp cùng với E-HSDT các tài liệu sau đây:\r\n              - Tài liệu chứng minh tư cách hợp lệ của nhà thầu:\r\n                  + Nhà thầu phải có một trong các tài liệu sau: Giấy chứng nhận đăng ký kinh\r\n              doanh, Giấy chứng nhận đầu tư, Quyết định thành lập hoặc Giấy đăng ký hoạt động\r\n              hợp pháp được cấp theo quy định của pháp luật.\r\n                  + Nhà thầu phải có Giấy xác nhận đủ điều kiện kinh doanh dịch vụ phòng cháy\r\n              và chữa cháy có đăng ký ngành nghề thi công lắp đặt hệ thống phòng cháy và chữa\r\n              cháy. Trường hợp nhà thầu không đủ kiện kinh doanh dịch vụ thi công lắp đặt hệ\r\n              thống phòng cháy chữa cháy nhà thầu có thể liên danh hoặc nhà thầu phụ do nhà\r\n              thầu chính đề xuất phải đáp ứng yêu cầu về điều kiện năng lực hoạt động thi công\r\n              hệ thống PCCC theo quy định của pháp luật chuyên ngành như sau: Có giấy xác\r\nE-CDNT 10.8\r\n              nhận đủ điều kiện kinh doanh phòng cháy chữa cháy trong đó có danh mục ngành\r\n              nghề Thi công lắp đặt hệ thống phòng cháy chữa cháy.\r\n                  + Tài liệu khác chứng minh năng lực nếu được trúng thầu: Nhà thầu phải xuất\r\n              trình chứng chỉ năng lực hoạt động xây dựng lĩnh vực hoạt động xây dựng thi công\r\n              xây dựng công trình hạ tầng kỹ thuật hạng III trở lên.\r\n              - Tài liệu chứng minh Kinh nghiệm thực hiện hợp đồng xây lắp tương tự:\r\n                  + Hợp đồng thi công xây dựng\r\n                  + Biên bản nghiệm thu hoàn thành hạng mục công trình hoặc hoàn thành công\r\n              trình đưa vào sử dụng\r\n                  + Hóa đơn giá trị gia tăng\r\n                  + Tài liệu thể hiện quy mô và tính chất công trình\r\n\r\n\r\n                                                                                                19\r\n\fE-CDNT 12.1   Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.\r\n\r\nE-CDNT 17.1   Thời hạn hiệu lực của E-HSDT là: ≥ 90 ngày kể từ ngày có thời điểm đóng thầu.\r\n\r\n              Nội dung bảo đảm dự thầu:\r\nE-CDNT 18.2\r\n              - Giá trị bảo đảm dự thầu: 45.000.000 VND.\r\n              - Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 120 ngày, kể từ thời điểm đóng thầu.\r\n\r\n              Sử dụng nhà thầu phụ: Được sử dụng.\r\nE-CDNT 27.3\r\n              Giá trị tối đa dành cho nhà thầu phụ: 20% giá dự thầu của nhà thầu.\r\n\r\nE-CDNT 27.5   Sử dụng nhà thầu phụ đặc biệt: Không được phép.\r\n\r\n              Phương pháp đánh giá E-HSDT là:\r\n              - Đánh giá về năng lực kinh nghiệm: Đạt/Không đạt\r\nE-CDNT 30.1\r\n              - Đánh giá về kỹ thuật: Đạt/Không đạt\r\n              - Đánh giá về giá: Phương pháp giá thấp nhất\r\n\r\nE-CDNT        Xếp hạng nhà thầu: Nhà thầu có giá dự thầu sau hiệu chỉnh sai lệch thừa (nếu có), trừ\r\n30.2(đ)       đi giá trị giảm giá (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n\r\n              Điều kiện xét duyệt trúng thầu: Nhà thầu có giá dự thầu sau hiệu chỉnh sai lệch thừa\r\nE-CDNT 32.4\r\n              (nếu có), trừ đi giá trị giảm giá (nếu có) thấp nhất.\r\n\r\n                 - Địa chỉ của Người có thẩm quyền: Ban Quản lý Khu Nông nghiệp Công nghệ\r\n              cao Tp. Hồ chí Minh; địa chỉ: Số 214, 214A Đường D5, Phường 25, Quận Bình\r\n              Thạnh, TP.Hồ Chí Minh.\r\nE-CDNT 38.2\r\n                  - Địa chỉ của bộ phận thường trực giúp việc Hội đồng tư vấn: Trung tâm Tư vấn\r\n              đấu thầu và hỗ trợ đầu tư - Sở Kế hoạch và Đầu tư thành phố Hồ Chí Minh; Địa\r\n              chỉ: 32 Lê Thánh Tôn, Quận 1, Tp. Hồ Chí Minh.\r\n\r\n                  Địa chỉ của tổ chức, cá nhân thực hiện nhiệm vụ theo dõi, giám sát: Trung tâm\r\nE-CDNT 39     Khai thác Hạ tầng; Địa chỉ: Cao ốc 255 Trần Hưng Đạo - Phường Cô Giang - Quận\r\n              1 - TP Hồ Chí Minh; Điện thoại: 02838628775\r\n\r\n\r\n\r\n\r\n                                                                                                 20\r\n\f               Chương III. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT\r\nMục 1. Đánh giá tính hợp lệ của E-HSDT\r\n E-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội dung sau đây:\r\n  1. Có bảo đảm dự thầu không vi phạm một trong các trường hợp quy định tại Mục 18.2 E-CDNT.\r\nThư bảo lãnh phải được đại diện hợp pháp của tổ chức tín dụng hoặc chi nhánh ngân hàng nước\r\nngoài được thành lập theo pháp luật Việt Nam ký tên, đóng dấu (nếu có) với giá trị bảo lãnh, thời\r\nhạn có hiệu lực và đơn vị thụ hưởng theo yêu cầu của E-HSMT. Thư bảo lãnh không được ký trước\r\nkhi Bên mời thầu phát hành E-HSMT; không được kèm theo các điều kiện gây bất lợi cho Chủ đầu\r\ntư, Bên mời thầu (trong đó bao gồm việc không đáp ứng đủ các cam kết theo quy định tại Mẫu số 04A,\r\nMẫu số 04B Chương IV). Trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu\r\nkê khai trên Hệ thống và thông tin trong file quét (scan) thư bảo lãnh đính kèm thì căn cứ vào thông\r\ntin trong file quét (scan) thư bảo lãnh dự thầu để đánh giá.\r\n  2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội dung công việc cụ thể và\r\nước tính giá trị tương ứng mà từng thành viên trong liên danh sẽ thực hiện theo Mẫu số 03 Chương IV.\r\nViệc phân chia công việc trong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thầu quy định\r\ntại Mẫu số 11 Chương IV; không được phân chia các công việc không thuộc các hạng mục này.\r\n 3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT.\r\n Nhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\nMục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n 2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n  Tiêu chuẩn đánh giá năng lực và kinh nghiệm thực hiện theo Bảng số 01 Chương này và được số\r\nhóa dưới dạng webform trên Hệ thống, nhà thầu được đánh giá là đạt về năng lực và kinh nghiệm khi\r\nđáp ứng tất cả các tiêu chuẩn đánh giá. Năng lực và kinh nghiệm của nhà thầu phụ (trừ nhà thầu phụ\r\nđặc biệt) sẽ không được xem xét khi đánh giá E-HSDT của nhà thầu chính. Bản thân nhà thầu chính\r\nphải đáp ứng các tiêu chí đánh giá về năng lực và kinh nghiệm.\r\n  Trường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận thanh toán của Chủ đầu tư đối\r\nvới những hợp đồng xây lắp đã thực hiện hoặc tờ khai nộp thuế hoặc các tài liệu liên quan chứng minh\r\nnăng lực, kinh nghiệm của nhà thầu không phải VND thì khi lập E-HSDT, nhà thầu phải quy đổi về\r\nVND để làm cơ sở đánh giá E-HSDT. Việc quy đổi được áp dụng tỷ giá quy đổi của ngân hàng TMCP\r\nNgoại thương Việt Nam tại ngày ký hợp đồng tương tự đó.\r\n  Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) có huy động công ty con\r\nthực hiện một phần công việc của gói thầu thì nhà thầu phải kê khai cụ thể phần công việc dành cho\r\ncác công ty con theo Mẫu số 09C Chương IV. Việc đánh giá kinh nghiệm thực hiện hợp đồng tương\r\ntự căn cứ vào giá trị, khối lượng công việc do công ty mẹ, công ty con đảm nhiệm trong gói thầu.\r\n\r\n\r\n\r\n\r\n                                                                                                  21\r\n\f                                                                                                                    Bảng số 01 (Webform trên Hệ thống)\r\n                           BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n                           Các tiêu chí năng lực và kinh nghiệm                                         Các yêu cầu cần tuân thủ\r\n                                                                                                                    Nhà thầu liên danh      Tài liệu cần\r\n                                                                                               Nhà thầu độc       Tổng các    Từng thành        nộp\r\nTT          Mô tả                                       Yêu cầu\r\n                                                                                                    lập          thành viên    viên liên\r\n                                                                                                                  liên danh      danh\r\n      Lịch sử không hoàn                                                                                                       Phải thỏa\r\n                            Từ ngày 01 tháng 01 năm 2019 (1) đến thời điểm đóng thầu, nhà Phải thỏa mãn          Không áp\r\n1     thành hợp đồng do                                                                                                       mãn yêu cầu    Mẫu số 7\r\n                            thầu không có hợp đồng không hoàn thành do lỗi của nhà thầu(2). yêu cầu này           dụng\r\n      lỗi của nhà thầu                                                                                                            này\r\n2     Thực hiện nghĩa vụ    Đã thực hiện nghĩa vụ thuế(3) của năm tài chính gần nhất so với thời Phải thỏa mãn   Không áp      Phải thỏa       Cam kết\r\n      thuế                  điểm đóng thầu.                                                       yêu cầu này     dụng        mãn yêu cầu   trong đơn dự\r\n                                                                                                                                  này           thầu\r\n3     Năng lực tài chính\r\n3.1   Kết quả hoạt động Giá trị tài sản ròng của nhà thầu trong năm tài chính gần nhất so Phải thỏa mãn          Không áp      Phải thỏa    Mẫu số 8A\r\n      tài chính         với thời điểm đóng thầu phải dương.                                yêu cầu này            dụng        mãn yêu cầu\r\n                        (Giá trị tài sản ròng = Tổng tài sản - Tổng nợ)                                                          này\r\n3.2   Doanh thu bình Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của Phải thỏa mãn                     Phải thỏa     Không áp     Mẫu số 8A\r\n      quân hằng năm 03(4) năm tài chính gần nhất so với thời điểm đóng thầu của nhà yêu cầu này                  mãn yêu        dụng\r\n      (không bao gồm thầu có giá trị tối thiểu là 4.201.367.000 (5)VNĐ.                                           cầu này\r\n      thuế VAT)\r\n3.3   Yêu cầu về nguồn Nhà thầu phải chứng minh có khả năng tiếp cận hoặc có sẵn các tài Phải thỏa mãn           Phải thỏa     Không áp     Mẫu số 08B,\r\n      lực tài chính cho sản có khả năng thanh khoản cao(6), hạn mức tín dụng khả dụng yêu cầu này                mãn yêu        dụng           08C\r\n      gói thầu          (hạn mức tín dụng còn được sử dụng) hoặc các nguồn tài chính khác                         cầu này\r\n                        (không bao gồm các khoản tạm ứng thanh toán theo hợp đồng) để\r\n                        đáp ứng yêu về cầu nguồn lực tài chính thực hiện gói thầu với giá\r\n                        trị là 924.301.000 (7)VNĐ.\r\n                        Đối với trường hợp nhà thầu sử dụng cam kết cung cấp tín dụng\r\n                        của tổ chức tín dụng hoặc chi nhánh ngân hàng nước ngoài được\r\n\r\n                                                                                                                                                     22\r\n\f                             Các tiêu chí năng lực và kinh nghiệm                                             Các yêu cầu cần tuân thủ\r\n                                                                                                                          Nhà thầu liên danh          Tài liệu cần\r\n                                                                                                     Nhà thầu độc      Tổng các      Từng thành           nộp\r\nTT             Mô tả                                        Yêu cầu\r\n                                                                                                          lập         thành viên      viên liên\r\n                                                                                                                       liên danh        danh\r\n                          thành lập theo pháp luật Việt Nam thì cam kết cung cấp tín dụng\r\n                          phải đáp ứng các điều kiện:\r\n                          - Giá trị: Tối thiểu 924.301.000 VNĐ.\r\n                          - Thời gian có hiệu lực của cam kết cung cấp tín dụng: Có hiệu lực\r\n                          đến ngày 30 tháng 09 năm 2023\r\n                          - Được đại diện hợp pháp của tổ chức tín dụng hoặc chi nhánh ngân\r\n                          hàng nước ngoài được thành lập theo pháp luật Việt Nam ký tên,\r\n                          đóng dấu.\r\n                          1. Trường hợp gói thầu chỉ bao gồm 01 công trình độc lập: Từ Phải thỏa mãn                   Phải thỏa        Phải thỏa      Mẫu số 5\r\n                          ngày 01 tháng 01 năm 2019(9) đến thời điểm đóng thầu, nhà thầu đã yêu cầu này                mãn yêu        mãn yêu cầu\r\n                          hoàn thành(10) tối thiểu 01 công trình có: loại kết cấu thi công cải                          cầu này      (tương đương\r\n                          tạo/sửa chữa/bảo trì có hạng mục phòng cháy chữa cháy hoặc hạng                                               với phần\r\n       Kinh nghiệm thực mục liên quan đến hệ thống phòng cháy chữa cháy, cấp III (11) trở\r\n                                                                                                                                       công việc\r\n 4     hiện hợp đồng xây lên. trong đó ít nhất một công trình có giá trị là 1.550.000.000\r\n                          (12)VNĐ, với tư cách là nhà thầu chính (độc lập hoặc thành viên liên                                         đảm nhận)\r\n       lắp tương tự(5)\r\n                          danh), nhà thầu quản lý hoặc nhà thầu phụ.\r\n                            Ngoài ra, căn cứ tính chất của gói thầu, có thể quy định điều kiện\r\n                         tương tự về hiện trường nhưng phải bảo đảm không làm hạn chế sự\r\n                         tham dự thầu của nhà thầu.\r\n      Ghi chú:\r\n      (1) Ghi thời gian yêu cầu, thông thường từ 03 đến 05 năm trước năm có thời điểm đóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2017 đến thời điểm đóng thầu.\r\n      (2) Hợp đồng không hoàn thành do lỗi của nhà thầu bao gồm:\r\n      - Hợp đồng bị Chủ đầu tư kết luận nhà thầu không hoàn thành và nhà thầu không phản đối;\r\n      - Hợp đồng bị Chủ đầu tư kết luận nhà thầu không hoàn thành, không được nhà thầu chấp thuận nhưng đã được trọng tài hoặc tòa án kết luận theo hướng\r\nbất lợi cho nhà thầu.\r\n      Các hợp đồng không hoàn thành không bao gồm các hợp đồng mà quyết định của Chủ đầu tư đã bị bác bỏ bằng cơ chế giải quyết tranh chấp. Việc xác định hợp\r\nđồng không hoàn thành phải dựa trên tất cả những thông tin về tranh chấp hoặc kiện tụng được giải quyết theo quy định của cơ chế giải quyết tranh chấp của hợp đồng\r\n                                                                                                                                                                23\r\n\ftương ứng và khi mà nhà thầu đã hết tất cả các cơ hội có thể khiếu nại. Đối với các hợp đồng chậm tiến độ do lỗi của nhà thầu nhưng vẫn hoàn thành hợp đồng thì không\r\nđược coi là hợp đồng không hoàn thành.\r\n        (3) Nhà thầu cung cấp tài liệu chứng minh đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với thời điểm đóng thầu (đối với\r\ntrường hợp Hệ thống chưa cập nhật thông tin về số liệu tài chính) để đối chiếu trong quá trình thương thảo.\r\n       (4) Ghi số năm yêu cầu, thông thường từ 03 năm đến 5 năm trước năm có thời điểm đóng thầu (Ví dụ: Doanh thu bình quân hằng năm (không bao gồm thuế VAT)\r\ncủa 3 năm tài chính gần nhất so với thời điểm đóng thầu. Trong trường hợp này, nếu thời điểm đóng thầu là tháng 11 năm 2022 thì nhà thầu phải nộp báo cáo tài chính\r\ncủa các năm 2019, 2020, 2021). Trường hợp nhà thầu có số năm thành lập ít hơn số năm theo yêu cầu của E-HSMT thì doanh thu bình quân hằng năm (không bao gồm\r\nthuế VAT) được tính trên số năm mà nhà thầu thành lập. Trường hợp doanh thu bình quân hằng năm (không bao gồm thuế VAT) của nhà thầu đáp ứng yêu cầu về giá\r\ntrị của E-HSMT thì nhà thầu vẫn được đánh giá tiếp mà không bị loại.\r\n       (5) Cách tính toán về mức yêu cầu doanh thu bình quân hằng năm:\r\n       a) Trường hợp thời gian thực hiện hợp đồng từ 12 tháng trở lên thì cách tính doanh thu như sau:\r\n       Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế VAT) = [(Giá gói thầu – giá trị thuế VAT)/thời gian thực hiện hợp đồng\r\ntheo năm] x k. Thông thường yêu cầu hệ số k trong công thức này là từ 1,5 đến 2;\r\n       b) Trường hợp thời gian thực hiện hợp đồng dưới 1 năm thì cách tính doanh thu như sau:\r\n       Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế VAT) = (Giá gói thầu – giá trị thuế VAT) x k. Thông thường yêu cầu hệ số\r\n“k” trong công thức này là 1,5.\r\n       (6) Tài sản có khả năng thanh khoản cao là tiền mặt và tương đương tiền mặt, các công cụ tài chính ngắn hạn, các chứng khoán sẵn sàng để bán, chứng\r\nkhoán dễ bán, các khoản phải thu thương mại, các khoản phải thu tài chính ngắn hạn và các tài sản khác mà có thể chuyển đổi thành tiền mặt trong vòng một\r\nnăm. Trường hợp nhà thầu sử dụng cam kết cung cấp tín dụng thì nhà thầu phải đính kèm bản scan cam kết cung cấp tín dụng trong E-HSDT.\r\n       (7) Yêu cầu về nguồn lực tài chính cho gói thầu:\r\n       a) Đối với gói thầu có thời gian thực hiện hợp đồng từ 12 tháng trở lên, yêu cầu về nguồn lực tài chính cho gói thầu được xác định theo công thức sau:\r\n                          Yêu cầu về nguồn lực tài chính cho gói thầu = t x (Giá gói thầu/thời gian thực hiện hợp đồng (tính theo tháng)).\r\n       Thông thường yêu cầu hệ số “t” trong công thức này là 3.\r\n       b) Đối với gói thầu có thời gian thực hiện hợp đồng dưới 12 tháng, yêu cầu về nguồn lực tài chính cho gói thầu được xác định theo công thức sau:\r\n                                                  Yêu cầu về nguồn lực tài chính cho gói thầu = 30% x Giá gói thầu.\r\n       (8) Đối với các hợp đồng tương tự mà nhà thầu đã tham gia với tư cách là thành viên liên danh hoặc nhà thầu phụ thì chỉ tính giá trị phần việc do nhà thầu\r\nthực hiện.\r\n       Không xem xét, đánh giá đối với các hợp đồng mà nhà thầu đã thực hiện với tư cách nhà thầu phụ do được chuyển nhượng thầu bất hợp pháp, vi phạm quy\r\nđịnh tại khoản 8 Điều 89 Luật đấu thầu.\r\n       (9) Ghi năm yêu cầu, thông thường từ 3 đến 5 năm trước năm có thời điểm đóng thầu.\r\n       (10) Hoàn thành nghĩa là đã thực hiện xong toàn bộ công việc của công trình/hạng mục đó và được nghiệm thu. Thời điểm xác nhận công trình/hạng mục\r\nhoàn thành để xác định công trình/hạng mục tương tự là thời điểm nghiệm thu công trình/hạng mục, không căn cứ vào thời điểm ký kết hợp đồng.\r\n       (11) Ghi loại kết cấu, cấp công trình của công trình thuộc gói thầu. Loại kết cấu, cấp công trình được xác định theo Phụ lục II Thông tư số 06/2021/TT-\r\n\r\n                                                                                                                                                                  24\r\n\fBXD ngày 30 tháng 6 năm 2021 của Bộ Xây dựng quy định về phân cấp công trình xây dựng và hướng dẫn áp dụng trong quản lý hoạt động đầu tư xây dựng.\r\nTrường hợp Thông tư số 06/2021/TT-BXD được sửa đổi, bổ sung, thay thế thì việc xác định loại, cấp công trình thực hiện theo quy định tại văn bản sửa đổi, bổ\r\nsung, thay thế Thông tư số 06/2021/TT-BXD.\r\n       (12) Ghi giá trị của V, V1, V2, V3. Trong đó:\r\n       - V có giá trị thông thường khoảng 50% giá trị công việc xây lắp của công trình thuộc gói thầu đang xét (công trình A). Đối với các công việc đặc thù hoặc ở\r\ncác địa phương mà năng lực của nhà thầu trên địa bàn còn hạn chế, có thể yêu cầu giá trị V trong khoảng 40% - 50% giá trị công việc xây lắp của công trình A.\r\n       - V1, V2, V3... có giá trị thông thường khoảng 50% giá trị công việc xây lắp của từng công trình/hạng mục tương ứng (A1, A2, A3...) thuộc gói thầu đang\r\nxét. Đối với các công việc đặc thù hoặc ở các địa phương mà năng lực của nhà thầu trên địa bàn còn hạn chế, có thể yêu cầu giá trị V1, V2, V3... trong khoảng\r\n40% - 50% giá trị công việc xây lắp của công trình/hạng mục A1, A2, A3...\r\n       - Việc đánh giá về giá trị của các công trình/hạng mục mà nhà thầu đã thực hiện, Tổ chuyên gia căn cứ vào giá trị hoàn thành, được nghiệm thu của công\r\ntrình/hạng mục đó. Thời điểm xác nhận công trình/hạng mục hoàn thành để xác định công trình/hạng mục tương tự là thời điểm nghiệm thu công trình/hạng mục,\r\nkhông căn cứ vào thời điểm ký kết hợp đồng.\r\n       (Hai công trình có cấp thấp hơn liền kề với cấp của công trình đang xét, giá trị hoàn thành mỗi công trình cấp thấp hơn liền kề bằng hoặc lớn hơn 50% giá\r\ntrị công việc xây lắp của công trình đang xét thì được đánh giá là một công trình xây lắp tương tự).\r\n       - Các công trình/hạng mục tương tự mà nhà thầu đã hoàn thành có thể thuộc một hoặc nhiều hợp đồng (hợp đồng có thể đang thực hiện, chưa thanh lý).\r\n       - Đối với gói thầu gồm tổ hợp nhiều công trình theo pháp luật về xây dựng, Chủ đầu tư có thể yêu cầu phải hoàn thành công trình/hạng mục tương tự cho\r\ntất cả các công trình/hạng mục trong gói thầu hoặc chỉ yêu cầu hoàn thành công trình/hạng mục tương tự đối với một số công trình/hạng mục chính, trường hợp\r\ncó một số công trình có cùng loại kết cấu thì chỉ yêu cầu về công trình/hạng mục tương tự đối với cùng loại kết cấu mà có cấp công trình cao nhất. Công trình/hạng\r\nmục mà nhà thầu đã hoàn thành có cùng loại kết cấu và có cấp công trình cao hơn cấp công trình của gói thầu đang xét thì được coi là đáp ứng yêu cầu về loại\r\nkết cấu và cấp công trình.\r\n       Ví dụ: Đối với gói thầu xây dựng “Trường trung học phổ thông A”, bao gồm tổ hợp các công trình:\r\n       + Nhà A1 (Nhà học): Cao 6 tầng, tổng diện tích sàn 5.000 m2, có giá trị theo dự toán được duyệt là (X) VND\r\n       + Hàng rào bảo vệ: Cao 3 m\r\n       + Nhà bảo vệ: Cao 1 tầng, diện tích sàn 12 m2\r\n       Trong E-HSMT có thể quy định kinh nghiệm thi công công trình tương tự là: “nhà thầu đã hoàn thành công trình xây dựng nhà, kết cấu dạng nhà cấp III,\r\ncó giá trị tối thiểu là 50% x (X) VND” mà không phải quy định nhà thầu phải có kinh nghiệm thực hiện cả các công trình xây dựng hàng rào bảo vệ, nhà bảo vệ\r\ncó loại kết cấu và cấp công trình tương tự với hàng rào bảo vệ, nhà bảo vệ của gói thầu đang xét.\r\n       Căn cứ quy mô, tính chất của gói thầu mà có thể yêu cầu tương tự về điều kiện hiện trường.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                25\r\n\f2.2. Tiêu chuẩn đánh giá về năng lực kỹ thuật\r\na) Nhân sự chủ chốt:\r\n    Nhà thầu phải cung cấp thông tin chi tiết về các nhân sự chủ chốt được đề xuất và hồ sơ kinh\r\nnghiệm của nhân sự theo các Mẫu số 06A, 06B và 06C Chương IV. Nhân sự chủ chốt có thể thuộc\r\nbiên chế của nhà thầu hoặc do nhà thầu huy động. Trường hợp nhân sự chủ chốt mà nhà thầu kê khai\r\ntrong E-HSDT không đáp ứng yêu cầu của E-HSMT, bên mời thầu cho phép nhà thầu làm rõ, thay\r\nđổi, bổ sung nhân sự chủ chốt để đáp ứng yêu cầu của E-HSMT trong một khoảng thời gian phù hợp\r\nnhưng không ít hơn 03 ngày làm việc. Đối với mỗi nhân sự không đáp ứng, nhà thầu chỉ được thay thế\r\nmột lần. Trường hợp nhà thầu không có nhân sự thay thế đáp ứng yêu cầu của E-HSMT thì nhà thầu\r\nbị loại.\r\n    Yêu cầu về nhân sự chủ chốt được số hóa dưới dạng Webform trên Hệ thống. Kinh nghiệm trong\r\ncác công việc tương tự được thể hiện ở số năm tối thiểu nhân sự thực hiện các công việc tương tự hoặc\r\nsố hợp đồng tối thiểu trong các công việc tương tự. Số năm kinh nghiệm của nhân sự chủ chốt được\r\ntính từ thời điểm nhân sự bắt đầu thực hiện công việc tương tự đó đến thời điểm đóng thầu. Nhà thầu\r\nphải cung cấp thông tin chi tiết về các nhân sự chủ chốt được đề xuất theo Mẫu số 06A Chương IV để\r\nchứng minh rằng mình có đầy đủ nhân sự cho các vị trí chủ chốt đáp ứng những yêu cầu sau đây:\r\n                             Bảng số 02: Yêu cầu về nhân sự chủ chốt (Webform trên Hệ thống)\r\n                             Số     Kinh nghiệm trong các\r\n STT Vị trí công việc                                            Chứng chỉ, trình độ chuyên môn\r\n                           lượng      công việc tương tự\r\n  1     Chỉ huy trưởng       01     - Tối thiểu 05 năm hoặc - Trình độ chuyên môn: Tốt nghiệp\r\n                                    01 hợp đồng             từ đại học trở lên thuộc chuyên\r\n                                                            ngành xây dựng hoặc điện hoặc\r\n                                                            phòng cháy chữa cháy.\r\n                                                            - Có chứng chỉ hành nghề Chỉ huy\r\n                                                            thi công về PCCC (còn hiệu lực).\r\n                                                            - Có chứng chỉ hoặc chứng nhận\r\n                                                            huấn luyện an toàn lao động - Vệ\r\n                                                            sinh lao động (còn hiệu lực).\r\n                                                            - Công việc tương tự: Đã làm chỉ\r\n                                                            huy trưởng ít nhất 01 công trình cải\r\n                                                            tạo/sửa chữa/bảo trì có hạng mục\r\n                                                            phòng cháy chữa cháy hoặc hạng\r\n                                                            mục liên quan đến hệ thống phòng\r\n                                                            cháy chữa cháy.\r\n                                                                 Nhà thầu phải kê khai thông tin\r\n                                                             chi tiết của nhân sự theo mẫu và tài\r\n                                                             liệu chứng minh: Các tài liệu theo\r\n                                                             yêu cầu tại Mục V, Chương V thuộc\r\n                                                             E-HSMT.\r\n  2     Cán bộ phụ           01     - Tối thiểu 03 năm hoặc - Trình độ chuyên môn: Tốt nghiệp\r\n        trách kỹ thuật              01 hợp đồng             từ đại học trở lên thuộc chuyên\r\n        thi công                                            ngành xây dựng hoặc điện hoặc\r\n                                                            phòng cháy chữa cháy.\r\n                                                            - Có giấy chứng nhận bồi dưỡng\r\n                                                            nghiệp vụ về PCCC và CNCH do\r\n                                                            đơn vị có đủ chức năng cấp (còn hiệc\r\n                                                            lực).\r\n                                                            - Có chứng chỉ hoặc chứng nhận\r\n                                                            huấn luyện an toàn lao động - Vệ\r\n                                                            sinh lao động (còn hiệu lực)\r\n                                                            - Công việc tương tự: Đã tham gia\r\n                                                            phụ trách kỹ thuật thi công ít nhất 01\r\n\r\n                                                                                                  26\r\n\f                          Số    Kinh nghiệm trong các\r\nSTT Vị trí công việc                                       Chứng chỉ, trình độ chuyên môn\r\n                        lượng     công việc tương tự\r\n                                                        công trình cải tạo/sửa chữa/bảo trì có\r\n                                                        hạng mục phòng cháy chữa cháy\r\n                                                        hoặc hạng mục liên quan đến hệ\r\n                                                        thống phòng cháy chữa cháy.\r\n                                                             Nhà thầu phải kê khai thông tin\r\n                                                         chi tiết của nhân sự theo mẫu và tài\r\n                                                         liệu chứng minh: Các tài liệu theo\r\n                                                         yêu cầu tại Mục V, Chương V thuộc\r\n                                                         E-HSMT.\r\n 3    Cán bộ phụ         01     - Tối thiểu 03 năm hoặc - Trình độ chuyên môn: Tốt nghiệp\r\n      trách quản lý             01 hợp đồng             từ đại học trở lên thuộc chuyên\r\n      chất     lượng,                                   ngành bảo hộ lao động hoặc thuộc\r\n      quản lý an toàn                                   các chuyên ngành liên quan đến an\r\n      lao động                                          toàn lao động hoặc xây dựng hoặc\r\n                                                        điện hoặc phòng cháy chữa cháy.\r\n                                                         - Có giấy chứng nhận bồi dưỡng\r\n                                                         nghiệp vụ về PCCC và CNCH do\r\n                                                         đơn vị có đủ chức năng cấp (còn hiệc\r\n                                                         lực)\r\n                                                         - Có chứng chỉ hoặc chứng nhận\r\n                                                         huấn luyện An toàn lao động - Vệ\r\n                                                         sinh lao động (còn hiệu lực)\r\n                                                        - Công việc tương tự: Đã tham gia\r\n                                                        phụ trách quản lý chất lượng hoặc\r\n                                                        quản lý an toàn lao động ít nhất 01\r\n                                                        công trình thi công cải tạo/sửa\r\n                                                        chữa/bảo trì có hạng mục phòng cháy\r\n                                                        chữa cháy hoặc hạng mục liên quan\r\n                                                        đến hệ thống phòng cháy chữa cháy.\r\n                                                             Nhà thầu phải kê khai thông tin\r\n                                                         chi tiết của nhân sự theo mẫu và tài\r\n                                                         liệu chứng minh: Các tài liệu theo\r\n                                                         yêu cầu tại Mục V, Chương V thuộc\r\n                                                         E-HSMT.\r\n\r\n\r\n\r\n\r\n                                                                                            27\r\n\fb) Thiết bị thi công chủ yếu dự kiến huy động để thực hiện gói thầu\r\n       Thiết bị thi công chủ yếu có thể của nhà thầu hoặc do nhà thầu huy động. Trường hợp thiết bị\r\nmà nhà thầu kê khai trong E-HSDT không đáp ứng yêu cầu của E-HSMT, bên mời thầu cho phép nhà\r\nthầu làm rõ, thay đổi, bổ sung thiết bị để đáp ứng yêu cầu của E-HSMT trong một khoảng thời gian\r\nphù hợp nhưng không ít hơn 03 ngày làm việc. Đối với mỗi thiết bị không đáp ứng, nhà thầu chỉ được\r\nthay thế một lần. Trường hợp nhà thầu không có thiết bị thay thế đáp ứng yêu cầu của E-HSMT thì\r\nnhà thầu bị loại.\r\n       Yêu cầu về thiết bị thi công chủ yếu được số hóa dưới dạng Webform trên Hệ thống. Nhà thầu\r\nphải cung cấp thông tin chi tiết về các Thiết bị thi công chủ yếu được đề xuất theo Mẫu số 06D Chương\r\nIV để chứng minh rằng mình có đầy đủ thiết bị đáp ứng những yêu cầu sau đây:\r\n                         Bảng số 03: Yêu cầu về thiết bị thi công chủ yếu (Webform trên Hệ thống)\r\n                                                                                      Số lượng tối\r\n   STT                        Loại thiết bị và đặc điểm thiết bị\r\n                                                                                      thiểu cần có\r\n          Máy hàn\r\n             Nhà thầu kê khai theo mẫu 6D và tài liệu chứng minh:\r\n     1                                                                                      2\r\n          + Tài liệu chứng minh sở hữu của nhà thầu hoặc sở hữu của đơn vị cho\r\n          thuê kèm theo hợp đồng thuê\r\n          Máy khoan bê tông\r\n             Nhà thầu kê khai theo mẫu 6D và tài liệu chứng minh:\r\n     2                                                                                      2\r\n          + Tài liệu chứng minh sở hữu của nhà thầu hoặc sở hữu của đơn vị cho\r\n          thuê kèm theo hợp đồng thuê\r\n          Máy trộn vữa/trộn bê tông ≥ 150 lít\r\n             Nhà thầu kê khai theo mẫu 6D và tài liệu chứng minh:\r\n     3                                                                                      1\r\n          + Tài liệu chứng minh sở hữu của nhà thầu hoặc sở hữu của đơn vị cho\r\n          thuê kèm theo hợp đồng thuê\r\n       Trường hợp nhà thầu trúng thầu và ký kết hợp đồng, nhà thầu có nghĩa vụ huy động nhân sự chủ\r\nchốt, thiết bị thi công chủ yếu như đã đề xuất ban đầu hoặc đề xuất thay đổi theo quy định tại Mục này.\r\nTrường hợp không huy động được nhân sự chủ chốt, thiết bị thi công chủ yếu, nhà thầu bị phạt hợp đồng,\r\nbị đánh giá về uy tín khi tham gia các gói thầu khác.\r\n       Trong mọi trường hợp, nếu nhà thầu kê khai nhân sự chủ chốt, thiết bị thi công chủ yếu không\r\ntrung thực thì nhà thầu không được thay thế nhân sự, thiết bị khác; E-HSDT của nhà thầu bị loại và\r\nnhà thầu sẽ bị coi là vi phạm hành vi gian lận quy định tại Khoản 4 Điều 89 Luật Đấu thầu và bị xử lý\r\ntheo quy định tại khoản 1 Điều 122 Nghị định số 63/2014/NĐ-CP.\r\n       2.3. Nhà thầu phụ đặc biệt (nếu có): Không được phép\r\n\r\n\r\n\r\n\r\n                                                                                                    28\r\n\f       Mục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n       Sử dụng tiêu chí đạt/không đạt đối với tiêu chuẩn đánh giá sau:\r\n         Nội dung yêu cầu                                        Mức độ đáp ứng\r\n3.1. Giải pháp kỹ thuật\r\n                                         Có công tác chuẩn bị hợp lý, phù hợp với điều kiện\r\n3.1.1 Công tác chuẩn bị thi công:        biện pháp thi công, tiến độ thi công và hiện trạng          Đạt\r\n                                         công trình.\r\nChuẩn bị tại văn phòng và chuẩn bị\r\n                                         Không trình bày hoặc công tác chuẩn bị không hợp           Không\r\ntại hiện trường.\r\n                                         lý, không phù hợp với điều kiện biện pháp thi công,\r\n                                                                                                     đạt\r\n                                         tiến độ thi công và hiện trạng công trình.\r\n3.1.2 Tổ chức mặt bằng công trường       Có đầy đủ bản vẽ và thuyết minh tổ chức mặt bằng\r\n(thi công tổng thể):                     công trường (thi công tổng thể) trong đó thể hiện đầy\r\nNhà thầu phải có phương án tổ chức       đủ theo yêu cầu, hợp lý, phù hợp với điều kiện thi\r\nthi công tổng thể các hạng mục công      công và hiện trạng công trình xây dựng và phù hợp           Đạt\r\ntrình trong đó thể hiện phương án        biện pháp thi công các hạng mục công trình phù hợp\r\n                                         các nghị định, thông tư, tiêu chuẩn, qui trình, qui\r\nthi công tổng thể các hạng mục công\r\n                                         phạm hiện hành\r\ntrình, phương án tổ chức thi công,\r\n                                         Không có hoặc có nhưng không đầy đủ bản vẽ và thuyết\r\nbố trí thiết bị thi công, bố trí công    minh tổ chức mặt bằng công trường (thi công tổng thể)\r\ntrình tạm, bố trí đảm bảo an toàn thi\r\n                                         nhưng không đầy đủ theo yêu cầu, không hợp lý, không       Không\r\ncông.                                    phù hợp với điều kiện thi công và hiện trạng công trình     đạt\r\n                                         xây dựng và không phù hợp các nghị định, thông tư, tiêu\r\n                                         chuẩn, qui trình, qui phạm hiện hành\r\n                                         Cả 02 tiêu chuẩn chi tiết trên được xác định là đạt         Đạt\r\nKết luận                                                                                            Không\r\n                                         Có 01 tiêu chuẩn chi tiết được xác định là không đạt\r\n                                                                                                     đạt\r\n 3.2 Biện pháp tổ chức thi công\r\n 3.2.1. Biện pháp thi công hệ thống      Có đầy đủ thuyết minh biện pháp thi công kèm bản\r\nống cấp nước                             vẽ biện pháp thi công thể hiện đầy đủ các hạng mục\r\n 3.2.2. Biện pháp thi bảo trì máy phát   công việc tổng thể, chi tiết hạng mục công việc, hợp\r\nđiện                                     lý, phù hợp với hạng mục công việc hồ sơ thiết kế,          Đạt\r\n 3.2.3. Biện pháp thi công bảo trì trụ   trình tự phương án thi công, điều kiện thi công, hiện\r\n                                         trạng công trình phù hợp yêu cầu kỹ thuật hồ sơ thiết\r\ncứu hỏa\r\n                                         kế và các quy trình quy phạm hiện hành.\r\n 3.2.4. Biện pháp thi công sơn, bả       Không có đầy đủ biện pháp thi công theo yêu cầu\r\n 3.2.5. Biện pháp thi công hố thu        hoặc có thuyết minh biện pháp thi công nhưng không\r\nnước                                     có bản vẽ biện pháp thi công hoặc có bản vẽ biện pháp\r\n                                         thi công nhưng không có thuyết minh biện pháp thi\r\n                                         công hoặc có đầy đủ bản vẽ biện pháp thi công và           Không\r\n                                         thuyết minh biện pháp thi công nhưng biện pháp thi\r\n                                                                                                     đạt\r\n                                         công sơ sài không đầy đủ các hạng mục công việc\r\n                                         tổng thể, chi tiết hạng mục công việc hoặc không phù\r\n                                         hợp với hạng mục công việc hồ sơ thiết kế, trình tự\r\n                                         phương án thi công, điều kiện thi công, hiện trạng\r\n                                         công trình và các quy trình quy phạm hiện hành.\r\n                                         Tất cả các tiêu chuẩn chi tiết trên được xác định là đạt    Đạt\r\nKết luận                                                                                            Không\r\n                                         Có 01 tiêu chuẩn chi tiết được xác định là không đạt\r\n                                                                                                     đạt\r\n3.3. Tiến độ thi công\r\n\r\n\r\n                                                                                                           29\r\n\f                                  Đề xuất thời gian thi công ≤ 90 ngày kể cả ngày lễ,\r\n3.3.1 Thời gian thi công: Đảm bảo                                                                Đạt\r\n                                  ngày nghỉ theo quy định kể từ ngày khởi công\r\nthời gian thi công không quá 90\r\n                                                                                                Không\r\nngày kể từ ngày khởi công.        Đề xuất về thời gian thi công ≥ 90 ngày.\r\n                                                                                                 đạt\r\n                                    Có biểu tiến độ thi công hợp lý, khả thi và phù hợp\r\n                                    với đề xuất kỹ thuật, phù hợp điều kiện thi công thực        Đạt\r\n3.3.2 Biểu tiến độ thi công hợp lý,\r\n                                    tế và đáp ứng yêu cầu của E-HSMT.\r\nkhả thi phù hợp với đề xuất kỹ\r\n                                    Không có biểu tiến độ thi công hoặc có biểu tiến độ thi\r\nthuật và đáp ứng yêu cầu của E-\r\n                                    công nhưng không hợp lý, không khả thi, không phù           Không\r\nHSMT.\r\n                                    hợp với đề xuất kỹ thuật, không phù hợp điều kiện thi        đạt\r\n                                    công thực tế và đáp ứng yêu cầu của E-HSMT.\r\n                                       Cả 02 tiêu chuẩn chi tiết trên được xác định là đạt       Đạt\r\nKết luận                                                                                        Không\r\n                                       Có 01 tiêu chuẩn chi tiết được xác định là không đạt\r\n                                                                                                 đạt\r\n3.4. Các biện pháp bảo đảm chất lượng\r\n                                       Có biện pháp bảo đảm chất lượng cho nguyên liệu\r\n                                       đầu vào hợp lý, khả thi phù hợp với đề xuất về biện       Đạt\r\n                                       pháp tổ chức thi công.\r\n 3.4.1. Biện pháp bảo đảm chất\r\n                                       Không có biện pháp bảo đảm chất lượng cho nguyên\r\nlượng nguyên liệu đầu vào để phục\r\n                                       liệu đầu vào hoặc có biện pháp bảo đảm chất lượng\r\nvụ công tác thi công.                                                                           Không\r\n                                       cho nguyên liệu đầu vào nhưng không hợp lý, không\r\n                                                                                                 đạt\r\n                                       khả thi, không phù hợp với đề xuất về biện pháp tổ\r\n                                       chức thi công.\r\n                                       Có biện pháp bảo đảm chất lượng trong quá trình thi\r\n                                       công hợp lý, khả thi phù hợp với đề xuất về biện pháp     Đạt\r\n                                       tổ chức thi công.\r\n 3.4.2. Biện pháp bảo đảm chất         Không có biện pháp bảo đảm chất lượng trong quá\r\nlượng cho các hạng mục công trình.     trình thi công hoặc có biện pháp bảo đảm chất lượng\r\n                                                                                                Không\r\n                                       cho quá trình thi công nhưng không hợp lý, không khả\r\n                                                                                                 đạt\r\n                                       thi, không phù hợp với đề xuất về biện pháp tổ chức\r\n                                       thi công.\r\n                                       Cả 02 tiêu chuẩn chi tiết trên được xác định là đạt       Đạt\r\nKết luận                                                                                        Không\r\n                                       Có 01 tiêu chuẩn chi tiết được xác định là không đạt\r\n                                                                                                 đạt\r\n3.5. Bảo đảm vệ sinh môi trường, phòng cháy chữa cháy, an toàn lao động\r\n                                       Có biện pháp bảo đảm vệ sinh môi trường hợp lý, khả\r\n                                                                                                 Đạt\r\n3.5.1. Biện pháp bảo đảm vệ sinh       thi phù hợp với đề xuất về biện pháp tổ chức thi công.\r\nmôi trường hợp lý, khả thi phù hợp     Không có biện pháp bảo đảm vệ sinh môi trường hoặc\r\nvới đề xuất về biện pháp tổ chức thi   có biện pháp bảo đảm vệ sinh môi trường nhưng            Không\r\ncông.                                  không hợp lý, không khả thi, không phù hợp với đề         đạt\r\n                                       xuất về biện pháp tổ chức thi công.\r\n                                       Có biện pháp phòng cháy, chữa cháy hợp lý, khả thi\r\n                                                                                                 Đạt\r\n                                       phù hợp với đề xuất về biện pháp tổ chức thi công.\r\n3.5.2. Biện pháp phòng cháy, chữa\r\n                                       Không có biện pháp phòng cháy, chữa cháy hoặc có\r\ncháy hợp lý, khả thi, phù hợp với đề\r\n                                       biện pháp phòng cháy, chữa cháy nhưng không hợp          Không\r\nxuất về biện pháp tổ chức thi công.\r\n                                       lý, không khả thi, không phù hợp với đề xuất về biện      đạt\r\n                                       pháp tổ chức thi công.\r\n                                       Có biện pháp an toàn lao động hợp lý, khả thi phù hợp\r\n                                                                                                 Đạt\r\n3.5.3. Biện pháp an toàn lao động      với đề xuất về biện pháp tổ chức thi công.\r\nhợp lý, khả thi phù hợp với đề xuất    Không có biện pháp an toàn lao động hoặc có biện\r\n                                                                                                Không\r\nvề biện pháp tổ chức thi công.         pháp an toàn lao động nhưng không hợp lý, không\r\n                                                                                                 đạt\r\n                                       khả thi, không phù hợp với đề xuất về biện pháp tổ\r\n                                                                                                       30\r\n\f                                       chức thi công.\r\n\r\n                                       Cả 03 tiêu chuẩn chi tiết trên được xác định là đạt      Đạt\r\nKết luận                                                                                       Không\r\n                                       Có 01 tiêu chuẩn chi tiết được xác định là không đạt\r\n                                                                                                đạt\r\n3.6. Bảo hành, bảo trì\r\n                                 Có đề xuất thời gian bảo hành ≥ 12 tháng.                      Đạt\r\n3.6.1. Bảo hành công trình: Thời\r\ngian bảo hành 12 tháng.          Không có hoặc có đề xuất thời gian bảo hành < 12              Không\r\n                                 tháng.                                                         đạt\r\n                                       Có thuyết minh về công tác bảo hành, bảo trì, sửa\r\n                                       chữa hư hỏng trong thời gian bảo hành.\r\n3.6.2. Bảo trì công trình: Có thuyết   Trường hợp là nhà thầu liên danh phải đề xuất đầy đủ,    Đạt\r\nminh về công tác bảo hành, bảo trì,    chi tiết từng thành viên liên danh tương ứng với phần\r\nsửa chữa hư hỏng trong thời gian       công việc đảm nhận.\r\nbảo hành.                               Không có hoặc có thuyết minh về công tác bảo hành,\r\n                                                                                               Không\r\n                                       bảo trì, sửa chữa hư hỏng trong thời gian bảo hành\r\n                                                                                                đạt\r\n                                       nhưng chưa chi tiết hợp lý\r\n                                       Cả 02 tiêu chuẩn chi tiết trên được xác định là đạt      Đạt\r\nKết luận                                                                                       Không\r\n                                       Có 01 tiêu chuẩn chi tiết được xác định là không đạt\r\n                                                                                                đạt\r\n 3.7. Uy tín của nhà thầu\r\n3.7.1. Uy tín thông qua việc tham dự\r\nthầu (không thương thảo hợp đồng,      Nhà thầu chưa từng không tham gia thương thảo\r\ncó quyết định trúng thầu nhưng         hợp đồng hoặc có quyết định trúng thầu nhưng không       Đạt\r\nkhông tiến hành hoàn thiện, ký kết     tiến hành hoàn thiện, ký kết hợp đồng\r\nhợp đồng)\r\nNhà thầu kèm theo bản cam kết          Nhà thầu đã từng không tham gia thương thảo\r\ntrong E-HSDT. Đối với liên danh dự                                                             Không\r\n                                       hợp đồng hoặc có quyết định trúng thầu nhưng không\r\nthầu: Tất cả thành viên danh phải                                                               đạt\r\n                                       tiến hành hoàn thiện, ký kết hợp đồng\r\nđáp ứng yêu cầu\r\n 3.7.2. Uy tín lịch sử không hoàn      Không có hợp đồng tương tự chậm tiến độ hoặc bỏ\r\nthành hợp đồng do lỗi của nhà thầu                                                              Đạt\r\n                                       dở do lỗi của nhà thầu.\r\ntrong vòng 3 năm (từ năm 2019 trở\r\nlại đây)\r\nNhà thầu kèm theo bản cam kết          Có hợp đồng tương tự chậm tiến độ hoặc có hợp đồng      Không\r\ntrong E-HSDT. Đối với liên danh dự     bỏ dở do lỗi của nhà thầu.                               đạt\r\nthầu: Tất cả thành viên danh phải\r\nđáp ứng yêu cầu\r\n                                       Cả 02 tiêu chuẩn chi tiết trên được xác định là đạt      Đạt\r\nKết luận                                                                                       Không\r\n                                       Có 01 tiêu chuẩn chi tiết được xác định là không đạt\r\n                                                                                                đạt\r\n3.8. Các yếu tố khác\r\nNguồn cung cấp, nhà cung cấp,          Có đề xuất danh mục đầy đủ tất cả vật tư chính theo\r\nchủng loại, thông số kỹ thuật phù      yêu cầu, có nêu nguồn cung cấp, nhà cung cấp, chủng\r\nhợp yêu cầu HSTK và quy trình,         loại, thông số kỹ thuật phù hợp với yêu cầu Hồ sơ\r\n                                                                                                Đạt\r\nquy phạm hiện hành của các loại vật    thiết kế và quy trình, quy phạm hiện hành.\r\ntư chính sử dụng cho công trình theo   Có hợp đồng nguyên tắc cung cấp tất cả vật tư (trừ\r\nquy định tại khoản 3 Mục III           vật tư nhà thầu là nhà sản xuất).\r\nChương V, E-HSMT.                      Không có hoặc có đề xuất danh mục vật tư nhưng\r\n                                                                                               Không\r\n                                       thiếu trên 02 trong các loại vật tư chính theo yêu\r\n                                                                                                đạt\r\n                                       cầu hoặc có đầy đủ danh mục nhưng không nêu\r\n                                                                                                      31\r\n\f                                        nguồn cung cấp, nhà cung cấp, chủng loại, thông số\r\n                                        kỹ thuật phù hợp với yêu cầu Hồ sơ thiết kế và quy\r\n                                        trình, quy phạm hiện hành hoặc không có hợp đồng\r\n                                        nguyên tắc cung cấp tất cả vật tư (trừ vật tư nhà\r\n                                        thầu là nhà sản xuất).\r\n                                        Tiêu chuẩn chi tiết trên được xác định là đạt                Đạt\r\nKết luận                                                                                           Không\r\n                                        Tiêu chuẩn chi tiết được xác định là không đạt\r\n                                                                                                    đạt\r\n       Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết được đánh giá là đạt.\r\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng quát đều\r\nđược đánh giá là đạt.\r\n       Mục 4. Tiêu chuẩn đánh giá về tài chính\r\n       4.1. Phương pháp giá thấp nhất:\r\n       Cách xác định giá thấp nhất theo các bước sau đây:\r\n       Bước 1. Xác định giá dự thầu;\r\n       Bước 2. Hiệu chỉnh sai lệch thừa (thực hiện theo quy định tại Mục 28 E-CDNT);\r\n       Bước 3. Xác định giá dự thầu sau hiệu chỉnh sai lệch thừa (nếu có), trừ đi giá trị giảm giá (nếu có);\r\n       Bước 4. Xác định ưu đãi (nếu có) theo quy định tại Mục 29 E-CDNT\r\n       Bước 5. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau hiệu chỉnh sai lệch thừa (nếu có), trừ đi\r\ngiá trị giảm giá (nếu có), sau ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n       Mục 5. Phương án kỹ thuật thay thế trong E-HSDT (nếu có): Không có\r\n\r\n\r\n\r\n\r\n                                                                                                           32\r\n\f           Chương IV. BIỂU MẪU MỜI THẦU VÀ DỰ THẦU\r\n                                                                            Trách nhiệm\r\n                                                            Cách thức        thực hiện\r\nStt                       Biểu mẫu\r\n                                                            thực hiện     Bên mời    Nhà\r\n                                                                           thầu      thầu\r\n      Mẫu số 01A. Bảng kê hạng mục công việc (áp dụng                        x\r\n1\r\n      loại hợp đồng trọn gói)                               Webform\r\n2     Mẫu số 01B. Bảng tiến độ thực hiện                                     x\r\n\r\n3     Mẫu số 02. Đơn dự thầu                                                          x\r\n                                                            Webform\r\n4     Mẫu số 03. Thỏa thuận liên danh                                                 x\r\n      Mẫu số 04A. Bảo lãnh dự thầu (áp dụng trong trường                              x\r\n5\r\n      hợp nhà thầu độc lập)                                Scan và đính\r\n      Mẫu số 04B. Bảo lãnh dự thầu (áp dụng trong trường       kèm                    x\r\n6\r\n      hợp nhà thầu liên danh)\r\n7     Mẫu số 05. Hợp đồng tương tự do nhà thầu thực hiện                              x\r\n\r\n8     Mẫu số 06A. Bảng đề xuất nhân sự chủ chốt                                       x\r\n      Mẫu số 06B. Bảng lý lịch chuyên môn của nhân sự                                 x\r\n9\r\n      chủ chốt\r\n10    Mẫu số 06C. Bảng kinh nghiệm chuyên môn                                         x\r\n\r\n11    Mẫu số 06D. Bảng kê khai thiết bị thi công chủ yếu                              x\r\n      Mẫu số 07. Hợp đồng không hoàn thành trong quá                                  x\r\n12\r\n      khứ\r\n13    Mẫu số 08A. Tình hình tài chính của nhà thầu          Webform                   x\r\n\r\n14    Mẫu số 08B. Nguồn lực tài chính                                                 x\r\n      Mẫu số 08C. Nguồn lực tài chính hàng tháng cho các                              x\r\n15\r\n      hợp đồng đang thực hiện\r\n18    Mẫu số 09A. Phạm vi công việc sử dụng nhà thầu phụ                              x\r\n      Mẫu số 09C. Danh sách công ty con, công ty thành                                x\r\n19\r\n      viên đảm nhận phần công việc của gói thầu\r\n20    Mẫu số 10. Bảng tiến độ thực hiện                                               x\r\n\r\n21    Mẫu số 11. Bảng tổng hợp giá dự thầu                                            x\r\n\r\n\r\n\r\n\r\n                                                                                            33\r\n\f                                                         Mẫu số 01A (Webform trên Hệ thống)\r\n                    BẢNG KÊ HẠNG MỤC CÔNG VIỆC(1)\r\n                             (Áp dụng cho loại hợp đồng trọn gói)\r\n                                                                     Khối lượng    Đơn vị\r\n STT                        Mô tả công việc(2)\r\n                                                                    tham khảo(3)    tính\r\n         Hạng mục: Sửa chữa, bảo trì hệ thống pccc từ trạm nước\r\n   1     ngầm đến khu hành chính của văn phòng ban và các\r\n         trung tâm\r\n  1.1    Công tác tháo dỡ và lắp đặt ống cấp, phụ tùng\r\n         Đào đường ống cấp nước, máy đào 0,4m3, đất cấp II (20%\r\n1.1.1                                                                     0,4890   100m3\r\n         bằng máy)\r\n         Đào đường ống, bằng thủ công, rộng <= 3m, sâu <=2m, đất\r\n1.1.2                                                                   195,7960    m3\r\n         cấp II (80% bằng thủ công)\r\n         Tháo dỡ đoạn ống uPVC D100 hiện hữu và phụ kiện\r\n1.1.3                                                                     1,0800   100m\r\n         (NC,MTCx0.6)\r\n         Tháo dỡ đoạn ống uPVC D60 hiện hữu và phụ kiện\r\n1.1.4                                                                     0,5700   100m\r\n         (NC,MTCx0.6)\r\n         Đắp cát công trình bằng thủ công, độ chặt theo yêu cầu\r\n1.1.5                                                                   243,6870    m3\r\n         K>=0.95 (đất tận dụng)\r\n1.1.6    Lắp đặt ống nhựa HDPE D63 DN12.5                                 0,5700   100m\r\n1.1.7    Lắp đặt ống nhựa HDPE D110 DN12.5                                1,0800   100m\r\n1.1.8    Lắp đặt Tê gang D110x110FFF                                      1,0000    cái\r\n1.1.9    Lắp đặt Tê gang D110x63FFB                                       2,0000    cái\r\n1.1.10   Lắp đặt Cút gang 1/8 D110FF                                      3,0000    cái\r\n1.1.11   Lắp đặt Bù gang D110BU, dài 0.4m                                 1,0000    cái\r\n1.1.12   Lắp đặt Bù gang D63BU, dài 0.4m                                  2,0000    cái\r\n1.1.13   Lắp đặt mối nối mềm gang đường kính 110mm                        2,0000    cái\r\n1.1.14   Lắp đặt mối nối mềm gang đường kính 63mm                         3,0000    cái\r\n1.1.15   Lắp đặt Côn gang D110x63FF                                       1,0000    cái\r\n1.1.16   Lắp đặt Van cổng D110BB                                          4,0000    cái\r\n1.1.17   Lắp đặt Van cổng D63BB                                           3,0000    cái\r\n1.1.18   Lắp đặt Bích chặn gang D63                                       1,0000    cái\r\n1.1.19   Lắp đai khởi thuỷ đường kính ống 110mm                           2,0000    cái\r\n1.1.20   Lắp đặt họng ổ khóa có bản lề                                    4,0000    cái\r\n         Công tác khử trùng ống nước bằng clor, đường kính ống\r\n1.1.21                                                                    1,0800   100m\r\n         110mm\r\n         Công tác khử trùng ống nước bằng clor, đường kính ống\r\n1.1.22                                                                    0,5700   100m\r\n         63mm\r\n1.1.23   Thử áp lực đường ống nhựa, đường kính ống d=110mm                1,0800   100m\r\n1.1.24   Thử áp lực đường ống nhựa, đường kính ống d=63mm                 0,5700   100m\r\n\r\n\r\n                                                                                            34\r\n\f                                                                          Khối lượng    Đơn vị\r\n STT                            Mô tả công việc(2)\r\n                                                                         tham khảo(3)    tính\r\n1.1.25   Vật tư phụ hệ thống nước                                              1,0000     Lô\r\n  1.2    Công tác thi công gối đỡ\r\n 1.2.1   Thi công, lắp đặt gối đỡ                                              6,0000    Cái\r\n  1.3    Công tác cắt và tái lập mặt đường\r\n1.3.1    Cắt mặt đường bê tông nhựa hiện hữu                                   0,2800   100m\r\n1.3.2    Đào bỏ mặt đường nhựa, chiều dày <=10cm                               9,8000     m2\r\n1.3.3    Bốc lớp đá dăm hiện hữu, dày 25cm                                     2,4500     m3\r\n1.3.4    Bốc lớp cấp phối sỏi đỏ phân cách, dày 15cm                           1,4700     m3\r\n1.3.5    Thi công lớp cấp phối sỏi đỏ phân cách, dày 15cm                      0,0150   100m3\r\n1.3.6    Thi công đá dăm, dày 25cm                                             0,0250   100m3\r\n         Tưới nhựa dính bám mặt đường tiêu chuẩn 1,1kg/m2 - nhựa\r\n1.3.7                                                                          0,9800   10m2\r\n         pha dầu - tưới thủ công\r\n         Rải thảm mặt đường bê tông nhựa (loại C<= 12,5), chiều\r\n1.3.8                                                                          0,0980   100m2\r\n         dày mặt đường đã lèn ép 7 cm\r\n  1.4    Công tác khác\r\n 1.4.1   Di dời cây xanh                                                       1,0000   toàn bộ\r\n 1.4.2   Đấu nối đường ống cấp nước vào bể nước hiện hữu                       1,0000    HT\r\n 1.4.3   Bộ chuyển đổi, đấu nối giữa ống HDPE và PVC                           1,0000     bộ\r\n         Hạng mục: Sửa chữa và đấu nối lại máy phát 330kva sử\r\n   2\r\n         dụng cho trạm nước ngầm phục vụ pccc\r\n 2.1     Bình ACCU 12V 200AH                                                   2,0000     bộ\r\n 2.2     Bộ sạc dự phòng cho bình ACCU 12V 200AH                               2,0000     bộ\r\n 2.3     Bộ sạc tự động 15A                                                    1,0000     bộ\r\n 2.4     Súc rửa két nước, thay mới nước giải nhiệt                            1,0000     bộ\r\n 2.5     Thay mới Bộ điều khiển máy phát điện 300KVA                           1,0000     bộ\r\n 2.6     Bộ lọc nhớt, lọc dầu                                                  1,0000     bộ\r\n 2.7     Thay mới bộ điều tốc                                                  1,0000     bộ\r\n 2.8     Thay mới bộ điều áp                                                   1,0000     bộ\r\n 2.9     Thay nhớt động cơ                                                    36,0000     Lít\r\n2.10     Thay dây nguồn 4x35mm2                                               40,0000     m\r\n2.11     Kiểm tra, vận hành chạy thử                                           1,0000    máy\r\n2.12     Thay mới dây điều khiển của máy                                       1,0000     bộ\r\n2.13     Thay mới Tủ ATS                                                       1,0000     cái\r\n         Vệ sinh thanh kết nối và siết kết nối cáp động lực ngõ ra đầu\r\n2.14                                                                           1,0000     bộ\r\n         phát\r\n\r\n\r\n                                                                                                  35\r\n\f                                                                         Khối lượng    Đơn vị\r\n STT                           Mô tả công việc(2)\r\n                                                                        tham khảo(3)    tính\r\n         Hạng mục: Sửa chữa, bảo trì hệ thống trạm bơm nước\r\n   3     ngầm phục vụ cấp nước sinh hoạt và nước pccc cho văn\r\n         phòng ban và các trung tâm\r\n 3.1     Biến tần 15HP                                                         2,000    cái\r\n 3.2     Thay mới luppe D114                                                   2,000    cái\r\n 3.3     Thay mới phao điện                                                    4,000    cái\r\n 3.4     Bảo trì máy bơm hỏa tiễn 7.5HP (máy bơm chìm)                         1,000    bộ\r\n 3.5     Bảo trì internet 380v-3P                                              1,000    bộ\r\n 3.6     Bảo trì bình trữ áp                                                   1,000    bộ\r\n         Bảo trì máy bơm cấp nước 11HP 380v-3P ( Tháo nắp trước\r\n         và nắp sau của động cơ; vệ sinh toàn bộ động cơ và chi tiết\r\n         khác; tháo vòng bi trước và vòng bi sau bằng phương pháp\r\n 3.7                                                                           2,000    bộ\r\n         cảo thủy lực; thay thế vòng bi mới và phớt cho bơm; gia\r\n         nhiệt bằng phương pháp nung từ; lắp ráp chạy thử; kiểm tra\r\n         hoàn thiện động cơ)\r\n 3.8     Vệ sinh, xúc rửa bể lọc                                               1,000     bể\r\n 3.9     Vệ sinh, xúc rửa bể chứa nước                                         1,000     bể\r\n         Hạng mục: Sửa chữa, bảo trì hệ thống điện, máy bơm\r\n   4\r\n         nước pccc khu trạm nước mặt cổng 3\r\n  4.1    Vật tư sửa chữa\r\n4.1.1    Bảo trì van D200mm                                                  12,0000    cái\r\n4.1.2    Bảo trì van D300mm                                                   4,0000    cái\r\n4.1.3    Lắp đặt đồng hồ nước tổng 0-20 bar inox                              1,0000    cái\r\n4.1.4    Bảo trì Bình trữ áp Varem 400L 10Bar                                 1,0000    cái\r\n4.1.5    Relay báo mực nước                                                   4,0000    bộ\r\n4.1.6    Lắp đặt mối nối mềm cho máy bơm D200 PN10                           16,0000    cái\r\n4.1.7    Lắp đặt ống BTCT D400 nối giữa hố thu cũ và mới                      1,0000     m\r\n4.1.8    Nạo vét mương dẫn nước từ kênh đông vào hố thu                       1,0000    HT\r\n4.1.9    Luppe ống nước trạm bơm lên bể lọc                                   2,0000    cái\r\n4.1.10   Luppe ống nước trạm bơm lên bể chứa                                  6,0000    cái\r\n4.1.11   Đấu nối ống BTCT nối hố thu mới và hố thu hiện hữu                   1,0000    HT\r\n         Hệ ống đấu nối từ máy bơm qua hố thu mới bằng ống thép\r\n4.1.12                                                                        1,0000    HT\r\n         D200\r\n4.1.13   Vệ sinh, súc rửa bể chứa nước 250m3                                  1,0000     bể\r\n4.1.14   Vệ sinh, súc rửa bể lọc nước 200m3                                   1,0000     bể\r\n         Bảo trì máy bơm rửa lọc TECO 37kW/380V/3 pha (tháo nắp\r\n         trước và nắp sau của động cơ, vệ sinh toàn bộ động cơ và\r\n4.1.15                                                                        2,0000    cái\r\n         chi tiết khác, tháo vòng bi trước và vòng bi sau bằng phương\r\n         pháp cảo thủy lực, thay thế vòng bi mới và phớt cho bơm:\r\n                                                                                                36\r\n\f                                                                         Khối lượng    Đơn vị\r\n STT                         Mô tả công việc(2)\r\n                                                                        tham khảo(3)    tính\r\n         gia nhiệt bằng phương pháp nung từ, lắp ráp chạy thử, kiểm\r\n         tra hoàn thiện động cơ)\r\n         Bảo trì máy bơm biến tần TECO 18.5kW/380V/3 Pha (tháo\r\n         nắp trước và nắp sau của động cơ, vệ sinh toàn bộ động cơ\r\n         và chi tiết khác, sấy và tẩm sơn Vanish để, tháo vòng bi\r\n4.1.16                                                                        1,0000    cái\r\n         trước và vòng bi sau bằng phương pháp cảo thủy lực, thay\r\n         thế vòng bi mới và phớt cho bơm: gia nhiệt bằng phương\r\n         pháp nung từ, lắp ráp chạy thử, kiểm tra hoàn thiện động cơ)\r\n         Bảo trì máy bơm biến tần TECO 18.5kW/380V/3 Pha (tháo\r\n         nắp trước và nắp sau của động cơ, vệ sinh toàn bộ động cơ\r\n         và chi tiết khác, tẩm sấy bộ dây, tăng cường cách điện, tháo\r\n4.1.17   vòng bi trước và vòng bi sau bằng phương pháp cảo thủy               2,0000    cái\r\n         lực, thay thế vòng bi mới và phớt cho bơm: gia nhiệt bằng\r\n         phương pháp nung từ, lắp ráp chạy thử, kiểm tra hoàn thiện\r\n         động cơ)\r\n         Bảo trì máy bơm biến tần TECO 18.5kW/380V/3 Pha (tháo\r\n         nắp trước và nắp sau của động cơ, vệ sinh toàn bộ động cơ\r\n         và chi tiết khác, tháo vòng bi trước và vòng bi sau bằng\r\n4.1.18                                                                        1,0000    cái\r\n         phương pháp cảo thủy lực, thay thế vòng bi mới và phớt cho\r\n         bơm: gia nhiệt bằng phương pháp nung từ, lắp ráp chạy thử,\r\n         kiểm tra hoàn thiện động cơ)\r\n         Bảo trì máy bơm cấp nước GRUNDFOS 11Kw 380v-3P (\r\n         Tháo nắp trước và nắp sau của động cơ; vệ sinh toàn bộ động\r\n         cơ và chi tiết khác; tháo vòng bi trước và vòng bi sau bằng\r\n4.1.19                                                                        2,0000    bộ\r\n         phương pháp cảo thủy lực; thay thế vòng bi mới và phớt cho\r\n         bơm; gia nhiệt bằng phương pháp nung từ; lắp ráp chạy thử;\r\n         kiểm tra hoàn thiện động cơ)\r\n4.1.20   Cáp điện đơn CXV 1Cx35mm²                                          180,0000     m\r\n4.1.21   Cáp điện đơn Cu/PVC 1Cx16mm² PE                                     30,0000     m\r\n4.1.22   Cáp điện đơn CXV 1Cx16mm²                                          240,0000     m\r\n4.1.23   Cáp điện đơn Cu/PVC 1Cx8mm² PE                                      60,0000     m\r\n4.1.24   Cáp điện đơn CXV 1Cx10mm²                                          540,0000     m\r\n4.1.25   Cáp điện đơn Cu/PVC 1Cx6mm² PE                                      90,0000     m\r\n4.1.26   Trunking 200x100                                                    10,0000     m\r\n4.1.27   Trunking 100x100                                                     5,0000     m\r\n4.1.28   Ống luồn điện cam vặn xoắn HDPE D60                               100,0000     m\r\n4.1.29   Ống luồn điện kim loai d40                                         12,0000     m\r\n4.1.30   Ống luồn điện kim loai d32                                          6,0000     m\r\n4.1.31   Đồng hồ áp suất                                                      6,0000    bộ\r\n4.1.32   Cảm biến áp suất                                                     4,0000    bộ\r\n4.1.33   Vệ sinh, nạo vét hố thu                                              1,0000    hố\r\n4.1.34   Vận hành, chạy thử toàn bộ hệ thống                                  1,0000    HT\r\n\r\n\r\n                                                                                                37\r\n\f                                                                   Khối lượng    Đơn vị\r\n STT                          Mô tả công việc(2)\r\n                                                                  tham khảo(3)    tính\r\n  4.2    Vật tư tủ điện (DB Bump 2)\r\n4.2.1    MCCB 3P 400A 42KA                                              1,0000    cái\r\n4.2.2    Đèn báo màu đỏ 220VAC                                          2,0000    bộ\r\n4.2.3    Đèn báo màu vàng 220VAC                                        2,0000    bộ\r\n4.2.4    Đèn báo màu xanh dương 220VAC                                  2,0000    bộ\r\n4.2.5    Cầu chì 10x38 1A + vỏ cầu chì                                  8,0000    bộ\r\n4.2.6    Đồng hồ đo điện áp, dòng điện và tần số VAF36A (96x96)         1,0000    cái\r\n4.2.7    Biến dòng đo lường 400/5V, 5VA, Class 1                        3,0000    cái\r\n4.2.8    Rơ le bảo vệ điện áp                                           1,0000    cái\r\n4.2.9    MCCB 3P 100A 22kA                                              3,0000    cái\r\n4.2.10   MCCB 3P 50A 18kA                                               4,0000    cái\r\n4.2.11   MCB 2P 6A 6kA                                                  1,0000    cái\r\n4.2.12   Biến tần 3P 18kW                                               4,0000    bộ\r\n4.2.13   Contactor 3P 65A (2A, 2B) 220VAC                               4,0000    cái\r\n4.2.14   Contactor 3P 50A (2A, 2B) 220VAC                               2,0000    cái\r\n4.2.15   Rờ le nhiệt 45-65A                                             2,0000    bộ\r\n4.2.16   Bộ định thời gian, time chuyển đổi sao tam giác 48x48          2,0000    bộ\r\n4.2.17   PLC Misubishi Fx3U 32DI/DO                                     1,0000    bộ\r\n4.2.18   Modul ngõ ra Analog                                            1,0000    bộ\r\n4.2.19   Modul truyền thông RS485                                       1,0000    bộ\r\n4.2.20   Màn hình HMI 10 INCH                                           1,0000    cái\r\n4.2.21   Đèn báo pha màu lục 220VAC                                     6,0000    bộ\r\n4.2.22   Đèn báo pha màu vàng 220VAC                                    6,0000    bộ\r\n4.2.23   Công tắc xoay ngắn 3 vị trí, 2NO                               6,0000    cái\r\n4.2.24   Nút nhấn khẩn cấp, xoay nhả, D40, 1NC                          1,0000    bộ\r\n4.2.25   Bộ nguồn 220VAC~24DVC 4.5A 100W                                1,0000    bộ\r\n4.2.26   Relay trung gian 2 C/O led 24DVC 5A                            1,0000     hệ\r\n4.2.27   Acti 9-bộ chống sét IPF 40kA-340V 3P N                         1,0000    bộ\r\n4.2.28   MCB 3P 63A 6kA                                                 1,0000    cái\r\n4.2.29   Relay báo mực nước                                             4,0000    bộ\r\n4.2.30   Công tắc áp suất Range -0.2-7.5 Bar, Diff 0.7-4BAR             1,0000    cái\r\n         Quạt hút kèm miệng gió, kích thước thổi 148x148x57mm,\r\n4.2.31   230VAC, 19W/0.12A,55/66 M3/h, quạt gắn kèm F2E 120S-           6,0000    cái\r\n         230\r\n\r\n                                                                                          38\r\n\f                                                                   Khối lượng    Đơn vị\r\n STT                          Mô tả công việc(2)\r\n                                                                  tham khảo(3)    tính\r\n4.2.32   Công tắc nhiệt độ                                              2,0000    cái\r\n4.2.33   Đèn chiếu sáng Led T5 L=600                                    2,0000    bộ\r\n4.2.34   Công tắc hành trình ZNC đầu cần dài + bánh xe                  2,0000    cái\r\n4.2.35   Vỏ tủ điện sơn tĩnh điện, 1 lớp cửa                            1,0000    cái\r\n4.2.36   Thanh Busbar                                                   1,0000     hệ\r\n4.2.37   Dây đấu nối , ray, máng nhựa, cos,...                          1,0000     hệ\r\n  4.3    Vật tư tủ điện (DB Bump 1)\r\n4.3.1    MCCB 3P 100A 22KA                                              1,0000    cái\r\n4.3.2    Đèn báo màu đỏ 220VAC                                          1,0000    bộ\r\n4.3.3    Đèn báo màu vàng 220VAC                                        1,0000    bộ\r\n4.3.4    Đèn báo màu xanh dương 220VAC                                  1,0000    bộ\r\n4.3.5    Cầu chì 10x38 1A + vỏ cầu chì                                  3,0000    bộ\r\n4.3.6    Đồng hồ đo điện áp, dòng điện và tần số VAF36A (96x96)         1,0000    cái\r\n4.3.7    Biến dòng đo lường 100/5V, 2.5VA, Class 1                      3,0000    cái\r\n4.3.8    Rơ le bảo vệ điện áp                                           1,0000    cái\r\n4.3.9    MCCB 3P 40A 10kA                                               3,0000    cái\r\n4.3.10   MCB 2P 6A 6kA                                                  1,0000    cái\r\n4.3.11   Contactor 3P 22A (1A, 1B) 220VAC                               4,0000    cái\r\n4.3.12   Contactor 3P 12A (1A, 1B) 220VAC                               2,0000    cái\r\n4.3.13   Rờ le nhiệt 16-22A                                             2,0000    bộ\r\n4.3.14   Bộ định thời gian, time chuyển đổi sao tam giác 48x48          2,0000    bộ\r\n4.3.15   Đế relay 8 chân tròn 10A 8P                                    2,0000    bộ\r\n4.3.16   Công tắc xoay ngắn 3 vị trí, 2NO                               2,0000    cái\r\n4.3.17   Đèn báo pha màu lục 220VAC                                     2,0000    bộ\r\n4.3.18   Đèn báo pha màu vàng 220VAC                                    2,0000    bộ\r\n4.3.19   Nút nhấn khẩn cấp, xoay nhả, D40, 1NC                          1,0000    bộ\r\n4.3.20   Còi báo D22 viền nhôm 12-24VDC/AC                              1,0000    bộ\r\n4.3.21   Đế relay trung gian 2 C/O 220VAC Led 5A chân cắm               1,0000     hệ\r\n         Quạt hút kèm miệng gió, kích thước thổi 148x148x57mm,\r\n4.3.22   230VAC, 19W/0.12A,55/66 M3/h, quạt gắn kèm F2E 120S-           6,0000    cái\r\n         230\r\n4.3.23   Timer đảo                                                      1,0000    bộ\r\n4.3.24   Relay báo mực nước                                             1,0000    bộ\r\n4.3.25   Công tắc nhiệt độ                                              1,0000    cái\r\n\r\n                                                                                          39\r\n\f                                                                          Khối lượng    Đơn vị\r\n STT                            Mô tả công việc(2)\r\n                                                                         tham khảo(3)    tính\r\n4.3.26   Đèn chiếu sáng Led T5 L=600                                           1,0000    bộ\r\n4.3.27   Công tắc hành trình ZNC đầu cần dài + bánh xe                         1,0000    cái\r\n4.3.28   Vỏ tủ điện sơn tĩnh điện, 1 lớp cửa                                   1,0000    cái\r\n4.3.29   Thanh Busbar                                                          1,0000     hệ\r\n4.3.30   Dây đấu nối, ray, máng nhựa, cos…                                     1,0000     hệ\r\n  4.4    Bảo trì máy phát điện TC100 110kVA\r\n4.4.1    Thay nhớt máy                                                         1,0000    bộ\r\n4.4.2    Bộ lọc nhớt, lọc dầu                                                  1,0000    bộ\r\n4.4.3    Bình ắc quy                                                           2,0000    bộ\r\n4.4.4    Bộ sạc dự phòng                                                       1,0000    bộ\r\n4.4.5    Thay mới bộ điều tốc                                                  1,0000    bộ\r\n4.4.6    Thay mới bộ điều áp                                                   1,0000    bộ\r\n4.4.7    Thay mới Bộ điều khiển máy phát 110kVA                                1,0000    bộ\r\n4.4.8    Thay mới dây điều khiển của máy                                       1,0000    bộ\r\n4.4.9    Thay mới két nước làm mát và nước giải nhiệt                          1,0000    bộ\r\n4.4.10   Thay mới Tủ ATS 200A                                                  1,0000    cái\r\n4.4.11   Thay đầu cos cáp động lực                                             1,0000    bộ\r\n         Tháo đầu phát , vệ sinh , sấy nhiệt các cuộn dây đầu phát ,\r\n4.4.12                                                                         1,0000    bộ\r\n         xử lý thanh kết nối cáp động lực ngõ ra đầu phát\r\n4.4.13   Lắp ráp, kiểm tra , vận hành và chạy thử hệ thống                     1,0000     hệ\r\n  4.5    Bảo trì trụ cứu hỏa (18 trụ)\r\n         Đào móng cột, trụ, hố kiểm tra bằng thủ công, rộng <= 1m,\r\n4.5.1                                                                         60,6530    m3\r\n         sâu > 1m, đất cấp II\r\n         Đắp cát công trình bằng thủ công, độ chặt theo yêu cầu\r\n4.5.2                                                                         60,6530    m3\r\n         K>=0.95\r\n4.5.3    Bảo trì trụ cứu hỏa (Thay ron, mặt bích, bulong, sơn lại trụ)        18,0000    bộ\r\n  4.6    Bảo trì hệ thống ống cấp nước\r\n         Đào móng cột, trụ, hố kiểm tra bằng thủ công, rộng <= 1m,\r\n4.6.1                                                                        202,1760    m3\r\n         sâu > 1m, đất cấp II\r\n         Đắp cát công trình bằng thủ công, độ chặt theo yêu cầu\r\n4.6.2                                                                        202,1760    m3\r\n         K>=0.95\r\n4.6.3    Lắp đặt Tê gang D200x200FFF                                           1,0000    cái\r\n4.6.4    Lắp đặt Tê gang D200x150FFF                                           1,0000    cái\r\n4.6.5    Lắp đặt Tê gang D200x60FFF                                            1,0000    cái\r\n4.6.6    Lắp đặt thập gang D150FFx150BB                                        1,0000    cái\r\n4.6.7    Lắp đặt Tê gang D150x150FFF                                           1,0000    cái\r\n\r\n                                                                                                 40\r\n\f                                                                         Khối lượng    Đơn vị\r\n STT                         Mô tả công việc(2)\r\n                                                                        tham khảo(3)    tính\r\n4.6.8    Lắp đặt Tê gang D150x150BBF                                          1,0000    cái\r\n4.6.9    Lắp đặt Tê gang D150x100FBB                                          3,0000    cái\r\n4.6.10   Lắp đặt thập gang D150BBx150BB                                       1,0000    cái\r\n4.6.11   Lắp đặt Tê gang D100x100FFB                                          2,0000    cái\r\n4.6.12   Lắp đặt Tê gang D100x60FFB                                           5,0000    cái\r\n4.6.13   Lắp đặt Cút gang 1/8 D200FF                                          1,0000    cái\r\n4.6.14   Lắp đặt Cút gang 1/8 D100FF                                          9,0000    cái\r\n4.6.15   Lắp đặt Cút gang 1/8 D100BB                                          1,0000    cái\r\n4.6.16   Lắp đặt Cút gang 1/4 D100BB                                          1,0000    cái\r\n4.6.17   Lắp đặt van cấp nước                                                31,0000    cái\r\n4.6.18   Vật tư phụ hệ thống cấp nước                                         1,0000     lô\r\n  4.7    Thay mới đường ông cấp nước\r\n         Đào kênh mương, rãnh thoát nước, đường ống, đường cáp\r\n4.7.1                                                                       166,4000    m3\r\n         bằng thủ công, rộng <= 3m, sâu <=2m, đất cấp II\r\n         Đắp cát công trình bằng thủ công, độ chặt theo yêu cầu\r\n4.7.2                                                                       163,2300    m3\r\n         K>=0.95\r\n         Lắp đặt ống nhựa PVC nối bằng phương pháp măng sông\r\n4.7.3                                                                         0,3500   100m\r\n         đoạn ống dài 8m, đường kính ống 100mm\r\n         Lắp đặt ống nhựa PVC nối bằng phương pháp măng sông\r\n4.7.4                                                                         0,7500   100m\r\n         đoạn ống dài 8m, đường kính ống 150mm\r\n         Lắp đặt ống nhựa PVC nối bằng phương pháp măng sông\r\n4.7.5                                                                         0,5000   100m\r\n         đoạn ống dài 8m, đường kính ống 200mm\r\n  4.8    Sơn nhà trạm bơm lên bể chứa\r\n4.8.1    Vệ sinh, xả nhám lớp sơn trên bề mặt tường, cột_ngoài nhà           60,9480    m2\r\n4.8.2    Vệ sinh, xả nhám lớp sơn trên bề mặt tường, cột_trong nhà           57,6300    m2\r\n4.8.3    Bả bằng bột bả vào tường_ngoài nhà                                  60,9480    m2\r\n4.8.4    Bả bằng bột bả vào tường_trong nhà                                  57,6300    m2\r\n         Sơn dầm, trần, cột, tường trong nhà đã bả bằng sơn các loại,\r\n4.8.5                                                                        57,6300    m2\r\n         1 nước lót, 2 nước phủ\r\n         Sơn dầm, trần, cột, tường ngoài nhà đã bả bằng sơn các loại,\r\n4.8.6                                                                        60,9480    m2\r\n         1 nước lót, 2 nước phủ\r\n4.8.7    Cạo bỏ lớp sơn trên bề mặt kim loại (toàn bộ cửa)                    4,4000    m2\r\n4.8.8    Sơn sắt thép bằng sơn các loại, 1 nước lót, 2 nước phủ               4,4000    m2\r\n  4.9    Sơn nhà trạm bơm lên bể lọc\r\n4.9.1    Vệ sinh, xả nhám lớp sơn trên bề mặt tường, cột_ngoài nhà           24,6000    m2\r\n4.9.2    Vệ sinh, xả nhám lớp sơn trên bề mặt tường, cột_trong nhà           21,8000    m2\r\n4.9.3    Bả bằng bột bả vào tường_ngoài nhà                                  24,6000    m2\r\n\r\n\r\n                                                                                                41\r\n\f                                                                          Khối lượng    Đơn vị\r\n STT                          Mô tả công việc(2)\r\n                                                                         tham khảo(3)    tính\r\n4.9.4     Bả bằng bột bả vào tường_trong nhà                                  21,8000    m2\r\n          Sơn dầm, trần, cột, tường trong nhà đã bả bằng sơn các loại,\r\n4.9.5                                                                         21,8000    m2\r\n          1 nước lót, 2 nước phủ\r\n          Sơn dầm, trần, cột, tường ngoài nhà đã bả bằng sơn các loại,\r\n4.9.6                                                                         24,6000    m2\r\n          1 nước lót, 2 nước phủ\r\n4.9.7     Cạo bỏ lớp sơn trên bề mặt kim loại (toàn bộ cửa)                    2,2000    m2\r\n4.9.8     Sơn sắt thép bằng sơn các loại, 1 nước lót, 2 nước phủ               2,2000    m2\r\n 4.10     Bể lọc nước\r\n4.10.1    Cạo sủi lớp sơn, lớp matit hiện hữu_mặt ngoài                      138,2700    m2\r\n4.10.2    Cạo sủi lớp sơn, lớp matit hiện hữu_mặt trong                      284,2300    m2\r\n4.10.3    Bả bằng bột bả vào tường_ngoài nhà                                 138,2700    m2\r\n4.10.4    Bả bằng bột bả vào tường_trong nhà                                 284,2300    m2\r\n          Sơn dầm, trần, cột, tường trong nhà đã bả bằng sơn các loại,\r\n4.10.5                                                                       138,2700    m2\r\n          1 nước lót, 2 nước phủ\r\n          Sơn dầm, trần, cột, tường ngoài nhà đã bả bằng sơn các loại,\r\n4.10.6                                                                       284,2300    m2\r\n          1 nước lót, 2 nước phủ\r\n          Cạo gỉ, vệ sinh lớp sơn trên bề mặt kim loại_sàn thao tác,\r\n4.10.7                                                                        25,4050    m2\r\n          lan can\r\n4.10.8    Cạo gỉ, vệ sinh lớp sơn trên bề mặt kim loại_khung đỡ ống           30,4200    m2\r\n4.10.9    Cạo gỉ, vệ sinh lớp sơn trên bề mặt kim loại_thang lên xuống         5,5620    m2\r\n4.10.10   Sơn sắt thép bằng sơn các loại, 1 nước lót, 2 nước phủ              61,3870    m2\r\n4.10.11   Đục tạo nhám, vệ sinh bề mặt đáy bể lọc                             44,5500    m2\r\n4.10.12   Quét dung dịch chống thấm cho bể lọc                               328,7800    m2\r\n 4.11     Hố thu nước (làm mới)\r\n4.11.1    Đào đất hố thu nước, bằng máy đào 0,4m3, đất cấp II                  0,4230   100m3\r\n4.11.2    Đắp (lấp) đất bể chứa, độ chặt theo yêu cầu K>=0.95                 14,1860    m3\r\n          Vận chuyển đất bằng ôtô tự đổ 7 tấn, đất cấp II (1km đầu\r\n4.11.3                                                                         0,2810   100m3\r\n          tiên)\r\n          Vận chuyển đất bằng ôtô tự đổ 7 tấn, đất cấp II (4km tiếp\r\n4.11.4                                                                         0,2810   100m3\r\n          theo)_MTCx4\r\n          Vận chuyển đất bằng ôtô tự đổ 7 tấn, đất cấp II (5km còn\r\n4.11.5                                                                         0,2810   100m3\r\n          lại)_MTCx5\r\n          Đổ bê tông thủ công bằng máy trộn, bê tông lót móng, đá\r\n4.11.6                                                                         0,8140    m3\r\n          1x2, mác 150\r\n          Đổ bê tông thủ công bằng máy trộn, bê tông hố thu, đá 1x2,\r\n4.11.7                                                                         9,2400    m3\r\n          mác 250\r\n          Đổ bê tông đúc sẵn bằng thủ công - sản xuất bằng máy trộn.\r\n4.11.8                                                                         0,7000    m3\r\n          Bê tông tấm đan, đá 1x2, mác 200\r\n          Lắp các loại cấu kiện bê tông đúc sẵn bằng thủ công, trọng                    1 cấu\r\n4.11.9                                                                         1,0000\r\n          lượng <= 100kg                                                                kiện\r\n4.11.10   SXLD, tháo dỡ ván khuôn hố thu (BT đổ tại chỗ)                       0,7470   100m2\r\n                                                                                                 42\r\n\f                                                                          Khối lượng    Đơn vị\r\n STT                          Mô tả công việc(2)\r\n                                                                         tham khảo(3)    tính\r\n4.11.11   SXLD, tháo dỡ ván khuôn tấm đan (BT đúc sẵn)                         0,0700   100m2\r\n          Công tác gia công lắp dựng cốt thép. Cốt thép hố thu, đường\r\n4.11.12                                                                        0,2220    tấn\r\n          kính cốt thép <= 10mm\r\n          Công tác gia công lắp dựng cốt thép. Cốt thép hố thu, đường\r\n4.11.13                                                                        0,4970    tấn\r\n          kính cốt thép <= 18mm\r\n4.11.14   Công tác cán vữa tạo dốc, vữa XM mác 75                              4,9600    m2\r\n4.11.15   Quét dung dịch chống thấm theo đúng qui trình                       37,8600    m2\r\n4.11.16   Cung cấp, lắp đặt thang xuống bể inox D18 @300                       1,0000    bộ\r\n 4.12     Nhà chứa máy phát điện (TC100 110KVA)\r\n4.12.1    Tháo dỡ khung sắt lưới B40 hiện hữu                                 65,2800    m2\r\n4.12.2    Tháo dỡ khung thép V hiện hữu                                        0,2800    tấn\r\n4.12.3    Gia công khung thép hình V                                           0,2800    tấn\r\n          Sơn khung thép hàng rào, khung thép V, 1 nước lót, 2 nước\r\n4.12.4                                                                        18,4320    m2\r\n          phủ\r\n4.12.5    Lắp dựng khung thép hàng rào, khung thép V                           0,2800    tấn\r\n4.12.6    GCLD lưới thép hàng rào, lưới mắt cáo                               46,0800    m2\r\n          Vệ sinh, xả nhám lớp sơn trên bề mặt tường, dầm, cột_tường\r\n4.12.7                                                                        23,5400    m2\r\n          ngoài\r\n          Vệ sinh, xả nhám lớp sơn trên bề mặt tường, dầm, cột_tường\r\n4.12.8                                                                        19,3000    m2\r\n          trong\r\n4.12.9    Bả bằng bột bả vào tường, cột, dầm _ngoài nhà                       23,5100    m2\r\n4.12.10   Bả bằng bột bả vào tường, cột, dầm _trong nhà                       19,3000    m2\r\n          Sơn dầm, trần, cột, tường trong nhà đã bả bằng sơn các loại,\r\n4.12.11                                                                       19,3000    m2\r\n          1 nước lót, 2 nước phủ\r\n          Sơn dầm, trần, cột, tường ngoài nhà đã bả bằng sơn các loại,\r\n4.12.12                                                                       23,5100    m2\r\n          1 nước lót, 2 nước phủ\r\n 4.13     Nhà chứa máy phát điện (TC300 300KVA)\r\n4.13.1    Tháo dỡ khung sắt lưới B40 hiện hữu                                 65,2800    m2\r\n4.13.2    Tháo dỡ khung thép V hiện hữu                                        0,2800    tấn\r\n4.13.3    Gia công khung thép hình V                                           0,2800    tấn\r\n          Sơn khung thép hàng rào, khung thép V, 1 nước lót, 2 nước\r\n4.13.4                                                                        18,4320    m2\r\n          phủ\r\n4.13.5    Lắp dựng khung thép hàng rào, khung thép V                           0,2800    tấn\r\n4.13.6    GCLD lưới thép hàng rào, lưới mắt cáo                               46,0800    m2\r\n          Vệ sinh, xả nhám lớp sơn trên bề mặt tường, dầm, cột_tường\r\n4.13.7                                                                        23,5400    m2\r\n          ngoài\r\n          Vệ sinh, xả nhám lớp sơn trên bề mặt tường, dầm, cột_tường\r\n4.13.8                                                                        19,3000    m2\r\n          trong\r\n4.13.9    Bả bằng bột bả vào tường, cột, dầm _ngoài nhà                       23,5100    m2\r\n\r\n\r\n                                                                                                 43\r\n\f                                                                           Khối lượng    Đơn vị\r\n  STT                          Mô tả công việc(2)\r\n                                                                          tham khảo(3)    tính\r\n 4.13.10   Bả bằng bột bả vào tường, cột, dầm _trong nhà                       19,3000    m2\r\n           Sơn dầm, trần, cột, tường trong nhà đã bả bằng sơn các loại,\r\n 4.13.11                                                                       19,3000    m2\r\n           1 nước lót, 2 nước phủ\r\n           Sơn dầm, trần, cột, tường ngoài nhà đã bả bằng sơn các loại,\r\n 4.13.12                                                                       23,5100    m2\r\n           1 nước lót, 2 nước phủ\r\n     Ghi chú:\r\n     (1), (3) Bảng kê hạng mục công việc và khối lượng chỉ có giá trị tham khảo, nhà thầu có trách\r\nnhiệm chuẩn xác hạng mục công việc phù hợp với thiết kế và yêu cầu kỹ thuật tại Chương V. Sau khi\r\nchuẩn xác hạng mục công việc, khối lượng theo thiết kế, Nhà thầu chào giá cho từng hạng mục theo\r\nMẫu số 11 Chương này.\r\n     (2) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V.\r\n\r\n\r\n\r\n\r\n                                                                                                  44\r\n\f                                                             Mẫu số 01B (Webform trên Hệ thống)\r\n                               BẢNG TIẾN ĐỘ THỰC HIỆN\r\n                                                              Thời gian hoàn thành công trình\r\n                                                                                    Thời gian hoàn\r\n                                                             Thời gian hoàn\r\n                                                                                   thành công trình\r\nSTT              Công trình               Địa điểm          thành công trình\r\n                                                                                    muộn nhất [ghi\r\n                                                            sớm nhất [ghi số\r\n                                                                                     số ngày kể từ\r\n                                                           ngày kể từ ngày hợp\r\n                                                                                   ngày hợp đồng có\r\n                                                            đồng có hiệu lực]\r\n                                                                                       hiệu lực]\r\n(1)                 (2)                       (3)                   (4)                     (5)\r\n 1      Gói thầu thứ 4: Thi công      Khu Nông nghiệp            90 ngày                90 ngày\r\n        xây dựng công trình “Sửa      Công nghệ cao, Ấp\r\n        chữa hệ thống điện, máy       1, xã Phạm Văn\r\n        bơm nước phòng cháy           Cội, huyện Củ Chi,\r\n        chữa cháy khu trạm nước       Thành phố Hồ Chí\r\n        mặt cổng 3; Sửa chữa, bảo     Minh\r\n        trì hệ thống Phòng cháy\r\n        chữa cháy từ trạm nước\r\n        ngầm đến Khu hành chính\r\n        của Văn phòng Ban và\r\n        các Trung tâm; Sửa chữa,\r\n        bảo trì hệ thống trạm bơm\r\n        nước ngầm phục vụ cấp\r\n        nước sinh hoạt và nước\r\n        PCCC cho Văn phòng\r\n        Ban và các Trung tâm;\r\n        Sửa chữa và đấu nối lại\r\n        máy phát 330KVA sử\r\n        dụng cho trạm nước ngầm\r\n        phục vụ PCCC”\r\n\r\n\r\n      Ghi chú:\r\n      (2): Trích xuất tên gói thầu.\r\n      (3): Ghi địa điểm nơi triển khai gói thầu.\r\n      (4): Bên mời thầu điền nhưng bảo đảm thời gian tại cột này < thời gian tại cột (5).\r\n      (5): Trích xuất thời gian thực hiện hợp đồng\r\n\r\n\r\n\r\n\r\n                                                                                                  45\r\n\f                                                                Mẫu số 02 (webform trên Hệ thống)\r\n\r\n                                        ĐƠN DỰ THẦU (1)\r\n      Ngày: ___ [Hệ thống tự động trích xuất]\r\n      Tên gói thầu: ___ [Hệ thống tự động trích xuất]\r\n      Kính gửi: ___ [Hệ thống tự động trích xuất]\r\n      Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n      Tên nhà thầu: ___ [Hệ thống tự động trích xuất], số đăng ký doanh nghiệp: ___ [ Hệ thống tự\r\nđộng trích xuất] cam kết thực hiện gói thầu ____ [ Hệ thống tự động trích xuất] số E-TBMT:___ [Hệ\r\nthống tự động trích xuất] theo đúng yêu cầu nêu trong E-HSMT với giá dự thầu (tổng số tiền) là ____\r\n[Hệ thống tự động trích xuất] cùng với các bảng tổng hợp giá dự thầu kèm theo.\r\n      Ngoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm giá là____ [Ghi tỷ lệ giảm\r\ngiá, nếu có].\r\n      Giá dự thầu sau khi trừ đi giá trị giảm giá là: _____ [Hệ thống tự động tính] (đã bao gồm toàn bộ\r\nthuế, phí, lệ phí (nếu có)).\r\n      Hiệu lực của E-HSDT: ____ [Hệ thống tự động trích xuất]\r\n      Bảo đảm dự thầu: ___ [ ghi giá trị bằng số, bằng chữ và đồng tiền của bảo đảm dự thầu]\r\n      Hiệu lực của Bảo đảm dự thầu: ____ [ghi thời gian hiệu lực kể từ ngày đóng thầu]\r\n      Chúng tôi cam kết:\r\n      1. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi Giấy chứng nhận đăng\r\nký doanh nghiệp hoặc Giấy chứng nhận đăng ký hộ kinh doanh hoặc các tài liệu tương đương khác;\r\nkhông thuộc trường hợp mất khả năng thanh toán theo quy định của pháp luật về doanh nghiệp;\r\n      2. Không vi phạm quy định về bảo đảm cạnh tranh trong đấu thầu.\r\n      3. Đã thực hiện nghĩa vụ thuế của năm tài chính gần nhất so với thời điểm đóng thầu.\r\n      4. Không đang trong thời gian bị cấm tham dự thầu theo quy định của pháp luật đấu thầu\r\n      5. Không thực hiện các hành vi tham nhũng, hối lộ, thông thầu, cản trở và các hành vi vi phạm quy\r\nđịnh khác của pháp luật đấu thầu khi tham dự gói thầu này.\r\n      6. Đáp ứng quy định về cấp doanh nghiệp theo yêu cầu của E-HSMT đối với trường hợp gói thầu xây\r\nlắp có giá không quá 5 tỷ đồng.\r\n      7. Những thông tin kê khai trong E-HSDT là trung thực.\r\n      8. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-HSDT tạo thành thỏa thuận\r\nràng buộc trách nhiệm giữa hai bên cho tới khi hợp đồng được ký kết.\r\n      9. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện pháp bảo đảm thực hiện\r\nhợp đồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT.\r\n      10. Có đủ năng lực, kinh nghiệm để thực hiện gói thầu(2).\r\n      11. Trường hợp chúng tôi không nộp bản gốc bảo đảm dự thầu (hoặc bảo đảm dự thầu bằng tiền\r\nmặt nếu có giá trị nhỏ hơn 10 triệu đồng) theo yêu cầu của Bên mời thầu quy định tại Mục 18.5 E-\r\nCDNT thì chúng tôi sẽ bị nêu tên trên Hệ thống và tài khoản của chúng tôi sẽ bị khóa trong vòng 06\r\ntháng kể từ ngày Cục Quản lý đấu thầu, Bộ Kế hoạch và Đầu tư nhận được văn bản đề nghị của Chủ\r\nđầu tư.\r\n\r\n     Ghi chú:\r\n     (1) Đơn dự thầu được ký bằng chữ ký số của nhà thầu khi nhà thầu nộp E-HSDT.\r\n     (2) Trường hợp gói thầu áp dụng hình thức chào hàng cạnh tranh.\r\n\r\n\r\n\r\n\r\n                                                                                                    46\r\n\f                                                               Mẫu số 03 (Webform trên Hệ thống)\r\n\r\n                                 THỎA THUẬN LIÊN DANH\r\n       Ngày: ___ [Hệ thống tự động trích xuất]\r\n       Gói thầu:          [Hệ thống tự động trích xuất ]\r\n       Thuộc dự án: ____ [Hệ thống tự động trích xuất]\r\n       Căn cứ (1)         [Hệ thống tự động trích xuất]\r\n               (1)\r\n       Căn cứ [Hệ thống tự động trích xuất]\r\n       Căn cứ E-HSMT Gói thầu: ______ Hệ thống tự động trích xuất] với số E-TBMT:__ [Hệ thống\r\ntự động trích xuất]\r\n       Chúng tôi, đại diện cho các bên ký thỏa thuận liên danh, gồm có:\r\n       Tên thành viên liên danh thứ nhất:____ [Hệ thống tự động trích xuất]\r\n       Số đăng ký doanh nghiệp: ___ [Hệ thống tự động trích xuất];\r\n       Đại diện là ông/bà:\r\n       Chức vụ:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       Tên thành viên liên danh thứ hai:____ [Hệ thống tự động trích xuất]\r\n       Số đăng ký doanh nghiệp: ___ [Hệ thống tự động trích xuất];\r\n       Đại diện là ông/bà:\r\n       Chức vụ:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       ...\r\n       Tên thành viên liên danh thứ n:____ [Hệ thống tự động trích xuất]\r\n       Số đăng ký doanh nghiệp: ___ [Hệ thống tự động trích xuất];\r\n       Đại diện là ông/bà:\r\n       Chức vụ:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       ...\r\n       Các bên (sau đây gọi là thành viên) thống nhất ký kết thỏa thuận liên danh với các nội dung sau:\r\n          Điều 1. Nguyên tắc chung\r\n          1. Các thành viên tự nguyện hình thành liên danh để tham dự thầu gói thầu____ [Hệ thống tự\r\nđộng trích xuất] thuộc dự án ____ [Hệ thống tự động trích xuất].\r\n          2. Các thành viên thống nhất tên gọi của liên danh cho mọi giao dịch liên quan đến gói thầu\r\nnày là: ____ [Ghi tên của liên danh].\r\n          3. Các thành viên cam kết không thành viên nào được tự ý tham gia độc lập hoặc liên danh với\r\nnhà thầu khác để tham gia gói thầu này. Trường hợp trúng thầu, không thành viên nào có quyền từ\r\nchối thực hiện các trách nhiệm và nghĩa vụ đã quy định trong hợp đồng. Trường hợp thành viên của\r\nliên danh từ chối hoàn thành trách nhiệm riêng của mình như đã thỏa thuận thì thành viên đó bị xử lý\r\nnhư sau:\r\n       - Bồi thường thiệt hại cho các bên trong liên danh;\r\n       - Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp đồng;\r\n       - Hình thức xử lý khác ____ [ghi rõ hình thức xử lý khác].\r\n       Điều 2. Phân công trách nhiệm\r\n       Các thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu ____ [Hệ thống tự động\r\ntrích xuất] thuộc dự án ____ [Hệ thống tự động trích xuất] đối với từng thành viên như sau:\r\n       1. Thành viên đứng đầu liên danh:\r\n\r\n                                                                                                    47\r\n\f      Các bên nhất trí phân công ____ [Hệ thống tự động trích xuất thành viên lập liên danh] làm\r\nthành viên đứng đầu liên danh, đại diện cho liên danh trong những phần việc sau(2):\r\n      - Sử dụng tài khoản, chứng thư số để nộp E-HSDT cho cả liên danh.\r\n      [-Ký các văn bản, tài liệu để giao dịch với Bên mời thầu trong quá trình tham dự thầu và văn\r\nbản giải trình, làm rõ E-HSDT hoặc văn bản đề nghị rút E-HSDT;\r\n      - Thực hiện bảo đảm dự thầu cho cả liên danh;\r\n      - Tham gia quá trình thương thảo, hoàn thiện hợp đồng;\r\n      - Ký đơn kiến nghị trong trường hợp nhà thầu có kiến nghị;\r\n      - Các công việc khác trừ việc ký kết hợp đồng ____ [ghi rõ nội dung các công việc khác (nếu\r\ncó)].\r\n      2. Các thành viên trong liên danh thỏa thuận phân công trách nhiệm thực hiện công việc theo bảng\r\ndưới đây (3):\r\n                                                                                   Tỷ lệ % giá trị đảm\r\n                    Tên các thành viên                  Nội dung công việc\r\n STT                                                                               nhận so với tổng giá\r\n                     trong liên danh                        đảm nhận\r\n                                                                                         dự thầu\r\n   1     Tên thành viên đứng đầu liên danh                      - ___                     - ___%\r\n         (Hệ thống tự động trích xuất)                          - ___                     - ___%\r\n   2     Tên thành viên thứ 2                                   - ___                     - ___%\r\n                                                                - ___                     - ___%\r\n  ....   ....                                                    ....                       ......\r\n                                                        Toàn bộ công việc\r\n                    Tổng cộng                                                              100%\r\n                                                          của gói thầu\r\n        Điều 3. Hiệu lực của thỏa thuận liên danh\r\n        1. Thỏa thuận liên danh có hiệu lực kể từ ngày ký.\r\n        2. Thỏa thuận liên danh chấm dứt hiệu lực trong các trường hợp sau:\r\n        - Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh lý hợp đồng;\r\n        - Các bên cùng thỏa thuận chấm dứt;\r\n        - Nhà thầu liên danh không trúng thầu;\r\n        - Hủy thầu gói thầu ____ [Hệ thống tự động trích xuất] thuộc dự án ____ [Hệ thống tự động\r\ntrích xuất] theo thông báo của Bên mời thầu.\r\n        Thỏa thuận liên danh được lập trên sự chấp thuận của tất cả các thành viên.\r\n             ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN ĐỨNG ĐẦU LIÊN DANH\r\n                                        [xác nhận, chữ ký số]\r\n                    ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN LIÊN DANH\r\n                                        [xác nhận, chữ ký số]\r\n\r\n         Ghi chú:\r\n       (1) Hệ thống tự động cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\r\n       (2) Việc phân công trách nhiệm bao gồm một hoặc nhiều công việc như đã nêu.\r\n       (3) Nhà thầu phải ghi rõ nội dung công việc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong\r\nliên danh sẽ thực hiện, trách nhiệm chung, trách nhiệm riêng của từng thành viên, kể cả thành viên đứng đầu\r\nliên danh. Việc phân chia công việc trong liên danh phải căn cứ các hạng mục nêu trong bảng tổng hợp giá dự\r\nthầu tại Mẫu số 11 Chương này; không được phân chia các công việc không thuộc các hạng mục quy định tại\r\nMẫu số 11 Chương này.\r\n\r\n\r\n\r\n\r\n                                                                                                             48\r\n\f                                                                      Mẫu số 04A (Scan đính kèm)\r\n\r\n                                BẢO LÃNH DỰ THẦU(1)\r\n                                 (áp dụng đối với nhà thầu độc lập)\r\n\r\n      Bên thụ hưởng: ___ [ghi tên và địa chỉ của Bên mời thầu quy định tại Mục 1.1 E-BDL hoặc\r\ntên Chủ đầu tư quy định tại Mục 5.3 E-BDL.]\r\n      Ngày phát hành bảo lãnh: ___ [ghi ngày phát hành bảo lãnh]\r\n      BẢO LÃNH DỰ THẦU số: ___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n      Bên bảo lãnh: ___ [ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa được thể\r\nhiện ở phần tiêu đề trên giấy in]\r\n      Chúng tôi được thông báo rằng_____ [ghi tên nhà thầu] (sau đây gọi là “Nhà thầu”) sẽ tham dự\r\nthầu để thực hiện gói thầu_____ [ghi tên gói thầu] thuộc dự án____ [ghi tên dự án] theo Thư mời\r\nthầu/E-TBMT số____ [ghi số trích yếu của Thư mời thầu/E-TBMT].\r\n      Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu bằng một khoản tiền\r\nlà____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng].\r\n      Bảo lãnh này có hiệu lực trong___(2) ngày, kể từ ngày____ tháng___ năm___(3).\r\n      Theo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(4) sẽ thanh toán cho\r\nBên thụ hưởng một khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] khi nhận\r\nđược văn bản thông báo từ Bên thụ hưởng về vi phạm của Nhà thầu trong các trường hợp sau đây:\r\n      1. Nhà thầu rút E-HSDT sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT;\r\n      2. Nhà thầu vi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d Mục\r\n33.1 E-CDNT của E-HSMT;\r\n      3. Nhà thầu không tiến hành hoặc từ chối tiến hành thương thảo hợp đồng trong thời hạn 05\r\nngày làm việc, kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương thảo hợp\r\nđồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, kể cả trong trường hợp thương\r\nthảo qua mạng;\r\n      4. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời hạn 20\r\nngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện hợp đồng\r\nnhưng từ chối ký hợp đồng, trừ trường hợp bất khả kháng theo quy định của pháp luật dân sự;\r\n      5. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại Mục 37.1\r\nE-CDNT của E-HSMT.\r\n      Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu ký kết hợp\r\nđồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận trong hợp đồng đó.\r\n      Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi chúng tôi nhận\r\nđược bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc trong vòng 30 ngày kể từ ngày hết\r\nthời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\n      Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng chúng tôi\r\ntrước hoặc trong ngày đó.\r\n                                                    Đại diện hợp pháp của ngân hàng\r\n                                                  [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n      Ghi chú:\r\n      (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp hơn, thời\r\ngian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ\r\nhưởng, không phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Bên mời thầu phát hành E-HSMT,\r\n                                                                                                  49\r\n\fhoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu thì bảo lãnh dự thầu được coi là\r\nkhông hợp lệ. Bảo lãnh dự thầu này là bảo lãnh dự thầu không hủy ngang. Trường hợp cần thiết đối với\r\ncác gói thầu có quy mô lớn, để bảo đảm quyền lợi của Chủ đầu tư, Bên mời thầu trong việc tịch thu giá trị\r\nbảo đảm dự thầu khi nhà thầu vi phạm quy định nêu tại Bảo lãnh dự thầu, Chủ đầu tư, bên mời thầu có thể\r\nyêu cầu nhà thầu cung cấp các tài liệu để chứng minh bảo lãnh dự thầu đã nộp trong E-HSDT là bảo lãnh\r\ndự thầu không hủy ngang.\r\n       (2) Ghi theo quy định tại Mục 18.2 E-BDL.\r\n       (3) Ghi ngày có thời điểm đóng thầu theo quy định tại Mục 19.1 E-BDL.\r\n       (4) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam kết nêu trên\r\nthì bị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu theo quy định tại Mục 18.3 E-CDNT và\r\nthư bảo lãnh được coi là không hợp lệ.\r\n\r\n\r\n\r\n\r\n                                                                                                     50\r\n\f                                                                          Mẫu số 04B (Scan đính kèm)\r\n\r\n                                BẢO LÃNH DỰ THẦU (1)\r\n                                 (áp dụng đối với nhà thầu liên danh)\r\n      Bên thụ hưởng: ___ [ghi tên và địa chỉ của Bên mời thầu quy định tại Mục 1.1 E-BDL hoặc\r\nghi tên Chủ đầu tư quy định tại Mục 5.3 E-BDL]\r\n      Ngày phát hành bảo lãnh: ___ [ghi ngày phát hành bảo lãnh]\r\n      BẢO LÃNH DỰ THẦU số: ___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n      Bên bảo lãnh: ___ [ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa được thể\r\nhiện ở phần tiêu đề trên giấy in]\r\n      Chúng tôi được thông báo rằng____ [ghi tên nhà thầu](2) (sau đây gọi là “Nhà thầu”) sẽ tham dự\r\nthầu để thực hiện gói thầu____ [ghi tên gói thầu] thuộc dự án____ [ghi tên dự án] theo Thư mời\r\nthầu/E-TBMT số____ [ghi số trích yếu của Thư mời thầu/E-TBMT].\r\n      Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu tham dự thầu gói\r\nthầu này bằng một khoản tiền là ____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng].\r\n      Bảo lãnh này có hiệu lực trong ___(3) ngày, kể từ ngày____tháng___ năm___(4).\r\n      Theo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(5) sẽ thanh toán cho\r\nBên thụ hưởng một khoản tiền là___ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] khi nhận\r\nđược văn bản thông báo từ Bên thụ hưởng về vi phạm của Nhà thầu trong các trường hợp sau đây:\r\n      1. Nhà thầu rút E-HSDT sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT;\r\n      2. Nhà thầu vi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d Mục\r\n33.1 E-CDNT của E-HSMT;\r\n      3. Nhà thầu không tiến hành hoặc từ chối tiến hành thương thảo hợp đồng trong thời hạn 05\r\nngày làm việc, kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương thảo hợp\r\nđồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, kể cả trong trường hợp thương\r\nthảo qua mạng;\r\n      4. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời hạn 20\r\nngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện hợp đồng\r\nnhưng từ chối ký hợp đồng, trừ trường hợp bất khả kháng theo quy định của pháp luật dân sự;\r\n      5. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại Mục 37.1\r\nE-CDNT của E-HSMT;\r\n      6. Nếu bất kỳ thành viên nào trong liên danh ____ [ghi đầy đủ tên của nhà thầu liên danh] vi phạm\r\nquy định của pháp luật dẫn đến không được hoàn trả bảo đảm dự thầu theo quy định tại Mục 18.5 E-CDNT\r\ncủa E-HSMT thì bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không được hoàn trả.\r\n      Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu ký kết hợp\r\nđồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận trong hợp đồng đó.\r\n      Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi chúng tôi nhận\r\nđược bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc trong vòng 30 ngày kể từ khi hết\r\nthời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\n      Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng chúng tôi\r\ntrước hoặc trong ngày đó.\r\n                                                           Đại diện hợp pháp của ngân hàng\r\n                                                         [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n      Ghi chú:\r\n      (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp hơn, thời\r\ngian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ\r\nhưởng, không phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Bên mời thầu phát hành E-HSMT,\r\nhoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu thì bảo lãnh dự thầu được coi là\r\nkhông hợp lệ. Bảo lãnh dự thầu này là bảo lãnh dự thầu không hủy ngang. Trường hợp cần thiết đối với\r\ncác gói thầu có quy mô lớn, để bảo đảm quyền lợi của Chủ đầu tư, Bên mời thầu trong việc tịch thu giá trị\r\n\r\n                                                                                                     51\r\n\fbảo đảm dự thầu khi nhà thầu vi phạm quy định nêu tại Bảo lãnh dự thầu, Chủ đầu tư, bên mời thầu có thể\r\nyêu cầu nhà thầu cung cấp các tài liệu để chứng minh bảo lãnh dự thầu đã nộp trong E-HSDT là bảo lãnh\r\ndự thầu không hủy ngang.\r\n       (2) Tên nhà thầu có thể là một trong các trường hợp sau đây:\r\n       - Tên của cả nhà thầu liên danh, ví dụ nhà thầu liên danh A + B tham dự thầu thì tên nhà thầu ghi là\r\n“Nhà thầu liên danh A + B”;\r\n       - Tên của thành viên chịu trách nhiệm thực hiện bảo lãnh dự thầu cho cả liên danh hoặc cho thành\r\nviên khác trong liên danh, ví dụ nhà thầu liên danh A + B + C tham dự thầu, trường hợp trong thoả thuận\r\nliên danh phân công cho nhà thầu A thực hiện bảo đảm dự thầu cho cả liên danh thì tên nhà thầu ghi là “nhà\r\nthầu A (thay mặt cho nhà thầu liên danh A + B +C)”, trường hợp trong thỏa thuận liên danh phân công nhà\r\nthầu B thực hiện bảo đảm dự thầu cho nhà thầu B và C thì tên nhà thầu ghi là “Nhà thầu B (thay mặt cho\r\nnhà thầu B và C)”;\r\n       - Tên của thành viên liên danh thực hiện riêng rẽ bảo lãnh dự thầu.\r\n       (3) Ghi theo quy định tại Mục 18.2 E-BDL.\r\n       (4) Ghi ngày có thời điểm đóng thầu theo quy định tại Mục 19.1 E-BDL.\r\n       (5) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam kết nêu trên\r\nthì bị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu theo quy định tại Mục 18.3 E-CDNT và thư\r\nbảo lãnh được coi là không hợp lệ.\r\n\r\n\r\n\r\n\r\n                                                                  Mẫu số 05 (Webform trên Hệ thống)\r\n\r\n\r\n                                                                                                       52\r\n\f              HỢP ĐỒNG TƯƠNG TỰ DO NHÀ THẦU THỰC HIỆN\r\nTên nhà thầu: _____[ghi tên đầy đủ của nhà thầu].\r\nThông tin về từng hợp đồng, mỗi hợp đồng cần bảo đảm các thông tin sau đây:\r\n\r\n Tên và số hợp đồng                            [ghi tên đầy đủ của hợp đồng, số ký hiệu]\r\n Ngày ký hợp đồng                                         [ghi ngày, tháng, năm]\r\n Ngày hoàn thành                                        [ghi ngày, tháng, năm]\r\n                                     [ghi tổng giá hợp đồng theo số tiền và    Tương      đương\r\n Giá hợp đồng\r\n                                                 đồng tiền đã ký]              ____ VND\r\n Trường hợp là thành viên liên                          [ghi phần trăm giá trị Tương đương ___\r\n                                      [ghi tóm tắt\r\n danh, ghi tóm tắt phần công việc                        phần hợp đồng đảm     VND\r\n                                    phần công việc\r\n đảm nhận trong liên danh và giá                         nhận trong tổng giá\r\n                                    đảm nhận trong\r\n trị phần hợp đồng mà nhà thầu                           hợp đồng; số tiền và\r\n                                       liên danh]\r\n đảm nhận                                                  đồng tiền đã ký]\r\n Tên dự án:                              [ghi tên đầy đủ của dự án có hợp đồng đang kê khai]\r\n Tên Chủ đầu tư:                    [ghi tên đầy đủ của Chủ đầu tư trong hợp đồng đang kê khai]\r\n Địa chỉ:                                   [ghi đầy đủ địa chỉ hiện tại của Chủ đầu tư]\r\n Điện thoại/fax:                       [ghi số điện thoại, số fax kể cả mã quốc gia, mã vùng]\r\n E-mail:                                                 [ghi địa chỉ e-mail]\r\n Mô tả tính chất tương tự theo quy định tại Mục 2.1 Chương III (2)\r\n1. Loại kết cấu, cấp công trình                     [ghi thông tin trong hợp đồng]\r\n                                    [ghi giá trị hợp đồng thực tế đã thực hiện căn cứ theo giá trị\r\n2. Giá trị hợp đồng đã thực hiện\r\n                                                   nghiệm thu, thanh lý hợp đồng]\r\n3. Quy mô thực hiện                                 [ghi thông tin trong hợp đồng]\r\n4. Phương pháp, công nghệ                           [ghi thông tin trong hợp đồng]\r\n5. Các nội dung khác                                   [ghi thông tin (nếu có)]\r\n\r\n\r\n      Ghi chú:\r\n      Nhà thầu nghiên cứu kỹ E-HSMT và đề xuất các hợp đồng tương tự để bảo đảm đáp ứng yêu\r\ncầu của E-HSMT.\r\n      (1) Trong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu này. Trường\r\nhợp nhà thầu có nhiều hợp đồng tương tự thì kê khai từng hợp đồng theo Mẫu này.\r\n      (2) Nhà thầu chỉ kê khai nội dung tương tự với yêu cầu của gói thầu.\r\n      (3) Trường hợp giá trị hợp đồng không tính bằng VND thì quy đổi sang VND theo tỷ giá theo quy\r\nđịnh tại Mục 2.1 Chương III để làm cơ sở đánh giá.\r\n\r\n\r\n\r\n\r\n                                                                                                     53\r\n\f                                                           Mẫu số 06A (webform trên Hệ thống)\r\n\r\n                      BẢNG ĐỀ XUẤT NHÂN SỰ CHỦ CHỐT\r\n      Nhà thầu phải kê khai những nhân sự chủ chốt theo quy định tại điểm a Mục 2.2 Chương III và\r\nphải chứng minh khả năng sẵn sàng huy động các nhân sự này để tham gia thực hiện gói thầu. Nhân\r\nsự chủ chốt có thể thuộc biên chế của nhà thầu hoặc do nhà thầu huy động. Trường hợp nhân sự chủ\r\nchốt mà nhà thầu kê khai trong E-HSDT không đáp ứng yêu cầu của E-HSMT, bên mời thầu cho phép\r\nnhà thầu làm rõ, thay đổi, bổ sung nhân sự chủ chốt để đáp ứng yêu cầu của E-HSMT trong một khoảng\r\nthời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Đối với mỗi nhân sự không đáp ứng, nhà thầu\r\nchỉ được thay thế một lần. Trường hợp nhà thầu không có nhân sự thay thế đáp ứng yêu cầu của E-\r\nHSMT thì E-HSDT bị loại. Trường hợp nhà thầu kê khai không trung thực thì nhà thầu sẽ bị đánh giá\r\nlà gian lận, không được thay thế nhân sự và bị loại.\r\n\r\n\r\n  STT                    Họ và Tên                               Vị trí công việc\r\n\r\n          [chọn nhân sự chủ chốt từ CSDL của nhà\r\n         thầu, hệ thống sẽ trích xuất thông tin về lý [ghi cụ thể vị trí công việc đảm nhận\r\n    1\r\n         lịch, kinh nghiệm chuyên môn của nhân sự trong gói thầu]\r\n         trong E-HSDT ]\r\n\r\n    2\r\n\r\n   …\r\n\r\n\r\n\r\n\r\n                                                                                               54\r\n\f                                                                                                                     Mẫu số 06B (Webform trên Hệ thống)\r\n                                 BẢNG LÝ LỊCH CHUYÊN MÔN CỦA NHÂN SỰ CHỦ CHỐT\r\n\r\n                             Thông tin nhân sự                                                                     Công việc hiện tại\r\n\r\n                           Căn cước                                                       Địa chỉ của          Số năm làm Người liên lạc              Điện\r\n                                                    Ngày,      Chứng chỉ/ Tên người\r\n                             công                                                          người sử      Chức việc cho người (trưởng phòng           thoại/\r\n Stt         Tên                         Vị trí     tháng,      Trình độ   sử dụng\r\n                            dân/Hộ                                                         dụng lao      danh sử dụng lao     / cán bộ phụ            Fax/\r\n                                                   năm sinh    chuyên môn lao động\r\n                             chiếu                                                           động              động hiện tại trách nhân sự)          Email\r\n\r\n       [ghi tên nhân sự\r\n  1\r\n       chủ chốt 1]\r\n        [ghi tên nhân sự\r\n  2\r\n       chủ chốt 2]\r\n …\r\n        [ghi tên nhân sự\r\n  n\r\n       chủ chốt n]\r\n\r\n    Nhà thầu phải cung cấp tất cả các thông tin được yêu cầu và chuẩn bị tài liệu để đối chiếu (bản chụp được chứng thực các văn bằng, chứng chỉ có liên quan)\r\ntrong quá trình thương thảo hợp đồng\r\n\r\n\r\n\r\n\r\n                                                                                                                                                              55\r\n\f                                                                          Mẫu số 06C (Webform trên Hệ thống)\r\n                                     BẢNG KINH NGHIỆM CHUYÊN MÔN\r\n                                                                     Công ty/Dự án/Chức vụ/\r\nSTT     Tên nhân sự chủ chốt               Từ ngày   Đến ngày      Kinh nghiệm chuyên môn và\r\n                                                                      quản lý có liên quan\r\n\r\n                                             …          …                     …\r\n\r\n 1\r\n      [ghi tên nhân sự chủ chốt 1]\r\n\r\n\r\n\r\n\r\n 2\r\n\r\n\r\n\r\n\r\n…                  …\r\n\r\n\r\n\r\n\r\n                                                                                                          56\r\n\f                                                          Mẫu số 06D (Webform trên Hệ thống)\r\n\r\n              BẢNG KÊ KHAI THIẾT BỊ THI CÔNG CHỦ YẾU\r\n         Nhà thầu phải kê khai những thiết bị thi công chủ yếu theo quy định tại điểm b Mục 2.2 Chương\r\nIII và phải chứng minh khả năng sẵn sàng huy động các thiết bị này để tham gia thực hiện gói thầu.\r\nThiết bị thi công chủ yếu có thể thuộc sở hữu của nhà thầu hoặc do nhà thầu huy động. Trường hợp\r\nthiết bị mà nhà thầu kê khai trong E-HSDT không đáp ứng yêu cầu của E-HSMT, bên mời thầu cho\r\nphép nhà thầu làm rõ, thay đổi, bổ sung thiết bị để đáp ứng yêu cầu của E-HSMT trong một khoảng\r\nthời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Đối với mỗi thiết bị không đáp ứng, nhà thầu\r\nchỉ được thay thế một lần. Trường hợp nhà thầu không có thiết bị thay thế đáp ứng yêu cầu của E-\r\nHSMT thì nhà thầu bị loại. Trường hợp nhà thầu kê khai không trung thực thì nhà thầu sẽ bị đánh giá\r\nlà gian lận, không được thay thế thiết bị và bị loại.\r\n\r\n   Loại thiết bị (*)\r\n\r\n   Thông tin thiết     Tên nhà sản xuất                       Đời máy (model)\r\n   bị\r\n                       Công suất (*)                          Năm sản xuất (*)\r\n                       Tính năng                              Xuất xứ\r\n                                                              Số đăng ký/đăng kiểm (nếu có)\r\n   Hiện trạng          Địa điểm hiện tại của thiết bị\r\n\r\n                       Thông tin về tình hình huy động, sử dụng thiết bị hiện tại\r\n\r\n\r\n   Nguồn               Nêu rõ nguồn thiết bị\r\n                        Sở hữu của nhà thầu  Đi thuê  Cho thuê             Chế tạo đặc biệt\r\n\r\n  Đối với các thiết bị không thuộc sở hữu của mình thì nhà thầu phải kê khai thêm các thông tin dưới\r\n  đây:\r\n\r\n   Chủ sở hữu          Tên chủ sở hữu\r\n\r\n                       Địa chỉ chủ sở hữu\r\n\r\n\r\n\r\n                       Số điện thoại                          Tên và chức danh\r\n\r\n                       Số fax                                 Telex\r\n\r\n   Thỏa thuận          Thông tin chi tiết về thỏa thuận thuê/cho thuê/chế tạo thiết bị cụ thể cho dự án\r\n\r\n\r\n\r\n\r\n                                                                                                          57\r\n\f                                                                Mẫu số 07 (Webform trên Hệ thống)\r\n\r\n                HỢP ĐỒNG KHÔNG HOÀN THÀNH DO LỖI CỦA\r\n                      NHÀ THẦU TRONG QUÁ KHỨ(1)\r\n\r\n                                                                  Tên nhà thầu: ________________\r\n                                                                  Ngày: ______________________\r\n                      Tên thành viên của nhà thầu liên danh (nếu có):_________________________\r\n\r\n Các hợp đồng không hoàn thành do lỗi của nhà thầu trong quá khứ theo quy định tại Mục 2.1\r\n Chương III\r\n\r\n      Không có hợp đồng không hoàn thành do lỗi của nhà thầu kể từ ngày 01 tháng 01 năm__ [ghi\r\n năm] theo quy định tại tiêu chí đánh giá 1 trong Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n thuộc Mục 2.1 Chương III.\r\n      Có hợp đồng đã ký nhưng không hoàn thành do lỗi của nhà thầu tính từ ngày 01 tháng 01\r\n năm___ [ghi năm] theo quy định tại tiêu chí đánh giá 1 trong Bảng tiêu chuẩn đánh giá về năng lực\r\n và kinh nghiệm thuộc Mục 2.1 Chương III.\r\n\r\n  Năm      Phần việc                       Mô tả hợp đồng                         Tổng giá trị hợp\r\n           hợp đồng                                                               đồng (giá trị, loại\r\n          không hoàn                                                             đồng tiền, tỷ giá hối\r\n            thành                                                                 đoái, giá trị tương\r\n                                                                                 đương bằng VND)\r\n\r\n                          Mô tả hợp đồng: __________________\r\n                          Tên Chủ đầu tư: ___________________\r\n                          Địa chỉ: _________________________\r\n                          Nguyên nhân không hoàn thành hợp\r\n                          đồng:________________________\r\n\r\n     Ghi chú:\r\n      (1) Nhà thầu phải kê khai chính xác, trung thực các hợp đồng không hoàn thành do lỗi của nhà\r\nthầu trong quá khứ; trường hợp Bên mời thầu phát hiện nhà thầu có hợp đồng không hoàn thành do lỗi\r\ncủa nhà thầu trong quá khứ mà không kê khai thì nhà thầu được coi là có hành vi gian lận và E-HSDT\r\ncủa nhà thầu sẽ bị loại. Trường hợp nhà thầu liên danh thì từng thành viên liên danh phải kê khai theo\r\nMẫu này.\r\n\r\n\r\n\r\n\r\n                                                                                                         58\r\n\f                                                              Mẫu số 08A (Webform trên Hệ thống)\r\n\r\n                 TÌNH HÌNH TÀI CHÍNH CỦA NHÀ THẦU (1)\r\n                                                                      Tên nhà thầu: ________________\r\n                                                                      Ngày: ______________________\r\n                           Tên thành viên của nhà thầu liên danh (nếu có):________________________\r\n\r\n                           Năm tài chính của nhà thầu từ ngày ___ tháng ___ đến ngày ___ tháng\r\n                           ____ (nhà thầu điền nội dung này)\r\n                           Số liệu tài chính trong các năm gần nhất theo yêu cầu của E-HSMT\r\n                           (Hệ thống tự động trích xuất trên cơ sở năm tài chính của nhà thầu)\r\n                           Năm 1:                    Năm 2:                  Năm 3:\r\n Tổng tài sản\r\n Tổng nợ\r\n Giá trị tài sản ròng\r\n Doanh thu hằng năm\r\n (không bao gồm cả\r\n thuế VAT)\r\n Doanh thu bình quân\r\n hằng năm (không bao       (Hệ thống tự động tính)\r\n gồm thuế VAT)(2)\r\n Lợi nhuận trước thuế\r\n Lợi nhuận sau thuế\r\n\r\n      Ghi chú:\r\n      (1) Trường hợp nhà thầu liên danh thì từng thành viên liên danh phải kê khai theo Mẫu này.\r\n       (2) Để xác định doanh thu bình quân hằng năm (không bao gồm thuế VAT), nhà thầu chia tổng\r\ndoanh thu của các năm (không bao gồm thuế VAT) cho số năm dựa trên thông tin đã được cung cấp.\r\n      Doanh thu hằng năm được tính bằng tổng doanh thu trong báo cáo tài chính của năm đó (chưa\r\nbao gồm thuế VAT).\r\n      Doanh thu bình quân hằng năm (không bao gồm thuế VAT) = tổng doanh thu từng năm (không\r\nbao gồm thuế VAT) theo yêu cầu của E-HSMT/số năm.\r\n      Trường hợp nhà thầu mới thành lập không đủ số năm theo yêu cầu của E-HSMT thì Doanh thu bình\r\nquân hằng năm (không bao gồm thuế VAT) được tính trên cơ sở số năm mà nhà thầu có số liệu tài chính.\r\n      Doanh thu hằng năm (không bao gồm thuế VAT) được trích xuất từ hồ sơ năng lực của nhà thầu.\r\nTrường hợp nhà thầu nhận thấy doanh thu hằng năm (không bao gồm thuế VAT) trong hồ sơ năng lực\r\ncủa nhà thầu chưa được Hệ thống cập nhật từ Hệ thống thuế điện tử và Hệ thống thông tin quốc gia về\r\nđăng ký doanh nghiệp thì nhà thầu tự cập nhật thông tin về doanh thu hằng năm (không bao gồm thuế\r\nVAT) vào hồ sơ năng lực để tham dự thầu. Trong trường hợp này, nhà thầu phải chuẩn bị các tài liệu để\r\nđối chiếu các thông tin mà nhà thầu kê khai trong quá trình thương thảo hợp đồng như sau:\r\n      Bản sao các báo cáo tài chính (các bảng cân đối kế toán bao gồm tất cả thuyết minh có liên quan,\r\nvà các báo cáo kết quả kinh doanh) cho các năm như đã nêu trên, tuân thủ các điều kiện sau:\r\n      1. Phản ánh tình hình tài chính của nhà thầu hoặc thành viên liên danh (nếu là nhà thầu liên danh)\r\nmà không phải tình hình tài chính của một chủ thể liên kết như công ty mẹ liên kết với công ty con\r\nhoặc công ty liên kết với nhà thầu hoặc thành viên liên danh.\r\n      2. Các báo cáo tài chính phải hoàn chỉnh, đầy đủ nội dung theo quy định.\r\n\r\n                                                                                                     59\r\n\f      3. Các báo cáo tài chính phải tương ứng với các kỳ kế toán đã hoàn thành kèm theo bản chụp\r\nđược chứng thực một trong các tài liệu sau đây:\r\n      - Biên bản kiểm tra quyết toán thuế;\r\n      - Tờ khai tự quyết toán thuế (thuế giá trị gia tăng và thuế thu nhập doanh nghiệp) có xác nhận của cơ\r\nquan thuế về thời điểm đã nộp tờ khai;\r\n      - Tài liệu chứng minh việc nhà thầu đã kê khai quyết toán thuế điện tử;\r\n      - Văn bản xác nhận của cơ quan quản lý thuế (xác nhận số nộp cả năm) về việc thực hiện nghĩa vụ\r\nnộp thuế;\r\n      - Báo cáo kiểm toán (nếu có);\r\n      - Các tài liệu khác.\r\n\r\n\r\n\r\n\r\n                                                                                                        60\r\n\f                                                                Mẫu số 08B (Webform trên Hệ thống)\r\n\r\n                               NGUỒN LỰC TÀI CHÍNH (1)\r\n      Nêu rõ các nguồn tài chính dự kiến, chẳng hạn như các tài sản có khả năng thanh khoản cao, hạn\r\nmức tín dụng khả dụng (hạn mức tín dụng còn được sử dụng)(*) hoặc các nguồn tài chính khác (không\r\nbao gồm các khoản tạm ứng thanh toán theo hợp đồng) có sẵn để đáp ứng yêu cầu về nguồn lực tài\r\nchính được nêu trong Mẫu số 08C Chương này.\r\n\r\n                                  Nguồn lực tài chính của nhà thầu\r\n    STT                        Nguồn tài chính                                 Số tiền (VND)\r\n      1\r\n      2\r\n      3\r\n      4\r\n      5\r\n     …\r\n           Tổng nguồn lực tài chính của nhà thầu (TNL)\r\n       Ghi chú:\r\n       (1) Từng nhà thầu hoặc thành viên liên danh phải cung cấp thông tin về nguồn lực tài chính của\r\nmình, kèm theo tài liệu chứng minh.\r\n       Nguồn lực tài chính mà nhà thầu dự kiến huy động để thực hiện gói thầu được tính theo công thức sau:\r\n                                             NLTC = TNL – ĐTH\r\n       Trong đó:\r\n       - NLTC là nguồn lực tài chính mà nhà thầu dự kiến huy động để thực hiện gói thầu;\r\n       - TNL là tổng nguồn lực tài chính của nhà thầu (nêu tại Mẫu này);\r\n       - ĐTH là tổng yêu cầu về nguồn lực tài chính hàng tháng cho các hợp đồng đang thực hiện (nêu\r\ntại Mẫu số 08C).\r\n       Nhà thầu được đánh giá là đáp ứng yêu cầu về nguồn lực tài chính cho gói thầu nếu có nguồn lực\r\ntài chính dự kiến huy động để thực hiện gói thầu (NLTC) tối thiểu bằng giá trị yêu cầu tại tiêu chí đánh\r\ngiá 3.3 Bảng số 01: Tiêu chuẩn đánh giá về năng lực tài chính và kinh nghiệm Mục 2.1 Chương III.\r\n       Trường hợp trong E-HSDT, nhà thầu có nộp kèm theo bản cam kết cung cấp tín dụng của tổ chức\r\ntín dụng hoạt động hợp pháp tại Việt Nam, trong đó cam kết sẽ cung cấp tín dụng cho nhà thầu để thực\r\nhiện gói đang xét đáp ứng quy định tại tiêu chí đánh giá 3.3 Bảng tiêu chuẩn đánh giá về năng lực tài\r\nchính và kinh nghiệm Mục 2.1 Chương III thì nhà thầu được đánh giá là đáp ứng yêu cầu về nguồn lực\r\ntài chính cho gói thầu. Bản cam kết cung cấp tín dụng bao gồm các điều kiện để được ngân hàng cấp tín\r\ndụng theo quy định của pháp luật về tín dụng vẫn được chấp nhận; bên cạnh việc sử dụng cam kết cung\r\ncấp tín dụng, nhà thầu vẫn phải kê khai thông tin theo Mẫu này và Mẫu số 08C.\r\n       (2) Tài sản có khả năng thanh khoản cao là tiền mặt và tương đương tiền mặt, các công cụ tài\r\nchính ngắn hạn, các chứng khoán sẵn sàng để bán, chứng khoán dễ bán, các khoản phải thu thương\r\nmại, các khoản phải thu tài chính ngắn hạn và các tài sản khác mà có thể chuyển đổi thành tiền mặt\r\ntrong vòng một năm.\r\n       (*) Hạn mức tín dụng khả dụng (hạn mức còn được sử dụng) là tổng hạn mức tín dụng còn lại\r\ntrong tất cả Hợp đồng tín dụng mà Nhà thầu được phép sử dụng.\r\n\r\n\r\n\r\n\r\n                                                                                                        61\r\n\f                                                              Mẫu số 08C (Webform trên Hệ thống)\r\n\r\n                   NGUỒN LỰC TÀI CHÍNH HÀNG THÁNG\r\n                 CHO CÁC HỢP ĐỒNG ĐANG THỰC HIỆN (1)\r\n\r\n                                                      Thời hạn                           Yêu cầu về\r\n                                                                    Giá trị hợp\r\n             Người liên hệ                           còn lại của                        nguồn lực tài\r\n                                      Ngày hoàn                      đồng chưa\r\n    Tên hợp của Chủ đầu                               hợp đồng                           chính hàng\r\nSTT                                   thành hợp                   thanh toán, bao\r\n     đồng     tư (địa chỉ,                            tính bằng                             tháng\r\n                                         đồng                       gồm cả thuế\r\n            điện thoại, fax)                         tháng (A)(2)                           (B/A)\r\n                                                                       (B)(3)\r\n\r\n  1\r\n  2\r\n  3\r\n  4\r\n …\r\nA. Tổng yêu cầu về nguồn lực tài chính hàng tháng cho các hợp đồng đang thực\r\nhiện (ĐTH)\r\n\r\n\r\n      Ghi chú:\r\n      (1) Từng nhà thầu hoặc thành viên liên danh phải cung cấp thông tin được nêu dưới đây để tính\r\ntoán tổng các yêu cầu về nguồn lực tài chính, bằng tổng của: (i) các cam kết hiện tại của nhà thầu (hoặc\r\ntừng thành viên trong liên danh) trong tất cả các hợp đồng mà nhà thầu (hoặc từng thành trong viên liên\r\ndanh) đang thực hiện hoặc sẽ được thực hiện; (ii) yêu cầu về nguồn lực tài chính đối với hợp đồng đang\r\nxét. Ngoài ra, nhà thầu cũng phải cung cấp thông tin về bất kỳ nghĩa vụ tài chính nào khác có thể ảnh\r\nhưởng đáng kể đến việc thực hiện hợp đồng đang xét nếu nhà thầu được trao hợp đồng.\r\n      (2) Thời hạn còn lại của hợp đồng tính tại thời điểm 28 ngày trước ngày có thời điểm đóng thầu.\r\n     (3) Giá trị hợp đồng còn lại chưa được thanh toán tính tại thời điểm 28 ngày trước ngày có thời\r\nđiểm đóng thầu.\r\n\r\n\r\n\r\n\r\n                                                                                                     62\r\n\f                                                            Mẫu số 09A (Webform trên Hệ thống)\r\n             PHẠM VI CÔNG VIỆC SỬ DỤNG NHÀ THẦU PHỤ (1)\r\n\r\n                                                                           Hợp đồng hoặc văn\r\n           Tên nhà thầu       Phạm vi       Khối lượng       Giá trị %\r\n   STT                                                                     bản thỏa thuận với\r\n              phụ(2)         công việc(3)   công việc(4)     ước tính(5)\r\n                                                                            nhà thầu phụ(6)\r\n    1\r\n    2\r\n    3\r\n    4\r\n    …\r\n\r\n\r\n     Ghi chú:\r\n     (1) Trường hợp E-HSMT có quy định về việc sử dụng nhà thầu phụ thì nhà thầu kê khai theo\r\nMẫu này.\r\n      (2) Nhà thầu ghi cụ thể tên nhà thầu phụ. Trường hợp khi tham dự thầu chưa xác định được cụ\r\nthể danh tính của nhà thầu phụ thì không phải kê khai vào cột này mà chỉ kê khai vào cột “Phạm vi\r\ncông việc”. Nếu nhà thầu trúng thầu thì khi huy động nhà thầu phụ thực hiện công việc đã kê khai phải\r\nđược sự chấp thuận của Chủ đầu tư.\r\n     (3) Nhà thầu ghi cụ thể tên hạng mục công việc dành cho nhà thầu phụ.\r\n     (4) Nhà thầu ghi cụ thể khối lượng công việc dành cho nhà thầu phụ.\r\n     (5) Nhà thầu ghi cụ thể giá trị % công việc mà nhà thầu phụ đảm nhận so với giá dự thầu.\r\n      (6) Nhà thầu ghi cụ thể số hợp đồng hoặc văn bản thỏa thuận và đính kèm bản scan các tài liệu\r\nnày trong E-HSDT.\r\n\r\n\r\n\r\n\r\n                                                                                                  63\r\n\f                                                             Mẫu số 09C (Webform trên Hệ thống)\r\n\r\n    DANH SÁCH CÁC CÔNG TY CON, CÔNG TY THÀNH VIÊN\r\n            ĐẢM NHẬN PHẦN CÔNG VIỆC CỦA GÓI THẦU(1)\r\n\r\n                                            Công việc đảm        Giá trị % so\r\n            Tên công ty con, công ty                                                   Ghi chú\r\n                                            nhận trong gói        với giá dự\r\n STT             thành viên(2)\r\n                                               thầu(3)              thầu(4)\r\n   1\r\n   2\r\n   3\r\n   4\r\n   5\r\n  …\r\n\r\n       Ghi chú:\r\n      (1) Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) huy động công\r\nty con, công ty thành viên thực hiện một phần công việc gói thầu thì phải kê khai cụ thể tại bảng này.\r\nViệc đánh giá kinh nghiệm, năng lực của nhà thầu căn cứ vào giá trị, khối lượng do công ty mẹ, công\r\nty con, công ty thành viên đảm nhận trong gói thầu. Trường hợp nhà thầu tham dự thầu không phải là\r\ncông ty mẹ thì không áp dụng Mẫu này.\r\n      (2) Ghi cụ thể tên công ty con, công ty thành viên.\r\n      (3) Ghi cụ thể phần công việc đảm nhận của công ty con, công ty thành viên.\r\n      (4) Ghi cụ thể giá trị % công việc của công ty con, công ty thành viên đảm nhận so với giá dự\r\nthầu.\r\n\r\n\r\n\r\n\r\n                                                                                                   64\r\n\f                                                                  Mẫu số 10 (Webform trên Hệ thống)\r\n                                 BẢNG TIẾN ĐỘ THỰC HIỆN\r\n       Nhà thầu đề xuất tiến độ thực hiện phù hợp với yêu cầu của bên mời thầu và phù hợp với đề\r\nxuất kỹ thuật của nhà thầu\r\n                                                                                 Thời gian hoàn\r\n                                                                              thành công trình do\r\n                                              Thời gian hoàn thành             Nhà thầu đề xuất\r\n                                                   công trình                   [ghi số ngày kể từ\r\n                                                                                ngày hợp đồng có\r\n                                                                                     hiệu lực]\r\n STT      Công trình      Địa điểm      Thời gian hoàn     Thời gian hoàn\r\n                                          thành công         thành công\r\n                                        trình sớm nhất      trình muộn\r\n                                        [ghi số ngày kể     nhất [ghi số\r\n                                          từ ngày hợp      ngày kể từ ngày\r\n                                          đồng có hiệu      hợp đồng có\r\n                                              lực]            hiệu lực]\r\n (1)          (2)               (3)           (4)                   (5)               (6)\r\n\r\n\r\n\r\n       Ghi chú:\r\n       (2), (3), (4), (5): Trích xuất từ Mẫu số 01B Chương này.\r\n       (6): Nhà thầu đề xuất.\r\n\r\n\r\n\r\n\r\n                                                                                                     65\r\n\f                                                              Mẫu số 11 (Webform trên Hệ thống)\r\n\r\n                      BẢNG TỔNG HỢP GIÁ DỰ THẦU (1)\r\n                                    (Đối với hợp đồng trọn gói)\r\n\r\n                                                                       Giá theo các hạng\r\n   STT           Mô tả công việc (2)            Đơn vị tính\r\n                                                                            mục (3)\r\n     1       Hạng mục công việc 1\r\n     2       Hạng mục công việc 2\r\n     ..\r\n                  Tổng cộng: [Hệ thống tự tính]\r\n\r\n     Ghi chú:\r\n       (1) Giá dự thầu của nhà thầu được coi là đã bao gồm toàn bộ các chi phí cần thiết để thực hiện\r\ngói thầu theo đúng thiết kế và yêu cầu kỹ thuật nêu trong E-HSMT, không tiến hành hiệu chỉnh sai\r\nlệch trong trường hợp hạng mục công việc mà nhà thầu đề xuất trong bảng tổng hợp giá dự thầu khác\r\nso với bảng kê hạng mục công việc nêu trong E-HSMT, trừ trường hợp công việc được đề xuất khác\r\nđó ngoài phạm vi yêu cầu trong E-HSMT (ngoài khối lượng để hoàn thành theo thiết kế). Trong trường\r\nhợp này, phần công việc ngoài phạm vi yêu cầu trong E-HSMT sẽ được coi là chào thừa và được hiệu\r\nchỉnh theo quy định.\r\n      - Giá dự thầu là tổng giá trị của các hạng mục ghi trong cột “Mô tả công việc”. Giá dự thầu của\r\nnhà thầu phải bao gồm chi phí cho các loại thuế, phí, lệ phí và chi phí dự phòng (nếu có). Nhà thầu\r\nphải tính toán các chi phí nêu trên và phân bổ vào trong giá dự thầu.\r\n      (2) Nhà thầu có trách nhiệm rà soát lại bảng kê hạng mục công việc nêu trong E-HSMT. Nhà\r\nthầu phải tự bổ sung và chào giá cho các hạng mục công việc mà nhà thầu phát hiện chưa bao gồm\r\ntrong bảng kê hạng mục công việc nhưng cần thiết để hoàn thành công việc theo thiết kế. Trường hợp\r\nnhà thầu không bổ sung các hạng mục công việc thiếu so với thiết kế, nhà thầu được coi là đã phân bổ\r\ngiá của các hạng mục công việc này vào các hạng mục công việc khác của gói thầu. Nhà thầu có trách\r\nnhiệm hoàn thành công việc theo thiết kế và đáp ứng yêu cầu về kỹ thuật với giá đã chào. Trường hợp\r\nphát hiện bảng kê hạng mục công việc thừa so với thiết kế, nhà thầu loại hạng mục thừa ra khỏi bảng\r\ntổng hợp giá dự thầu.\r\n      (3) Nhà thầu có trách nhiệm phân bổ chi phí dự phòng (nếu có) vào giá dự thầu. Nhà thầu không\r\nđược chào riêng chi phí dự phòng. Trường hợp nhà thầu chào riêng chi phí dự phòng thì được coi là\r\nchào thừa và sẽ bị hiệu chỉnh sai lệch.\r\n       (4) Khi thực hiện hợp đồng, trường hợp nhà thầu hoàn thành toàn bộ gói thầu theo đúng hồ sơ\r\nthiết kế, yêu cầu kỹ thuật thì tổng số tiền mà nhà thầu được thanh toán cho đến khi hoàn thành các\r\nnghĩa vụ theo hợp đồng bằng đúng giá ghi trong hợp đồng.\r\n\r\n\r\n\r\n\r\n                                                                                                  66\r\n\f                        PHẦN 2. YÊU CẦU VỀ KỸ THUẬT\r\n                        Chương V. YÊU CẦU VỀ KỸ THUẬT\r\nI. Giới thiệu về gói thầu\r\n     1. Phạm vi công việc của gói thầu:\r\n        - Tên gói thầu: Gói thầu thứ 4: Thi công xây dựng công trình “Sửa chữa hệ thống điện, máy bơm\r\n nước phòng cháy chữa cháy khu trạm nước mặt cổng 3; Sửa chữa, bảo trì hệ thống Phòng cháy chữa\r\n cháy từ trạm nước ngầm đến Khu hành chính của Văn phòng Ban và các Trung tâm; Sửa chữa, bảo trì\r\n hệ thống trạm bơm nước ngầm phục vụ cấp nước sinh hoạt và nước PCCC cho Văn phòng Ban và các\r\n Trung tâm; Sửa chữa và đấu nối lại máy phát 330KVA sử dụng cho trạm nước ngầm phục vụ PCCC”.\r\n        - Chủ đầu tư: Trung tâm Khai thác Hạ tầng.\r\n        - Loại công trình, cấp công trình: Công trình hạ tầng kỹ thuật, cấp III.\r\n        - Nguồn vốn đầu tư: Nguồn ngân sách Thành phố (kinh phí không thường xuyên năm 2023).\r\n     2. Quy mô xây dựng:\r\n     Hạng mục: Sửa chữa, bảo trì hệ thống điện, máy bơm nước PCCC khu trạm nước mặt cổng 3\r\n         + Nhà trạm bơm nước lên bể chứa: Vệ sinh, xả nhám lớp sơn nước cũ, bả bằng matis và sơn nước\r\n hoàn thiện 1 lớp lót 2 lớp phủ.\r\n         + Nhà trạm bơm nước lên bể lọc: Vệ sinh, xả nhám lớp sơn nước cũ, bả bằng matis và sơn nước\r\n hoàn thiện 1 lớp lót 2 lớp phủ.\r\n         + Bể lọc nước: Vệ sinh, xả nhám lớp sơn nước cũ, bả bằng matis và sơn nước hoàn thiện 1 lớp lót\r\n 2 lớp phủ; lan can, sàn thao tác vệ sinh, cạo gỉ sơn dầu hoàn thiện; chống thấm mặt trong bể.\r\n         + Bể chứa nước sạch 250m3: Vệ sinh lớp rong rêu, lớp bùn bẩn bám bề mặt trong bể, súc rửa bể\r\n nước.\r\n         + Hệ thống máy bơm cấp nước: Tháo nắp trước và nắp sau của động cơ; vệ sinh toàn bộ động cơ\r\n và các chi tiết khác; Tháo vòng bi trước và vòng bi sau bằng phương pháp cảo thủy lực; Thay thế vòng\r\n bi mới và phớt cho bơm gia nhiệt bằng phương pháp nung từ; Lắp ráp chạy thử; Kiểm tra hoàn thiện\r\n động cơ.\r\n         + Hố thu nước: Làm mới hố thu nước (đáy, thành, nắp đan bằng bê tông cốt thép).\r\n         + Hệ thống điện, tủ điện: Thay mới tủ điện điều khiển trạm bơm.\r\n         + Đường ống cấp nước, phụ tùng đi kèm: Thay mới phụ tùng hệ thống nước nước.\r\n         + Bảo trì van, bảo trì bình trữ áp, thay mới cảm biến mực nước, thay mới luppe trạm bơm lên bể\r\n lọc, thay mới luppe trạm bơm lên bể chứa.\r\n         + Nhà chứa máy phát điện: Khung sắt lưới B40: tháo dỡ và thay mới khung sắt lưới B40 và lưới\r\n mắc cáo bằng khung sắt lưới mắc cáo , sơn dầu hoàn thiện; Tường, cột, dầm cạo sủi lớp sơn, matit hiện\r\n hữu, bả matit sơn nước hoàn thiện bằng sơn 1 lớp lót 2 lớp phủ.\r\n         + Máy phát điện TC 100 110KVA: Thay mới nhớt máy, lọc dầu, lọc nhớt; Tháo đầu phát , vệ\r\n sinh, sấy nhiệt các cuộn dây đầu phát, xử lý thanh kết nối cáp động lực ngõ ra đầu phát; Thay mới bộ\r\n bình Ắc quy và bộ sạc dự phòng; thay mới bộ điều tốc, bộ điều áp; Thay mới bộ điều khiển; thay mới bộ\r\n dây điều khiển của máy; Thay mới két nước làm mát, nước giải nhiệt; Thay mới tủ ATS và đầu Cos cáp\r\n động lực.\r\n     Hạng mục: Sửa chữa, bảo trì hệ thống PCCC từ trạm nước ngầm đến khu hành chính của văn\r\n phòng ban và các trung tâm\r\n         + Hệ thống cấp nước chữa cháy của trạm nước ngầm: Đào đường ống và tháo dỡ đường ống cấp\r\n nước hiện hữu; Xử lý, di dời vị trí cây xanh hiện trạng dọc theo tuyến ống; Thay mới hệ thống ống cấp\r\n nước (đoạn ống hư hỏng 165m) bằng ống HDPE D110 DN 12.5 và ống HDPE F63 DN 12.5; Đấu nối\r\n hệ thống ống cấp vào bể chứa; Cắt đường và tái lập đoạn ống băng đường (cấu tạo như hiện trạng mặt\r\n đường hiện hữu); Đào phui đường ống cấp nước và tái lập.\r\n\r\n\r\n                                                                                                     67\r\n\f       Hạng mục: Sửa chữa, bảo trì hệ thống trạm bơm nước ngầm phục vụ cấp nước sinh hoạt và\r\n   nước PCCC cho văn phòng ban và các trung tâm\r\n           + Hệ thống trạm nước ngầm: Mua mới máy biến tần 15HP (dự trữ khi có sự cố); Thay mới luppe\r\n   D114 và phao điện; Bảo trì máy bơm hỏa tiễn 7.5HP; Bảo trì internet; Bảo trì bình trữ áp.\r\n           + Bảo trì máy bơm cấp nước 11HP 380V-3P: Tháo nắp trước, nắp sau của động cơ; Vệ sinh toàn\r\n   bộ động cơ và các chi tiết khác; Tháo vòng bi trước và vòng bi sau bằng phương pháp cảo thủy lực; Thay\r\n   thế vòng bi mới và phớt cho bơm gia nhiệt bằng phương pháp nung từ; Lắp ráp chạy thử; Kiểm tra hoàn\r\n   thiện động cơ.\r\n           + Vệ sinh, súc rửa bể lọc, bể chứa.\r\n       Hạng mục: Sửa chữa và đấu nối lại máy phát 330kva sử dụng cho trạm nước ngầm phục vụ\r\n   PCCC\r\n           + Nhà chứa máy phát điện: Khung sắt lưới B40: tháo dỡ và thay mới khung sắt lưới B40 và lưới\r\n   mắc cáo bằng khung sắt lưới mắc cáo , sơn dầu hoàn thiện; Tường, cột, dầm cạo sủi lớp sơn, matit hiện\r\n   hữu, bả matit sơn nước hoàn thiện bằng sơn 1 lớp lót 2 lớp phủ.\r\n           + Máy phát điện TC 300 300KVA: Kiểm tra sửa chữa và thay thế một số thiết bị hư hỏng (Bình\r\n   Ắc quy, bộ sạc tự động, bộ ruột két nước giải nhiệt, bộ điều khiển máy phát điện, bộ lọc nhớt, lọc dầu,\r\n   thay nhớt động cơ; thay dây nguồn trạm ngầm từ tủ điện qua MCB máy phát điện; bảo trì máy phát điện,\r\n   nguồn điện).\r\n           (chi tiết xem hồ sơ thiết kế phát hành kèm E-HSMT).\r\n       3. Thời hạn hoàn thành: 90 ngày\r\n II. Yêu cầu về tiến độ thực hiện\r\n          Thời gian thực hiện: 90 ngày kể từ ngày khởi công đến khi hoàn thành công trình\r\n          Nhà thầu cần lập tiến độ thi công dự thầu đảm bảo thể hiện được tiến độ thi công tổng thể cho\r\n   từng hạng mục công trình và tiến độ thi công chi tiết cho từng đoạn, phân đoạn, phân vùng hay từng\r\n   hạng mục công việc phù hợp với tổng mức thời gian dự kiến thi công.\r\n          Tiến độ thi công có thể được lập theo ngày/tuần/tháng nhưng đảm bảo thời gian thi công trong\r\n   bảng tiến độ chi tiết phù hợp với tiến độ thi công tổng thể cho từng hạng mục công trình.\r\nIII. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\r\n       1. Quy trình, quy phạm áp dụng cho việc thi công, nghiệm thu công trình:\r\n           - Quy trình, quy phạm tiêu chuẩn áp dựng cho công tác vật tư, vật liệu, quản lý chất lượng, thi\r\n   công, nghiệm thu tuân thủ theo hồ sơ thiết kế và các qui trình, quy phạm hiện hành\r\n       2. Yêu cầu về tổ chức kỹ thuật thi công:\r\n          - Nhà thầu phải thi công, hoàn thiện công trình và sửa chữa bất kỳ sai sót nào trong công trình\r\n   theo đúng thiết kế và tuân thủ các quy trình, quy phạm xây dựng hiện hành của Việt Nam cũng như\r\n   phù hợp với điều kiện riêng của công trình và theo chỉ dẫn của cán bộ giám sát về mọi vấn đề nêu hay\r\n   không nêu trong hợp đồng.\r\n          - Nhà thầu phải chịu hoàn toàn trách nhiệm về tính ổn định, an toàn của tất cả các hoạt động của\r\n   công trường trong suốt thời gian thi công, hoàn thiện công trình và trong giai đoạn bảo hành công trình.\r\n          - Nhà thầu phải chịu hoàn toàn trách nhiệm về việc bảo vệ công trình, nguyên vật liệu và máy\r\n   móc, thiết bị đưa vào sử dụng cho việc Thi công xây dựng công trình kể từ ngày khởi công xây dựng\r\n   công trình đến ngày nghiệm thu bàn giao công trình.\r\n          - Nếu trong quá trình thực hiện hợp đồng có xảy ra bất kỳ tổn thất hay hư hỏng nào đối với công\r\n   trình, người lao động, nguyên vật liệu, máy móc thiết bị thì nhà thầu phải tự sửa chữa, bồi thường bằng\r\n   chính kinh phí của mình.\r\n          - Cung cấp toàn bộ nguyên vật liệu đúng yêu cầu kỹ thuật theo hồ sơ thiết kế và hồ sơ đề xuất\r\n   kỹ thuật.\r\n          - Tổ chức thực hiện thi công công trình đạt yêu cầu kỹ thuật và theo đúng thời hạn hoàn thành\r\n   công trình đã nêu trong hồ sơ dự thầu được chấp thuận.\r\n          - Cung cấp danh sách Ban chỉ huy công trường có kinh nghiệm và đủ năng lực đảm bảo thực\r\n                                                                                                        68\r\n\fhiện đúng đắn và đúng thời hạn nghĩa vụ của nhà thầu theo hợp đồng.\r\n      - Giám sát theo dõi những khối lượng do mình thực hiện trong công trường trong suốt quá trình\r\nthi công.\r\n      - Nhà thầu phải báo cáo chi tiết về bất kỳ tai nạn, hư hỏng nào trong hoặc ngoài công trường.\r\nTrong trường hợp có tai nạn nghiêm trọng, hư hỏng, chết người, nhà thầu phải báo cáo ngay lập tức\r\nbằng các phương tiện nhanh nhất sẵn có cho đơn vị giám sát và Chủ đầu tư.\r\n      - Sau khi thi công hoàn thiện công trình và trước khi nghiệm thu công trình, nhà thầu phải thu\r\ndọn, san trả hiện trường và làm cho khu vực công trường được sạch sẽ.\r\n      - Nhà thầu phải chịu trách nhiệm lập đầy đủ hồ sơ hoàn công công trình theo đúng yêu cầu của\r\nChủ đầu tư và các tiêu chuẩn nghiệm thu công trình.\r\n    3. Yêu cầu về chủng loại, chất lượng vật tư:\r\n      - Nhà thầu phải liệt kê (đề xuất) đầy đủ các loại vật tư chủ yếu, có nêu nguồn cung cấp, nhà cung\r\ncấp (có chức năng sản xuất cung cấp hoặc có chức năng cung cấp) theo quy định, đặc tính, thông số\r\nkỹ thuật phù hợp với hồ sơ thiết kế và các quy trình quy phạm hiện hành. Có hợp đồng nguyên tắc\r\ncung cấp tất cả vật tư (trừ vật tư nhà thầu là nhà sản xuất).\r\n   Các loại vật tư chủ yếu theo yêu cầu:\r\n\r\n     STT           Loại vật tư                                   Yêu cầu\r\n      1     Ống nhựa HDPE             Phù hợp yêu cầu HSTK được duyệt và theo TCVN 7305:2008\r\n      2     Ống nhựa PVC              Phù hợp yêu cầu HSTK được duyệt và theo TCVN 8491:2011\r\n      3     Tê gang, cút gang          Phù hợp yêu cầu HSTK được duyệt\r\n      4     Van cổng                   Phù hợp yêu cầu HSTK được duyệt\r\n      5     Dây nguồn 4x35mm2          Phù hợp yêu cầu HSTK được duyệt và theo TCVN 2103 - 1994\r\n                                       Phù hợp yêu cầu HSTK được duyệt và theo TCVN 6592-2: 2009\r\n      6     MCB, MCCB\r\n                                       (IEC 60947-2: 2009)\r\n      7     Tủ ATS                     Phù hợp yêu cầu HSTK được duyệt\r\n            Bộ điều khiển máy\r\n      8                       Phù hợp yêu cầu HSTK được duyệt\r\n            phát điện 300KVA\r\n            Biến tần 15HP; Biến\r\n      9                         Phù hợp yêu cầu HSTK được duyệt\r\n            tần 3P 18kW\r\n      10    Cảm biến áp suất           Phù hợp yêu cầu HSTK được duyệt\r\n      11    Cảm biến mực nước          Phù hợp yêu cầu HSTK được duyệt\r\n      12    Cáp điện đơn các loại      Phù hợp yêu cầu HSTK được duyệt và theo TCVN 2103 - 1994\r\n      13    Contactor 3P               Phù hợp yêu cầu HSTK được duyệt\r\n      14    Đồng hồ áp suất            Phù hợp yêu cầu HSTK được duyệt\r\n      15    Vỏ tủ điện sơn tĩnh điện   Phù hợp yêu cầu HSTK được duyệt\r\n      16    Cát                        TCVN 7570-2006, TCVN 7572-2006; TCVN 9205-2012.\r\n      17    Thép                       TCVN 5574-2018; TCVN 1651-1-2018; TCVN 7571-2019\r\n                                       Phù hợp yêu cầu HSTK được duyệt và theo TCVN 6260-2020;\r\n      18    Xi măng\r\n                                       TCVN 2682-2020\r\n      19    Dung dịch chống thấm Phù hợp yêu cầu HSTK được duyệt và theo TCXDVN 367:2006\r\n      20    Sơn lót, sơn phủ (nội Phù hợp yêu cầu HSTK được duyệt và theo TCVN 9404:2012;\r\n                                                                                                    69\r\n\f     STT            Loại vật tư                                Yêu cầu\r\n               thất, ngoại thất)     TCVN 9405:2012; TCVN 8652:2012.\r\n\r\n                                     Phù hợp yêu cầu HSTK được duyệt và theo TCVN 8790:2011;\r\n         21    Sơn sắt thép\r\n                                     TCVN 9276:2012\r\n         22    Bột bả                Phù hợp yêu cầu HSTK được duyệt và theo TCVN 7239:2014\r\n\r\n       Đối với các vật tư, thiết bị khác không liệt kê trong E-HSMT nhà thầu có thể đề xuất. Trong\r\n   quá trình thi công nhà thầu phải cung cấp đúng theo yêu cầu của hồ sơ thiết kế và phù hợp với các\r\n   tiêu chuẩn hiện hành.\r\n   4. Yêu cầu về trình tự thi công:\r\n     - Nhà thầu phải tuân thủ quy trình thi công nghiệm thu và các yêu cầu thi công trong hồ sơ thiết\r\nkế được duyệt và các qui định hiện hành.\r\n      - Nhà thầu phải lập biện pháp thi công, biện pháp tổ chức thi công (thuyết minh và bản vẽ) cho\r\ncác hạng mục công việc chính của gói thầu theo hạng mục công việc trong Hồ sơ thiết kế được duyệt\r\n       - Nhà thầu phải thuyết minh biện pháp thi công, mô tả được phương án tổ chức thi công các hạng\r\nmục công trình từ khi bắt đầu đến khi kết thúc nghiệm thu hoàn thành hạng mục công trình phù hợp\r\nvới trình tự thi công nghiệm thu và các qui định hiện hành\r\n    5. Yêu cầu về vận hành thử nghiệm, an toàn:\r\n     - Đảm bảo phù hợp theo hồ sơ thiết kế được duyệt và Quy phạm hiện hành.\r\n   6. Yêu cầu về phòng, chống cháy, nổ:\r\n     - Công tác phòng chống cháy nổ đảm bảo phù hợp với Quy chuẩn và tiêu chuẩn hiện hành.\r\n   STT             Mã hiệu/Số hiệu                          Tên tiêu chuẩn\r\n     1        QCVN 18:2021/BXD          Quy chuẩn kỹ thuật quốc gia về an toàn trong xây dựng\r\n     2        QCVN 01:2020/BCT          Quy chuẩn kỹ thuật quốc gia về an toàn điện\r\n     3        TCVN 5308-1991            Quy phạm kỹ thuật an toàn trong xây dựng\r\n     4        TCVN 2291-1978            Phương tiện bảo vệ người lao động. Phân loại\r\n     5        TCVN 2287-1978            Hệ thống tiêu chuẩn an toàn lao động\r\n     6        TCVN 5279:1990            An toàn cháy nổ. Bụi cháy - Yêu cầu chung\r\n     7        TCVN 3255:1986            An toàn nổ - Yêu cầu chung\r\n     8        TCVN 4086:1985            An toàn điện trong xây dựng - Yêu cầu chung\r\n     9        QCVN 3:2011/BLĐTBXH       An toàn hàn điện\r\n\r\n    7. Yêu cầu về vệ sinh môi trường\r\n      - Nhà thầu Thi công xây dựng phải lập các biện pháp bảo đảm về môi trường cho người lao động\r\ntrên công trường và bảo vệ môi trường xung quanh, bao gồm các biện pháp chống bụi, chống ồn, xử\r\nlý phế thải và thu dọn hiện trường. Và thông tư số 02/2018/TT-BXD ngày 06/02/2018 của Bộ xây\r\ndựng quy định về bảo vệ môi trường trong thi công xây dựng công trình và chế độ báo cáo công tác\r\nbảo vệ môi trường ngành xây dựng.\r\n   8. Yêu cầu về an toàn lao động\r\n     - Nhà thầu phải tuân thủ quy định về an toàn lao động và theo Thông tư số 10/2021/TT-BXD của\r\nBộ xây dựng về việc quy định về quản lý an toàn lao động trong thi công xây dựng công trình và các\r\nQuy chuẩn, tiêu chuẩn hiện hành.\r\n\r\n\r\n                                                                                                  70\r\n\f    STT                           TÊN TIÊU CHUẨN                                     MÃ HIỆU\r\n      1    Quy chuẩn kỹ thuật quốc gia về an toàn lao động trong xây dựng.      QCVN 18:2021/BXD\r\n      2    Quy phạm kỹ thuật an toàn trong xây dựng                             TCVN 5308:1991\r\n      9. Biện pháp huy động nhân lực và thiết bị phục vụ thi công\r\n          - Căn cứ vào khối lượng, đặc thù công việc, mặt bằng thi công và thời gian hoàn thành, nhà\r\n  thầu cần có.\r\n          - Thiết bị: Phải bố trí đầy đủ các loại thiết bị cho từng công tác thi công xây lắp.\r\n          - Nhân công: Cán bộ kỹ thuật phải phù hợp với chuyên ngành; công nhân kỹ thuật phải lành nghề.\r\n      10. Yêu cầu về biện pháp tổ chức thi công tổng thể và các hạng mục:\r\n          - Trước khi thi công, nhà thầu phải đệ trình tiến độ và biện pháp thi công chi tiết và được chủ\r\n  đầu tư chấp thuận kể cả biện pháp bảo đảm chất lượng công trình, bảo đảm an toàn lao động và bảo vệ\r\n  môi trường.\r\n          - Trong quá trình thi công nếu chủ đầu tư phát hiện có vấn đề gì không phù hợp với tiến độ và\r\n  biện pháp thi công đã được chấp thuận thì chủ đầu tư có quyền yêu cầu nhà thầu phải đưa ra biện pháp\r\n  khắc phục, nếu nghiêm trọng thì ngưng thực hiện hợp đồng.\r\n          - Nhà thầu hoàn toàn chịu trách nhiệm về việc bảo đảm an toàn lao động, trật tự, an ninh và\r\n  bảo vệ môi trường, bảo đảm vệ sinh công nghiệp và mỹ quan công trình trong suốt quá trình thi công\r\n      11. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu\r\n        - Nhà thầu phải xây dựng hệ thống quản lý và giám sát chất lượng công trình xây dựng phù hợp\r\n  với Nghị định 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ về Quy định chi tiết một số nội dung\r\n  về quản lý chất lượng, thi công xây dựng và bảo trì công trình xây dựng.\r\nIV. Các bản vẽ\r\n          STT           Ký hiệu                 Tên bản vẽ            Phiên bản/ngày phát hành\r\n                                           Toàn bộ bản vẽ và Được phát hành cùng với E-Hồ sơ\r\n          01     Hồ sơ thiết kế\r\n                                           thuyết minh       mời thầu.\r\n\r\n\r\nV. Tài liệu chứng minh năng lực, kinh nghiệm về nhân sự chủ chốt:\r\n\r\n  Nhà thầu phải kê khai thông tin chi tiết của nhân sự theo mẫu và tài kèm liệu chứng minh:\r\n        1/ Văn bằng và chứng chỉ/chứng nhận theo yêu cầu. (Trường hợp trong văn bằng không thể hiện\r\n  rõ chuyên ngành yêu cầu thì cần có tài liệu để chứng minh như: Giấy chứng nhận tốt nghiệp; Bảng\r\n  điểm kết quả học tập đại học,...)\r\n        2/ Chứng minh nhân dân hoặc căn cước công dân\r\n        3/ Tài liệu chứng minh khả năng huy động nhân sự (hợp đồng lao động hoặc hợp đồng thuê nhân\r\n  sự hoặc tài liệu tương đương khác).\r\n        3/ Hợp đồng thi công.\r\n        4/ Biên bản nghiệm thu hoàn thành công trình đưa vào sử dụng hoặc xác nhận hoàn thành công\r\n  trình của Chủ đầu tư.\r\n        5/ Quyết định bổ nhiệm nhân sự của công trình hoặc thông báo ban chỉ huy công trường hoặc\r\n  xác nhận nhân sự của chủ đầu tư.\r\n        6/ Tài liệu thể hiện quy mô và tính chất công trình.\r\n\r\n\r\n\r\n\r\n                                                                                                      71\r\n\f   PHẦN 3. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\n          Chương VI. ĐIỀU KIỆN CHUNG CỦA HỢP ĐỒNG\r\n             A.   Các quy định chung\r\n1. Định      Trong hợp đồng này, các từ ngữ dưới đây được hiểu như sau:\r\nnghĩa        1.1. “Bản vẽ” là các bản vẽ của công trình, bao gồm các bản vẽ theo hợp đồng\r\n             và bất kỳ bản vẽ điều chỉnh hoặc bổ sung nào do Chủ đầu tư phát hành theo hợp\r\n             đồng;\r\n             1.2. “Bất khả kháng” là những sự kiện hoặc tình huống nằm ngoài tầm kiểm soát\r\n             của các bên và không thể lường trước, không thể tránh được mà nguyên nhân\r\n             không phải do sơ suất hoặc thiếu chú ý của các bên. Sự kiện bất khả kháng có thể\r\n             bao gồm nhưng không giới hạn bởi chiến tranh, bạo loạn, đình công, hỏa hoạn, lũ\r\n             lụt, dịch bệnh, cách ly do kiểm dịch và cấm vận hàng hóa;\r\n             1.3. “Chủ đầu tư” là bên thuê Nhà thầu thực hiện công trình và được quy định tại\r\n             E-ĐKCT;\r\n             1.4. “Chứng nhận hết thời hạn bảo hành công trình” là giấy chứng nhận được\r\n             Chủ đầu tư phát hành trên cơ sở Nhà thầu đã khắc phục sửa chữa các sai sót của\r\n             công trình trong thời hạn bảo hành công trình;\r\n             1.5. “Công trình” là các Công trình vĩnh cửu và Công trình tạm, hoặc một trong\r\n             hai loại công trình này tùy từng trường hợp theo quy định E-ĐKCT;\r\n             1.6. “Công trình tạm” là các công trình cần thiết cho việc thi công và lắp đặt công\r\n             trình do Nhà thầu thiết kế, thi công, lắp đặt và tháo dỡ;\r\n             1.7. “Công trình vĩnh cửu” là các công trình có tính vĩnh cửu được thực hiện bởi\r\n             Nhà thầu theo Hợp đồng;\r\n             1.8. “Công trường” là khu vực được xác định trong E-ĐKCT;\r\n             1.9. “Giá hợp đồng” là tổng số tiền ghi trong hợp đồng cho việc thực hiện và\r\n             hoàn thành công trình, trong đó bao gồm cả chi phí cho việc duy tu bảo dưỡng\r\n             công trình. Giá hợp đồng đã bao gồm tất cả các chi phí về thuế, phí, lệ phí (nếu\r\n             có);\r\n             1.10. “Hợp đồng” là thỏa thuận giữa Chủ đầu tư và Nhà thầu để thực hiện, hoàn\r\n             thành và duy tu bảo dưỡng công trình, thể hiện bằng văn bản, được hai bên ký kết,\r\n             bao gồm cả phụ lục và tài liệu kèm theo;\r\n             1.11. “Năm” là năm dương lịch;\r\n             1.12. “Ngày” là ngày dương lịch;\r\n             1.13. “Ngày hoàn thành” là ngày hoàn thành công trình được Chủ đầu tư xác nhận\r\n             theo E-ĐKC;\r\n             1.14. “Ngày hoàn thành dự kiến” là ngày mà dự kiến Nhà thầu sẽ hoàn thành công\r\n             trình. Ngày hoàn thành dự kiến được quy định tại E-ĐKCT;\r\n             1.15. “Ngày khởi công” là ngày được ghi trong E-ĐKCT. Đó là ngày chậm nhất\r\n             mà Nhà thầu phải bắt đầu thực hiện công trình. Ngày khởi công không nhất thiết\r\n             phải trùng với ngày tiếp nhận mặt bằng công trường;\r\n             1.16. “Nhà thầu” là nhà thầu trúng thầu (có thể là nhà thầu độc lập hoặc liên danh)\r\n             và được quy định tại E-ĐKCT;\r\n             1.17. “Nhà thầu phụ” là tổ chức có tên trong danh sách các nhà thầu phụ do Nhà\r\n             thầu đề xuất, được Nhà thầu ký Hợp đồng để thực hiện một phần công việc trong\r\n             Hợp đồng theo nội dung đã kê khai trong E-HSDT được Chủ đầu tư chấp thuận;\r\n             1.18. “Nhà xưởng” là bất kỳ bộ phận không tách rời nào của công trình có chức\r\n             năng cơ điện, hoá học hay sinh học;\r\n             1.19. “Sai sót” là bất kỳ phần nào của công trình chưa hoàn thành theo đúng hợp\r\n             đồng;\r\n             1.20. “Sự kiện bồi thường” là các sự kiện được xác định theo Mục 41 E-ĐKC;\r\n             1.21. “Tháng” là tháng dương lịch;\r\n\r\n                                                                                              72\r\n\f                 1.22. “Thay đổi” là các yêu cầu bằng văn bản của Chủ đầu tư làm thay đổi công\r\n                 trình;\r\n                 1.23. “Thiết bị” là nhà xưởng, xe, máy móc của Nhà thầu được tạm thời mang\r\n                 đến công trường để thi công công trình;\r\n                 1.24. “Thời hạn bảo hành công trình xây dựng” là thời gian Nhà thầu chịu trách\r\n                 nhiệm pháp lý về sửa chữa các sai sót đối với công trình. Thời hạn bảo hành được\r\n                 tính từ ngày công trình được nghiệm thu, bàn giao;\r\n                 1.25. “Thông số kỹ thuật” là các yêu cầu kỹ thuật của công trình kèm trong Hợp\r\n                 đồng và bất kỳ thay đổi hay bổ sung nào được Chủ đầu tư đưa ra hay phê duyệt;\r\n                 1.26. “Tư vấn giám sát” là nhà thầu tư vấn được Chủ đầu tư lựa chọn để hoạt\r\n                 động thường xuyên và liên tục tại hiện trường nhằm giám sát việc thi công xây\r\n                 dựng công trình, hạng mục công trình. Tên nhà thầu tư vấn giám sát được quy\r\n                 định tại E-ĐKCT;\r\n                 1.27. “Vật tư” là tất cả những thứ được cung cấp, kể cả các vật tư tiêu hao cho\r\n                 Nhà thầu sử dụng trong công trình.\r\n2. Tài    liệu   2.1. Đối với trường hợp hoàn thành từng phần theo quy định tại E-ĐKCT, các\r\nhợp đồng và      thuật ngữ “Công trình”, “Ngày hoàn thành” và “Ngày hoàn thành dự kiến” quy\r\nthứ tự ưu tiên   định tại E-ĐKC được hiểu là áp dụng tương ứng cho từng phần của Công trình.\r\n                 2.2. Tất cả các tài liệu nêu tại Mục 2.3 E-ĐKC (bao gồm cả các phần của tài liệu)\r\n                 sẽ cấu thành Hợp đồng để tạo thành thể thống nhất, có tính tương hỗ, bổ sung và\r\n                 giải thích cho nhau.\r\n                 2.3. Các tài liệu cấu thành Hợp đồng được sắp xếp theo thứ tự ưu tiên sau đây:\r\n                 a) Hợp đồng, kèm theo các phụ lục hợp đồng;\r\n                 b) Biên bản thương thảo, hoàn thiện hợp đồng;\r\n                 c) Thư chấp thuận E-HSDT và trao hợp đồng;\r\n                 d) Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n                 đ) E-ĐKCT;\r\n                 e) E-ĐKC;\r\n                 g) E-HSDT và các văn bản làm rõ E-HSDT của Nhà thầu;\r\n                 h) E-HSMT và các tài liệu sửa đổi, bổ sung E-HSMT (nếu có);\r\n                 i) Các tài liệu khác quy định tại E-ĐKCT.\r\n3. Luật   và\r\n                 Luật điều chỉnh hợp đồng là luật Việt Nam, ngôn ngữ của hợp đồng là tiếng Việt.\r\nngôn ngữ\r\n4. Thông báo     4.1. Bất cứ thông báo nào của một bên gửi cho bên kia liên quan đến hợp đồng phải\r\n                 được thể hiện bằng văn bản. Thuật ngữ “bằng văn bản” hay “văn bản” là bản ghi\r\n                 bằng tay, đánh máy, được in ra hoặc dưới dạng điện tử và sau đó được lưu trữ lâu\r\n                 dài.\r\n                 4.2. Thông báo của một bên sẽ được coi là có hiệu lực kể từ ngày bên kia nhận\r\n                 được hoặc theo ngày hiệu lực nêu trong thông báo, tùy theo ngày nào đến muộn\r\n                 hơn.\r\n5. Bảo đảm       5.1. Bảo đảm thực hiện hợp đồng phải được nộp lên Chủ đầu tư không muộn hơn\r\nthực hiện hợp    ngày quy định tại Thư chấp thuận E-HSDT và trao hợp đồng. Bảo đảm thực hiện\r\nđồng             hợp đồng được thực hiện bằng cách nộp thư bảo lãnh của tổ chức tín dụng, chi\r\n                 nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam và là bảo\r\n                 đảm không có điều kiện (trả tiền khi có yêu cầu), theo Mẫu số 14 Chương VIII.\r\n                 Bảo đảm thực hiện hợp đồng có giá trị và hiệu lực quy định tại E-ĐKCT.\r\n                 5.2. Bảo đảm thực hiện hợp đồng sẽ được trả cho Chủ đầu tư để bồi thường cho\r\n                 bất kỳ tổn thất nào phát sinh do Nhà thầu không hoàn thành các nghĩa vụ hợp\r\n                 đồng.\r\n                 5.3. Thời hạn hoàn trả bảo đảm thực hiện hợp đồng theo quy định tại E-ĐKCT.\r\n6. An toàn,      An toàn lao động, bảo vệ môi trường và phòng chống cháy nổ\r\nphòng chống      6.1. An toàn lao động\r\ncháy nổ và vệ    a) Nhà thầu phải lập các biện pháp an toàn cho người và công trình trên công\r\n                                                                                                73\r\n\fsinh     môi   trường xây dựng, kể cả các công trình phụ cận;\r\ntrường         b) Biện pháp an toàn, nội quy về an toàn lao động phải được thể hiện công khai\r\n               trên công trường xây dựng để mọi người biết và chấp hành; những vị trí nguy\r\n               hiểm trên công trường phải bố trí người hướng dẫn, cảnh báo đề phòng tai nạn;\r\n               c) Các bên có liên quan phải thường xuyên kiểm tra giám sát công tác an toàn lao\r\n               động trên công trường. Khi phát hiện có vi phạm về an toàn lao động thì phải đình\r\n               chỉ thi công xây dựng. Tổ chức, cá nhân để xảy ra vi phạm về an toàn lao động\r\n               thuộc phạm vi quản lý của mình phải chịu trách nhiệm trước pháp luật;\r\n               d) Nhà thầu có trách nhiệm đào tạo, hướng dẫn, phổ biến các quy định về an toàn\r\n               lao động cho người lao động của mình. Đối với một số công việc yêu cầu nghiêm\r\n               ngặt về an toàn lao động thì người lao động phải có giấy chứng nhận đào tạo về\r\n               an toàn lao động;\r\n               đ) Nhà thầu có trách nhiệm cấp đầy đủ các trang bị bảo hộ lao động, an toàn lao\r\n               động cho người lao động.\r\n               Khi có sự cố về an toàn lao động, nhà thầu thi công xây dựng và các bên có liên\r\n               quan có trách nhiệm tổ chức xử lý và báo cáo cơ quan quản lý nhà nước về an toàn\r\n               lao động theo quy định của pháp luật, đồng thời chịu trách nhiệm khắc phục và\r\n               bồi thường những thiệt hại do Nhà thầu không bảo đảm an toàn lao động gây ra.\r\n               6.2. Bảo vệ môi trường\r\n               a) Nhà thầu phải thực hiện các biện pháp bảo đảm về môi trường cho người lao\r\n               động trên công trường và bảo vệ môi trường xung quanh, bao gồm có biện pháp\r\n               chống bụi, chống ồn, xử lý phế thải và thu dọn hiện trường; phải thực hiện các\r\n               biện pháp bao che, thu dọn phế thải đưa đến đúng nơi quy định;\r\n               b) Trong quá trình vận chuyển vật liệu xây dựng, phế thải phải có biện pháp che\r\n               chắn bảo đảm an toàn, vệ sinh môi trường;\r\n               c) Các bên phải có trách nhiệm kiểm tra giám sát việc thực hiện bảo vệ môi trường\r\n               xây dựng, đồng thời chịu sự kiểm tra giám sát của cơ quan quản lý nhà nước về\r\n               môi trường. Trường hợp nhà thầu thi công xây dựng không tuân thủ các quy định\r\n               về bảo vệ môi trường thì chủ đầu tư, cơ quan quản lý nhà nước về môi trường có\r\n               quyền tạm ngừng thi công xây dựng và yêu cầu nhà thầu thực hiện đúng biện pháp\r\n               bảo vệ môi trường;\r\n               d) Tổ chức, cá nhân để xảy ra các hành vi làm tổn hại đến môi trường trong quá\r\n               trình thi công xây dựng công trình phải chịu trách nhiệm trước pháp luật và bồi\r\n               thường thiệt hại do lỗi của mình gây ra.\r\n               6.3. Phòng chống cháy nổ:\r\n               Các bên tham gia hợp đồng xây dựng phải tuân thủ các quy định của nhà nước về\r\n               phòng chống cháy nổ.\r\n7. Nhà thầu    7.1. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong danh sách các\r\nphụ            nhà thầu phụ quy định tại E-ĐKCT để thực hiện một phần công việc nêu trong E-\r\n               HSDT. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các nghĩa vụ của Nhà\r\n               thầu. Nhà thầu phải chịu trách nhiệm trước Chủ đầu tư về khối lượng, chất lượng,\r\n               tiến độ và các nghĩa vụ khác đối với phần việc do nhà thầu phụ thực hiện.\r\n               Việc thay thế, bổ sung nhà thầu phụ ngoài danh sách các nhà thầu phụ đã được\r\n               nêu tại Mục này chỉ được thực hiện khi có lý do xác đáng, hợp lý và được Chủ\r\n               đầu tư chấp thuận.\r\n               7.2. Giá trị công việc mà các nhà thầu phụ quy định tại Mục 7.1 E-ĐKC thực\r\n               hiện không được vượt quá tỷ lệ phần trăm theo giá hợp đồng quy định tại E-\r\n               ĐKCT.\r\n               7.3. Nhà thầu có trách nhiệm thanh toán đầy đủ và đúng hạn cho nhà thầu phụ\r\n               theo các điều khoản thỏa thuận giữa Nhà thầu và nhà thầu phụ.\r\n               7.4. Nhà thầu không được sử dụng nhà thầu phụ cho các công việc khác ngoài\r\n               công việc kê khai sử dụng nhà thầu phụ nêu trong E-HSDT.\r\n               7.5. Yêu cầu khác về nhà thầu phụ quy định tại E-ĐKCT.\r\n8. Hợp tác     Trong quá trình thực hiện hợp đồng, Nhà thầu phải hợp tác với các nhà thầu khác\r\nvới các Nhà    và các đơn vị liên quan cùng làm việc trên công trường trong khoảng thời gian\r\n                                                                                              74\r\n\fthầu khác         làm việc của các nhà thầu, đơn vị liên quan đó theo kế hoạch. Trường hợp thay\r\n                  đổi kế hoạch làm việc của các nhà thầu khác, Chủ đầu tư sẽ thông báo bằng văn\r\n                  bản cho Nhà thầu về những thay đổi đó.\r\n                  Trường hợp có quy định trong Thông số kỹ thuật hoặc theo yêu cầu của Chủ đầu\r\n                  tư, Nhà thầu phải hợp tác với và tạo điều kiện phù hợp cho nhân sự của Chủ đầu\r\n                  tư và các nhân sự khác tiến hành đánh giá tác động môi trường và xã hội. Chủ đầu\r\n                  tư phải thông báo trước cho Nhà thầu về việc này.\r\n9. Nhân sự        9.1. Nhà thầu phải huy động các nhân sự chủ chốt và sử dụng các thiết bị đã kê\r\nvà Thiết bị       khai trong E-HSDT hoặc đã bổ sung để thực hiện công trình. Chủ đầu tư chỉ chấp\r\n                  thuận đề xuất thay thế nhân sự chủ chốt và thiết bị trong trường hợp kinh nghiệm,\r\n                  năng lực của nhân sự thay thế và chất lượng, tính năng của thiết bị thay thế là\r\n                  tương đương hoặc cao hơn so với đề xuất trong E-HSDT.\r\n                  9.2. Trường hợp Chủ đầu tư yêu cầu Nhà thầu cho nhân sự của Nhà thầu thôi\r\n                  việc với lý do chính đáng, Nhà thầu phải bảo đảm rằng người đó sẽ rời khỏi công\r\n                  trường trong vòng 7 ngày làm việc, kể từ ngày nhận được yêu cầu của Chủ đầu tư\r\n                  và không còn được thực hiện bất kỳ công việc nào liên quan đến hợp đồng. Trong\r\n                  trường hợp cần thiết, Nhà thầu phải bổ sung ngay một nhân sự thay thế có năng\r\n                  lực, kinh nghiệm tương đương hoặc cao hơn.\r\n                  9.3. Trường hợp Chủ đầu tư xác định một nhân sự của Nhà thầu có các hành vi\r\n                  tham nhũng, gian lận, thông đồng, ép buộc hoặc gây trở ngại trong quá trình thực\r\n                  hiện công trình thì nhân sự đó sẽ bị buộc thôi việc theo Mục 9.2 E-ĐKC.\r\n10. Bất     khả   10.1. Nhà thầu không bị tịch thu bảo lãnh thực hiện hợp đồng, không phải chịu\r\nkháng             trách nhiệm bồi thường thiệt hại hay bị phạt hoặc bị chấm dứt hợp đồng nếu rơi\r\n                  vào các sự kiện bất khả kháng gây cản trở tiến độ thực hiện hợp đồng hoặc không\r\n                  thể thực hiện nghĩa vụ hợp đồng.\r\n                  10.2. Khi xảy ra sự việc bất khả kháng, việc một bên không thực hiện được bất kỳ\r\n                  một nghĩa vụ nào của mình sẽ không bị coi là vi phạm hay phá vỡ Hợp đồng, với\r\n                  điều kiện bên bị ảnh hưởng bởi vụ việc này (a) đã tiến hành những biện pháp ngăn\r\n                  ngừa hợp lý, cẩn trọng và các biện pháp thay thế cần thiết, tất cả với mục đích\r\n                  thực hiện được những điều khoản và điều kiện của Hợp đồng này, và (b) phải tiếp\r\n                  tục thực hiện các nghĩa vụ của mình trong phạm vi Hợp đồng chừng nào việc thực\r\n                  hiện này còn hợp lý và thực tế.\r\n                  10.3. Trong hợp đồng này, bất khả kháng được hiểu là các sự kiện nằm ngoài tầm\r\n                  kiểm soát của các bên và không thể lường trước, không thể tránh được và khiến\r\n                  cho việc thực hiện hợp đồng là không khả thi mà nguyên nhân không phải do sơ\r\n                  suất hoặc thiếu chú ý của các bên. Sự kiện bất khả kháng có thể bao gồm nhưng\r\n                  không giới hạn bởi chiến tranh, bạo loạn, đình công, hỏa hoạn, lũ lụt, dịch bệnh,\r\n                  cách ly do kiểm dịch hoặc các chính sách, quy định của Nhà nước.\r\n                  10.4. Khi xảy ra sự kiện bất khả kháng, bên bị ảnh hưởng bởi sự kiện bất khả\r\n                  kháng phải kịp thời thông báo bằng văn bản cho bên kia về sự kiện đó và nguyên\r\n                  nhân gây ra sự kiện trong vòng 14 ngày kể từ ngày xảy ra sự kiện bất khả kháng.\r\n                  Đồng thời, chuyển cho bên kia giấy xác nhận về sự kiện bất khả kháng đó được\r\n                  cấp bởi một tổ chức có thẩm quyền tại nơi xảy ra sự kiện bất khả kháng.\r\n                  Nhà thầu bị ảnh hưởng bởi sự kiện bất khả kháng phải tiếp tục thực hiện các nghĩa\r\n                  vụ hợp đồng theo hoàn cảnh thực tế cho phép và phải tìm mọi biện pháp hợp lý\r\n                  để hạn chế hậu quả của sự việc bất khả kháng.\r\n                  10.5. Thời hạn mà một bên phải hoàn thành một công việc theo Hợp đồng này\r\n                  được gia hạn thêm một khoảng thời gian bằng đúng thời gian bên đó không thể\r\n                  thực hiện được công việc do sự kiện bất khả kháng gây ra.\r\n11. Rủi ro của\r\n                  Chủ đầu tư chịu mọi rủi ro mà Hợp đồng này xác định là rủi ro của Chủ đầu tư,\r\nChủ đầu tư và\r\n                  Nhà thầu chịu mọi rủi ro mà Hợp đồng này xác định là rủi ro của Nhà thầu.\r\nNhà thầu\r\n12. Rủi ro của    12.1. Kể từ Ngày khởi công cho đến ngày Chủ đầu tư phát hành Chứng nhận hết\r\nChủ đầu tư        thời hạn bảo hành công trình, Chủ đầu tư chịu trách nhiệm về các rủi ro sau đây:\r\n                  a) Rủi ro về thương tích, tử vong đối với con người, mất mát hoặc hư hỏng tài sản\r\n                                                                                                 75\r\n\f                 (ngoại trừ Công trình, Vật tư, Nhà xưởng, Thiết bị) do lỗi của Chủ đầu tư hoặc nhân\r\n                 sự của Chủ đầu tư;\r\n                 b) Rủi ro về tổn thất, hư hại đối với Công trình, Vật tư, Nhà xưởng, Thiết bị do lỗi\r\n                 của Chủ đầu tư, do thiết kế của Chủ đầu tư hoặc do bất khả kháng.\r\n                 12.2. Kể từ Ngày hoàn thành cho đến ngày Chủ đầu tư phát hành Chứng nhận hết\r\n                 thời hạn bảo hành công trình, Chủ đầu tư chịu trách nhiệm về các rủi ro tổn thất\r\n                 hay hư hại Công Trình, Nhà Xưởng, Vật Tư, trừ trường hợp tổn thất hay hư hại\r\n                 đó bắt nguồn từ:\r\n                 (a) Một sai sót còn tồn tại vào Ngày hoàn thành;\r\n                 (b) Một sự việc xảy ra trước Ngày hoàn thành và không phải là rủi ro của Chủ\r\n                 đầu tư;\r\n                 (c) Các hoạt động của Nhà thầu trên Công trường sau Ngày hoàn thành.\r\n13. Rủi ro của   Nhà thầu chịu trách nhiệm về các rủi ro không phải là rủi ro của Chủ đầu tư, bao\r\nNhà thầu         gồm rủi ro về thương tích, tử vong, mất mát hay hư hỏng tài sản (bao gồm cả Công\r\n                 trình, Vật tư, Nhà xưởng, Thiết bị) kể từ Ngày khởi công cho đến ngày Chủ đầu\r\n                 tư phát hành Chứng nhận hết thời hạn bảo hành công trình.\r\n14. Bảo hiểm     Yêu cầu về bảo hiểm được quy định tại E-ĐKCT.\r\n15. Thông tin\r\n                 Nhà thầu có trách nhiệm nghiên cứu các thông tin về Công trường được nêu trong\r\nvề      Công\r\n                 E-ĐKCT và các thông tin khác có liên quan.\r\ntrường\r\n16. Bảo đảm      Nhà thầu chịu trách nhiệm bảo đảm an ninh Công trường. Người không có nhiệm\r\nan ninh Công     vụ liên quan thì không được vào Công trường. Người được phép vào Công trường\r\ntrường           chỉ bao gồm Nhân sự của Nhà thầu, Nhân sự của Chủ đầu tư, người được Chủ đầu\r\n                 tư thông báo bằng bằng văn bản cho Nhà thầu về việc được phép vào Công trường\r\n                 (bao gồm các nhà thầu khác của Chủ đầu tư trên Công trường).\r\n                 Theo quy định tại Mục 22 E-ĐKC, Nhà thầu phải trình Chủ đầu tư phê duyệt kế\r\n                 hoạch đảm bảo an ninh Công trường.\r\n                 Nhà thầu phải (i) tiến hành kiểm tra lý lịch (nếu cần thiết) đối với các nhân sự thực\r\n                 hiện nhiệm vụ đảm bảo an ninh Công trường; (ii) đào tạo cho các nhân sự đảm\r\n                 bảo an ninh Công trường (hoặc đảm bảo họ đã được đào tạo đầy đủ) về việc sử\r\n                 dụng vũ lực, và về thái độ ứng xử phù hợp đối với Nhân sự của Nhà thầu, Nhân\r\n                 sự của Chủ đầu tư và các cộng đồng bị ảnh hưởng; (iii) yêu cầu các nhân sự đảm\r\n                 bảo an ninh Công trường tuân thủ quy định của pháp luật và các yêu cầu khác quy\r\n                 định trong Thông số kỹ thuật.\r\n                 Nhà thầu không được cho phép các nhân sự đảm bảo an ninh Công trường sử dụng\r\n                 vũ lực trong quá trình thực hiện nhiệm vụ trừ trường hợp phòng ngừa và tự vệ phù\r\n                 hợp với bản chất và mức độ của các mối đe dọa.\r\n                 Khi bố trí công tác bảo đảm an ninh Công trường, Nhà thầu phải tuân thủ các yêu\r\n                 cầu khác quy định trong Thông số kỹ thuật.\r\n17. Cổ    vật    17.1. Bất kỳ đồ vật gì có tính chất lịch sử hay có giá trị đáng kể được phát hiện tại\r\nphát hiện tại    công trường sẽ là tài sản của Nước Cộng hoà xã hội Chủ nghĩa Việt Nam. Nhà\r\nCông trường      thầu phải thực hiện tất cả các biện pháp bảo vệ hợp lý, bao gồm lập hàng rào quanh\r\n                 khu vực có những phát hiện đó để tránh gây thêm tác động và ngăn ngừa Nhân sự\r\n                 của Nhà thầu hoặc những người khác di dời hoặc phá hoại các phát hiện đó. Nhà\r\n                 thầu phải thông báo ngay cho Chủ đầu tư về việc phát hiện này để giải quyết theo\r\n                 quy định của pháp luật.\r\n                 17.2. Trường hợp việc thực hiện hợp đồng bị chậm do việc phát hiện cổ vật hoặc\r\n                 Nhà thầu phải tham gia việc xử lý, bảo quản, vận chuyển cổ vật thì Nhà thầu phải\r\n                 thông báo cho Chủ đầu tư để xem xét, giải quyết.\r\n18. Quyền sử     Chủ đầu tư phải giao quyền sử dụng Công trường cho Nhà thầu vào ngày quy định\r\ndụng    Công     tại E-ĐKCT. Nếu một phần nào đó của Công trường chưa được giao cho Nhà\r\ntrường           thầu sử dụng vào ngày quy định tại E-ĐKCT thì Chủ đầu tư sẽ được xem là gây\r\n                 chậm trễ cho việc bắt đầu các hoạt động liên quan và điều này sẽ được xác định\r\n                                                                                                    76\r\n\f                 là một Sự kiện bồi thường.\r\n19. Ra   vào     Nhà thầu phải cho phép Chủ đầu tư hay bất kỳ người nào khác được Chủ đầu tư\r\nCông trường      uỷ quyền ra vào Công trường và ra vào bất kỳ nơi nào đang thực hiện hoặc dự\r\n                 kiến sẽ thực hiện công việc có liên quan đến Hợp đồng.\r\n20. Tư   vấn     20.1. Tư vấn giám sát có trách nhiệm thực hiện các công việc nêu trong Hợp\r\ngiám sát         đồng.\r\n                 20.2. Tư vấn giám sát có thể đưa ra chỉ dẫn cho Nhà thầu về việc thi công xây\r\n                 dựng Công trình và sửa chữa sai sót vào bất kỳ lúc nào. Nhà thầu phải tuân theo\r\n                 các chỉ dẫn của Tư vấn giám sát.\r\n                 Nhà thầu và nhà thầu phụ có trách nhiệm lưu giữ các tài liệu, báo cáo và sổ sách\r\n                 ghi chép chính xác và có hệ thống về Công trình, thể hiện rõ những thay đổi về\r\n                 thời gian và chi phí liên quan đến Công trình.\r\n                 20.3. Trường hợp Chủ đầu tư thay đổi Tư vấn giám sát, Chủ đầu tư sẽ thông báo\r\n                 bằng văn bản cho Nhà thầu.\r\n21. Giải quyết   21.1. Chủ đầu tư và Nhà thầu có trách nhiệm giải quyết các tranh chấp phát sinh\r\ntranh chấp       giữa hai bên thông qua thương lượng, hòa giải.\r\n                 21.2. Nếu tranh chấp không thể giải quyết được bằng thương lượng, hòa giải trong\r\n                 thời gian quy định tại E-ĐKCT kể từ ngày phát sinh tranh chấp thì một bên có thể\r\n                 yêu cầu đưa việc tranh chấp ra giải quyết theo cơ chế được xác định tại E-ĐKCT.\r\n                 B. Quản lý thời gian\r\n22. Ngày khởi    Nhà thầu có thể bắt đầu thực hiện công trình vào Ngày khởi công quy định tại E-\r\ncông và Ngày     ĐKCT và phải tiến hành thi công công trình theo đúng Biểu tiến độ thi công chi\r\nhoàn thành       tiết do Nhà thầu trình và được Chủ đầu tư chấp thuận. Nhà thầu phải hoàn thành\r\ndự kiến          công trình vào Ngày hoàn thành dự kiến quy định tại E-ĐKCT.\r\n23. Biểu tiến    23.1. Trong khoảng thời gian quy định tại E-ĐKCT, Nhà thầu phải trình Chủ đầu\r\nđộ thi công      tư xem xét, chấp thuận Biểu tiến độ thi công chi tiết bao gồm các nội dung sau:\r\nchi tiết         a) Trình tự thực hiện công việc của Nhà thầu và thời gian thi công dự tính cho mỗi\r\n                 giai đoạn chính của Công trình;\r\n                 b) Quá trình và thời gian kiểm tra, kiểm định được nêu cụ thể trong Hợp đồng;\r\n                 c) Báo cáo kèm theo gồm: báo cáo chung về các phương pháp mà Nhà thầu dự\r\n                 kiến áp dụng và các giai đoạn chính trong việc thi công công trình; số lượng nhân\r\n                 sự và thiết bị của Nhà thầu cần thiết trên Công trường cho mỗi giai đoạn chính.\r\n                 Đối với hợp đồng trọn gói, các hoạt động trong Biểu tiến độ thi công chi tiết phải\r\n                 phù hợp với Bảng kê các hoạt động.\r\n                 23.2. Nhà thầu phải thực hiện theo Biểu tiến độ thi công chi tiết sau khi bảng này\r\n                 được Chủ đầu tư chấp thuận.\r\n                 23.3. Việc Chủ đầu tư chấp thuận Biểu tiến độ thi công chi tiết sẽ không thay thế\r\n                 các nghĩa vụ của Nhà thầu. Nhà thầu có thể điều chỉnh Biểu tiến độ thi công chi\r\n                 tiết (trong đó thể hiện rõ tác động của các Thay đổi và Sự kiện bồi thường) và\r\n                 trình lại cho Chủ đầu tư vào bất kỳ thời điểm nào.\r\n                 23.4. Nhà thầu phải theo dõi tiến độ Công trình và trình Chủ đầu tư xem xét báo\r\n                 cáo tiến độ và Biểu tiến độ thi công chi tiết đã cập nhật (trong đó thể hiện rõ tiến\r\n                 độ thực tế, tác động đối với các công việc còn lại) vào những thời điểm không\r\n                 muộn hơn thời gian qui định tại E-ĐKCT. Trường hợp Nhà thầu không trình Biểu\r\n                 tiến độ thi công chi tiết đã cập nhật vào những thời điểm trên, Chủ đầu tư có thể\r\n                 giữ lại một số tiền quy định tại E-ĐKCT trong kỳ thanh toán tiếp theo. Số tiền\r\n                 này sẽ được thanh toán ở kỳ thanh toán kế tiếp sau khi Nhà thầu trình Biểu tiến\r\n                 độ thi công chi tiết đã cập nhật. Đối với hợp đồng trọn gói, Nhà thầu phải nộp\r\n                 Bảng kê các hoạt động đã cập nhật trong vòng 14 ngày kể từ khi có yêu cầu của\r\n                 Chủ đầu tư.\r\n                 Ngoài các báo cáo tiến độ, Nhà thầu phải lập tức thông báo cho Chủ đầu tư bất kỳ\r\n                 nghi vấn, sự cố hoặc tai nạn trong Công trường, đã hoặc sẽ chắc chắn gây ảnh\r\n\r\n                                                                                                   77\r\n\f                 hưởng bất lợi đáng kể đối với môi trường, các cộng đồng bị ảnh hưởng. Nhân sự\r\n                 của Chủ đầu tư hoặc Nhân sự của Nhà thầu. Điều này bao gồm bất kỳ sự cố, tai\r\n                 nạn gây tử vong hoặc thương tích nghiêm trọng, ảnh hưởng bất lợi đáng kể.\r\n                 Nhà thầu phải lập tức thông báo cho Chủ đầu tư bất kỳ nghi vấn, sự cố hoặc tai\r\n                 nạn xảy ra trong các cơ sở của các Nhà thầu phụ hoặc nhà cung cấp liên quan đến\r\n                 Công trình, đã hoặc sẽ chắc chắn gây ảnh hưởng bất lợi đáng kể đối với môi\r\n                 trường, các cộng đồng bị ảnh hưởng. Nhân sự của Chủ đầu tư, Nhân sự của Nhà\r\n                 thầu, và Nhân sự của các Nhà thầu phụ và các nhà cung cấp, ngay khi được biết\r\n                 về nghi vấn, sự cố hoặc tai nạn đó. Thông báo của Nhà thầu phải bao gồm đầy đủ\r\n                 thông tin về các sự cố và tai nạn như vậy. Nhà thầu phải cung cấp đầy đủ chi tiết\r\n                 về các sự cố hay tai nạn đó cho Chủ đầu tư trong khoảng thời gian được Chủ đầu\r\n                 tư chấp thuận.\r\n                 Nhà thầu phải yêu cầu các Nhà thầu phụ và các nhà cung cấp của mình lập tức\r\n                 thông báo cho Nhà thầu các sự cố và tai nạn như quy định trong Khoản này.\r\n24. Thay đổi     Chủ đầu tư và Nhà thầu sẽ thương thảo về việc gia hạn thời gian thực hiện Hợp\r\nthời gian thực   đồng trong các trường hợp sau đây:\r\nhiện       hợp   24.1. Chủ đầu tư không giao quyền sử dụng Công trường cho Nhà thầu vào thời\r\nđồng             gian quy định tại Mục 18 E-ĐKC;\r\n                 24.2. Chủ đầu tư chậm trễ không có lý do trong việc cấp Biên bản nghiệm thu\r\n                 công trình;\r\n                 24.3. Các trường hợp khác được mô tả tại E-ĐKCT.\r\n25. Đẩy nhanh    25.1. Trường hợp Chủ đầu tư cần Nhà thầu hoàn thành trước Ngày hoàn thành dự\r\ntiến độ          kiến, Chủ đầu tư phải yêu cầu Nhà thầu đề xuất các chi phí phát sinh nhằm đẩy\r\n                 nhanh tiến độ. Nếu Chủ đầu tư chấp nhận các chi phí mà Nhà thầu đề xuất thì\r\n                 Ngày hoàn thành dự kiến sẽ được điều chỉnh cho phù hợp và được Chủ đầu tư và\r\n                 Nhà thầu xác nhận.\r\n                 25.2. Nếu các chi phí phát sinh do Nhà thầu đề xuất để đẩy nhanh tiến độ được\r\n                 Chủ đầu tư chấp thuận thì Giá hợp đồng sẽ được điều chỉnh và các chi phí phát\r\n                 sinh sẽ được xem là một thay đổi của hợp đồng.\r\n26. Trì hoãn\r\ntheo yêu cầu     Chủ đầu tư có thể yêu cầu Nhà thầu hoãn việc khởi công hay thực hiện chậm tiến\r\ncủa Chủ đầu      độ đối với bất kỳ hoạt động nào của Công trình.\r\ntư\r\n                 C. Quản lý chất lượng\r\n27. Kiểm tra     27.1. Nhà thầu phải đảm bảo tất cả vật tư, máy móc, thiết bị đáp ứng đúng yêu\r\nchất    lượng    cầu kỹ thuật.\r\nvật tư, máy      27.2. Nhà thầu phải cung cấp mẫu, kết quả kiểm nghiệm đối với vật tư, máy móc,\r\nmóc, thiết bị    thiết bị quy định tại E-ĐKCT để kiểm tra và làm cơ sở nghiệm thu công trình.\r\n                 27.3. Chủ đầu tư sẽ kiểm tra vật tư, máy móc, thiết bị tại nơi khai thác, nơi sản\r\n                 xuất hoặc tại công trường vào bất kỳ thời điểm nào.\r\n                 27.4. Nhà thầu phải đảm bảo bố trí cán bộ và các điều kiện cần thiết cho việc\r\n                 kiểm tra vật tư, máy móc, thiết bị nêu trên.\r\n28. Xác định     Chủ đầu tư phải kiểm tra, đánh giá chất lượng công việc của Nhà thầu và thông\r\ncác sai sót      báo cho Nhà thầu về bất kỳ sai sót nào được phát hiện. Việc kiểm tra của Chủ đầu\r\ntrong   công     tư không làm thay đổi trách nhiệm của Nhà thầu. Chủ đầu tư có thể chỉ thị Nhà\r\ntrình            thầu tìm kiếm xem công trình có sai sót hay không và Nhà thầu phải kiểm tra, thử\r\n                 nghiệm bất kỳ phần việc nào mà Chủ đầu tư cho là có thể có sai sót.\r\n29. Thử          Nếu Chủ đầu tư chỉ thị Nhà thầu tiến hành một thử nghiệm không được quy định\r\nnghiệm           tại phần Thông số kỹ thuật nhằm kiểm tra xem có sai sót hay không và sau đó kết\r\n                 quả thử nghiệm cho thấy có sai sót thì Nhà thầu sẽ phải trả chi phí lấy mẫu và thử\r\n                 nghiệm. Nếu không có sai sót thì việc lấy mẫu, thử nghiệm đó sẽ được coi là một\r\n                 Sự kiện bồi thường.\r\n\r\n\r\n                                                                                                 78\r\n\f30. Sửa chữa    30.1. Kể từ Ngày hoàn thành cho đến khi kết thúc Thời hạn bảo hành công trình,\r\nkhắc phục Sai   Chủ đầu tư phải thông báo cho Nhà thầu về các Sai sót trong công trình. Thời hạn\r\nsót             bảo hành công trình phải được gia hạn cho đến khi các Sai sót được sửa chữa\r\n                xong.\r\n                30.2. Mỗi lần có thông báo về Sai sót trong Công trình, Nhà thầu phải tiến hành\r\n                sửa chữa Sai sót đó trong khoảng thời gian quy định mà Chủ đầu tư đã thông báo.\r\n31. Sai  sót    Nếu Nhà thầu không sửa chữa Sai sót trong khoảng thời gian được Chủ đầu tư\r\nkhông được      quy định tại thông báo Sai sót trong Công trình thì Chủ đầu tư được thuê tổ chức\r\nsửa chữa        khác khắc phục sai sót, xác định chi phí khắc phục sai sót và Nhà thầu sẽ phải\r\n                hoàn trả khoản chi phí này.\r\n32. Dự báo về   Nhà thầu cần dự báo sớm cho Chủ đầu tư về các sự việc có thể sắp xảy ra mà tác\r\nsự cố           động xấu đến chất lượng công trình, làm tăng giá hợp đồng hay làm chậm trễ việc\r\n                thực hiện hợp đồng. Chủ đầu tư có thể yêu cầu Nhà thầu dự báo về ảnh hưởng của\r\n                sự việc này đối với giá hợp đồng và thời gian thực hiện hợp đồng. Nhà thầu phải\r\n                hợp tác với Chủ đầu tư để đưa ra các biện pháp khắc phục.\r\n                D. Quản lý chi phí\r\n33. Loại hợp\r\n                Loại hợp đồng: Trọn gói\r\nđồng\r\n34. Giá hợp     34.1. Giá hợp đồng được ghi tại E-ĐKCT là toàn bộ chi phí để thực hiện công\r\nđồng và bảng    trình theo đúng thiết kế được duyệt, bảo đảm tiến độ, chất lượng theo đúng yêu\r\ngiá hợp đồng    cầu của gói thầu. Giá hợp đồng đã bao gồm toàn bộ các chi phí về thuế, phí, lệ phí\r\n                (nếu có) và chi phí dự phòng. Giá hợp đồng là trọn gói và cố định trong suốt thời\r\n                gian thực hiện hợp đồng.\r\n                34.2. Đối với hợp đồng trọn gói, Bảng giá hợp đồng quy định tại Phụ lục bảng\r\n                giá hợp đồng là một bộ phận không tách rời của hợp đồng này, bao gồm các hạng\r\n                mục công việc và thành tiền của các hạng mục đó. Nhà thầu phải thực hiện tất cả\r\n                các hạng mục công việc để hoàn thành công trình theo thiết kế.\r\n35. Tạm ứng     35.1. Chủ đầu tư phải cấp cho Nhà thầu khoản tiền tạm ứng theo quy định tại E-\r\n                ĐKCT, sau khi Nhà thầu nộp Bảo lãnh tiền tạm ứng tương đương với khoản tiền\r\n                tạm ứng. Bảo lãnh tiền tạm ứng phải được phát hành bởi một ngân hàng hoặc tổ\r\n                chức tín dụng hoạt động hợp pháp tại Việt Nam và có hiệu lực cho đến khi hoàn\r\n                trả hết khoản tiền tạm ứng; giá trị của Bảo lãnh tiền tạm ứng sẽ được giảm dần\r\n                theo số tiền tạm ứng mà Nhà thầu hoàn trả. Không tính lãi đối với tiền tạm ứng.\r\n                35.2. Nhà thầu chỉ được sử dụng tiền tạm ứng cho việc trả lương cho người lao\r\n                động, mua hoặc huy động thiết bị, nhà xưởng, vật tư và các chi phí huy động cần\r\n                thiết cho việc thực hiện Hợp đồng. Nhà thầu phải chứng minh rằng khoản tiền tạm\r\n                ứng đã được sử dụng đúng mục đích, đúng đối tượng bằng cách nộp bản sao các\r\n                hóa đơn chứng từ hoặc tài liệu liên quan cho Chủ đầu tư. Nhà thầu sẽ bị thu Bảo\r\n                lãnh tiền tạm ứng trong trường hợp sử dụng tiền tạm ứng không đúng mục đích.\r\n                35.3. Tiền tạm ứng phải được hoàn trả bằng cách khấu trừ một tỷ lệ nhất định\r\n                trong các khoản thanh toán đến hạn cho Nhà thầu, theo bảng kê tỷ lệ phần trăm\r\n                công việc đã hoàn thành làm cơ sở thanh toán. Khoản tiền tạm ứng hay hoàn trả\r\n                tiền tạm ứng sẽ không được tính đến khi định giá các công việc đã thực hiện, các\r\n                Thay đổi Hợp đồng, các Sự kiện bồi thường, thưởng hợp đồng hoặc Bồi thường\r\n                thiệt hại.\r\n36. Chứng từ    Hồ sơ thanh toán đối với hợp đồng trọn gói:\r\nThanh toán      - Biên bản nghiệm thu khối lượng hoàn thành trong giai đoạn thanh toán có xác\r\n                nhận của đại diện Chủ đầu tư và Nhà thầu; biên bản nghiệm thu khối lượng này là\r\n                bản xác nhận hoàn thành công trình, hạng mục công trình, khối lượng công việc\r\n                phù hợp với phạm vi công việc phải thực hiện theo hợp đồng mà không cần xác\r\n                nhận khối lượng hoàn thành chi tiết;\r\n                - Đề nghị thanh toán của Nhà thầu cần thể hiện các nội dung: giá trị khối lượng\r\n                hoàn thành theo Hợp đồng, giá trị khối lượng các công việc phát sinh (nếu có),\r\n\r\n                                                                                                79\r\n\f                 giảm trừ tiền tạm ứng, giá trị đề nghị thanh toán trong giai đoạn sau khi đã bù trừ\r\n                 các khoản này có xác nhận của đại diện Chủ đầu tư và Nhà thầu.\r\n37. Thanh        37.1. Việc thanh toán thực hiện theo quy định tại E-ĐKCT. Trường hợp Chủ đầu\r\ntoán             tư thanh toán chậm, Nhà thầu sẽ được trả lãi trên số tiền thanh toán chậm vào lần\r\n                 thanh toán kế tiếp. Lãi suất thanh toán chậm được tính từ ngày phải thanh toán\r\n                 theo thỏa thuận hoặc kế hoạch phải thanh toán cho đến ngày thanh toán thực tế và\r\n                 mức lãi suất áp dụng là mức lãi suất hiện hành đối với các khoản vay thương mại\r\n                 bằng VND.\r\n                 37.2. Đồng tiền thanh toán là: VND.\r\n38. Điều chỉnh\r\n                 Việc điều chỉnh thuế thực hiện theo quy định tại E-ĐKCT.\r\nthuế\r\n39. Tiền giữ     39.1. Mỗi lần thanh toán cho Nhà thầu, Chủ đầu tư sẽ giữ lại một phần theo quy\r\nlại              định tại E-ĐKCT cho đến khi hoàn thành toàn bộ công trình.\r\n                 39.2. Tiền giữ lại sẽ được hoàn trả cho Nhà thầu khi kết thúc Thời hạn bảo hành\r\n                 và Chủ đầu tư đã xác nhận rằng mọi sai sót mà Chủ đầu tư thông báo cho Nhà\r\n                 thầu trước khi kết thúc thời hạn đó đã được sửa chữa. Nhà thầu có thể thay thế\r\n                 tiền giữ lại bằng thư bảo lãnh của ngân hàng hoặc tổ chức tín dụng hoạt động hợp\r\n                 pháp tại Việt Nam.\r\n40. Điều chỉnh   40.1. Chủ đầu tư có thể yêu cầu Nhà thầu sửa đổi, bổ sung các nội dung sau đây\r\nhợp đồng         trong phạm vi công việc của hợp đồng:\r\n                 a) Bổ sung hạng mục công việc phát sinh ngoài khối lượng công việc phải thực\r\n                 hiện theo thiết kế nhưng nằm trong mục tiêu của E-HSMT, do các tình huống\r\n                 không lường trước được, cần thiết phải được thực hiện để hoàn thành gói thầu xây\r\n                 lắp theo yêu cầu của E-HSMT;\r\n                 b) Thay đổi về chất lượng và các thông số của một hạng mục công việc nào đó;\r\n                 c) Thay đổi về thiết kế;\r\n                 d) Thay đổi thời gian thực hiện hợp đồng.\r\n                 40.2. Trường hợp việc sửa đổi, bổ sung các nội dung trong phạm vi công việc của\r\n                 hợp đồng quy định tại Mục 40.1 E-ĐKC làm thay đổi chi phí hoặc thời gian thực\r\n                 hiện bất kỳ điều khoản nào trong hợp đồng, giá hợp đồng hoặc ngày hoàn thành\r\n                 phải được điều chỉnh tương ứng và hai bên tiến hành sửa đổi, bổ sung hợp đồng.\r\n                 Yêu cầu của Nhà thầu về việc điều chỉnh giá hợp đồng, ngày hoàn thành phải được\r\n                 thực hiện trong vòng 28 ngày, kể từ ngày Nhà thầu nhận được yêu cầu của Chủ\r\n                 đầu tư về việc sửa đổi, bổ sung nội dung công việc của hợp đồng.\r\n                 40.3. Chủ đầu tư và Nhà thầu sẽ tiến hành thương thảo để làm cơ sở ký kết phụ\r\n                 lục bổ sung hợp đồng trong trường hợp sửa đổi, bổ sung hợp đồng.\r\n                 40.4. Trường hợp điều chỉnh tiến độ thực hiện hợp đồng mà không làm kéo dài\r\n                 tiến độ hoàn thành dự án thì chủ đầu tư và nhà thầu thỏa thuận, thống nhất việc\r\n                 điều chỉnh. Trường hợp điều chỉnh tiến độ thực hiện hợp đồng làm kéo dài tiến độ\r\n                 hoàn thành dự án thì chủ đầu tư và nhà thầu chỉ được thỏa thuận, thống nhất việc\r\n                 điều chỉnh sau khi được người có thẩm quyền cho phép.\r\n                 40.5. Trường hợp phạm vi công việc nêu trong hợp đồng có sự thay đổi ảnh hưởng\r\n                 tới giá hợp đồng, hai bên thỏa thuận, thống nhất về thay đổi nội dung công việc,\r\n                 giá hợp đồng để làm cơ sở ký kết phụ lục bổ sung hợp đồng.\r\n                 40.6. Trong thời gian thực hiện hợp đồng, Nhà thầu có thể đề xuất giải pháp tiết\r\n                 kiệm chi phí bao gồm ít nhất các nội dung sau đây:\r\n                 a) Nội dung giải pháp, giải thích sự khác biệt so với các yêu cầu theo hợp đồng đã\r\n                 ký kết;\r\n                 b) Phân tích toàn diện chi phí và lợi ích của giải pháp bao gồm mô tả và ước tính\r\n                 các chi phí (bao gồm cả chi phí vòng đời) có thể phát sinh cho Chủ đầu tư trong\r\n                 trường hợp chấp thuận đề xuất của Nhà thầu;\r\n                 c) Tác động của giải pháp đối với hiệu quả thực hiện hợp đồng;\r\n                 d) Mô tả các công việc cần thực hiện.\r\n\r\n                                                                                                  80\r\n\f                40.7. Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu nếu đề xuất này chứng\r\n                minh được một trong các lợi ích dưới đây mà không làm ảnh hưởng đến các công\r\n                năng cần thiết của Công trình:\r\n                a) Rút ngắn thời gian thực hiện hợp đồng;\r\n                b) Giảm giá hợp đồng hoặc chi phí vòng đời cho Chủ đầu tư;\r\n                c) Nâng cao chất lượng, hiệu quả hoặc tính bền vững của Công trình;\r\n                d) Bất kỳ lợi ích nào khác cho Chủ đầu tư.\r\n                Trường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và làm giảm giá\r\n                hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu theo tỷ lệ quy định tại E-ĐKCT\r\n                đối với phần giá trị giảm giá hợp đồng.\r\n                Trường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và làm tăng giá\r\n                hợp đồng nhưng giảm chi phí vòng đời do tác động của các yếu tố quy định tại\r\n                các điểm a, b, c và d Mục này, Chủ đầu tư thanh toán cho Nhà thầu theo phần giá\r\n                trị tăng giá hợp đồng.\r\n41. Sự   kiện   41.1. Các sự kiện sau đây sẽ được xem là Sự kiện bồi thường:\r\nbồi thường      a) Chủ đầu tư không giao một phần mặt bằng Công trường vào Ngày tiếp nhận\r\n                Công trường theo quy định tại Mục 18 E-ĐKC;\r\n                b) Chủ đầu tư sửa đổi lịch hoạt động của các Nhà thầu khác, làm ảnh hưởng đến\r\n                công việc của Nhà thầu trong Hợp đồng này;\r\n                c) Chủ đầu tư thông báo trì hoãn công việc hoặc không cấp Bản vẽ, Thông số kỹ\r\n                thuật hay các chỉ thị cần thiết để thực hiện Công trình đúng thời hạn;\r\n                d) Chủ đầu tư yêu cầu Nhà thầu tiến hành các thử nghiệm bổ sung nhưng kết quả\r\n                không tìm thấy Sai sót;\r\n                đ) Chủ đầu tư không phê chuẩn hợp đồng sử dụng Nhà thầu phụ mà không có lý\r\n                do xác đáng, hợp lý;\r\n                e) Điều kiện nền đất công trường xấu hơn nhiều so với dự kiến tại thời điểm trước\r\n                khi có Thư Chấp Thuận mà dự kiến đó đã được đưa ra một cách hợp lý dựa trên\r\n                các thông tin cung cấp cho các nhà thầu (bao gồm các Báo Cáo Khảo Sát Công\r\n                Trường), các thông tin có sẵn khác và kết quả thị sát Công Trường.\r\n                g) Chủ đầu tư yêu cầu giải quyết tình huống đột xuất hoặc công việc phát sinh cần\r\n                thiết để bảo đảm an toàn công trình hoặc các lý do khác;\r\n                h) Các nhà thầu khác và cơ quan, đơn vị liên quan hoặc Chủ Đầu Tư không làm\r\n                việc vào các ngày đã nêu trong Hợp Đồng và không làm việc trong các điều kiện đã\r\n                nêu trong Hợp Đồng, gây ra chậm trễ hoặc làm phát sinh chi phí cho Nhà Thầu.\r\n                i) Tạm ứng chậm;\r\n                k) Nhà thầu chịu ảnh hưởng từ rủi ro của Chủ đầu tư;\r\n                l) Chủ đầu tư chậm cấp giấy chứng nhận hoàn thành công trình mà không có lý\r\n                do hợp lý,\r\n                41.2. Nếu Sự kiện bồi thường làm tăng chi phí hay cản trở việc hoàn thành công\r\n                việc trước Ngày hoàn thành dự kiến, giá hợp đồng sẽ được điều chỉnh tăng lên,\r\n                thời gian thực hiện hợp đồng sẽ được gia hạn. Chủ đầu tư phải xem xét quyết định\r\n                việc điều chỉnh giá hợp đồng và gia hạn thời gian thực hiện hợp đồng.\r\n                41.3. Sau khi Nhà thầu cung cấp thông tin chứng minh ảnh hưởng của từng Sự\r\n                kiện bồi thường đối với dự toán chi phí của Nhà thầu, Chủ đầu tư phải xem xét,\r\n                đánh giá và điều chỉnh giá hợp đồng cho phù hợp. Nếu dự toán của Nhà thầu\r\n                không hợp lý thì Chủ đầu tư sẽ điều chỉnh giá hợp đồng dựa trên dự toán phù hợp\r\n                theo đúng quy định do Chủ đầu tư lập.\r\n                41.4. Nhà thầu có thể không được bồi thường khi các quyền lợi của Chủ đầu tư\r\n                bị ảnh hưởng nặng nề do việc Nhà thầu không cảnh báo sớm hoặc không hợp tác\r\n                với Chủ đầu tư.\r\n42. Phạt vi     42.1. Nhà thầu bị phạt theo mức quy định tại E-ĐKCT cho mỗi ngày chậm hoàn\r\nphạm     và     thành công trình so với ngày hoàn thành dự kiến hoặc ngày hoàn thành dự kiến\r\nthưởng hợp      được gia hạn. Tổng số tiền phạt không vượt quá tổng số tiền quy định tại E-\r\n\r\n                                                                                               81\r\n\fđồng            ĐKCT. Chủ đầu tư có thể khấu trừ khoản tiền phạt từ các khoản thanh toán đến\r\n                hạn của Nhà thầu.\r\n                42.2. Việc bồi thường thiệt hại thực hiện theo quy định tại E-ĐKCT.\r\n                42.3. Việc thưởng hợp đồng được thực hiện theo quy định tại E-ĐKCT.\r\n43. Công nhật   43.1. Trường hợp phát sinh Công nhật thì chi phí Công nhật do Nhà thầu đề xuất\r\n                trong E-HSDT sẽ chỉ được áp dụng khi Chủ đầu tư có thông báo trước bằng văn\r\n                bản về việc các công việc phát sinh sẽ được thanh toán theo Công nhật.\r\n                43.2. Tất cả công việc thanh toán theo Công nhật phải được Nhà thầu ghi lại.\r\n                43.3. Nhà thầu được thanh toán các chi phí Công nhật sau khi Chủ đầu tư chấp\r\n                thuận bản kê khai chi phí Công nhật.\r\n44. Chi  phí    Những tổn thất hoặc hư hại của Công trình hoặc Vật tư đưa vào sử dụng cho Công\r\nsửa chữa        trình trong khoảng thời gian từ Ngày khởi công đến khi kết thúc Thời hạn bảo\r\n                hành sẽ do Nhà thầu sửa chữa và tự chi trả chi phí sửa chữa, nếu các tổn thất hay\r\n                hư hại đó xảy ra do các hành động hay sơ suất của Nhà thầu.\r\n                E. Kết thúc hợp đồng\r\n45. Nghiệm       Chủ đầu tư tổ chức nghiệm thu theo quy định của pháp luật xây dựng hiện hành.\r\nthu              Biên bản nghiệm thu phải được đại diện Chủ đầu tư, Tư vấn giám sát và Nhà thầu\r\n                 ký xác nhận.\r\n46. Hoàn         Nhà thầu phải yêu cầu Chủ đầu tư cấp Giấy chứng nhận hoàn thành công trình và\r\nthành            Chủ đầu tư sẽ cấp Giấy chứng nhận sau khi xác định Công trình đã được hoàn thành.\r\n47. Bàn giao     Chủ đầu tư cần tiếp nhận công trường và công trình theo thời gian được quy định tại\r\n                 E-ĐKCT kể từ khi Nhà thầu được cấp Biên bản nghiệm thu công trình.\r\n48. Bản    vẽ    48.1. Nhà thầu phải hoàn thành và nộp cho Chủ đầu tư bản vẽ hoàn công theo quy\r\nhoàn    công,    định của pháp luật hiện hành, tài liệu hướng dẫn quy trình vận hành thiết bị lắp\r\nhướng    dẫn     đặt (nếu có) vào ngày quy định tại E-ĐKCT.\r\nvận hành         48.2. Nếu Nhà thầu không nộp bản vẽ hoàn công hoặc hướng dẫn vận hành vào\r\n                 ngày quy định tại E-ĐKCT hoặc các tài liệu này không được Chủ đầu tư chấp\r\n                 nhận, Chủ đầu tư sẽ giữ lại số tiền quy định tại E-ĐKCT từ khoản thanh toán đến\r\n                 hạn cho Nhà thầu.\r\n49. Quyết        Nhà thầu phải cung cấp cho Chủ đầu tư một bản kê chi tiết cho số tiền mà Nhà\r\ntoán             thầu yêu cầu được thanh toán theo Hợp đồng trước khi kết thúc Thời hạn bảo hành.\r\n                 Chủ đầu tư phải cấp Giấy chứng nhận kết thúc thời hạn bảo hành và xác nhận\r\n                 quyết toán cho Nhà thầu trong vòng 56 ngày kể từ ngày nhận được bản kê chi tiết\r\n                 đúng và hoàn chỉnh của Nhà thầu. Trường hợp không cấp Giấy chứng nhận kết\r\n                 thúc thời hạn bảo hành và xác nhận quyết toán cho Nhà thầu, Chủ đầu tư phải có\r\n                 thông báo bằng văn bản mô tả những điểm cần sửa chữa hoặc bổ sung. Nếu Bản\r\n                 kê chi tiết cuối cùng do Nhà thầu nộp vẫn chưa đáp ứng yêu cầu, Chủ đầu tư quyết\r\n                 định số tiền phải thanh toán cho Nhà thầu.\r\n50. Chấm dứt    50.1. Chủ đầu tư hoặc Nhà thầu có thể chấm dứt Hợp đồng nếu bên kia có vi phạm\r\nhợp đồng        cơ bản Hợp đồng.\r\n                50.2. Các vi phạm cơ bản Hợp đồng bao gồm, nhưng không chỉ hạn chế ở các\r\n                trường hợp sau đây:\r\n                 a) Nhà thầu dừng thi công 28 ngày trong khi việc dừng thi công này không có\r\n                 trong Biểu tiến độ thi công và chưa được Chủ đầu tư cho phép;\r\n                 b) Chủ đầu tư yêu cầu Nhà thầu trì hoãn tiến độ Công trình và không rút lại chỉ\r\n                 thị này trong vòng 28 ngày kể từ ngày ban hành văn bản yêu cầu Nhà thầu trì hoãn\r\n                 tiến độ;\r\n                 c) Chủ đầu tư hoặc Nhà thầu bị phá sản hoặc phải thanh lý tài sản để tái cơ cấu\r\n                 hoặc sáp nhập;\r\n                 d) Nhà thầu có một giấy đề nghị thanh toán cho các khối lượng công việc hoàn\r\n                 thành đã được nghiệm thu theo quy định nhưng không được Chủ đầu tư thanh toán\r\n                 trong vòng 28 ngày kể từ ngày Nhà thầu gửi đề nghị thanh toán;\r\n\r\n                                                                                                  82\r\n\f                 đ) Nhà thầu không sửa chữa những sai sót gây ảnh hưởng đến tiến độ, chất lượng\r\n                 Công trình trong khoảng thời gian mà Chủ đầu tư yêu cầu;\r\n                 e) Nhà thầu không duy trì Bảo lãnh tiền tạm ứng, Bảo lãnh thực hiện hợp đồng\r\n                 theo quy định;\r\n                 g) Nhà thầu chậm trễ việc hoàn thành Công trình và số tiền phạt hợp đồng tương\r\n                 đương với tổng số tiền tối đa bị phạt;\r\n                 h) Có bằng chứng cho thấy Nhà thầu đã vi phạm một trong các hành vi bị cấm quy\r\n                 định tại Điều 89 Luật đấu thầu số 43/2013/QH13 trong quá trình đấu thầu hoặc\r\n                 thực hiện Hợp đồng.\r\n                50.3. Khi Nhà thầu vi phạm Hợp đồng do một nguyên nhân khác ngoài các trường\r\n                hợp liệt kê trong Mục 50.2 E-ĐKC nêu trên, Chủ đầu tư sẽ quyết định đó có phải\r\n                một vi phạm cơ bản với Hợp đồng hay không.\r\n                50.4. Nếu Hợp đồng bị chấm dứt, Nhà thầu phải ngừng công việc ngay lập tức,\r\n                giữ Công trường an toàn và rời khỏi Công trường càng sớm càng tốt.\r\n51. Thanh       51.1. Nếu hợp đồng bị chấm dứt do lỗi của Nhà thầu quy định tại Mục 50 E-ĐKC,\r\ntoán      khi   Chủ đầu tư sẽ lập biên bản xác nhận giá trị các công việc đã thực hiện, vật liệu đã\r\nchấm dứt hợp    mua trừ đi khoản tiền tạm ứng của Nhà thầu đã nhận. Nếu số tiền tạm ứng nhiều\r\nđồng            hơn giá trị các công việc đã thực hiện, vật liệu đã mua thì nhà thầu phải có trách\r\n                nhiệm hoàn trả lại cho Chủ đầu tư khoản tiền chênh lệch này. Trường hợp ngược\r\n                lại, Chủ đầu tư có trách nhiệm thanh toán cho nhà thầu.\r\n                51.2. Nếu hợp đồng bị chấm dứt do lỗi của Chủ đầu tư quy định tại Mục 50 E-\r\n                ĐKC hoặc do bất khả kháng, Chủ đầu tư sẽ lập biên bản xác nhận giá trị các công\r\n                việc đã thực hiện, vật liệu đã mua, chi phí hợp lý cho việc di chuyển máy móc,\r\n                thiết bị, hồi hương nhân sự mà Nhà thầu thuê cho công trình và chi phí của Nhà\r\n                thầu về việc bảo vệ công trình, trừ đi khoản tiền tạm ứng mà Nhà thầu đã nhận.\r\n                Chủ đầu tư có trách nhiệm thanh toán cho Nhà thầu khoản tiền chênh lệch này.\r\n52. Tài sản      Tất cả Vật tư trên công trường, Nhà xưởng, Thiết bị, Công trình tạm và Công trình\r\n                 đều sẽ là tài sản của Chủ đầu tư nếu Hợp đồng bị chấm dứt do lỗi của Nhà thầu.\r\n53. Chấm dứt     Nếu việc thực hiện hợp đồng bị dừng lại do bất khả kháng thì Chủ đầu tư phải chứng\r\nhợp đồng do      nhận hợp đồng bị chấm dứt do bất khả kháng. Nhà thầu phải bảo đảm an toàn cho\r\nbất      khả     Công trường và dừng công việc càng nhanh càng tốt sau khi nhận được giấy chứng\r\nkháng            nhận của Chủ đầu tư; Nhà thầu sẽ được thanh toán cho tất cả các công việc đã thực\r\n                 hiện trước khi có giấy chứng nhận hợp đồng bị chấm dứt do bất khả kháng.\r\n\r\n\r\n\r\n\r\n                                                                                                 83\r\n\f           Chương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG\r\n     Trừ khi có quy định khác, toàn bộ E-ĐKCT phải được Bên mời thầu ghi đầy đủ trước khi phát\r\nhành E-HSMT.\r\n\r\n                                     A. Các quy định chung\r\n E-ĐKC 1.3         Chủ đầu tư là: Trung tâm Khai thác Hạ tầng; Địa chỉ: Cao ốc 255 Trần Hưng\r\n                 Đạo - Phường Cô Giang - Quận 1 - TP Hồ Chí Minh; Điện thoại: 028.38628775\r\n E-ĐKC 1.5       Công trình bao gồm: Sửa chữa hệ thống điện, máy bơm nước phòng cháy chữa\r\n                 cháy khu trạm nước mặt cổng 3; Sửa chữa, bảo trì hệ thống Phòng cháy chữa cháy\r\n                 từ trạm nước ngầm đến Khu hành chính của Văn phòng Ban và các Trung tâm;\r\n                 Sửa chữa, bảo trì hệ thống trạm bơm nước ngầm phục vụ cấp nước sinh hoạt và\r\n                 nước PCCC cho Văn phòng Ban và các Trung tâm; Sửa chữa và đấu nối lại máy\r\n                 phát 330KVA sử dụng cho trạm nước ngầm phục vụ Phòng cháy chữa cháy.\r\n E-ĐKC 1.8       Địa điểm Công trường tại: Khu Nông nghiệp Công nghệ cao, Ấp 1, xã Phạm Văn\r\n                 Cội, huyện Củ Chi, Thành phố Hồ Chí Minh\r\n                 và được xác định trong Bản vẽ số: theo HSTK\r\n E-ĐKC 1.13      Ngày hoàn thành là: Tối đa 90 ngày kể từ ngày khởi công công trình\r\n E-ĐKC 1.14      Ngày hoàn thành dự kiến cho toàn bộ Công trình là: Tối đa 90 ngày khởi công\r\n                 công trình\r\n E-ĐKC 1.15      Ngày khởi công là ngày mà chủ đầu tư quyết định cho nhà thầu bắt đầu thi công\r\n                 công trình.\r\n E-ĐKC 1.16      Nhà thầu là: [ghi tên, địa chỉ, số tài khoản, mã số thuế, điện thoại, fax, email của\r\n                 Nhà thầu].\r\n E-ĐKC 1.26      Tư vấn giám sát là: Nhà thầu tư vấn được chủ đầu tư lựa chọn để hoạt động thường\r\n                 xuyên và liên tục tại hiện trường nhằm giám sát việc thi công xây dựng công trình,\r\n                 hạng mục công trình.\r\n E-ĐKC 2.1       Hoàn thành từng phần: ___ [bên mời thầu điền]\r\n E-ĐKC 2.3 (i)   Các tài liệu sau đây cũng là một phần của Hợp đồng:\r\n                 + Biên bản thương thảo, hoàn thiện hợp đồng, văn bản sửa đổi, bổ sung hợp đồng\r\n                 (nếu có)\r\n                 + Hợp đồng xây dựng, các tài liệu kèm theo, tài liệu bổ sung trong quá trình thực\r\n                 hiện hợp đồng\r\n                 + Quyết định phê duyệt kết quả lựa chọn nhà thầu\r\n                 + Thư chấp thuận và trao hợp đồng\r\n                 + Điều kiện cụ thể của hợp đồng\r\n                 + Điều kiện chung của hợp đồng\r\n                 + E- Hồ sơ mời thầu của Chủ đầu tư\r\n                 + Các hồ sơ thiết kế và các chỉ dẫn kỹ thuật\r\n                 + E- Hồ sơ dự thầu, các biên bản làm rõ hồ sơ dự thầu của Nhà thầu (nếu có)\r\n E-ĐKC 5.1       - Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng.\r\n                 - Thời gian hiệu lực của bảo lãnh thực hiện hợp đồng là: Bảo đảm thực hiện hợp\r\n                 đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến khi công trình được\r\n                 nghiệm thu, bàn giao và Nhà thầu chuyển sang nghĩa vụ bảo hành theo quy định.\r\n E-ĐKC 5.3       Thời hạn hoàn trả bảo đảm thực hiện hợp đồng: Chủ đầu tư phải hoàn trả bảo đảm\r\n                 thực hiện hợp đồng cho Nhà thầu ngay sau khi hoặc không chậm hơn 28 ngày kể\r\n                 từ khi công trình được nghiệm thu, bàn giao, đồng thời Nhà thầu đã chuyển sang\r\n                 thực hiện nghĩa vụ bảo hành theo quy định.\r\n\r\n\r\n                                                                                                   84\r\n\fE-ĐKC 7.1    Danh sách nhà thầu phụ: [ghi danh sách nhà thầu phụ phù hợp với danh sách nhà\r\n             thầu phụ nêu trong E-HSDT].\r\nE-ĐKC 7.2    Giá trị công việc mà nhà thầu phụ thực hiện không vượt quá: 20% giá hợp đồng\r\nE-ĐKC 7.5    Nêu các yêu cầu cần thiết khác về nhà thầu phụ: Không yêu cầu\r\nE-ĐKC 14     Yêu cầu về bảo hiểm: Kể từ ngày khởi công cho đến hết thời hạn bảo hành công\r\n             trình, Nhà thầu phải mua bảo hiểm cho vật tư, máy móc, thiết bị, nhà xưởng phục\r\n             vụ thi công, bảo hiểm đối với người lao động, bảo hiểm trách nhiệm dân sự đối\r\n             với người thứ ba cho rủi ro của Nhà thầu…\r\nE-ĐKC 15     Thông tin về Công trường là: Khu Nông nghiệp Công nghệ cao, Ấp 1, xã Phạm Văn\r\n             Cội, huyện Củ Chi, Thành phố Hồ Chí Minh\r\nE-ĐKC 18     Ngày tiếp nhận, sử dụng Công trường là: Sẽ xác định khi thương thảo hợp đồng\r\nE-ĐKC 21.2   Thời gian để tiến hành hòa giải: Tối đa 30 ngày\r\n             Giải quyết tranh chấp: Trường hợp thương lượng không có kết quả thì trong vòng\r\n             28 ngày kể từ ngày phát sinh tranh chấp Hợp đồng không thể hòa giải, các bên sẽ\r\n             gửi vấn đề lên trọng tài để xử lý tranh chấp theo các quy tắc của Việt Nam (hoặc\r\n             Tòa án nhân dân) theo quy định của pháp luật. Quyết định của trọng tài (hoặc Toà\r\n             án Nhân dân) là quyết định cuối cùng và có tính chất bắt buộc với các bên.\r\n                                  B. Quản lý thời gian\r\nE-ĐKC 22     - Ngày khởi công: [ghi ngày dự định khởi công].\r\n             - Ngày hoàn thành dự kiến: [ghi ngày hoàn thành dự kiến].\r\nE-ĐKC 23.1   Nhà thầu phải trình Chủ đầu tư Biểu tiến độ thi công chi tiết trong vòng 05 ngày\r\n             từ ngày ký Hợp đồng.\r\nE-ĐKC 23.4   - Thời gian cập nhật Biểu tiến độ thi công chi tiết: 07 ngày\r\n             - Số tiền giữ lại nếu nộp muộn Biểu tiến độ thi công chi tiết cập nhật: 30.000.000\r\n             VND\r\nE-ĐKC 24.3   Các trường hợp khác: Việc hiệu chỉnh, bổ sung hợp đồng có thể được thực hiện\r\n             trong các trường hợp sau:\r\n             + Có sự thay đổi phạm vi công việc, thiết kế, biện pháp thi công theo yêu cầu của\r\n             Chủ đầu tư làm ảnh hưởng đến tiến độ thực hiện Hợp đồng.\r\n             + Do ảnh hưởng của các trường hợp bất khả kháng như: ảnh hưởng của động đất,\r\n             bão, lũ, lụt, sóng thần, hỏa hoạn, địch họa hoặc các sự kiện bất khả kháng khác;\r\n             + Sự chậm trễ, trở ngại trên công trường do Chủ đầu tư, nhân lực của Chủ đầu tư\r\n             hay các nhà thầu khác của Chủ đầu tư gây ra như: việc bàn giao mặt bằng không\r\n             đúng với các thỏa thuận trong Hợp đồng, các thủ tục liên quan ảnh hưởng đến tiến\r\n             độ thực hiện Hợp đồng mà không do lỗi của Nhà thầu gây ra.\r\n             + Khi khối lượng Nhà thầu đã thực hiện và đã được Chủ đầu tư nghiệm thu nhưng\r\n             chưa được thanh toán do thiếu vốn\r\n                                     C. Quản lý chất lượng\r\nE-ĐKC 27.2   Vật tư, máy móc, thiết bị: Theo hồ sơ thiết kế được duyệt\r\n                                       D. Quản lý chi phí\r\nE-ĐKC 34.1   Giá hợp đồng: [ghi giá hợp đồng theo giá trị nêu trong Thư chấp thuận E-HSDT\r\n             và trao hợp đồng].\r\nE-ĐKC 35.1   - Tạm ứng: 30% giá trị hợp đồng và theo kế hoạch phân bổ nguồn vốn\r\n             - Thời gian tạm ứng: Trong quá trình thương thảo hợp đồng.\r\nE-ĐKC 37.1   - Phương thức thanh toán: Chuyển khoản 100%\r\n\r\n\r\n                                                                                             85\r\n\f             - Thời hạn thanh toán: Trong vòng 10 ngày làm việc kể từ ngày nhận đủ hồ sơ đề\r\n             nghị thanh toán hợp lệ của nhà thầu.\r\n             - Phương thức thanh toán: Thanh toán theo từng giai đoạn hoặc bộ phận hoàn\r\n             thành trên cơ sở khối lượng thực tế hoàn thành được nghiệm thu, đơn giá trong\r\n             bảng giá ký hợp đồng và những quy định khác liên quan đến việc thanh quyết toán\r\n             công trình được hai bên thỏa thuận cụ thể.\r\nE-ĐKC 38     Điều chỉnh thuế: Được phép.\r\n             Trong quá trình thực hiện hợp đồng, trường hợp tại thời điểm thanh toán nếu chính\r\n             sách về thuế có sự thay đổi (tăng hoặc giảm) và trong hợp đồng có quy định được điều\r\n             chỉnh thuế, đồng thời nhà thầu xuất trình được các tài liệu xác định rõ số thuế phát\r\n             sinh thì khoản chênh lệch về thuế sẽ được điều chỉnh theo quy định trong hợp đồng\r\nE-ĐKC 39.1   Phần tiền giữ lại từ số tiền thanh toán là: 5%\r\nE-ĐKC 40.7   Trường hợp đề xuất giải pháp tiết kiệm chi phí được Chủ đầu tư chấp thuận và\r\n             giúp giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu 0% giá trị giảm giá\r\n             hợp đồng.\r\nE-ĐKC 42.1   Mức phạt: Không vượt quá 12% giá trị phần hợp đồng bị vi phạm. Ngoài mức phạt\r\n             theo thỏa thuận, bên vi phạm hợp đồng còn phải bồi thường thiệt hại cho bên kia,\r\n             bên thứ ba (nếu có) theo quy định của Luật Xây dựng số 50/2014/QH13 và pháp\r\n             luật có liên quan khác.\r\nE-ĐKC 42.2   Bồi thường thiệt hại: Áp dụng\r\n             - Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế\r\nE-ĐKC 42.3   Thưởng hợp đồng: Không áp dụng.\r\n                                           E. Kết thúc hợp đồng\r\nE-ĐKC 47     Thời gian bàn giao công trình:\r\nE-ĐKC 48.1   Thời gian nộp bản vẽ hoàn công:\r\nE-ĐKC 48.2   Số tiền giữ lại: 100.000.000 VND.\r\n\r\n\r\n\r\n\r\n                                                                                               86\r\n\f                     Chương VIII. BIỂU MẪU HỢP ĐỒNG\r\n      Mục này bao gồm các biểu mẫu mà sau khi ghi thông tin hoàn chỉnh sẽ trở thành một phần của\r\nHợp đồng. Mẫu bảo lãnh thực hiện hợp đồng và Mẫu bảo lãnh tiền tạm ứng dành cho Nhà thầu trúng\r\nthầu ghi thông tin và hoàn chỉnh sau khi được trao hợp đồng.\r\n\r\n\r\n\r\n\r\n                                                                                             87\r\n\f                                                                                          Mẫu số 12\r\n\r\n           THƯ CHẤP THUẬN E-HSDT VÀ TRAO HỢP ĐỒNG\r\n\r\n                                                                ____, ngày ____ tháng ____ năm ____\r\n\r\n\r\n      Kính gửi: [ghi tên và địa chỉ của Nhà thầu trúng thầu, sau đây gọi tắt là “Nhà thầu”]\r\n      Về việc: Thông báo chấp thuận E-HSDT và trao hợp đồng\r\n\r\n\r\n      Căn cứ Quyết định số___ ngày___ tháng___năm___ của Chủ đầu tư [ghi tên Chủ đầu tư, sau\r\nđây gọi tắt là “Chủ đầu tư”] về việc phê duyệt kết quả lựa chọn nhà thầu gói thầu [ghi tên, số hiệu\r\ngói thầu], Bên mời thầu [ghi tên Bên mời thầu, sau đây gọi tắt là “Bên mời thầu”] xin thông báo\r\nChủ đầu tư đã chấp thuận E-HSDT và trao hợp đồng cho Nhà thầu để thực hiện gói thầu [ghi tên,\r\nsố hiệu gói thầu] với giá hợp đồng là ____ [ghi giá trúng thầu trong quyết định phê duyệt kết quả\r\nlựa chọn nhà thầu] với thời gian thực hiện hợp đồng là ____[ghi thời gian thực hiện hợp đồng\r\ntrong quyết định phê duyệt kết quả lựa chọn nhà thầu].\r\n      Đề nghị đại diện hợp pháp của Nhà thầu tiến hành hoàn thiện và ký kết hợp đồng với Chủ đầu\r\ntư, Bên mời thầu theo kế hoạch như sau:\r\n     - Thời gian hoàn thiện hợp đồng: [ghi thời gian hoàn thiện hợp đồng], tại địa điểm [ghi địa\r\nđiểm hoàn thiện hợp đồng];\r\n      - Thời gian ký kết hợp đồng: [ghi thời gian ký kết hợp đồng]; tại địa điểm [ghi địa điểm ký\r\nkết hợp đồng], gửi kèm theo Dự thảo hợp đồng.\r\n      Đề nghị Nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng theo Mẫu số 14 Chương\r\nVIII của E-HSMT với số tiền ___ và thời gian hiệu lực___ [ghi số tiền và thời gian có hiệu lực theo\r\nquy định tại Mục 5 Chương VII của E-HSMT].\r\n      Văn bản này là một phần không tách rời của hồ sơ hợp đồng. Sau khi nhận được văn bản này,\r\nNhà thầu phải có văn bản chấp thuận đến hoàn thiện, ký kết hợp đồng và thực hiện biện pháp bảo\r\nđảm thực hiện hợp đồng theo yêu cầu nêu trên, trong đó Nhà thầu phải cam kết năng lực hiện tại\r\ncủa nhà thầu vẫn đáp ứng yêu cầu nêu trong E-HSMT. Chủ đầu tư sẽ từ chối hoàn thiện, ký kết hợp\r\nđồng với Nhà thầu trong trường hợp phát hiện năng lực hiện tại của Nhà thầu không đáp ứng yêu\r\ncầu thực hiện gói thầu.\r\n      Nếu đến ngày___ tháng___năm___ [căn cứ quy mô, tính chất của gói thầu để quy định thời\r\nhạn cuối cùng cho việc thực hiện biện pháp bảo đảm thực hiện hợp đồng, hoàn thiện, ký kết hợp\r\nđồng nhưng không muộn hơn 28 ngày, kể từ ngày phát hành văn bản thông báo chấp thuận E-\r\nHSDT và trao hợp đồng] mà Nhà thầu không tiến hành hoàn thiện, ký kết hợp đồng hoặc từ chối\r\nhoàn thiện, ký kết hợp đồng hoặc không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo các\r\nyêu cầu nêu trên thì Nhà thầu sẽ bị loại và không được nhận lại bảo đảm dự thầu.\r\n                                                Đại diện hợp pháp của Bên mời thầu\r\n                                               [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n   Tài liệu đính kèm: Dự thảo hợp đồng.\r\n\r\n\r\n\r\n\r\n                                                                                                      88\r\n\f                                                                                     Mẫu số 13\r\n\r\n\r\n\r\n                                     HỢP ĐỒNG(1)\r\n                                                       _____, ngày____ tháng____ năm_______\r\nHợp đồng số:________\r\nGói thầu: ___________ [ghi tên gói thầu]\r\nThuộc dự án: ________ [ghi tên dự án]\r\n\r\nCăn cứ Bộ Luật Dân sự số 91/2015/QH13 ngày 24/11/2015 của Quốc hội;\r\nCăn cứ Luật Đấu thầu số 43/2013/QH13 ngày 26/11/2013 của Quốc hội;\r\nCăn cứ Luật Xây dựng số 50/2014/QH13 ngày 18/6/2014 của Quốc hội;\r\nCăn cứ Nghị định số 63/2014/NĐ-CP ngày 26/6/2014 của Chính phủ quy định chi tiết thi hành một\r\nsố điều của Luật đấu thầu về lựa chọn nhà thầu;\r\nCăn cứ(2) ______\r\nCăn cứ Quyết định số_____ ngày____ tháng____ năm____ của____ về việc phê duyệt kết quả lựa\r\nchọn nhà thầu gói thầu ____ [Ghi tên gói thầu] và thông báo trúng thầu số ____ ngày____ tháng\r\n____ năm______ của Bên mời thầu;\r\nCăn cứ văn bản số____ ngày____ tháng____ năm________ của_______ về việc thông báo chấp\r\nthuận hồ sơ dự thầu và trao hợp đồng,\r\nChúng tôi, đại diện cho các bên ký hợp đồng, gồm có:\r\nChủ đầu tư (sau đây gọi là Bên A)\r\nTên Chủ đầu tư: [ghi tên Chủ đầu tư]\r\nĐịa chỉ:\r\nĐiện thoại:\r\nFax:\r\nE-mail:\r\nTài khoản:\r\nMã số thuế:\r\nĐại diện là ông/bà: Chức vụ:\r\nGiấy ủy quyền ký hợp đồng số_____ ngày_______ tháng_______ năm________ (trường hợp được\r\nủy quyền).\r\nNhà thầu(3) (sau đây gọi là Bên B)\r\nTên Nhà thầu: [ghi tên nhà thầu được lựa chọn]\r\nĐịa chỉ:\r\nĐiện thoại:\r\nFax:\r\nE-mail:\r\nTài khoản:\r\nMã số thuế:\r\nĐại diện là ông/bà:\r\nChức vụ:\r\nGiấy ủy quyền ký hợp đồng số_____ ngày_______ tháng_______ năm________ (trường hợp được\r\nủy quyền).\r\nHai bên thỏa thuận ký kết hợp đồng xây lắp với các nội dung sau:\r\nĐiều 1. Đối tượng hợp đồng\r\nBên A giao cho bên B thực hiện việc thi công xây dựng, lắp đặt công trình theo đúng thiết kế.\r\nĐiều 2. Thành phần hợp đồng\r\nThành phần hợp đồng và thứ tự ưu tiên pháp lý như sau:\r\n                                                                                            89\r\n\f1. Hợp đồng;\r\n2. Thư chấp thuận E-HSDT và trao hợp đồng;\r\n3. E-HSDT của Nhà thầu;\r\n4. Điều kiện cụ thể của Hợp đồng;\r\n5. Điều kiện chung của Hợp đồng, bao gồm phụ lục;\r\n6. Thông số kỹ thuật;\r\n7. Bản vẽ;\r\n8. Mô tả công việc mời thầu nêu trong Bảng tổng hợp giá dự thầu;\r\n9. Các tài liệu kèm theo khác (nếu có).\r\nĐiều 3. Trách nhiệm của Nhà thầu\r\nNhà thầu cam kết thi công công trình theo thiết kế đồng thời cam kết thực hiện đầy đủ các nghĩa vụ và\r\ntrách nhiệm được nêu trong điều kiện chung và điều kiện cụ thể của hợp đồng.\r\nĐiều 4. Trách nhiệm của Chủ đầu tư\r\nChủ đầu tư cam kết thanh toán cho Nhà thầu theo giá hợp đồng và phương thức thanh toán quy định\r\ntại Điều 5 của Hợp đồng này cũng như thực hiện đầy đủ nghĩa vụ và trách nhiệm khác được quy định\r\ntrong điều kiện chung và điều kiện cụ thể của hợp đồng.\r\nĐiều 5. Giá hợp đồng và phương thức thanh toán\r\n1. Giá hợp đồng: _________ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền ký hợp đồng].\r\n2. Phương thức thanh toán: Thanh toán theo phương thức nêu trong điều kiện cụ thể của hợp đồng theo\r\nquy định tại Mục 36.1 E-ĐKCT.\r\nĐiều 6. Loại hợp đồng: Trọn gói\r\nĐiều 7. Thời gian thực hiện hợp đồng:____________\r\n[ghi thời gian thực hiện hợp đồng phù hợp với Mục 1.2 E-BDL, E-HSDT và kết quả thương thảo, hoàn\r\nthiện hợp đồng giữa hai bên].\r\nĐiều 8. Hiệu lực hợp đồng\r\n1. Hợp đồng có hiệu lực kể từ________ [ghi cụ thể ngày có hiệu lực của hợp đồng].\r\n2. Hợp đồng hết hiệu lực sau khi hai bên tiến hành thanh lý hợp đồng theo luật định.\r\nHợp đồng được lập thành_____ bộ, Chủ đầu tư giữ_____ bộ, Nhà thầu giữ_______ bộ, các bộ hợp\r\nđồng có giá trị pháp lý như nhau.\r\n\r\n         ĐẠI DIỆN HỢP PHÁP CỦA                          ĐẠI DIỆN HỢP PHÁP CỦA\r\n                 NHÀ THẦU(4)                                    CHỦ ĐẦU TƯ\r\n    [Ghi tên, chức danh, ký tên và đóng dấu]       [Ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n(1) Căn cứ tính chất và yêu cầu của gói thầu, nội dung hợp đồng theo mẫu này có thể được sửa đổi,\r\nbổ sung cho phù hợp.\r\n(2) Cập nhật các văn bản hiện hành liên quan đến hợp đồng.\r\n(3), (4) Trường hợp Nhà thầu liên danh thì trong hợp đồng phải bao gồm thông tin của tất cả các thành\r\nviên liên danh. Đại diện hợp pháp của từng thành viên trong liên danh phải ký tên, đóng dấu vào hợp\r\nđồng.\r\n\r\n\r\n\r\n\r\n                                                                                                  90\r\n\f                             PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n                     (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n\r\n       Phụ lục này được lập trên cơ sở yêu cầu nêu trong E-HSMT, E-HSDT và những thỏa thuận đã đạt\r\nđược trong quá trình thương thảo, hoàn thiện hợp đồng, bao gồm giá (thành tiền) cho từng hạng mục, nội\r\ndung công việc.\r\n        Giá (thành tiền) cho từng hạng mục, nội dung công việc đã bao gồm các chi phí về thuế, phí, lệ phí\r\n(nếu có) theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày trước ngày có thời điểm đóng thầu theo quy\r\nđịnh và chi phí dự phòng.\r\n\r\n\r\n                                            BẢNG GIÁ HỢP ĐỒNG\r\n\r\n    STT               Mô tả công việc (2)            Đơn vị tính            Giá theo các hạng mục\r\n                                                                                        (3)\r\n\r\n\r\n      1          Hạng mục công việc 1\r\n      2          Hạng mục công việc 2\r\n      ..\r\n Tổng cộng: [Hệ thống tự tính]\r\n\r\n\r\n\r\n\r\nĐẠI DIỆN HỢP PHÁP CỦA NHÀ THẦU                    ĐẠI DIỆN HỢP PHÁP CỦA CHỦ ĐẦU TƯ\r\n                                                         [ghi tên, chức danh, ký tên và\r\n           [ghi tên, chức danh, ký tên và\r\n                                                                     đóng dấu]\r\n                    đóng dấu]\r\n\r\n\r\n\r\n\r\n                                                                                                      91\r\n\f                                                                                              Mẫu số 14\r\n\r\n                       BẢO LÃNH THỰC HIỆN HỢP ĐỒNG\r\n                                                           ________, ngày ____ tháng ____ năm ____\r\n\r\n\r\n                          Kính gửi: _______________[ghi tên Chủ đầu tư]\r\n                                      (sau đây gọi là Chủ đầu tư)\r\n\r\n\r\n        Theo đề nghị của ____ [ghi tên Nhà thầu] (sau đây gọi là Nhà thầu) là Nhà thầu đã trúng thầu gói\r\nthầu ____ [ghi tên gói thầu] và cam kết sẽ ký kết hợp đồng xây lắp cho gói thầu trên (sau đây gọi là hợp\r\nđồng); (1)\r\n       Theo quy định trong E-HSMT (hoặc hợp đồng), Nhà thầu phải nộp cho Chủ đầu tư bảo lãnh của\r\nmột ngân hàng với một khoản tiền xác định để bảo đảm nghĩa vụ và trách nhiệm của mình trong việc thực\r\nhiện hợp đồng;\r\n        Chúng tôi, ____ [ghi tên của ngân hàng] ở ____ [ghi tên quốc gia hoặc vùng lãnh thổ] có trụ sở\r\nđăng ký tại ____ [ghi địa chỉ của ngân hàng(2)] (sau đây gọi là “Ngân hàng”), xin cam kết bảo lãnh cho\r\nviệc thực hiện hợp đồng của Nhà thầu với số tiền là ____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử\r\ndụng như yêu cầu quy định tại Mục 5 E-ĐKCT]. Chúng tôi cam kết thanh toán vô điều kiện, không hủy\r\nngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới hạn ____ [ghi số tiền bảo lãnh] như đã nêu trên, khi\r\ncó văn bản của Chủ đầu tư thông báo Nhà thầu vi phạm hợp đồng trong thời hạn hiệu lực của bảo lãnh thực\r\nhiện hợp đồng.\r\n       Bảo lãnh này có hiệu lực kể từ ngày phát hành cho đến hết ngày ____ tháng ____ năm ____.(3)\r\n                                                Đại diện hợp pháp của ngân hàng\r\n                                             [ghi tên, chức danh, ký tên và đóng dấu]\r\n      Ghi chú:\r\n      (1) Nếu ngân hàng bảo lãnh yêu cầu phải có hợp đồng đã ký mới cấp giấy bảo lãnh thì Bên mời\r\nthầu sẽ báo cáo Chủ đầu tư xem xét, quyết định. Trong trường hợp này, đoạn trên có thể sửa lại như\r\nsau:\r\n        “Theo đề nghị của ____ [ghi tên Nhà thầu] (sau đây gọi là Nhà thầu) là Nhà thầu trúng thầu gói\r\nthầu ____ [ghi tên gói thầu] đã ký hợp đồng số [ghi số hợp đồng] ngày ____ tháng ____ năm ____ (sau\r\nđây gọi là Hợp đồng).”\r\n      (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n      (3) Ghi thời hạn phù hợp với yêu cầu quy định tại Mục 5 E-ĐKCT.\r\n\r\n\r\n\r\n\r\n                                                                                                      92\r\n\f                                                                                             Mẫu số 15\r\n\r\n\r\n                            BẢO LÃNH TIỀN TẠM ỨNG (1)\r\n                                                             ________, ngày ____ tháng ____ năm ____\r\n                            Kính gửi: _____________[ghi tên Chủ đầu tư ]\r\n                                (sau đây gọi là Chủ đầu tư )\r\n                                     [ghi tên hợp đồng, số hợp đồng]\r\n       Theo điều khoản về tạm ứng nêu trong điều kiện cụ thể của hợp đồng, ____ [ghi tên và địa chỉ của\r\nNhà thầu] (sau đây gọi là Nhà thầu) phải nộp cho Chủ đầu tư một bảo lãnh ngân hàng để bảo đảm Nhà thầu\r\nsử dụng đúng mục đích khoản tiền tạm ứng ____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng]\r\ncho việc thực hiện hợp đồng;\r\n        Chúng tôi, ____ [ghi tên của ngân hàng] ở ____ [ghi tên quốc gia hoặc vùng lãnh thổ] có trụ sở\r\nđăng ký tại ____ [ghi địa chỉ của ngân hàng(2)] (sau đây gọi là “ngân hàng”), theo yêu cầu của Chủ đầu tư,\r\nđồng ý vô điều kiện, không hủy ngang và không yêu cầu Nhà thầu phải xem xét trước, thanh toán cho Chủ\r\nđầu tư khi Chủ đầu tư có yêu cầu với một khoản tiền không vượt quá ____ [ghi rõ giá trị bằng số, bằng\r\nchữ và đồng tiền sử dụng như yêu cầu quy định tại Mục 35 E-ĐKCT].\r\n        Ngoài ra, chúng tôi đồng ý rằng các thay đổi, bổ sung hoặc điều chỉnh các điều kiện của hợp đồng\r\nhoặc của bất kỳ tài liệu nào liên quan đến hợp đồng được ký giữa Nhà thầu và Chủ đầu tư sẽ không làm\r\nthay đổi bất kỳ nghĩa vụ nào của chúng tôi theo bảo lãnh này.\r\n       Giá trị của bảo lãnh này sẽ được giảm dần tương ứng với số tiền tạm ứng mà Chủ đầu tư thu\r\nhồi qua các kỳ thanh toán quy định tại Điều 5 của Hợp đồng sau khi Nhà thầu xuất trình văn bản xác\r\nnhận của Chủ đầu tư về số tiền đã thu hồi trong các kỳ thanh toán.\r\n      Bảo lãnh này có hiệu lực kể từ ngày Nhà thầu nhận được khoản tạm ứng theo hợp đồng cho đến\r\nngày____ tháng____ năm ____ (3) hoặc khi Chủ đầu tư thu hồi hết số tiền tạm ứng, tùy theo ngày nào đến\r\nsớm hơn.\r\n\r\n\r\n                                                   Đại diện hợp pháp của ngân hàng\r\n                                                 [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n       Ghi chú:\r\n     (1) Căn cứ điều kiện cụ thể của gói thầu mà quy định phù hợp với yêu cầu quy định tại Mục 35.1\r\nE-ĐKCT.\r\n       (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n       (3) Ngày quy định tại Mục 35 E-ĐKCT.\r\n\r\n\r\n\r\n\r\n                                                                                                      93"}