{"text":"--- Tệp: CHUONG 3 YEU CAU KY THUAT MAY PHAT DIEN.pdf ---\n21\r\n\r\n                    Chương III. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n       III. ĐỐI VỚI GÓI THẦU PHI TƯ VẤN\r\n        Yêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên quan\r\nđến việc cung cấp dịch vụ (trừ giá). Yêu cầu về kỹ thuật phải được nêu đầy đủ, rõ ràng\r\nvà cụ thể để làm cơ sở cho nhà thầu lập E-HSDT.\r\n        Trong yêu cầu về kỹ thuật không được đưa ra các điều kiện nhằm hạn chế sự\r\ntham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu gây ra sự\r\ncạnh tranh không bình đẳng.\r\n        Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n   1. Giới thiệu chung về dự án, gói thầu:\r\n      - Tên dự án (dự toán mua sắm): Bảo dưỡng, sửa chữa, thay thế thiết bị máy\r\nphát điện.\r\n      - Chủ đầu tư: Cục Thuế tỉnh Cà Mau.\r\n      - Bên mời thầu: Cục Thuế tỉnh Cà Mau.\r\n      - Nguồn vốn: Ngân sách nhà nước.\r\n      - Địa điểm thực hiện: Văn phòng Cục Thuế, Chi cục Thuế khu vực I tại huyện\r\nNăm Căn, Chi cục Thuế khu vực II tại TP Cà Mau, Bộ phận một cửa tại huyện Ngọc\r\nHiển, Bộ phận một cửa (tại huyện Đầm Dơi), Chi cục Thuế khu vực III (tại huyện Cái\r\nNước), Bộ phận một cửa (tại huyện Trần Văn Thời), Bộ phận một cửa (tại huyện Phú\r\nTân), Chi cục Thuế khu vực IV (tại huyện Thới Bình), Bộ phận một cửa (tại huyện U\r\nMinh).\r\n      - Phạm vi cung cấp dịch vụ: Bảo dưỡng, sửa chữa, thay thế thiết bị máy phát\r\nđiện.\r\n      - Tên gói thầu: Bảo dưỡng, sửa chữa, thay thế thiết bị máy phát điện.\r\n      - Loại hợp đồng: Trọn gói.\r\n      - Thời gian thực hiện của gói thầu: 20 ngày.\r\n   2. Mục tiêu công việc:\r\n      - Tất cả các thiết bị khi thay thế phải đảm bảo chất lượng, đầy đủ CO, CQ theo\r\nyêu cầu, sau khi thay thế phải vận hành thử, máy đảm bảo hoạt động bình thường.\r\n   3. Yêu cầu kỹ thuật của gói thầu:\r\n                                  Yêu cầu kỹ thuật, mẫu mã,\r\n                                                                   Nơi sử\r\n  Stt         Tên hàng             nguồn gốc, xuất xứ hàng                   ĐVT SL\r\n                                                                   dụng\r\n                                               hóa\r\n  A     Phần Bảo dưỡng, sửa chữa, thay thế thiết bị\r\n  1     Văn phòng Cục Thuế\r\n                            Yasaka/donaldson/ Perkins/      Máy phát\r\n 1.1    Thay lọc dầu        Baldwin: Châu Á, Châu Âu        điện 300       Cái     1\r\n                            hoặc tương đương.               KVA\r\n                                                            Đơn vị sử\r\n                              Yasaka/donaldson/ Perkins/    dụng: Văn\r\n 1.2    Thay lọc nhớt                                                      Cái     2\r\n                              Baldwin: Châu Á, Châu Âu      phòng Cục\r\n                                                            Thuế\r\n\f                                       22\r\n\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                          Mã tài sản:\r\n1.3   Thay lọc gió           Baldwin: Châu Á, Châu Âu                   Cái   1\r\n                                                          000741973\r\n                             hoặc tương đương.\r\n      Phục hồi súc rửa két\r\n1.4                                                                     Lần   1\r\n      nước\r\n                             Rocket: Việt Nam hoặc\r\n1.5   Thay nước giải nhiệt                                              Can   4\r\n                             tương đương.\r\n      Cài đặt ECU và hệ      TT-Gen: Việt Nam hoặc\r\n1.6                                                                     Gói   1\r\n      thống điều khiển       tương đương.\r\n                             Hyundai: Hàn Quốc hoặc\r\n1.7   Thay bình ắc quy                                                  Bộ    2\r\n                             tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n1.8   Thay bộ đếm tốc độ                                                Bộ    1\r\n                             tương đương.\r\n     Thay MCCB đóng          LS: Hàn Quốc hoặc tương\r\n1.9                                                                     Bộ    1\r\n     cắt                     đương.\r\n     Thay bo và kết nối\r\n                          TT-Gen: Việt Nam hoặc\r\n1.10 hện thống điều khiển                                               Lần   1\r\n                          tương đương.\r\n     từ xa\r\n                          BP/ Castrol/ Resolub - Việt\r\n1.11 thay nhớt                                                          Lít   36\r\n                          Nam hoặc tương đương.\r\n1.12 Nhân công sửa chữa                                                 Lần   1\r\n  2 Chi cục Thuế khu vực I (huyện Năm Căn)\r\n                          Yasaka/donaldson/ Perkins/      Máy phát\r\n 2.1 Thay lọc dầu         Baldwin: Châu Á, Châu Âu        điện 100      Cái   1\r\n                          hoặc tương đương.               KVA\r\n                                                          Đơn vị sử\r\n                                                          dụng: Chi\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                          cục Thuế\r\n2.2   Thay lọc nhớt          Baldwin: Châu Á, Châu Âu                   Cái   1\r\n                                                          khu vực I\r\n                             hoặc tương đương.\r\n                                                          (tại huyện\r\n                                                          Năm Căn)\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                          Mã tài sản:\r\n2.3   Thay lọc gió           Baldwin: Châu Á, Châu Âu                   Cái   1\r\n                                                          000741865\r\n                             hoặc tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n2.4   Thay bơm dầu                                                      Cái   1\r\n                             tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n2.5   Thay ống dầu                                                      Mét   2\r\n                             tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n2.6   Thay cổ dê                                                        Cái   3\r\n                             tương đương.\r\n      Phục hồi súc rửa két\r\n2.7                                                                     Lần   1\r\n      nước\r\n                             Rocket: Việt Nam hoặc\r\n2.8   Thay nước giải nhiệt                                              Can   2\r\n                             tương đương.\r\n      Cân chỉnh điện áp      TT-Gen: Việt Nam hoặc\r\n2.9                                                                     Lần   1\r\n      pha                    tương đương.\r\n\f                                        23\r\n\r\n                             BP/ Castrol/ Resolub - Việt\r\n2.10 Thay nhớt                                                           Lít   18\r\n                             Nam hoặc tương đương.\r\n2.11 Nhân công sửa chữa                                                  Lần   1\r\n  3 Bộ phận một cửa tại huyện Ngọc Hiển\r\n                         Yasaka/donaldson/ Perkins/        Máy phát\r\n 3.1 Thay lọc dầu        Baldwin: Châu Á, Châu Âu          điện 80       Cái   1\r\n                         hoặc tương đương.                 KVA\r\n                                                           Đơn vị sử\r\n                                                           dụng: Bộ\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           phận một\r\n3.2   Thay lọc nhớt          Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           cửa (tại\r\n                             hoặc tương đương.\r\n                                                           huyện Ngọc\r\n                                                           Hiển)\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           Mã tài sản:\r\n3.3   Thay lọc gió           Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           000301081\r\n                             hoặc tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n3.4   Quấn lại củ đề                                                     Lần   1\r\n                             tương đương.\r\n                             Hyundai: Hàn Quốc hoặc\r\n3.5   Thay bình ác quy                                                   Bộ    1\r\n                             tương đương.\r\n      Phục hồi súc rửa két\r\n3.6                                                                      Lần   1\r\n      nước\r\n                             Rocket: Việt Nam hoặc\r\n3.7   Thay nước giải nhiệt                                               Can   2\r\n                             tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n3.8   Hộp thoát nhiệt                                                    Bộ    1\r\n                             tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n3.9   Ống xả khí thải                                                    Bộ    1\r\n                             tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n3.10 Co nối ống xã                                                       Cái   2\r\n                             tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n3.11 Co nhún Inox                                                        Bộ    1\r\n                             tương đương.\r\n                             BP/ Castrol/ Resolub - Việt\r\n3.12 Thay nhớt                                                           Lít   18\r\n                             Nam hoặc tương đương.\r\n3.13 Nhân công sửa chữa                                                  Lần   1\r\n  4 Chi cục Thuế khu vực II (tại thành phố Cà Mau)\r\n                        Yasaka/donaldson/ Perkins/ Máy phát\r\n 4.1 Thay lọc dầu       Baldwin: Châu Á, Châu Âu điện 100                Cái   1\r\n                        hoặc tương đương.          KVA\r\n                                                   Đơn vị sử\r\n                                                   dụng: Chi\r\n                        Yasaka/donaldson/ Perkins/ cục Thuế\r\n 4.2 Thay lọc nhớt      Baldwin: Châu Á, Châu Âu khu vực II              Cái   1\r\n                        hoặc tương đương.          (tại thành\r\n                                                   phố Cà\r\n                                                   Mau)\r\n\f                                         24\r\n\r\n                              Yasaka/donaldson/ Perkins/\r\n                                                            Mã tài sản:\r\n4.3    Thay lọc gió           Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                            000289115\r\n                              hoặc tương đương.\r\n                              Hyundai: Hàn Quốc hoặc\r\n4.4    Thay bình ác quy                                                   Bộ    1\r\n                              tương đương.\r\n       Cài đặt ECU và hệ      TT-Gen: Việt Nam hoặc\r\n4.5                                                                       Gói   1\r\n       thống điều khiển       tương đương.\r\n       Thay MCCB đóng         TT-Gen: Việt Nam hoặc\r\n4.6                                                                       Bộ    1\r\n       cắt                    tương đương.\r\n       Phục hồi súc rửa két\r\n4.7                                                                       Lần   1\r\n       nước\r\n                              Rocket: Việt Nam hoặc\r\n4.8    Thay nước giải nhiệt                                               Can   4\r\n                              tương đương.\r\n                              TT-Gen: Việt Nam hoặc\r\n4.9    Thay bộ đếm tốc độ                                                 Bộ    1\r\n                              tương đương.\r\n       Cân chỉnh điện áp      TT-Gen: Việt Nam hoặc\r\n4.10                                                                      Lần   1\r\n       pha                    tương đương.\r\n                              BP/ Castrol/ Resolub - Việt\r\n4.11 Thay nhớt                                                            Lít   25\r\n                              Nam hoặc tương đương.\r\n4.12 Nhân công sửa chữa                                                   Lần   1\r\n  5 Bộ phận một cửa (tại huyện Đầm Dơi)\r\n                         Yasaka/donaldson/ Perkins/         Máy phát\r\n 5.1 Thay lọc dầu        Baldwin: Châu Á, Châu Âu           điện 100      Cái   1\r\n                         hoặc tương đương.                  KVA\r\n                                                            Đơn vị sử\r\n                                                            dụng: Bộ\r\n                              Yasaka/donaldson/ Perkins/\r\n                                                            phận một\r\n5.2    Thay lọc nhớt          Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                            cửa (tại\r\n                              hoặc tương đương.\r\n                                                            huyện Đầm\r\n                                                            Dơi)\r\n                              Yasaka/donaldson/ Perkins/\r\n                                                            Mã tài sản:\r\n5.3    Thay lọc gió           Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                            000936768\r\n                              hoặc tương đương.\r\n       Phục hồi súc rửa két\r\n5.4                                                                       Lần   1\r\n       nước\r\n                              Rocket: Việt Nam hoặc\r\n5.5    Thay nước giải nhiệt                                               Can   2\r\n                              tương đương.\r\n       Phục hồi pittong,      TT-Gen: Việt Nam hoặc\r\n5.6                                                                       Bộ    6\r\n       xylanh                 tương đương.\r\n       Bạc , séc măng và      TT-Gen: Việt Nam hoặc\r\n5.7                                                                       Bộ    1\r\n       phụ kiện               tương đương.\r\n                              TT-Gen: Việt Nam hoặc\r\n5.8    Ron động cơ                                                        Bộ    1\r\n                              tương đương.\r\n                              BP/ Castrol/ Resolub - Việt\r\n5.9    Thay nhớt                                                          Lít   18\r\n                              Nam hoặc tương đương.\r\n5.10 Nhân công sửa chữa                                                   Lần   1\r\n  6 Chi cục Thuế khu vực III (tại huyện Cái Nước)\r\n\f                                        25\r\n\r\n                             Yasaka/donaldson/ Perkins/    Máy phát\r\n6.1   Thay lọc dầu           Baldwin: Châu Á, Châu Âu      điện 100      Cái   1\r\n                             hoặc tương đương.             KVA\r\n                                                           Đơn vị sử\r\n                                                           dụng: Chi\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           cục Thuế\r\n6.2   Thay lọc nhớt          Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           khu vực III\r\n                             hoặc tương đương.\r\n                                                           (tại huyện\r\n                                                           Cái Nước)\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           Mã tài sản:\r\n6.3   Thay lọc gió           Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           000741254\r\n                             hoặc tương đương.\r\n      Phục hồi súc rửa két\r\n6.4                                                                      Lần   1\r\n      nước\r\n                             Rocket: Việt Nam hoặc\r\n6.5   Thay nước giải nhiệt                                               Can   2\r\n                             tương đương.\r\n      Thay bảng điều         Deepsea: Anh Quốc hoặc\r\n6.6                                                                      Bộ    1\r\n      khiển                  tương đương.\r\n      Cân chỉnh phục hồi     TT-Gen: Việt Nam hoặc\r\n6.7                                                                      Lần   1\r\n      turbo động cơ          tương đương.\r\n      Ống khói và amiang     TT-Gen: Việt Nam hoặc\r\n6.8                                                                      Bộ    1\r\n      pô                     tương đương.\r\n                             BP/ Castrol/ Resolub - Việt\r\n6.9   Thay nhớt                                                          Lít   18\r\n                             Nam hoặc tương đương.\r\n6.10 Nhân công sửa chữa                                                  Lần   1\r\n  7 Bộ phận một cửa (tại huyện Trần Văn Thời)\r\n                         Yasaka/donaldson/ Perkins/        Máy phát\r\n 7.1 Thay lọc dầu        Baldwin: Châu Á, Châu Âu          điện 80       Cái   1\r\n                         hoặc tương đương.                 KVA\r\n                                                           Đơn vị sử\r\n                                                           dụng: Bộ\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           phận một\r\n7.2   Thay lọc nhớt          Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           cửa (tại\r\n                             hoặc tương đương.\r\n                                                           huyện Trần\r\n                                                           Văn Thời)\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           Mã tài sản:\r\n7.3   Thay lọc gió           Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           000300173\r\n                             hoặc tương đương.\r\n                             Hyundai: Hàn Quốc hoặc\r\n7.4   Thay bình ác quy                                                   Bộ    1\r\n                             tương đương.\r\n                             TT-Gen: Việt Nam hoặc\r\n7.5   Thay bộ sạc tự động                                                Bộ    1\r\n                             tương đương.\r\n      Phục hồi súc rửa két\r\n7.6                                                                      Lần   1\r\n      nước\r\n                             Rocket: Việt Nam hoặc\r\n7.7   Thay nước giải nhiệt                                               Can   2\r\n                             tương đương.\r\n\f                                        26\r\n\r\n                             BP/ Castrol/ Resolub - Việt\r\n7.8   Thay nhớt                                                          Lít   18\r\n                             Nam hoặc tương đương.\r\n7.9   Nhân công sửa chữa                                                 Lần   1\r\n 8    Bộ phận một cửa (tại huyện Phú Tân)\r\n                           Yasaka/donaldson/ Perkins/      Máy phát\r\n8.1   Thay lọc dầu         Baldwin: Châu Á, Châu Âu        điện 100      Cái   1\r\n                           hoặc tương đương.               KVA\r\n                                                           Đơn vị sử\r\n                                                           dụng: Bộ\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           phận một\r\n8.2   Thay lọc nhớt          Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           cửa (tại\r\n                             hoặc tương đương.\r\n                                                           huyện Phú\r\n                                                           Tân)\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           Mã tài sản:\r\n8.3   Thay lọc gió           Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           00293464\r\n                             hoặc tương đương.\r\n      Cân chỉnh phục hồi\r\n                             TT-Gen: Việt Nam hoặc\r\n8.4   heo dầu (bơm dầu và                                                Bộ    1\r\n                             tương đương.\r\n      kim phun)\r\n      Thay ron bơm nhiên     TT-Gen: Việt Nam hoặc\r\n8.5                                                                      Bộ    1\r\n      liệu                   tương đương.\r\n      Phục hồi súc rửa két\r\n8.6                                                                      Lần   1\r\n      nước\r\n                             Rocket: Việt Nam hoặc\r\n8.7   Thay nước giải nhiệt                                               Can   2\r\n                             tương đương.\r\n                             BP/ Castrol/ Resolub - Việt\r\n8.8   Thay nhớt                                                          Lít   18\r\n                             Nam hoặc tương đương.\r\n8.9   Nhân công sửa chữa                                                 Lần   1\r\n 9    Chi cục Thuế khu vực IV (tại huyện Thới Bình)\r\n                          Yasaka/donaldson/ Perkins/       Máy phát\r\n9.1   Thay lọc dầu        Baldwin: Châu Á, Châu Âu         điện 100      Cái   1\r\n                          hoặc tương đương.                KVA\r\n                                                           Đơn vị sử\r\n                                                           dụng: Chi\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           cục Thuế\r\n9.2   Thay lọc nhớt          Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           khu vực III\r\n                             hoặc tương đương.\r\n                                                           (tại huyện\r\n                                                           Thới Bình)\r\n                             Yasaka/donaldson/ Perkins/\r\n                                                           Mã tài sản:\r\n9.3   Thay lọc gió           Baldwin: Châu Á, Châu Âu                    Cái   1\r\n                                                           000739605\r\n                             hoặc tương đương.\r\n      Phục hồi súc rửa két\r\n9.4                                                                      Lần   1\r\n      nước\r\n                             Rocket: Việt Nam hoặc\r\n9.5   Thay nước giải nhiệt                                               Can   2\r\n                             tương đương.\r\n\f                                           27        Signature Not Verified\r\n                                                     Nội dung được ký số bởi:\r\n                                                     Tên đơn vị: CỤC THUẾ TỈNH CÀ MAU\r\n        Thay ron, sin, bạc                           Mã số thuế: 2000267007\r\n                                                     Thời gian ký: 19-06-2023 02:45:34\r\n\r\n        đạn, ổ bi, phớt (nối    TT-Gen: Việt Nam hoặc\r\n 9.6                                                                                     Bộ    1\r\n        két giải nhiệt - động   tương đương.\r\n        cơ)\r\n                                Hyundai: Hàn Quốc hoặc\r\n 9.7    Thay bình ác quy                                                                 Bộ    1\r\n                                tương đương.\r\n                                BP/ Castrol/ Resolub - Việt\r\n 9.8    Thay nhớt                                                                        Lít   18\r\n                                Nam hoặc tương đương.\r\n 9.9  Nhân công sửa chữa                                                                 Lần   1\r\n 10   Bộ phận một cửa (tại huyện U Minh)\r\n                           Yasaka/donaldson/ Perkins/               Máy phát\r\n 10.1 Thay lọc dầu         Baldwin: Châu Á, Châu Âu                 điện 100             Cái   1\r\n                           hoặc tương đương.                        KVA\r\n                                                                    Đơn vị sử\r\n                                                                    dụng: Bộ\r\n                                Yasaka/donaldson/ Perkins/\r\n                                                                    phận một\r\n 10.2 Thay lọc nhớt             Baldwin: Châu Á, Châu Âu                                 Cái   1\r\n                                                                    cửa (tại\r\n                                hoặc tương đương.\r\n                                                                    huyện U\r\n                                                                    Minh)\r\n                                Yasaka/donaldson/ Perkins/\r\n                                                                    Mã tài sản:\r\n 10.3 Thay lọc gió              Baldwin: Châu Á, Châu Âu                                 Cái   1\r\n                                                                    00291827\r\n                                hoặc tương đương.\r\n        Phục hồi súc rửa két\r\n 10.4                                                                                    Lần   1\r\n        nước\r\n                                Rocket: Việt Nam hoặc\r\n 10.5 Thay nước giải nhiệt                                                               Can   2\r\n                                tương đương.\r\n      Thay giàn giải nhiệt      TT-Gen: Việt Nam hoặc\r\n 10.6                                                                                    Bộ    1\r\n      két nước                  tương đương.\r\n      Thay TI báo dòng,         TT-Gen: Việt Nam hoặc\r\n 10.7                                                                                    Bộ    3\r\n      pha                       tương đương.\r\n                                BP/ Castrol/ Resolub - Việt\r\n 10.8 Thay nhớt                                                                          Lít   18\r\n                                Nam hoặc tương đương.\r\n 10.9 Nhân công sửa chữa                                                                 Lần   1\r\n\r\n\r\n      4. Giải pháp và phương pháp luận:\r\n       Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch\r\nvụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n       1. Giải pháp và phương pháp luận;\r\n       2. Kế hoạch công tác.\r\n      5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n       Mục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự giao nộp\r\nsản phẩm (nếu có)... để phục vụ công tác thanh, quyết toán hợp đồng"}