{"text":"--- Tệp: 7. Chuong V Yeu cau ve ky thuat_Goi 11-2023-Co dien.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n                          Chương V. Yêu cầu về kỹ thuật\r\nMục 1. Yêu cầu về kỹ thuật\r\n1. Giới thiệu chung về dự án, gói thầu\r\n-     Tên dự án: “Dự án đầu tư xây dựng hạ tầng phòng máy tổng trạm tại Trung tâm\r\nKỹ thuật Viettel Hòa Lạc năm 2022”.\r\n-     Tên gói thầu: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục\r\n2.000kW & 2.400kW.\r\n-     Mã số gói thầu: 11-2023-Codien.\r\n-     Các phần của gói thầu: Gói thầu được chia thành 02 phần thầu đánh giá độc lập.\r\n      +    Phần 1: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục\r\n           2.000kW.\r\n      +    Phần 2: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục\r\n           2.400kW.\r\n-     Phạm vi cung cấp:\r\n      +    Phần 1: Cung cấp 03 hệ thống máy phát điện công suất liên tục 2.000kW, hệ\r\n      thống bồn dầu, phụ kiện lắp đặt kèm theo.\r\n      +    Phần 2: Cung cấp 06 hệ thống máy phát điện công suất liên tục 2.400kW, hệ\r\n      thống bồn dầu, phụ kiện lắp đặt kèm theo.\r\n-     Địa điểm thực hiện: Gói thầu được thực hiện tại Thành phố Hà Nội.\r\n-     Thời gian thực hiện hợp đồng: 590 ngày. Trong đó:\r\n                                                                     Thời gian thực\r\n  Stt                      Nội dung công việc\r\n                                                                       hiện (ngày)\r\n       Thời gian chuẩn bị, khảo sát, hoàn thiện phương án thực\r\n   1                                                                        8\r\n       hiện triển khai\r\n   2 Thời gian giao hàng                                                   350\r\n       Phần 1                                                              210\r\n       Phần 2                                                              350\r\n   3 Thời gian kiểm tra nghiệm thu (KCS)                                    15\r\n   4 Thời gian triển khai lắp đặt hàng hóa                                  60\r\n   5 Thời gian ký Biên bản xác nhận hoàn thành lắp đặt                      5\r\n   6 Thời gian kiểm tra thông số kỹ thuật                                   7\r\n   7 Thời gian ký biên bản ghi nhớ nghiệm thu (TAM)                         10\r\n   8 Thời gian chạy thử có tải                                              90\r\n   9 Thời gian ký Biên bản kiểm tra kỹ thuật giai đoạn TAC (TAT)            5\r\n  10 Thời gian ký Chứng nhận nghiệm thu kỹ thuật (TAC)                      10\r\n  11 Thời gian thanh toán, thanh lý hợp đồng và thực hiện các\r\n                                                                            60\r\n       công việc còn lại (trừ nghĩa vụ bảo hành)\r\n       Phần 1                                                               60\r\n       Phần 2                                                               30\r\n       Tổng cộng thời gian thực hiện hợp đồng Phần 1                       480\r\n\r\n                                                                                      1\r\n\f                                                                       Thời gian thực\r\n Stt                      Nội dung công việc\r\n                                                                        hiện (ngày)\r\n       Tổng cộng thời gian thực hiện hợp đồng Phần 2                        590\r\n2. Yêu cầu chung về kỹ thuật:\r\n2.1. Yêu cầu về tuyên bố đáp ứng\r\n      Yêu cầu về kỹ thuật cho hàng hóa mời thầu gồm các thông tin nội dung và yêu\r\ncầu kỹ thuật chi tiết cho từng nội dung, chi tiết theo bảng trong mục 3.1. Mỗi yêu cầu\r\nkỹ thuật được mô tả mức độ yêu cầu đáp ứng rõ ràng.\r\n      Để chứng minh tính đáp ứng yêu cầu kỹ thuật, nhà thầu được yêu cầu tuyên bố\r\nhàng hóa mình chào thầu có đáp ứng hay không đáp ứng yêu cầu trong “Bảng tuyên bố\r\nđáp ứng các yêu cầu kỹ thuật” kèm theo E-HSDT.\r\n      Bảng tuyên bố đáp ứng các yêu cầu kỹ thuật được lập dạng bảng gồm tối thiểu các\r\nthông tin với cấu trúc sau:\r\n TT Nội dung Yêu cầu kỹ thuật                Tuyên bố đáp ứng        Thông tin chứng\r\n                                                                            minh\r\n  (1)      (2)                (3)                     (4)                    (5)\r\n\r\n\r\n       Trong đó:\r\n-     Cột (1), (2), (3) lấy theo yêu cầu kỹ thuật trong E-HSMT\r\n-     Cột (4) ghi tuyên bố: “Đáp ứng” hoặc “Không đáp ứng”\r\n-     Cột (5) giải thích lý do tuyên bố đáp ứng hoặc không đáp ứng đồng thời cung cấp\r\nthông tin chứng minh bao gồm nhưng không giới hạn: chứng minh trực tiếp, chứng\r\nminh bằng tài liệu của nhà sản xuất hàng hóa (có chỉ rõ tên tài liệu, mục, trang, dòng)\r\nđi kèm thuyết minh, giải thích chi tiết việc tuyên bố đáp ứng tiêu chí kỹ thuật bằng tiếng\r\nViệt, chứng minh bằng kết quả đo kèm theo E-HSDT, văn bản cam kết của nhà thầu….\r\nNhà thầu phải chịu trách nhiệm về tính chính xác của các tài liệu mình cung cấp, trường\r\nhợp Bên mời thầu phát hiện các tài liệu cung cấp không đúng sự thật, thì nhà thầu sẽ\r\nđược đánh giá là gian lận và bị loại.\r\n2.2. Yêu cầu về cung cấp tài liệu kỹ thuật\r\n- Hướng dẫn lắp đặt, vận hành, bảo trì máy phát điện.\r\n- Danh mục hàng hóa chi tiết có kèm xuất xứ của từng thành phần cấu thành (Bill of\r\nMaterials – BOM).\r\n- Bảng lịch trình bảo dưỡng máy phát điện ở 2 điều kiện: Theo giờ vận hành và theo\r\nthời gian định kỳ.\r\n3. Yêu cầu kỹ thuật:\r\n3.1. Yêu cầu kỹ thuật chi tiết của hàng hóa:\r\n                              Chi tiết như Phụ lục 1 kèm theo\r\n Quy định về đánh giá yêu cầu kỹ thuật hàng hóa:\r\n-     Sản phẩm được đánh giá là “Đạt” về mặt kỹ thuật khi đạt được đồng thời:\r\n\r\n                                                                                         2\r\n\f       +     100% các CTKT chi tiết cơ bản (CTCB)được đánh giá là “Đạt”.\r\n       +     100% các CTKT chi tiết không cơ bản (KCB) được đánh giá là “Đạt” hoặc\r\n       “Chấp nhận được”.\r\n-      Nhà thầu phải chỉ rõ thông tin tham chiếu tại dòng, trang nào trong hồ sơ dự thầu. Với\r\ncác chỉ tiêu, tính năng nhà thầu không có thì ghi không có hoặc để trống.\r\n-      Với các chỉ tiêu cần làm rõ về giá trị, dải giá trị, tính năng chi tiết, mức độ đáp ứng do\r\ncó sự khác biệt về vật liệu cấu tạo, thiết kế, nguyên lý hoạt động... thì nhà thầu phải đưa ra\r\ntài liệu giải thích rõ ràng về các chỉ tiêu đó.\r\n3.2. Yêu cầu về tiến độ thực hiện gói thầu\r\n-      Thời gian giao hàng: Tối đa 210 ngày kể từ ngày hợp đồng có hiệu lực (đối với\r\nPhần 1) và 350 ngày kể từ ngày hợp đồng có hiệu lực (đối với Phần 2).\r\n-      Thời gian triển khai lắp đặt hàng hóa: Tối đa 60 ngày kể từ ngày ký biên bản kiểm\r\ntra hàng hóa (KCS).\r\n-      Địa điểm giao hàng và triển khai dịch vụ:\r\n                                     Đơn vị        Số        Địa điểm giao Địa điểm triển\r\n  Stt Danh mục hàng hóa\r\n                                       tính      lượng            hàng           khai dịch vụ\r\n         Phần 1: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục\r\n   I\r\n         2.000kW\r\n   1 Máy phát điện công                 Hệ                  Trung tâm Kỹ Trung tâm Kỹ\r\n         suất liên tục 2000 kW        thống                 thuật    Viettel thuật Viettel Hòa\r\n   2                                    Hệ                  Hòa Lạc, xã Lạc, xã Thạch\r\n         Hệ thống bồn dầu                           3       Thạch      Hoà, Hoà,          huyện\r\n                                      thống\r\n                                                            huyện Thạch Thạch              Thất,\r\n   3                                    Hệ\r\n         Phụ kiện lắp đặt                                   Thất,    Thành Thành phố Hà\r\n                                      thống                 phố Hà Nội          Nội\r\n         Phần 2: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục\r\n  II\r\n         2.400kW\r\n   1 Máy phát điện công                 Hệ                  Trung tâm Kỹ Trung tâm Kỹ\r\n         suất liên tục 2400 kW        thống                 thuật    Viettel thuật Viettel Hòa\r\n   2                                    Hệ                  Hòa Lạc, xã Lạc, xã Thạch\r\n         Hệ thống bồn dầu                           6       Thạch      Hoà, Hoà,          huyện\r\n                                      thống\r\n                                                            huyện Thạch Thạch              Thất,\r\n   3                                    Hệ\r\n         Phụ kiện lắp đặt                                   Thất,    Thành Thành phố Hà\r\n                                      thống                 phố Hà Nội          Nội\r\n3.3. Yêu cầu về dịch vụ sau bán hàng (dịch vụ bảo hành, dịch vụ hỗ trợ kỹ thuật\r\nvà sửa chữa trong thời gian bảo hành):\r\na. Thời gian, địa điểm bảo hành\r\n-    Thời gian bảo hành: Tối thiểu 02 năm hoặc 1000 giờ vận hành (tùy điều kiện nào\r\nđến trước) đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận\r\nnghiệm thu kỹ thuật (TAC).\r\n-    Địa điểm bảo hành: Tại địa điểm lắp đặt của Chủ đầu tư.\r\n\r\n\r\n                                                                                               3\r\n\f-     Trung tâm bảo hành: Nhà thầu phải có bộ máy với đầy đủ nhân sự có kiến thức,\r\nkinh nghiệm để thực hiện sửa chữa, hỗ trợ kỹ thuật cho hàng hoá tại Hà Nội. Trung tâm\r\nbảo hành phải có số đường dây nóng (hotline), email để tiếp nhận phản ánh sự cố, lỗi.\r\nThời gian làm việc của trung tâm bảo hành là 24/7 kể cả ngày nghỉ, lễ.\r\nb. Yêu cầu với dịch vụ hỗ trợ kỹ thuật:\r\n      Nhà thầu phải cam kết cung cấp dịch hỗ trợ kỹ thuật đáp ứng đầy đủ các tiêu chí\r\nnhư sau:\r\nb.1. Thời gian tiếp nhận và xử lý lỗi: 24/7 (24 giờ/ ngày, 7 ngày/ tuần). Bên Bán có\r\ntrách nhiệm cử nhân sự phản hồi kỹ thuật từ khi tiếp nhận được phản ánh của Bên Mua\r\nbằng email, điện thoại, tin nhắn SMS…\r\n-     Định nghĩa các mức độ lỗi trong quá trình sử dụng và thời gian phản hồi:\r\n      +     Nghiêm trọng: Là các sự cố, lỗi động cơ, đầu phát (bao gồm VR), bộ điều\r\n      khiển làm cho máy không thể khởi động, khởi động nhưng không có khả năng cấp\r\n      tải (không đáp ứng tiêu chuẩn điện áp trong dải điện áp định mức ± 1%, tần số thuộc\r\n      dải tần số định mức ± 1%), ảnh hưởng và quá trình vận hành hệ thống và được yêu\r\n      cầu phải có hành động khắc phục ngay. Thời gian phản hồi kỹ thuật trong vòng 1\r\n      giờ, thời gian hoàn thành khắc phục trong vòng 03 ngày (kể cả ngày nghỉ, ngày lễ).\r\n      +     Ít nghiêm trọng: Là các sự cố, lỗi không không làm ảnh hưởng đến khả năng\r\n      cấp tải của máy hoặc có thể xử lý bằng biện pháp tạm thời tại hiện trường, bao gồm:\r\n      Lỗi ắc quy đề, khung vỏ, nút bấm, đồng hồ hiển thị, đèn cảnh báo, nạp bù, dây đai,\r\n      rơ le trung gian, sấy nước... Thời gian phản hồi kỹ thuật trong vòng 08 giờ, thời\r\n      gian hoàn thành khắc phục trong vòng 07 ngày (kể cả ngày nghỉ, ngày lễ).\r\nb.2. Nâng cấp/cập nhật software/firm ware:\r\n-     Trong suốt thời gian bảo hành, khi việc nâng cấp software là cần thiết để đảm bảo\r\nhệ thống hoạt động ổn định hoặc để xử lý các sự cố, nhà thầu sẽ đề xuất và cung cấp\r\nmiễn phí các phiên bản nâng cấp cùng kế hoạch chi tiết cho chủ đầu tư xem xét. Chủ\r\nđầu tư có toàn quyền chọn giải pháp và kế hoạch phù hợp nhất. Trong mọi trường hợp,\r\nnhà thầu cam kết hỗ trợ tối đa trong suốt thời gian bảo hành.\r\nc. Sửa chữa, thay thế hỏng hóc:\r\n-     Hàng hóa/ bộ phận/ linh kiện bị lỗi được sửa chữa hoặc thay thế theo quy định của\r\nHãng sản xuất.\r\n-     Nhà thầu chịu trách nhiệm sửa chữa, thay thế hàng hóa/ bộ phận/ linh kiện bị lỗi\r\ntrong vòng 35 ngày kể từ ngày bên bán nhận được thông báo của bên mua (kể cả ngày\r\ncuối tuần, ngày lễ). Mọi chi phí đóng gói, vận chuyển, thay thế hàng hóa/ bộ phận/ linh\r\nkiện lỗi do nhà thầu chịu.\r\nd.   Hỗ trợ hỏi đáp kỹ thuật (Technical Query):\r\n-    Nhà thầu phản hồi các vấn đề về kỹ thuật khi có yêu cầu:\r\n     +     Cung cấp tài liệu về các tính năng hoặc các thành phần của thiết bị.\r\n     +     Tư vấn các vấn đề về lắp đặt, tích hợp và vận hành hệ thống.\r\n                                                                                       4\r\n\fe.       Cử chuyên gia hướng dẫn và bàn giao đầy đủ các tài liệu cho kỹ sư của chủ đầu tư\r\n         về vận hành máy phát điện, kiểm tra bảo dưỡng, xử lý lỗi.\r\n4.   Yêu cầu khác:\r\n     Bằng chi phí của mình (đã bao gồm trong giá dự thầu), Nhà thầu cam kết thực hiện\r\ndịch vụ lắp đặt, nghiệm thu, hướng dẫn sử dụng cho nhân sự của Chủ đầu tư. Yêu cầu\r\nnhư sau:\r\n-    Khảo sát hiện trường, hoàn thiện bản vẽ shop drawing.\r\n-    Hoàn thành lắp đặt hàng hóa (bao gồm cả phụ kiện lắp đặt liên quan) theo thiết kế\r\nlắp đặt chi tiết đã được phê duyệt.\r\n-    Trong quá trình kiểm tra nghiệm thu (KCS) và kiểm tra thông số kỹ thuật sau khi\r\nhoàn thành lắp đặt, nhà thầu có trách nhiệm đo kiểm các thông số kỹ thuật. Toàn bộ các\r\nchi phí phát sinh trong quá trình kiểm tra thông số kỹ thuật như: Nhiên liệu, tải giả, dụng\r\ncụ đo, nhân công... do nhà thầu chịu.\r\n5.       Cung cấp thông tin về chi phí vật tư tiêu hao\r\n-        Nhà thầu chào giá vật tư tiêu hao theo bảng sau:\r\n\r\n                           Bảng 1: Bảng chào giá vật tư tiêu hao\r\n\r\n     Stt      Danh mục vật tư tiêu hao        Đơn vị tính            Đơn giá (1)\r\n                                                                      (VND)\r\n    1    Lọc nhiên liệu                          Cái\r\n    2    Lọc dầu bôi trơn                        Cái\r\n    3    Lọc gió                                 Cái\r\n    4    Dầu bôi trơn                            Lít\r\n    5    Nước làm mát                            Lít\r\n    6    Ắc quy đề                              Bình\r\n(1): Đơn giá đã bao gồm chi phí vận chuyển, chi phí thay thế tại địa điểm lắp đặt của chủ\r\nđầu tư và thuế, phí, lệ phí liên quan.\r\n-     Nhà thầu tính toán chi phí vật tư tiêu hao trong 10 năm với thời gian vận hành máy\r\nphát điện là 50 giờ/ năm theo bảng sau:\r\n                  Bảng 2: Bảng tính chi phí vật tư tiêu hao mỗi máy phát điện\r\n Stt        Năm                    Số lượng vật tư tiêu hao(2)                     Thành\r\n                        Lọc        Lọc     Lọc      Dầu Nước           Ắc           tiền(3)\r\n                       nhiên     dầu bôi   gió       bôi     làm      quy          (VND)\r\n                        liệu      trơn    (Cái) trơn         mát       đề\r\n                       (Cái)      (Cái)             (lít)    (lít)   (bình)\r\n     1     Năm 1\r\n     2     Năm 2\r\n     3     Năm 3\r\n …           …\r\n\r\n                                                                                              5\r\n\f Stt      Năm                   Số lượng vật tư tiêu hao(2)                  Thành\r\n                       Lọc      Lọc     Lọc      Dầu Nước            Ắc       tiền(3)\r\n                      nhiên   dầu bôi   gió       bôi     làm       quy      (VND)\r\n                       liệu    trơn    (Cái) trơn         mát        đề\r\n                      (Cái)    (Cái)             (lít)    (lít)    (bình)\r\n …         …\r\n 10      Năm 10\r\n(2): Là số lượng vật tư tiêu hao tương ứng mỗi loại. Nhà thầu phải tính toán số lượng\r\nvật tư tiêu hao phù hợp với Bảng lịch trình bảo dưỡng máy phát điện. Bên mời thầu có\r\nquyền hiệu chỉnh về số lượng vật tư tiêu hao trong trường hợp Nhà thầu kê khai không\r\nchính xác.\r\n(3): Trên cơ sở đơn giá trong Bảng 1, nhà thầu tính tổng chi phí vật tư tiêu hao của máy\r\nphát điện theo năm. Bên mời thầu có quyền hiệu chỉnh trong trường hợp Nhà thầu tính\r\nchưa chính xác.\r\n\r\nMục 2. Bản vẽ:\r\n                                 Danh mục bản vẽ\r\n    Bản vẽ số                  Tên bản vẽ                   Mục đích sử dụng\r\nChi tiết như bản vẽ                                   Nhà thầu tham khảo để chuẩn bị\r\n                       Chi tiết như bản vẽ kèm theo\r\n     kèm theo                                                    E-HSDT\r\n     Nhà thầu có thể đi khảo sát thực tế hiện trường để chuẩn bị phương án tham\r\ndự thầu. Toàn bộ chi phí phát sinh trong quá trình khảo sát (nếu có) do nhà thầu\r\ntự chi trả.\r\n     Đầu mối hỗ trợ:\r\n     (Mr) Đỗ Văn Danh – SĐT: 0981 086 688\r\nMục 3. Kiểm tra và thử nghiệm\r\n       Kiểm tra thử nghiệm hàng hóa tham chiếu theo điều kiện cụ thể như sau:\r\n                          Chi tiết như phụ lục 2 kèm theo.\r\n\r\n\r\n\r\n\r\n                                                                                        6\r\n\f                    Phụ lục 1: Yêu cầu kỹ thuật chi tiết hàng hóa\r\n\r\nI. Phần 1: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục\r\n2.000kW\r\n                     Yêu cầu chi tiết máy     CB/                            Cách thức đánh\r\n TT   Chỉ tiêu                                       Tiêu chí đánh giá\r\n                      2000kW/2500kVA          KCB                                  giá\r\n      THÔNG\r\n  I   SỐ TỔ\r\n      MÁY\r\n                                                     + Đạt: Cung cấp đầy\r\n      Hãng sản                                       đủ và chính xác thông\r\n      xuất/mã                                        tin\r\n                   Nhà thầu cung cấp thông                                   Kiểm tra tài liệu\r\n  1   hiệu/ xuất                              CTCB   + Không đạt: Không\r\n                             tin                                                kỹ thuật\r\n      xứ / năm sản                                   cung cấp, cung cấp\r\n      xuất                                           thông tin không chính\r\n                                                     xác.\r\n                                                     + Đạt: Đáp ứng theo\r\n      Tình trạng                                     yêu cầu.                Kiểm tra tài liệu\r\n  2                       Mới 100%            CTCB\r\n      máy                                            + Không đạt: Không         kỹ thuật\r\n                                                     đáp ứng theo yêu cầu.\r\n                                                     + Đạt: Không quá 12\r\n                                                     tháng trước thời điểm\r\n                      Không quá 12 tháng\r\n      Ngày sản                                       phát thầu.              Kiểm tra tài liệu\r\n  3                   trước thời điểm phát    CTCB\r\n      xuất                                           + Không đạt: Quá 12        kỹ thuật\r\n                              thầu\r\n                                                     tháng trước thời điểm\r\n                                                     phát thầu.\r\n                                                     + Đạt: Đáp ứng theo\r\n      Chủng loại     Máy phát điện xoay              yêu cầu.                Kiểm tra tài liệu\r\n  4                                           CTCB\r\n      máy           chiều, ba pha, bốn cực.          + Không đạt: Không         kỹ thuật\r\n                                                     đáp ứng theo yêu cầu.\r\n                                                     + Đạt: Đáp ứng theo\r\n      Điện áp           220/380V hoặc                yêu cầu.                Kiểm tra tài liệu\r\n  5                                           CTCB\r\n      danh định           230/400V                   + Không đạt: Không         kỹ thuật\r\n                                                     đáp ứng theo yêu cầu.\r\n                                                     + Đạt: Đáp ứng theo\r\n      Tần số danh                                    yêu cầu.                Kiểm tra tài liệu\r\n  6                          50Hz             CTCB\r\n      định                                           + Không đạt: Không         kỹ thuật\r\n                                                     đáp ứng theo yêu cầu.\r\n      Công suất\r\n                                                   + Đạt: ≥ 2000 kW\r\n      đầu ra ứng\r\n                    ≥ 2000 kW /2500 kVA            /2500 kVA (Trên\r\n      dụng cho\r\n                   Trên catalogue sản phẩm         catalogue sản phẩm\r\n      trung tâm\r\n                    phải thể hiện rõ máy có        phải thể hiện rõ máy      Kiểm tra tài liệu\r\n  7   dữ liệu với                             CTCB\r\n                   ứng dụng cho Datacenter         có ứng dụng cho              kỹ thuật\r\n      tải đầu ra\r\n                    với mức công suất đáp          Datacenter với mức\r\n      thay đổi\r\n                          ứng yêu cầu.             công suất đáp ứng yêu\r\n      hoặc cố định\r\n                                                   cầu).\r\n      và thời gian\r\n                                                                                                 1\r\n\f                     Yêu cầu chi tiết máy     CB/                            Cách thức đánh\r\nTT   Chỉ tiêu                                        Tiêu chí đánh giá\r\n                      2000kW/2500kVA          KCB                                  giá\r\n     hoạt động                                       + Không Đạt: < 2000\r\n     của máy                                         kW /2500 kVA.\r\n     phát điện là\r\n     không giới\r\n     hạn (DCP)\r\n     Công suất\r\n                                                   + Đạt: ≥ 2.000\r\n     đầu ra ở 40\r\n                                                   kW/2.500 kVA.             Kiểm tra tài liệu\r\n8    độ C tại độ          ≥ 2.000 kW          CTCB\r\n                                                   + Không Đạt: < 2.000         kỹ thuật\r\n     cao ≤100m,\r\n                                                   kW/2.500 kVA.\r\n     độ ẩm 30%\r\n     Khả năng\r\n     đóng tải 1                                    + Đạt: Đóng tải 1 cấp\r\n     cấp (sau khi                                  ≥1.500 kW).               Kiểm tra tài liệu\r\n9                         ≥1.500 kW           CTCB\r\n     khởi động                                     + Không đạt: Đóng tải        kỹ thuật\r\n     thành công                                    1 cấp <1.500 kW.\r\n     10s)\r\n     Tổng biến\r\n                                                   + Đạt: THD ≤ 5%\r\n     dạng sóng                                                               Kiểm tra tài liệu\r\n10                           ≤ 5%             CTCB + Không đạt: THD >\r\n     hài điện áp                                                                kỹ thuật\r\n                                                   5%\r\n     (THD)\r\n     ĐẦU\r\nII   PHÁT\r\n     ĐIỆN\r\n                                                     + Đạt: Cung cấp đầy\r\n                                                     đủ và chính xác thông\r\n     Hãng sản\r\n                                                     tin\r\n     xuất/mã        Nhà thầu cung cấp thông                                  Kiểm tra tài liệu\r\n1                                             CTCB   + Không đạt: Không\r\n     hiệu /xuất            tin chi tiết                                         kỹ thuật\r\n                                                     cung cấp, cung cấp\r\n     xứ\r\n                                                     thông tin không chính\r\n                                                     xác.\r\n                                                     + Đạt: Sản xuất từ 1\r\n                                                     năm trước thời điểm\r\n                      Không quá 12 tháng\r\n     Ngày sản                                        mở thầu trở về sau .    Kiểm tra tài liệu\r\n2                     trước thời điểm phát    CTCB\r\n     xuất                                            + Không đạt: Sản xuất      kỹ thuật\r\n                              thầu\r\n                                                     trước thời điểm mở\r\n                                                     thầu hơn 1 năm.\r\n                                                     + Đạt: ≥ 2500 kVA.\r\n     Công suất                                                               Kiểm tra tài liệu\r\n3                        ≥ 2500 kVA           CTCB   + Không Đạt: < 2500\r\n     định mức                                                                   kỹ thuật\r\n                                                     kVA.\r\n                                                     + Đạt: Đáp ứng theo\r\n     Điện áp            220/380V hoặc                yêu cầu.                Kiểm tra tài liệu\r\n4                                             CTCB\r\n     danh định            230/400V                   + Không đạt: Không         kỹ thuật\r\n                                                     đáp ứng theo yêu cầu.\r\n     Số pha số                                       + Đạt: Đáp ứng theo     Kiểm tra tài liệu\r\n5                        03 pha 4 cực         CTCB\r\n     cực                                             yêu cầu.                   kỹ thuật\r\n\r\n                                                                                                 2\r\n\f                      Yêu cầu chi tiết máy        CB/                              Cách thức đánh\r\nTT    Chỉ tiêu                                           Tiêu chí đánh giá\r\n                       2000kW/2500kVA             KCB                                    giá\r\n                                                         + Không đạt: Không\r\n                                                         đáp ứng theo yêu cầu.\r\n                                                         + Đạt: Đáp ứng theo\r\n      Tần số danh                                        yêu cầu.                  Kiểm tra tài liệu\r\n6                              50Hz               CTCB\r\n      định                                               + Không đạt: Không           kỹ thuật\r\n                                                         đáp ứng theo yêu cầu.\r\n                                                         + Đạt: Đáp ứng theo\r\n      Hệ số công                                         yêu cầu.                  Kiểm tra tài liệu\r\n7                              ≥ 0,8              CTCB\r\n      suất                                               + Không đạt: Không           kỹ thuật\r\n                                                         đáp ứng theo yêu cầu.\r\n                                                         + Đạt: Đáp ứng theo\r\n                      Tự kích từ, không chổi             yêu cầu.                  Kiểm tra tài liệu\r\n8     Kích từ                                     CTCB\r\n                               than                      + Không đạt: Không           kỹ thuật\r\n                                                         đáp ứng theo yêu cầu.\r\n                                                         + Đạt: Cung cấp đầy\r\n                                                         đủ và chính xác thông\r\n      Bộ điều\r\n                     Nhà thầu cung cấp thông             tin\r\n      chỉnh điện                                                                  Kiểm tra tài liệu\r\n9                    tin chi tiết mã hiệu, xuất   CTCB   + Không đạt: Không\r\n      áp tự động                                                                      kỹ thuật\r\n                            xứ bộ AVR                    cung cấp, cung cấp\r\n      (AVR )\r\n                                                         thông tin không chính\r\n                                                         xác.\r\n                                                          + Đạt: Trong vòng 30\r\n                                                           giây sau khi đầy tải\r\n                                                           định mức 2000 kW\r\n                     Khi tải thay đổi từ không             giá trị điện áp thuộc\r\n      Độ chính\r\n                       tải đến tải định mức               dải điện áp định mức\r\n      xác điện áp\r\n                     2000kW, trong vòng 30                         ± 1%.           Kiểm tra tài liệu\r\n10    từ không tải                                CTCB\r\n                      giây sau đó giá trị điện             + Không Đạt: Trong         kỹ thuật\r\n      đến tải định\r\n                       áp thuộc dải điện áp               vòng 30 giây sau khi\r\n      mức.\r\n                          định mức ± 1%                  đầy tải định mức 2000\r\n                                                            kW giá trị điện áp\r\n                                                         ngoài dải điện áp định\r\n                                                                mức ± 1%..\r\n                                                         + Đạt: Cấp cách điện\r\n      Cấp cách\r\n                                                         từ H trở lên.             Kiểm tra tài liệu\r\n11    điện của           Từ cấp H trở lên         CTCB\r\n                                                         + Không Đạt: Không           kỹ thuật\r\n      cuộn dây\r\n                                                         đạt cấp H.\r\n      Cấp bảo vệ                                         + Đạt: ≥ IP23             Kiểm tra tài liệu\r\n12                            ≥ IP23              CTCB\r\n      đầu phát                                           + Không Đạt: < IP23.         kỹ thuật\r\nIII   ĐỘNG CƠ\r\n                                                       + Đạt: Cung cấp đầy\r\n      Hãng sản                                         đủ và chính xác thông\r\n                     Nhà thầu cung cấp thông                                       Kiểm tra tài liệu\r\n1     xuất/mã                                     CTCB tin\r\n                            tin chi tiết                                              kỹ thuật\r\n      hiệu/xuất xứ                                     + Không đạt: Không\r\n                                                       cung cấp, cung cấp\r\n\r\n                                                                                                       3\r\n\f                     Yêu cầu chi tiết máy      CB/                            Cách thức đánh\r\nTT   Chỉ tiêu                                         Tiêu chí đánh giá\r\n                      2000kW/2500kVA           KCB                                  giá\r\n                                                      thông tin không chính\r\n                                                      xác.\r\n                                                      + Đạt: Không quá 12\r\n                                                      tháng trước thời điểm\r\n                      Không quá 12 tháng\r\n     Ngày sản                                         phát thầu.              Kiểm tra tài liệu\r\n2                     trước thời điểm phát     CTCB\r\n     xuất                                             + Không đạt: Quá12         kỹ thuật\r\n                              thầu\r\n                                                      tháng trước thời điểm\r\n                                                      phát thầu.\r\n                                                      + Đạt: Đáp ứng theo\r\n     Chủng loại                                       yêu cầu.                Kiểm tra tài liệu\r\n3                     Động cơ diesel, 4 kỳ     CTCB\r\n     động cơ                                          + Không đạt: Không         kỹ thuật\r\n                                                      đáp ứng theo yêu cầu.\r\n                                                      + Đạt: Cung cấp đầy\r\n     Số xi lanh,                                      đủ và chính xác thông\r\n     kiểu bố trí xi                                   tin\r\n                    Nhà thầu cung cấp thông                                   Kiểm tra tài liệu\r\n4    lanh, tổng                                CTCB   + Không đạt: Không\r\n                    tin chi tiết                                                 kỹ thuật\r\n     dung tích                                        cung cấp, cung cấp\r\n     xilanh                                           thông tin không chính\r\n                                                      xác.\r\n                                                      + Đạt: ≥ 14:1.          Kiểm tra tài liệu\r\n5    Tỷ số nén              ≥ 14:1             CTCB\r\n                                                      + Không Đạt: < 14:1.       kỹ thuật\r\n                                                      + Đạt: Đáp ứng theo\r\n     Nhiên liệu       Dầu diesel theo tiêu            yêu cầu.                Kiểm tra tài liệu\r\n6                                              CTCB\r\n     sử dụng           chuẩn Việt Nam                 + Không đạt: Không         kỹ thuật\r\n                                                      đáp ứng theo yêu cầu.\r\n                                                      + Đạt: Đáp ứng theo\r\n     Tốc độ danh\r\n                                                      yêu cầu.                Kiểm tra tài liệu\r\n7    định của             1.500 RPM            CTCB\r\n                                                      + Không đạt: Không         kỹ thuật\r\n     động cơ\r\n                                                      đáp ứng theo yêu cầu.\r\n                                                      + Đạt: Cung cấp đầy\r\n                                                      đủ và chính xác thông\r\n                    Nhà thầu cung cấp thông\r\n                                                      tin\r\n     Dung tích        tin (dung lích dầu bôi                                  Kiểm tra tài liệu\r\n8                                              CTCB   + Không đạt: Không\r\n     dầu bôi trơn   trơn bao gồm lọc dầu và                                      kỹ thuật\r\n                                                      cung cấp, cung cấp\r\n                        không có lọc dầu)\r\n                                                      thông tin không chính\r\n                                                      xác.\r\n                                                      + Đạt: Cung cấp đầy\r\n                                                      đủ và chính xác thông\r\n     Dung tích                                        tin\r\n                    Nhà thầu cung cấp thông                                   Kiểm tra tài liệu\r\n9    nước làm                                         + Không đạt: Không\r\n                              tin                                                kỹ thuật\r\n     mát                                              cung cấp, cung cấp\r\n                                                      thông tin không chính\r\n                                                      xác.\r\n                                                      + Đạt: Cung cấp đầy\r\n     Công suất                                                                Kiểm tra tài liệu\r\n10                   ≥ 2167kW (2905 HP)        CTCB   đủ và chính xác thông\r\n     tối đa                                                                      kỹ thuật\r\n                                                      tin\r\n                                                                                                  4\r\n\f                    Yêu cầu chi tiết máy       CB/                          Cách thức đánh\r\nTT   Chỉ tiêu                                         Tiêu chí đánh giá\r\n                     2000kW/2500kVA            KCB                                giá\r\n     (Standby                                       + Không đạt: Không\r\n     Power)                                         cung cấp, cung cấp\r\n                                                    thông tin không chính\r\n                                                    xác.\r\n                                                    + Đạt: Đáp ứng theo\r\n     Hệ thống\r\n                   Có hỗ trợ Turbo tăng áp          yêu cầu.                Kiểm tra tài liệu\r\n11   nạp khí đầu                               CTCB\r\n                     và làm mát khí nạp             + Không đạt: Không         kỹ thuật\r\n     vào\r\n                                                    đáp ứng theo yêu cầu.\r\n                   Sử dụng bơm cơ hoặc\r\n     Hệ thống                                       + Đạt: Đáp ứng theo\r\n                   bơm điện chuyển tiếp\r\n     bơm chuyển                                     yêu cầu.                Kiểm tra tài liệu\r\n12                 nhiên liệu từ bồn chứa      CTCB\r\n     tiếp nhiên                                     + Không đạt: Không         kỹ thuật\r\n                   đến cốc lọc và bơm cao\r\n     liệu                                           đáp ứng theo yêu cầu.\r\n                   áp\r\n                                                    + Đạt: Cung cấp đầy\r\n                   Nhà thầu cung cấp thông\r\n                                                    đủ và chính xác thông\r\n                   tin chi tiết: Áp dụng\r\n     Hệ thống                                       tin\r\n                   công nghệ Common-                                        Kiểm tra tài liệu\r\n13   phun nhiên                                CTCB + Không đạt: Không\r\n                   Rail hay không áp dụng                                      kỹ thuật\r\n     liệu                                           cung cấp, cung cấp\r\n                   công nghệ Common-\r\n                                                    thông tin không chính\r\n                   Rail\r\n                                                    xác.\r\n                                                    + Đạt: ≤ 550 l/h (tại\r\n                                                    2000kW, với dầu\r\n     Tiêu thụ\r\n                                                    diesel tỷ trọng 840     Kiểm tra tài liệu\r\n     nhiên liệu     ≤ 550 l/h (tại 2000kW,\r\n                                                    kg/m3).                 kỹ thuật và tính\r\n14   với công       với dầu diesel tỷ trọng    CTCB\r\n                                                    + Không Đạt: > 550      toán theo công\r\n     suất DCP           840 kg/m3) (*)\r\n                                                    l/h (tại 2000kW, với        thức (*)\r\n     (*)\r\n                                                    dầu diesel tỷ trọng\r\n                                                    840 kg/m3).\r\n     Bảng tiêu                                      + Đạt: Cung cấp đầy\r\n     thụ nhiên                                      đủ và chính xác thông\r\n     liệu ở các                                     tin\r\n                   Nhà thầu cung cấp thông                                  Kiểm tra tài liệu\r\n15   mức tải                                        + Không đạt: Không\r\n                             tin                                               kỹ thuật\r\n     25%, 50%,                                      cung cấp, cung cấp\r\n     75% Công                                       thông tin không chính\r\n     suất DCP                                       xác.\r\n                      Có bộ lọc khí, bộ lọc         + Đạt: Đáp ứng theo\r\n     Hệ thống        nhiên liệu (có lọc tách        yêu cầu.                Kiểm tra tài liệu\r\n16                                             CTCB\r\n     lọc             nước), bộ lọc dầu bôi          + Không đạt: Không         kỹ thuật\r\n                      trơn có thể thay thế          đáp ứng theo yêu cầu.\r\n                   - Bằng động cơ điện sử\r\n                   dụng nguồn DC 24V\r\n                                                    + Đạt: Đáp ứng theo\r\n                   - Ắc quy khởi động được\r\n     Hệ thống                                       yêu cầu.                Kiểm tra tài liệu\r\n17                 cố định hoàn toàn bên       CTCB\r\n     khởi động                                      + Không đạt: Không         kỹ thuật\r\n                   trong máy, gồm đầy đủ\r\n                                                    đáp ứng theo yêu cầu.\r\n                   các phụ kiện (giá đỡ,\r\n                   đầu cốt, cáp đấu nối)\r\n                                                                                                5\r\n\f                      Yêu cầu chi tiết máy        CB/                               Cách thức đánh\r\nTT   Chỉ tiêu                                            Tiêu chí đánh giá\r\n                       2000kW/2500kVA             KCB                                     giá\r\n                                                         + Đạt: Đáp ứng theo\r\n                                                         yêu cầu và cung cấp\r\n                                                         đầy đủ thông tin về\r\n                     Làm mát bằng nước pha               giải pháp làm mát.\r\n     Hệ thống        dung dịch.                          + Không Đạt: Không         Kiểm tra tài liệu\r\n18                                                CTCB\r\n     làm mát         Nhà thầu nêu rõ thông               Đáp ứng theo yêu cầu          kỹ thuật\r\n                     tin về giải pháp làm mát.           hoặc không cung\r\n                                                         cấp/cung cấp thiếu\r\n                                                         thông tin về giải pháp\r\n                                                         làm mát.\r\n                                                         + Đạt: Đáp ứng theo\r\n                     Điều tốc điện tử                    yêu cầu.                   Kiểm tra tài liệu\r\n19   Điều tốc                                     CTCB\r\n                     (Electronic governor)               + Không đạt: Không            kỹ thuật\r\n                                                         đáp ứng theo yêu cầu.\r\n                                                         + Đạt: Trong vòng 30\r\n                                                         giây sau khi đầy tải\r\n                                                         định mức 2000 kW\r\n                     Khi tải thay đổi từ không\r\n     Độ chính                                            giá trị tần số thuộc dải\r\n                       tải đến tải định mức\r\n     xác tần số từ                                       tần số định mức ± 1%.\r\n                     2000kW, trong vòng 30                                          Kiểm tra tài liệu\r\n20   không tải                                    CTCB   + Không Đạt: Trong\r\n                     giây sau đó giá trị tần số                                        kỹ thuật.\r\n     đến tải định                                        vòng 30 giây sau khi\r\n                      thuộc dải điện áp định\r\n     mức.                                                đầy tải định mức 2000\r\n                             mức ± 1%\r\n                                                         kW giá trị tần số\r\n                                                         ngoài dải tần số định\r\n                                                         mức ± 1%.\r\n                                                         + Đạt: Nhà thầu cung\r\n                                                         cấp test report của\r\n                                                         hãng hoặc chứng nhân\r\n                                                         kiểm định của bên thứ\r\n                         Đáp ứng QCVN                    3 cho model máy\r\n                     19:2009/BTNMT (Kv=                  chào thầu đáp ứng\r\n                      0,8; Kp=1) hoặc tương              QCVN\r\n                              đương                      19:2009/BTNMT\r\n     Tiêu chuẩn                                                                     Kiểm tra tài liệu\r\n21                   Cung cấp test report của     CTCB   (Kv= 0,8; Kp=1) hoặc\r\n     khí thải                                                                          kỹ thuật\r\n                     hãng, hoặc chứng nhân               tương đương.\r\n                     kiểm định của bên thứ 3             + Không Đạt: Không\r\n                       cho model máy chào                đáp ứng yêu cầu hoặc\r\n                               thầu)                     không cung cấp test\r\n                                                         report của hãng hoặc\r\n                                                         chứng nhân kiểm định\r\n                                                         của bên thứ 3 cho\r\n                                                         model máy chào thầu.\r\n                                                         + Đạt: Đáp ứng theo\r\n     Tính năng\r\n                                                         yêu cầu.                   Kiểm tra tài liệu\r\n22   sấy toàn bộ     Có sấy nước làm mát          CTCB\r\n                                                         + Không đạt: Không            kỹ thuật\r\n     động cơ\r\n                                                         đáp ứng theo yêu cầu.\r\n                                                                                                        6\r\n\f                   Yêu cầu chi tiết máy       CB/                            Cách thức đánh\r\nTT   Chỉ tiêu                                        Tiêu chí đánh giá\r\n                    2000kW/2500kVA            KCB                                  giá\r\n     Giải pháp\r\n     đảm bảo\r\n                  Cung cấp giải pháp đảm\r\n     hoạt động\r\n                  bảo hoạt động của tổ             + Đạt: Đáp ứng theo\r\n     của tổ máy\r\n                  máy trong điều kiện              yêu cầu.                  Kiểm tra tài liệu\r\n23   trong điều                               CTCB\r\n                  nhiệt độ môi trường <            + Không đạt: Không           kỹ thuật\r\n     kiện nhiệt\r\n                  5oC không làm thay đổi           đáp ứng theo yêu cầu.\r\n     độ môi\r\n                  kết cấu tổ máy.\r\n     trường <\r\n     5oC\r\n     TỦ ĐIỀU\r\nV\r\n     KHIỂN\r\n                                                     + Đạt: Cung cấp đầy\r\n                                                     đủ và chính xác thông\r\n     Hãng sản\r\n                                                     tin\r\n     xuất/Mã      Nhà thầu cung cấp thông                                    Kiểm tra tài liệu\r\n1                                             CTCB   + Không đạt: Không\r\n     hiệu /Xuất          tin chi tiết                                           kỹ thuật\r\n                                                     cung cấp, cung cấp\r\n     xứ\r\n                                                     thông tin không chính\r\n                                                     xác.\r\n                                                     + Đạt: Đáp ứng theo\r\n     Chủng loại\r\n                  Điều khiển điện tử, vi xử          yêu cầu.                Kiểm tra tài liệu\r\n2    hệ thống                                 CTCB\r\n                       lý kỹ thuật số                + Không đạt: Không         kỹ thuật\r\n     điều khiển\r\n                                                     đáp ứng theo yêu cầu.\r\n                                                     + Đạt: ≥ IP54 (đi\r\n     Cấp bảo vệ\r\n                    ≥ IP54 (đi kèm phụ               kèm phụ kiện).          Kiểm tra tài liệu\r\n3    bảng điều                                CTCB\r\n                           kiện)                     + Không Đạt: < IP54        kỹ thuật\r\n     khiển\r\n                                                     (đi kèm phụ kiện).\r\n                                                     + Đạt: Đáp ứng theo\r\n     Môi trường                                      yêu cầu.                Kiểm tra tài liệu\r\n4                 Nhiệt độ: 0oC đến +55°C     CTCB\r\n     hoạt động                                       + Không đạt: Không         kỹ thuật\r\n                                                     đáp ứng theo yêu cầu.\r\n                  -Có công tắc chọn chế\r\n                  độ làm việc:\r\n                  OFF/MANUAL/AUTO\r\n                  (Dừng máy/Chạy nhân              + Đạt: Đáp ứng theo\r\n     Chức năng    công/Chạy tự động) trên          yêu cầu.                  Kiểm tra tài liệu\r\n5                                             CTCB\r\n     điều khiển   màn hình điều khiển              + Không đạt: Không           kỹ thuật\r\n                  - Có công tắc dừng máy           đáp ứng theo yêu cầu.\r\n                  khẩn cấp\r\n                  - Có thể cài đặt điện áp,\r\n                  tần số đầu ra.\r\n                  - Điện áp, dòng điện,\r\n                  công suất                        + Đạt: Đáp ứng theo\r\n                  - Tốc độ động cơ                 yêu cầu.                  Kiểm tra tài liệu\r\n6    Hiển thị                                 CTCB\r\n                  - Điện áp ắc quy                 + Không đạt: Không           kỹ thuật\r\n                  - % phụ tải đang hoạt            đáp ứng theo yêu cầu.\r\n                  động\r\n                                                                                                 7\r\n\f                    Yêu cầu chi tiết máy      CB/                          Cách thức đánh\r\nTT   Chỉ tiêu                                        Tiêu chí đánh giá\r\n                     2000kW/2500kVA           KCB                                giá\r\n                   - Số giờ vận hành\r\n                   - Mức nhiên liệu\r\n                   - Áp suất dầu bôi trơn\r\n                   - Nhiệt độ nước làm mát\r\n                   - Sai số cho phép 5%\r\n                   - Quá tải\r\n                   - Quá dòng điện\r\n                   - Điện áp cao/thấp\r\n                   - Tần số cao/thấp               + Đạt: Đáp ứng theo\r\n     Cảnh báo      - Nhiệt độ nước làm mát         yêu cầu.                Kiểm tra tài liệu\r\n7                                             CTCB\r\n     bảo vệ        cao                             + Không đạt: Không         kỹ thuật\r\n                   - Áp suất dâu bôi trơn          đáp ứng theo yêu cầu.\r\n                   thấp\r\n                   - Bộ kích từ hỏng\r\n                   - Ngắn mạch\r\n                                                   + Đạt: Đáp ứng theo\r\n                   Có tính năng lưu lại các\r\n                                                   yêu cầu.                Kiểm tra tài liệu\r\n8    Lưu sự kiện   sự kiện xảy ra và tối      CTCB\r\n                                                   + Không đạt: Không         kỹ thuật\r\n                   thiểu 200 sự kiện\r\n                                                   đáp ứng theo yêu cầu.\r\n                  Có giao diện kết nối với\r\n                                                   + Đạt: Đáp ứng theo\r\n                  máy tính để kiểm tra\r\n     Giao diện                                     yêu cầu.                Kiểm tra tài liệu\r\n9                 trạng thái máy phát điện    CTCB\r\n     kết nối                                       + Không đạt: Không         kỹ thuật\r\n                  thông qua phần mềm và\r\n                                                   đáp ứng theo yêu cầu.\r\n                  cáp kết nối\r\n     Chuẩn           Modbus RTU RS485              + Đạt: Đáp ứng theo\r\n     truyền thông     (Cung cấp cấu hình           yêu cầu.                Kiểm tra tài liệu\r\n10                                            CTCB\r\n     kết nối giám modbus và địa chỉ thanh         + Không đạt: Không         kỹ thuật\r\n     sát            ghi của bộ điều khiển)         đáp ứng theo yêu cầu.\r\n     Tính năng\r\n                   Tính năng hòa đồng bộ           + Đạt: Đáp ứng theo\r\n     hoà đồng bộ\r\n                    tích hợp sẵn trên bảng         yêu cầu.                Kiểm tra tài liệu\r\n11   máy phát                                 CTCB\r\n                  điều khiển, cho phép hòa         + Không đạt: Không         kỹ thuật\r\n     với máy\r\n                   đồng bộ tối thiểu 4 máy         đáp ứng theo yêu cầu.\r\n     phát\r\n     PHỤ KIỆN\r\n     MÁY\r\nVI\r\n     PHÁT\r\n     ĐIỆN\r\n                  Ắc quy khởi động máy\r\n                                                   + Đạt: Đáp ứng theo\r\n                  theo quy định của hãng\r\n                                                   yêu cầu.                Kiểm tra tài liệu\r\n1    Ắc quy đề    mã hiệu, xuất xứ, điện      CTCB\r\n                                                   + Không đạt: Không         kỹ thuật\r\n                  áp, dung lượng, kèm\r\n                                                   đáp ứng theo yêu cầu.\r\n                  theo máy.\r\n     Bộ nạp bù                                     + Đạt: Đáp ứng theo\r\n     ắc quy đề     Hãng mã hiệu, xuất xứ.          yêu cầu.                Kiểm tra tài liệu\r\n2                                             CTCB\r\n     bằng điện    Có kèm theo máy                  + Không đạt: Không         kỹ thuật\r\n     lưới                                          đáp ứng theo yêu cầu.\r\n                                                                                               8\r\n\f                       Yêu cầu chi tiết máy        CB/                          Cách thức đánh\r\nTT     Chỉ tiêu                                           Tiêu chí đánh giá\r\n                        2000kW/2500kVA             KCB                                giá\r\n                      Bộ giảm chấn phải được            + Đạt: Đáp ứng theo\r\n       Bộ giảm        cấu tạo từ lò xo; cao su          yêu cầu.                Kiểm tra tài liệu\r\n 3                                                 CTCB\r\n       chấn           hoặc các vật liệu tương           + Không đạt: Không         kỹ thuật\r\n                      đương.                            đáp ứng theo yêu cầu.\r\n                      Hệ thống ống xả được              + Đạt: Đáp ứng theo\r\n       Hệ thống       bọc cách nhiệt bằng               yêu cầu.                Kiểm tra tài liệu\r\n 4                                                 CTCB\r\n       khí xả         bông thủy tỉnh, vải thủy         + Không đạt: Không         kỹ thuật\r\n                      tinh, ốp inox ngoài               đáp ứng theo yêu cầu.\r\n                       Có kèm theo bộ đầy đủ:\r\n                                                        + Đạt: Cam kết đáp\r\n       Vật tư bảo        Lọc gió, lọc dầu bôi\r\n                                                        ứng theo yêu cầu.       Kiểm tra tài liệu\r\n 5     dưỡng dự       trơn, lọc nhiên liệu để dự   CTCB\r\n                                                        + Không đạt: Không         kỹ thuật\r\n       phòng          phòng thay thế cho 1 lần\r\n                                                        đáp ứng theo yêu cầu.\r\n                           bảo dưỡng máy\r\n       CHỨNG\r\nVII\r\n       CHỈ\r\n       Chứng chỉ\r\n                                                        + Đạt: Đáp ứng theo\r\n       quản lý chất\r\n                                                        yêu cầu.                Kiểm tra tài liệu\r\n 1     lượng sản              ISO 9001             CTCB\r\n                                                        + Không đạt: Không      kỹ thuật\r\n       xuất của nhà\r\n                                                        đáp ứng theo yêu cầu.\r\n       sản xuất\r\n                                                        + Đạt: Đáp ứng theo\r\n       Chứng chỉ                                                               Kiểm tra tài liệu\r\n                                                        yêu cầu.\r\n 2     về xuất xứ,            CO, CQ               CTCB                         kỹ thuật, Cam\r\n                                                        + Không đạt: Không\r\n       chất lượng                                                               kết của nhà thầu.\r\n                                                        đáp ứng theo yêu cầu.\r\n       HỆ\r\nVIII   THỐNG\r\n       BỒN DẦU\r\n                                                        + Đạt: Đáp ứng hoàn\r\n                      Dung tích ≥2000 lít (theo\r\n                                                        toàn theo yêu cầu.\r\n                      thiết kế). Hiển thị mức\r\n                                                        + Chấp nhận được:\r\n                      nhiên liệu trong bồn: theo                                  Kiểm tra cam\r\n                                                        Đáp ứng các yêu cầu\r\n       Bồn chứa       mức chia vạch tại bồn                                       kết, tài liệu tài\r\n 1                                                 KCB khác và dung tích lớn\r\n       nhiên liệu     dầu (mỗi bước 100 lít )                                   liệu kỹ thuật, bản\r\n                                                        hơn mức yêu cầu.\r\n                      Cung cấp bản vẽ thiết kế                                      vẽ thiết kế\r\n                                                        + Không đạt: dung\r\n                      bồn dầu (có thể thay đổi\r\n                                                        tích bồn dầu bé hơn\r\n                      theo hiện trạng mặt bằng)\r\n                                                        yêu cầu\r\n                                                        + Đạt: Đáp ứng theo\r\n                                                                                Kiểm tra tài liệu\r\n       Bơm nhiên       Sử dụng bơm điện đảm             yêu cầu.\r\n 2                                                 CTCB                         kỹ thuật, cam kết\r\n       liệu              bảo dự phòng 1+1               + Không Đạt: Không\r\n                                                                                  của nhà thầu\r\n                                                        đáp ứng theo yêu cầu\r\n                       Đầy đủ đường ống kết             + Đạt: Đáp ứng theo\r\n                                                                                Kiểm tra tài liệu\r\n       Đường ống      nối từ bồn dầu ngầm đến           yêu cầu.\r\n 3                                                 CTCB                         kỹ thuật, cam kết\r\n       kết nối         bồn dầu ngày và máy              + Không Đạt: Không\r\n                                                                                  của nhà thầu\r\n                              phát điện                 đáp ứng theo yêu cầu\r\n       PHỤ KIỆN\r\n IX\r\n       LẮP ĐẶT\r\n                                                                                                      9\r\n\f                   Yêu cầu chi tiết máy     CB/                          Cách thức đánh\r\nTT   Chỉ tiêu                                      Tiêu chí đánh giá\r\n                    2000kW/2500kVA          KCB                                giá\r\n                                                 + Đạt: Đáp ứng theo\r\n                  Đầy đủ phụ kiện lắp đặt                               Kiểm tra tài liệu\r\n     Phụ kiện lắp                                yêu               cầu.\r\n1                 máy phát điện và hệ hệ    CTCB                        kỹ thuật, cam kết\r\n     đặt                                         + Không Đạt: Không\r\n                  thống bồn dầu                                         của nhà thầu\r\n                                                 đáp ứng theo yêu cầu\r\n\r\n\r\n\r\n\r\n                                                                                       10\r\n\fII. Phần 2: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục\r\n2.400kW\r\n                      Yêu cầu kỹ thuật      Chi tiêt\r\n                                                                                 Cách thức đánh\r\n TT     Chỉ tiêu       máy 2400 kW/         CTCB/         Tiêu chí đánh giá\r\n                                                                                       giá\r\n                         3000 kVA            KCB\r\n      THÔNG\r\n  I   SỐ TỔ\r\n      MÁY\r\n                                                       + Đạt: Cung cấp đầy đủ\r\n      Hãng sản\r\n                                                       và chính xác thông tin\r\n      xuất/mã\r\n                     Nhà thầu cung cấp                 + Không đạt: Không        Kiểm tra tài liệu\r\n 1    hiệu/ xuất                            CTCB\r\n                         thông tin                     cung cấp, cung cấp           kỹ thuật\r\n      xứ / năm\r\n                                                       thông tin không chính\r\n      sản xuất\r\n                                                       xác.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n      Tình trạng                                       cầu.                      Kiểm tra tài liệu\r\n 2                       Mới 100%           CTCB\r\n      máy                                              + Không đạt: Không đáp       kỹ thuật\r\n                                                       ứng theo yêu cầu.\r\n                                                       + Đạt: Không quá 12\r\n                                                       tháng trước thời điểm\r\n                     Không quá 12 tháng\r\n      Ngày sản                                         phát thầu.                Kiểm tra tài liệu\r\n 3                   trước thời điểm phát   CTCB\r\n      xuất                                             + Không đạt: Quá 12          kỹ thuật\r\n                             thầu\r\n                                                       tháng trước thời điểm\r\n                                                       phát thầu.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n      Chủng loại     Máy phát điện xoay                cầu.                      Kiểm tra tài liệu\r\n 4                                          CTCB\r\n      máy            chiều, 3 pha, 4 cực               + Không đạt: Không đáp       kỹ thuật\r\n                                                       ứng theo yêu cầu.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n      Điện áp          220/380V hoặc                   cầu.                      Kiểm tra tài liệu\r\n 5                                          CTCB\r\n      danh định          230/400V                      + Không đạt: Không đáp       kỹ thuật\r\n                                                       ứng theo yêu cầu.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n      Tần số danh                                      cầu.                      Kiểm tra tài liệu\r\n 6                          50Hz            CTCB\r\n      định                                             + Không đạt: Không đáp       kỹ thuật\r\n                                                       ứng theo yêu cầu.\r\n      Công suất\r\n      đầu ra ứng\r\n                                                       + Đạt: ≥ 2400 kW/3000\r\n      dụng cho           ≥ 2400/3000\r\n                                                       kVA (Trên catalogue\r\n      trung tâm           (kW/kVA)\r\n                                                       sản phẩm phải thể hiện\r\n      dữ liệu với     Trên catalogue sản\r\n                                                       rõ máy có ứng dụng cho\r\n      tải đầu ra      phẩm phải thể hiện                                         Kiểm tra tài liệu\r\n 7                                          CTCB       Datacenter với mức\r\n      thay đổi       rõ máy có ứng dụng                                             kỹ thuật\r\n                                                       công suất đáp ứng yêu\r\n      hoặc cố         cho Datacenter với\r\n                                                       cầu).\r\n      định và thời    mức công suất đáp\r\n                                                       + Không Đạt: < 2400\r\n      gian hoạt          ứng yêu cầu.\r\n                                                       kW/3000 kVA..\r\n      động của\r\n      máy phát\r\n                                                                                                     11\r\n\f                     Yêu cầu kỹ thuật      Chi tiêt\r\n                                                                                Cách thức đánh\r\nTT     Chỉ tiêu       máy 2400 kW/         CTCB/         Tiêu chí đánh giá\r\n                                                                                      giá\r\n                        3000 kVA            KCB\r\n     điện là\r\n     không giới\r\n     hạn (DCP)\r\n     Công suất\r\n     đầu ra ở 40                                      + Đạt: ≥ 2400 kW.\r\n                                                                                Kiểm tra tài liệu\r\n8    độ C tại độ        ≥ 2.400 kW         CTCB       + Không Đạt: < 2400\r\n                                                                                   kỹ thuật\r\n     cao ≤100m,                                       kW.\r\n     độ ẩm 30%\r\n     Khả năng                                         + Đạt: Đóng tải 1 cấp ≥\r\n     đóng tải 1                                       75% tải định mức (≥\r\n     cấp (sau khi                                     1.800 kW).                Kiểm tra tài liệu\r\n9                       ≥ 1.800 kW         CTCB\r\n     khởi động                                        + Không đạt: Đóng tải 1      kỹ thuật\r\n     thành công                                       cấp <75% tải định mức\r\n     10s)                                             (<1.800 kW)\r\n     Tổng biến\r\n     dạng sóng                                        + Đạt: THD ≤ 5%           Kiểm tra tài liệu\r\n10                         ≤ 5%            CTCB\r\n     hài điện áp                                      + Không đạt: THD > 5%        kỹ thuật\r\n     (THD)\r\n     ĐẦU\r\nII   PHÁT\r\n     ĐIỆN\r\n                                                      + Đạt: Cung cấp đầy đủ\r\n     Hãng sản                                         và chính xác thông tin\r\n     xuất/mã        Nhà thầu cung cấp                 + Không đạt: Không        Kiểm tra tài liệu\r\n1                                          CTCB\r\n     hiệu /xuất      thông tin chi tiết               cung cấp, cung cấp           kỹ thuật\r\n     xứ                                               thông tin không chính\r\n                                                      xác.\r\n                                                      + Đạt: Không quá 12\r\n                                                      tháng trước thời điểm\r\n                    Không quá 12 tháng\r\n     Ngày sản                                         phát thầu.                Kiểm tra tài liệu\r\n2                   trước thời điểm phát   CTCB\r\n     xuất                                             + Không đạt: Quá 12          kỹ thuật\r\n                            thầu\r\n                                                      tháng trước thời điểm\r\n                                                      phát thầu.\r\n                                                      + Đạt: ≥ 3000 kVA.\r\n     Công suất                                                                  Kiểm tra tài liệu\r\n3                      ≥ 3000 kVA          CTCB       + Không Đạt: < 3000\r\n     định mức                                                                      kỹ thuật\r\n                                                      kVA.\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n     Điện áp          220/380V hoặc                   cầu.                      Kiểm tra tài liệu\r\n4                                          CTCB\r\n     danh định          230/400V                      + Không đạt: Không đáp       kỹ thuật\r\n                                                      ứng theo yêu cầu.\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n     Số pha số                                        cầu.                      Kiểm tra tài liệu\r\n5                      03 pha 4 cực        CTCB\r\n     cực                                              + Không đạt: Không đáp       kỹ thuật\r\n                                                      ứng theo yêu cầu.\r\n\r\n\r\n                                                                                                    12\r\n\f                      Yêu cầu kỹ thuật       Chi tiêt\r\n                                                                                    Cách thức đánh\r\nTT      Chỉ tiêu       máy 2400 kW/          CTCB/         Tiêu chí đánh giá\r\n                                                                                          giá\r\n                         3000 kVA             KCB\r\n                                                        + Đạt: Đáp ứng theo yêu\r\n      Tần số danh                                       cầu.                        Kiểm tra tài liệu\r\n6                           50Hz             CTCB\r\n      định                                              + Không đạt: Không đáp         kỹ thuật\r\n                                                        ứng theo yêu cầu.\r\n                                                        + Đạt: Đáp ứng theo yêu\r\n      Hệ số công                                        cầu.                        Kiểm tra tài liệu\r\n7                           ≥ 0,8            CTCB\r\n      suất                                              + Không đạt: Không đáp         kỹ thuật\r\n                                                        ứng theo yêu cầu.\r\n                                                        + Đạt: Đáp ứng theo yêu\r\n                      Tự kích từ, không                 cầu.                        Kiểm tra tài liệu\r\n8     Kích từ                                CTCB\r\n                          chổi than                     + Không đạt: Không đáp         kỹ thuật\r\n                                                        ứng theo yêu cầu.\r\n                                                        + Đạt: Cung cấp đầy đủ\r\n      Bộ điều         Nhà thầu cung cấp                 và chính xác thông tin\r\n      chỉnh điện    thông tin chi tiết mã              + Không đạt: Không          Kiểm tra tài liệu\r\n9                                            CTCB\r\n      áp tự động       hiệu, xuất xứ bộ                 cung cấp, cung cấp             kỹ thuật\r\n      (AVR )                 AVR                        thông tin không chính\r\n                                                        xác.\r\n                                                        + Đạt: Trong vòng 30s\r\n                      Khi tải thay đổi từ\r\n                                                        sau khi đủ tải\r\n                       không tải đến tải\r\n                                                        (2400kW/3000 kVA),\r\n      Độ ổn địn            định mức\r\n                                                        giá trị điện áp thuộc dải\r\n      điện áp từ        (2400kW/3000\r\n                                                        điện áp định mức ± 1%.      Kiểm tra tài liệu\r\n10    không tải       kVA), trong vòng       CTCB\r\n                                                        + Không Đạt: Trong             kỹ thuật\r\n      đến tải định    30 giây sau đó giá\r\n                                                        vòng 30s sau khi đủ tải\r\n      mức.           trị điện áp thuộc dải\r\n                                                        (2400kW/3000 kVA),\r\n                     điện áp định mức ±\r\n                                                        giá trị điện áp ngoài dải\r\n                               1%\r\n                                                        điện áp định mức ± 1%.\r\n                                                        + Đạt: Cấp cách điện từ\r\n      Cấp cách\r\n                                                        H trở lên.                  Kiểm tra tài liệu\r\n11    điện của        Từ cấp H trở lên       CTCB\r\n                                                        + Không Đạt: Không đạt         kỹ thuật\r\n      cuộn dây\r\n                                                        cấp H.\r\n      Cấp bảo vệ                                        + Đạt: ≥ IP23.              Kiểm tra tài liệu\r\n12                         ≥ IP23            CTCB\r\n      đầu phát                                          + Không Đạt: < IP23            kỹ thuật\r\nIII   ĐỘNG CƠ\r\n                                                        + Đạt: Cung cấp đầy đủ\r\n                                                        và chính xác thông tin\r\n      Hãng sản\r\n                     Nhà thầu cung cấp                  + Không đạt: Không          Kiểm tra tài liệu\r\n1     xuất/mã                                CTCB\r\n                      thông tin chi tiết                cung cấp, cung cấp             kỹ thuật\r\n      hiệu/xuất xứ\r\n                                                        thông tin không chính\r\n                                                        xác.\r\n                                                        + Đạt: Không quá 12\r\n                     Không quá 12 tháng\r\n      Ngày sản                                          tháng trước thời điểm       Kiểm tra tài liệu\r\n2                    trước thời điểm phát    CTCB\r\n      xuất                                              phát thầu.                     kỹ thuật\r\n                             thầu\r\n                                                        + Không đạt: Quá 12\r\n\r\n                                                                                                        13\r\n\f                     Yêu cầu kỹ thuật       Chi tiêt\r\n                                                                                 Cách thức đánh\r\nTT     Chỉ tiêu       máy 2400 kW/          CTCB/         Tiêu chí đánh giá\r\n                                                                                       giá\r\n                        3000 kVA             KCB\r\n                                                       tháng trước thời điểm\r\n                                                       phát thầu.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n     Chủng loại       Động cơ diesel 4                 cầu.                      Kiểm tra tài liệu\r\n3                                           CTCB\r\n     động cơ                kỳ                         + Không đạt: Không đáp       kỹ thuật\r\n                                                       ứng theo yêu cầu.\r\n                                                       + Đạt: Cung cấp đầy đủ\r\n     Số xi lanh,\r\n                                                       và chính xác thông tin\r\n     kiểu bố trí\r\n                     Nhà thầu cung cấp                 + Không đạt: Không        Kiểm tra tài liệu\r\n4    xi lanh, tổng                          CTCB\r\n                      thông tin chi tiết               cung cấp, cung cấp           kỹ thuật\r\n     dung tích\r\n                                                       thông tin không chính\r\n     xilanh\r\n                                                       xác.\r\n                                                       + Đạt: Tỷ số nén ≥\r\n                                                       15,5:1 .                  Kiểm tra tài liệu\r\n5    Tỷ số nén            ≥ 15,5:1          CTCB\r\n                                                       + Không Đạt: Tỷ số nén       kỹ thuật\r\n                                                       < 15,5:1.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n     Nhiên liệu      Dầu diesel theo tiêu              cầu.                      Kiểm tra tài liệu\r\n6                                           CTCB\r\n     sử dụng          chuẩn Việt Nam                   + Không Đạt: Không           kỹ thuật\r\n                                                       Đáp ứng theo yêu cầu.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n     Tốc độ danh\r\n                                                       cầu.                      Kiểm tra tài liệu\r\n7    định của            1.500 RPM          CTCB\r\n                                                       + Không đạt: Không đáp       kỹ thuật\r\n     động cơ\r\n                                                       ứng theo yêu cầu.\r\n                                                       + Đạt: Cung cấp đầy đủ\r\n                      Nhà thầu cung cấp\r\n                                                       và chính xác thông tin\r\n                     thông tin (dung lích\r\n     Dung tích                                         + Không đạt: Không        Kiểm tra tài liệu\r\n8                      dầu bôi trơn bao     CTCB\r\n     dầu bôi trơn                                      cung cấp, cung cấp           kỹ thuật\r\n                       gồm lọc dầu và\r\n                                                       thông tin không chính\r\n                      không có lọc dầu)\r\n                                                       xác.\r\n                                                       + Đạt: Cung cấp đầy đủ\r\n                                                       và chính xác thông tin\r\n     Dung tích\r\n                     Nhà thầu cung cấp                 + Không đạt: Không        Kiểm tra tài liệu\r\n9    nước làm\r\n                         thông tin                     cung cấp, cung cấp           kỹ thuật\r\n     mát\r\n                                                       thông tin không chính\r\n                                                       xác.\r\n     Công suất\r\n     tối đa                                            + Đạt: ≥ 2590 kW          Kiểm tra tài liệu\r\n10                       ≥ 2590 kW          CTCB\r\n     (Standby                                          + Không đạt: < 2590 kW       kỹ thuật\r\n     Power)\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n     Hệ thống          Có hỗ trợ Turbo\r\n                                                       cầu.                      Kiểm tra tài liệu\r\n11   nạp khí đầu     tăng áp và làm mát     CTCB\r\n                                                       + Không đạt: Không đáp       kỹ thuật\r\n     vào                   khí nạp\r\n                                                       ứng theo yêu cầu.\r\n\r\n\r\n                                                                                                     14\r\n\f                    Yêu cầu kỹ thuật      Chi tiêt\r\n                                                                               Cách thức đánh\r\nTT     Chỉ tiêu      máy 2400 kW/         CTCB/         Tiêu chí đánh giá\r\n                                                                                     giá\r\n                        3000 kVA           KCB\r\n                     Sử dụng bơm cơ\r\n     Hệ thống         hoặc bơm điện                  + Đạt: Đáp ứng theo yêu\r\n     bơm chuyển     chuyển tiếp nhiên                cầu.                       Kiểm tra tài liệu\r\n12                                        CTCB\r\n     tiếp nhiên   liệu từ bồn chứa đến               + Không đạt: Không đáp        kỹ thuật\r\n     liệu          cốc lọc và bơm cao                ứng theo yêu cầu.\r\n                            áp\r\n                   Nhà thầu cung cấp                 + Đạt: Cung cấp đầy đủ\r\n                    thông tin chi tiết:              và chính xác thông tin\r\n     Hệ thống\r\n                   Áp dụng công nghệ                 + Không đạt: Không         Kiểm tra tài liệu\r\n13   phun nhiên                           CTCB\r\n                   Common-Rail hay                   cung cấp, cung cấp            kỹ thuật\r\n     liệu\r\n                  không áp dụng công                 thông tin không chính\r\n                  nghệ Common-Rail                   xác.\r\n                                                     + Đạt: ≤ 613 l/h (tại\r\n                     ≤ 613 l/h (tại                  2400kW với dầu dieesel\r\n     Tiêu thụ      2400kW với dầu                    tỷ trọng 840 kg/m3)).      Kiểm tra tài liệu\r\n14   nhiên liệu   dieesel tỷ trọng 840    CTCB       + Không Đạt:> 613 l/h     kỹ thuật, tính toán\r\n     (*)                kg/m3)                       (tại 2400kW với dầu       theo công thức (*)\r\n                           (*)                       dieesel tỷ trọng 840\r\n                                                     kg/m3)).\r\n     Bảng tiêu\r\n                                                     + Đạt: Cung cấp đầy đủ\r\n     thụ nhiên\r\n                                                     và chính xác thông tin\r\n     liệu ở các\r\n                  Nhà thầu cung cấp                  + Không đạt: Không         Kiểm tra tài liệu\r\n15   mức tải\r\n                      thông tin                      cung cấp, cung cấp            kỹ thuật\r\n     25%, 50%,\r\n                                                     thông tin không chính\r\n     75% Công\r\n                                                     xác.\r\n     suất DCP\r\n                     Có bộ lọc khí, bộ\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                    lọc nhiên liệu (có\r\n     Hệ thống                                        cầu.                       Kiểm tra tài liệu\r\n16                  lọc tách nước), bộ    CTCB\r\n     lọc                                             + Không đạt: Không đáp        kỹ thuật\r\n                   lọc dầu bôi trơn có\r\n                                                     ứng theo yêu cầu.\r\n                        thể thay thế\r\n                  - Bằng động cơ điện\r\n                   sử dụng nguồn DC\r\n                            24V\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                  - Ắc quy khởi động\r\n     Hệ thống                                        cầu.                       Kiểm tra tài liệu\r\n17                 được cố định hoàn      CTCB\r\n     khởi động                                       + Không đạt: Không đáp        kỹ thuật\r\n                  toàn bên trong máy,\r\n                                                     ứng theo yêu cầu.\r\n                  gồm đầy đủ các phụ\r\n                     kiện (giá đỡ, đầu\r\n                     cốt, cáp đấu nối)\r\n                  Làm mát bằng nước                  + Đạt: Đáp ứng theo yêu\r\n                      pha dung dịch.                 cầu và cung cấp đầy đủ\r\n     Hệ thống                                                                   Kiểm tra tài liệu\r\n18                   Nhà thầu nêu rõ      CTCB       thông tin về giải pháp\r\n     làm mát                                                                       kỹ thuật\r\n                     thông tin về giải               làm mát.\r\n                      pháp làm mát.                  + Không Đạt: Không\r\n\r\n                                                                                                    15\r\n\f                    Yêu cầu kỹ thuật       Chi tiêt\r\n                                                                                  Cách thức đánh\r\nTT     Chỉ tiêu      máy 2400 kW/          CTCB/         Tiêu chí đánh giá\r\n                                                                                        giá\r\n                       3000 kVA             KCB\r\n                                                      Đáp ứng theo yêu cầu\r\n                                                      hoặc không cung\r\n                                                      cấp/cung cấp thiếu thông\r\n                                                      tin về giải pháp làm mát.\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                      Điều tốc điện tử\r\n                                                      cầu.                        Kiểm tra tài liệu\r\n19   Điều tốc           (Electronic        CTCB\r\n                                                      + Không đạt: Không đáp         kỹ thuật\r\n                         governor)\r\n                                                      ứng theo yêu cầu.\r\n                                                      + Đạt: Trong vòng 30s\r\n                    Khi tải thay đổi từ\r\n                                                      sau khi đủ tải\r\n                     không tải đến tải\r\n                                                      (2400kW/3000 kVA),\r\n     Độ ổn định           định mức\r\n                                                      giá trị tần số thuộc dải\r\n     tần số từ        (2400kW/3000\r\n                                                      tần số định mức ± 1%.       Kiểm tra tài liệu\r\n20   không tải       kVA), trong vòng      CTCB\r\n                                                      + Không Đạt: Trong             kỹ thuật\r\n     đến tải định   30 giây sau đó giá\r\n                                                      vòng 30s sau khi đủ tải\r\n     mức.           trị tần số thuộc dải\r\n                                                      (2400kW/3000 kVA),\r\n                    tần số định mức ±\r\n                                                      giá trị tần số ngoài dải\r\n                             1%\r\n                                                      tần số định mức ± 1%.\r\n                                                      + Đạt: Nhà thầu cung\r\n                                                      cấp test report của hãng\r\n                                                      hoặc chứng nhân kiểm\r\n                      Đáp ứng QCVN                    định của bên thứ 3 cho\r\n                     19:2009/BTNMT                    model máy chào thầu\r\n                     (Kv= 0,8; Kp=1)                  đáp ứng QCVN\r\n                    hoặc tương đương.                 19:2009/BTNMT (Kv=\r\n     Tiêu chuẩn     Cung cấp test report              0,8; Kp=1) hoặc tương       Kiểm tra tài liệu\r\n21                                         CTCB\r\n     khí thải         của hãng, hoặc                  đương.                         kỹ thuật\r\n                     chứng nhân kiểm                  + Không Đạt: Không\r\n                    định của bên thứ 3                đáp ứng yêu cầu hoặc\r\n                      cho model máy                   không cung cấp test\r\n                        chào thầu)                    report của hãng hoặc\r\n                                                      chứng nhân kiểm định\r\n                                                      của bên thứ 3 cho model\r\n                                                      máy chào thầu.\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n     Tính năng\r\n                     Có sấy nước làm                  cầu.                        Kiểm tra tài liệu\r\n22   sấy toàn bộ                           CTCB\r\n                           mát                        + Không đạt: Không đáp         kỹ thuật\r\n     động cơ\r\n                                                      ứng theo yêu cầu.\r\n     Giải pháp      Cung cấp giải pháp\r\n     đảm bảo        đảm bảo hoạt động\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n     hoạt động       của tổ máy trong\r\n                                                      cầu.                        Kiểm tra tài liệu\r\n23   của tổ máy      điều kiện nhiệt độ    CTCB\r\n                                                      + Không đạt: Không đáp         kỹ thuật\r\n     trong điều      môi trường < 5oC\r\n                                                      ứng theo yêu cầu.\r\n     kiện nhiệt     không làm thay đổi\r\n     độ môi           kết cấu tổ máy.\r\n\r\n                                                                                                      16\r\n\f                  Yêu cầu kỹ thuật        Chi tiêt\r\n                                                                               Cách thức đánh\r\nTT    Chỉ tiêu     máy 2400 kW/           CTCB/         Tiêu chí đánh giá\r\n                                                                                     giá\r\n                     3000 kVA              KCB\r\n     trường <\r\n     5oC\r\n     TỦ ĐIỀU\r\nV\r\n     KHIỂN\r\n                                                     + Đạt: Cung cấp đầy đủ\r\n     Hãng sản\r\n                                                     và chính xác thông tin\r\n     xuất/Mã\r\n                  Nhà thầu cung cấp                  + Không đạt: Không        Kiểm tra tài liệu\r\n1    hiệu /Xuất                           CTCB\r\n                   thông tin chi tiết                cung cấp, cung cấp           kỹ thuật\r\n     xứ bộ điều\r\n                                                     thông tin không chính\r\n     khiển\r\n                                                     xác.\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n     Chủng loại\r\n                  Điều khiển điện tử,                cầu.                      Kiểm tra tài liệu\r\n2    hệ thống                             CTCB\r\n                  vi xử lý kỹ thuật số               + Không Đạt: Không           kỹ thuật\r\n     điều khiển\r\n                                                     đáp ứng theo yêu cầu.\r\n                                                     + Đạt: ≥ IP54 (đi kèm\r\n     Cấp bảo vệ\r\n                  ≥ IP54 (đi kèm phụ                 phụ kiện).                Kiểm tra tài liệu\r\n3    bảng điều                            CTCB\r\n                         kiện)                       + Không Đạt: < IP54          kỹ thuật\r\n     khiển\r\n                                                     (đi kèm phụ kiện).\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n     Môi trường    Nhiệt độ: 0oC đến                 cầu.                      Kiểm tra tài liệu\r\n4                                         CTCB\r\n     hoạt động          +55°C                        + Không Đạt: Không           kỹ thuật\r\n                                                     đáp ứng theo yêu cầu.\r\n                    -Có công tắc chọn\r\n                     chế độ làm việc:\r\n                   OFF/MANUAL/A\r\n                        UTO (Dừng\r\n                      máy/Chạy nhân                  + Đạt: Đáp ứng theo yêu\r\n     Chức năng    công/Chạy tự động)                 cầu.                      Kiểm tra tài liệu\r\n5                                         CTCB\r\n     điều khiển    trên màn hình điều                + Không đạt: Không đáp       kỹ thuật\r\n                           khiển                     ứng theo yêu cầu.\r\n                   - Có công tắc dừng\r\n                       máy khẩn cấp\r\n                  - Có thể cài đặt điện\r\n                     áp, tần số đầu ra.\r\n                      - Điện áp, dòng\r\n                      điện, công suất\r\n                     - Tốc độ động cơ\r\n                     - Điện áp ắc quy\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                     - % phụ tải đang\r\n                                                     cầu.                      Kiểm tra tài liệu\r\n6    Hiển thị            hoạt động        CTCB\r\n                                                     + Không đạt: Không đáp       kỹ thuật\r\n                    - Số giờ vận hành\r\n                                                     ứng theo yêu cầu.\r\n                     - Mức nhiên liệu\r\n                     - Áp suất dầu bôi\r\n                            trơn\r\n                  - Nhiệt độ nước làm\r\n\r\n                                                                                                   17\r\n\f                     Yêu cầu kỹ thuật       Chi tiêt\r\n                                                                                 Cách thức đánh\r\nTT    Chỉ tiêu          máy 2400 kW/        CTCB/         Tiêu chí đánh giá\r\n                                                                                       giá\r\n                           3000 kVA          KCB\r\n                               mát\r\n                      - Sai số cho phép\r\n                               5%\r\n                            - Quá tải\r\n                       - Quá dòng điện\r\n                     - Điện áp cao/thấp\r\n                      - Tần số cao/thấp                + Đạt: Đáp ứng theo yêu\r\n     Cảnh báo       - Nhiệt độ nước làm                cầu.                      Kiểm tra tài liệu\r\n7                                           CTCB\r\n     bảo vệ                  mát cao                   + Không đạt: Không đáp       kỹ thuật\r\n                      - Áp suất dâu bôi                ứng theo yêu cầu.\r\n                            trơn thấp\r\n                      - Bộ kích từ hỏng\r\n                         - Ngắn mạch\r\n                    Có tính năng lưu lại               + Đạt: Đáp ứng theo yêu\r\n                     các sự kiện xảy ra                cầu.                      Kiểm tra tài liệu\r\n8    Lưu sự kiện                            CTCB\r\n                     và tối thiểu 200 sự               + Không Đạt: Không           kỹ thuật\r\n                               kiện                    đáp ứng theo yêu cầu.\r\n                    Có giao diện kết nối\r\n                       với máy tính để                 + Đạt: Đáp ứng theo yêu\r\n     Giao diện       kiểm tra trạng thái               cầu.                      Kiểm tra tài liệu\r\n9                                           CTCB\r\n     kết nối        máy phát điện thông                + Không Đạt: Không           kỹ thuật\r\n                      qua phần mềm và                  đáp ứng theo yêu cầu.\r\n                          cáp kết nối\r\n                         Modbus RTU\r\n     Chuẩn                                             + Đạt: Đáp ứng theo yêu\r\n                      RS485 (Cung cấp\r\n     truyền                                            cầu.                      Kiểm tra tài liệu\r\n10                  cấu hình modbus và      CTCB\r\n     thông kết                                         + Không Đạt: Không           kỹ thuật\r\n                       địa chỉ thanh ghi\r\n     nối giám sát                                      đáp ứng theo yêu cầu.\r\n                     của bộ điều khiển)\r\n     Tính năng      Tính năng hòa đồng\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n     hoà đồng bộ    bộ tích hợp sẵn trên\r\n                                                       cầu.                      Kiểm tra tài liệu\r\n11   máy phát          bảng điều khiển,     CTCB\r\n                                                       + Không Đạt: Không           kỹ thuật\r\n     với máy         cho phép hòa đồng\r\n                                                       đáp ứng theo yêu cầu.\r\n     phát            bộ tối thiểu 4 máy\r\n     PHỤ KIỆN\r\n     MÁY\r\nVI\r\n     PHÁT\r\n     ĐIỆN\r\n                    Ắc quy khởi động\r\n                    máy theo quy định                  + Đạt: Cam kết đáp ứng\r\n                    của hãng mã hiệu,                  theo yêu cầu.             Kiểm tra tài liệu\r\n1    Ắc quy đề                              CTCB\r\n                     xuất xứ, điện áp,                 + Không đạt: Không đáp       kỹ thuật\r\n                     dung lượng, kèm                   ứng theo yêu cầu.\r\n                        theo máy.\r\n\r\n\r\n\r\n                                                                                                     18\r\n\f                      Yêu cầu kỹ thuật        Chi tiêt\r\n                                                                                   Cách thức đánh\r\nTT      Chỉ tiêu       máy 2400 kW/           CTCB/         Tiêu chí đánh giá\r\n                                                                                         giá\r\n                         3000 kVA              KCB\r\n      Bộ nạp bù                                          + Đạt: Cam kết đáp ứng\r\n                       Hãng, mã hiệu,\r\n      ắc quy đề                                          theo yêu cầu.             Kiểm tra tài liệu\r\n2                     xuất xứ. Có kèm         CTCB\r\n      bằng điện                                          + Không đạt: Không đáp       kỹ thuật\r\n                         theo máy\r\n      lưới                                               ứng theo yêu cầu.\r\n                      Bộ giảm chấn phải\r\n                                                         + Đạt: Cam kết đáp ứng\r\n                      được cấu tạo từ lò\r\n      Bộ giảm                                            theo yêu cầu.             Kiểm tra tài liệu\r\n3                    xo; cao su hoặc các      CTCB\r\n      chấn                                               + Không đạt: Không đáp       kỹ thuật\r\n                          vật liệu tương\r\n                                                         ứng theo yêu cầu.\r\n                              đương.\r\n                        Hệ thống ống xả\r\n                                                         + Đạt: Cam kết đáp ứng\r\n                     được bọc cách nhiệt\r\n      Hệ thống                                           theo yêu cầu.             Kiểm tra tài liệu\r\n4                        bằng bông thủy       CTCB\r\n      khí xả                                             + Không đạt: Không đáp       kỹ thuật\r\n                      tỉnh, vải thủy tinh,\r\n                                                         ứng theo yêu cầu.\r\n                          ốp inox ngoài\r\n                     Có kèm theo bộ đầy\r\n                     đủ: Lọc gió, lọc dầu                + Đạt: Cam kết đáp ứng\r\n      Vật tư bảo\r\n                      bôi trơn, lọc nhiên                theo yêu cầu.             Kiểm tra tài liệu\r\n5     dưỡng dự                                CTCB\r\n                       liệu để dự phòng                  + Không đạt: Không đáp       kỹ thuật\r\n      phòng\r\n                      thay thế cho 1 lần                 ứng theo yêu cầu.\r\n                        bảo dưỡng máy\r\n      CHỨNG\r\nVII\r\n      CHỈ\r\n      Chứng chỉ\r\n      quản lý chất                                       + Đạt: Cam kết đáp ứng\r\n      lượng sản                                          theo yêu cầu.             Kiểm tra tài liệu\r\n1                         ISO 9001            CTCB\r\n      xuất của                                           + Không đạt: Không đáp       kỹ thuật\r\n      nhà sản                                            ứng theo yêu cầu.\r\n      xuất\r\n                                                         + Đạt: Đáp ứng theo yêu\r\n      Chứng chỉ                                                                    Kiểm tra tài liệu\r\n                                                         cầu.\r\n2     về xuất xứ,          CO, CQ             CTCB                                 kỹ thuật, Cam kết\r\n                                                         + Không đạt: Không đáp\r\n      chất lượng                                                                     của nhà thầu.\r\n                                                         ứng theo yêu cầu.\r\n    HỆ\r\nVII\r\n    THỐNG\r\n I\r\n    BỒN DẦU\r\n                     Dung tích ≥2000 lít\r\n                     (theo thiết kế). Hiển               + Đạt: Đáp ứng hoàn\r\n                      thị mức nhiên liệu                 toàn theo yêu cầu.\r\n                     trong bồn: theo mức                 + Chấp nhận được: Đáp     Kiểm tra cam kết,\r\n      Bồn chứa         chia vạch tại bồn                 ứng các yêu cầu khác và   tài liệu tài liệu kỹ\r\n1                                              KCB\r\n      nhiên liệu      dầu (mỗi bước 100                  dung tích lớn hơn mức     thuật, bản vẽ thiết\r\n                              lít )                      yêu cầu.                           kế\r\n                       Cung cấp bản vẽ                   + Không đạt: dung tích\r\n                     thiết kế bồn dầu (có                bồn dầu bé hơn yêu cầu\r\n                       thể thay đổi theo\r\n\r\n                                                                                                       19\r\n\f                     Yêu cầu kỹ thuật      Chi tiêt\r\n                                                                                Cách thức đánh\r\n TT     Chỉ tiêu      máy 2400 kW/         CTCB/         Tiêu chí đánh giá\r\n                                                                                      giá\r\n                         3000 kVA           KCB\r\n                       hiện trạng mặt\r\n                           bằng)\r\n                     Sử dụng bơm điện\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                     đảm bảo dự phòng                                           Kiểm tra tài liệu\r\n      Bơm nhiên                                       cầu.\r\n  2                   1+1 từ bồn dầu       CTCB                                 kỹ thuật, cam kết\r\n      liệu                                            + Không Đạt: Không\r\n                     ngầm đến bồn dầu                                             của nhà thầu\r\n                                                      đáp ứng theo yêu cầu\r\n                            ngày\r\n                     Đầy đủ đường ống\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                     kết nối từ bồn dầu                                         Kiểm tra tài liệu\r\n      Đường ống                                       cầu.\r\n  3                  ngầm đến bồn dầu      CTCB                                 kỹ thuật, cam kết\r\n      kết nối                                         + Không Đạt: Không\r\n                     ngày và máy phát                                             của nhà thầu\r\n                                                      đáp ứng theo yêu cầu\r\n                            điện\r\n      PHỤ KIỆN\r\n IX\r\n      LẮP ĐẶT\r\n                     Đầy đủ phụ kiện lắp              + Đạt: Đáp ứng theo yêu\r\n                                                                                Kiểm tra tài liệu\r\n      Phụ kiện lắp    đặt máy phát điện               cầu.\r\n  1                                        CTCB                                 kỹ thuật, cam kết\r\n      đặt            và hệ hệ thống bồn               + Không Đạt: Không\r\n                                                                                  của nhà thầu\r\n                            dầu                       đáp ứng theo yêu cầu\r\n\r\nIII. Nguyên tắc đánh giá về mức tiêu thụ nhiên liệu (*)\r\n-     Với từng sản phẩm của từng nhà sản xuất do đặc tính kỹ thuật của động cơ khác nhau, điều\r\nkiện thử nghiệm khác nhau nên có thể thông số công bố cũng khác nhau không cùng một mức\r\ncông suất và tiêu thụ nhiên liệu.\r\n-     Để đánh giá đúng yêu cầu thiết kế hệ thống và trên một mặt bằng chung giữa các sản phẩm\r\nnên yêu cầu đánh giá mức tiêu thụ tại 1 mức công suất yêu cầu chung 2000kw/ 2400 kW. Lấy\r\ncông bố mức tiêu thụ nhiên liệu của hãng sản xuất và dùng công thức quy đổi gần đúng để đưa\r\nvề mặt bằng chung như sau:\r\n                                         Gyc=Gcb/Pcb*Pyc (l/h)\r\n      Trong đó:\r\n      +    Gyc: Mức tiêu thụ nhiên liệu ở công suất yêu cầu cần đáp ứng (l/h)\r\n      +    Pyc: Ngưỡng công suất yêu cầu (kW)\r\n      +    Gcb: Mức tiêu thụ nhiên liệu do nhà sản suất công bố tại ngưỡng công suất gần với\r\n           mức yêu cầu nhất.\r\n      +    Pcb: Ngưỡng công suất công bố gần với công suất yêu cầu nhất (kW)\r\n\r\n-      Do đặc thù mẫu diesel thử nghiệm có tỉ trọng khác nhau ở từng quốc gia, khu vực, từng\r\nlần thử... vì vậy với điều kiện Việt Nam lấy tỉ trọng dầu 840 kg/m3 để làm mốc quy đổi (đây là\r\ngiá trị trung bình theo tiêu chuẩn dầu diesel của Việt Nam 820 kg/m3÷ 860 kg/m3). Các tham số\r\ndựa trên tỉ trọng dầu khác sẽ được quy đổi bằng công thức mối tương quan giữa tỉ trọng và thể\r\ntích của cùng một khối lượng vật chất như sau:\r\n                                            VQD=M/840 *1000\r\n      Trong đó:\r\n                                                                                                    20\r\n\f+    VQD: Thể tích dầu diesel quy đổi ứng với tỉ trọng 840kg/m3 (L)\r\n+    M: Khối lượng nhiên liệu diesel tiêu thụ (kg) ứng với tỷ trọng dầu diesel hãng sản\r\n     xuất công bố.\r\n                                       M=V*D\r\n     o     V là thể tích dầu tiêu thụ mỗi giờ;\r\n     o     D là tỷ trọng dầu diesel do hãng sản xuất công bố.\r\n\r\nVí dụ:\r\nỞ công suất 2400kW, mỗi giờ máy phát điện A tiêu thụ hết 550L dầu diesel, tỷ trọng dầu\r\nlà 820kg/m3\r\nQuy đổi ra thể tích dầu diesel có tỷ trọng 840kg/m3 như sau:\r\n                            VQD= 550*820/840 = 537 (L)\r\n\r\n\r\n\r\n\r\n                                                                                     21\r\n\f                            Phụ lục 2: Tiêu chí nghiệm thu\r\nI. Phần 1: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục 2.000kW\r\n1.1. Máy phát điện\r\n                                                                                                   Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                                                  Khi                      đặc biệt\r\n                                                                                  Phương                 Trước\r\n                            Yêu cầu chi tiết Máy                                                 giao             Trước     cần đo\r\n TT       Chỉ tiêu                                        Tiêu chí đánh giá         pháp                 khi ký\r\n                            2000 kW/ 2500 kVA                                                    hàng             khi ký     kiểm\r\n                                                                                  kiểm tra               BBKT\r\n                                                                                                (trước             TAC        thử\r\n                                                                                                         TAM\r\n                                                                                                HOC)                       nghiệm\r\n      THÔNG SỐ TỔ\r\n I\r\n      MÁY\r\n                                                       + Đạt: Cung cấp đầy đủ\r\n      Hãng sản\r\n                                                       và chính xác thông tin      Kiểm tra\r\n      xuất/mã hiệu/        Nhà thầu cung cấp thông\r\n 1                                                     + Không đạt: Không         tài liệu kỹ     X\r\n      xuất xứ / năm                  tin\r\n                                                       cung cấp, cung cấp thông      thuật\r\n      sản xuất\r\n                                                       tin không chính xác.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n                                                       cầu.\r\n 2    Tình trạng máy              Mới 100%                                        tài liệu kỹ     X\r\n                                                       + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                       ứng theo yêu cầu.\r\n                                                       + Đạt: Không quá 12\r\n                                                       tháng trước thời điểm\r\n                                                                                   Kiểm tra\r\n                              Không quá 12 tháng       phát thầu.\r\n 3    Ngày sản xuất                                                               tài liệu kỹ     X\r\n                           trước thời điểm phát thầu   + Không đạt: Quá 12\r\n                                                                                     thuật\r\n                                                       tháng trước thời điểm\r\n                                                       phát thầu.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n                             Máy phát điện xoay        cầu.\r\n 4    Chủng loại máy                                                              tài liệu kỹ     X\r\n                            chiều, ba pha, bốn cực.    + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                       ứng theo yêu cầu.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n      Điện áp danh             220/380V hoặc           cầu.\r\n 5                                                                                tài liệu kỹ     X\r\n      định                       230/400V              + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                       ứng theo yêu cầu.\r\n                                                       + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n                                                       cầu.\r\n 6    Tần số danh định              50Hz                                          tài liệu kỹ     X\r\n                                                       + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                       ứng theo yêu cầu.\r\n      Công suất đầu ra\r\n                                                                                  Đo kiểm\r\n      ứng dụng cho\r\n                                                                                  bằng tải\r\n      trung tâm dữ liệu     ≥ 2000 kW /2500 kVA\r\n                                                       + Đạt: ≥ 2000 kW /2500     giả AC ở\r\n      với tải đầu ra       Trên catalogue sản phẩm\r\n                                                       kVA (Công bố trên          mức công\r\n      thay đổi hoặc cố      phải thể hiện rõ máy có\r\n 7                                                     Catalogue).                suất 2000       X                           X\r\n      định và thời gian    ứng dụng cho Datacenter\r\n                                                       + Không Đạt: < 2000 kW     kW/2500\r\n      hoạt động của         với mức công suất đáp\r\n                                                       /2500 kVA.                 kVA\r\n      máy phát điện là            ứng yêu cầu.\r\n                                                                                  chạy liên\r\n      không giới hạn\r\n                                                                                  tục 8 giờ.\r\n      (DCP)\r\n      Công suất đầu ra                                 + Đạt: ≥ 2.000 kW/2.500\r\n                                                                                   Kiểm tra\r\n      ở 40 độ C tại độ                                 kVA.\r\n 8                               ≥ 2.000 kW                                       tài liệu kỹ     X\r\n      cao ≤100m, độ                                    + Không Đạt: < 2.000\r\n                                                                                     thuật\r\n      ẩm 30%                                           kW/2.500 kVA.\r\n      Khả năng đóng                                    + Đạt: Đóng tải 1 cấp\r\n                                                                                  Đo kiểm\r\n      tải 1 cấp (sau khi                               ≥1.500 kW.\r\n 9                                ≥1.500 kW                                       bằng tải        X                           X\r\n      khởi động thành                                  + Không đạt: Đóng tải 1\r\n                                                                                  giả AC.\r\n      công 10s)                                        cấp <1.500 kW.\r\n\r\n\r\n                                                                                                                                  1\r\n\f                                                                                                   Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                                                  Khi                      đặc biệt\r\n                                                                                  Phương                 Trước\r\n                         Yêu cầu chi tiết Máy                                                    giao             Trước     cần đo\r\nTT       Chỉ tiêu                                       Tiêu chí đánh giá           pháp                 khi ký\r\n                         2000 kW/ 2500 kVA                                                       hàng             khi ký     kiểm\r\n                                                                                  kiểm tra               BBKT\r\n                                                                                                (trước             TAC        thử\r\n                                                                                                         TAM\r\n                                                                                                HOC)                       nghiệm\r\n                                                                                  Đo kiểm\r\n     Tổng biến dạng\r\n                                                     + Đạt: THD ≤ 5%              bằng máy\r\n10   sóng hài điện áp             ≤ 5%                                                            X                           X\r\n                                                     + Không đạt: THD > 5%        phân tích\r\n     (THD)\r\n                                                                                  điện năng\r\n     ĐẦU PHÁT\r\nII\r\n     ĐIỆN\r\n                                                     + Đạt: Cung cấp đầy đủ\r\n     Hãng sản                                        và chính xác thông tin        Kiểm tra\r\n                        Nhà thầu cung cấp thông\r\n1    xuất/mã hiệu                                    + Không đạt: Không           tài liệu kỹ     X\r\n                               tin chi tiết\r\n     /xuất xứ                                        cung cấp, cung cấp thông        thuật\r\n                                                     tin không chính xác.\r\n                                                     + Đạt: Sản xuất từ 1 năm\r\n                                                     trước thời điểm mở thầu\r\n                                                                                   Kiểm tra\r\n                           Không quá 12 tháng        trở về sau .\r\n2    Ngày sản xuất                                                                tài liệu kỹ     X\r\n                        trước thời điểm phát thầu    + Không đạt: Sản xuất\r\n                                                                                     thuật\r\n                                                     trước thời điểm mở thầu\r\n                                                     hơn 1 năm.\r\n                                                     + Đạt: ≥ 2500 kVA.            Kiểm tra\r\n     Công suất định\r\n3                             ≥ 2500 kVA             + Không Đạt: < 2500          tài liệu kỹ     X\r\n     mức\r\n                                                     kVA.                            thuật\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n     Điện áp danh            220/380V hoặc           cầu.\r\n4                                                                                 tài liệu kỹ     X\r\n     định                      230/400V              + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                     ứng theo yêu cầu.\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n                                                     cầu.\r\n5    Số pha số cực            03 pha 4 cực                                        tài liệu kỹ     X\r\n                                                     + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                     ứng theo yêu cầu.\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n                                                     cầu.\r\n6    Tần số danh định             50Hz                                            tài liệu kỹ     X\r\n                                                     + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                     ứng theo yêu cầu.\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n                                                     cầu.\r\n7    Hệ số công suất              ≥ 0,8                                           tài liệu kỹ     X\r\n                                                     + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                     ứng theo yêu cầu.\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n                         Tự kích từ, không chổi      cầu.\r\n8    Kích từ                                                                      tài liệu kỹ     X\r\n                                  than               + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                     ứng theo yêu cầu.\r\n                                                     + Đạt: Cung cấp đầy đủ\r\n     Bộ điều chỉnh     Nhà thầu cung cấp thông      và chính xác thông tin        Kiểm tra\r\n9    điện áp tự động    tin chi tiết mã hiệu, xuất   + Không đạt: Không           tài liệu kỹ     X\r\n     (AVR )                    xứ bộ AVR             cung cấp, cung cấp thông        thuật\r\n                                                     tin không chính xác.\r\n                                                        + Đạt: Trong vòng 30\r\n                        Khi tải thay đổi từ không     giây sau khi đầy tải định\r\n     Độ chính xác          tải đến tải định mức      mức 2000 kW giá trị điện\r\n                                                                                                          X (tải\r\n     điện áp từ không    2000kW, trong vòng 30        áp thuộc dải điện áp định\r\n10                                                                                Đo kiểm         X        hệ                 X\r\n     tải đến tải định    giây sau đó giá trị điện             mức ± 1%.\r\n                                                                                                         thống)\r\n     mức.               áp thuộc dải điện áp định       + Không Đạt: Trong\r\n                                mức ± 1%              vòng 30 giây sau khi đầy\r\n                                                       tải định mức 2000 kW\r\n\r\n                                                                                                                                  2\r\n\f                                                                                                   Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                                                  Khi                      đặc biệt\r\n                                                                                  Phương                 Trước\r\n                          Yêu cầu chi tiết Máy                                                   giao             Trước     cần đo\r\nTT        Chỉ tiêu                                      Tiêu chí đánh giá           pháp                 khi ký\r\n                          2000 kW/ 2500 kVA                                                      hàng             khi ký     kiểm\r\n                                                                                  kiểm tra               BBKT\r\n                                                                                                (trước             TAC        thử\r\n                                                                                                         TAM\r\n                                                                                                HOC)                       nghiệm\r\n                                                      giá trị điện áp ngoài dải\r\n                                                      điện áp định mức ± 1%..\r\n                                                     + Đạt: Cấp cách điện từ\r\n                                                                                   Kiểm tra\r\n      Cấp cách điện                                  H trở lên.\r\n11                           Từ cấp H trở lên                                     tài liệu kỹ     X\r\n      của cuộn dây                                   + Không Đạt: Không đạt\r\n                                                                                     thuật\r\n                                                     cấp H.\r\n                                                                                   Kiểm tra\r\n      Cấp bảo vệ đầu                                 + Đạt: ≥ IP23\r\n12                                ≥ IP23                                          tài liệu kỹ     X\r\n      phát                                           + Không Đạt: < IP23.\r\n                                                                                     thuật\r\nIII   ĐỘNG CƠ\r\n                                                     + Đạt: Cung cấp đầy đủ\r\n      Hãng sản                                       và chính xác thông tin        Kiểm tra\r\n                         Nhà thầu cung cấp thông\r\n1     xuất/mã                                        + Không đạt: Không           tài liệu kỹ     X\r\n                                tin chi tiết\r\n      hiệu/xuất xứ                                   cung cấp, cung cấp thông        thuật\r\n                                                     tin không chính xác.\r\n                                                     + Đạt: Không quá 12\r\n                                                     tháng trước thời điểm\r\n                                                                                   Kiểm tra\r\n                            Không quá 12 tháng       phát thầu.\r\n2     Ngày sản xuất                                                               tài liệu kỹ     X\r\n                         trước thời điểm phát thầu   + Không đạt: Quá12\r\n                                                                                     thuật\r\n                                                     tháng trước thời điểm\r\n                                                     phát thầu.\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n      Chủng loại động                                cầu.\r\n3                          Động cơ diesel, 4 kỳ                                   tài liệu kỹ     X\r\n      cơ                                             + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                     ứng theo yêu cầu.\r\n                                                     + Đạt: Cung cấp đầy đủ\r\n      Số xi lanh, kiểu\r\n                                                     và chính xác thông tin        Kiểm tra\r\n      bố trí xi lanh,    Nhà thầu cung cấp thông\r\n4                                                    + Không đạt: Không           tài liệu kỹ     X\r\n      tổng dung tích     tin chi tiết\r\n                                                     cung cấp, cung cấp thông        thuật\r\n      xilanh\r\n                                                     tin không chính xác.\r\n                                                                                   Kiểm tra\r\n                                                     + Đạt: ≥ 14:1.\r\n5     Tỷ số nén                   ≥ 14:1                                          tài liệu kỹ     X\r\n                                                     + Không Đạt: < 14:1.\r\n                                                                                     thuật\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n      Nhiên liệu sử        Dầu diesel theo tiêu      cầu.\r\n6                                                                                 tài liệu kỹ     X\r\n      dụng                  chuẩn Việt Nam           + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                     ứng theo yêu cầu.\r\n                                                     + Đạt: Đáp ứng theo yêu\r\n                                                                                   Kiểm tra\r\n      Tốc độ danh định                               cầu.\r\n7                              1.500 RPM                                          tài liệu kỹ     X\r\n      của động cơ                                    + Không đạt: Không đáp\r\n                                                                                     thuật\r\n                                                     ứng theo yêu cầu.\r\n                                                     + Đạt: Cung cấp đầy đủ\r\n                         Nhà thầu cung cấp thông\r\n                                                     và chính xác thông tin        Kiểm tra\r\n      Dung tích dầu        tin (dung lích dầu bôi\r\n8                                                    + Không đạt: Không           tài liệu kỹ     X\r\n      bôi trơn           trơn bao gồm lọc dầu và\r\n                                                     cung cấp, cung cấp thông        thuật\r\n                             không có lọc dầu)\r\n                                                     tin không chính xác.\r\n                                                     + Đạt: Cung cấp đầy đủ\r\n                                                     và chính xác thông tin        Kiểm tra\r\n      Dung tích nước     Nhà thầu cung cấp thông\r\n9                                                    + Không đạt: Không           tài liệu kỹ     X\r\n      làm mát                      tin\r\n                                                     cung cấp, cung cấp thông        thuật\r\n                                                     tin không chính xác.\r\n\r\n\r\n\r\n                                                                                                                                  3\r\n\f                                                                                                Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                                               Khi                      đặc biệt\r\n                                                                               Phương                 Trước\r\n                         Yêu cầu chi tiết Máy                                                 giao             Trước     cần đo\r\nTT       Chỉ tiêu                                      Tiêu chí đánh giá         pháp                 khi ký\r\n                         2000 kW/ 2500 kVA                                                    hàng             khi ký     kiểm\r\n                                                                               kiểm tra               BBKT\r\n                                                                                             (trước             TAC        thử\r\n                                                                                                      TAM\r\n                                                                                             HOC)                       nghiệm\r\n                                                    + Đạt: Cung cấp đầy đủ\r\n                                                    và chính xác thông tin      Kiểm tra\r\n     Công suất tối đa\r\n10                       ≥ 2167kW (2905 HP)         + Không đạt: Không         tài liệu kỹ     X\r\n     (Standby Power)\r\n                                                    cung cấp, cung cấp thông      thuật\r\n                                                    tin không chính xác.\r\n                                                    + Đạt: Đáp ứng theo yêu\r\n                                                                                Kiểm tra\r\n     Hệ thống nạp khí   Có hỗ trợ Turbo tăng áp     cầu.\r\n11                                                                             tài liệu kỹ     X\r\n     đầu vào              và làm mát khí nạp        + Không đạt: Không đáp\r\n                                                                                  thuật\r\n                                                    ứng theo yêu cầu.\r\n                        Sử dụng bơm cơ hoặc\r\n                                                    + Đạt: Đáp ứng theo yêu\r\n     Hệ thống bơm       bơm điện chuyển tiếp                                    Kiểm tra\r\n                                                    cầu.\r\n12   chuyển tiếp        nhiên liệu từ bồn chứa                                 tài liệu kỹ     X\r\n                                                    + Không đạt: Không đáp\r\n     nhiên liệu         đến cốc lọc và bơm cao                                    thuật\r\n                                                    ứng theo yêu cầu.\r\n                        áp\r\n                        Nhà thầu cung cấp thông     + Đạt: Cung cấp đầy đủ\r\n                        tin chi tiết: Áp dụng       và chính xác thông tin      Kiểm tra\r\n     Hệ thống phun\r\n13                      công nghệ Common-Rail       + Không đạt: Không         tài liệu kỹ     X\r\n     nhiên liệu\r\n                        hay không áp dụng công      cung cấp, cung cấp thông      thuật\r\n                        nghệ Common-Rail            tin không chính xác.\r\n                                                                                Đo kiểm\r\n                                                                                bằng tải\r\n                                                                                 giả AC\r\n                                                                                và dụng\r\n                                                                                 cụ đo.\r\n                                                                                 Đong/\r\n                                                                                 cân đo\r\n                                                    + Đạt: ≤ 550 l/h (tại\r\n                                                                                   mức\r\n                                                    2000kW, với dầu diesel\r\n                                                                               nhiên liệu\r\n     Tiêu thụ nhiên      ≤ 550 l/h (tại 2000kW,     tỷ trọng 840 kg/m3).\r\n                                                                                ban đầu,\r\n14   liệu với công       với dầu diesel tỷ trọng    + Không Đạt: > 550 l/h                     X                           X\r\n                                                                                 sau đó\r\n     suất DCP                 840 kg/m3)            (tại 2000kW, với dầu\r\n                                                                                cấp cho\r\n                                                    diesel tỷ trọng 840\r\n                                                                               máy chạy\r\n                                                    kg/m3).\r\n                                                                                  60P ở\r\n                                                                                mức tải\r\n                                                                                yêu cầu,\r\n                                                                                đong đo\r\n                                                                               tính mức\r\n                                                                                tiêu hao\r\n                                                                               nhiên liệu\r\n     Bảng tiêu thụ                                  + Đạt: Cung cấp đầy đủ\r\n     nhiên liệu ở các                               và chính xác thông tin      Kiểm tra\r\n                        Nhà thầu cung cấp thông\r\n15   mức tải 25%,                                   + Không đạt: Không         tài liệu kỹ     X\r\n                                  tin\r\n     50%, 75% Công                                  cung cấp, cung cấp thông      thuật\r\n     suất DCP                                       tin không chính xác.\r\n                           Có bộ lọc khí, bộ lọc    + Đạt: Đáp ứng theo yêu\r\n                                                                               Kiểm tra\r\n                          nhiên liệu (có lọc tách   cầu.\r\n16   Hệ thống lọc                                                               trực tiếp      X\r\n                          nước), bộ lọc dầu bôi     + Không đạt: Không đáp\r\n                                                                               sản phẩm\r\n                           trơn có thể thay thế     ứng theo yêu cầu.\r\n                        - Bằng động cơ điện sử\r\n                                                    + Đạt: Đáp ứng theo yêu\r\n                        dụng nguồn DC 24V                                       Kiểm tra\r\n     Hệ thống khởi                                  cầu.\r\n17                      - Ắc quy khởi động được                                tài liệu kỹ     X\r\n     động                                           + Không đạt: Không đáp\r\n                        cố định hoàn toàn bên                                     thuật\r\n                                                    ứng theo yêu cầu.\r\n                        trong máy, gồm đầy đủ\r\n\r\n                                                                                                                               4\r\n\f                                                                                                      Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                                                     Khi                      đặc biệt\r\n                                                                                     Phương                 Trước\r\n                          Yêu cầu chi tiết Máy                                                      giao             Trước     cần đo\r\nTT       Chỉ tiêu                                         Tiêu chí đánh giá            pháp                 khi ký\r\n                          2000 kW/ 2500 kVA                                                         hàng             khi ký     kiểm\r\n                                                                                     kiểm tra               BBKT\r\n                                                                                                   (trước             TAC        thử\r\n                                                                                                            TAM\r\n                                                                                                   HOC)                       nghiệm\r\n                         các phụ kiện (giá đỡ, đầu\r\n                         cốt, cáp đấu nối)\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                                                      cầu và cung cấp đầy đủ\r\n                                                      thông tin về giải pháp\r\n                         Làm mát bằng nước pha\r\n                                                      làm mát.                        Kiểm tra\r\n     Hệ thống làm        dung dịch.\r\n18                                                    + Không Đạt: Không Đáp         tài liệu kỹ     X\r\n     mát                 Nhà thầu nêu rõ thông\r\n                                                      ứng theo yêu cầu hoặc             thuật\r\n                         tin về giải pháp làm mát.\r\n                                                      không cung cấp/cung cấp\r\n                                                      thiếu thông tin về giải\r\n                                                      pháp làm mát.\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                                                                                      Kiểm tra\r\n                         Điều tốc điện tử             cầu.\r\n19   Điều tốc                                                                        tài liệu kỹ     X\r\n                         (Electronic governor)        + Không đạt: Không đáp\r\n                                                                                        thuật\r\n                                                      ứng theo yêu cầu.\r\n                                                                                      Đo kiểm\r\n                                                                                        bằng\r\n                                                                                      dụng cụ\r\n                                                                                      đo và tải\r\n                                                                                      giả AC.\r\n                                                      + Đạt: Trong vòng 30           Cho máy\r\n                                                      giây sau khi đầy tải định         chạy\r\n                         Khi tải thay đổi từ không    mức 2000 kW giá trị tần        không tải\r\n                           tải đến tải định mức       số thuộc dải tần số định        và đóng\r\n     Độ chính xác tần                                                                                        X (tải\r\n                         2000kW, trong vòng 30        mức ± 1%.                      đủ tải đến\r\n20   số từ không tải                                                                                 X        hệ                 X\r\n                         giây sau đó giá trị tần số   + Không Đạt: Trong               100%,\r\n     đến tải định mức.                                                                                      thống)\r\n                          thuộc dải điện áp định      vòng 30 giây sau khi đầy          trong\r\n                                 mức ± 1%             tải định mức 2000 kW            vòng 30\r\n                                                      giá trị tần số ngoài dải tần    giây sau\r\n                                                      số định mức ± 1%.                đó, ghi\r\n                                                                                     lại giá trị\r\n                                                                                       ở giây\r\n                                                                                     thứ 30 và\r\n                                                                                      so sánh\r\n                                                                                      sai lệch.\r\n                                                      + Đạt: Nhà thầu cung cấp\r\n                                                      test report của hãng hoặc\r\n                                                      chứng nhân kiểm định\r\n                             Đáp ứng QCVN             của bên thứ 3 cho model\r\n                         19:2009/BTNMT (Kv=           máy chào thầu đáp ứng\r\n                          0,8; Kp=1) hoặc tương       QCVN 19:2009/BTNMT\r\n                                 đương                (Kv= 0,8; Kp=1) hoặc            Kiểm tra\r\n     Tiêu chuẩn khí\r\n21                       Cung cấp test report của     tương đương.                   tài liệu kỹ     X\r\n     thải\r\n                         hãng, hoặc chứng nhân        + Không Đạt: Không đáp            thuật\r\n                         kiểm định của bên thứ 3      ứng yêu cầu hoặc không\r\n                           cho model máy chào         cung cấp test report của\r\n                                  thầu)               hãng hoặc chứng nhân\r\n                                                      kiểm định của bên thứ 3\r\n                                                      cho model máy chào\r\n                                                      thầu.\r\n                                                                                     Kiểm tra\r\n     Tính năng sấy                                    + Đạt: Đáp ứng theo yêu\r\n22                       Có sấy nước làm mát                                          trực tiếp      X        X\r\n     toàn bộ động cơ                                  cầu.\r\n                                                                                     sản phẩm\r\n\r\n                                                                                                                                     5\r\n\f                                                                                                Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                                               Khi                      đặc biệt\r\n                                                                               Phương                 Trước\r\n                         Yêu cầu chi tiết Máy                                                 giao             Trước     cần đo\r\nTT       Chỉ tiêu                                      Tiêu chí đánh giá         pháp                 khi ký\r\n                         2000 kW/ 2500 kVA                                                    hàng             khi ký     kiểm\r\n                                                                               kiểm tra               BBKT\r\n                                                                                             (trước             TAC        thử\r\n                                                                                                      TAM\r\n                                                                                             HOC)                       nghiệm\r\n                                                    + Không đạt: Không đáp\r\n                                                    ứng theo yêu cầu.\r\n     Giải pháp đảm      Cung cấp giải pháp đảm\r\n     bảo hoạt động      bảo hoạt động của tổ        + Đạt: Đáp ứng theo yêu\r\n                                                                                Kiểm tra\r\n     của tổ máy trong   máy trong điều kiện         cầu.\r\n23                                                                             tài liệu kỹ     X\r\n     điều kiện nhiệt    nhiệt độ môi trường <       + Không đạt: Không đáp\r\n                                                                                  thuật\r\n     độ môi trường <    5oC không làm thay đổi      ứng theo yêu cầu.\r\n     5 oC               kết cấu tổ máy.\r\n     TỦ ĐIỀU\r\nV\r\n     KHIỂN\r\n                                                    + Đạt: Cung cấp đầy đủ\r\n     Hãng sản                                       và chính xác thông tin      Kiểm tra\r\n                        Nhà thầu cung cấp thông\r\n1    xuất/Mã hiệu                                   + Không đạt: Không         tài liệu kỹ     X\r\n                               tin chi tiết\r\n     /Xuất xứ                                       cung cấp, cung cấp thông      thuật\r\n                                                    tin không chính xác.\r\n                                                    + Đạt: Đáp ứng theo yêu\r\n                                                                                Kiểm tra\r\n     Chủng loại hệ      Điều khiển điện tử, vi xử   cầu.\r\n2                                                                              tài liệu kỹ     X\r\n     thống điều khiển        lý kỹ thuật số         + Không đạt: Không đáp\r\n                                                                                  thuật\r\n                                                    ứng theo yêu cầu.\r\n                                                    + Đạt: ≥ IP54 (đi kèm\r\n                                                                                Kiểm tra\r\n     Cấp bảo vệ bảng      ≥ IP54 (đi kèm phụ        phụ kiện).\r\n3                                                                              tài liệu kỹ     X\r\n     điều khiển                  kiện)              + Không Đạt: < IP54 (đi\r\n                                                                                  thuật\r\n                                                    kèm phụ kiện).\r\n                                                    + Đạt: Đáp ứng theo yêu\r\n                                                                                Kiểm tra\r\n     Môi trường hoạt                                cầu.\r\n4                       Nhiệt độ: 0oC đến +55°C                                tài liệu kỹ     X\r\n     động                                           + Không đạt: Không đáp\r\n                                                                                  thuật\r\n                                                    ứng theo yêu cầu.\r\n                        -Có công tắc chọn chế độ\r\n                        làm việc:\r\n                        OFF/MANUAL/AUTO\r\n                        (Dừng máy/Chạy nhân         + Đạt: Đáp ứng theo yêu\r\n                                                                                Kiểm tra\r\n     Chức năng điều     công/Chạy tự động) trên     cầu.\r\n5                                                                              tài liệu kỹ     X\r\n     khiển              màn hình điều khiển         + Không đạt: Không đáp\r\n                                                                                  thuật\r\n                        - Có công tắc dừng máy      ứng theo yêu cầu.\r\n                        khẩn cấp\r\n                        - Có thể cài đặt điện áp,\r\n                        tần số đầu ra.\r\n                        - Điện áp, dòng điện,\r\n                        công suất\r\n                        - Tốc độ động cơ\r\n                        - Điện áp ắc quy\r\n                                                    + Đạt: Đáp ứng theo yêu\r\n                        - % phụ tải đang hoạt                                   Kiểm tra\r\n                                                    cầu.\r\n6    Hiển thị           động                                                   tài liệu kỹ     X        X\r\n                                                    + Không đạt: Không đáp\r\n                        - Số giờ vận hành                                         thuật\r\n                                                    ứng theo yêu cầu.\r\n                        - Mức nhiên liệu\r\n                        - Áp suất dầu bôi trơn\r\n                        - Nhiệt độ nước làm mát\r\n                        - Sai số cho phép 5%\r\n                        - Quá tải\r\n                                                    + Đạt: Đáp ứng theo yêu\r\n                        - Quá dòng điện                                         Kiểm tra\r\n                                                    cầu.\r\n7    Cảnh báo bảo vệ    - Điện áp cao/thấp                                     tài liệu kỹ     X        X\r\n                                                    + Không đạt: Không đáp\r\n                        - Tần số cao/thấp                                         thuật\r\n                                                    ứng theo yêu cầu.\r\n                        - Nhiệt độ nước làm mát\r\n\r\n                                                                                                                               6\r\n\f                                                                                                   Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                                                  Khi                      đặc biệt\r\n                                                                                 Phương                  Trước\r\n                          Yêu cầu chi tiết Máy                                                   giao             Trước     cần đo\r\nTT       Chỉ tiêu                                        Tiêu chí đánh giá         pháp                  khi ký\r\n                          2000 kW/ 2500 kVA                                                      hàng             khi ký     kiểm\r\n                                                                                 kiểm tra                BBKT\r\n                                                                                                (trước             TAC        thử\r\n                                                                                                         TAM\r\n                                                                                                HOC)                       nghiệm\r\n                         cao\r\n                         - Áp suất dâu bôi trơn\r\n                         thấp\r\n                         - Bộ kích từ hỏng\r\n                         - Ngắn mạch\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                         Có tính năng lưu lại các                                 Kiểm tra\r\n                                                      cầu.\r\n8    Lưu sự kiện         sự kiện xảy ra và tối                                   tài liệu kỹ      X        X\r\n                                                      + Không đạt: Không đáp\r\n                         thiểu 200 sự kiện                                          thuật\r\n                                                      ứng theo yêu cầu.\r\n                         Có giao diện kết nối với\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                         máy tính để kiểm tra                                     Kiểm tra\r\n                                                      cầu.\r\n9    Giao diện kết nối   trạng thái máy phát điện                                tài liệu kỹ      X\r\n                                                      + Không đạt: Không đáp\r\n                         thông qua phần mềm và                                      thuật\r\n                                                      ứng theo yêu cầu.\r\n                         cáp kết nối\r\n                            Modbus RTU RS485          + Đạt: Đáp ứng theo yêu\r\n     Chuẩn truyền                                                                Kiểm tra\r\n                             (Cung cấp cấu hình       cầu.\r\n10   thông kết nối                                                                trực tiếp       X        X\r\n                          modbus và địa chỉ thanh    + Không đạt: Không đáp\r\n     giám sát                                                                    sản phẩm\r\n                           ghi của bộ điều khiển)     ứng theo yêu cầu.\r\n     Tính năng hoà         Tính năng hòa đồng bộ      + Đạt: Đáp ứng theo yêu\r\n                                                                                  Kiểm tra\r\n     đồng bộ máy           tích hợp sẵn trên bảng     cầu.\r\n11                                                                               tài liệu kỹ      X        X\r\n     phát với máy        điều khiển, cho phép hòa     + Không đạt: Không đáp\r\n                                                                                    thuật\r\n     phát                 đồng bộ tối thiểu 4 máy     ứng theo yêu cầu.\r\nVI   PHỤ KIỆN\r\n                            Dung tích ≥ 2000 lít\r\n                          (theo thiết kế). Hiển thị   + Đạt: Đáp ứng hoàn toàn\r\n                                                                                  Kiểm tra\r\n                            mức nhiên liệu trong      theo yêu cầu.\r\n                                                                                  cam kết,\r\n                          bồn: theo mức chia vạch     + Chấp nhận được: Đáp\r\n                                                                                 tài liệu tài\r\n     Bồn chứa nhiên        tại bồn dầu (mỗi bước      ứng các yêu cầu khác và\r\n2                                                                                  liệu kỹ        X\r\n     liệu                          100 lít )          dung tích lớn hơn mức\r\n                                                                                 thuật, bản\r\n                          Cung cấp bản vẽ thiết kế    yêu cầu.\r\n                                                                                   vẽ thiết\r\n                          bồn dầu (có thể thay đổi    + Không đạt: dung tích\r\n                                                                                      kế\r\n                             theo hiện trạng mặt      bồn dầu bé hơn yêu cầu\r\n                                    bằng)\r\n                         Ắc quy khởi động máy\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                         theo quy định của hãng                                  Kiểm tra\r\n                                                      cầu.\r\n3    Ắc quy đề           mã hiệu, xuất xứ, điện                                   trực tiếp       X\r\n                                                      + Không đạt: Không đáp\r\n                         áp, dung lượng, kèm                                     sản phẩm\r\n                                                      ứng theo yêu cầu.\r\n                         theo máy.\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n                                                                                 Kiểm tra\r\n     Bộ nạp bù ắc quy    Hãng mã hiệu, xuất xứ.       cầu.\r\n4                                                                                 trực tiếp       X\r\n     đề bằng điện lưới   Có kèm theo máy              + Không đạt: Không đáp\r\n                                                                                 sản phẩm\r\n                                                      ứng theo yêu cầu.\r\n                         Bộ giảm chấn phải được       + Đạt: Đáp ứng theo yêu\r\n                                                                                 Kiểm tra\r\n                         cấu tạo từ lò xo; cao su     cầu.\r\n5    Bộ giảm chấn                                                                 trực tiếp       X\r\n                         hoặc các vật liệu tương      + Không đạt: Không đáp\r\n                                                                                 sản phẩm\r\n                         đương.                       ứng theo yêu cầu.\r\n                         Hệ thống ống xả được         + Đạt: Đáp ứng theo yêu\r\n                                                                                 Kiểm tra\r\n                         bọc cách nhiệt bằng bông     cầu.\r\n6    Hệ thống khí xả                                                              trực tiếp       X\r\n                         thủy tỉnh, vải thủy tinh,   + Không đạt: Không đáp\r\n                                                                                 sản phẩm\r\n                         ốp inox ngoài                ứng theo yêu cầu.\r\n                          Có kèm theo bộ đầy đủ:                                 Kiểm tra\r\n     Vật tư bảo dưỡng                                 + Đạt: Cam kết đáp ứng\r\n7                        Lọc gió, lọc dầu bôi trơn,                               trực tiếp       X\r\n     dự phòng                                         theo yêu cầu.\r\n                            lọc nhiên liệu để dự                                 sản phẩm\r\n\r\n                                                                                                                                  7\r\n\f                                                                                                 Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                                                Khi                      đặc biệt\r\n                                                                                  Phương               Trước\r\n                            Yêu cầu chi tiết Máy                                               giao             Trước     cần đo\r\n TT        Chỉ tiêu                                        Tiêu chí đánh giá        pháp               khi ký\r\n                            2000 kW/ 2500 kVA                                                  hàng             khi ký     kiểm\r\n                                                                                  kiểm tra             BBKT\r\n                                                                                              (trước             TAC        thử\r\n                                                                                                       TAM\r\n                                                                                              HOC)                       nghiệm\r\n                           phòng thay thế cho 1 lần   + Không đạt: Không đáp\r\n                              bảo dưỡng máy           ứng theo yêu cầu.\r\n VII   CHỨNG CHỈ\r\n                                                                                 Kiểm tra\r\n                                                                                 chứng chỉ\r\n       Chứng chỉ quản                                + Đạt: Đáp ứng theo yêu    ISO9001\r\n       lý chất lượng sản                              cầu.                       hoặc\r\n  1                               ISO 9001                                                       X\r\n       xuất của nhà sản                               + Không đạt: Không đáp     tương\r\n       xuất                                           ứng theo yêu cầu.          đương\r\n                                                                                 của nhà\r\n                                                                                 sản xuất\r\n                                                                                 Kiểm tra\r\n                                                                                 CO (với\r\n                                                                                 hàng\r\n                                                      + Đạt: Đáp ứng theo yêu\r\n       Chứng chỉ về                                                             nhập\r\n                                                      cầu.\r\n  2    xuất xứ, chất               CO, CQ                                        khẩu),          X\r\n                                                      + Không đạt: Không đáp\r\n       lượng                                                                     CQ của\r\n                                                      ứng theo yêu cầu.\r\n                                                                                 hàng hóa\r\n                                                                                 máy phát\r\n                                                                                 điện\r\n\r\n\r\n\r\n1.2. Hệ thống bồn dầu\r\n                                                                                                          Giai đoạn kiểm tra\r\n                                                                                                        Khi\r\n                                                                                       Phương\r\n                           Yêu cầu kỹ thuật máy 2400                                                   giao     Trước     Trước\r\n  TT     Chỉ tiêu                                          Tiêu chí đánh giá          pháp kiểm\r\n                                 kW/ 3000 kVA                                                          hàng     khi ký    khi ký\r\n                                                                                         tra\r\n                                                                                                      (trước     TAM       TAC\r\n                                                                                                      HOC)\r\n                           Dung tích ≥2000 lít (theo       + Đạt: Đáp ứng hoàn toàn\r\n                           thiết kế). Hiển thị mức nhiên   theo yêu cầu.              Kiểm tra\r\n                           liệu trong bồn: theo mức        + Chấp nhận được: Đáp      cam kết, tài\r\n         Bồn chứa nhiên    chia vạch tại bồn dầu (mỗi      ứng các yêu cầu khác và    liệu tài liệu\r\n  1                                                                                                     X         X\r\n         liệu              bước 100 lít )                  dung tích lớn hơn mức      kỹ thuật,\r\n                           Cung cấp bản vẽ thiết kế bồn    yêu cầu.                   bản vẽ thiết\r\n                           dầu (có thể thay đổi theo       + Không đạt: dung tích     kế\r\n                           hiện trạng mặt bằng)            bồn dầu bé hơn yêu cầu\r\n                                                           + Đạt: Đáp ứng theo yêu\r\n                           Sử dụng bơm điện đảm bảo                                   Kiểm tra\r\n                                                           cầu.\r\n  2      Bơm nhiên liệu    dự phòng 1+1 từ bồn dầu                                    trực tiếp sản     X         X\r\n                                                           + Không Đạt: Không đáp\r\n                           ngầm đến bồn dầu ngày                                      phẩm\r\n                                                           ứng theo yêu cầu\r\n                                                           + Đạt: Đáp ứng theo yêu\r\n                           Đầy đủ đường ống kết nối từ                                Kiểm tra\r\n         Đường ống kết                                     cầu.\r\n  3                        bồn dầu ngầm đến bồn dầu                                   trực tiếp sản     X         X\r\n         nối                                               + Không Đạt: Không đáp\r\n                           ngày và máy phát điện                                      phẩm\r\n                                                           ứng theo yêu cầu\r\n\r\n\r\n1.3. Phụ kiện\r\n\r\n\r\n\r\n\r\n                                                                                                                                   8\r\n\f                                                                                                             Giai đoạn kiểm tra\r\n                                                                                                           Khi\r\n                                                                                          Phương\r\n                                  Yêu cầu kỹ thuật máy 2400                                               giao     Trước     Trước\r\n    TT          Chỉ tiêu                                           Tiêu chí đánh giá     pháp kiểm\r\n                                       kW/ 3000 kVA                                                       hàng     khi ký    khi ký\r\n                                                                                            tra\r\n                                                                                                         (trước     TAM       TAC\r\n                                                                                                         HOC)\r\n                                                                 + Đạt: Đáp ứng theo\r\n                                  Đầy đủ phụ kiện lắp đặt máy                            Kiểm tra\r\n                                                                 yêu cầu.\r\n1         Phụ kiện lắp đặt        phát điện và hệ hệ thống                               trực tiếp sản     X         X\r\n                                                                 + Không Đạt: Không\r\n                                  bồn dầu                                                phẩm\r\n                                                                 đáp ứng theo yêu cầu\r\n\r\nII. Phần 2: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục 2.400kW\r\n2.1. Máy phát điện\r\n                                                                                                   Giai đoạn kiểm tra         Tiêu\r\n                                                                                                 Khi                        chí đặc\r\n                                                                                 Phương\r\n                               Yêu cầu kỹ thuật máy                                             giao     Trước     Trước    biệt cần\r\n TT         Chỉ tiêu                                        Tiêu chí đánh giá      pháp\r\n                                2400 kW/ 3000 kVA                                               hàng     khi ký    khi ký   đo kiểm\r\n                                                                                 kiểm tra\r\n                                                                                               (trước    TAM        TAC       thử\r\n                                                                                               HOC)                         nghiệm\r\n         THÔNG SỐ\r\n    I\r\n         TỔ MÁY\r\n                                                           + Đạt: Cung cấp đầy\r\n                                                           đủ và chính xác\r\n         Hãng sản\r\n                                                           thông tin              Kiểm tra\r\n         xuất/mã hiệu/\r\n    1                        Nhà thầu cung cấp thông tin   + Không đạt: Không    tài liệu kỹ      X\r\n         xuất xứ / năm\r\n                                                           cung cấp, cung cấp       thuật\r\n         sản xuất\r\n                                                           thông tin không\r\n                                                           chính xác.\r\n                                                           + Đạt: Đáp ứng theo\r\n                                                           yêu cầu.               Kiểm tra\r\n    2    Tình trạng máy              Mới 100%              + Không đạt: Không    tài liệu kỹ      X\r\n                                                           đáp ứng theo yêu         thuật\r\n                                                           cầu.\r\n                                                           + Đạt: Không quá\r\n                                                           12 tháng trước thời\r\n                                                                                  Kiểm tra\r\n                             Không quá 12 tháng trước      điểm phát thầu.\r\n    3    Ngày sản xuất                                                           tài liệu kỹ      X\r\n                               thời điểm phát thầu         + Không đạt: Quá\r\n                                                                                    thuật\r\n                                                           12 tháng trước thời\r\n                                                           điểm phát thầu.\r\n                                                           + Đạt: Đáp ứng theo\r\n                                                           yêu cầu.               Kiểm tra\r\n                             Máy phát điện xoay chiều,\r\n    4    Chủng loại máy                                    + Không đạt: Không    tài liệu kỹ      X\r\n                                   3 pha, 4 cực\r\n                                                           đáp ứng theo yêu         thuật\r\n                                                           cầu.\r\n                                                           + Đạt: Đáp ứng theo\r\n                                                           yêu cầu.               Kiểm tra\r\n         Điện áp danh\r\n    5                         220/380V hoặc 230/400V       + Không đạt: Không    tài liệu kỹ      X\r\n         định\r\n                                                           đáp ứng theo yêu         thuật\r\n                                                           cầu.\r\n                                                           + Đạt: Đáp ứng theo\r\n                                                           yêu cầu.               Kiểm tra\r\n         Tần số danh\r\n    6                                  50Hz                + Không đạt: Không    tài liệu kỹ      X\r\n         định\r\n                                                           đáp ứng theo yêu         thuật\r\n                                                           cầu.\r\n         Công suất đầu         ≥ 2400/3000 (kW/kVA)        + Đạt: ≥ 2400         Đo kiểm\r\n         ra ứng dụng cho      Trên catalogue sản phẩm      kW/3000 kVA            bằng tải\r\n    7                                                                                             X                            X\r\n         trung tâm dữ        phải thể hiện rõ máy có ứng   (công bố trên         giả AC ở\r\n         liệu với tải đầu     dụng cho Datacenter với      catalogue).           mức công\r\n\r\n                                                                                                                                      9\r\n\f                                                                                              Giai đoạn kiểm tra         Tiêu\r\n                                                                                            Khi                        chí đặc\r\n                                                                            Phương\r\n                          Yêu cầu kỹ thuật máy                                             giao     Trước     Trước    biệt cần\r\nTT      Chỉ tiêu                                       Tiêu chí đánh giá      pháp\r\n                           2400 kW/ 3000 kVA                                               hàng     khi ký    khi ký   đo kiểm\r\n                                                                            kiểm tra\r\n                                                                                          (trước    TAM        TAC       thử\r\n                                                                                          HOC)                         nghiệm\r\n     ra thay đổi hoặc   mức công suất đáp ứng yêu     + Không Đạt: <        suất 2400\r\n     cố định và thời              cầu.                2400 kW/3000          kW/3000\r\n     gian hoạt động                                   kVA..                 kVA chạy\r\n     của máy phát                                                           liên tục 8\r\n     điện là không                                                             giờ.\r\n     giới hạn (DCP)\r\n     Công suất đầu\r\n                                                      + Đạt: ≥ 2400 kW.      Kiểm tra\r\n     ra ở 40 độ C tại\r\n8                              ≥ 2.400 kW             + Không Đạt: <        tài liệu kỹ     X\r\n     độ cao ≤100m,\r\n                                                      2400 kW.                 thuật\r\n     độ ẩm 30%\r\n                                                      + Đạt: Đóng tải 1\r\n                                                      cấp ≥ ≥ 75% tải\r\n     Khả năng đóng                                    định mức (≥ 1.800\r\n                                                                            Đo kiểm\r\n     tải 1 cấp (sau                                   kW) .\r\n9                                                                           bằng tải        X                             X\r\n     khi khởi động             ≥ 1.800 kW             + Không đạt: Đóng\r\n                                                                            giả AC.\r\n     thành công 10s)                                  tải 1 cấp <75% tải\r\n                                                      định mức (<1.800\r\n                                                      kW)\r\n                                                                            Đo kiểm\r\n     Tổng biến dạng                                   + Đạt: THD ≤ 5%\r\n                                                                            bằng máy\r\n10   sóng hài điện                ≤ 5%                + Không đạt: THD                      X                             X\r\n                                                                            phân tích\r\n     áp (THD)                                         > 5%\r\n                                                                            điện năng\r\n     ĐẦU PHÁT\r\nII\r\n     ĐIỆN\r\n                                                      + Đạt: Cung cấp đầy\r\n                                                      đủ và chính xác\r\n     Hãng sản                                         thông tin              Kiểm tra\r\n                        Nhà thầu cung cấp thông tin\r\n1    xuất/mã hiệu                                     + Không đạt: Không    tài liệu kỹ     X\r\n                                  chi tiết\r\n     /xuất xứ                                         cung cấp, cung cấp       thuật\r\n                                                      thông tin không\r\n                                                      chính xác.\r\n                                                      + Đạt: Không quá\r\n                                                      12 tháng trước thời\r\n                                                                             Kiểm tra\r\n                        Không quá 12 tháng trước      điểm phát thầu.\r\n2    Ngày sản xuất                                                          tài liệu kỹ     X\r\n                          thời điểm phát thầu         + Không đạt: Quá\r\n                                                                               thuật\r\n                                                      12 tháng trước thời\r\n                                                      điểm phát thầu.\r\n                                                      + Đạt: ≥ 3000 kVA.     Kiểm tra\r\n     Công suất định\r\n3                              ≥ 3000 kVA             + Không Đạt: <        tài liệu kỹ     X\r\n     mức\r\n                                                      3000 kVA.                thuật\r\n                                                      + Đạt: Đáp ứng theo\r\n                                                      yêu cầu.               Kiểm tra\r\n     Điện áp danh\r\n4                        220/380V hoặc 230/400V       + Không đạt: Không    tài liệu kỹ     X\r\n     định\r\n                                                      đáp ứng theo yêu         thuật\r\n                                                      cầu.\r\n                                                      + Đạt: Đáp ứng theo\r\n                                                      yêu cầu.               Kiểm tra\r\n5    Số pha số cực             03 pha 4 cực           + Không đạt: Không    tài liệu kỹ     X\r\n                                                      đáp ứng theo yêu         thuật\r\n                                                      cầu.\r\n                                                      + Đạt: Đáp ứng theo    Kiểm tra\r\n     Tần số danh\r\n6                                 50Hz                yêu cầu.              tài liệu kỹ     X\r\n     định\r\n                                                      + Không đạt: Không       thuật\r\n\r\n                                                                                                                              10\r\n\f                                                                                                 Giai đoạn kiểm tra         Tiêu\r\n                                                                                               Khi                        chí đặc\r\n                                                                               Phương\r\n                          Yêu cầu kỹ thuật máy                                                giao     Trước     Trước    biệt cần\r\nTT       Chỉ tiêu                                       Tiêu chí đánh giá        pháp\r\n                           2400 kW/ 3000 kVA                                                  hàng     khi ký    khi ký   đo kiểm\r\n                                                                               kiểm tra\r\n                                                                                             (trước    TAM        TAC       thử\r\n                                                                                             HOC)                         nghiệm\r\n                                                       đáp ứng theo yêu\r\n                                                       cầu.\r\n                                                       + Đạt: Đáp ứng theo\r\n                                                       yêu cầu.                 Kiểm tra\r\n7     Hệ số công suất              ≥ 0,8               + Không đạt: Không      tài liệu kỹ     X\r\n                                                       đáp ứng theo yêu           thuật\r\n                                                       cầu.\r\n                                                       + Đạt: Đáp ứng theo\r\n                                                       yêu cầu.                 Kiểm tra\r\n8     Kích từ           Tự kích từ, không chổi than    + Không đạt: Không      tài liệu kỹ     X\r\n                                                       đáp ứng theo yêu           thuật\r\n                                                       cầu.\r\n                                                       + Đạt: Cung cấp đầy\r\n                                                       đủ và chính xác\r\n      Bộ điều chỉnh    Nhà thầu cung cấp thông tin    thông tin                Kiểm tra\r\n9     điện áp tự động   chi tiết mã hiệu, xuất xứ bộ   + Không đạt: Không      tài liệu kỹ     X\r\n      (AVR )                        AVR                cung cấp, cung cấp         thuật\r\n                                                       thông tin không\r\n                                                       chính xác.\r\n                                                       + Đạt: Trong vòng\r\n                                                       30s sau khi đủ tải\r\n                                                       (2400kW/3000\r\n                          Khi tải thay đổi từ không    kVA), giá trị điện\r\n      Độ ổn địn điện         tải đến tải định mức      áp thuộc dải điện áp\r\n                                                                                                       X (tải\r\n      áp từ không tải   (2400kW/3000 kVA), trong       định mức ± 1%.\r\n10                                                                             Đo kiểm         X        hệ                   X\r\n      đến tải định       vòng 30 giây sau đó giá trị   + Không Đạt: Trong\r\n                                                                                                      thống)\r\n      mức.                điện áp thuộc dải điện áp    vòng 30s sau khi đủ\r\n                                định mức ± 1%          tải (2400kW/3000\r\n                                                       kVA), giá trị điện áp\r\n                                                       ngoài dải điện áp\r\n                                                       định mức ± 1%.\r\n                                                       + Đạt: Cấp cách\r\n                                                                                Kiểm tra\r\n      Cấp cách điện                                    điện từ H trở lên.\r\n11                           Từ cấp H trở lên                                  tài liệu kỹ     X\r\n      của cuộn dây                                     + Không Đạt:\r\n                                                                                  thuật\r\n                                                       Không đạt cấp H.\r\n                                                       + Đạt: ≥ IP23.           Kiểm tra\r\n      Cấp bảo vệ đầu\r\n12                                ≥ IP23               + Không Đạt: <          tài liệu kỹ     X\r\n      phát\r\n                                                       IP23                       thuật\r\nIII   ĐỘNG CƠ\r\n                                                       + Đạt: Cung cấp đầy\r\n                                                       đủ và chính xác\r\n      Hãng sản                                         thông tin                Kiểm tra\r\n                        Nhà thầu cung cấp thông tin\r\n1     xuất/mã                                          + Không đạt: Không      tài liệu kỹ     X\r\n                                  chi tiết\r\n      hiệu/xuất xứ                                     cung cấp, cung cấp         thuật\r\n                                                       thông tin không\r\n                                                       chính xác.\r\n                                                       + Đạt: Không quá\r\n                                                       12 tháng trước thời\r\n                                                                                Kiểm tra\r\n                        Không quá 12 tháng trước       điểm phát thầu.\r\n2     Ngày sản xuất                                                            tài liệu kỹ     X\r\n                          thời điểm phát thầu          + Không đạt: Quá\r\n                                                                                  thuật\r\n                                                       12 tháng trước thời\r\n                                                       điểm phát thầu.\r\n\r\n\r\n                                                                                                                                 11\r\n\f                                                                                              Giai đoạn kiểm tra         Tiêu\r\n                                                                                            Khi                        chí đặc\r\n                                                                            Phương\r\n                          Yêu cầu kỹ thuật máy                                             giao     Trước     Trước    biệt cần\r\nTT       Chỉ tiêu                                      Tiêu chí đánh giá      pháp\r\n                           2400 kW/ 3000 kVA                                               hàng     khi ký    khi ký   đo kiểm\r\n                                                                            kiểm tra\r\n                                                                                          (trước    TAM        TAC       thử\r\n                                                                                          HOC)                         nghiệm\r\n                                                      + Đạt: Đáp ứng theo\r\n                                                      yêu cầu.               Kiểm tra\r\n     Chủng loại\r\n3                          Động cơ diesel 4 kỳ        + Không đạt: Không    tài liệu kỹ     X\r\n     động cơ\r\n                                                      đáp ứng theo yêu         thuật\r\n                                                      cầu.\r\n                                                      + Đạt: Cung cấp đầy\r\n                                                      đủ và chính xác\r\n     Số xi lanh, kiểu\r\n                                                      thông tin              Kiểm tra\r\n     bố trí xi lanh,    Nhà thầu cung cấp thông tin\r\n4                                                     + Không đạt: Không    tài liệu kỹ     X\r\n     tổng dung tích               chi tiết\r\n                                                      cung cấp, cung cấp       thuật\r\n     xilanh\r\n                                                      thông tin không\r\n                                                      chính xác.\r\n                                                      + Đạt: Tỷ số nén ≥\r\n                                                                             Kiểm tra\r\n                                                      15,5:1 .\r\n5    Tỷ số nén                   ≥ 15,5:1                                   tài liệu kỹ     X\r\n                                                      + Không Đạt: Tỷ số\r\n                                                                               thuật\r\n                                                      nén < 15,5:1.\r\n                                                      + Đạt: Đáp ứng theo\r\n                                                      yêu cầu.               Kiểm tra\r\n     Nhiên liệu sử      Dầu diesel theo tiêu chuẩn\r\n6                                                     + Không Đạt:          tài liệu kỹ     X\r\n     dụng                       Việt Nam\r\n                                                      Không Đáp ứng            thuật\r\n                                                      theo yêu cầu.\r\n                                                      + Đạt: Đáp ứng theo\r\n     Tốc độ danh                                      yêu cầu.               Kiểm tra\r\n7    định của động              1.500 RPM             + Không đạt: Không    tài liệu kỹ     X\r\n     cơ                                               đáp ứng theo yêu         thuật\r\n                                                      cầu.\r\n                                                      + Đạt: Cung cấp đầy\r\n                                                      đủ và chính xác\r\n                        Nhà thầu cung cấp thông tin\r\n                                                      thông tin              Kiểm tra\r\n     Dung tích dầu      (dung lích dầu bôi trơn bao\r\n8                                                     + Không đạt: Không    tài liệu kỹ     X\r\n     bôi trơn            gồm lọc dầu và không có\r\n                                                      cung cấp, cung cấp       thuật\r\n                                 lọc dầu)\r\n                                                      thông tin không\r\n                                                      chính xác.\r\n                                                      + Đạt: Cung cấp đầy\r\n                                                      đủ và chính xác\r\n                                                      thông tin              Kiểm tra\r\n     Dung tích nước\r\n9                       Nhà thầu cung cấp thông tin   + Không đạt: Không    tài liệu kỹ     X\r\n     làm mát\r\n                                                      cung cấp, cung cấp       thuật\r\n                                                      thông tin không\r\n                                                      chính xác.\r\n     Công suất tối đa                                 + Đạt: ≥ 2590 kW       Kiểm tra\r\n10   (Standby                   ≥ 2590 kW             + Không đạt: < 2590   tài liệu kỹ     X\r\n     Power)                                           kW                       thuật\r\n                                                      + Đạt: Đáp ứng theo\r\n                                                      yêu cầu.               Kiểm tra\r\n     Hệ thống nạp       Có hỗ trợ Turbo tăng áp và\r\n11                                                    + Không đạt: Không    tài liệu kỹ     X\r\n     khí đầu vào             làm mát khí nạp\r\n                                                      đáp ứng theo yêu         thuật\r\n                                                      cầu.\r\n                                                      + Đạt: Đáp ứng theo\r\n                        Sử dụng bơm cơ hoặc bơm\r\n     Hệ thống bơm                                     yêu cầu.               Kiểm tra\r\n                        điện chuyển tiếp nhiên liệu\r\n12   chuyển tiếp                                      + Không đạt: Không    tài liệu kỹ     X\r\n                        từ bồn chứa đến cốc lọc và\r\n     nhiên liệu                                       đáp ứng theo yêu         thuật\r\n                                bơm cao áp\r\n                                                      cầu.\r\n\r\n                                                                                                                             12\r\n\f                                                                                                 Giai đoạn kiểm tra         Tiêu\r\n                                                                                               Khi                        chí đặc\r\n                                                                               Phương\r\n                          Yêu cầu kỹ thuật máy                                                giao     Trước     Trước    biệt cần\r\nTT      Chỉ tiêu                                        Tiêu chí đánh giá        pháp\r\n                           2400 kW/ 3000 kVA                                                  hàng     khi ký    khi ký   đo kiểm\r\n                                                                               kiểm tra\r\n                                                                                             (trước    TAM        TAC       thử\r\n                                                                                             HOC)                         nghiệm\r\n                                                       + Đạt: Cung cấp đầy\r\n                        Nhà thầu cung cấp thông tin    đủ và chính xác\r\n                        chi tiết: Áp dụng công nghệ    thông tin                Kiểm tra\r\n     Hệ thống phun\r\n13                       Common-Rail hay không         + Không đạt: Không      tài liệu kỹ     X\r\n     nhiên liệu\r\n                             áp dụng công nghệ         cung cấp, cung cấp         thuật\r\n                                Common-Rail            thông tin không\r\n                                                       chính xác.\r\n                                                                                Đo kiểm\r\n                                                                                bằng tải\r\n                                                                               giả AC và\r\n                                                                                dụng cụ\r\n                                                                               đo. Đong/\r\n                                                       + Đạt: ≤ 613 l/h (tại     cân đo\r\n                                                       2400kW với dầu          mức nhiên\r\n                                                       dieesel tỷ trọng 840     liệu ban\r\n                         ≤ 613 l/h (tại 2400kW với\r\n     Tiêu thụ nhiên                                    kg/m3)).                 đầu, sau\r\n14                        dầu dieesel tỷ trọng 840                                             X                             X\r\n     liệu                                              + Không Đạt:> 613       đó cấp cho\r\n                                   kg/m3)\r\n                                                       l/h (tại 2400kW với      máy chạy\r\n                                                       dầu dieesel tỷ trọng    60P ở mức\r\n                                                       840 kg/m3)).              tải yêu\r\n                                                                               cầu, đong\r\n                                                                                 đo tính\r\n                                                                                mức tiêu\r\n                                                                               hao nhiên\r\n                                                                                   liệu\r\n                                                       + Đạt: Cung cấp đầy\r\n     Bảng tiêu thụ                                     đủ và chính xác\r\n     nhiên liệu ở các                                  thông tin                Kiểm tra\r\n15   mức tải 25%,       Nhà thầu cung cấp thông tin    + Không đạt: Không      tài liệu kỹ     X\r\n     50%, 75% Công                                     cung cấp, cung cấp         thuật\r\n     suất DCP                                          thông tin không\r\n                                                       chính xác.\r\n                                                       + Đạt: Đáp ứng theo\r\n                        Có bộ lọc khí, bộ lọc nhiên\r\n                                                       yêu cầu.                Kiểm tra\r\n                         liệu (có lọc tách nước), bộ\r\n16   Hệ thống lọc                                      + Không đạt: Không       trực tiếp      X\r\n                        lọc dầu bôi trơn có thể thay\r\n                                                       đáp ứng theo yêu        sản phẩm\r\n                                      thế\r\n                                                       cầu.\r\n                           - Bằng động cơ điện sử\r\n                             dụng nguồn DC 24V         + Đạt: Đáp ứng theo\r\n                        - Ắc quy khởi động được cố     yêu cầu.                 Kiểm tra\r\n     Hệ thống khởi\r\n17                        định hoàn toàn bên trong     + Không đạt: Không      tài liệu kỹ     X\r\n     động\r\n                          máy, gồm đầy đủ các phụ      đáp ứng theo yêu           thuật\r\n                          kiện (giá đỡ, đầu cốt, cáp   cầu.\r\n                                   đấu nối)\r\n                                                       + Đạt: Đáp ứng theo\r\n                                                       yêu cầu và cung cấp\r\n                                                       đầy đủ thông tin về\r\n                         Làm mát bằng nước pha\r\n                                                       giải pháp làm mát.       Kiểm tra\r\n     Hệ thống làm               dung dịch.\r\n18                                                     + Không Đạt:            tài liệu kỹ     X\r\n     mát                 Nhà thầu nêu rõ thông tin\r\n                                                       Không Đáp ứng              thuật\r\n                          về giải pháp làm mát.\r\n                                                       theo yêu cầu hoặc\r\n                                                       không cung\r\n                                                       cấp/cung cấp thiếu\r\n\r\n                                                                                                                                 13\r\n\f                                                                                                  Giai đoạn kiểm tra         Tiêu\r\n                                                                                                Khi                        chí đặc\r\n                                                                               Phương\r\n                         Yêu cầu kỹ thuật máy                                                  giao     Trước     Trước    biệt cần\r\nTT       Chỉ tiêu                                      Tiêu chí đánh giá         pháp\r\n                          2400 kW/ 3000 kVA                                                    hàng     khi ký    khi ký   đo kiểm\r\n                                                                               kiểm tra\r\n                                                                                              (trước    TAM        TAC       thử\r\n                                                                                              HOC)                         nghiệm\r\n                                                      thông tin về giải\r\n                                                      pháp làm mát.\r\n                                                      + Đạt: Đáp ứng theo\r\n                                                      yêu cầu.                 Kiểm tra\r\n                       Điều tốc điện tử (Electronic\r\n19   Điều tốc                                         + Không đạt: Không      tài liệu kỹ       X\r\n                                governor)\r\n                                                      đáp ứng theo yêu           thuật\r\n                                                      cầu.\r\n                                                                                Đo kiểm\r\n                                                                              bằng dụng\r\n                                                                                cụ đo và\r\n                                                      + Đạt: Trong vòng       tải giả AC.\r\n                                                      30s sau khi đủ tải       Cho máy\r\n                                                      (2400kW/3000                chạy\r\n                         Khi tải thay đổi từ không    kVA), giá trị tần số     không tải\r\n     Độ ổn định tần        tải đến tải định mức       thuộc dải tần số định   và đóng đủ\r\n                                                                                                        X (tải\r\n     số từ không tải   (2400kW/3000 kVA), trong       mức ± 1%.                  tải đến\r\n20                                                                                              X        hệ                   X\r\n     đến tải định       vòng 30 giây sau đó giá trị   + Không Đạt: Trong         100%,\r\n                                                                                                       thống)\r\n     mức.              tần số thuộc dải tần số định   vòng 30s sau khi đủ     trong vòng\r\n                                 mức ± 1%             tải (2400kW/3000          30 giây\r\n                                                      kVA), giá trị tần số    sau đó, ghi\r\n                                                      ngoài dải tần số định   lại giá trị ở\r\n                                                      mức ± 1%.                 giây thứ\r\n                                                                                30 và so\r\n                                                                                sánh sai\r\n                                                                                  lệch.\r\n                                                      + Đạt: Nhà thầu\r\n                                                      cung cấp test report\r\n                                                      của hãng hoặc\r\n                                                      chứng nhân kiểm\r\n                                                      định của bên thứ 3\r\n                                                      cho model máy chào\r\n                            Đáp ứng QCVN              thầu đáp ứng QCVN\r\n                       19:2009/BTNMT (Kv= 0,8;        19:2009/BTNMT\r\n                        Kp=1) hoặc tương đương.       (Kv= 0,8; Kp=1)          Kiểm tra\r\n     Tiêu chuẩn khí\r\n21                       Cung cấp test report của     hoặc tương đương.       tài liệu kỹ       X\r\n     thải\r\n                         hãng, hoặc chứng nhân        + Không Đạt:               thuật\r\n                         kiểm định của bên thứ 3      Không đáp ứng yêu\r\n                        cho model máy chào thầu)      cầu hoặc không\r\n                                                      cung cấp test report\r\n                                                      của hãng hoặc\r\n                                                      chứng nhân kiểm\r\n                                                      định của bên thứ 3\r\n                                                      cho model máy chào\r\n                                                      thầu.\r\n                                                      + Đạt: Đáp ứng theo\r\n                                                      yêu cầu.                Kiểm tra\r\n     Tính năng sấy\r\n22                        Có sấy nước làm mát         + Không đạt: Không       trực tiếp        X         X\r\n     toàn bộ động cơ\r\n                                                      đáp ứng theo yêu        sản phẩm\r\n                                                      cầu.\r\n     Giải pháp đảm       Cung cấp giải pháp đảm\r\n                                                      + Đạt: Đáp ứng theo      Kiểm tra\r\n     bảo hoạt động      bảo hoạt động của tổ máy\r\n23                                                    yêu cầu.                tài liệu kỹ       X\r\n     của tổ máy          trong điều kiện nhiệt độ\r\n                                                      + Không đạt: Không         thuật\r\n     trong điều kiện     môi trường < 5oC không\r\n\r\n                                                                                                                                  14\r\n\f                                                                                               Giai đoạn kiểm tra         Tiêu\r\n                                                                                             Khi                        chí đặc\r\n                                                                             Phương\r\n                         Yêu cầu kỹ thuật máy                                               giao     Trước     Trước    biệt cần\r\nTT      Chỉ tiêu                                        Tiêu chí đánh giá      pháp\r\n                          2400 kW/ 3000 kVA                                                 hàng     khi ký    khi ký   đo kiểm\r\n                                                                             kiểm tra\r\n                                                                                           (trước    TAM        TAC       thử\r\n                                                                                           HOC)                         nghiệm\r\n     nhiệt độ môi        làm thay đổi kết cấu tổ       đáp ứng theo yêu\r\n     trường < 5oC                máy.                  cầu.\r\n     TỦ ĐIỀU\r\nV\r\n     KHIỂN\r\n                                                       + Đạt: Cung cấp đầy\r\n                                                       đủ và chính xác\r\n     Hãng sản\r\n                                                       thông tin              Kiểm tra\r\n     xuất/Mã hiệu      Nhà thầu cung cấp thông tin\r\n1                                                      + Không đạt: Không    tài liệu kỹ     X\r\n     /Xuất xứ bộ                 chi tiết\r\n                                                       cung cấp, cung cấp       thuật\r\n     điều khiển\r\n                                                       thông tin không\r\n                                                       chính xác.\r\n                                                       + Đạt: Đáp ứng theo\r\n     Chủng loại hệ                                     yêu cầu.               Kiểm tra\r\n                       Điều khiển điện tử, vi xử lý\r\n2    thống điều                                        + Không Đạt:          tài liệu kỹ     X\r\n                               kỹ thuật số\r\n     khiển                                             Không đáp ứng theo       thuật\r\n                                                       yêu cầu.\r\n                                                       + Đạt: ≥ IP54 (đi\r\n                                                       kèm phụ kiện).         Kiểm tra\r\n     Cấp bảo vệ\r\n3                       ≥ IP54 (đi kèm phụ kiện)       + Không Đạt: <        tài liệu kỹ     X\r\n     bảng điều khiển\r\n                                                       IP54 (đi kèm phụ         thuật\r\n                                                       kiện).\r\n                                                       + Đạt: Đáp ứng theo\r\n                                                       yêu cầu.               Kiểm tra\r\n     Môi trường hoạt\r\n4                       Nhiệt độ: 0oC đến +55°C        + Không Đạt:          tài liệu kỹ     X\r\n     động\r\n                                                       Không đáp ứng theo       thuật\r\n                                                       yêu cầu.\r\n                         -Có công tắc chọn chế độ\r\n                                   làm việc:\r\n                          OFF/MANUAL/AUTO\r\n                                                       + Đạt: Đáp ứng theo\r\n                           (Dừng máy/Chạy nhân\r\n                                                       yêu cầu.               Kiểm tra\r\n     Chức năng điều       công/Chạy tự động) trên\r\n5                                                      + Không đạt: Không    tài liệu kỹ     X\r\n     khiển                   màn hình điều khiển\r\n                                                       đáp ứng theo yêu         thuật\r\n                          - Có công tắc dừng máy\r\n                                                       cầu.\r\n                                   khẩn cấp\r\n                       - Có thể cài đặt điện áp, tần\r\n                                   số đầu ra.\r\n                        - Điện áp, dòng điện, công\r\n                                      suất\r\n                               - Tốc độ động cơ\r\n                                                       + Đạt: Đáp ứng theo\r\n                               - Điện áp ắc quy\r\n                                                       yêu cầu.               Kiểm tra\r\n                       - % phụ tải đang hoạt động\r\n6    Hiển thị                                          + Không đạt: Không    tài liệu kỹ     X         X\r\n                              - Số giờ vận hành\r\n                                                       đáp ứng theo yêu         thuật\r\n                               - Mức nhiên liệu\r\n                                                       cầu.\r\n                            - Áp suất dầu bôi trơn\r\n                          - Nhiệt độ nước làm mát\r\n                            - Sai số cho phép 5%\r\n                                   - Quá tải\r\n                                - Quá dòng điện        + Đạt: Đáp ứng theo\r\n                              - Điện áp cao/thấp       yêu cầu.               Kiểm tra\r\n     Cảnh báo bảo\r\n7                              - Tần số cao/thấp       + Không đạt: Không    tài liệu kỹ     X         X\r\n     vệ\r\n                          - Nhiệt độ nước làm mát      đáp ứng theo yêu         thuật\r\n                                      cao              cầu.\r\n                       - Áp suất dâu bôi trơn thấp\r\n\r\n                                                                                                                              15\r\n\f                                                                                                Giai đoạn kiểm tra         Tiêu\r\n                                                                                              Khi                        chí đặc\r\n                                                                              Phương\r\n                          Yêu cầu kỹ thuật máy                                               giao     Trước     Trước    biệt cần\r\nTT       Chỉ tiêu                                        Tiêu chí đánh giá      pháp\r\n                           2400 kW/ 3000 kVA                                                 hàng     khi ký    khi ký   đo kiểm\r\n                                                                              kiểm tra\r\n                                                                                            (trước    TAM        TAC       thử\r\n                                                                                            HOC)                         nghiệm\r\n                             - Bộ kích từ hỏng\r\n                                - Ngắn mạch\r\n                                                        + Đạt: Đáp ứng theo\r\n                        Có tính năng lưu lại các sự     yêu cầu.               Kiểm tra\r\n8     Lưu sự kiện       kiện xảy ra và tối thiểu 200    + Không Đạt:          tài liệu kỹ     X         X\r\n                                  sự kiện               Không đáp ứng theo       thuật\r\n                                                        yêu cầu.\r\n                         Có giao diện kết nối với       + Đạt: Đáp ứng theo\r\n                        máy tính để kiểm tra trạng      yêu cầu.               Kiểm tra\r\n      Giao diện kết\r\n9                       thái máy phát điện thông        + Không Đạt:          tài liệu kỹ     X\r\n      nối\r\n                        qua phần mềm và cáp kết         Không đáp ứng theo       thuật\r\n                                   nối                  yêu cầu.\r\n                                                        + Đạt: Đáp ứng theo\r\n                        Modbus RTU RS485 (Cung\r\n      Chuẩn truyền                                      yêu cầu.              Kiểm tra\r\n                        cấp cấu hình modbus và địa\r\n10    thông kết nối                                     + Không Đạt:           trực tiếp      X         X\r\n                         chỉ thanh ghi của bộ điều\r\n      giám sát                                          Không đáp ứng theo    sản phẩm\r\n                                   khiển)\r\n                                                        yêu cầu.\r\n                                                        + Đạt: Đáp ứng theo\r\n      Tính năng hoà     Tính năng hòa đồng bộ tích\r\n                                                        yêu cầu.               Kiểm tra\r\n      đồng bộ máy         hợp sẵn trên bảng điều\r\n11                                                      + Không Đạt:          tài liệu kỹ     X         X\r\n      phát với máy       khiển, cho phép hòa đồng\r\n                                                        Không đáp ứng theo       thuật\r\n      phát                   bộ tối thiểu 4 máy\r\n                                                        yêu cầu.\r\nVI    PHỤ KIỆN\r\n                                                        + Đạt: Cam kết đáp\r\n                          Ắc quy khởi động máy\r\n                                                        ứng theo yêu cầu.     Kiểm tra\r\n                        theo quy định của hãng mã\r\n1     Ắc quy đề                                         + Không đạt: Không     trực tiếp      X\r\n                        hiệu, xuất xứ, điện áp, dung\r\n                                                        đáp ứng theo yêu      sản phẩm\r\n                           lượng, kèm theo máy.\r\n                                                        cầu.\r\n                                                        + Đạt: Cam kết đáp\r\n      Bộ nạp bù ắc                                      ứng theo yêu cầu.     Kiểm tra\r\n                        Hãng, mã hiệu, xuất xứ. Có\r\n2     quy đề bằng                                       + Không đạt: Không     trực tiếp      X\r\n                              kèm theo máy\r\n      điện lưới                                         đáp ứng theo yêu      sản phẩm\r\n                                                        cầu.\r\n                                                        + Đạt: Cam kết đáp\r\n                         Bộ giảm chấn phải được\r\n                                                        ứng theo yêu cầu.     Kiểm tra\r\n                         cấu tạo từ lò xo; cao su\r\n3     Bộ giảm chấn                                      + Không đạt: Không     trực tiếp      X\r\n                         hoặc các vật liệu tương\r\n                                                        đáp ứng theo yêu      sản phẩm\r\n                                 đương.\r\n                                                        cầu.\r\n                                                        + Đạt: Cam kết đáp\r\n                        Hệ thống ống xả được bọc\r\n                                                        ứng theo yêu cầu.     Kiểm tra\r\n                        cách nhiệt bằng bông thủy\r\n4     Hệ thống khí xả                                   + Không đạt: Không     trực tiếp      X\r\n                        tỉnh, vải thủy tinh, ốp inox\r\n                                                        đáp ứng theo yêu      sản phẩm\r\n                                     ngoài\r\n                                                        cầu.\r\n                          Có kèm theo bộ đầy đủ:        + Đạt: Cam kết đáp\r\n                         Lọc gió, lọc dầu bôi trơn,     ứng theo yêu cầu.     Kiểm tra\r\n      Vật tư bảo\r\n5                       lọc nhiên liệu để dự phòng      + Không đạt: Không     trực tiếp      X\r\n      dưỡng dự phòng\r\n                           thay thế cho 1 lần bảo       đáp ứng theo yêu      sản phẩm\r\n                                dưỡng máy               cầu.\r\nVII   CHỨNG CHỈ\r\n      Chứng chỉ quản\r\n                                                        + Đạt: Cam kết đáp     Kiểm tra\r\n      lý chất lượng\r\n1                                ISO 9001               ứng theo yêu cầu.     tài liệu kỹ     X\r\n      sản xuất của\r\n                                                        + Không đạt: Không       thuật\r\n      nhà sản xuất\r\n\r\n                                                                                                                               16\r\n\f                                                                                                  Giai đoạn kiểm tra         Tiêu\r\n                                                                                                Khi                        chí đặc\r\n                                                                                Phương\r\n                            Yêu cầu kỹ thuật máy                                               giao     Trước     Trước    biệt cần\r\n TT       Chỉ tiêu                                       Tiêu chí đánh giá        pháp\r\n                             2400 kW/ 3000 kVA                                                 hàng     khi ký    khi ký   đo kiểm\r\n                                                                                kiểm tra\r\n                                                                                              (trước    TAM        TAC       thử\r\n                                                                                              HOC)                         nghiệm\r\n                                                       đáp ứng theo yêu\r\n                                                       cầu.\r\n                                                       + Đạt: Cam kết đáp        Kiểm tra\r\n       Chứng chỉ về                                   ứng theo yêu cầu.        tài liệu kỹ\r\n  2    xuất xứ, chất              CO, CQ               + Không đạt: Không      thuật, Cam       X\r\n       lượng                                           đáp ứng theo yêu           kết của\r\n                                                       cầu.                      nhà thầu\r\n\r\n\r\n2.2. Hệ thống bồn dầu\r\n                                                                                                           Giai đoạn kiểm tra\r\n                                                                                                         Khi\r\n                                                                                         Phương\r\n                               Yêu cầu kỹ thuật máy 2400                                                giao     Trước     Trước\r\n  TT    Chỉ tiêu                                               Tiêu chí đánh giá        pháp kiểm\r\n                                    kW/ 3000 kVA                                                        hàng     khi ký    khi ký\r\n                                                                                           tra\r\n                                                                                                       (trước     TAM       TAC\r\n                                                                                                       HOC)\r\n                                                               + Đạt: Đáp ứng hoàn\r\n                               Dung tích ≥2000 lít (theo\r\n                                                               toàn theo yêu cầu.\r\n                               thiết kế). Hiển thị mức nhiên                           Kiểm tra\r\n                                                               + Chấp nhận được:\r\n                               liệu trong bồn: theo mức                                cam kết, tài\r\n                                                               Đáp ứng các yêu cầu\r\n                               chia vạch tại bồn dầu (mỗi                              liệu tài liệu\r\n  1     Bồn chứa nhiên liệu                                    khác và dung tích lớn                     X          X\r\n                               bước 100 lít )                                          kỹ thuật,\r\n                                                               hơn mức yêu cầu.\r\n                               Cung cấp bản vẽ thiết kế bồn                            bản vẽ thiết\r\n                                                               + Không đạt: dung\r\n                               dầu (có thể thay đổi theo                               kế\r\n                                                               tích bồn dầu bé hơn\r\n                               hiện trạng mặt bằng)\r\n                                                               yêu cầu\r\n                                                               + Đạt: Đáp ứng theo\r\n                               Sử dụng bơm điện đảm bảo                                Kiểm tra\r\n                                                               yêu cầu.\r\n  2     Bơm nhiên liệu         dự phòng 1+1 từ bồn dầu                                 trực tiếp sản     X         X\r\n                                                               + Không Đạt: Không\r\n                               ngầm đến bồn dầu ngày                                   phẩm\r\n                                                               đáp ứng theo yêu cầu\r\n                                                               + Đạt: Đáp ứng theo\r\n                               Đầy đủ đường ống kết nối từ                             Kiểm tra\r\n                                                               yêu cầu.\r\n  3     Đường ống kết nối      bồn dầu ngầm đến bồn dầu                                trực tiếp sản     X         X\r\n                                                               + Không Đạt: Không\r\n                               ngày và máy phát điện                                   phẩm\r\n                                                               đáp ứng theo yêu cầu\r\n\r\n2.3. Phụ kiện\r\n                                                                                                           Giai đoạn kiểm tra\r\n                                                                                                         Khi\r\n                                                                                         Phương\r\n                               Yêu cầu kỹ thuật máy 2400                                                giao     Trước     Trước\r\n  TT    Chỉ tiêu                                               Tiêu chí đánh giá        pháp kiểm\r\n                                    kW/ 3000 kVA                                                        hàng     khi ký    khi ký\r\n                                                                                           tra\r\n                                                                                                       (trước     TAM       TAC\r\n                                                                                                       HOC)\r\n                                                               + Đạt: Đáp ứng theo\r\n                               Đầy đủ phụ kiện lắp đặt máy                             Kiểm tra\r\n                                                               yêu cầu.\r\n  1     Phụ kiện lắp đặt       phát điện và hệ hệ thống                                trực tiếp sản     X          X\r\n                                                               + Không Đạt: Không\r\n                               bồn dầu                                                 phẩm\r\n                                                               đáp ứng theo yêu cầu\r\n\r\n\r\n\r\n\r\n                                                                                                                                 17\r\n\f                            BẢN VẼ THIẾT KẾ\r\n\r\n\r\n\r\nCÔNG TRÌNH   :   CUNG CẤP, LẮP ĐẶT VẬT TƯ, THIẾT BỊ MÁY PHÁT ĐIỆN CÔNG SUẤT LIÊN TỤC 2000KW & 2400KW\r\n\r\nDỰ ÁN        :   DỰ ÁN ĐẦU TƯ XÂY DỰNG HẠ TẦNG PHÒNG MÁY TỔNG TRẠM\r\n                 TẠI TRUNG TÂM KỸ THUẬT VIETTEL HÒA LẠC NĂM 2022\r\n\r\nĐỊA ĐIỂM     :   TÒA NHÀ TRUNG TÂM KỸ THUẬT VIETTEL HÒA LẠC, KHU CÔNG NGHIỆP CÔNG NGHỆ CAO 1\r\n\r\n                 KHU CÔNG NGHỆ CAO HÒA LẠC - THẠCH THẤT - HÀ NỘI.\r\n\r\nCHỦ ĐẦU TƯ   :   TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n\r\n                 CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP - VIỄN THÔNG QUÂN ĐỘI\r\n\f                                                                                                                                                                         TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n                                                                                                                                                                         CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\n                                                                                                                                                                               VIỄN THÔNG QUÂN ĐỘI\r\n\r\n                                                                                                                                                                         Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                                                                                                                                         nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                                                                                                                                         Thành phố Hà Nội\r\n                                                                                                                                                                         Tel: 04.62696619                 Fax: 04.62660069\r\n\r\n\r\n\r\n\r\nDG 2000kW 7.1-A                2000kW\r\n\r\n\r\n\r\n\r\nDG 2000kW 7.1-B                2000kW\r\n\r\n\r\n\r\n\r\nDG 2000kW 7.1-C                2000kW\r\n\r\n\r\n\r\n\r\n                                                                                                                   2400kW\r\n\r\n\r\n\r\n\r\n                                                                                                                                     2400kW\r\n\r\n\r\n\r\n\r\n                                                                                                                                                       2400kW\r\n                                                             2400kW\r\n\r\n\r\n\r\n\r\n                                                                               2400kW\r\n\r\n\r\n\r\n\r\n                                                                                                 2400kW\r\n                                                                                                 DG 2400kW 3.1-B\r\n\r\n\r\n\r\n\r\n                                                                                                                   DG 2400kW 4.1-A\r\n\r\n\r\n\r\n\r\n                                                                                                                                     DG 2400kW 3.2-A\r\n\r\n\r\n\r\n\r\n                                                                                                                                                       DG 2400kW 3.1-A\r\n                                                                               DG 2400kW 3.2-B\r\n                                                             DG 2400kW 4.1-B\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n\r\n1.    Các tủ đầu cực MPĐ (GEN), tủ phụ kiện (DG.AUX) và cáp kết nối từ MPĐ tới tủ đầu cực không thuộc phạm vi cung cấp của gói thầu\r\n2.    Hệ thống bơm dầu, các van được cấp nguồn từ các tủ DG.AUX\r\n3.    Hệ thống bơm dầu được lắp đặt trong phòng bơm (Oil pump room)\r\n\r\n\r\n                                                                                                                                                                                                    EE1-01\r\n\f                                                                                                                                                          TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n                                                                                                                                                          CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\n                                                                                                                                                                VIỄN THÔNG QUÂN ĐỘI\r\n\r\n                                                                                                                                                          Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                                                                                                                          nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                                                                                                                          Thành phố Hà Nội\r\n                                                                                                                                                          Tel: 04.62696619                 Fax: 04.62660069\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n\r\n       Mỗi quạt cấp gió được cấp nguồn trực tiếp từ 01 tủ đầu cực MPĐ (GEN), phạm vi đấu nối thuộc gói thầu khác. Nhà thầu chịu trách nhiệm kiểm tra hệ\r\n       thống cấp gió này và đề xuất các giải pháp bổ sung để đảm bảo MPĐ hoạt động đúng theo yêu cầu kỹ thuật của gói thầu.\r\n                                                                                                                                                                                    EE1-02\r\n\f+49.800                                                                                                                                                                 +49.800\r\nRoof Top                                                                                                                                                                Roof Top\r\n\r\n\r\n AA4-09-023\r\n\r\n\r\n\r\n\r\n+44.800                                                                                                                                                                 +44.800      TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\nRoof Floor                                                                                                                                                              Roof Floor   CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\n                                                                                                                                                                                           VIỄN THÔNG QUÂN ĐỘI\r\n\r\n                                                                                                                                                                                     Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                                                                                                                                                     nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                                                                                                                                                     Thành phố Hà Nội\r\n                                                                                                                                                                                     Tel: 04.62696619                 Fax: 04.62660069\r\n\r\n\r\n\r\n\r\n +38.250                                                                                                                                                                +38.250\r\n 7th Floor                                                                                                                                                              7th Floor\r\n\r\n\r\n\r\n\r\n +31.750                                                                                                                                                                +31.750\r\n 6th Floor                                                                                                                                                              6th Floor\r\n\r\n\r\n\r\n\r\n +25.250                                                                                                                                                                +25.250\r\n 5th Floor                                                                                                                                                              5th Floor\r\n\r\n\r\n\r\n\r\n +19.650                                                                                                                                                                +19.650\r\n 4th Floor                                                                                                                                                              4th Floor\r\n\r\n\r\n\r\n\r\n +14.050                                                                                                                                                                +14.050\r\n 3rd Floor                                                                                                                                                              3rd Floor\r\n\r\n\r\n\r\n\r\n+8.450                                                                                                                                                                  +8.450\r\n2nd Floor                                                                                                                                                               2nd Floor\r\n\r\n\r\n\r\n\r\n  +1.900                                                                                                                                                                +1.900\r\n  +1.900                                                                                                                                                                +1.900\r\n\r\n +0.000                                                                                                                                                                 +0.000\r\n 1st Floor                                                                                                                                                              1st Floor\r\n\r\n  -1.650                                                                                                                                                                -1.650\r\n  Ground                                                                                                                                                                Ground\r\n\r\n\r\n\r\n\r\n               A'   A                             B                C                            D                             E                   F   F'\r\n\r\n\r\n              Ghi chú:\r\n\r\n                    MPĐ được kết nối vào hệ thống ống xả khí đã trang bị sẵn. Nhà thầu chịu trách nhiệm kiểm tra hệ thống ống xả khí này và đề xuất các giải pháp bổ sung\r\n                    để đảm bảo MPĐ hoạt động đúng theo yêu cầu kỹ thuật của gói thầu.\r\n                                                                                                                                                                                                               EE1-03\r\n\f+49.800                                                                                                                                                             +49.800\r\nRoof Top                                                                                                                                                            Roof Top\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                   TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n+44.800                                                                                                                                                             +44.800        CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\nRoof Floor                                                                                                                                                          Roof Floor\r\n                                                                                                                                                                                         VIỄN THÔNG QUÂN ĐỘI\r\n\r\n                                                                                                                                                                                   Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                                                                                                                                                   nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                                                                                                                                                   Thành phố Hà Nội\r\n                                                                                                                                                                                   Tel: 04.62696619                 Fax: 04.62660069\r\n\r\n\r\n\r\n\r\n +38.250                                                                                                                                                               +38.250\r\n 7th Floor                                                                                                                                                             7th Floor\r\n\r\n\r\n\r\n\r\n +31.750                                                                                                                                                               +31.750\r\n 6th Floor                                                                                                                                                             6th Floor\r\n\r\n\r\n\r\n\r\n +25.250                                                                                                                                                               +25.250\r\n 5th Floor                                                                                                                                                             5th Floor\r\n\r\n\r\n\r\n\r\n +19.650                                                                                                                                                               +19.650\r\n 4th Floor                                                                                                                                                             4th Floor\r\n\r\n\r\n\r\n\r\n +14.050                                                                                                                                                               +14.050\r\n 3rd Floor                                                                                                                                                             3rd Floor\r\n\r\n\r\n\r\n\r\n+8.450                                                                                                                                                                 +8.450\r\n2nd Floor                                                                                                                                                              2nd Floor\r\n\r\n\r\n\r\n\r\n  +1.900                                                                                                                                                               +1.900\r\n  +1.900                                                                                                                                                               +1.900\r\n\r\n +0.000                                                                                                                                                                +0.000\r\n 1st Floor                                                                                                                                                             1st Floor\r\n\r\n\r\n  -1.650                                                                                                                                                               -1.650\r\n  Ground                                                                                                                                                               Ground\r\n\r\n\r\n\r\n\r\n                6'      6                          5                         4                3                         2                           1    1'\r\n\r\n\r\n             Ghi chú:\r\n\r\n                     MPĐ được kết nối vào hệ thống ống xả khí đã trang bị sẵn. Nhà thầu chịu trách nhiệm kiểm tra hệ thống ống xả khí này và đề xuất các giải pháp bổ sung\r\n                     để đảm bảo MPĐ hoạt động đúng theo yêu cầu kỹ thuật của gói thầu.\r\n                                                                                                                                                                                                             EE1-04\r\n\f                                                  A                                                            B                       C                                            D                                             E                               F\r\n                                              Bồn dầu tổng                               Bồn dầu tổng                                          Bồn dầu tổng                      Bồn dầu tổng                     Bồn dầu tổng                  Bồn dầu tổng\r\n                                                30000L                                     30000L                                                30000L                            30000L                           30000L                        30000L\r\n\r\n                                                                                                                                                                                                                                                                          TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n                                                                                                                                                                                                                                                                          CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\n                                                                                                                                OL -                                                                                                                                            VIỄN THÔNG QUÂN ĐỘI\r\n                                                                                                                                Ø125                               DP -                                                           DP -\r\n                                                      DP -\r\n                                                                                                                                                                                                                                  DP                                      Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                      DP\r\n                                                      Ø50-                                                                                                         DP\r\n                                                                                                                                                                   Ø50-                                                           Ø50-\r\n                            OL -                      Ø40                                                              OS -                                        Ø40-                                                           Ø40                                     nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                      VP -                                                                                                         VP                                                             VP -\r\n                            Ø125\r\n                            OS -                      OS                                                               Ø80 HỐ GA CHỨA DẦU                          OS\r\n                                                                                                                                                                   Ø40-                                               OR -        OS\r\n                                                                                                                                                                                                                                  Ø40-                                    Thành phố Hà Nội\r\n                                                      Ø40-                        TỦ NHẬP\r\n                            Ø80                       VP\r\n                                                      Ø80-                          DẦU                                                                            VP\r\n                                                                                                                                                                   Ø80-                                               Ø80         VP\r\n                                                                                                                                                                                                                                  Ø80-                                    Tel: 04.62696619                 Fax: 04.62660069\r\n                                                      OS\r\n                                                      Ø40-                                        OS - Ø50 - BOP =                                                 OS\r\n                                                                                                                                                                   Ø40-                                                           OS\r\n                                                                                                                                                                                                                                  Ø40-\r\n                                                      Ø80                                             FL-1600                                                      Ø80                                                            Ø80\r\n                                                                               OR - Ø80 - BOP =\r\n 6                                                                                                                                                                                      OR - Ø80 - BOP =                                                              6\r\n                                                                          OS - Ø50 FL-1550\r\n                                                                                    - BOP =                                                                          TỦ NHẬP                FL-1550\r\n                                       Chờ kết nối cao độ                                                                                       OR - Ø80,                                                    Chờ kết nối cao độ\r\n                                        BOP=FL-1850                       OS - FL-1600\r\n                                                                               Ø50 - BOP =                                                                             DẦU\r\n                                                                               FL-1600                                 Chờ kết nối cao độ        i=2%                                                          BOP=FL-1850               TỦ NHẬP\r\n                                                                                                                        BOP=FL-1850                                                                                                        DẦU\r\n                                                              OS - Ø50 - BOP =                    OS - Ø50 - BOP =                                             OR - Ø80,\r\n                                                                  FL-1600                             FL-1600                                                   i=2%\r\n                                                                                                                                            VỊ TRÍ ỐNG THOÁT DẦU                     VỊ TRÍ ỐNG THOÁT DẦU\r\n                                                             OS - Ø50 - BOP =                                                                                                                 Ø80\r\n                                                                                                                                                     Ø80\r\n                                                                 FL-1600\r\n                                                                                                                                                                                        Chờ kết nối cao độ\r\n                                                                                                                                                                                         BOP=FL-1850\r\n                                                            TỦ NHẬP\r\n                                                              DẦU\r\n                                                                OR - Ø80 - BOP =\r\n                                                           OR -     FL-1550\r\nBồn dầu tổng                                               Ø40     VỊ TRÍ ỐNG THOÁT DẦU\r\n  30000L                                                                           Ø80\r\n                            OS\r\n                            OS -\r\n                            DP\r\n                            DP -\r\n                            VP\r\n                            VP\r\n                            Ø50\r\n                            Ø40-\r\n                            Ø40\r\n                            Ø80-\r\n                            Ø40-\r\n                            Ø80-\r\n\r\n\r\n\r\n\r\n 5                                                                  Chờ kết nối cao độ                                                                                                                                                                                5\r\n                                                                     BOP=FL-1850\r\n\r\n\r\n\r\n\r\n                                                                     OR - Ø80,\r\n                                                                      i=2%\r\n                                                      OR - Ø80,\r\n                                                       i=2%\r\n\r\n\r\n\r\n\r\nBồn dầu tổng\r\n  30000L\r\n                                                                       VỊ TRÍ ỐNG THOÁT DẦU\r\n                                                                                Ø80\r\n               HỐ GA CHỨA DẦU\r\n 4                                                                                                                                                                                                                                                                    4\r\n\r\n\r\n                     OS -\r\n                     Ø80\r\n                    OL -\r\n                    Ø125\r\n\r\n\r\n\r\n\r\n 3             HỐ GA CHỨA DẦU\r\n                                                                                                                                                                                                                                                                      3\r\n                                                                       VỊ TRÍ ỐNG THOÁT DẦU\r\n                                                                                Ø80\r\n   MT09\r\n                                                      OR - Ø80,\r\n\r\n\r\n\r\n\r\nBồn dầu tổng\r\n                                                       i=2%\r\n\r\n\r\n\r\n\r\n  30000L\r\n\r\n                                                                     OR - Ø80,\r\n                                                                      i=2%\r\n\r\n\r\n                                                                       TỦ NHẬP\r\n                                                                        DẦU 04\r\n                            DP - Ø40\r\n                            DP - Ø50\r\n\r\n\r\n                                       OS - Ø80\r\n                                       OS - Ø80\r\n                                       VP - Ø40\r\n                                       VP - Ø40\r\n\r\n\r\n\r\n\r\n 2                                                                                                                                                                                                                                                                    2\r\n   MT08                                                                VỊ TRÍ ỐNG THOÁT DẦU\r\nBồn dầu tổng                                                                    Ø80\r\n  30000L                                                   OR - Ø80\r\n\r\n                                                                   Chờ kết nối cao độ\r\n                                                                    BOP=FL-1850\r\n\r\n\r\n\r\n\r\n                                                                  OS - Ø50 - BOP =\r\n                                                                      FL-1600                                                               VỊ TRÍ ỐNG THOÁT DẦU                     VỊ TRÍ ỐNG THOÁT DẦU                             Chờ kết nối cao độ\r\n                                                                                                                                                     Ø80                                      Ø80                                      BOP=FL-1850\r\n   MT07                                                                      OIL PUMP ROOM\r\n                                                                                                                                                               OR - Ø80,\r\nBồn dầu tổng                                             OS - Ø50 - BOP = FL-1600       OS - Ø50 - BOP =             Chờ kết nối cao độ                         i=2%\r\n  30000L                                                           OS - Ø50 - BOP = FL-1600 FL-1600                   BOP=FL-1850\r\n                                        Chờ kết nối cao độ                                                                                      OR - Ø80,          TỦ NHẬP\r\n                                         BOP=FL-1850               OS - Ø50 - BOP = FL-1600                                                                         DẦU 02                                                               TỦ NHẬP\r\n                                                                                                                                                 i=2%                                                                 OR -\r\n                                                                                 OR - Ø80 - BOP =                                                                                  OR - Ø80 - BOP =                                       DẦU 01\r\n                                                                                                                                                                                                                      Ø80\r\n 1                                                                                   FL-1550                                                                                           FL-1550                                                                        1\r\n                                                                           OS - Ø80               OS - Ø50 - BOP =                                                    OS - Ø80                                                                       OS - Ø80\r\n                                            OS - Ø80                       VP - Ø40                   FL-1600                                                         VP - Ø40                                                                       VP - Ø40\r\n                                                                           OS - Ø80                                                                                   OS - Ø80                                                                       OS - Ø80\r\n                        OL - Ø125           TỦ NHẬP                        VP - Ø40                                          HỐ GA CHỨA DẦU                           VP - Ø40                                                                       VP - Ø40\r\n                                             DẦU 03                                                     OS -                   OS -\r\n                                                                           DP - Ø40                     Ø80                    Ø80                                    DP - Ø40                                                                       DP - Ø40\r\n                                                                           DP - Ø50                                                                                   DP - Ø50                                                                       DP - Ø50\r\n                                                                                                                              OL -\r\n                                                                                                                             Ø125\r\n\r\n\r\n\r\n\r\n                                                 MT06                                       MT05                                                   MT04                             MT03                              MT02                            MT01\r\n                                              Bồn dầu tổng                               Bồn dầu tổng                                           Bồn dầu tổng                     Bồn dầu tổng                      Bồn dầu tổng                    Bồn dầu tổng\r\n                                                30000L                                     30000L                                                 30000L                           30000L                            30000L                          30000L\r\n\r\n\r\n\r\n\r\n                                                  A                                                            B                       C                                            D                                             E                               F\r\n\r\n                                                                                                                                                                                                                                                                                                    EE1-05\r\n\f                                                    DP - Ø40\r\n                                                    DP - Ø50\r\n\r\n\r\n                                                                    OS - Ø80\r\n                                                                    OS - Ø80\r\n                                                                    VP - Ø40\r\n                                                                    VP - Ø40\r\n         2\r\n       MT08                                                                                                                        VỊ TRÍ ỐNG THOÁT DẦU\r\n    Bồn dầu tổng                                                                                                                            Ø80\r\n      30000L                                                                                                            OR - Ø80\r\n\r\n                                                                                                                            Chờ kết nối cao độ\r\n                                                                                                                             BOP=FL-1850\r\n\r\n\r\n\r\n\r\n                                                                                                                           OS - Ø50 - BOP =\r\n                                                                                                                               FL-1600                                                                                                                                      VỊ TRÍ ỐNG THOÁT DẦU                                                             VỊ TRÍ ỐNG THOÁT DẦU                                                                                Chờ kết nối cao độ\r\n                                                                                                                                                                                                                                                                                     Ø80                                                                              Ø80                                                                                         BOP=FL-1850                                                                                                          TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n       MT07                                                                                                     OIL PUMP ROOM                                                                                                                                                                                                                                                                                                                                                                                                                                                          CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\n                                                                                                                                                                                                                                                                                                OR - Ø80,\r\n    Bồn dầu tổng                                                                            OS - Ø50 - BOP = FL-1600       OS - Ø50 - BOP =                                                                        Chờ kết nối cao độ                                                                                                                                                                                                                                                                                                                                                        VIỄN THÔNG QUÂN ĐỘI\r\n                                                                                                                                                                                                                                                                                                 i=2%\r\n      30000L                                                                                          OS - Ø50 - BOP = FL-1600 FL-1600                                                                              BOP=FL-1850\r\n                                                                           Chờ kết nối cao độ                                                                                                                                                                                   OR - Ø80,                               TỦ NHẬP                                                                                                                                                                                                                                                        Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                                            BOP=FL-1850               OS - Ø50 - BOP = FL-1600                                                                                                                                                                                           DẦU 02                                                                                                                                           TỦ NHẬP\r\n                                                                                                                                                                                                                                                                                 i=2%                                                                                                                                   OR -                                                                                                                                                           nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                                                                           OR - Ø80 - BOP =                                                                                                                                                                                                                                OR - Ø80 - BOP =                                                                                                DẦU 01                                                                                                      Thành phố Hà Nội\r\n                                                                                                                                                                                                                                                                                                                                                                                                                        Ø80                                                                                                                                                            Tel: 04.62696619                 Fax: 04.62660069\r\n                                                                                                                FL-1550                                                                                                                                                                                                                                        FL-1550\r\n         1\r\n                                                                                                                                           OS - Ø80                                     OS - Ø50 - BOP =                                                                                                                               OS - Ø80                                                                                                                                                                         OS - Ø80\r\n                                                                                      OS - Ø80                                             VP - Ø40                                         FL-1600                                                                                                                                    VP - Ø40                                                                                                                                                                         VP - Ø40\r\n                                                                                                                                           OS - Ø80                                                                                                                                                                                    OS - Ø80                                                                                                                                                                         OS - Ø80\r\n                                           OL - Ø125                                 TỦ NHẬP                                               VP - Ø40                                                                                   HỐ GA CHỨA DẦU                                                                                   VP - Ø40                                                                                                                                                                         VP - Ø40\r\n                                                                                      DẦU 03                                                                                                OS -                                        OS -\r\n                                                                                                                                            DP - Ø40                                        Ø80                                         Ø80                                                                                            DP - Ø40                                                                                                                                                                         DP - Ø40\r\n                                                                                                                                            DP - Ø50                                                                                                                                                                                   DP - Ø50                                                                                                                                                                         DP - Ø50\r\n                                                                                                                                                                                                                                       OL -\r\n                                                                                                                                                                                                                                      Ø125\r\n\r\n\r\n\r\n\r\n                                                                                              MT06                                                                    MT05                                                                                                         MT04                                                                  MT03                                                   MT02                                                                                          MT01\r\n                                                                                           Bồn dầu tổng                                                            Bồn dầu tổng                                                                                                 Bồn dầu tổng                                                          Bồn dầu tổng                                           Bồn dầu tổng                                                                                  Bồn dầu tổng\r\n                                                                                             30000L                                                                  30000L                                                                                                       30000L                                                                30000L                                                 30000L                                                                                        30000L\r\n\r\n\r\n\r\n\r\n                                                                                                     A                                                                                             B                                                                    C                                                                                   D                                                                                   E                                                                                                           F\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                 BOP=FL-1850\r\n                                                                         Chờ kết nối c\r\n              Ø12\r\n\r\n\r\n                    Ø80 HỐ GA\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             HỐ GA\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                Chờ kết nối cao\r\n                                                                          BOP=FL-1\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               OS -\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               Ø80\r\n              OL\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             Ø125\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              OL -\r\n                    OS -\r\n\r\n\r\n                                OS - Ø50 - BOP =\r\n\r\n\r\n\r\n\r\n                                                                                  OS - Ø50 - BOP =\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     OS - Ø50 - BOP =\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         OS - Ø50 - BOP =\r\n                                    FL-1600\r\n\r\n\r\n\r\n\r\n                                                                                      FL-1600\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                OS - Ø50 - BOP = FL-1600 FL-1600\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             FL-1600\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   B\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        OS -\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        Ø80\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          OIL PUMP ROOM\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                OS - Ø50 - BOP = FL-1600\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    Bồn dầu tổng\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     OR - Ø80 - BOP =\r\n30000L\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      30000L\r\n                                                                                                                                                                                                                                VỊ TRÍ ỐNG THOÁT DẦU\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                VỊ TRÍ ỐNG THOÁT DẦU\r\n                                                        OR - Ø80 - BOP =\r\n\r\n\r\n\r\n\r\n                                                                                                                                     VỊ TRÍ ỐNG THOÁT DẦU\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                  VỊ TRÍ ỐNG THOÁT DẦU\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       MT05\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          FL-1550\r\n                                                             - BOP =\r\n                                                        Ø50 - BOP =\r\n                                                   OS - Ø50 FL-1550\r\n                          TỦ NHẬP\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                      OS - Ø50 - BOP = FL-1600\r\n                            DẦU\r\n\r\n\r\n\r\n\r\n                                                   OS - FL-1600\r\n                                                        FL-1600\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                   Chờ kết nối cao độ\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                         Ø80\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                         Ø80\r\n                                                                                                                                                            Ø80\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                           Ø80\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         VP - Ø40\r\n                                                                                                                                                                                                                                                                                                                                                                                                             Chờ kết nối cao độ\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         OS - Ø80\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         DP - Ø40\r\n                                                                                                                                  OR - Ø80 - BOP =\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         DP - Ø50\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         VP - Ø40\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         OS - Ø80\r\n                                                                                                                                                                    BOP=FL-1850\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                               BOP=FL-1850\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                  OS - Ø50 - BOP =\r\n                                                                                  OS - Ø50 - BOP =\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                             TỦ NHẬP\r\n                                                                                                     OS - Ø50 - BOP =\r\n\r\n\r\n\r\n\r\n                                                                                                                                      FL-1550\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                              DẦU 04\r\n                                                                                                                                                                                                       OR - Ø80,\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                               OR - Ø80,\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                      FL-1600\r\n                                                                                      FL-1600\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                        i=2%\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                i=2%\r\n                                                                                                         FL-1600\r\n\r\n\r\n\r\n                                                                                                                              TỦ NHẬP\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                  OR - Ø80\r\n                                                                                                                                DẦU\r\n\r\n                                                                                                                             OR -\r\n                                                                                                                             Ø40\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    Bồn dầu tổng\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                     Chờ kết nối cao độ\r\n                                                                                                                                                                                                               i=2%                                                                                                                     i=2%\r\n                   Ø40-\r\n                   Ø40-\r\n\r\n\r\n\r\n                                                           Chờ kết nối cao độ\r\n                   Ø80\r\n                   DP -\r\n                   Ø50-\r\n                   Ø40-\r\n\r\n                   Ø80-\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                      BOP=FL-1850\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      30000L\r\n30000L\r\n\r\n\r\n\r\n\r\n                   OS\r\n                   OS\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                              OR - Ø80,                                                                                                                OR - Ø80,\r\n                   DP\r\n                   VP\r\n                   VP\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       MT06\r\n                                                            BOP=FL-1850\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             TỦ NHẬP\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              OS - Ø80\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              DẦU 03\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   A\r\n                                                                                                                                                            OS -\r\n                                                                                                                                                            VP                                                                                                                                                                                                                OS - Ø80\r\n                                                                                                                                                            Ø80-                                                                                                                                                                                                              VP - Ø40\r\n                                                                                                                                                            OS\r\n                                                                                                                                                            Ø40-                                                                                                                                                                                                              OS - Ø80\r\n                                                                                                                                                            Ø80-\r\n                                                                                                                                                            VP\r\n                                                                                                                                                                                                                                                                                                                                                                              VP - Ø40\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            OL - Ø125\r\n                                                                                                                                                            Ø40\r\n                                                                                                                                                            DP -\r\n                                                                                                                                                                                                                                                       HỐ GA CHỨA DẦU\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                               HỐ GA CHỨA DẦU\r\n                    Ø125\r\n                    OL -\r\n                    OS -\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                              DP - Ø40\r\n                    Ø80\r\n\r\n\r\n\r\n\r\n                                                                                                                                                            DP\r\n                                                                                                                                                            Ø40-                                                                                                                                                                                                              DP - Ø50\r\n                                                                                                                                                            Ø50\r\n                                                                                                                                                                                                                                                                             OS -\r\n                                                                                                                                                                                                                                                                             Ø80\r\n                                                                                                                                                                                                                                                                            Ø125\r\n                                                                                                                                                                                                                                                                            OL -\r\n                                                                                                                                                    Bồn dầu tổng\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                     Bồn dầu tổng\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                Bồn dầu tổng\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                 Bồn dầu tổng\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                       Bồn dầu tổng\r\n                                                                                                                                                      30000L\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                       30000L\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                  30000L\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                   30000L\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                         30000L\r\n                                                                                                                                                                                                                                                                                                                                   MT09\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                    MT08\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                          MT07\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             1\r\n                                                                                                                                                                                                                                                                   4\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                              2\r\n                                                    6\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                   5\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                            3\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 EE1-06\r\n\f                                                                                             TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n                                                                                             CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\n                                                                                                   VIỄN THÔNG QUÂN ĐỘI\r\n\r\n                                                                                             Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                                                             nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                                                             Thành phố Hà Nội\r\n                                                                                             Tel: 04.62696619                 Fax: 04.62660069\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n\r\n1.   Các bồn dầu ngầm, kèm đường ống theo bản vẽ không thuộc phạm vi cung cấp của gói thầu\r\n2.   Nhà thầu chịu trách nhiệm cung cấp các tủ nhập dầu 1, 2, 3, 4\r\n\r\n                                                                                                                       EE1-07\r\n\f                                                                    Không thuộc\r\n                                                                     phạm vi\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                            TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n                                                                                                                                                                                            CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\n                                                                                                                                                                                                  VIỄN THÔNG QUÂN ĐỘI\r\n\r\n                                                                                                                                                                                            Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                                                                                                                                                            nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                                                                                                                                                            Thành phố Hà Nội\r\n                                                                                                                                                                                            Tel: 04.62696619                 Fax: 04.62660069\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n\r\n    1.     Phạm vi cung cấp của nhà thầu bao gồm Hệ thống bồn dầu ngày (Daily tank), hệ thống bơm tự động nhiên liệu từ bồn dầu ngầm lên bồn dầu ngày (Tủ giám sát điều khiển kết nối với\r\n           iBMS, bơm dầu, van, đường ống, hệ thống lọc nhiên liệu...). Yêu cầu hệ thống đáp ứng tối thiểu tiêu chuẩn Uptime Tier III.\r\n    2.     Bản vẽ điển hình hệ thống cấp dầu trên cho MPĐ chỉ mang tính tham khảo, nhà thầu có thể đề xuất giải pháp khác thay thế đảm bảo theo tiêu chuẩn Uptime Tier III. Nhà thầu phải\r\n           tính toán, thiết kế chi tiết hệ thống cấp dầu và trình chủ đầu tư phê duyệt trước khi ký hợp đồng.\r\n                                                                                                                                                                                                                      EE1-08\r\n\f                                                                     Không thuộc\r\n                                                                      phạm vi\r\n\r\n\r\n                                                  Signature Not Verified\r\n                                                  Nội dung được ký số bởi:\r\n                                                  Tên đơn vị: TẬP ĐOÀN CÔNG NGHIỆP - VIỄN THÔNG QUÂN ĐỘI\r\n                                                  Mã số thuế: 0100109106\r\n                                                  Thời gian ký: 28-06-2023 02:09:46                                                                                                         TỔNG CÔNG TY MẠNG LƯỚI VIETTEL\r\n                                                                                                                                                                                            CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP\r\n                                                                                                                                                                                                  VIỄN THÔNG QUÂN ĐỘI\r\n\r\n                                                                                                                                                                                            Lô B1C cụm sản xuất tiểu thủ công nghiệp và công\r\n                                                                                                                                                                                            nghiệp nhỏ, phường Dịch Vọng Hậu, quận Cầu Giấy,\r\n                                                                                                                                                                                            Thành phố Hà Nội\r\n                                                                                                                                                                                            Tel: 04.62696619                 Fax: 04.62660069\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n\r\n    1.     Phạm vi cung cấp của nhà thầu bao gồm Hệ thống bồn dầu ngày (Daily tank), hệ thống bơm tự động nhiên liệu từ bồn dầu ngầm lên bồn dầu ngày (Tủ giám sát điều khiển kết nối với\r\n           iBMS, bơm dầu, van, đường ống, hệ thống lọc nhiên liệu...). Yêu cầu hệ thống đáp ứng tối thiểu tiêu chuẩn Uptime Tier III.\r\n    2.     Bản vẽ điển hình hệ thống cấp dầu trên cho MPĐ chỉ mang tính tham khảo, nhà thầu có thể đề xuất giải pháp khác thay thế đảm bảo theo tiêu chuẩn Uptime Tier III. Nhà thầu phải\r\n           tính toán, thiết kế chi tiết hệ thống cấp dầu và trình chủ đầu tư phê duyệt trước khi ký hợp đồng.\r\n                                                                                                                                                                                                                      EE1-09"}