{"text":"--- Tệp: Chuong V.rar ---\n--- Chuong V.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n                              Chương V. Yêu cầu về kỹ thuật\r\n    Mục 1. Yêu cầu về kỹ thuật\r\n    1. Giới thiệu chung về dự án và gói thầu\r\n-   Tên dự án: Dự án nâng cao hạ tầng cơ điện trạm BTS năm 2022.\r\n-   Mục đích: Nâng cao chất lượng hạ tầng cơ điện trạm BTS tại 63 tỉnh/TP.\r\n-   Tên gói thầu: Cung cấp máy phát điện dầu công suất lớn.\r\n-   Số gói thầu: 04-2023-Codien.\r\n-   Địa điểm thực hiện gói thầu: Hà Nội, Đà Nẵng, Đồng Nai.\r\n-   Phạm vi cung cấp: Cung cấp 03 tổ máy máy phát điện dầu 150kVA, 07 tổ máy máy phát\r\n    điện dầu 100kVA, 37 tổ máy máy phát điện dầu 50kVA.\r\n-   Thời gian thực hiện hợp đồng: 340 ngày. Trong đó một số mốc công việc chính như sau:\r\n    + Thời gian giao hàng tới kho: 120 ngày.\r\n    + Thời gian kiểm tra, bàn giao hàng hoá: 5 ngày.\r\n    + Thời gian Chủ đầu tư lắp đặt, tích hợp: 30 ngày từ ngày ký biên bản kiểm tra lô cuối.\r\n    + Thời gian đánh giá, nghiệm thu hàng hoá theo tiêu chuẩn kỹ thuật trong hợp đồng: 20\r\n      ngày (10 ngày thực hiện đo kiểm các thông số kỹ thuật + 10 ngày ký biên bản nghiệm\r\n      thu TAM).\r\n    + Thời gian đánh giá chất lượng có tải: 90 ngày.\r\n    + Thời gian ký hồ sơ nghiệm thu: 30 ngày (10 ngày TAT, 20 ngày TAC).\r\n    + Thời gian thực hiện các công việc còn lại của hợp đồng ngoại trừ nghĩa vụ bảo hành: 45\r\n      ngày.\r\n    Ghi chú: Các thuật ngữ, từ viết tắt HOC, KCS, TAM, TAT, TAC được mô tả trong E-ĐKCT,\r\n    Hợp đồng mẫu\r\n    2. Yêu cầu chung\r\n    2.1 Yêu cầu về chuẩn bị đề xuất kỹ thuật\r\n     Yêu cầu về kỹ thuật cho từng hàng hóa mời thầu gồm các thông tin nội dung và yêu cầu\r\nkỹ thuật chi tiết cho từng nội dung, chi tiết theo bảng trong Mục 3. Mỗi yêu cầu kỹ thuật được\r\nmô tả mức độ yêu cầu đáp ứng rõ ràng.\r\n     Để chứng minh tính đáp ứng yêu cầu kỹ thuật, nhà thầu được yêu cầu tuyên bố hàng hóa\r\nmình chào thầu có đáp ứng hay không đáp ứng yêu cầu trong “Bảng tuyên bố đáp ứng các\r\nyêu cầu kỹ thuật” kèm theo E-HSDT.\r\n                                                                                             1\r\n\f      Bảng tuyên bố đáp ứng các yêu cầu kỹ thuật được lập dạng bảng gồm tối thiểu các thông\r\ntin với cấu trúc sau:\r\n    TT      Nội dung       Yêu cầu kỹ thuật        Tuyên bố đáp ứng        Thông tin chứng minh\r\n    (1)        (2)               (3)                      (4)                       (5)\r\n\r\n\r\n          Trong đó:\r\n-     Cột (1), (2), (3) lấy theo yêu cầu kỹ thuật trong E-HSMT.\r\n-     Cột (4) ghi tuyên bố: “Đáp ứng” hoặc “Không đáp ứng”.\r\n-     Cột (5) giải thích lý do tuyên bố đáp ứng hoặc không đáp ứng đồng thời cung cấp thông\r\n      tin chứng minh như: chứng minh trực tiếp, chứng minh bằng tài liệu của nhà sản xuất hàng\r\n      hóa (có chỉ rõ tên tài liệu, mục, trang, dòng), chứng minh bằng kết quả đo kèm theo E-\r\n      HSDT hoặc cam kết của nhà thầu…. Nhà thầu phải chịu trách nhiệm về tính chính xác của\r\n      các tài liệu mình cung cấp, trường hợp Bên mời thầu phát hiện các tài liệu cung cấp không\r\n      đúng sự thật, thì nhà thầu sẽ được đánh giá là gian lận và bị loại.\r\n      2.2 Yêu cầu về tài liệu cần cung cấp\r\n- Hướng dẫn lắp đặt, vận hành, bảo trì máy phát điện.\r\n- Danh mục hàng hóa chi tiết có kèm xuất xứ của từng thành phần cấu thành (Bill of\r\nMaterials – BOM).\r\n- Bảng lịch trình bảo dưỡng máy phát điện ở 2 điều kiện: Theo giờ vận hành và theo thời\r\ngian định kỳ.\r\n3. Yêu cầu kỹ thuật\r\n3.1.      Yêu cầu chung\r\n-     Hàng hóa mới 100%, chưa qua sử dụng.\r\n-     Mỗi yêu cầu kỹ thuật được đi kèm với tiêu chí đánh giá theo phương pháp Đạt/Chấp nhận\r\n      được/Không đạt, có mô tả mức độ yêu cầu đáp ứng rõ ràng, gồm có 2 loại là chi tiết cơ\r\n      bản (CB) và chi tiết không cơ bản (KCB). Nhà thầu được coi là “Đạt” hồ sơ kỹ thuật khi\r\n      đáp ứng 100% yêu cầu kỹ thuật cơ bản được đánh giá là “Đạt” và 100% yêu cầu kỹ thuật\r\n      không cơ bản được đánh giá là “Chấp nhận được” hoặc “Đạt”.\r\n-     Nhà thầu phải chỉ rõ thông tin tham chiếu tại dòng, trang nào trong hồ sơ dự thầu. Với các chỉ\r\n      tiêu, tính năng nhà thầu không có thì ghi không có hoặc để trống.\r\n-     Với các chỉ tiêu cần làm rõ về giá trị, dải giá trị, tính năng chi tiết, mức độ đáp ứng do có sự\r\n      khác biệt về vật liệu cấu tạo, thiết kế, nguyên lý hoạt động... thì nhà thầu phải đưa ra tài liệu\r\n      giải thích rõ ràng về các chỉ tiêu đó.\r\n\r\n                                                                                                     2\r\n\f3.2.     Yêu cầu kỹ thuật chi tiết hàng hóa:\r\n       Theo phụ lục 1-Yêu cầu kỹ thuật chi tiết hàng hóa.\r\n3.3. Yêu cầu về bảo hành, dịch vụ sửa chữa, hỗ trợ kỹ thuật trong thời gian bảo hành:\r\n3.3.1. Yêu cầu về dịch vụ bảo hành:\r\n- Thời gian bảo hành: Tối thiểu 730 ngày đối với toàn bộ hàng hóa kể từ ngày ký TAC.\r\n\r\n-   Địa điểm bảo hành: Tại địa điểm sử dụng của bên mua.\r\n-   Trung tâm bảo hành: Nhà thầu phải có bộ máy với đầy đủ nhân sự có kiến thức, kinh\r\n    nghiệm để thực hiện thực hiện sửa chữa, hỗ trợ kỹ thuật cho hàng hoá tại 3 khu vực Hà\r\n    Nội, Đà Nẵng, TP. Hồ Chí Minh. Trung tâm bảo hành phải có số đường dây nóng (hotline),\r\n    email để tiếp nhận phản ánh sự cố, lỗi. Thời gian làm việc của trung tâm bảo hành là 24/7\r\n    kể cả ngày nghỉ, lễ.\r\n3.3.2. Yêu cầu với dịch vụ hỗ trợ kỹ thuật:\r\n        Nhà thầu phải cam kết cung cấp dịch hỗ trợ kỹ thuật đáp ứng đầy đủ các tiêu chí như\r\nsau:\r\n Thời gian tiếp nhận và xử lý lỗi: 24/7 (24 giờ/ ngày, 7 ngày/ tuần). Bên Bán có trách\r\n     nhiệm cử nhân sự phản hồi kỹ thuật từ khi tiếp nhận được phản ánh của Bên Mua bằng\r\n     email, điện thoại, tin nhắn SMS…\r\n-    Định nghĩa các mức độ lỗi trong quá trình sử dụng và thời gian phản hồi:\r\n     +     Nghiêm trọng: Là các sự cố, lỗi động cơ, đầu phát (bao gồm VR), bộ điều khiển\r\n     làm cho máy không thể khởi động, khởi động nhưng không có khả năng cấp tải (không\r\n     đáp ứng tiêu chuẩn điện áp trong dải điện áp định mức ± 1%, tần số thuộc dải tần số định\r\n     mức ± 1%), ảnh hưởng và quá trình vận hành hệ thống và được yêu cầu phải có hành động\r\n     khắc phục ngay. Thời gian phản hồi kỹ thuật trong vòng 04 giờ, thời gian hoàn thành khắc\r\n     phục trong vòng 07 ngày (kể cả ngày nghỉ, ngày lễ).\r\n     +     Ít nghiêm trọng: Là các sự cố, lỗi không không làm ảnh hưởng đến khả năng cấp\r\n     tải của máy hoặc có thể xử lý bằng biện pháp tạm thời tại hiện trường, bao gồm: Lỗi ắc\r\n     quy đề, khung vỏ, nút bấm, đồng hồ hiển thị, đèn cảnh báo, nạp bù, dây đai, rơ le trung\r\n     gian, sấy nước... Thời gian phản hồi kỹ thuật trong vòng 08 giờ, thời gian hoàn thành khắc\r\n     phục trong vòng 15 ngày (kể cả ngày nghỉ, ngày lễ).\r\n Nâng cấp/cập nhật software/firm ware:\r\n     Trong suốt thời gian bảo hành, khi việc nâng cấp software là cần thiết để đảm bảo hệ\r\n     thống hoạt động ổn định hoặc để xử lý các sự cố, nhà thầu sẽ đề xuất và cung cấp miễn\r\n     phí các phiên bản nâng cấp cùng kế hoạch chi tiết cho chủ đầu tư xem xét. Chủ đầu tư\r\n     có toàn quyền chọn giải pháp và kế hoạch phù hợp nhất. Trong mọi trường hợp, nhà thầu\r\n     cam kết hỗ trợ tối đa trong suốt thời gian bảo hành.\r\n                                                                                             3\r\n\f3.3.3  Sửa chữa, thay thế hỏng hóc\r\n     - Hàng hóa/ bộ phận/ linh kiện bị lỗi được sửa chữa hoặc thay thế theo quy định của\r\nHãng sản xuất.\r\n     - Nhà thầu chịu trách nhiệm sửa chữa, thay thế hàng hóa/ bộ phận/ linh kiện bị lỗi trong\r\nvòng 35 ngày kể từ ngày bên bán nhận được thông báo của bên mua (kể cả ngày cuối tuần,\r\nngày lễ). Mọi chi phí đóng gói, vận chuyển, thay thế hàng hóa/ bộ phận/ linh kiện lỗi do nhà\r\nthầu chịu.\r\n3.3.4 Hỗ trợ hỏi đáp kỹ thuật (Technical Query):\r\nNhà thầu phản hồi các vấn đề về kỹ thuật khi có yêu cầu:\r\n        - Cung cấp tài liệu về các tính năng hoặc các thành phần của thiết bị.\r\n        - Tư vấn các vấn đề về lắp đặt, tích hợp và vận hành hệ thống.\r\n3.3.5 Cử chuyên gia hướng dẫn và bàn giao đầy đủ các tài liệu cho kỹ sư của chủ đầu tư về\r\nvận hành máy phát điện, kiểm tra bảo dưỡng, xử lý lỗi.\r\n4. Cung cấp thông tin về chi phí vật tư tiêu hao\r\n- Nhà thầu chào giá vật tư tiêu hao theo bảng sau:\r\n                             Bảng 1: Bảng chào giá vật tư tiêu hao\r\n\r\n  Stt          Danh mục vật tư tiêu hao          Đơn vị tính              Đơn giá (1)\r\n                                                                           (VND)\r\n    1      Lọc nhiên liệu                          Cái\r\n    2      Lọc dầu bôi trơn                        Cái\r\n    3      Lọc gió                                 Cái\r\n    4      Dầu bôi trơn                             Lít\r\n    5      Nước làm mát                             Lít\r\n    6      Ắc quy đề                              Bình\r\n(1): Đơn giá đã bao gồm chi phí vận chuyển đến kho của chủ đầu tư tại Thành phố Hà Nội và\r\nthuế, phí, lệ phí liên quan, không bao gồm chi phí lắp đặt.\r\n\r\n- Nhà thầu tính toán chi phí vật tư tiêu hao trong 10 năm với thời gian vận hành máy phát\r\nđiện là 140 giờ/ năm theo bảng sau:\r\n            Bảng 2: Bảng tính chi phí vật tư tiêu hao của mỗi máy phát điện\r\n(Nhà thầu lưu ý tính chi phí vật tư tiêu hao cho từng loại máy phát điện 50kVA – 100kVA –\r\n150kVA)\r\n                                     Số lượng vật tư tiêu hao(2)\r\n                                                       Dầu     Nước               Thành\r\n         Năm            Lọc      Lọc  dầu     Lọc                      Ắc  quy     tiền(3)\r\n Stt                                                    bôi      làm\r\n                       nhiên     bôi trơn     gió                         đề\r\n                                                       trơn      mát              (VND)\r\n                    liệu (Cái)     (Cái)     (Cái)                      (bình)\r\n                                                        (lít)    (lít)\r\n  1     Năm 1\r\n                                                                                             4\r\n\f                                 Số lượng vật tư tiêu hao(2)\r\n                                                   Dầu     Nước                   Thành\r\n         Năm           Lọc    Lọc dầu Lọc                             Ắc quy       tiền(3)\r\n Stt                                               bôi       làm\r\n                      nhiên   bôi trơn   gió                            đề\r\n                                                  trơn       mát                  (VND)\r\n                   liệu (Cái)  (Cái)    (Cái)                         (bình)\r\n                                                   (lít)     (lít)\r\n  2      Năm 2\r\n  3      Năm 3\r\n …         …\r\n …         …\r\n 10     Năm 10\r\n(2): Là số lượng vật tư tiêu hao tương ứng mỗi loại. Nhà thầu phải tính toán số lượng vật tư\r\ntiêu hao phù hợp với Bảng lịch trình bảo dưỡng máy phát điện. Bên mời thầu có quyền hiệu\r\nchỉnh về số lượng vật tư tiêu hao trong trường hợp Nhà thầu kê khai không chính xác.\r\n(3): Trên cơ sở đơn giá trong Bảng 1, nhà thầu tính tổng chi phí vật tư tiêu hao của máy phát\r\nđiện theo năm. Bên mời thầu có quyền hiệu chỉnh trong trường hợp Nhà thầu tính chưa chính\r\nxác.\r\n\r\nMục 2. Bản vẽ: Không có.\r\nMục 3. Kiểm tra và thử nghiệm:\r\n- Kiểm tra và thử nghiệm hàng hóa được quy định tại Mục 21 E-ĐKC, chương VII, E-HSMT.\r\n- Số lượng hàng hóa lấy mẫu để thử nghiệm các chỉ tiêu đặc biệt được lấy theo S-1 cột (4)\r\nbảng AQL (quy định tại Phụ lục 3.1 của Hợp đồng mẫu) và số lượng lỗi cho phép đối với các\r\nmẫu thử nghiệm này là 0.\r\n- Các yêu cầu về kiểm tra, thử nghiệm và nghiệm thu sản phẩm được quy định chi tiết theo\r\nPhụ lục 2-Tiêu chí nghiệm thu.\r\n\r\n\r\n\r\n\r\n                                                                                             5\n\n--- PL1 yeu cau KT hang hoa.pdf ---\nPhụ lục 1: Yêu cầu kỹ thuật chi tiết hàng hóa\r\n\r\n1. Máy phát điện 50 kVA 3 pha\r\n                                                                               CTCB/\r\n TT          Tiêu chí kỹ thuật                    Yêu cầu chi tiết                      Phương pháp đánh giá\r\n                                                                                KCB\r\n A    TỔ MÁY PHÁT\r\n 1    Hãng sản xuất/ Mã hiệu/ Xuất xứ      Nhà thầu cung cấp thông tin          CB     Kiểm tra tài liệu của hãng\r\n                                           Từ 1 năm trước thời điểm mở\r\n 2    Năm sản xuất                                                              CB     Kiểm tra tài liệu của hãng\r\n                                                  thầu trở về sau\r\n                                          Máy phát điện xoay chiều, 3 pha\r\n 3    Loại máy                                                                  CB     Kiểm tra tài liệu của hãng\r\n                                                       4 dây\r\n 4    Cấp điện áp                            220/380 V - 230/400 V              CB     Kiểm tra tài liệu của hãng\r\n 5    Tần số danh định                                50 Hz                     CB     Kiểm tra tài liệu của hãng\r\n 6    Công suất định mức                        ≥ 40 kW/ 50 kVA                 CB     Kiểm tra tài liệu của hãng\r\n 7    Công suất dự phòng                        ≥ 44 kW/ 55 kVA                 CB     Kiểm tra tài liệu của hãng\r\n      Công suất đầu ra của máy phát\r\n      điện ở nhiệt độ 40˚C, áp suất khí\r\n 8                                                ≥ 40 kW/ 50 kVA               CB     Kiểm tra tài liệu của hãng\r\n      quyển 1 atm (vị trí có độ cao\r\n      <100m), độ ẩm 30%.\r\n      Thời gian vận hành liên tục ở chế\r\n 9    độ 100% công suất định mức của                  ≥ 12 giờ                  CB     Kiểm tra tài liệu của hãng\r\n      máy\r\n      Thời gian vận hành liên tục ở chế\r\n 10   độ 100% công suất dự phòng của                   ≥ 1 giờ                  CB     Kiểm tra tài liệu của hãng\r\n      máy\r\n                                          Đảm bảo chạy 12h liên tục ở 75%\r\n      Dung tích bình chứa nhiên liệu\r\n 11                                        công suất định mức mà không          CB     Kiểm tra tài liệu của hãng\r\n      kèm theo máy\r\n                                              cần tiếp thêm nhiên liệu\r\n 12   Khả năng đóng tải 1 cấp               ≥ 65% công suất định mức            CB     Kiểm tra tài liệu của hãng\r\n      Độ ồn ở 75% tải định mức trong\r\n 13                                              ≤ 65dB (tại 30 kW)             CB     Kiểm tra tài liệu của hãng\r\n      không gian mở ở khoảng cách 7m\r\n                                            Vỏ thép ngoài dày ≥ 2mm, sơn\r\n                                            tĩnh điện, Bên trong có vật liệu\r\n                                          tiêu âm. Cấp bảo vệ của vỏ máy ≥\r\n 14   Vỏ chống ồn                                                               CB     Kiểm tra tài liệu của hãng\r\n                                           IP23, phù hợp cho máy phát điện\r\n                                           sử dụng ngoài trời, không có mái\r\n                                                          che\r\n B    ĐẦU PHÁT ĐIỆN\r\n 1    Hãng sản xuất / Mã hiệu/ Xuất xứ       Nhà thầu cung cấp thông tin        CB     Kiểm tra tài liệu của hãng\r\n                                            Từ 1 năm trước thời điểm mở\r\n 2    Năm sản xuất                                                              CB     Kiểm tra tài liệu của hãng\r\n                                                    thầu trở về sau\r\n 3    Công suất định mức                              ≥ 50 kVA                  CB     Kiểm tra tài liệu của hãng\r\n 4    Hệ số công suất                                    ≥ 0,8                  CB     Kiểm tra tài liệu của hãng\r\n 5    Kích từ                                Tự kích từ, không chổi than        CB     Kiểm tra tài liệu của hãng\r\n                                             Điều chỉnh điện áp tự động\r\n 6    Bộ điều chỉnh điện áp                                                    CB     Kiểm tra tài liệu của hãng\r\n                                                        (AVR)\r\n                                          Khi tải thay đổi từ không tải đến\r\n      Độ chính xác điện áp từ không tải   tải định mức, trong vòng 30 giây\r\n 7                                                                              CB     Kiểm tra tài liệu của hãng\r\n      đến tải định mức.                    sau đó giá trị điện áp thuộc dải\r\n                                               điện áp định mức ± 2.5%\r\n      Tổng biến dạng sóng hài điện áp\r\n 8                                                      ≤ 5%                    CB     Kiểm tra tài liệu của hãng\r\n      (THD)\r\n  9   Cấp cách nhiệt                               Tối thiểu cấp H              CB     Kiểm tra tài liệu của hãng\r\n 10   Cấp bảo vệ đầu phát                              ≥ IP23                   CB     Kiểm tra tài liệu của hãng\r\n 11   Kết cấu đầu phát                               Một ổ trục                 CB     Kiểm tra tài liệu của hãng\r\n                                                                                                                    1\r\n\f                                                                                CTCB/\r\nTT            Tiêu chí kỹ thuật                   Yêu cầu chi tiết                       Phương pháp đánh giá\r\n                                                                                 KCB\r\n12   Làm mát đầu phát                     Cánh quạt đầu trục thổi trực tiếp       CB    Kiểm tra tài liệu của hãng\r\nC    ĐỘNG CƠ\r\n 1   Hãng sản xuất / mã hiệu / xuất xứ      Nhà thầu cung cấp thông tin          CB     Kiểm tra tài liệu của hãng\r\n                                            Từ 1 năm trước thời điểm mở\r\n2    Năm sản xuất                                                                CB     Kiểm tra tài liệu của hãng\r\n                                                   thầu trở về sau\r\n3    Loại động cơ                               Động cơ diesel 4 kỳ              CB     Kiểm tra tài liệu của hãng\r\n4    Số xilanh, dung tích                                ≥3                      CB     Kiểm tra tài liệu của hãng\r\n     Dung tích dầu bôi trơn khi thay\r\n5                                           Nhà thầu cung cấp thông tin          CB     Kiểm tra tài liệu của hãng\r\n     lọc/ không thay lọc\r\n6    Dung tích nước làm mát                  Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n7    Tốc độ định mức động cơ                        1500 vòng/phút               CB     Kiểm tra tài liệu của hãng\r\n                                          ≥ 68 HP ở 1500 vòng/phút (≥ 68\r\n8    Công suất tối đa                                                            CB     Kiểm tra tài liệu của hãng\r\n                                                    HP at 1500rpm)\r\n                                           Khi tải thay đổi từ không tải đến\r\n     Độ chính xác tần số từ không tải     tải định mức, trong vòng 30 giây\r\n9                                                                                CB     Kiểm tra tài liệu của hãng\r\n     đến tải định mức.                    sau đó giá trị tần số thuộc dải tần\r\n                                                  số định mức ± 5%\r\n                                                                                        Kiểm tra tài liệu của hãng,\r\n     Mức tiêu thụ nhiên liệu ở tải 100%                                                 tính toán theo công thức\r\n10                                             ≤ 12 l/h (tại 40 kW) (*)          CB\r\n     định mức                                                                           (*). Kết quả tính toán sẽ là\r\n                                                                                        cơ sở để đánh giá.\r\n                                                                                        Kiểm tra tài liệu của hãng,\r\n     Mức tiêu thụ nhiên liệu ở tải 75%                                                  tính toán theo công thức\r\n11                                             ≤ 9 l/h (tại 30 kW) (*)           CB\r\n     định mức                                                                           (*)Kết quả tính toán sẽ là\r\n                                                                                        cơ sở để đánh giá.\r\n     Bảng tiêu thụ nhiên liệu ở tải 0-\r\n12                                          Nhà thầu cung cấp thông tin          CB     Kiểm tra tài liệu của hãng\r\n     25%-50%-75%-100% định mức\r\n                                            Bơm điện để bơm chuyển tiếp\r\n     Hệ thống bơm chuyển tiếp nhiên\r\n13                                         nhiên liệu từ bồn chứa đến cốc        CB     Kiểm tra tài liệu của hãng\r\n     liệu\r\n                                                  lọc và bơm cao áp\r\n                                          Khởi động điện bằng ắc quy 12V\r\n                                          -Ắc quy khởi động theo quy định\r\n                                          của hãng: Trọn bộ ắc quy, giá đỡ,\r\n                                                đầu bóp, cáp đấu nối\r\n14   Hệ thống khởi động                                                          CB     Kiểm tra tài liệu của hãng\r\n                                            - Ắc quy đáp ứng bài kiểm tra\r\n                                            theo mục 9.10 của tiêu chuẩn\r\n                                           TCVN 7916-1:2008 hoặc tương\r\n                                                        đương\r\n                                           Có bộ lọc nhiên liệu tách nước,\r\n15   Bộ lọc                                lọc nhiên liệu tinh, lọc gió, lọc     CB     Kiểm tra tài liệu của hãng\r\n                                                         nhớt\r\n                                          Làm mát bằng nước có pha dung\r\n16   Hệ thống làm mát                     dịch chống đóng cặn có kèm theo       CB     Kiểm tra tài liệu của hãng\r\n                                                    bình nước phụ\r\n     Hệ thống hỗ trợ khởi động ở nhiệt\r\n17                                         Nhiệt độ khởi động được ≤-5˚C         CB     Kiểm tra tài liệu của hãng\r\n     độ thấp\r\nD    BỘ ĐIỀU KHIỂN\r\n1    Hãng sản xuất / mã hiệu / xuất xứ       Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n                                           Điện áp (V), dòng điện (A), tần\r\n                                            số (Hz), công suất, hệ số công\r\n2    Hiển thị                              suất, số giờ vận hành (giờ), điện     CB     Kiểm tra tài liệu của hãng\r\n                                          áp ắc quy đề (V), mức nhiên liệu,\r\n                                                 sai số cho phép ≤ 5%\r\n\r\n\r\n                                                                                                                       2\r\n\f                                                                              CTCB/\r\nTT          Tiêu chí kỹ thuật                    Yêu cầu chi tiết                      Phương pháp đánh giá\r\n                                                                               KCB\r\n     Hiển thị trạng thái hoạt động\r\n3                                                    Đáp ứng                   CB     Kiểm tra tài liệu của hãng\r\n     (chạy/dừng)\r\n                                          - Nhiệt độ nước làm mát cao\r\n                                         hoặc nhiệt độ động cơ cao\r\n                                         - Áp suất dầu bôi trơn thấp hơn\r\n                                         ngưỡng cho phép\r\n                                         - Điện áp đầu ra cao/thấp hơn\r\n                                         ngưỡng cho phép\r\n                                         - Tần số dòng điện đầu ra\r\n4    Cảnh báo                                                                  CB     Kiểm tra tài liệu của hãng\r\n                                         cao/thấp hơn ngưỡng cho phép\r\n                                         - Quá tải\r\n                                         - Tác động nút dừng khẩn cấp\r\n                                         - Điện áp ắc quy khởi động thấp\r\n                                         - Mức nhiên liệu thấp hơn\r\n                                         ngưỡng cho phép (ngưỡng có thể\r\n                                         thay đổi được)\r\n                                         - Nhiệt độ nước làm mát cao hoặc\r\n                                         nhiệt độ động cơ cao (mặc định\r\n                                         của nhà sản xuất)\r\n                                         - Áp suất dầu bôi trơn thấp hơn\r\n                                         ngưỡng cho phép (mặc định của\r\n                                         nhà sản xuất)\r\n                                         - Điện áp đầu ra cao/thấp hơn\r\n                                         ngưỡng cho phép (thay đổi được\r\n                                         trên bộ điều khiển)\r\n                                         - Tần số dòng điện đầu ra\r\n5    Bảo vệ tắt máy                                                            CB     Kiểm tra tài liệu của hãng\r\n                                         cao/thấp hơn ngưỡng cho phép\r\n                                         (thay đổi được trên bộ điều\r\n                                         khiển)\r\n                                         - Quá tải (mặc định của nhà sản\r\n                                         xuất)\r\n                                         - Tác động nút dừng khẩn cấp\r\n                                         - Điện áp ắc quy khởi động thấp\r\n                                         - Mức nhiên liệu thấp hơn\r\n                                         ngưỡng cho phép (thay đổi được\r\n                                         trên bộ điều khiển)\r\n     Có tiếp điểm NO/NC cảnh báo khi\r\n6    mức nhiên liệu thấp hơn ngưỡng                     Có                     CB     Kiểm tra tài liệu của hãng\r\n     cho phép\r\n7    Chuẩn truyền thông                        Modbus RTU, RS485               CB     Kiểm tra tài liệu của hãng\r\n                                           Các thông tin hiển thị và cảnh\r\n                                         báo tối thiểu tại mục D.2, D.3, D4\r\n                                          có thể đọc được qua cổng truyền\r\n8    Thông tin truyền thông                                                    CB     Kiểm tra tài liệu của hãng\r\n                                                    thông Modbus\r\n                                            Cung cấp đầy đủ địa chỉ các\r\n                                                  thanh ghi dữ liệu\r\n     Tính năng khởi động từ xa qua\r\n9                                                       Có                     CB     Kiểm tra tài liệu của hãng\r\n     tiếp điểm khô\r\n     Bản vẽ sơ đồ kết nối của hệ thống\r\n10                                                   Đáp ứng                   CB     Kiểm tra tài liệu của hãng\r\n     điều khiển với đầy đủ chỉ dẫn\r\n     Các dây tín hiệu điều khiển và\r\n     cảm biến, cảnh báo phải được\r\n11   đánh số hoặc có quy định màu sắc                Đáp ứng                   CB     Kiểm tra tài liệu của hãng\r\n     kèm theo chú thích rõ ràng về\r\n     chức năng của từng dây\r\n                                                                                                                   3\r\n\f                                                                             CTCB/\r\nTT            Tiêu chí kỹ thuật                  Yêu cầu chi tiết                     Phương pháp đánh giá\r\n                                                                              KCB\r\n     HỆ THỐNG KẾT NỐI ĐIỆN\r\nE\r\n     ĐẦU RA\r\n                                           Sử dụng Aptomat 3pha/4 cực\r\n1    Thiết bị bảo vệ điện áp đầu ra      hoặc 3 cực phù hợp với công suất     CB     Kiểm tra tài liệu của hãng\r\n                                         máy, bảo vệ quá tải và ngắn mạch\r\n                                          Điểm kết nối cố định, dùng ren\r\n2    Điểm kết nối điện động lực đầu ra    vít và đai ốc, có nắp bảo vệ che    CB     Kiểm tra tài liệu của hãng\r\n                                              mưa để đảm bảo an toàn\r\n3    Điểm tiếp đất                       Có điểm đấu tiếp đất trên vỏ máy     CB     Kiểm tra tài liệu của hãng\r\nF    YÊU CẦU KHÁC\r\n                                          Loại bu lông chống trộm, không\r\n                                                         gỉ sét\r\n1    Bulong liên kết ngoài                                                   KCB     Kiểm tra tài liệu của hãng\r\n                                           Chấp nhận được khi hãng cam\r\n                                              kết đáp ứng khi giao hàng\r\n                                           Bản lề loại âm giấu bên trong,\r\n                                            chống tháo trộm từ bên ngoài\r\n2    Bản lề cửa                                                              KCB     Kiểm tra tài liệu của hãng\r\n                                           Chấp nhận được khi hãng cam\r\n                                              kết đáp ứng khi giao hàng\r\n                                          Có ống thoát ra ngoài vỏ chống\r\n                                           ồn kết hợp với van/khóa bên ở\r\n                                          bên trong hoặc có bơm tay/ thiết\r\n3    Hệ thống xả dầu bôi trơn               bị hỗ trợ thay dầu rà ngoài vỏ   KCB     Kiểm tra tài liệu của hãng\r\n                                                         máy\r\n                                           Chấp nhận được khi hãng cam\r\n                                              kết đáp ứng khi giao hàng\r\n                                                      Có đèn led\r\n     Đèn chiếu sáng trong khoang\r\n4                                          Chấp nhận được khi hãng cam       KCB     Kiểm tra tài liệu của hãng\r\n     máy\r\n                                              kết đáp ứng khi giao hàng\r\n                                          Sử dụng thép không gỉ hoặc sơn\r\n                                           mạ chịu nhiệt ≥300 độ C, được\r\n                                         bọc cách nhiệt, xả theo chiều dọc\r\n5    Ống xả                                                                  KCB     Kiểm tra tài liệu của hãng\r\n                                           và hướng về phía sau của máy\r\n                                           Chấp nhận được khi hãng cam\r\n                                              kết đáp ứng khi giao hàng\r\n                                            Bao gồm chữ, số và mã vạch\r\n                                         Được khắc chìm vào trên động cơ\r\n                                          hoặc khắc tem Inox và được gắn\r\n6    Serial máy phát điện                 vào vỏ chống ổn hoặc trên động     KCB     Kiểm tra tài liệu của hãng\r\n                                                          cơ.\r\n                                           Chấp nhận được khi hãng cam\r\n                                              kết đáp ứng khi giao hàng\r\n                                            Có decal hướng dẫn vận hành\r\n     Decal để hướng dẫn vận hành                         máy\r\n7                                                                            KCB     Kiểm tra tài liệu của hãng\r\n     máy phát điện                         Chấp nhận được khi hãng cam\r\n                                              kết đáp ứng khi giao hàng\r\n                                         Tem Inox khắc chìm \"VIETTEL\"\r\n                                            gắn vào vỏ chống ồn bằng vít\r\n                                                    hoặc đinh rút.\r\n                                         - Kích thước team nhôm tối thiểu\r\n8    Tem nhãn                                                                KCB     Kiểm tra tài liệu của hãng\r\n                                                       15x5 cm\r\n                                           -Chiều cao chữ tối thiểu 1,5cm\r\n                                           Chấp nhận được khi hãng cam\r\n                                              kết đáp ứng khi giao hàng\r\nG    CHỨNG CHỈ\r\n\r\n                                                                                                                  4\r\n\f                                                                                 CTCB/\r\n TT              Tiêu chí kỹ thuật                   Yêu cầu chi tiết                      Phương pháp đánh giá\r\n                                                                                  KCB\r\n         Chứng chỉ quản lý chất lượng sản     Cung cấp bản scan chứng nhận\r\n     1                                                                            CB     Kiểm tra tài liệu của hãng\r\n         xuất của nhà máy                           ISO 9001 còn hạn\r\n     2   Chứng chỉ về xuất xứ, chất lượng   Cam kết cung cấp theo hàng hóa       CB     Cam kết của nhà thầu\r\n                                                     Đáp ứng QCVN\r\n                                                19:2009/BTNMT (Kv= 0,8;\r\n                                             Kp=1) hoặc tương đương (với các\r\n                                               thông số CO, NOx, SO2, bụi\r\n     3   Tiêu chuẩn khí thải                               PM).                   CB     Kiểm tra tài liệu của hãng\r\n                                               Cung cấp test report của hãng,\r\n                                              hoặc chứng nhận kiểm định của\r\n                                              bên thứ 3 cho model máy/động\r\n                                                       cơ chào thầu\r\n     H   TÙY CHỌN PHỤ KIỆN\r\n     I   Bộ nạp bù ắc quy\r\n     1   Model/nhà sản xuất/xuất xứ             Nhà thầu cung cấp thông tin       CB     Kiểm tra tài liệu của hãng\r\n                                             - Đối với loại sử dụng nguồn đầu\r\n                                              vào AC: 130V ÷ 240Vhoặc bao\r\n                                                           dải trên\r\n     2   Dải điện áp đầu vào danh định                                            CB     Kiểm tra tài liệu của hãng\r\n                                             - Đối với loại sử dụng nguồn đầu\r\n                                             vào DC : 45V÷60VDC hoặc bao\r\n                                                           dải trên\r\n     3   Hiệu suất tối đa                                  ≥ 80%                  CB     Kiểm tra tài liệu của hãng\r\n                                              Tối thiểu 2 chế độ: Nạp ổn dòng\r\n     4   Chế độ nạp                                                               CB     Kiểm tra tài liệu của hãng\r\n                                                (Boost) và nạp ổn áp (Float)\r\n     5   Điện áp đầu ra định mức                           12VDC                  CB     Kiểm tra tài liệu của hãng\r\n     6   Dòng điện đầu ra tối đa                            ≥ 5A                  CB     Kiểm tra tài liệu của hãng\r\n                                              Tự động bảo vệ khi điện áp đầu\r\n     7   Bảo vệ quá áp đầu vào               vào vượt quá dải điện áp làm việc    CB     Kiểm tra tài liệu của hãng\r\n                                                 và không hỏng hóc thiết bị.\r\n         Hiển thị trạng thái làm việc và\r\n     8                                                     LED                    CB     Kiểm tra tài liệu của hãng\r\n         cảnh báo\r\n                                             Khi đấu ngược cực ắc quy ở phía\r\n     9   Bảo vệ ngược cực đầu ra             đầu ra thì bộ nạp bù không bị hư     CB     Kiểm tra tài liệu của hãng\r\n                                                            hỏng\r\n  10     Môi trường làm việc\r\n 10.1    Nhiệt độ làm việc                      0 ÷ 500C hoặc bao dải trên        CB     Kiểm tra tài liệu của hãng\r\n                                               0÷90%RH hoặc bao dải trên,\r\n 10.2    Độ ẩm                                                                    CB     Kiểm tra tài liệu của hãng\r\n                                                    không đọng sương\r\n                                               Đầy đủ phụ kiện lắp bộ nạp bù\r\n 11      Phụ kiện lắp đặt                                                         CB     Kiểm tra tài liệu của hãng\r\n                                                   trong máy phát điện\r\n\r\n\r\n2.       Máy phát điện 100 kVA\r\n                                                                                 CTCB/\r\n TT              Tiêu chí kỹ thuật                  Yêu cầu chi tiết                      Phương pháp kiểm tra\r\n                                                                                  KCB\r\n     A   TỔ MÁY PHÁT\r\n     1   Hãng sản xuất/ Mã hiệu/ Xuất xứ      Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n                                              Từ 1 năm trước thời điểm mở\r\n     2   Năm sản xuất                                                             CB     Kiểm tra tài liệu của hãng\r\n                                                     thầu trở về sau\r\n                                             Máy phát điện xoay chiều, 3 pha\r\n     3   Loại máy                                                                 CB     Kiểm tra tài liệu của hãng\r\n                                                          4 dây\r\n     4   Cấp điện áp                            220/380 V - 230/400 V             CB     Kiểm tra tài liệu của hãng\r\n\r\n                                                                                                                      5\r\n\f                                                                              CTCB/\r\nTT          Tiêu chí kỹ thuật                    Yêu cầu chi tiết                      Phương pháp kiểm tra\r\n                                                                               KCB\r\n5    Tần số danh định                                 50 Hz                     CB    Kiểm tra tài liệu của hãng\r\n6    Công suất định mức                         ≥ 80 kW/ 100 kVA                CB    Kiểm tra tài liệu của hãng\r\n7    Công suất dự phòng                         ≥ 88 kW/ 110 kVA                CB    Kiểm tra tài liệu của hãng\r\n     Công suất đầu ra của máy phát\r\n     điện ở nhiệt độ 40˚C, áp suất khí\r\n8                                               ≥ 80 kW/ 100 kVA               CB     Kiểm tra tài liệu của hãng\r\n     quyển 1 atm (vị trí có độ cao\r\n     <100m), độ ẩm 30%.\r\n     Thời gian vận hành liên tục ở chế\r\n9    độ 100% công suất định mức của                  ≥ 12 giờ                  CB     Kiểm tra tài liệu của hãng\r\n     máy\r\n     Thời gian vận hành liên tục ở chế\r\n10   độ 100% công suất dự phòng của                   ≥ 1 giờ                  CB     Kiểm tra tài liệu của hãng\r\n     máy\r\n                                         Đảm bảo chạy 12h liên tục ở 75%\r\n     Dung tích bình chứa nhiên liệu\r\n11                                       công suất định mức mà không cần       CB     Kiểm tra tài liệu của hãng\r\n     kèm theo máy\r\n                                                tiếp thêm nhiên liệu\r\n12   Khả năng đóng tải 1 cấp                ≥ 65% công suất định mức           CB     Kiểm tra tài liệu của hãng\r\n     Độ ồn ở 75% tải định mức trong\r\n13   không gian mở ở khoảng cách                ≤ 65dB (tại 60 kW)             CB     Kiểm tra tài liệu của hãng\r\n     7m\r\n                                           Vỏ thép ngoài dày ≥ 2mm, sơn\r\n                                           tĩnh điện, Bên trong có vật liệu\r\n                                         tiêu âm. Cấp bảo vệ của vỏ máy ≥\r\n14   Vỏ chống ồn                                                               CB     Kiểm tra tài liệu của hãng\r\n                                          IP23, phù hợp cho máy phát điện\r\n                                          sử dụng ngoài trời, không có mái\r\n                                                         che\r\nB    ĐẦU PHÁT ĐIỆN\r\n     Hãng sản xuất / Mã hiệu/ Xuất\r\n1                                          Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n     xứ\r\n                                           Từ 1 năm trước thời điểm mở\r\n2    Năm sản xuất                                                              CB     Kiểm tra tài liệu của hãng\r\n                                                   thầu trở về sau\r\n3    Công suất định mức                              ≥ 100 kVA                 CB     Kiểm tra tài liệu của hãng\r\n4    Hệ số công suất                                    ≥ 0,8                  CB     Kiểm tra tài liệu của hãng\r\n5    Kích từ                                Tự kích từ, không chổi than        CB     Kiểm tra tài liệu của hãng\r\n                                            Điều chỉnh điện áp tự động\r\n6    Bộ điều chỉnh điện áp                                                    CB     Kiểm tra tài liệu của hãng\r\n                                                       (AVR)\r\n                                         Khi tải thay đổi từ không tải đến\r\n     Độ chính xác điện áp từ không       tải định mức, trong vòng 30 giây\r\n7                                                                              CB     Kiểm tra tài liệu của hãng\r\n     tải đến tải định mức.                sau đó giá trị điện áp thuộc dải\r\n                                              điện áp định mức ± 2.5%\r\n     Tổng biến dạng sóng hài điện áp\r\n8                                                      ≤ 5%                    CB     Kiểm tra tài liệu của hãng\r\n     (THD)\r\n 9   Cấp cách nhiệt                             Tối thiểu cấp H                CB     Kiểm tra tài liệu của hãng\r\n10   Cấp bảo vệ đầu phát                             ≥ IP23                    CB     Kiểm tra tài liệu của hãng\r\n11   Kết cấu đầu phát                              Một ổ trục                  CB     Kiểm tra tài liệu của hãng\r\n12   Làm mát đầu phát                    Cánh quạt đầu trục thổi trực tiếp     CB     Kiểm tra tài liệu của hãng\r\nC     ĐỘNG CƠ\r\n 1   Hãng sản xuất / mã hiệu / xuất xứ     Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n                                           Từ 1 năm trước thời điểm mở\r\n2    Năm sản xuất                                                              CB     Kiểm tra tài liệu của hãng\r\n                                                  thầu trở về sau\r\n3    Loại động cơ                              Động cơ diesel 4 kỳ             CB     Kiểm tra tài liệu của hãng\r\n4    Số xilanh, dung tích                               ≥3                     CB     Kiểm tra tài liệu của hãng\r\n     Dung tích dầu bôi trơn khi thay\r\n5                                          Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n     lọc/ không thay lọc\r\n                                                                                                                   6\r\n\f                                                                               CTCB/\r\nTT            Tiêu chí kỹ thuật                   Yêu cầu chi tiết                      Phương pháp kiểm tra\r\n                                                                                KCB\r\n6    Dung tích nước làm mát                 Nhà thầu cung cấp thông tin          CB    Kiểm tra tài liệu của hãng\r\n7    Tốc độ định mức động cơ                      1500 vòng/phút                 CB    Kiểm tra tài liệu của hãng\r\n                                          ≥ 137 HP ở 1500 vòng/phút (≥\r\n8    Công suất tối đa                                                           CB     Kiểm tra tài liệu của hãng\r\n                                                137 HP at 1500rpm)\r\n                                         Khi tải thay đổi từ không tải đến\r\n     Độ chính xác tần số từ không tải    tải định mức, trong vòng 30 giây\r\n9                                                                               CB     Kiểm tra tài liệu của hãng\r\n     đến tải định mức.                   sau đó giá trị tần số thuộc dải tần\r\n                                                 số định mức ± 5%\r\n                                                                                       Kiểm tra tài liệu của hãng,\r\n     Mức tiêu thụ nhiên liệu ở tải                                                     tính toán theo công thức\r\n10                                            ≤ 23 l/h (tại 80 kW) (*)          CB\r\n     100% định mức                                                                     (*) để làm kết quả cuối\r\n                                                                                       cùng.\r\n                                                                                       Kiểm tra tài liệu của hãng,\r\n     Mức tiêu thụ nhiên liệu ở tải 75%                                                 tính toán theo công thức\r\n11                                            ≤ 17 l/h (tại 60kW) (*)           CB\r\n     định mức                                                                          (*) Kết quả tính toán sẽ là\r\n                                                                                       cơ sở để đánh giá.\r\n     Bảng tiêu thụ nhiên liệu ở tải 0-\r\n12                                          Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n     25%-50%-75%-100% định mức\r\n                                            Bơm điện để bơm chuyển tiếp\r\n     Hệ thống bơm chuyển tiếp nhiên\r\n13                                       nhiên liệu từ bồn chứa đến cốc lọc     CB     Kiểm tra tài liệu của hãng\r\n     liệu\r\n                                                   và bơm cao áp\r\n                                         Khởi động điện bằng ắc quy 12V\r\n                                          -Ắc quy khởi động theo quy định\r\n                                         của hãng: Trọn bộ ắc quy, giá đỡ,\r\n                                                đầu bóp, cáp đấu nối\r\n14   Hệ thống khởi động                                                         CB     Kiểm tra tài liệu của hãng\r\n                                            - Ắc quy đáp ứng bài kiểm tra\r\n                                            theo mục 9.10 của tiêu chuẩn\r\n                                           TCVN 7916-1:2008 hoặc tương\r\n                                                        đương\r\n                                           Có bộ lọc nhiên liệu tách nước,\r\n15   Bộ lọc                                lọc nhiên liệu tinh, lọc gió, lọc    CB     Kiểm tra tài liệu của hãng\r\n                                                         nhớt\r\n                                          Làm mát bằng nước có pha dung\r\n16   Hệ thống làm mát                    dịch chống đóng cặn có kèm theo       CB     Kiểm tra tài liệu của hãng\r\n                                                   bình nước phụ\r\n     Hệ thống hỗ trợ khởi động ở\r\n17                                        Nhiệt độ khởi động được ≤-5˚C         CB     Kiểm tra tài liệu của hãng\r\n     nhiệt độ thấp\r\nD    BỘ ĐIỀU KHIỂN\r\n1    Hãng sản xuất / mã hiệu / xuất xứ      Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n                                         Điện áp (V), dòng điện (A), tần số\r\n                                          (Hz), công suất, hệ số công suất,\r\n2    Hiển thị                            số giờ vận hành (giờ), điện áp ắc      CB     Kiểm tra tài liệu của hãng\r\n                                         quy đề (V), mức nhiên liệu, sai số\r\n                                                  cho phép ≤ 5%\r\n     Hiển thị trạng thái hoạt động\r\n3                                                     Đáp ứng                   CB     Kiểm tra tài liệu của hãng\r\n     (chạy/dừng)\r\n                                          - Nhiệt độ nước làm mát cao\r\n                                         hoặc nhiệt độ động cơ cao\r\n                                         - Áp suất dầu bôi trơn thấp hơn\r\n                                         ngưỡng cho phép\r\n4    Cảnh báo                                                                   CB     Kiểm tra tài liệu của hãng\r\n                                         - Điện áp đầu ra cao/thấp hơn\r\n                                         ngưỡng cho phép\r\n                                         - Tần số dòng điện đầu ra\r\n                                         cao/thấp hơn ngưỡng cho phép\r\n\r\n                                                                                                                     7\r\n\f                                                                               CTCB/\r\nTT          Tiêu chí kỹ thuật                     Yêu cầu chi tiết                      Phương pháp kiểm tra\r\n                                                                                KCB\r\n                                          - Quá tải\r\n                                          - Tác động nút dừng khẩn cấp\r\n                                          - Điện áp ắc quy khởi động thấp\r\n                                          - Mức nhiên liệu thấp hơn ngưỡng\r\n                                          cho phép (ngưỡng có thể thay đổi\r\n                                          được)\r\n                                          - Nhiệt độ nước làm mát cao hoặc\r\n                                          nhiệt độ động cơ cao (mặc định\r\n                                          của nhà sản xuất)\r\n                                          - Áp suất dầu bôi trơn thấp hơn\r\n                                          ngưỡng cho phép (mặc định của\r\n                                          nhà sản xuất)\r\n                                          - Điện áp đầu ra cao/thấp hơn\r\n                                          ngưỡng cho phép (thay đổi được\r\n                                          trên bộ điều khiển)\r\n5    Bảo vệ tắt máy                       - Tần số dòng điện đầu ra             CB     Kiểm tra tài liệu của hãng\r\n                                          cao/thấp hơn ngưỡng cho phép\r\n                                          (thay đổi được trên bộ điều khiển)\r\n                                          - Quá tải (mặc định của nhà sản\r\n                                          xuất)\r\n                                          - Tác động nút dừng khẩn cấp\r\n                                          - Điện áp ắc quy khởi động thấp\r\n                                          - Mức nhiên liệu thấp hơn ngưỡng\r\n                                          cho phép (thay đổi được trên bộ\r\n                                          điều khiển)\r\n     Có tiếp điểm NO/NC cảnh báo\r\n6    khi mức nhiên liệu thấp hơn                         Có                     CB     Kiểm tra tài liệu của hãng\r\n     ngưỡng cho phép\r\n7    Chuẩn truyền thông                         Modbus RTU, RS485               CB     Kiểm tra tài liệu của hãng\r\n                                          Các thông tin hiển thị và cảnh báo\r\n                                          tối thiểu tại mục D.2, D.3, D4 có\r\n                                            thể đọc được qua cổng truyền\r\n8    Thông tin truyền thông                                                     CB     Kiểm tra tài liệu của hãng\r\n                                                    thông Modbus\r\n                                          Cung cấp đầy đủ địa chỉ các thanh\r\n                                                      ghi dữ liệu\r\n     Tính năng khởi động từ xa qua\r\n9                                                        Có                     CB     Kiểm tra tài liệu của hãng\r\n     tiếp điểm khô\r\n     Bản vẽ sơ đồ kết nối của hệ\r\n10   thống điều khiển với đầy đủ chỉ                 Đáp ứng                   CB     Kiểm tra tài liệu của hãng\r\n     dẫn\r\n     Các dây tín hiệu điều khiển và\r\n     cảm biến, cảnh báo phải được\r\n11   đánh số hoặc có quy định màu                     Đáp ứng                   CB     Kiểm tra tài liệu của hãng\r\n     sắc kèm theo chú thích rõ ràng về\r\n     chức năng của từng dây\r\n     HỆ THỐNG KẾT NỐI ĐIỆN\r\nE\r\n     ĐẦU RA\r\n                                            Sử dụng Aptomat 3pha/4 cực\r\n1    Thiết bị bảo vệ điện áp đầu ra       hoặc 3 cực phù hợp với công suất      CB     Kiểm tra tài liệu của hãng\r\n                                          máy, bảo vệ quá tải và ngắn mạch\r\n                                          Điểm kết nối cố định, dùng ren vít\r\n     Điểm kết nối điện động lực đầu\r\n2                                         và đai ốc, có nắp bảo vệ che mưa      CB     Kiểm tra tài liệu của hãng\r\n     ra\r\n                                                 để đảm bảo an toàn\r\n3    Điểm tiếp đất                        Có điểm đấu tiếp đất trên vỏ máy      CB     Kiểm tra tài liệu của hãng\r\nF    YÊU CẦU KHÁC\r\n                                                                                                                    8\r\n\f                                                                          CTCB/\r\nTT          Tiêu chí kỹ thuật                Yêu cầu chi tiết                      Phương pháp kiểm tra\r\n                                                                           KCB\r\n                                      Loại bu lông chống trộm, không\r\n                                                    gỉ sét\r\n1    Bulong liên kết ngoài                                                KCB     Kiểm tra tài liệu của hãng\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                       Bản lề loại âm giấu bên trong,\r\n                                        chống tháo trộm từ bên ngoài\r\n2    Bản lề cửa                                                           KCB     Kiểm tra tài liệu của hãng\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                      Có ống thoát ra ngoài vỏ chống\r\n                                       ồn kết hợp với van/khóa bên ở\r\n                                      bên trong hoặc có bơm tay/ thiết\r\n3    Hệ thống xả dầu bôi trơn                                             KCB     Kiểm tra tài liệu của hãng\r\n                                     bị hỗ trợ thay dầu rà ngoài vỏ máy\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                                  Có đèn led\r\n     Đèn chiếu sáng trong khoang\r\n4                                    Chấp nhận được khi hãng cam kết      KCB     Kiểm tra tài liệu của hãng\r\n     máy\r\n                                            đáp ứng khi giao hàng\r\n                                      Sử dụng thép không gỉ hoặc sơn\r\n                                       mạ chịu nhiệt ≥300 độ C, được\r\n                                     bọc cách nhiệt, xả theo chiều dọc\r\n5    Ống xả                                                               KCB     Kiểm tra tài liệu của hãng\r\n                                       và hướng về phía sau của máy\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                        Bao gồm chữ, số và mã vạch\r\n                                     Được khắc chìm vào trên động cơ\r\n                                      hoặc khắc tem Inox và được gắn\r\n6    Serial máy phát điện             vào vỏ chống ổn hoặc trên động      KCB     Kiểm tra tài liệu của hãng\r\n                                                     cơ.\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                        Có decal hướng dẫn vận hành\r\n     Decal để hướng dẫn vận hành                     máy\r\n7                                                                         KCB     Kiểm tra tài liệu của hãng\r\n     máy phát điện                   Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                     Tem Inox khắc chìm \"VIETTEL\"\r\n                                        gắn vào vỏ chống ồn bằng vít\r\n                                                hoặc đinh rút.\r\n                                     - Kích thước team nhôm tối thiểu\r\n8    Tem nhãn                                                             KCB     Kiểm tra tài liệu của hãng\r\n                                                   15x5 cm\r\n                                       -Chiều cao chữ tối thiểu 1,5cm\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\nG    CHỨNG CHỈ                                                                    Kiểm tra tài liệu của hãng\r\n     Chứng chỉ quản lý chất lượng    Cung cấp bản scan chứng nhận\r\n1                                                                          CB     Kiểm tra tài liệu của hãng\r\n     sản xuất của nhà máy                  ISO 9001 còn hạn\r\n     Chứng chỉ về xuất xứ, chất\r\n2                                    Cam kết cung cấp theo hàng hóa        CB     Cam kết của nhà thầu\r\n     lượng\r\n                                             Đáp ứng QCVN\r\n                                        19:2009/BTNMT (Kv= 0,8;\r\n                                     Kp=1) hoặc tương đương (với các\r\n3    Tiêu chuẩn khí thải               thông số CO, NOx, SO2, bụi          CB     Kiểm tra tài liệu của hãng\r\n                                                   PM).\r\n                                       Cung cấp test report của hãng,\r\n                                      hoặc chứng nhân kiểm định của\r\n\r\n                                                                                                               9\r\n\f                                                                               CTCB/\r\n TT            Tiêu chí kỹ thuật                   Yêu cầu chi tiết                     Phương pháp kiểm tra\r\n                                                                                KCB\r\n                                           bên thứ 3 cho model máy/động cơ\r\n                                                       chào thầu)\r\n\r\n\r\n\r\n H     TÙY CHỌN PHỤ KIỆN\r\n\r\n\r\n\r\n I     Bộ nạp bù ắc quy\r\n 1     Model/nhà sản xuất/xuất xứ             Nhà thầu cung cấp thông tin       CB     Kiểm tra tài liệu của hãng\r\n                                           - Đối với loại sử dụng nguồn đầu\r\n                                            vào AC: 130V ÷ 240Vhoặc bao\r\n                                                         dải trên\r\n 2     Dải điện áp đầu vào danh định                                            CB     Kiểm tra tài liệu của hãng\r\n                                           - Đối với loại sử dụng nguồn đầu\r\n                                           vào DC : 45V÷60VDC hoặc bao\r\n                                                         dải trên\r\n 3     Hiệu suất tối đa                                  ≥ 80%                  CB     Kiểm tra tài liệu của hãng\r\n                                            Tối thiểu 2 chế độ: Nạp ổn dòng\r\n 4     Chế độ nạp                                                               CB     Kiểm tra tài liệu của hãng\r\n                                              (Boost) và nạp ổn áp (Float)\r\n 5     Điện áp đầu ra định mức                           12VDC                  CB     Kiểm tra tài liệu của hãng\r\n 6     Dòng điện đầu ra tối đa                            ≥ 5A                  CB     Kiểm tra tài liệu của hãng\r\n                                            Tự động bảo vệ khi điện áp đầu\r\n 7     Bảo vệ quá áp đầu vào               vào vượt quá dải điện áp làm việc    CB     Kiểm tra tài liệu của hãng\r\n                                               và không hỏng hóc thiết bị.\r\n       Hiển thị trạng thái làm việc và\r\n 8                                                       LED                    CB     Kiểm tra tài liệu của hãng\r\n       cảnh báo\r\n                                           Khi đấu ngược cực ắc quy ở phía\r\n 9     Bảo vệ ngược cực đầu ra             đầu ra thì bộ nạp bù không bị hư     CB     Kiểm tra tài liệu của hãng\r\n                                                          hỏng\r\n 10    Môi trường làm việc\r\n10.1   Nhiệt độ làm việc                     0 ÷ 500C hoặc bao dải trên         CB     Kiểm tra tài liệu của hãng\r\n                                            0÷90%RH hoặc bao dải trên,\r\n10.2   Độ ẩm                                                                    CB     Kiểm tra tài liệu của hãng\r\n                                                 không đọng sương\r\n                                            Đầy đủ phụ kiện lắp bộ nạp bù\r\n 11    Phụ kiện lắp đặt                                                         CB     Kiểm tra tài liệu của hãng\r\n                                                trong máy phát điện\r\n\r\n\r\n3. Máy phát điện 150 kVA\r\n                                                                               CTCB/\r\n TT            Tiêu chí kỹ thuật                   Yêu cầu chi tiết                     Phương pháp kiểm tra\r\n                                                                                KCB\r\n A     TỔ MÁY PHÁT\r\n 1     Hãng sản xuất/ Mã hiệu/ Xuất xứ      Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n                                            Từ 1 năm trước thời điểm mở                Kiểm tra tài liệu của hãng\r\n 2     Năm sản xuất                                                             CB\r\n                                                   thầu trở về sau\r\n                                           Máy phát điện xoay chiều, 3 pha             Kiểm tra tài liệu của hãng\r\n 3     Loại máy                                                                 CB\r\n                                                        4 dây\r\n 4     Cấp điện áp                            220/380 V - 230/400 V             CB     Kiểm tra tài liệu của hãng\r\n 5     Tần số danh định                                50 Hz                    CB     Kiểm tra tài liệu của hãng\r\n 6     Công suất định mức                       ≥ 120kW/ 150 kVA                CB     Kiểm tra tài liệu của hãng\r\n 7     Công suất dự phòng                       ≥ 132 kW/ 165 kVA               CB     Kiểm tra tài liệu của hãng\r\n       Công suất đầu ra của máy phát                                                   Kiểm tra tài liệu của hãng\r\n       điện ở nhiệt độ 40˚C, áp suất khí\r\n 8                                               ≥ 120kW/ 150 kVA               CB\r\n       quyển 1 atm (vị trí có độ cao\r\n       <100m), độ ẩm 30%.\r\n\r\n                                                                                                                    10\r\n\f                                                                               CTCB/\r\nTT          Tiêu chí kỹ thuật                    Yêu cầu chi tiết                       Phương pháp kiểm tra\r\n                                                                                KCB\r\n     Thời gian vận hành liên tục ở chế                                                 Kiểm tra tài liệu của hãng\r\n9    độ 100% công suất định mức của                   ≥ 12 giờ                  CB\r\n     máy\r\n     Thời gian vận hành liên tục ở chế                                                 Kiểm tra tài liệu của hãng\r\n10   độ 100% công suất dự phòng của                   ≥ 1 giờ                   CB\r\n     máy\r\n                                         Đảm bảo chạy 12h liên tục ở 75%               Kiểm tra tài liệu của hãng\r\n     Dung tích bình chứa nhiên liệu\r\n11                                       công suất định mức mà không cần        CB\r\n     kèm theo máy\r\n                                                tiếp thêm nhiên liệu\r\n12   Khả năng đóng tải 1 cấp                ≥ 65% công suất định mức            CB     Kiểm tra tài liệu của hãng\r\n     Độ ồn ở 75% tải định mức trong                                                    Kiểm tra tài liệu của hãng\r\n13   không gian mở ở khoảng cách                ≤ 70dB (tại 90 kW)              CB\r\n     7m\r\n                                           Vỏ thép ngoài dày ≥ 2mm, sơn                Kiểm tra tài liệu của hãng\r\n                                           tĩnh điện, Bên trong có vật liệu\r\n                                         tiêu âm. Cấp bảo vệ của vỏ máy ≥\r\n14   Vỏ chống ồn                                                                CB\r\n                                          IP23, phù hợp cho máy phát điện\r\n                                          sử dụng ngoài trời, không có mái\r\n                                                         che\r\nB    ĐẦU PHÁT ĐIỆN\r\n     Hãng sản xuất / Mã hiệu/ Xuất                                                     Kiểm tra tài liệu của hãng\r\n1                                          Nhà thầu cung cấp thông tin          CB\r\n     xứ\r\n                                           Từ 1 năm trước thời điểm mở                 Kiểm tra tài liệu của hãng\r\n2    Năm sản xuất                                                               CB\r\n                                                   thầu trở về sau\r\n3    Công suất định mức                              ≥ 150 kVA                  CB     Kiểm tra tài liệu của hãng\r\n4    Hệ số công suất                                    ≥ 0,8                   CB     Kiểm tra tài liệu của hãng\r\n5    Kích từ                                Tự kích từ, không chổi than         CB     Kiểm tra tài liệu của hãng\r\n                                            Điều chỉnh điện áp tự động                Kiểm tra tài liệu của hãng\r\n6    Bộ điều chỉnh điện áp                                                     CB\r\n                                                       (AVR)\r\n                                         Khi tải thay đổi từ không tải đến             Kiểm tra tài liệu của hãng\r\n     Độ chính xác điện áp từ không       tải định mức, trong vòng 30 giây\r\n7                                                                               CB\r\n     tải đến tải định mức.                sau đó giá trị điện áp thuộc dải\r\n                                              điện áp định mức ± 2.5%\r\n     Tổng biến dạng sóng hài điện áp                                                   Kiểm tra tài liệu của hãng\r\n8                                                      ≤ 5%                     CB\r\n     (THD)\r\n9    Cấp cách nhiệt                             Tối thiểu cấp H                 CB     Kiểm tra tài liệu của hãng\r\n10   Cấp bảo vệ đầu phát                             ≥ IP23                     CB     Kiểm tra tài liệu của hãng\r\n11   Kết cấu đầu phát                              Một ổ trục                   CB     Kiểm tra tài liệu của hãng\r\n12   Làm mát đầu phát                    Cánh quạt đầu trục thổi trực tiếp      CB     Kiểm tra tài liệu của hãng\r\nC     ĐỘNG CƠ\r\n1    Hãng sản xuất / mã hiệu / xuất xứ     Nhà thầu cung cấp thông tin          CB     Kiểm tra tài liệu của hãng\r\n                                           Từ 1 năm trước thời điểm mở                 Kiểm tra tài liệu của hãng\r\n2    Năm sản xuất                                                               CB\r\n                                                  thầu trở về sau\r\n3    Loại động cơ                              Động cơ diesel 4 kỳ              CB     Kiểm tra tài liệu của hãng\r\n4    Số xilanh, dung tích                               ≥3                      CB     Kiểm tra tài liệu của hãng\r\n     Dung tích dầu bôi trơn khi thay                                                   Kiểm tra tài liệu của hãng\r\n5                                          Nhà thầu cung cấp thông tin          CB\r\n     lọc/ không thay lọc\r\n6    Dung tích nước làm mát                 Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n7    Tốc độ định mức động cơ                      1500 vòng/phút                CB     Kiểm tra tài liệu của hãng\r\n8    Công suất tối đa                          206 HP (tại 1500rpm)             CB     Kiểm tra tài liệu của hãng\r\n                                         Khi tải thay đổi từ không tải đến             Kiểm tra tài liệu của hãng\r\n     Độ chính xác tần số từ không tải    tải định mức, trong vòng 30 giây\r\n9                                                                               CB\r\n     đến tải định mức.                   sau đó giá trị tần số thuộc dải tần\r\n                                                 số định mức ± 5%\r\n                                                                                                                    11\r\n\f                                                                               CTCB/\r\nTT            Tiêu chí kỹ thuật                   Yêu cầu chi tiết                      Phương pháp kiểm tra\r\n                                                                                KCB\r\n                                                                                       Kiểm tra tài liệu của hãng,\r\n     Mức tiêu thụ nhiên liệu ở tải                                                     tính toán theo công thức\r\n10                                             ≤ 37 l/h (120kW) (*)             CB\r\n     100% định mức                                                                     (*) Kết quả tính toán sẽ là\r\n                                                                                       cơ sở để đánh giá.\r\n                                                                                       Kiểm tra tài liệu của hãng,\r\n     Mức tiêu thụ nhiên liệu ở tải 75%                                                 tính toán theo công thức\r\n11                                              ≤ 30 l/h (90 kW) (*)            CB\r\n     định mức                                                                          (*) Kết quả tính toán sẽ là\r\n                                                                                       cơ sở để đánh giá.\r\n     Bảng tiêu thụ nhiên liệu ở tải 0-                                                 Kiểm tra tài liệu của hãng\r\n12                                          Nhà thầu cung cấp thông tin         CB\r\n     25%-50%-75%-100% định mức\r\n                                            Bơm điện để bơm chuyển tiếp                Kiểm tra tài liệu của hãng\r\n     Hệ thống bơm chuyển tiếp nhiên\r\n13                                       nhiên liệu từ bồn chứa đến cốc lọc     CB\r\n     liệu\r\n                                                   và bơm cao áp\r\n                                         Khởi động điện bằng ắc quy 12V                Kiểm tra tài liệu của hãng\r\n                                          -Ắc quy khởi động theo quy định\r\n                                         của hãng: Trọn bộ ắc quy, giá đỡ,\r\n                                                đầu bóp, cáp đấu nối\r\n14   Hệ thống khởi động                                                         CB\r\n                                            - Ắc quy đáp ứng bài kiểm tra\r\n                                            theo mục 9.10 của tiêu chuẩn\r\n                                           TCVN 7916-1:2008 hoặc tương\r\n                                                        đương\r\n                                           Có bộ lọc nhiên liệu tách nước,             Kiểm tra tài liệu của hãng\r\n15   Bộ lọc                                lọc nhiên liệu tinh, lọc gió, lọc    CB\r\n                                                         nhớt\r\n                                          Làm mát bằng nước có pha dung                Kiểm tra tài liệu của hãng\r\n16   Hệ thống làm mát                    dịch chống đóng cặn có kèm theo       CB\r\n                                                   bình nước phụ\r\n     Hệ thống hỗ trợ khởi động ở                                                       Kiểm tra tài liệu của hãng\r\n17                                        Nhiệt độ khởi động được ≤-5˚C         CB\r\n     nhiệt độ thấp\r\nD    BỘ ĐIỀU KHIỂN\r\n1    Hãng sản xuất / mã hiệu / xuất xứ      Nhà thầu cung cấp thông tin         CB     Kiểm tra tài liệu của hãng\r\n                                         Điện áp (V), dòng điện (A), tần số            Kiểm tra tài liệu của hãng\r\n                                          (Hz), công suất, hệ số công suất,\r\n2    Hiển thị                            số giờ vận hành (giờ), điện áp ắc      CB\r\n                                         quy đề (V), mức nhiên liệu, sai số\r\n                                                  cho phép ≤ 5%\r\n     Hiển thị trạng thái hoạt động                                                     Kiểm tra tài liệu của hãng\r\n3                                                     Đáp ứng                   CB\r\n     (chạy/dừng)\r\n                                          - Nhiệt độ nước làm mát cao                  Kiểm tra tài liệu của hãng\r\n                                         hoặc nhiệt độ động cơ cao\r\n                                         - Áp suất dầu bôi trơn thấp hơn\r\n                                         ngưỡng cho phép\r\n                                         - Điện áp đầu ra cao/thấp hơn\r\n                                         ngưỡng cho phép\r\n                                         - Tần số dòng điện đầu ra\r\n4    Cảnh báo                                                                   CB\r\n                                         cao/thấp hơn ngưỡng cho phép\r\n                                         - Quá tải\r\n                                         - Tác động nút dừng khẩn cấp\r\n                                         - Điện áp ắc quy khởi động thấp\r\n                                         - Mức nhiên liệu thấp hơn ngưỡng\r\n                                         cho phép (ngưỡng có thể thay đổi\r\n                                         được)\r\n                                         - Nhiệt độ nước làm mát cao hoặc              Kiểm tra tài liệu của hãng\r\n5    Bảo vệ tắt máy                      nhiệt độ động cơ cao (mặc định         CB\r\n                                         của nhà sản xuất)\r\n                                                                                                                    12\r\n\f                                                                               CTCB/\r\nTT          Tiêu chí kỹ thuật                     Yêu cầu chi tiết                      Phương pháp kiểm tra\r\n                                                                                KCB\r\n                                          - Áp suất dầu bôi trơn thấp hơn\r\n                                          ngưỡng cho phép (mặc định của\r\n                                          nhà sản xuất)\r\n                                          - Điện áp đầu ra cao/thấp hơn\r\n                                          ngưỡng cho phép (thay đổi được\r\n                                          trên bộ điều khiển)\r\n                                          - Tần số dòng điện đầu ra\r\n                                          cao/thấp hơn ngưỡng cho phép\r\n                                          (thay đổi được trên bộ điều khiển)\r\n                                          - Quá tải (mặc định của nhà sản\r\n                                          xuất)\r\n                                          - Tác động nút dừng khẩn cấp\r\n                                          - Điện áp ắc quy khởi động thấp\r\n                                          - Mức nhiên liệu thấp hơn ngưỡng\r\n                                          cho phép (thay đổi được trên bộ\r\n                                          điều khiển)\r\n     Có tiếp điểm NO/NC cảnh báo                                                       Kiểm tra tài liệu của hãng\r\n6    khi mức nhiên liệu thấp hơn                         Có                     CB\r\n     ngưỡng cho phép\r\n7    Chuẩn truyền thông                         Modbus RTU, RS485               CB     Kiểm tra tài liệu của hãng\r\n                                          Các thông tin hiển thị và cảnh báo           Kiểm tra tài liệu của hãng\r\n                                          tối thiểu tại mục D.2, D.3, D4 có\r\n                                            thể đọc được qua cổng truyền\r\n8    Thông tin truyền thông                                                     CB\r\n                                                    thông Modbus\r\n                                          Cung cấp đầy đủ địa chỉ các thanh\r\n                                                      ghi dữ liệu\r\n     Tính năng khởi động từ xa qua                                                     Kiểm tra tài liệu của hãng\r\n9                                                        Có                     CB\r\n     tiếp điểm khô\r\n     Bản vẽ sơ đồ kết nối của hệ                                                       Kiểm tra tài liệu của hãng\r\n10   thống điều khiển với đầy đủ chỉ                 Đáp ứng                   CB\r\n     dẫn\r\n     Các dây tín hiệu điều khiển và                                                    Kiểm tra tài liệu của hãng\r\n     cảm biến, cảnh báo phải được\r\n11   đánh số hoặc có quy định màu                     Đáp ứng                   CB\r\n     sắc kèm theo chú thích rõ ràng về\r\n     chức năng của từng dây\r\n     HỆ THỐNG KẾT NỐI ĐIỆN\r\nE\r\n     ĐẦU RA\r\n                                            Sử dụng Aptomat 3pha/4 cực                 Kiểm tra tài liệu của hãng\r\n1    Thiết bị bảo vệ điện áp đầu ra       hoặc 3 cực phù hợp với công suất      CB\r\n                                          máy, bảo vệ quá tải và ngắn mạch\r\n                                          Điểm kết nối cố định, dùng ren vít           Kiểm tra tài liệu của hãng\r\n     Điểm kết nối điện động lực đầu\r\n2                                         và đai ốc, có nắp bảo vệ che mưa      CB\r\n     ra\r\n                                                 để đảm bảo an toàn\r\n3    Điểm tiếp đất                        Có điểm đấu tiếp đất trên vỏ máy      CB     Kiểm tra tài liệu của hãng\r\nF    YÊU CẦU KHÁC\r\n                                           Loại bu lông chống trộm, không              Kiểm tra tài liệu của hãng\r\n                                                         gỉ sét\r\n1    Bulong liên kết ngoài                                                     KCB\r\n                                          Chấp nhận được khi hãng cam kết\r\n                                                đáp ứng khi giao hàng\r\n                                            Bản lề loại âm giấu bên trong,             Kiểm tra tài liệu của hãng\r\n                                            chống tháo trộm từ bên ngoài\r\n2    Bản lề cửa                                                                KCB\r\n                                          Chấp nhận được khi hãng cam kết\r\n                                                đáp ứng khi giao hàng\r\n\r\n                                                                                                                    13\r\n\f                                                                          CTCB/\r\nTT          Tiêu chí kỹ thuật                Yêu cầu chi tiết                      Phương pháp kiểm tra\r\n                                                                           KCB\r\n                                      Có ống thoát ra ngoài vỏ chống              Kiểm tra tài liệu của hãng\r\n                                       ồn kết hợp với van/khóa bên ở\r\n                                      bên trong hoặc có bơm tay/ thiết\r\n3    Hệ thống xả dầu bôi trơn                                             KCB\r\n                                     bị hỗ trợ thay dầu rà ngoài vỏ máy\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                                  Có đèn led                     Kiểm tra tài liệu của hãng\r\n     Đèn chiếu sáng trong khoang\r\n4                                    Chấp nhận được khi hãng cam kết      KCB\r\n     máy\r\n                                            đáp ứng khi giao hàng\r\n                                      Sử dụng thép không gỉ hoặc sơn\r\n                                       mạ chịu nhiệt ≥300 độ C, được\r\n                                     bọc cách nhiệt, xả theo chiều dọc\r\n5    Ống xả                                                               KCB     Kiểm tra tài liệu của hãng\r\n                                       và hướng về phía sau của máy\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                        Bao gồm chữ, số và mã vạch                Kiểm tra tài liệu của hãng\r\n                                     Được khắc chìm vào trên động cơ\r\n                                      hoặc khắc tem Inox và được gắn\r\n6    Serial máy phát điện             vào vỏ chống ổn hoặc trên động      KCB\r\n                                                     cơ.\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                        Có decal hướng dẫn vận hành               Kiểm tra tài liệu của hãng\r\n     Decal để hướng dẫn vận hành                     máy\r\n7                                                                         KCB\r\n     máy phát điện                   Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\n                                     Tem Inox khắc chìm \"VIETTEL\"                 Kiểm tra tài liệu của hãng\r\n                                        gắn vào vỏ chống ồn bằng vít\r\n                                                hoặc đinh rút.\r\n                                     - Kích thước team nhôm tối thiểu\r\n8    Tem nhãn                                                             KCB\r\n                                                   15x5 cm\r\n                                       -Chiều cao chữ tối thiểu 1,5cm\r\n                                     Chấp nhận được khi hãng cam kết\r\n                                            đáp ứng khi giao hàng\r\nG    CHỨNG CHỈ\r\n     Chứng chỉ quản lý chất lượng    Cung cấp bản scan chứng nhận\r\n1                                                                          CB     Kiểm tra tài liệu của hãng\r\n     sản xuất của nhà máy                  ISO 9001 còn hạn\r\n     Chứng chỉ về xuất xứ, chất\r\n2                                    Cam kết cung cấp theo hàng hóa        CB     Cam kết của nhà thầu\r\n     lượng\r\n                                              Đáp ứng QCVN                        Kiểm tra tài liệu của hãng\r\n                                        19:2009/BTNMT (Kv= 0,8;\r\n                                     Kp=1) hoặc tương đương (với các\r\n                                     thông số CO, NOx, SO2, bụi PM)\r\n3    Tiêu chuẩn khí thải                              .                    CB\r\n                                       Cung cấp test report của hãng,\r\n                                      hoặc chứng nhân kiểm định của\r\n                                     bên thứ 3 cho model máy/động cơ\r\n                                                 chào thầu)\r\n\r\nH    TÙY CHỌN PHỤ KIỆN\r\n\r\nI    Bộ nạp bù ắc quy\r\n1    Model/nhà sản xuất/xuất xứ         Nhà thầu cung cấp thông tin        CB     Kiểm tra tài liệu của hãng\r\n                                     - Đối với loại sử dụng nguồn đầu             Kiểm tra tài liệu của hãng\r\n2    Dải điện áp đầu vào danh định                                         CB\r\n                                     vào AC: 130V ÷ 240Vhoặc bao\r\n                                                                                                               14\r\n\f                                                                              CTCB/\r\nTT              Tiêu chí kỹ thuật                 Yêu cầu chi tiết                     Phương pháp kiểm tra\r\n                                                                               KCB\r\n                                                        dải trên\r\n                                          - Đối với loại sử dụng nguồn đầu\r\n                                          vào DC : 45V÷60VDC hoặc bao\r\n                                                        dải trên\r\n3       Hiệu suất tối đa                                ≥ 80%                  CB     Kiểm tra tài liệu của hãng\r\n                                           Tối thiểu 2 chế độ: Nạp ổn dòng            Kiểm tra tài liệu của hãng\r\n4       Chế độ nạp                                                             CB\r\n                                             (Boost) và nạp ổn áp (Float)\r\n5       Điện áp đầu ra định mức                         12VDC                  CB     Kiểm tra tài liệu của hãng\r\n6       Dòng điện đầu ra tối đa                          ≥ 5A                  CB     Kiểm tra tài liệu của hãng\r\n                                           Tự động bảo vệ khi điện áp đầu             Kiểm tra tài liệu của hãng\r\n7       Bảo vệ quá áp đầu vào             vào vượt quá dải điện áp làm việc    CB\r\n                                              và không hỏng hóc thiết bị.\r\n        Hiển thị trạng thái làm việc và                                               Kiểm tra tài liệu của hãng\r\n8                                                       LED                    CB\r\n        cảnh báo\r\n                                          Khi đấu ngược cực ắc quy ở phía             Kiểm tra tài liệu của hãng\r\n9       Bảo vệ ngược cực đầu ra           đầu ra thì bộ nạp bù không bị hư     CB\r\n                                                         hỏng\r\n10      Môi trường làm việc\r\n10.                                                                                   Kiểm tra tài liệu của hãng\r\n        Nhiệt độ làm việc                    0 ÷ 500C hoặc bao dải trên        CB\r\n 1\r\n10.                                        0÷90%RH hoặc bao dải trên,                 Kiểm tra tài liệu của hãng\r\n        Độ ẩm                                                                  CB\r\n 2                                              không đọng sương\r\n                                           Đầy đủ phụ kiện lắp bộ nạp bù              Kiểm tra tài liệu của hãng\r\n11      Phụ kiện lắp đặt                                                       CB\r\n                                               trong máy phát điện\r\n\r\n       Ghi chú: (*)\r\n      - Với từng sản phẩm của từng nhà sản xuất do đặc tính kỹ thuật của động cơ khác nhau,\r\n      điều kiện thử nghiệm khác nhau nên thông số công bố cũng khác nhau không cùng một\r\n      mức công suất và tiêu thụ nhiên liệu. VD: Công suất định mức 50 kVA (hãng A), 50,2\r\n      kVA (hãng B), 51 kVA (hãng C)...\r\n      - Để đánh giá đúng yêu cầu thiết kế hệ thống và trên một mặt bằng chung giữa các sản\r\n      phẩm nên yêu cầu đánh giá mức tiêu thụ tại 1 mức công suất yêu cầu chung ở 75% tải\r\n      định mức là: 30 kW, 60kW, 90kW tương ứng với từng loại máy 50 kVA, 100 kVA, 150\r\n      kVA. Lấy tuyên bố của nhà thầu có thư xác nhận của hãng sản xuất. Và dùng công thức\r\n      quy đổi gần đúng để đánh giá mức độ tin cậy như sau:\r\n                                         (*) Gyc=Gcb/Pcb*Pyc (l/h)\r\n          Gyc: Mức tiêu thụ nhiên liệu ở công suất yêu cầu cần đáp ứng (l/h)\r\n          Pyc: Ngưỡng công suất yêu cầu (kW)\r\n          Gcb: Mức tiêu thụ nhiên liệu do nhà sản suất công bố tại ngưỡng công suất gần với\r\n      mức yêu cầu nhất.\r\n          Pcb: Ngưỡng công suất công bố gần với công suất yêu cầu nhất (kW)\r\n      - Do đặc thù mẫu diesel thử nghiệm có tỉ trọng khác nhau ở từng quốc gia, khu vực,\r\n      từng lần thử... vì vậy với điều kiện Việt Nam lấy tỉ trọng dầu 840 kg/m3 để làm mốc quy\r\n      đổi (đây là giá trị trung bình theo tiêu chuẩn dầu diesel của Việt Nam 820 kg/m3÷ 860\r\n\r\n                                                                                                                   15\r\n\fkg/m3). Các tham số dựa trên tỉ trọng dầu khác sẽ được quy đổi bằng công thức mối tương\r\nquan giữa tỉ trọng và thể tích của cùng một khối lượng vật chất như sau:\r\n                       M= V1*D1= V2*D2=...= Vi*Di => Vi=V1*D1/Di (l)\r\n    M: Khối lượng nhiên liệu diesel để sinh ra năng lượng cho động cơ ứng với công\r\nsuất đầu ra (kg).\r\n    Di: Tỉ trọng dầu diesel ứng với thể tích V1 (kg/m3).\r\n    Vi: Thể tích dầu diesel ứng với tỉ trọng Di (m3).\r\n\r\n\r\n\r\n\r\n                                                                                     16\n\n--- PL2 Tieu chi nghiem thu.pdf ---\nPhụ lục 2: Tiêu chí nghiệm thu\r\n\r\n        A. Các yêu cầu nghiệm thu\r\n        -   Giai đoạn kiểm tra tại nhà máy thực hiện khi nhà máy đã sản xuất xong lô hàng cho\r\n            Viettel. Lô hàng tối thiểu 50 máy, hoặc toàn bộ hàng hóa nếu hợp đồng ít hơn 50 máy.\r\n            Nhà thầu có trách nhiệm thông báo bằng văn bản tối thiểu 30 ngày trước ngày giao\r\n            hàng.\r\n        -   Các chỉ tiêu X là bắt buộc kiểm tra, (X) là không bắt buộc nhưng Bên Mua có quyền\r\n            kiểm tra nếu cần thiết để đánh giá chất lượng lô hàng.\r\n        B. Các tiêu chí nghiệm thu chi tiết\r\n     1. Máy phát điện 50 kVA 3 pha\r\n                                                                                 Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                tiêu\r\n                                                                           Tại nhà                               đặc\r\n       Tiêu chí kỹ                               CB/     Phương pháp                 Khi    Trước     Trước\r\nTT                          Yêu cầu chi tiết                                máy/                                biệt\r\n          thuật                                  KCB       kiểm tra                  giao   khi ký    khi ký\r\n                                                                             Kho                                 cần\r\n                                                                                     hàng   TAM        TAT\r\n                                                                           bên bán                               thử\r\n                                                                                                               nghiệm\r\n     TỔ      MÁY\r\nA\r\n     PHÁT\r\n     Hãng sản xuất/\r\n                           Nhà thầu cung cấp           Tham chiếu tài\r\n1    Mã hiệu/ Xuất                               CB                          X       (X)\r\n                               thông tin               liệu kỹ thuật\r\n     xứ\r\n                          Từ 1 năm trước thời\r\n                                                       Tham chiếu tài\r\n2    Năm sản xuất         điểm mở thầu trở về    CB                          X       (X)\r\n                                                       liệu kỹ thuật\r\n                                   sau\r\n                          Máy phát điện xoay           Tham chiếu tài\r\n3    Loại máy                                    CB                          X       (X)\r\n                           chiều, 3 pha 4 dây          liệu kỹ thuật\r\n                                                       Tham chiếu tài\r\n4    Cấp điện áp         220/380 V - 230/400 V   CB                          X       (X)\r\n                                                       liệu kỹ thuật\r\n                                                       Tham chiếu tài\r\n5    Tần số danh định           50 Hz            CB                          X       (X)\r\n                                                       liệu kỹ thuật\r\n     Công suất định                                    Đo kiểm bằng tải\r\n6                          ≥ 40 kW/ 50 kVA       CB                          X       (X)                X        X\r\n     mức                                               giả AC\r\n     Công suất dự                                      Đo kiểm bằng tải\r\n7                          ≥ 44 kW/ 55 kVA       CB                          X       (X)                X        X\r\n     phòng                                             giả AC\r\n     Công suất đầu ra\r\n     của máy phát\r\n     điện ở nhiệt độ\r\n     40˚C, áp suất khí                                 Tham chiếu tài\r\n8                          ≥ 40 kW/ 50 kVA       CB                          X       (X)\r\n     quyển 1 atm (vị                                   liệu kỹ thuật\r\n     trí có độ cao\r\n     <100m), độ ẩm\r\n     30%.\r\n     Thời gian vận                                     Đo kiểm bằng tải\r\n     hành liên tục ở                                   giả AC ở mức\r\n9    chế độ 100%               ≥ 12 giờ          CB    công suất yêu cầu     X       (X)                X        X\r\n     công suất định                                    chạy liên tục 12\r\n     mức của máy                                       giờ.\r\n     Thời gian vận                                     Đo kiểm bằng tải\r\n10   hành liên tục ở            ≥ 1 giờ          CB    giả AC ở mức          X       (X)                X        X\r\n     chế độ 100%                                       công suất yêu cầu\r\n\r\n\r\n                                                                                                                     1\r\n\f                                                                                    Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                   tiêu\r\n                                                                              Tại nhà                               đặc\r\n       Tiêu chí kỹ                                 CB/     Phương pháp                  Khi    Trước     Trước\r\nTT                         Yêu cầu chi tiết                                    máy/                                biệt\r\n          thuật                                    KCB       kiểm tra                   giao   khi ký    khi ký\r\n                                                                                Kho                                 cần\r\n                                                                                        hàng   TAM        TAT\r\n                                                                              bên bán                               thử\r\n                                                                                                                  nghiệm\r\n     công suất dự                                        chạy liên tục 1\r\n     phòng của máy                                       giờ.\r\n                        Đảm bảo chạy 12h liên\r\n     Dung tích bình\r\n                          tục ở 75% công suất            Tham chiếu tài\r\n11   chứa nhiên liệu                               CB                           X       (X)\r\n                        định mức mà không cần            liệu kỹ thuật\r\n     kèm theo máy\r\n                          tiếp thêm nhiên liệu\r\n     Khả năng đóng       ≥ 65% công suất định            Đo kiểm bằng tải\r\n12                                                 CB                           X       (X)                X        X\r\n     tải 1 cấp                    mức                    giả AC\r\n                                                         Đo kiểm bằng tải\r\n     Độ ồn ở 75% tải\r\n                                                         giả AC và máy đo\r\n     định mức trong\r\n13                        ≤ 65dB (tại 30 kW)       CB    độ ồn, tính trung      X       (X)                         X\r\n     không gian mở ở\r\n                                                         bình cộng 4\r\n     khoảng cách 7m\r\n                                                         hướng.\r\n                          Vỏ thép ngoài dày ≥\r\n                           2mm, sơn tĩnh điện,\r\n                          Bên trong có vật liệu\r\n                        tiêu âm. Cấp bảo vệ của          Kiểm tra trực tiếp\r\n14   Vỏ chống ồn                                   CB                           X       (X)\r\n                           vỏ máy ≥ IP23, phù            sản phẩm\r\n                         hợp cho máy phát điện\r\n                           sử dụng ngoài trời,\r\n                            không có mái che\r\n     ĐẦU     PHÁT\r\nB\r\n     ĐIỆN\r\n     Hãng sản xuất /\r\n                          Nhà thầu cung cấp              Tham chiếu tài\r\n1    Mã hiệu/ Xuất                                 CB                           X       (X)\r\n                              thông tin                  liệu kỹ thuật\r\n     xứ\r\n                         Từ 1 năm trước thời\r\n                                                         Tham chiếu tài\r\n2    Năm sản xuất        điểm mở thầu trở về       CB                           X       (X)\r\n                                                         liệu kỹ thuật\r\n                                sau\r\n     Công suất định                                      Tham chiếu tài\r\n3                             ≥ 50 kVA             CB                           X       (X)\r\n     mức                                                 liệu kỹ thuật\r\n                                                         Tham chiếu tài\r\n4    Hệ số công suất             ≥ 0,8             CB                           X       (X)\r\n                                                         liệu kỹ thuật\r\n                        Tự kích từ, không chổi           Tham chiếu tài\r\n5    Kích từ                                       CB                           X       (X)\r\n                                 than                    liệu kỹ thuật\r\n     Bộ điều chỉnh      Điều chỉnh điện áp tự            Tham chiếu tài\r\n6                                                  CB                           X       (X)\r\n     điện áp                 động (AVR)                  liệu kỹ thuật\r\n                          Khi tải thay đổi từ\r\n     Độ chính xác       không tải đến tải định           Đo kiểm bằng tải\r\n     điện áp từ không    mức, trong vòng 30              giả AC và máy\r\n7                                                  CB                           X       (X)                X        X\r\n     tải đến tải định   giây sau đó giá trị điện         phân tích điện\r\n     mức.                áp thuộc dải điện áp            năng\r\n                           định mức ± 2.5%\r\n                                                         Đo kiểm bằng tải\r\n     Tổng biến dạng                                      giả AC và máy\r\n8    sóng hài điện áp            ≤ 5%              CB    phân tích điện         X       (X)                X        X\r\n     (THD)                                               năng đo được\r\n                                                         sóng hài.\r\n                                                         Tham chiếu tài\r\n9    Cấp cách nhiệt         Tối thiểu cấp H        CB                           X       (X)\r\n                                                         liệu kỹ thuật\r\n                                                                                                                        2\r\n\f                                                                                    Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                   tiêu\r\n                                                                              Tại nhà                               đặc\r\n       Tiêu chí kỹ                                  CB/     Phương pháp                 Khi    Trước     Trước\r\nTT                          Yêu cầu chi tiết                                   máy/                                biệt\r\n          thuật                                     KCB       kiểm tra                  giao   khi ký    khi ký\r\n                                                                                Kho                                 cần\r\n                                                                                        hàng   TAM        TAT\r\n                                                                              bên bán                               thử\r\n                                                                                                                  nghiệm\r\n     Cấp bảo vệ đầu                                       Tham chiếu tài\r\n10                               ≥ IP23             CB                          X       (X)\r\n     phát                                                 liệu kỹ thuật\r\n                                                          Tham chiếu tài\r\n11   Kết cấu đầu phát          Một ổ trục           CB                          X       (X)\r\n                                                          liệu kỹ thuật\r\n     Làm mát đầu         Cánh quạt đầu trục thổi          Tham chiếu tài\r\n12                                                  CB                          X       (X)\r\n     phát                      trực tiếp                  liệu kỹ thuật\r\nC     ĐỘNG CƠ\r\n     Hãng sản xuất /       Nhà thầu cung cấp              Tham chiếu tài\r\n1                                                   CB                          X       (X)\r\n     mã hiệu / xuất xứ         thông tin                  liệu kỹ thuật\r\n                          Từ 1 năm trước thời\r\n                                                          Tham chiếu tài\r\n2    Năm sản xuất         điểm mở thầu trở về       CB                          X       (X)\r\n                                                          liệu kỹ thuật\r\n                                  sau\r\n                                                          Tham chiếu tài\r\n3    Loại động cơ         Động cơ diesel 4 kỳ       CB                          X       (X)\r\n                                                          liệu kỹ thuật\r\n     Số xilanh, dung                                      Tham chiếu tài\r\n4                                  ≥3               CB                          X       (X)\r\n     tích                                                 liệu kỹ thuật\r\n     Dung tích dầu\r\n     bôi trơn khi thay     Nhà thầu cung cấp              Tham chiếu tài\r\n5                                                   CB                          X       (X)\r\n     lọc/ không thay           thông tin                  liệu kỹ thuật\r\n     lọc\r\n     Dung tích nước        Nhà thầu cung cấp              Tham chiếu tài\r\n6                                                   CB                          X       (X)\r\n     làm mát                   thông tin                  liệu kỹ thuật\r\n     Tốc độ định mức                                      Tham chiếu tài\r\n7                           1500 vòng/phút          CB                          X       (X)\r\n     động cơ                                              liệu kỹ thuật\r\n                             ≥ 68 HP ở 1500\r\n                                                          Tham chiếu tài\r\n8    Công suất tối đa     vòng/phút (≥ 68 HP at     CB                          X       (X)\r\n                                                          liệu kỹ thuật\r\n                                1500rpm)\r\n                            Khi tải thay đổi từ\r\n                          không tải đến tải định          Đo kiểm bằng tải\r\n     Độ chính xác tần\r\n                           mức, trong vòng 30             giả AC và máy\r\n9    số từ không tải                                CB                          X       (X)                X        X\r\n                          giây sau đó giá trị tần         phân tích điện\r\n     đến tải định mức.\r\n                         số thuộc dải tần số định         năng\r\n                                mức ± 5%\r\n                                                          Đo kiểm bằng tải\r\n                                                          giả AC và dụng cụ\r\n                                                          đo. Đong/ cân đo\r\n                                                          mức nhiên liệu\r\n     Mức tiêu thụ\r\n                                                          ban đầu, sau đó\r\n10   nhiên liệu ở tải     ≤ 12 l/h (tại 40 kW)      CB                          X       (X)                X        X\r\n                                                          cấp cho máy chạy\r\n     100% định mức\r\n                                                          60P ở mức tải yêu\r\n                                                          cầu, đong đo tính\r\n                                                          mức tiêu hao\r\n                                                          nhiên liệu\r\n                                                          Đo kiểm bằng tải\r\n                                                          giả AC và dụng cụ\r\n     Mức tiêu thụ                                         đo. Đong/ cân đo\r\n11   nhiên liệu ở tải      ≤ 9 l/h (tại 30 kW)      CB    mức nhiên liệu        X       (X)                X        X\r\n     75% định mức                                         ban đầu, sau đó\r\n                                                          cấp cho máy chạy\r\n                                                          60P ở mức tải yêu\r\n                                                                                                                        3\r\n\f                                                                                         Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                        tiêu\r\n                                                                                   Tại nhà                               đặc\r\n       Tiêu chí kỹ                                      CB/     Phương pháp                  Khi    Trước     Trước\r\nTT                             Yêu cầu chi tiết                                     máy/                                biệt\r\n          thuật                                         KCB       kiểm tra                   giao   khi ký    khi ký\r\n                                                                                     Kho                                 cần\r\n                                                                                             hàng   TAM        TAT\r\n                                                                                   bên bán                               thử\r\n                                                                                                                       nghiệm\r\n                                                              cầu, đong đo tính\r\n                                                              mức tiêu hao\r\n                                                              nhiên liệu\r\n     Bảng tiêu thụ\r\n     nhiên liệu ở tải 0-     Nhà thầu cung cấp                Tham chiếu tài\r\n12                                                      CB                           X       (X)\r\n     25%-50%-75%-                thông tin                    liệu kỹ thuật\r\n     100% định mức\r\n                                Bơm điện để bơm\r\n     Hệ thống bơm\r\n                            chuyển tiếp nhiên liệu            Tham chiếu tài\r\n13   chuyển     tiếp                                    CB                           X       (X)\r\n                           từ bồn chứa đến cốc lọc            liệu kỹ thuật\r\n     nhiên liệu\r\n                                 và bơm cao áp\r\n                           Khởi động điện bằng ắc\r\n                                     quy 12V\r\n                           -Ắc quy khởi động theo\r\n                               quy định của hãng:\r\n                           Trọn bộ ắc quy, giá đỡ,\r\n     Hệ thống khởi                                            Tham chiếu tài\r\n14                           đầu bóp, cáp đấu nối       CB                           X       (X)\r\n     động                                                     liệu kỹ thuật\r\n                             - Ắc quy đáp ứng bài\r\n                            kiểm tra theo mục 9.10\r\n                             của tiêu chuẩn TCVN\r\n                                7916-1:2008 hoặc\r\n                                   tương đương\r\n                              Có bộ lọc nhiên liệu\r\n                              tách nước, lọc nhiên            Kiểm tra trực tiếp\r\n15   Bộ lọc                                             CB                           X       (X)\r\n                              liệu tinh, lọc gió, lọc         sản phẩm\r\n                                       nhớt\r\n                            Làm mát bằng nước có\r\n     Hệ thống làm            pha dung dịch chống              Tham chiếu tài\r\n16                                                      CB                           X       (X)\r\n     mát                    đóng cặn có kèm theo             liệu kỹ thuật\r\n                                  bình nước phụ\r\n     Hệ thống hỗ trợ\r\n                             Nhiệt độ khởi động               Tham chiếu tài\r\n17   khởi động ở                                        CB                           X       (X)\r\n                                được ≤-5˚C                    liệu kỹ thuật\r\n     nhiệt độ thấp\r\n     BỘ         ĐIỀU\r\nD\r\n     KHIỂN\r\n     Hãng sản xuất /          Nhà thầu cung cấp               Tham chiếu tài\r\n1                                                       CB                           X       (X)\r\n     mã hiệu / xuất xứ             thông tin                  liệu kỹ thuật\r\n                           Điện áp (V), dòng điện\r\n                            (A), tần số (Hz), công\r\n                           suất, hệ số công suất, số\r\n                                                              Kiểm tra trực tiếp\r\n2    Hiển thị              giờ vận hành (giờ), điện     CB                           X       (X)\r\n                                                              sản phẩm\r\n                            áp ắc quy đề (V), mức\r\n                             nhiên liệu, sai số cho\r\n                                  phép ≤ 5%\r\n     Hiển thị trạng\r\n                                                              Kiểm tra trực tiếp\r\n3    thái hoạt động                Đáp ứng              CB                           X       (X)\r\n                                                              sản phẩm\r\n     (chạy/dừng)\r\n                            - Nhiệt độ nước làm\r\n                                                              Kiểm tra trực tiếp\r\n4    Cảnh báo              mát cao hoặc nhiệt độ        CB                           X       (X)                X\r\n                                                              sản phẩm\r\n                           động cơ cao\r\n                                                                                                                            4\r\n\f                                                                                 Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                tiêu\r\n                                                                           Tại nhà                               đặc\r\n       Tiêu chí kỹ                              CB/     Phương pháp                  Khi    Trước     Trước\r\nTT                       Yêu cầu chi tiết                                   máy/                                biệt\r\n          thuật                                 KCB       kiểm tra                   giao   khi ký    khi ký\r\n                                                                             Kho                                 cần\r\n                                                                                     hàng   TAM        TAT\r\n                                                                           bên bán                               thử\r\n                                                                                                               nghiệm\r\n                      - Áp suất dầu bôi trơn\r\n                      thấp hơn ngưỡng cho\r\n                      phép\r\n                      - Điện áp đầu ra\r\n                      cao/thấp hơn ngưỡng\r\n                      cho phép\r\n                      - Tần số dòng điện đầu\r\n                      ra cao/thấp hơn ngưỡng\r\n                      cho phép\r\n                      - Quá tải\r\n                      - Tác động nút dừng\r\n                      khẩn cấp\r\n                      - Điện áp ắc quy khởi\r\n                      động thấp\r\n                      - Mức nhiên liệu thấp\r\n                      hơn ngưỡng cho phép\r\n                      (ngưỡng có thể thay đổi\r\n                      được)\r\n                      - Nhiệt độ nước làm\r\n                      mát cao hoặc nhiệt độ\r\n                      động cơ cao (mặc định\r\n                      của nhà sản xuất)\r\n                      - Áp suất dầu bôi trơn\r\n                      thấp hơn ngưỡng cho\r\n                      phép (mặc định của nhà\r\n                      sản xuất)\r\n                      - Điện áp đầu ra\r\n                      cao/thấp hơn ngưỡng\r\n                      cho phép (thay đổi\r\n                      được trên bộ điều\r\n                      khiển)\r\n                      - Tần số dòng điện đầu          Kiểm tra trực tiếp\r\n5    Bảo vệ tắt máy                             CB                           X       (X)                X\r\n                      ra cao/thấp hơn ngưỡng          sản phẩm\r\n                      cho phép (thay đổi\r\n                      được trên bộ điều\r\n                      khiển)\r\n                      - Quá tải (mặc định của\r\n                      nhà sản xuất)\r\n                      - Tác động nút dừng\r\n                      khẩn cấp\r\n                      - Điện áp ắc quy khởi\r\n                      động thấp\r\n                      - Mức nhiên liệu thấp\r\n                      hơn ngưỡng cho phép\r\n                      (thay đổi được trên bộ\r\n                      điều khiển)\r\n     Có tiếp điểm\r\n                                                      Kiểm tra trực tiếp\r\n6    NO/NC cảnh báo             Có              CB                           X       (X)                X\r\n                                                      sản phẩm\r\n     khi mức nhiên\r\n\r\n\r\n                                                                                                                    5\r\n\f                                                                                     Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                    tiêu\r\n                                                                               Tại nhà                               đặc\r\n       Tiêu chí kỹ                                  CB/     Phương pháp                  Khi    Trước     Trước\r\nTT                         Yêu cầu chi tiết                                     máy/                                biệt\r\n          thuật                                     KCB       kiểm tra                   giao   khi ký    khi ký\r\n                                                                                 Kho                                 cần\r\n                                                                                         hàng   TAM        TAT\r\n                                                                               bên bán                               thử\r\n                                                                                                                   nghiệm\r\n     liệu thấp hơn\r\n     ngưỡng cho phép\r\n     Chuẩn    truyền                                      Tham chiếu tài\r\n7                        Modbus RTU, RS485          CB                           X       (X)                X\r\n     thông                                                liệu kỹ thuật\r\n                          Các thông tin hiển thị\r\n                        và cảnh báo tối thiểu tại\r\n                           mục D.2, D.3, D4 có\r\n     Thông tin truyền    thể đọc được qua cổng            Tham chiếu tài\r\n8                                                   CB                           X       (X)                X\r\n     thông                truyền thông Modbus             liệu kỹ thuật\r\n                           Cung cấp đầy đủ địa\r\n                           chỉ các thanh ghi dữ\r\n                                    liệu\r\n     Tính năng khởi\r\n                                                          Kiểm tra trực tiếp\r\n9    động từ xa qua               Có                CB                           X       (X)\r\n                                                          sản phẩm\r\n     tiếp điểm khô\r\n     Bản vẽ sơ đồ kết\r\n     nối của hệ thống                                     Tham chiếu tài\r\n10                             Đáp ứng              CB                           X       (X)\r\n     điều khiển với                                       liệu kỹ thuật\r\n     đầy đủ chỉ dẫn\r\n     Các dây tín hiệu\r\n     điều khiển và\r\n     cảm biến, cảnh\r\n     báo phải được\r\n     đánh số hoặc có                                      Kiểm tra trực tiếp\r\n11                             Đáp ứng              CB                           X       (X)\r\n     quy định màu sắc                                     sản phẩm\r\n     kèm theo chú\r\n     thích rõ ràng về\r\n     chức năng của\r\n     từng dây\r\n     HỆ      THỐNG\r\nE    KẾT         NỐI\r\n     ĐIỆN ĐẦU RA\r\n                           Sử dụng Aptomat\r\n                        3pha/4 cực hoặc 3 cực\r\n     Thiết bị bảo vệ                                      Kiểm tra trực tiếp\r\n1                       phù hợp với công suất       CB                           X       (X)\r\n     điện áp đầu ra                                       sản phẩm\r\n                        máy, bảo vệ quá tải và\r\n                               ngắn mạch\r\n                         Điểm kết nối cố định,\r\n     Điểm kết nối\r\n                        dùng ren vít và đai ốc,           Kiểm tra trực tiếp\r\n2    điện động lực                                  CB                           X       (X)\r\n                        có nắp bảo vệ che mưa             sản phẩm\r\n     đầu ra\r\n                          để đảm bảo an toàn\r\n                         Có điểm đấu tiếp đất             Kiểm tra trực tiếp\r\n3    Điểm tiếp đất                                  CB                           X       (X)\r\n                              trên vỏ máy                 sản phẩm\r\n     YÊU        CẦU\r\nF\r\n     KHÁC\r\n     Bulong liên kết      Loại bu lông chống              Kiểm tra trực tiếp\r\n1                                                   KCB                          X       (X)\r\n     ngoài                 trộm, không gỉ sét             sản phẩm\r\n                        Bản lề loại âm giấu bên\r\n                                                          Kiểm tra trực tiếp\r\n2    Bản lề cửa         trong, chống tháo trộm      KCB                          X       (X)\r\n                                                          sản phẩm\r\n                              từ bên ngoài\r\n                                                                                                                        6\r\n\f                                                                                    Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                   tiêu\r\n                                                                              Tại nhà                               đặc\r\n       Tiêu chí kỹ                                 CB/     Phương pháp                  Khi    Trước     Trước\r\nTT                         Yêu cầu chi tiết                                    máy/                                biệt\r\n          thuật                                    KCB       kiểm tra                   giao   khi ký    khi ký\r\n                                                                                Kho                                 cần\r\n                                                                                        hàng   TAM        TAT\r\n                                                                              bên bán                               thử\r\n                                                                                                                  nghiệm\r\n                         Có ống thoát ra ngoài\r\n                          vỏ chống ồn kết hợp\r\n     Hệ thống xả dầu    với van/khóa bên ở bên           Kiểm tra trực tiếp\r\n3                                                  KCB                          X       (X)\r\n     bôi trơn           trong hoặc có bơm tay/           sản phẩm\r\n                        thiết bị hỗ trợ thay dầu\r\n                            rà ngoài vỏ máy\r\n     Đèn chiếu sáng\r\n4    trong khoang             Có đèn led          KCB                          X       (X)\r\n     máy\r\n                        Sử dụng thép không gỉ\r\n                        hoặc sơn mạ chịu nhiệt\r\n                          ≥300 độ C, được bọc            Kiểm tra trực tiếp\r\n5    Ống xả                                        KCB                          X       (X)\r\n                           cách nhiệt, xả theo           sản phẩm\r\n                        chiều dọc và hướng về\r\n                            phía sau của máy\r\n                        Bao gồm chữ, số và mã\r\n                                   vạch\r\n                          Được khắc chìm vào\r\n     Serial máy phát                                     Kiểm tra trực tiếp\r\n6                       trên động cơ hoặc khắc     KCB                          X       (X)\r\n     điện                                                sản phẩm\r\n                         tem Inox và được gắn\r\n                         vào vỏ chống ổn hoặc\r\n                              trên động cơ.\r\n     Decal để hướng\r\n                          Có decal hướng dẫn             Kiểm tra trực tiếp\r\n7    dẫn vận hành                                  KCB                          X       (X)\r\n                            vận hành máy                 sản phẩm\r\n     máy phát điện\r\n                          Tem Inox khắc chìm\r\n                        \"VIETTEL\" gắn vào vỏ\r\n                        chống ồn bằng vít hoặc\r\n                                đinh rút.                Kiểm tra trực tiếp\r\n8    Tem nhãn                                      KCB                          X       (X)\r\n                           - Kích thước team             sản phẩm\r\n                        nhôm tối thiểu 15x5 cm\r\n                        -Chiều cao chữ tối thiểu\r\n                                 1,5cm\r\nG    CHỨNG CHỈ\r\n     Chứng chỉ quản\r\n     lý chất lượng       Cung cấp chứng nhận             Tham chiếu tài\r\n1                                                  CB                           X       (X)\r\n     sản xuất của nhà     ISO 9001 còn hạn               liệu kỹ thuật\r\n     máy\r\n     Chứng chỉ về\r\n                                                         Tham chiếu tài\r\n2    xuất xứ, chất             CO, CQ              CB                           X       (X)\r\n                                                         liệu kỹ thuật\r\n     lượng\r\n                            Đáp ứng QCVN\r\n                        19:2009/BTNMT (Kv=\r\n                        0,8; Kp=1) hoặc tương\r\n                          đương (với các thông\r\n     Tiêu chuẩn khí                                      Tham chiếu tài\r\n3                        số CO, NOx, SO2, bụi      CB                           X       (X)\r\n     thải                                                liệu kỹ thuật\r\n                                 PM) .\r\n                          Cung cấp test report\r\n                         của hãng, hoặc chứng\r\n                        nhân kiểm định của bên\r\n                                                                                                                       7\r\n\f                                                                                  Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                 tiêu\r\n                                                                            Tại nhà                               đặc\r\n         Tiêu chí kỹ                                 CB/     Phương pháp              Khi    Trước     Trước\r\nTT                           Yêu cầu chi tiết                                máy/                                biệt\r\n            thuật                                    KCB       kiểm tra               giao   khi ký    khi ký\r\n                                                                              Kho                                 cần\r\n                                                                                      hàng   TAM        TAT\r\n                                                                            bên bán                               thử\r\n                                                                                                                nghiệm\r\n                             thứ 3 cho model\r\n                          máy/động cơ chào thầu)\r\n\r\n\r\n       TÙY CHỌN\r\n H\r\n       PHỤ KIỆN\r\n\r\n\r\n       Bộ nạp bù ắc\r\n I\r\n       quy\r\n       Model/nhà sản        Nhà thầu cung cấp              Tham chiếu tài\r\n 1                                                   CB                       X       (X)\r\n       xuất/xuất xứ              thông tin                 liệu kỹ thuật\r\n                          - Đối với loại sử dụng\r\n                            nguồn đầu vào AC:\r\n                          130V ÷ 240Vhoặc bao\r\n       Dải điện áp đầu            dải trên                 Tham chiếu tài\r\n 2                                                   CB                       X       (X)\r\n       vào danh định      - Đối với loại sử dụng           liệu kỹ thuật\r\n                           nguồn đầu vào DC :\r\n                          45V÷60VDC hoặc bao\r\n                                  dải trên\r\n                                                           Tham chiếu tài\r\n 3     Hiệu suất tối đa           ≥ 80%              CB                       X       (X)\r\n                                                           liệu kỹ thuật\r\n                          Tối thiểu 2 chế độ: Nạp\r\n                                                           Tham chiếu tài\r\n 4     Chế độ nạp         ổn dòng (Boost) và nạp     CB                       X       (X)\r\n                                                           liệu kỹ thuật\r\n                               ổn áp (Float)\r\n       Điện áp đầu ra                                      Tham chiếu tài\r\n 5                                12VDC              CB                       X       (X)\r\n       định mức                                            liệu kỹ thuật\r\n       Dòng điện đầu                                       Tham chiếu tài\r\n 6                                 ≥ 5A              CB                       X       (X)\r\n       ra tối đa                                           liệu kỹ thuật\r\n                            Tự động bảo vệ khi\r\n                           điện áp đầu vào vượt\r\n       Bảo vệ quá áp                                       Tham chiếu tài\r\n 7                          quá dải điện áp làm      CB                       X       (X)\r\n       đầu vào                                             liệu kỹ thuật\r\n                          việc và không hỏng hóc\r\n                                  thiết bị.\r\n       Hiển thị trạng\r\n                                                           Tham chiếu tài\r\n 8     thái làm việc và            LED               CB                       X       (X)\r\n                                                           liệu kỹ thuật\r\n       cảnh báo\r\n                           Khi đấu ngược cực ắc\r\n       Bảo vệ ngược       quy ở phía đầu ra thì bộ         Tham chiếu tài\r\n 9                                                   CB                       X       (X)\r\n       cực đầu ra           nạp bù không bị hư             liệu kỹ thuật\r\n                                   hỏng\r\n       Môi trường làm\r\n10\r\n       việc\r\n       Nhiệt độ làm        0 ÷ 500C hoặc bao dải           Tham chiếu tài\r\n10.1                                                 CB                       X       (X)\r\n       việc                         trên                   liệu kỹ thuật\r\n                          0÷90%RH hoặc bao dải             Tham chiếu tài\r\n10.2   Độ ẩm                                         CB                       X       (X)\r\n                          trên, không đọng sương           liệu kỹ thuật\r\n\r\n\r\n\r\n                                                                                                                     8\r\n\f                                                                                      Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                     tiêu\r\n                                                                               Tại nhà                                đặc\r\n          Tiêu chí kỹ                              CB/       Phương pháp                 Khi    Trước      Trước\r\nTT                           Yêu cầu chi tiết                                   máy/                                 biệt\r\n             thuật                                 KCB         kiểm tra                  giao   khi ký     khi ký\r\n                                                                                 Kho                                  cần\r\n                                                                                         hàng   TAM         TAT\r\n                                                                               bên bán                                thử\r\n                                                                                                                    nghiệm\r\n                          Đầy đủ phụ kiện lắp bộ\r\n                                                           Tham chiếu tài\r\n11    Phụ kiện lắp đặt    nạp bù trong máy phát     CB                            X       (X)\r\n                                                           liệu kỹ thuật\r\n                                   điện\r\n\r\n\r\n     2.      Máy phát điện 100 kVA\r\n                                                                                      Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                     tiêu\r\n                                                                                                                      đặc\r\n          Tiêu chí kỹ                              CTCB/     Phương pháp       Tại nhà   Khi    Trước      Trước\r\nTT                           Yêu cầu chi tiết                                                                        biệt\r\n             thuật                                  KCB        kiểm tra        máy/Kho   giao   khi ký     khi ký\r\n                                                                                                                      cần\r\n                                                                               bên bán   hàng   TAM         TAT\r\n                                                                                                                      thử\r\n                                                                                                                    nghiệm\r\n      TỔ      MÁY\r\nA\r\n      PHÁT\r\n      Hãng sản xuất/\r\n                            Nhà thầu cung cấp               Tham chiếu tài\r\n1     Mã hiệu/ Xuất                                 CB                           X        (X)\r\n                                thông tin                   liệu kỹ thuật\r\n      xứ\r\n                           Từ 1 năm trước thời\r\n                                                            Tham chiếu tài\r\n2     Năm sản xuất         điểm mở thầu trở về      CB                           X        (X)\r\n                                                            liệu kỹ thuật\r\n                                    sau\r\n                           Máy phát điện xoay               Tham chiếu tài\r\n3     Loại máy                                      CB                           X        (X)\r\n                            chiều, 3 pha 4 dây              liệu kỹ thuật\r\n                                                            Tham chiếu tài\r\n4     Cấp điện áp         220/380 V - 230/400 V     CB                           X        (X)\r\n                                                            liệu kỹ thuật\r\n                                                            Tham chiếu tài\r\n5     Tần số danh định           50 Hz              CB                           X        (X)\r\n                                                            liệu kỹ thuật\r\n      Công suất định                                        Đo kiểm bằng\r\n6                          ≥ 80 kW/ 100 kVA         CB                           X        (X)                X        X\r\n      mức                                                   tải giả AC\r\n      Công suất dự                                          Đo kiểm bằng\r\n7                          ≥ 88 kW/ 110 kVA         CB                           X        (X)                X        X\r\n      phòng                                                 tải giả AC\r\n      Công suất đầu ra\r\n      của máy phát\r\n      điện ở nhiệt độ\r\n      40˚C, áp suất khí                                     Tham chiếu tài\r\n8                          ≥ 80 kW/ 100 kVA         CB                           X        (X)\r\n      quyển 1 atm (vị                                       liệu kỹ thuật\r\n      trí có độ cao\r\n      <100m), độ ẩm\r\n      30%.\r\n      Thời gian vận                                         Đo kiểm bằng\r\n      hành liên tục ở                                       tải giả AC ở\r\n9     chế độ 100%               ≥ 12 giờ            CB      mức công suất        X        (X)                X        X\r\n      công suất định                                        yêu cầu chạy\r\n      mức của máy                                           liên tục 12 giờ.\r\n      Thời gian vận                                         Đo kiểm bằng\r\n      hành liên tục ở                                       tải giả AC ở\r\n10    chế độ 100%                ≥ 1 giờ            CB      mức công suất        X        (X)                X        X\r\n      công suất dự                                          yêu cầu chạy\r\n      phòng của máy                                         liên tục 1 giờ.\r\n\r\n                                                                                                                          9\r\n\f                                                                                   Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                  tiêu\r\n                                                                                                                   đặc\r\n       Tiêu chí kỹ                                 CTCB/    Phương pháp      Tại nhà   Khi    Trước     Trước\r\nTT                         Yêu cầu chi tiết                                                                       biệt\r\n          thuật                                     KCB       kiểm tra       máy/Kho   giao   khi ký    khi ký\r\n                                                                                                                   cần\r\n                                                                             bên bán   hàng   TAM        TAT\r\n                                                                                                                   thử\r\n                                                                                                                 nghiệm\r\n                        Đảm bảo chạy 12h liên\r\n     Dung tích bình      tục ở 75% công suất\r\n                                                           Tham chiếu tài\r\n11   chứa nhiên liệu     định mức mà không          CB                         X       (X)\r\n                                                           liệu kỹ thuật\r\n     kèm theo máy        cần tiếp thêm nhiên\r\n                                  liệu\r\n     Khả năng đóng      ≥ 65% công suất định               Đo kiểm bằng\r\n12                                                  CB                         X       (X)                X        X\r\n     tải 1 cấp                    mức                      tải giả AC\r\n                                                           Đo kiểm bằng\r\n     Độ ồn ở 75% tải\r\n                                                           tải giả AC và\r\n     định mức trong\r\n13                        ≤ 65dB (tại 60 kW)        CB     máy đo độ ồn,       X       (X)                         X\r\n     không gian mở ở\r\n                                                           tính trung bình\r\n     khoảng cách 7m\r\n                                                           cộng 4 hướng.\r\n                         Vỏ thép ngoài dày ≥\r\n                          2mm, sơn tĩnh điện,\r\n                         Bên trong có vật liệu\r\n                          tiêu âm. Cấp bảo vệ              Kiểm tra trực\r\n14   Vỏ chống ồn                                    CB                         X       (X)\r\n                          của vỏ máy ≥ IP23,               tiếp sản phẩm\r\n                        phù hợp cho máy phát\r\n                           điện sử dụng ngoài\r\n                        trời, không có mái che\r\n     ĐẦU     PHÁT\r\nB\r\n     ĐIỆN\r\n     Hãng sản xuất /\r\n                          Nhà thầu cung cấp                Tham chiếu tài\r\n1    Mã hiệu/ Xuất                                  CB                         X       (X)\r\n                              thông tin                    liệu kỹ thuật\r\n     xứ\r\n                         Từ 1 năm trước thời\r\n                                                           Tham chiếu tài\r\n2    Năm sản xuất        điểm mở thầu trở về        CB                         X       (X)\r\n                                                           liệu kỹ thuật\r\n                                sau\r\n     Công suất định                                        Tham chiếu tài\r\n3                             ≥ 100 kVA             CB                         X       (X)\r\n     mức                                                   liệu kỹ thuật\r\n                                                           Tham chiếu tài\r\n4    Hệ số công suất             ≥ 0,8              CB                         X       (X)\r\n                                                           liệu kỹ thuật\r\n                        Tự kích từ, không chổi             Tham chiếu tài\r\n5    Kích từ                                        CB                         X       (X)\r\n                                 than                      liệu kỹ thuật\r\n     Bộ điều chỉnh      Điều chỉnh điện áp tự              Tham chiếu tài\r\n6                                                   CB                         X       (X)\r\n     điện áp                 động (AVR)                    liệu kỹ thuật\r\n                          Khi tải thay đổi từ\r\n     Độ chính xác       không tải đến tải định             Đo kiểm bằng\r\n     điện áp từ không    mức, trong vòng 30                tải giả AC và\r\n7                                                   CB                         X       (X)                X        X\r\n     tải đến tải định   giây sau đó giá trị điện           máy phân tích\r\n     mức.                áp thuộc dải điện áp              điện năng\r\n                           định mức ± 2.5%\r\n                                                           Đo kiểm bằng\r\n     Tổng biến dạng                                        tải giả AC và\r\n8    sóng hài điện áp            ≤ 5%               CB     máy phân tích       X       (X)                X        X\r\n     (THD)                                                 điện năng đo\r\n                                                           được sóng hài.\r\n                                                           Tham chiếu tài\r\n9    Cấp cách nhiệt        Tối thiểu cấp H          CB                         X       (X)\r\n                                                           liệu kỹ thuật\r\n\r\n                                                                                                                       10\r\n\f                                                                                   Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                  tiêu\r\n                                                                                                                   đặc\r\n       Tiêu chí kỹ                                 CTCB/    Phương pháp      Tại nhà   Khi    Trước     Trước\r\nTT                         Yêu cầu chi tiết                                                                       biệt\r\n          thuật                                     KCB       kiểm tra       máy/Kho   giao   khi ký    khi ký\r\n                                                                                                                   cần\r\n                                                                             bên bán   hàng   TAM        TAT\r\n                                                                                                                   thử\r\n                                                                                                                 nghiệm\r\n     Cấp bảo vệ đầu                                        Tham chiếu tài\r\n10                              ≥ IP23              CB                         X       (X)\r\n     phát                                                  liệu kỹ thuật\r\n                                                           Tham chiếu tài\r\n11   Kết cấu đầu phát         Một ổ trục            CB                         X       (X)\r\n                                                           liệu kỹ thuật\r\n     Làm mát đầu          Cánh quạt đầu trục               Tham chiếu tài\r\n12                                                  CB                         X       (X)\r\n     phát                   thổi trực tiếp                 liệu kỹ thuật\r\nC     ĐỘNG CƠ\r\n     Hãng sản xuất /      Nhà thầu cung cấp                Tham chiếu tài\r\n1                                                   CB                         X       (X)\r\n     mã hiệu / xuất xứ        thông tin                    liệu kỹ thuật\r\n                         Từ 1 năm trước thời\r\n                                                           Tham chiếu tài\r\n2    Năm sản xuất        điểm mở thầu trở về        CB                         X       (X)\r\n                                                           liệu kỹ thuật\r\n                                 sau\r\n                                                           Tham chiếu tài\r\n3    Loại động cơ        Động cơ diesel 4 kỳ        CB                         X       (X)\r\n                                                           liệu kỹ thuật\r\n     Số xilanh, dung                                       Tham chiếu tài\r\n4                                 ≥3                CB                         X       (X)\r\n     tích                                                  liệu kỹ thuật\r\n     Dung tích dầu\r\n     bôi trơn khi thay    Nhà thầu cung cấp                Tham chiếu tài\r\n5                                                   CB                         X       (X)\r\n     lọc/ không thay          thông tin                    liệu kỹ thuật\r\n     lọc\r\n     Dung tích nước       Nhà thầu cung cấp                Tham chiếu tài\r\n6                                                   CB                         X       (X)\r\n     làm mát                  thông tin                    liệu kỹ thuật\r\n     Tốc độ định mức                                       Tham chiếu tài\r\n7                           1500 vòng/phút          CB                         X       (X)\r\n     động cơ                                               liệu kỹ thuật\r\n                           ≥ 137 HP ở 1500\r\n                                                           Tham chiếu tài\r\n8    Công suất tối đa    vòng/phút (≥ 137 HP        CB                         X       (X)\r\n                                                           liệu kỹ thuật\r\n                              at 1500rpm)\r\n                           Khi tải thay đổi từ\r\n     Độ chính xác tần    không tải đến tải định            Đo kiểm bằng\r\n     số từ không tải      mức, trong vòng 30               tải giả AC và\r\n9                                                   CB                         X       (X)                X        X\r\n     đến tải định        giây sau đó giá trị tần           máy phân tích\r\n     mức.                 số thuộc dải tần số              điện năng\r\n                            định mức ± 5%\r\n                                                           Đo kiểm bằng\r\n                                                           tải giả AC và\r\n                                                           dụng cụ đo.\r\n                                                           Đong/ cân đo\r\n                                                           mức nhiên liệu\r\n     Mức tiêu thụ\r\n                                                           ban đầu, sau đó\r\n10   nhiên liệu ở tải    ≤ 23 l/h (tại 80 kW)       CB                         X       (X)                X        X\r\n                                                           cấp cho máy\r\n     100% định mức\r\n                                                           chạy 60P ở mức\r\n                                                           tải yêu cầu,\r\n                                                           đong đo tính\r\n                                                           mức tiêu hao\r\n                                                           nhiên liệu\r\n                                                           Đo kiểm bằng\r\n     Mức tiêu thụ                                          tải giả AC và\r\n11   nhiên liệu ở tải     ≤ 17 l/h (tại 60kW)       CB     dụng cụ đo.         X       (X)                X        X\r\n     75% định mức                                          Đong/ cân đo\r\n                                                           mức nhiên liệu\r\n                                                                                                                       11\r\n\f                                                                                     Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                    tiêu\r\n                                                                                                                     đặc\r\n       Tiêu chí kỹ                                   CTCB/    Phương pháp      Tại nhà   Khi    Trước     Trước\r\nTT                          Yêu cầu chi tiết                                                                        biệt\r\n          thuật                                       KCB       kiểm tra       máy/Kho   giao   khi ký    khi ký\r\n                                                                                                                     cần\r\n                                                                               bên bán   hàng   TAM        TAT\r\n                                                                                                                     thử\r\n                                                                                                                   nghiệm\r\n                                                             ban đầu, sau đó\r\n                                                             cấp cho máy\r\n                                                             chạy 60P ở mức\r\n                                                             tải yêu cầu,\r\n                                                             đong đo tính\r\n                                                             mức tiêu hao\r\n                                                             nhiên liệu\r\n     Bảng tiêu thụ\r\n     nhiên liệu ở tải\r\n                           Nhà thầu cung cấp                 Tham chiếu tài\r\n12   0-25%-50%-                                       CB                         X       (X)\r\n                               thông tin                     liệu kỹ thuật\r\n     75%-100% định\r\n     mức\r\n                             Bơm điện để bơm\r\n     Hệ thống bơm\r\n                         chuyển tiếp nhiên liệu              Tham chiếu tài\r\n13   chuyển     tiếp                                  CB                         X       (X)\r\n                           từ bồn chứa đến cốc               liệu kỹ thuật\r\n     nhiên liệu\r\n                             lọc và bơm cao áp\r\n                          Khởi động điện bằng\r\n                                 ắc quy 12V\r\n                            -Ắc quy khởi động\r\n                             theo quy định của\r\n                         hãng: Trọn bộ ắc quy,\r\n     Hệ thống khởi         giá đỡ, đầu bóp, cáp              Tham chiếu tài\r\n14                                                    CB                         X       (X)\r\n     động                          đấu nối                   liệu kỹ thuật\r\n                          - Ắc quy đáp ứng bài\r\n                         kiểm tra theo mục 9.10\r\n                          của tiêu chuẩn TCVN\r\n                             7916-1:2008 hoặc\r\n                                tương đương\r\n                           Có bộ lọc nhiên liệu\r\n                           tách nước, lọc nhiên              Kiểm tra trực\r\n15   Bộ lọc                                           CB                         X       (X)\r\n                           liệu tinh, lọc gió, lọc           tiếp sản phẩm\r\n                                     nhớt\r\n                         Làm mát bằng nước có\r\n     Hệ thống làm         pha dung dịch chống                Tham chiếu tài\r\n16                                                    CB                         X       (X)\r\n     mát                 đóng cặn có kèm theo               liệu kỹ thuật\r\n                               bình nước phụ\r\n     Hệ thống hỗ trợ\r\n                           Nhiệt độ khởi động                Tham chiếu tài\r\n17   khởi động ở                                      CB                         X       (X)\r\n                              được ≤-5˚C                     liệu kỹ thuật\r\n     nhiệt độ thấp\r\n     BỘ         ĐIỀU\r\nD\r\n     KHIỂN\r\n     Hãng sản xuất /       Nhà thầu cung cấp                 Tham chiếu tài\r\n1                                                     CB                         X       (X)\r\n     mã hiệu / xuất xứ           thông tin                   liệu kỹ thuật\r\n                         Điện áp (V), dòng điện\r\n                         (A), tần số (Hz), công\r\n                          suất, hệ số công suất,\r\n                                                             Kiểm tra trực\r\n2    Hiển thị            số giờ vận hành (giờ),       CB                         X       (X)\r\n                                                             tiếp sản phẩm\r\n                         điện áp ắc quy đề (V),\r\n                         mức nhiên liệu, sai số\r\n                             cho phép ≤ 5%\r\n                                                                                                                       12\r\n\f                                                                             Giai đoạn kiểm tra             Chỉ\r\n                                                                                                            tiêu\r\n                                                                                                             đặc\r\n       Tiêu chí kỹ                             CTCB/    Phương pháp    Tại nhà   Khi    Trước     Trước\r\nTT                       Yêu cầu chi tiết                                                                   biệt\r\n          thuật                                 KCB       kiểm tra     máy/Kho   giao   khi ký    khi ký\r\n                                                                                                             cần\r\n                                                                       bên bán   hàng   TAM        TAT\r\n                                                                                                             thử\r\n                                                                                                           nghiệm\r\n     Hiển thị trạng\r\n                                                       Kiểm tra trực\r\n3    thái hoạt động          Đáp ứng            CB                       X       (X)\r\n                                                       tiếp sản phẩm\r\n     (chạy/dừng)\r\n                       - Nhiệt độ nước làm\r\n                      mát cao hoặc nhiệt độ\r\n                      động cơ cao\r\n                      - Áp suất dầu bôi trơn\r\n                      thấp hơn ngưỡng cho\r\n                      phép\r\n                      - Điện áp đầu ra\r\n                      cao/thấp hơn ngưỡng\r\n                      cho phép\r\n                      - Tần số dòng điện đầu\r\n                                                       Kiểm tra trực\r\n4    Cảnh báo         ra cao/thấp hơn           CB                       X       (X)                X\r\n                                                       tiếp sản phẩm\r\n                      ngưỡng cho phép\r\n                      - Quá tải\r\n                      - Tác động nút dừng\r\n                      khẩn cấp\r\n                      - Điện áp ắc quy khởi\r\n                      động thấp\r\n                      - Mức nhiên liệu thấp\r\n                      hơn ngưỡng cho phép\r\n                      (ngưỡng có thể thay\r\n                      đổi được)\r\n                      - Nhiệt độ nước làm\r\n                      mát cao hoặc nhiệt độ\r\n                      động cơ cao (mặc định\r\n                      của nhà sản xuất)\r\n                      - Áp suất dầu bôi trơn\r\n                      thấp hơn ngưỡng cho\r\n                      phép (mặc định của\r\n                      nhà sản xuất)\r\n                      - Điện áp đầu ra\r\n                      cao/thấp hơn ngưỡng\r\n                      cho phép (thay đổi\r\n                      được trên bộ điều\r\n                      khiển)                           Kiểm tra trực\r\n5    Bảo vệ tắt máy                             CB                       X       (X)                X\r\n                      - Tần số dòng điện đầu           tiếp sản phẩm\r\n                      ra cao/thấp hơn\r\n                      ngưỡng cho phép (thay\r\n                      đổi được trên bộ điều\r\n                      khiển)\r\n                      - Quá tải (mặc định\r\n                      của nhà sản xuất)\r\n                      - Tác động nút dừng\r\n                      khẩn cấp\r\n                      - Điện áp ắc quy khởi\r\n                      động thấp\r\n                      - Mức nhiên liệu thấp\r\n                      hơn ngưỡng cho phép\r\n\r\n                                                                                                               13\r\n\f                                                                                  Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                 tiêu\r\n                                                                                                                  đặc\r\n       Tiêu chí kỹ                                 CTCB/    Phương pháp     Tại nhà   Khi    Trước     Trước\r\nTT                          Yêu cầu chi tiết                                                                     biệt\r\n          thuật                                     KCB       kiểm tra      máy/Kho   giao   khi ký    khi ký\r\n                                                                                                                  cần\r\n                                                                            bên bán   hàng   TAM        TAT\r\n                                                                                                                  thử\r\n                                                                                                                nghiệm\r\n                         (thay đổi được trên bộ\r\n                         điều khiển)\r\n     Có tiếp điểm\r\n     NO/NC       cảnh\r\n     báo khi mức                                           Kiểm tra trực\r\n6                                  Có               CB                        X       (X)                X\r\n     nhiên liệu thấp                                       tiếp sản phẩm\r\n     hơn ngưỡng cho\r\n     phép\r\n     Chuẩn     truyền                                      Tham chiếu tài\r\n7                        Modbus RTU, RS485          CB                        X       (X)                X\r\n     thông                                                 liệu kỹ thuật\r\n                         Các thông tin hiển thị\r\n                         và cảnh báo tối thiểu\r\n                         tại mục D.2, D.3, D4\r\n                          có thể đọc được qua\r\n     Thông tin truyền                                      Tham chiếu tài\r\n8                          cổng truyền thông        CB                        X       (X)                X\r\n     thông                                                 liệu kỹ thuật\r\n                                Modbus\r\n                         Cung cấp đầy đủ địa\r\n                          chỉ các thanh ghi dữ\r\n                                   liệu\r\n     Tính năng khởi\r\n                                                           Kiểm tra trực\r\n9    động từ xa qua                Có               CB                        X       (X)\r\n                                                           tiếp sản phẩm\r\n     tiếp điểm khô\r\n     Bản vẽ sơ đồ kết\r\n     nối của hệ thống                                      Tham chiếu tài\r\n10                              Đáp ứng             CB                        X       (X)\r\n     điều khiển với                                        liệu kỹ thuật\r\n     đầy đủ chỉ dẫn\r\n     Các dây tín hiệu\r\n     điều khiển và\r\n     cảm biến, cảnh\r\n     báo phải được\r\n     đánh số hoặc có                                       Kiểm tra trực\r\n11                              Đáp ứng             CB                        X       (X)\r\n     quy định màu                                          tiếp sản phẩm\r\n     sắc kèm theo chú\r\n     thích rõ ràng về\r\n     chức năng của\r\n     từng dây\r\n     HỆ      THỐNG\r\nE    KẾT          NỐI\r\n     ĐIỆN ĐẦU RA\r\n                            Sử dụng Aptomat\r\n                         3pha/4 cực hoặc 3 cực\r\n     Thiết bị bảo vệ                                       Kiểm tra trực\r\n1                        phù hợp với công suất      CB                        X       (X)\r\n     điện áp đầu ra                                        tiếp sản phẩm\r\n                         máy, bảo vệ quá tải và\r\n                                ngắn mạch\r\n                          Điểm kết nối cố định,\r\n     Điểm kết nối\r\n                         dùng ren vít và đai ốc,           Kiểm tra trực\r\n2    điện động lực                                  CB                        X       (X)\r\n                         có nắp bảo vệ che mưa             tiếp sản phẩm\r\n     đầu ra\r\n                           để đảm bảo an toàn\r\n                          Có điểm đấu tiếp đất             Kiểm tra trực\r\n3    Điểm tiếp đất                                  CB                        X       (X)\r\n                               trên vỏ máy                 tiếp sản phẩm\r\n                                                                                                                    14\r\n\f                                                                                   Giai đoạn kiểm tra             Chỉ\r\n                                                                                                                  tiêu\r\n                                                                                                                   đặc\r\n       Tiêu chí kỹ                                  CTCB/    Phương pháp     Tại nhà   Khi    Trước     Trước\r\nTT                         Yêu cầu chi tiết                                                                       biệt\r\n          thuật                                      KCB       kiểm tra      máy/Kho   giao   khi ký    khi ký\r\n                                                                                                                   cần\r\n                                                                             bên bán   hàng   TAM        TAT\r\n                                                                                                                   thử\r\n                                                                                                                 nghiệm\r\n     YÊU        CẦU\r\nF\r\n     KHÁC\r\n     Bulong liên kết      Loại bu lông chống                Kiểm tra trực\r\n1                                                   KCB                        X       (X)\r\n     ngoài                 trộm, không gỉ sét               tiếp sản phẩm\r\n                          Bản lề loại âm giấu\r\n                                                            Kiểm tra trực\r\n2    Bản lề cửa          bên trong, chống tháo      KCB                        X       (X)\r\n                                                            tiếp sản phẩm\r\n                           trộm từ bên ngoài\r\n                         Có ống thoát ra ngoài\r\n                          vỏ chống ồn kết hợp\r\n     Hệ thống xả dầu      với van/khóa bên ở                Kiểm tra trực\r\n3                                                   KCB                        X       (X)\r\n     bôi trơn           bên trong hoặc có bơm               tiếp sản phẩm\r\n                        tay/ thiết bị hỗ trợ thay\r\n                          dầu rà ngoài vỏ máy\r\n     Đèn chiếu sáng\r\n4    trong khoang             Có đèn led           KCB                        X       (X)\r\n     máy\r\n                        Sử dụng thép không gỉ\r\n                        hoặc sơn mạ chịu nhiệt\r\n                          ≥300 độ C, được bọc               Kiểm tra trực\r\n5    Ống xả                                         KCB                        X       (X)\r\n                           cách nhiệt, xả theo              tiếp sản phẩm\r\n                        chiều dọc và hướng về\r\n                            phía sau của máy\r\n                          Bao gồm chữ, số và\r\n                                 mã vạch\r\n                          Được khắc chìm vào\r\n     Serial máy phát                                        Kiểm tra trực\r\n6                       trên động cơ hoặc khắc      KCB                        X       (X)\r\n     điện                                                   tiếp sản phẩm\r\n                         tem Inox và được gắn\r\n                         vào vỏ chống ổn hoặc\r\n                              trên động cơ.\r\n     Decal để hướng\r\n                         Có decal hướng dẫn                 Kiểm tra trực\r\n7    dẫn vận hành                                   KCB                        X       (X)\r\n                           vận hành máy                     tiếp sản phẩm\r\n     máy phát điện\r\n                         Tem Inox khắc chìm\r\n                         \"VIETTEL\" gắn vào\r\n                         vỏ chống ồn bằng vít\r\n                            hoặc đinh rút.\r\n                                                            Kiểm tra trực\r\n8    Tem nhãn             - Kích thước team         KCB                        X       (X)\r\n                                                            tiếp sản phẩm\r\n                         nhôm tối thiểu 15x5\r\n                                  cm\r\n                          -Chiều cao chữ tối\r\n                             thiểu 1,5cm\r\nG    CHỨNG CHỈ\r\n     Chứng chỉ quản\r\n     lý chất lượng      Cung cấp chứng nhận                 Tham chiếu tài\r\n1                                                    CB                        X       (X)\r\n     sản xuất của nhà    ISO 9001 còn hạn                   liệu kỹ thuật\r\n     máy\r\n     Chứng chỉ về\r\n                                                            Tham chiếu tài\r\n2    xuất xứ, chất              CO, CQ               CB                        X       (X)\r\n                                                            liệu kỹ thuật\r\n     lượng\r\n\r\n                                                                                                                     15\r\n\f                                                                                Giai đoạn kiểm tra             Chỉ\r\n                                                                                                               tiêu\r\n                                                                                                                đặc\r\n       Tiêu chí kỹ                               CTCB/    Phương pháp     Tại nhà   Khi    Trước     Trước\r\nTT                         Yêu cầu chi tiết                                                                    biệt\r\n          thuật                                   KCB       kiểm tra      máy/Kho   giao   khi ký    khi ký\r\n                                                                                                                cần\r\n                                                                          bên bán   hàng   TAM        TAT\r\n                                                                                                                thử\r\n                                                                                                              nghiệm\r\n                           Đáp ứng QCVN\r\n                          19:2009/BTNMT\r\n                        (Kv= 0,8; Kp=1) hoặc\r\n                        tương đương (với các\r\n                         thông số CO, NOx,\r\n     Tiêu chuẩn khí        SO2, bụi PM) .                Tham chiếu tài\r\n3                                                 CB                        X       (X)\r\n     thải                Cung cấp test report            liệu kỹ thuật\r\n                        của hãng, hoặc chứng\r\n                         nhân kiểm định của\r\n                         bên thứ 3 cho model\r\n                          máy/động cơ chào\r\n                                thầu)\r\n\r\n\r\n     TÙY CHỌN\r\nH\r\n     PHỤ KIỆN\r\n\r\n\r\n     Bộ nạp bù ắc\r\nI\r\n     quy\r\n     Model/nhà sản        Nhà thầu cung cấp              Tham chiếu tài\r\n1                                                 CB                        X       (X)\r\n     xuất/xuất xứ              thông tin                 liệu kỹ thuật\r\n                        - Đối với loại sử dụng\r\n                          nguồn đầu vào AC:\r\n                        130V ÷ 240Vhoặc bao\r\n     Dải điện áp đầu            dải trên                 Tham chiếu tài\r\n2                                                 CB                        X       (X)\r\n     vào danh định      - Đối với loại sử dụng           liệu kỹ thuật\r\n                         nguồn đầu vào DC :\r\n                        45V÷60VDC hoặc bao\r\n                                dải trên\r\n                                                         Tham chiếu tài\r\n3    Hiệu suất tối đa          ≥ 80%              CB                        X       (X)\r\n                                                         liệu kỹ thuật\r\n                         Tối thiểu 2 chế độ:\r\n                                                         Tham chiếu tài\r\n4    Chế độ nạp         Nạp ổn dòng (Boost)       CB                        X       (X)\r\n                                                         liệu kỹ thuật\r\n                        và nạp ổn áp (Float)\r\n     Điện áp đầu ra                                      Tham chiếu tài\r\n5                              12VDC              CB                        X       (X)\r\n     định mức                                            liệu kỹ thuật\r\n     Dòng điện đầu                                       Tham chiếu tài\r\n6                               ≥ 5A              CB                        X       (X)\r\n     ra tối đa                                           liệu kỹ thuật\r\n                          Tự động bảo vệ khi\r\n                         điện áp đầu vào vượt\r\n     Bảo vệ quá áp                                       Tham chiếu tài\r\n7                         quá dải điện áp làm     CB                        X       (X)\r\n     đầu vào                                             liệu kỹ thuật\r\n                          việc và không hỏng\r\n                              hóc thiết bị.\r\n     Hiển thị trạng\r\n                                                         Tham chiếu tài\r\n8    thái làm việc và           LED               CB                        X       (X)\r\n                                                         liệu kỹ thuật\r\n     cảnh báo\r\n     Bảo vệ ngược       Khi đấu ngược cực ắc             Tham chiếu tài\r\n9                                                 CB                        X       (X)\r\n     cực đầu ra         quy ở phía đầu ra thì            liệu kỹ thuật\r\n\r\n                                                                                                                  16\r\n\f                                                                                          Giai đoạn kiểm tra                Chỉ\r\n                                                                                                                            tiêu\r\n                                                                                                                             đặc\r\n         Tiêu chí kỹ                                CTCB/         Phương pháp      Tại nhà      Khi    Trước      Trước\r\nTT                           Yêu cầu chi tiết                                                                               biệt\r\n            thuật                                    KCB            kiểm tra       máy/Kho      giao   khi ký     khi ký\r\n                                                                                                                             cần\r\n                                                                                   bên bán      hàng   TAM         TAT\r\n                                                                                                                             thử\r\n                                                                                                                           nghiệm\r\n                           bộ nạp bù không bị hư\r\n                                   hỏng\r\n       Môi trường làm\r\n10\r\n       việc\r\n       Nhiệt độ làm        0 ÷ 500C hoặc bao dải                 Tham chiếu tài\r\n10.1                                                    CB                            X          (X)\r\n       việc                          trên                        liệu kỹ thuật\r\n                            0÷90%RH hoặc bao\r\n                                                                 Tham chiếu tài\r\n10.2   Độ ẩm                dải trên, không đọng        CB                            X          (X)\r\n                                                                 liệu kỹ thuật\r\n                                    sương\r\n                            Đầy đủ phụ kiện lắp\r\n                                                                 Tham chiếu tài\r\n11     Phụ kiện lắp đặt     bộ nạp bù trong máy         CB                            X          (X)\r\n                                                                 liệu kỹ thuật\r\n                                  phát điện\r\n\r\n\r\n       3. Máy phát điện 150 kVA\r\n                                                                                             Giai đoạn kiểm tra\r\n                                                                                                                           Chỉ tiêu\r\n                                                                                   Tại nhà\r\n         Tiêu chí kỹ                            CTCB         Phương pháp kiểm                  Khi     Trước      Trước    đặc biệt\r\nTT                          Yêu cầu chi tiết                                       máy/kh\r\n            thuật                               / KCB              tra                         giao    khi ký     khi ký   cần thử\r\n                                                                                    o bên\r\n                                                                                               hàng    TAM        TAT      nghiệm\r\n                                                                                     bán\r\n       TỔ        MÁY\r\nA\r\n       PHÁT\r\n       Hãng sản xuất/      Nhà thầu cung cấp                 Tham chiếu tài liệu\r\n 1                                                 CB                                X          (X)\r\n       Mã hiệu/ Xuất xứ          thông tin                   kỹ thuật\r\n                             Từ 1 năm trước\r\n                                                             Tham chiếu tài liệu\r\n 2     Năm sản xuất        thời điểm mở thầu       CB                                X          (X)\r\n                                                             kỹ thuật\r\n                                trở về sau\r\n                             Máy phát điện\r\n                                                             Tham chiếu tài liệu\r\n 3     Loại máy             xoay chiều, 3 pha      CB                                X          (X)\r\n                                                             kỹ thuật\r\n                                   4 dây\r\n                              220/380 V -                    Tham chiếu tài liệu\r\n 4     Cấp điện áp                                 CB                                X          (X)\r\n                               230/400 V                     kỹ thuật\r\n                                                             Tham chiếu tài liệu\r\n 5     Tần số danh định         50 Hz              CB                                X          (X)\r\n                                                             kỹ thuật\r\n       Công suất định       ≥ 120kW/ 150                     Đo kiểm bằng tải\r\n 6                                                 CB                                X          (X)                 X         X\r\n       mức                      kVA                          giả AC\r\n       Công suất dự         ≥ 132 kW/ 165                    Đo kiểm bằng tải\r\n 7                                                 CB                                X          (X)                 X         X\r\n       phòng                    kVA                          giả AC\r\n       Công suất đầu ra\r\n       của máy phát\r\n       điện ở nhiệt độ\r\n       40˚C, áp suất khí     ≥ 120kW/ 150                    Tham chiếu tài liệu\r\n 8                                                 CB                                X          (X)\r\n       quyển 1 atm (vị           kVA                         kỹ thuật\r\n       trí có độ cao\r\n       <100m), độ ẩm\r\n       30%.\r\n                                                             Đo kiểm bằng tải\r\n       Thời gian vận\r\n                                                             giả AC ở mức công\r\n 9     hành liên tục ở         ≥ 12 giờ            CB                                X          (X)                 X         X\r\n                                                             suất yêu cầu chạy\r\n       chế độ 100%\r\n                                                             liên tục 12 giờ.\r\n                                                                                                                                  17\r\n\f                                                                                      Giai đoạn kiểm tra\r\n                                                                                                                    Chỉ tiêu\r\n                                                                            Tại nhà\r\n       Tiêu chí kỹ                            CTCB    Phương pháp kiểm                  Khi     Trước      Trước    đặc biệt\r\nTT                       Yêu cầu chi tiết                                   máy/kh\r\n          thuật                               / KCB         tra                         giao    khi ký     khi ký   cần thử\r\n                                                                             o bên\r\n                                                                                        hàng    TAM        TAT      nghiệm\r\n                                                                              bán\r\n     công suất định\r\n     mức của máy\r\n     Thời gian vận\r\n                                                      Đo kiểm bằng tải\r\n     hành liên tục ở\r\n                                                      giả AC ở mức công\r\n10   chế độ 100%             ≥ 1 giờ           CB                             X          (X)                 X         X\r\n                                                      suất yêu cầu chạy\r\n     công suất dự\r\n                                                      liên tục 1 giờ.\r\n     phòng của máy\r\n                        Đảm bảo chạy 12h\r\n                          liên tục ở 75%\r\n     Dung tích bình\r\n                          công suất định              Tham chiếu tài liệu\r\n11   chứa nhiên liệu                           CB                             X          (X)\r\n                        mức mà không cần              kỹ thuật\r\n     kèm theo máy\r\n                         tiếp thêm nhiên\r\n                                liệu\r\n     Khả năng đóng       ≥ 65% công suất              Đo kiểm bằng tải\r\n12                                             CB                             X          (X)                 X         X\r\n     tải 1 cấp               định mức                 giả AC\r\n     Độ ồn ở 75% tải                                  Đo kiểm bằng tải\r\n     định mức trong       ≤ 70dB (tại 90              giả AC và máy đo\r\n13                                             CB                             X          (X)                           X\r\n     không gian mở ở          kW)                     độ ồn, tính trung\r\n     khoảng cách 7m                                   bình cộng 4 hướng.\r\n                        Vỏ thép ngoài dày\r\n                         ≥ 2mm, sơn tĩnh\r\n                        điện, Bên trong có\r\n                          vật liệu tiêu âm.\r\n                        Cấp bảo vệ của vỏ             Kiểm tra trực tiếp\r\n14   Vỏ chống ồn                               CB                             X          (X)\r\n                         máy ≥ IP23, phù              sản phẩm\r\n                        hợp cho máy phát\r\n                        điện sử dụng ngoài\r\n                        trời, không có mái\r\n                                 che\r\n     ĐẦU       PHÁT\r\nB\r\n     ĐIỆN\r\n     Hãng sản xuất /    Nhà thầu cung cấp             Tham chiếu tài liệu\r\n1                                              CB                             X          (X)\r\n     Mã hiệu/ Xuất xứ         thông tin               kỹ thuật\r\n                          Từ 1 năm trước\r\n                                                      Tham chiếu tài liệu\r\n2    Năm sản xuất       thời điểm mở thầu      CB                             X          (X)\r\n                                                      kỹ thuật\r\n                             trở về sau\r\n     Công suất định                                   Tham chiếu tài liệu\r\n3                          ≥ 150 kVA           CB                             X          (X)\r\n     mức                                              kỹ thuật\r\n                                                      Tham chiếu tài liệu\r\n4    Hệ số công suất          ≥ 0,8            CB                             X          (X)\r\n                                                      kỹ thuật\r\n                        Tự kích từ, không             Tham chiếu tài liệu\r\n5    Kích từ                                   CB                             X          (X)\r\n                             chổi than                kỹ thuật\r\n     Bộ điều chỉnh      Điều chỉnh điện áp            Tham chiếu tài liệu\r\n6                                              CB                             X          (X)\r\n     điện áp              tự động (AVR)               kỹ thuật\r\n                        Khi tải thay đổi từ\r\n                         không tải đến tải\r\n     Độ chính xác\r\n                          định mức, trong             Đo kiểm bằng tải\r\n     điện áp từ không\r\n7                        vòng 30 giây sau      CB     giả AC và máy phân      X          (X)                 X         X\r\n     tải đến tải định\r\n                         đó giá trị điện áp           tích điện năng\r\n     mức.\r\n                         thuộc dải điện áp\r\n                        định mức ± 2.5%\r\n\r\n                                                                                                                           18\r\n\f                                                                                       Giai đoạn kiểm tra\r\n                                                                                                                     Chỉ tiêu\r\n                                                                             Tại nhà\r\n       Tiêu chí kỹ                             CTCB    Phương pháp kiểm                  Khi     Trước      Trước    đặc biệt\r\nTT                        Yêu cầu chi tiết                                   máy/kh\r\n          thuật                                / KCB         tra                         giao    khi ký     khi ký   cần thử\r\n                                                                              o bên\r\n                                                                                         hàng    TAM        TAT      nghiệm\r\n                                                                               bán\r\n                                                       Đo kiểm bằng tải\r\n     Tổng biến dạng\r\n                                                       giả AC và máy phân\r\n8    sóng hài điện áp          ≤ 5%             CB                             X          (X)                 X         X\r\n                                                       tích điện năng đo\r\n     (THD)\r\n                                                       được sóng hài.\r\n                                                       Tham chiếu tài liệu\r\n9    Cấp cách nhiệt       Tối thiểu cấp H       CB                             X          (X)\r\n                                                       kỹ thuật\r\n     Cấp bảo vệ đầu                                    Tham chiếu tài liệu\r\n10                             ≥ IP23           CB                             X          (X)\r\n     phát                                              kỹ thuật\r\n                                                       Tham chiếu tài liệu\r\n11   Kết cấu đầu phát        Một ổ trục         CB                             X          (X)\r\n                                                       kỹ thuật\r\n     Làm mát đầu         Cánh quạt đầu trục            Tham chiếu tài liệu\r\n12                                              CB                             X          (X)\r\n     phát                  thổi trực tiếp              kỹ thuật\r\nC     ĐỘNG CƠ\r\n     Hãng sản xuất /     Nhà thầu cung cấp             Tham chiếu tài liệu\r\n1                                               CB                             X          (X)\r\n     mã hiệu / xuất xứ         thông tin               kỹ thuật\r\n                           Từ 1 năm trước\r\n                                                       Tham chiếu tài liệu\r\n2    Năm sản xuất        thời điểm mở thầu      CB                             X          (X)\r\n                                                       kỹ thuật\r\n                              trở về sau\r\n                          Động cơ diesel 4             Tham chiếu tài liệu\r\n3    Loại động cơ                               CB                             X          (X)\r\n                                  kỳ                   kỹ thuật\r\n     Số xilanh, dung                                   Tham chiếu tài liệu\r\n4                               ≥3              CB                             X          (X)\r\n     tích                                              kỹ thuật\r\n     Dung tích dầu\r\n     bôi trơn khi thay   Nhà thầu cung cấp             Tham chiếu tài liệu\r\n5                                               CB                             X          (X)\r\n     lọc/ không thay         thông tin                 kỹ thuật\r\n     lọc\r\n     Dung tích nước      Nhà thầu cung cấp             Tham chiếu tài liệu\r\n6                                               CB                             X          (X)\r\n     làm mát                 thông tin                 kỹ thuật\r\n     Tốc độ định mức                                   Tham chiếu tài liệu\r\n7                         1500 vòng/phút        CB                             X          (X)\r\n     động cơ                                           kỹ thuật\r\n                            206 HP (tại                Tham chiếu tài liệu\r\n8    Công suất tối đa                           CB                             X          (X)\r\n                             1500rpm)                  kỹ thuật\r\n                         Khi tải thay đổi từ\r\n                         không tải đến tải\r\n     Độ chính xác tần     định mức, trong              Đo kiểm bằng tải\r\n9    số từ không tải     vòng 30 giây sau       CB     giả AC và máy phân      X          (X)                 X         X\r\n     đến tải định mức.    đó giá trị tần số            tích điện năng\r\n                          thuộc dải tần số\r\n                          định mức ± 5%\r\n                                                       Đo kiểm bằng tải\r\n                                                       giả AC và dụng cụ\r\n                                                       đo. Đong/ cân đo\r\n     Mức tiêu thụ                                      mức nhiên liệu ban\r\n10   nhiên liệu ở tải    ≤ 37 l/h (120kW)       CB     đầu, sau đó cấp cho     X          (X)                 X         X\r\n     100% định mức                                     máy chạy 60P ở\r\n                                                       mức tải yêu cầu,\r\n                                                       đong đo tính mức\r\n                                                       tiêu hao nhiên liệu\r\n     Mức tiêu thụ                                      Đo kiểm bằng tải\r\n11   nhiên liệu ở tải     ≤ 30 l/h (90 kW)      CB     giả AC và dụng cụ       X          (X)                 X         X\r\n     75% định mức                                      đo. Đong/ cân đo\r\n\r\n                                                                                                                            19\r\n\f                                                                                          Giai đoạn kiểm tra\r\n                                                                                                                        Chỉ tiêu\r\n                                                                                Tại nhà\r\n        Tiêu chí kỹ                               CTCB    Phương pháp kiểm                  Khi     Trước      Trước    đặc biệt\r\nTT                          Yêu cầu chi tiết                                    máy/kh\r\n           thuật                                  / KCB         tra                         giao    khi ký     khi ký   cần thử\r\n                                                                                 o bên\r\n                                                                                            hàng    TAM        TAT      nghiệm\r\n                                                                                  bán\r\n                                                          mức nhiên liệu ban\r\n                                                          đầu, sau đó cấp cho\r\n                                                          máy chạy 60P ở\r\n                                                          mức tải yêu cầu,\r\n                                                          đong đo tính mức\r\n                                                          tiêu hao nhiên liệu\r\n     Bảng tiêu thụ\r\n     nhiên liệu ở tải 0-   Nhà thầu cung cấp              Tham chiếu tài liệu\r\n12                                                 CB                             X          (X)\r\n     25%-50%-75%-              thông tin                  kỹ thuật\r\n     100% định mức\r\n                            Bơm điện để bơm\r\n     Hệ thống bơm           chuyển tiếp nhiên\r\n                                                          Tham chiếu tài liệu\r\n13   chuyển     tiếp         liệu từ bồn chứa      CB                             X          (X)\r\n                                                          kỹ thuật\r\n     nhiên liệu               đến cốc lọc và\r\n                                bơm cao áp\r\n                              Khởi động điện\r\n                             bằng ắc quy 12V\r\n                           -Ắc quy khởi động\r\n                            theo quy định của\r\n                             hãng: Trọn bộ ắc\r\n                             quy, giá đỡ, đầu\r\n     Hệ thống khởi                                        Tham chiếu tài liệu\r\n14                           bóp, cáp đấu nối      CB                             X          (X)\r\n     động                                                 kỹ thuật\r\n                            - Ắc quy đáp ứng\r\n                             bài kiểm tra theo\r\n                            mục 9.10 của tiêu\r\n                               chuẩn TCVN\r\n                           7916-1:2008 hoặc\r\n                               tương đương\r\n                             Có bộ lọc nhiên\r\n                           liệu tách nước, lọc            Kiểm tra trực tiếp\r\n15   Bộ lọc                                        CB                             X          (X)\r\n                           nhiên liệu tinh, lọc           sản phẩm\r\n                               gió, lọc nhớt\r\n                              Làm mát bằng\r\n                            nước có pha dung\r\n     Hệ thống      làm                                    Tham chiếu tài liệu\r\n16                           dịch chống đóng       CB                             X          (X)\r\n     mát                                                  kỹ thuật\r\n                             cặn có kèm theo\r\n                              bình nước phụ\r\n     Hệ thống hỗ trợ\r\n                           Nhiệt độ khởi động             Tham chiếu tài liệu\r\n17   khởi động ở nhiệt                             CB                             X          (X)\r\n                              được ≤-5˚C                  kỹ thuật\r\n     độ thấp\r\n     BỘ         ĐIỀU\r\nD\r\n     KHIỂN\r\n     Hãng sản xuất /       Nhà thầu cung cấp              Tham chiếu tài liệu\r\n1                                                  CB                             X          (X)\r\n     mã hiệu / xuất xứ           thông tin                kỹ thuật\r\n                           Điện áp (V), dòng\r\n                             điện (A), tần số\r\n                           (Hz), công suất, hệ\r\n                                                          Kiểm tra trực tiếp\r\n2    Hiển thị                số công suất, số      CB                             X          (X)\r\n                                                          sản phẩm\r\n                           giờ vận hành (giờ),\r\n                            điện áp ắc quy đề\r\n                             (V), mức nhiên\r\n\r\n                                                                                                                             20\r\n\f                                                                                   Giai đoạn kiểm tra\r\n                                                                                                                 Chỉ tiêu\r\n                                                                         Tại nhà\r\n       Tiêu chí kỹ                          CTCB    Phương pháp kiểm                 Khi     Trước      Trước    đặc biệt\r\nTT                     Yêu cầu chi tiết                                  máy/kh\r\n          thuật                             / KCB         tra                        giao    khi ký     khi ký   cần thử\r\n                                                                          o bên\r\n                                                                                     hàng    TAM        TAT      nghiệm\r\n                                                                           bán\r\n                        liệu, sai số cho\r\n                           phép ≤ 5%\r\n     Hiển thị trạng\r\n                                                    Kiểm tra trực tiếp\r\n3    thái hoạt động        Đáp ứng           CB                            X          (X)\r\n                                                    sản phẩm\r\n     (chạy/dừng)\r\n                       - Nhiệt độ nước\r\n                      làm mát cao hoặc\r\n                      nhiệt độ động cơ\r\n                      cao\r\n                      - Áp suất dầu bôi\r\n                      trơn thấp hơn\r\n                      ngưỡng cho phép\r\n                      - Điện áp đầu ra\r\n                      cao/thấp hơn\r\n                      ngưỡng cho phép\r\n                      - Tần số dòng điện\r\n                      đầu ra cao/thấp               Kiểm tra trực tiếp\r\n4    Cảnh báo                                CB                            X          (X)                 X\r\n                      hơn ngưỡng cho                sản phẩm\r\n                      phép\r\n                      - Quá tải\r\n                      - Tác động nút\r\n                      dừng khẩn cấp\r\n                      - Điện áp ắc quy\r\n                      khởi động thấp\r\n                      - Mức nhiên liệu\r\n                      thấp hơn ngưỡng\r\n                      cho phép (ngưỡng\r\n                      có thể thay đổi\r\n                      được)\r\n                      - Nhiệt độ nước\r\n                      làm mát cao hoặc\r\n                      nhiệt độ động cơ\r\n                      cao (mặc định của\r\n                      nhà sản xuất)\r\n                      - Áp suất dầu bôi\r\n                      trơn thấp hơn\r\n                      ngưỡng cho phép\r\n                      (mặc định của nhà\r\n                      sản xuất)\r\n                      - Điện áp đầu ra\r\n                                                    Kiểm tra trực tiếp\r\n5    Bảo vệ tắt máy   cao/thấp hơn           CB                            X          (X)                 X\r\n                                                    sản phẩm\r\n                      ngưỡng cho phép\r\n                      (thay đổi được trên\r\n                      bộ điều khiển)\r\n                      - Tần số dòng điện\r\n                      đầu ra cao/thấp\r\n                      hơn ngưỡng cho\r\n                      phép (thay đổi\r\n                      được trên bộ điều\r\n                      khiển)\r\n                      - Quá tải (mặc định\r\n                      của nhà sản xuất)\r\n\r\n                                                                                                                      21\r\n\f                                                                                      Giai đoạn kiểm tra\r\n                                                                                                                    Chỉ tiêu\r\n                                                                            Tại nhà\r\n       Tiêu chí kỹ                            CTCB    Phương pháp kiểm                  Khi     Trước      Trước    đặc biệt\r\nTT                       Yêu cầu chi tiết                                   máy/kh\r\n          thuật                               / KCB         tra                         giao    khi ký     khi ký   cần thử\r\n                                                                             o bên\r\n                                                                                        hàng    TAM        TAT      nghiệm\r\n                                                                              bán\r\n                        - Tác động nút\r\n                        dừng khẩn cấp\r\n                        - Điện áp ắc quy\r\n                        khởi động thấp\r\n                        - Mức nhiên liệu\r\n                        thấp hơn ngưỡng\r\n                        cho phép (thay đổi\r\n                        được trên bộ điều\r\n                        khiển)\r\n     Có tiếp điểm\r\n     NO/NC cảnh báo\r\n                                                      Kiểm tra trực tiếp\r\n6    khi mức nhiên              Có             CB                             X          (X)                 X\r\n                                                      sản phẩm\r\n     liệu thấp hơn\r\n     ngưỡng cho phép\r\n     Chuẩn    truyền      Modbus RTU,                 Tham chiếu tài liệu\r\n7                                              CB                             X          (X)                 X\r\n     thông                    RS485                   kỹ thuật\r\n                        Các thông tin hiển\r\n                        thị và cảnh báo tối\r\n                        thiểu tại mục D.2,\r\n                        D.3, D4 có thể đọc\r\n     Thông tin truyền     được qua cổng               Tham chiếu tài liệu\r\n8                                              CB                             X          (X)                 X\r\n     thông                 truyền thông               kỹ thuật\r\n                              Modbus\r\n                         Cung cấp đầy đủ\r\n                         địa chỉ các thanh\r\n                            ghi dữ liệu\r\n     Tính năng khởi\r\n                                                      Kiểm tra trực tiếp\r\n9    động từ xa qua             Có             CB                             X          (X)\r\n                                                      sản phẩm\r\n     tiếp điểm khô\r\n     Bản vẽ sơ đồ kết\r\n     nối của hệ thống                                 Tham chiếu tài liệu\r\n10                           Đáp ứng           CB                             X          (X)\r\n     điều khiển với                                   kỹ thuật\r\n     đầy đủ chỉ dẫn\r\n     Các dây tín hiệu\r\n     điều khiển và\r\n     cảm biến, cảnh\r\n     báo phải được\r\n     đánh số hoặc có                                  Kiểm tra trực tiếp\r\n11                           Đáp ứng           CB                             X          (X)\r\n     quy định màu sắc                                 sản phẩm\r\n     kèm theo chú\r\n     thích rõ ràng về\r\n     chức năng của\r\n     từng dây\r\n     HỆ      THỐNG\r\nE    KẾT NỐI ĐIỆN\r\n     ĐẦU RA\r\n                         Sử dụng Aptomat\r\n                        3pha/4 cực hoặc 3\r\n     Thiết bị bảo vệ      cực phù hợp với             Kiểm tra trực tiếp\r\n1                                              CB                             X          (X)\r\n     điện áp đầu ra     công suất máy, bảo            sản phẩm\r\n                         vệ quá tải và ngắn\r\n                               mạch\r\n                                                                                                                         22\r\n\f                                                                                     Giai đoạn kiểm tra\r\n                                                                                                                   Chỉ tiêu\r\n                                                                           Tại nhà\r\n       Tiêu chí kỹ                            CTCB    Phương pháp kiểm                 Khi     Trước      Trước    đặc biệt\r\nTT                       Yêu cầu chi tiết                                  máy/kh\r\n          thuật                               / KCB         tra                        giao    khi ký     khi ký   cần thử\r\n                                                                            o bên\r\n                                                                                       hàng    TAM        TAT      nghiệm\r\n                                                                             bán\r\n                         Điểm kết nối cố\r\n     Điểm kết nối       định, dùng ren vít\r\n                                                      Kiểm tra trực tiếp\r\n2    điện động lực       và đai ốc, có nắp     CB                            X          (X)\r\n                                                      sản phẩm\r\n     đầu ra             bảo vệ che mưa để\r\n                         đảm bảo an toàn\r\n                         Có điểm đấu tiếp             Kiểm tra trực tiếp\r\n3    Điểm tiếp đất                             CB                            X          (X)\r\n                          đất trên vỏ máy             sản phẩm\r\n     YÊU          CẦU\r\nF\r\n     KHÁC\r\n                           Loại bu lông\r\n     Bulong liên kết                                  Kiểm tra trực tiếp\r\n1                       chống trộm, không     KCB                            X          (X)\r\n     ngoài                                            sản phẩm\r\n                               gỉ sét\r\n                        Bản lề loại âm giấu\r\n                         bên trong, chống             Kiểm tra trực tiếp\r\n2    Bản lề cửa                               KCB                            X          (X)\r\n                         tháo trộm từ bên             sản phẩm\r\n                               ngoài\r\n                          Có ống thoát ra\r\n                        ngoài vỏ chống ồn\r\n                            kết hợp với\r\n     Hệ thống xả dầu      van/khóa bên ở              Kiểm tra trực tiếp\r\n3                                             KCB                            X          (X)\r\n     bôi trơn           bên trong hoặc có             sản phẩm\r\n                         bơm tay/ thiết bị\r\n                         hỗ trợ thay dầu rà\r\n                           ngoài vỏ máy\r\n     Đèn chiếu sáng\r\n4    trong khoang           Có đèn led       KCB                            X          (X)\r\n     máy\r\n                           Sử dụng thép\r\n                        không gỉ hoặc sơn\r\n                        mạ chịu nhiệt ≥300\r\n                          độ C, được bọc              Kiểm tra trực tiếp\r\n5    Ống xả                                   KCB                            X          (X)\r\n                        cách nhiệt, xả theo           sản phẩm\r\n                            chiều dọc và\r\n                        hướng về phía sau\r\n                              của máy\r\n                         Bao gồm chữ, số\r\n                             và mã vạch\r\n                          Được khắc chìm\r\n     Serial máy phát     vào trên động cơ             Kiểm tra trực tiếp\r\n6                                             KCB                            X          (X)\r\n     điện                  hoặc khắc tem              sản phẩm\r\n                         Inox và được gắn\r\n                          vào vỏ chống ổn\r\n                        hoặc trên động cơ.\r\n     Decal để hướng\r\n                         Có decal hướng               Kiểm tra trực tiếp\r\n7    dẫn vận hành                             KCB                            X          (X)\r\n                        dẫn vận hành máy              sản phẩm\r\n     máy phát điện\r\n                          Tem Inox khắc\r\n                        chìm \"VIETTEL\"\r\n                        gắn vào vỏ chống              Kiểm tra trực tiếp\r\n8    Tem nhãn                                 KCB                            X          (X)\r\n                         ồn bằng vít hoặc             sản phẩm\r\n                             đinh rút.\r\n                        - Kích thước team\r\n                                                                                                                        23\r\n\f                                                                                       Giai đoạn kiểm tra\r\n                                                                                                                     Chỉ tiêu\r\n                                                                             Tại nhà\r\n       Tiêu chí kỹ                             CTCB    Phương pháp kiểm                  Khi     Trước      Trước    đặc biệt\r\nTT                        Yêu cầu chi tiết                                   máy/kh\r\n          thuật                                / KCB         tra                         giao    khi ký     khi ký   cần thử\r\n                                                                              o bên\r\n                                                                                         hàng    TAM        TAT      nghiệm\r\n                                                                               bán\r\n                           nhôm tối thiểu\r\n                              15x5 cm\r\n                         -Chiều cao chữ tối\r\n                            thiểu 1,5cm\r\nG    CHỨNG CHỈ\r\n     Chứng chỉ quản\r\n                          Cung cấp chứng\r\n     lý chất lượng sản                                 Tham chiếu tài liệu\r\n1                        nhận ISO 9001 còn      CB                             X          (X)\r\n     xuất của nhà                                      kỹ thuật\r\n                                hạn\r\n     máy\r\n     Chứng chỉ về\r\n                                                       Tham chiếu tài liệu\r\n2    xuất xứ, chất            CO, CQ            CB                             X          (X)\r\n                                                       kỹ thuật\r\n     lượng\r\n                          Đáp ứng QCVN\r\n                         19:2009/BTNMT\r\n                          (Kv= 0,8; Kp=1)\r\n                         hoặc tương đương\r\n                         (với các thông số\r\n                           CO, NOx, SO2,\r\n     Tiêu chuẩn khí           bụi PM) .                Tham chiếu tài liệu\r\n3                                               CB                             X          (X)\r\n     thải                   Cung cấp test              kỹ thuật\r\n                           report của hãng,\r\n                          hoặc chứng nhân\r\n                         kiểm định của bên\r\n                          thứ 3 cho model\r\n                         máy/động cơ chào\r\n                                thầu)\r\n\r\n\r\n     TÙY CHỌN\r\nH\r\n     PHỤ KIỆN\r\n\r\n\r\n     Bộ nạp bù ắc\r\nI\r\n     quy\r\n     Model/nhà sản       Nhà thầu cung cấp             Tham chiếu tài liệu\r\n1                                               CB                             X          (X)\r\n     xuất/xuất xứ             thông tin                kỹ thuật\r\n                          - Đối với loại sử\r\n                          dụng nguồn đầu\r\n                          vào AC: 130V ÷\r\n                         240Vhoặc bao dải\r\n     Dải điện áp đầu             trên                  Tham chiếu tài liệu\r\n2                                               CB                             X          (X)\r\n     vào danh định        - Đối với loại sử            kỹ thuật\r\n                          dụng nguồn đầu\r\n                              vào DC :\r\n                         45V÷60VDC hoặc\r\n                            bao dải trên\r\n                                                       Tham chiếu tài liệu\r\n3    Hiệu suất tối đa          ≥ 80%            CB                             X          (X)\r\n                                                       kỹ thuật\r\n                         Tối thiểu 2 chế độ:\r\n                           Nạp ổn dòng                 Tham chiếu tài liệu\r\n4    Chế độ nạp                                 CB                             X          (X)\r\n                         (Boost) và nạp ổn             kỹ thuật\r\n                              áp (Float)\r\n                                                                                                                          24\r\n\f                                                                                       Giai đoạn kiểm tra\r\n                                                                                                                     Chỉ tiêu\r\n                                                                             Tại nhà\r\n        Tiêu chí kỹ                            CTCB    Phương pháp kiểm                  Khi     Trước      Trước    đặc biệt\r\nTT                        Yêu cầu chi tiết                                   máy/kh\r\n           thuật                               / KCB         tra                         giao    khi ký     khi ký   cần thử\r\n                                                                              o bên\r\n                                                                                         hàng    TAM        TAT      nghiệm\r\n                                                                               bán\r\n      Điện áp đầu ra                                   Tham chiếu tài liệu\r\n5                             12VDC             CB                             X          (X)\r\n      định mức                                         kỹ thuật\r\n      Dòng điện đầu ra                                 Tham chiếu tài liệu\r\n6                               ≥ 5A            CB                             X          (X)\r\n      tối đa                                           kỹ thuật\r\n                           Tự động bảo vệ\r\n                           khi điện áp đầu\r\n      Bảo vệ quá áp       vào vượt quá dải             Tham chiếu tài liệu\r\n7                                               CB                             X          (X)\r\n      đầu vào            điện áp làm việc và           kỹ thuật\r\n                           không hỏng hóc\r\n                               thiết bị.\r\n      Hiển thị trạng\r\n                                                       Tham chiếu tài liệu\r\n8     thái làm việc và          LED             CB                             X          (X)\r\n                                                       kỹ thuật\r\n      cảnh báo\r\n                         Khi đấu ngược cực\r\n      Bảo vệ ngược       ắc quy ở phía đầu             Tham chiếu tài liệu\r\n9                                               CB                             X          (X)\r\n      cực đầu ra          ra thì bộ nạp bù             kỹ thuật\r\n                         không bị hư hỏng\r\n      Môi trường làm\r\n10\r\n      việc\r\n10.   Nhiệt độ làm        0 ÷ 500C hoặc bao            Tham chiếu tài liệu\r\n                                                CB                             X          (X)\r\n 1    việc                     dải trên                kỹ thuật\r\n                           0÷90%RH hoặc\r\n10.                                                    Tham chiếu tài liệu\r\n      Độ ẩm              bao dải trên, không    CB                             X          (X)\r\n 2                                                     kỹ thuật\r\n                             đọng sương\r\n                           Đầy đủ phụ kiện\r\n                                                       Tham chiếu tài liệu\r\n11    Phụ kiện lắp đặt   lắp bộ nạp bù trong    CB                             X          (X)\r\n                                                       kỹ thuật\r\n                            máy phát điện\r\n\r\n\r\n\r\n\r\n                                                                                                                          25"}