{"text":"--- Tệp: Chương V.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự án, gói thầu\nDự án đầu tư thiết bị duy trì sản xuất năm 2023-Công ty Cổ phần Than Vàng Danh-Vinacomin đã được Giám đốc Công ty Cổ phần Than Vàng Danh-Vinacomin phê duyệt tại Quyết định số: 1258/QĐ-TVD-ĐTM, ngày 19/6/2023, với một số nội dung chính như sau:\n- Mục tiêu đầu tư: Đầu tư mới thiết bị để bổ sung, thay thế các thiết bị hết khấu hao, còn thiếu; nhằm đáp ứng yêu cầu sản xuất kinh doanh của Công ty năm 2023 và các năm tiếp theo;\n- Chủ đầu tư: Công ty Cổ phần Than Vàng Danh-Vinacomin.\n- Gói thầu số 06: Máy biến áp ngâm dầu 15.000 kVA, máy biến áp ngâm dầu 3 pha 75 kVA, máy phát điện 2500 kVA, máy phát điện 750 kVA, tủ khởi động mềm và tủ biến tần các loại \n- Nguồn vốn: Vay thương mại và vốn chủ sở hữu\n- Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi qua mạng\n\t- Phương thức lựa chọn nhà thầu: Một giai đoạn, hai túi hồ sơ.\n\t- Loại hợp đồng: Trọn gói\n\t- Thời gian bắt đầu tổ chức lựa chọn nhà thầu: Quý III/2023\n\t- Thời gian thực hiện hợp đồng: 300 ngày\n1.2. Yêu cầu về kỹ thuật\nYêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể: \na) Các vật tư thiết bị mới 100%, chưa qua sử dụng đồng bộ đầy đủ chi tiết, xuất xứ, mã hiệu, hãng sản xuất rõ ràng, đảm bảo chất lượng theo tiêu chuẩn của nhà sản xuất, thiết bị được sản xuất từ năm 2022 trở đi. Đối với các vật tư, thiết bị có yêu cầu kiểm định, thí nghiệm hiệu chỉnh phải được cơ quan có thẩm quyền cấp chứng nhận kiểm định, thí nghiệm hiệu chỉnh theo quy định.\nb) Thông số kỹ thuật của hàng hoá phải tuân thủ đến những yếu tố sau: \nb.1) Máy phát điện 2500 kVA, máy phát điện 750 kVA và máy biến áp dầu 15000 kVA\nTT\nMô tả và yêu cầu kỹ thuật\nĐáp ứng kỹ thuật\nYêu cầu\nI\nMáy phát điện 2500kVA (gồm 1 máy phát 2500 kVA và 01 tủ hoà đồng bộ)\n\n\n*\nTổ máy phát điện\n\n\n1\nTiêu chuẩn \nAS1359, CSA C22.2 No100-04, UL142, UL489, UL869, UL2200, NFPA37, NFPA70, NFPA99, NFPA110, IBC, IEC60034-1, ISO3046, ISO8528, NEMA MG1-22, NEMA MG1-33, 2014/35/EU, 2006/42/EC, 2014/30/EU hoặc tương đương.\n\n2\nCông suất dự phòng\n≥2500kVA/2000kW\n\n3\nCông suất liên tục\n≥2275kVA/1820kW\n\n4\nHệ số công suất cosφ\n≥0,8\n\n5\nĐiện áp\n3 pha, 6300V ± 5%\n\n6\nTần số\n50Hz\n\n7\nKhả năng chất tải lần một\nMáy có thể mang tải 100% tải sau dưới 10 giây\n\n8\nNhiệt độ môi trường\nLên tới 400C\n\n9\nĐộ ẩm môi trường\n≥95%, có bộ sấy đầu phát chống ẩm\n\n10\nĐộ ồn\n≤75dB (A), trong điều kiện có trang bị thêm vỏ chống ồn theo tiêu chuẩn của nhà cung cấp\n\n11\nKích thước máy\n≤ 6282x2286x2494 mm\n\n12\nTrọng lượng máy\n≥15.535kg (trọng lượng khô)\n\n13\nSuất tiêu hao nhiên liệu tại 50% tải\n≤251.8 lít/ giờ\n\n14\nSuất tiêu hao nhiên liệu tại 75% tải\n≤370.0 lít/ giờ\n\n15\nSuất tiêu hao nhiên liệu tại 100% tải\n≤503.2 lít/ giờ\n\n*\nĐộng cơ Diesel\n\n\n1\nĐộng cơ\nDiesel 4 kỳ, làm mát bằng nước\n\n2\nSố xy lanh \n≥16\n\n3\nBố trí xy lanh\nChữ V\n\n4\nTốc độ động cơ\n1450÷1500 vòng/ phút\n\n5\nThời gian khởi động \n≤10 giây\n\n6\nCơ cấu điều tốc\nĐiện tử ADEM3 hoặc tương đương\n\n7\nHệ thống nhiên liệu\nBơm nhiên liệu đơn điều khiển điện tử\n\n8\nPhun nhiên liệu \nTrực tiếp, bơm nhiên liệu điều khiển điện tử\n\n9\nLọc nhiên liệu thô/tinh\nCó\n\n10\nBộ làm mát nhiên liệu\nCó\n\n11\nĐường kính xy lanh\n≥170mm\n\n12\nHành trình piston\n≥215mm\n\n13\nDung tích buồng đốt\n≥78 lít\n\n14\nTỷ số nén\n≥15,5:1\n\n15\nBộ lọc khí\n2 cái, có chỉ thị báo bẩn\n\n16\nNạp khí\nBằng tuốc bin tăng áp có làm mát khí nạp\n\n17\nLưu lượng khí nạp\n≥151,7 m3/phút\n\n18\nLưu lượng khí làm mát\n≥1543 m3/phút\n\n19\nHệ thống khởi động\nKhởi động bằng động cơ điện 24V, sử dụng ắc quy\n\n20\nDy-na-mô- nạp\n≥45 ampe\n\n21\nHệ thống làm mát\nBằng két nước với quạt gió\n\n22\nLồng bảo vệ két nước\nCó\n\n23\nLồng bảo vệ quạt gió\nCó\n\n24\nDung tích các te dầu bôi trơn\n≥401 lít\n\n25\nBộ lọc dầu bôi trơn thô và tinh\nCó\n\n26\nBộ làm mát dầu\ncó\n\n27\nBơm dầu loại bánh răng\ncó\n\n*\nMáy phát\n\n\n1\nKiểu\nKhông chổi than\n\n2\nĐiện áp\n6300V\n\n3\nKhả năng điều chỉnh điện áp\n±5%\n\n4\nTần số\n50\n\n5\nSố vòng quay\n1450÷1500 vòng/ phút\n\n6\nCông suất danh định dự phòng\n≥2500kVA/2000kW\n\n7\nCông suất danh định liên tục\n≥2275kVA/1820kW\n\n8\nHệ số công suất\n≥0,8\n\n9\nCấp cách điện\n≥ cấp H, nhiệt đới hóa chống mài mòn\n\n10\nSố cực\n≥4\n\n11\nCấp bảo vệ\n≥IP23\n\n12\nGiới hạn tăng nhiệt độ\n≤ 1200C\n\n13\nHệ thống kích từ\nNam châm vĩnh cửu\n\n14\nKhả năng quá tốc\n≥120%\n\n15\nĐộ biến thiên điện áp\nTrong khoảng ± 1% từ không đến đầy tải\n\n16\nBộ sấy đầu phát\n220÷230V\n\n17\nKích từ không chổi than\nCó\n\n18\nTự động ổn định điện áp\nCó\n\n19\nTự làm mát bằng quạt gió\nCó\n\n20\nTiêu chuẩn\nIEC 60034; ISO 8528-3,v2 hoặc tương đương\n\n*\nHệ thống điều khiển chỉ thị\n\n\n1\nMàn hình hiển thị\nMàn hình LCD ≥3.8 inch, ≥33x132 pixel, có đèn nền\n\n2\nHiển thị các chức năng\nĐiện áp trên từng pha (A), dòng điện trên mỗi pha (V), công suất tiêu thụ (W), %KW, kVAR, kVAR-h, tần số (Hz), điện áp bình ắc quy (V), hệ số công suất (cosφ), số giờ máy hoạt động, số lần động cơ đề hoạt động, số lần động cơ khởi động thành công, nhiệt độ nước làm mát động cơ, nhiệt độ dầu bôi trơn, áp suất dầu bôi trơn, tốc độ động cơ, 20 mã số báo lỗi, lịch trình bảo dưỡng máy\n\n3\nChức năng cảnh báo/tắt máy\n- lỗi khởi động\n- Nhiệt độ nước làm mát\n- Thiếu nước làm mát\n- nhiệt độ nước làm mát cao\n- áp suất dầu bôi trơn thấp\n- nhiệt độ dầu nhớt cao\n- động cơ vượt tốc\n- điện áp bình ắc quy thấp/cao\n- áp suất nhiên liệu thấp\n- áp suất nhiên liệu cao\n- tắc bầu lọc nhiên liệu\n- nhiệt độ khí nạp cao\n\n4\nRơ le bảo vệ\n- điện áp cao/thấp\n- tần số cao/thấp\n- quá tải máy phát\n- có dòng điện ngược xông vào máy phát\n\n*\nCác thiết bị và tài liệu kèm theo máy\n\n\n1\nHệ thống giảm chấn\nKhung bệ máy làm bằng thép chịu lực, có bộ giảm chấn cao su đặc biệt đảm bảo chống rung\n\n2\nHệ thống xả khói\nống giảm thanh dùng trong công nghiệp giảm 20dB, ống nhún chống rung\n\n3\nHệ thống nhiên liệu\nBộ lọc nhiên liệu thô, bộ tách nước trong nhiên liệu\n\n4\nHệ thống khởi động\nBộ ắc quy 24V, bộ cáp ắc quy, bộ nạp ắc quy bằng nắn dòng 10A\n\n5\nBộ dụng cụ bảo trì\nKèm theo\n\n6\nTài liệu hướng dẫn vận hành bản trì\nBằng tiếng anh và tiếng việt\n\n*\nHòa đồng bộ máy phát\n\n\n1\nBộ điều khiển hòa đồng bộ\n- Các chức năng của bộ điều khiển hoà đồng bộ kỹ thuật số:\n- Đo lường & dạng tín hiệu kỹ thuật số (Am-pe kế, Volt kế, Tần số kế, Watts kế, Điện kế, Hệ số công suất)\n- Các chức năng hiển thị tình trạng, bảo vệ đầu máy phát, cảnh báo và dừng máy\n- Hiển thị màn hình với các ký tự số và chữ\n- Bộ bảo vệ cho hệ thống khi hoà đồng bộ\n- Nút tắt/mở/chế độ tự động.\n- Bộ điều chỉnh điện áp.\n- Bộ điều chỉnh tốc độ\n- Bộ chia tải khi hoà đồng bộ.\n- Nút khởi động / dừng máy.\n- Bộ kiểm soát hoà tự động điện áp, tần số & góc pha\n- Rơ le kiểm soát trạng thái hoà đồng bộ để cho lệnh đóng CB vào thanh cái chính\n- Hệ thống khởi động tắt máy trễ (có thể cài đặt từ 0-300s)\n- Cổng nối tiếp dùng để kiểm tra/sửa chữa(RS232)\n- Các chức năng bảo vệ của bộ điều khiển:\n+ Bảo vệ quá tải.\n+ Bảo vệ quá dòng.\n+ Hoà đồng bộ bị lỗi.\n+ Máy cắt không đóng được\n+ Bảo vệ thấp áp & sụt áp\n+ Bảo vệ dòng ngược.\n+ Bảo vệ tần số thấp.\n+ Bảo vệ lệch góc pha.\n\n2\nKết nối điều khiển\nHòa đồng bộ với các máy phát điện đang sử dụng \n- Tự động hoà đồng bộ máy phát\n- Tự động sa thải máy phát (khi phụ tải thấp hơn công suất máy)\n- Tự động bật thêm máy phát (khi phụ tải cao hơn công suất đặt máy phát)\n- Chức năng đặt công suất cho từng máy và cho toàn hệ thống\n- Chức năng chọn máy chủ\n- Chức năng chọn chế độ điều khiển bằng tay hoặc tự động, từ xa;\n- Đo lường thanh cái trị số hiệu dụng thực\n- Đèn tín hiệu trạng thái hệ thống LED\n- Hệ thống điều khiển nhu cầu tải\n- Bảng điều khiển cho người vận hành\n-Thích hợp cho sử dụng trong môi trường khắc nghiệt\n- Cài đặt các thông số vào màn hình 1 sợi hiện có\n- Các điểm “nút ấn” cho phép đi vào các màn hình hiện có:\n+ Sơ đồ một sợi\n+ Điều khiển hệ thống (bảo vệ mật khẩu) \n+ Tóm tắt báo động\n+ Cài đặt ưu tiên phụ tải (bảo vệ mật khẩu)\nTrợ giúp\n\n3\nGhép nối với điều khiển máy cắt\n- Ghép nối toàn bộ máy cắt cho cả các máy cắt chính máy phát và nguồn lưới\n- Điều khiển đóng và mở máy cắt\n- Các đầu vào vị trí máy cắt\n- Trễ thời gian nạp lại máy cắt có thể điều chỉnh\n- Đầu vào điều khiển ngăn cản máy cắt (mở máy cắt nếu máy cắt đóng, cấm đóng nếu máy cắt mở)\n\n4\nPhương thức nhu cầu tải\n- Nhu cầu tải sẽ tính toán cho phù hợp công suất máy phát với phụ tải, cho tiết kiệm nhiên liệu và tối ưu số máy phát làm việc.\n- Khởi động toàn bộ máy phát khi một điều kiện quá tải được xác định.\n\n5\nChuẩn đoán\n- Đèn báo và chỉ thị được thể hiện trên điều khiển\n\n6\nMàn hình điều khiển từ xa HMI\n- Màn hình LCD ≥7inch, widescreen TFT display;\n- Các chức năng của bộ điều khiển hoà đồng bộ kỹ thuật số:\n- Đo lường & dạng tín hiệu kỹ thuật số (Am-pe kế, Volt kế, Tần số kế, Watts kế, Điện kế, Hệ số công suất)\n- Các chức năng hiển thị tình trạng, bảo vệ đầu máy phát, cảnh báo và dừng máy\n- Hiển thị màn hình với các ký tự số và chữ\n- Bộ bảo vệ cho hệ thống khi hoà đồng bộ\n- Nút tắt/mở/chế độ tự động.\n- Bộ điều chỉnh điện áp.\n- Bộ điều chỉnh tốc độ\n- Bộ chia tải khi hoà đồng bộ.\n- Nút khởi động / dừng máy.\n- Bộ kiểm soát hoà tự động điện áp, tần số & góc pha\n- Rơ le kiểm soát trạng thái hoà đồng bộ để cho lệnh đóng CB vào thanh cái chính\n- Hệ thống khởi động tắt máy trễ (có thể cài đặt từ 0-300s)\n- Cổng nối tiếp dùng để kiểm tra/sửa chữa(RS232)\n- Các chức năng bảo vệ của bộ điều khiển:\n+ Bảo vệ quá tải.\n+ Bảo vệ quá dòng.\n+ Hoà đồng bộ bị lỗi.\n+ Máy cắt không đóng được\n+ Bảo vệ thấp áp & sụt áp\n+ Bảo vệ dòng ngược.\n+ Bảo vệ tần số thấp.\n+ Bảo vệ lệch góc pha.\n\n7\nHòa đồng bộ chỉ huy và làm phù hợp điện áp\n- Hòa đồng bộ thanh cái máy phát với nguồn khác\n- Độ lệch dải tần số ra +/- 1.5 Hz tới +/- 3.0 Hz\n- Độ lệch dải điện áp ra: +/- 10 %\n- Điều khiển tần số và điện áp qua các đường chia tải kW và kVAR\n- Thực hiện đồng bộ cả về pha và điện áp\n- Đồng bộ theo pha hoặc đồng bộ tần số trượt (quay)\n- Tần số trượt có thể điều chỉnh (cho phương pháp đồng bộ tần số trượt)\n- Thay đổi tỷ lệ tăng tần số và điện áp cho giảm thiểu nhiễu khi đồng bộ\n\n8\nVật tư phụ đi kèm phục vụ đấu nối từ tủ điều khiển máy phát điện sang tủ hòa và điều khiển máy cắt.\n- Cáp điện 6 kV từ máy phát điện sang tủ máy cắt loại 3 x 95, L= 30 mét\n- Cáp điều khiển kết nối tín hiệu truyền thông, so sánh điện áp, ...\n- Đầu cốt đồng C 95\n\n9\nModul mở rộng PLC\nMở rộng cổng kết nối tương thích với hệ thống hiện có, cài đặt thông số cho toàn bộ máy phát và lập trình kết nối tín hiệu điều khiển hòa đồng bộ\n\n10\nTín hiệu điều khiển\n- Dây, cáp tín hiệu điều khiển kết nối từ các tủ của máy phát đến bộ hòa trung tâm tại trạm phát số 3\n- Kết nối điều khiển từ xa của hệ thống về trạm điều kiển trung tâm tại trạm trung gian 35/6kV Vàng Dang \n\nII\nMáy phát điện 750kVA\n*\nTổ máy phát điện\n\n\n1\nTiêu chuẩn \nAS1359, CSA C22.2 No100-04, UL142, UL489, UL869, UL2200, NFPA37, NFPA70, NFPA99, NFPA110, IBC, IEC60034-1, ISO3046, ISO8528, NEMA MG1-22, NEMA MG1-33, 2014/35/EU, 2006/42/EC, 2014/30/EU hoặc tương đương\n\n2\nCông suất dự phòng\n≥825kVA/660kW\n\n3\nCông suất liên tục\n≥750kVA/600kW\n\n4\nHệ số công suất cosφ\n≥0,8\n\n5\nĐiện áp 3 pha\n\t380÷415V\n\n6\nTần số\n50Hz\n\n7\nKhả năng chất tải lần một\nMáy có thể mang tải 100% tải dưới 10 giây\n\n8\nNhiệt độ môi trường\nlên tới 400C\n\n9\nĐộ ẩm môi trường\n≥90%, có bộ sấy đầu phát chống ẩm\n\n10\nĐộ ồn\n≤75dB (A) cách 7 mét, trong điều kiện có trang bị thêm vỏ chống ồn theo tiêu chuẩn của nhà cung cấp\n\n11\nKích thước máy\n≤ 5600x2050x2520 mm\n\n12\nTrọng lượng máy\n≥9600 kg (trọng lượng khô)\n\n13\nSuất tiêu hao nhiên liệu tại 100% tải\n≤170 lít/ giờ\n\n*\nĐộng cơ Diesel\n\n\n1\nĐộng cơ\nDiesel 4 kỳ, làm mát bằng nước\n\n2\nSố xy lanh \n≥6\n\n3\nBố trí xy lanh\nThẳng hàng\n\n4\nTốc độ động cơ\n1450÷1500 vòng/ phút\n\n5\nThời gian khởi động \n≤10 giây\n\n6\nCơ cấu điều tốc\nĐiện tử \n\n7\nHệ thống nhiên liệu\nBơm nhiên liệu đơn điều khiển điện tử\n\n8\nPhun nhiên liệu \nTrực tiếp, bơm nhiên liệu điều khiển điện tử\n\n9\nLọc nhiên liệu thô/tinh\nCó\n\n10\nBộ làm mát nhiên liệu\nCó\n\n11\nĐường kính xy lanh\n≥150 mm\n\n12\nHành trình piston\n≥150 mm\n\n13\nDung tích buồng đốt\n≥37 lít\n\n14\nTỷ số nén\n≥14,5:1\n\n15\nBộ lọc khí\n2 cái, có chỉ thị báo bẩn\n\n16\nNạp khí\nBằng tuốc bin tăng áp có làm mát khí nạp\n\n17\nHệ thống khởi động\nKhởi động bằng động cơ điện 24V, sử dụng ắc quy\n\n18\nDy-na-mô- nạp\n≥35 ampe\n\n19\nHệ thống làm mát\nBằng két nước với quạt gió\n\n20\nLồng bảo vệ két nước\nCó\n\n21\nLồng bảo vệ quạt gió\nCó\n\n22\nBộ lọc dầu bôi trơn thô và tinh\nCó\n\n*\nMáy phát\n\n\n1\nKiểu\nKhông chổi than\n\n2\nĐiện áp\n400V\n\n3\nKhả năng điều chỉnh điện áp\n±5%\n\n4\nTần số\n50\n\n5\nSố vòng quay\n1450÷1500 vòng/ phút\n\n6\nCông suất danh định dự phòng\n≥825kVA/660kW\n\n7\nCông suất danh định liên tục\n≥750kVA/600kW\n\n8\nHệ số công suất\n≥0,8\n\n9\nCấp cách điện\nCấp H, nhiệt đới hóa chống mài mòn\n\n10\nSố cực\n≥4\n\n11\nCấp cách điện\n≥H\n\n12\nCấp bảo vệ\n≥IP23\n\n13\nGiới hạn tăng nhiệt độ\n1250C\n\n14\nĐộ biến thiên điện áp\nTrong khoảng ± 1% từ không đến đầy tải\n\n*\nHệ thống điều khiển chỉ thị\n\n\n1\nMàn hình hiển thị\nMàn hình LCD ≥2.9 inch, 128x64 pixel\n\n2\nHiển thị các chức năng\nĐiện áp trên từng pha (A), dòng điện trên mỗi pha (V), công suất tiêu thụ (W), %KW, kVA, kVAR, tần số (Hz), điện áp bình ắc quy (V), hệ số công suất (cosφ)\n\n3\nChức năng cảnh báo/tắt máy\n- Lỗi khởi động\n- Nhiệt độ nước làm mát\n- Thiếu nước làm mát\n- Nhiệt độ nước làm mát cao\n- Áp suất dầu bôi trơn thấp\n- Nhiệt độ dầu nhớt cao\n- Động cơ vượt tốc\n- Điện áp bình ắc quy thấp/cao\n- Tắc bầu lọc nhiên liệu\n\n4\nRơ le bảo vệ\n- điện áp cao/thấp\n- tần số cao/thấp\n- quá tải máy phát\n- có dòng điện ngược xông vào máy phát\n\n*\nCác thiết bị và tài liệu kèm theo máy\n\n\n1\nHệ thống giảm chấn\nKhung bệ máy làm bằng thép chịu lực, có bộ giảm chấn cao su đặc biệt đảm bảo chống rung\n\n2\nHệ thống xả khói\nống giảm thanh dùng trong công nghiệp giảm 10dB, ống nhún chống rung\n\n3\nHệ thống nhiên liệu\nBộ lọc nhiên liệu thô, bộ tách nước trong nhiên liệu\n\n4\nHệ thống khởi động\nBộ ắc quy 24V, bộ cáp ắc quy, bộ nạp ắc quy bằng nắn dòng 5A\n\n5\nHệ thống vỏ chống ồn\nToàn bộ máy phải có vỏ bọc chống ồn đảm bảo tiêu chuẩn ≤ 75dB cách 7 mét\n\n6\nBộ dụng cụ bảo trì\nKèm theo\n\n7\nTài liệu hướng dẫn vận hành bản trì\nBằng tiếng anh và tiếng việt\n\nb.2) Máy biến áp ngâm dầu 15000 kVA, máy biến áp ngâm dầu 3 pha 75 kVA.\nStt\nTên hàng hóa \nThông số kỹ thuật và các tiêu chuẩn\n1\nMáy biến áp ngâm dầu 3 pha 75kVA\n- Kiểu máy biến áp: Ngâm dầu\n- Điều kiện lắp đặt: Trong nhà, ngoài trời\n- Kiểu làm mát: ONAN hoặc tương đương\n- Điều kiện khí hậu làm việc: Nhiệt đới\n- Chế độ vận hành: Liên tục\n- Công suất định mức: ≥75kVA\n- Điện áp định mức sơ cấp: 35kV\n- Điện áp định mức thứ cấp: 0,4kV\n- Số pha: 3\n- Tần số định mức: 50Hz\n- Điều chỉnh điện áp phía cao thế: 35kV ±2x2,5%\n- Tổ đấu dây: Y/Y0-12 (hay được viết là Yyn0)\n- Điện áp ngắn mạch: ≥4%\n- Tổn hao không tải: ≤165W\n- Tổn hao ngắn mạch: ≤985W\n- Độ ồn: ≤ 50 dB\n- Dầu làm mát: Dầu khoáng tự nhiên\n- Nhiệt độ môi trường lớn nhất: ≥45 ºC\n- Độ tăng nhiệt độ dầu: ≤50 ºC\n- Độ tăng nhiệt độ bối dây: ≤55 ºC\n- Điện áp thử cuộn cao áp / hạ áp ở 50Hz, 1 phút: ≥75/5 kV\n- Điện áp thử xung cuộn cao áp 1,2/50µs: ≥180 kV\n- Cấp cách điện: ≥A\n- Chiều dài dòng dò sứ cao thế, hạ thế: ≥ 25 mm/kV\n- Vật liệu dây dẫn (Cao thế + Hạ thế): Đồng\n- Loại sơn: Sơn bột tĩnh điện\n* Các phụ kiện đi kèm\n1. Đồng hồ chỉ thị mức dầu.2. Đồng hồ chỉ thị nhiệt độ.\n3. Van tháo dầu đáy máy.\n4. Bình hút ẩm.\n5. Van cánh tản nhiệt.\n6. Sứ cao thế ≥35kV.\n7. Sứ hạ thế ≥0,4kV\n2\nMáy biến áp ngâm dầu 15000 kVA \n- Kiểu máy biến áp: Ngâm dầu\n- Điều kiện lắp đặt: Trong nhà, ngoài trời\n- Kiểu làm mát : ONAN hoặc tương đương\n- Điều kiện khí hậu làm việc : Nhiệt đới\n- Chế độ vận hành : Liên tục\n- Công suất định mức: ≥15000kVA\n- Điện áp định mức sơ cấp: 35kV\n- Điện áp định mức thứ cấp: 6,3kV\n- Số pha: 3\n- Tần số định mức: 50Hz\n- Điều chỉnh điện áp phía cao thế : 35kV ±9x1,25%\n- Tổ đấu dây: Yd-11+ Điện áp 35 kV: Y\n+ Điện áp 6,3 kV: d\n- Điện áp ngắn mạch : ≥10,0%\n- Tổn hao không tải:  ≤7500 W\n- Tổn hao ngắn mạch: ≤95000 W\n- Độ ồn: ≤ 78 dB\n- Dầu làm mát : Dầu khoáng tự nhiên \n- Nhiệt độ môi trường lớn nhất : ≥45 ºC\n- Độ tăng nhiệt độ dầu : ≥60 ºC\n- Độ tăng nhiệt độ bối dây: ≥65 ºC\n- Hệ thống điện áp sử dụng lớn nhất phía cao áp : ≥38,5 kV\n- Điện áp thử cuộn cao áp / hạ áp ở 50Hz, 1 phút : ≥75 / 20 kV\n- Điện áp thử xung cuộn cao áp / hạ áp 1,2/50µs: ≥180 / 60 kV\n- Cấp cách điện: ≥ A\n- Chiều dài dòng dò sứ cao thế, hạ thế : ≥ 25 mm/kV\n- Vật liệu dây dẫn (Cao thế + Hạ thế) : Đồng ≥ 99,97%\n- Loại sơn: Sơn bột tĩnh điện\n- Các phụ kiện đi kèm\n1. Đồng hồ chỉ thị mức dầu hai tiếp điểm.2. Đồng hồ chỉ thị nhiệt độ dầu hai tiếp điểm.\n3. Rơle áp suất dầu.\n4. Rơle hơi hai tiếp điểm.\n5. Bộ điều chỉnh dưới tải OLTC.\n6. Van tháo dầu đáy máy.\n7. Bình hút ẩm.\n8. Van cánh tản nhiệt.\n9. Sứ cao thế ≥35kV, 630A.\n10. Sứ hạ thế Sứ hạ thế ≥10kV 2000A.\n11. Tủ điều khiển từ xa và tự động điều chỉnh nấc phân thế máy biến áp dưới tải\n\tb.3) Tủ biến tần và tủ khởi động mềm các loại\ni) Tủ biến tần 132kW\n- Vỏ tủ: Loại tủ đứng, sơn tĩnh điện màu ghi sáng, tôn dày ≥1,5mm, kích thước CxRxS ≤  2100x800x600 mm, sứ đỡ thanh cái đầu vào có thể điều chỉnh để phù hợp ghép nối vào hệ thống hiện có, có hệ thống làm mát trên nóc tủ và phía sau để hút khí nóng ra ngoài, phần thanh cái trong tủ được che kín bằng phíp hoặc mica.\n- Các thông số cơ bản của biến tần (có tài liệu chứng minh):\nTTT\nTên thông số kỹ thuật\nTải nặng (HO)\nTải nhẹ (LO)\n1\nCác thông số đầu vào (input)\n\n\n\n+ Nguồn điện\n3AC 380V-:-480V, ± 10% hoặc  \n-15÷+10%;\n\n+ Dòng điện định mức\n≥ 275 A\n≥ 300 A\n2\nCác thông số đầu ra (output)\n\n\n\n+ Điện áp làm việc định mức\n3AC 400V\n5\n+ Công suất định mức ở 400V\n≥ 132 kW\n≥ 160 kW\n\n+ Dòng điện định mức ở 400V\n≥ 250 A\n≥302 A\n\n+ Tần số xung\n≥ 2 kHz\n\n+ Tần số đầu ra biến tần\n0 ÷ ≥550 Hz\n3\nCấp bảo vệ của biến tần (IP)\n≥ IP20\n4\nModul điều khiển (Control unit)\n\n\n+ Cổng truyền thông Modbus\n\n+ Số đầu vào số: ≥6 DI \n\n+ Đầu ra số: ≥02 đầu ra rơ le; \n\n+ Đầu vào tương tự: ≥02 AI (-10 đến 10V; 0/4 đến 20 mA)\n\n+ Đầu ra tương tự : ≥01 AO (0 đến 10V; 0 đến 20mA)\n5\nTích hợp bàn phím cài đặt và điều khiển;\n6\nPhụ kiện kèm theo: MCCB 3P ≥400A = 01 cái; Contactor 3P ≥300A=01 cái;\nCác thiết bị khác như: chuyển mạch 2 vị trí, rơ le trung gian, nút nhấn có đèn xanh, nút nhấn có đèn đỏ, nút nhấn có đèn vàng, biến dòng đo dòng điện, phụ kiện…=01 bộ\nii) Tủ biến tần 90 kW\n- Vỏ tủ: Loại tủ đứng, sơn tĩnh điện màu ghi sáng, tôn dày ≥1,5mm, kích thước CxRxS≤  2100x800x600 mm, sứ đỡ thanh cái đầu vào có thể điều chỉnh để phù hợp ghép nối vào hệ thống hiện có, có hệ thống làm mát trên nóc tủ và phía sau để hút khí nóng ra ngoài, phần thanh cái trong tủ được che kín bằng phíp hoặc mica.\n- Các thông số cơ bản của biến tần (có tài liệu chứng minh):\t\nTTT\nTên thông số kỹ thuật\nTải nặng (HO)\nTải nhẹ (LO)\n1\nCác thông số đầu vào (input)\n\n\n\n+ Nguồn điện\n3AC 380V-:-480V, ± 10% hoặc -15÷+10%;\n\n+ Dòng điện định mức\n≥ 189 A\n≥ 198 A\n2\nCác thông số đầu ra (output)\n\n\n\n+ Điện áp làm việc định mức\n3AC 400V\n5\n+ Công suất định mức ở 400V\n≥ 90 kW\n≥ 110 kW\n\n+ Dòng điện định mức ở 400V\n≥ 178 A\n≥ 205 A\n\n+ Tần số xung\n≥ 2 kHz\n\n+ Tần số đầu ra biến tần\n0 ÷ ≥550 Hz\n3\nCấp bảo vệ của biến tần (IP)\n≥ IP20\n4\nModul điều khiển (Control unit)\n\n\n+ Cổng truyền thông Modbus\n\n+ Số đầu vào số: ≥6 DI \n\n+ Đầu ra số: ≥02 đầu ra rơ le; \n\n+ Đầu vào tương tự: ≥02 AI (-10 đến 10V; 0/4 đến 20 mA)\n\n+ Đầu ra tương tự : ≥01 AO (0 đến 10V; 0 đến 20mA)\n5\nTích hợp bàn phím cài đặt và điều khiển;\n6\nPhụ kiện kèm theo: MCCB 3P ≥250A = 01 cái; Contactor 3P ≥250A=01 cái;\nCác thiết bị khác như: chuyển mạch 2 vị trí, rơ le trung gian, nút nhấn có đèn xanh, nút nhấn có đèn đỏ, nút nhấn có đèn vàng, biến dòng đo dòng điện, phụ kiện…=01 bộ\niii) Khởi động mềm 132kW\n- Vỏ tủ: Loại tủ đứng ngoài trời phòng bụi nước, có 2 lớp cánh, tôn dày ≥1,5mm, sơn tĩnh điện màu ghi sáng, kích thước CxRxS: ≤1500x800x650 mm;\n- Tủ khởi động mềm: Công suất của khởi động mềm chọn lớn hơn công suất của động cơ 01 cấp (tải là động cơ bơm, điện áp định mức 380V, công suất ≥132kW); tủ khởi động mềm có thể lựa chọn 02 chế độ khởi động để vận hành là:\n  \t+ Chế độ khởi động mềm\n  \t+ Chế độ khởi động trực tiếp bằng khởi động từ (công tắc tơ + Rơ le nhiệt) khi khởi động mềm bị sự cố;\n- Ngôn ngữ cài đặt của khởi động mềm: tiếng Việt Nam hoặc tiếng Anh;\n- Thông số của khởi động mềm: \n+ Điện áp định mức 380VAC;\n+ Dòng điện định mức: ≥ 352A;\n+ Giới hạn dòng khởi động: 150~400% FLC\n+ Dải thiết lập đặt dòng khởi động ban đầu: 150~750% FLC\n+ Thời gian cài đặt khởi động: 1s-:- 2 phút \n+ Thời gian cài đặt dừng mềm: 1s-:- 2 phút \n+ Màn hình vận hành và hiển thị: Màn hình loại LCD, hiển thị được các tham số: dòng điện 3 pha, điện áp pha, tần số, hệ số công suất cosφ, số giờ hoạt động, lịch sử lỗi, công suất thực tiêu thụ (kW),…\n+ Chức năng bảo vệ, cảnh báo: quá tải, ngắn mạch, quá áp, thấp áp, quá số lần khởi động, quá dòng,…\n- Các thiết bị, phụ kiện:\n+ Áp tô mát: điện áp định mức (Ue): 690 VAC; dòng điện định mức ≥ 250A; dòng cắt ngắn mạch ≥ 42kA\n+ Khởi động từ (công tắc tơ + rơ le nhiệt): điện áp định mức: 690 VAC; dòng điện định mức ≥ 300A, cuộn dây 220V, tích hợp cặp tiếp điểm phụ 1NO+1NC\n+ Đồng hồ đa năng: Có thể hiển thị được các thông số của mạch điện: dòng điện các pha, điện áp các pha, cos, kWh, kVAr,… \n+ Các phụ kiện khác: đèn báo pha, rơ le, nút ấn, đèn báo vận hành,…đảm bảo cho tủ hoạt động an toàn, ổn định.\niv) Khởi động mềm 110kW\n- Vỏ tủ: Loại tủ đứng ngoài trời phòng bụi nước, có 2 lớp cánh, tôn dày ≥1,5mm, sơn tĩnh điện màu ghi sáng, kích thước CxRxS: ≤1500x800x650 mm;\n- Tủ khởi động mềm: Công suất của khởi động mềm chọn lớn hơn công suất của động cơ 01 cấp (tải là động cơ bơm, điện áp định mức 380V, công suất ≥110 kW); tủ khởi động mềm có thể lựa chọn 02 chế độ khởi động để vận hành là:\n  \t+ Chế độ khởi động mềm\n  \t+ Chế độ khởi động trực tiếp bằng khởi động từ (công tắc tơ + Rơ le nhiệt) khi khởi động mềm bị sự cố;\n- Ngôn ngữ cài đặt của khởi động mềm: tiếng Việt Nam hoặc tiếng Anh;\n- Thông số của khởi động mềm: \n+ Điện áp định mức 380VAC;\n+ Dòng điện định mức: ≥ 250A;\n+ Giới hạn dòng khởi động: 150~400% FLC\n+ Dải thiết lập đặt dòng khởi động ban đầu: 150~750% FLC\n+ Thời gian cài đặt khởi động: 1s-:- 2 phút \n+ Thời gian cài đặt dừng mềm: 1s-:- 2 phút \n+ Màn hình vận hành và hiển thị: Màn hình loại LCD, hiển thị được các tham số: dòng điện 3 pha, điện áp pha, tần số, hệ số công suất cosφ, số giờ hoạt động, lịch sử lỗi, công suất thực tiêu thụ (kW),…\n+ Chức năng bảo vệ, cảnh báo: quá tải, ngắn mạch, quá áp, thấp áp, quá số lần khởi động, quá dòng,…\n- Các thiết bị, phụ kiện:\n+ Áp tô mát: điện áp định mức (Ue): 690 VAC; dòng điện định mức ≥ 250A; dòng cắt ngắn mạch ≥ 42kA\n+ Khởi động từ (công tắc tơ + rơ le nhiệt): điện áp định mức: 690 VAC; dòng điện định mức ≥ 250A, cuộn dây 220V, tích hợp cặp tiếp điểm phụ 1NO+1NC\n+ Đồng hồ đa năng: Có thể hiển thị được các thông số của mạch điện: dòng điện các pha, điện áp các pha, cos, kWh, kVAr,… \n+ Các phụ kiện khác: đèn báo pha, rơ le, nút ấn, đèn báo vận hành,…đảm bảo cho tủ hoạt động an toàn, ổn định.\n1.3. Các yêu cầu khác\n- Nhà thầu khi tham dự thầu phải áp thuế GTGT là 8% kể từ ngày 01/7/2023, trường hợp thuế suất tại thời điểm thanh toán do Nhà nước thay đổi thì hai bên sẽ áp dụng thuế suất GTGT tại thời điểm thanh toán theo quy định của Nhà nước.\n- Nhà thầu có cam kết về việc cung cấp các vật tư phụ tùng thay thế (nếu có) và các dịch vụ sau bán hàng nếu có;\n- Nhà thầu tự tìm hiểu và liệt kê các danh mục thiết bị vật tư cần kiểm định theo quy định trước khi đưa thiết bị vào lắp đặt. Với những chứng chỉ kiểm định mà nhà thầu cho là đủ và cung cấp cho Chủ đầu tư nhưng khi Chủ đầu tư hoặc các cơ quan chức năng có thẩm quyền kiểm tra xác định là thiếu thì nhà thầu phải cung cấp bổ sung chứng chỉ kiểm định còn thiếu đó. Chi phí kiểm định đó và giá trị phạt (nếu có) do thiếu chứng chỉ kiểm định của cơ quan chức năng do nhà thầu chi trả.\nMục 2. Bản vẽ\nKhông áp dụng\nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có:\n- Kiểm tra thử nghiệm đối với các thiết bị cần kiểm định/thí nghiệm hiệu chỉnh đối với các thiết bị có yêu cầu."}