{"text":"--- Tệp: Chương V Yeu cau  kỹ thuật.doc ---\nChương V. Yêu cầu về kỹ thuật\r\n1. Giới thiệu chung về dự án và gói thầu\r\nGói thầu Sửa chữa máy phát điện do Cục Thuế Thái Nguyên làm chủ đầu tư với mục đích trang bị máy móc cho cán bộ đảm bảo điều kiện làm việc. Sửa chữa, bảo dưỡng Máy phát điện tại Văn phòng cục Thuế và các Chi cục Thuế trực thuộc Cục Thuế Thái Nguyên.\r\n2. Yêu cầu về kỹ thuật\r\nTóm tắt thông số kỹ thuật của hàng hóa và các dịch vụ liên quan phải tuân thủ các thông số kỹ thuật và các tiêu chuẩn sau đây:\r\nSTT\rDanh mục dịch vụ\rMô tả dịch vụ\rKhối lượng mời thầu\rĐơn vị tính\rĐịa điểm thực hiện dịch vụ\r1\rNước làm mát động cơ\r\n\rNước làm mát động cơ\r\nNước mát dùng cho máy diesel\r\nMã: KOGA Chemical 55-189\r\nChất liệu/Hoàn thiện: Ethylene glycol (86-90wt%)\r\nNước sản xuất: Nhật Bản\r25\rlít\rMáy phát điện Văn phòng Cục Thuế:Broadcrown BC JD 275-50 250KVA\r2\rDầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W50\rDầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W51\r36\rlít\rMáy phát điện Văn phòng Cục Thuế:Broadcrown BC JD 275-50 250KVA\r3\rGia công hàn cút ống nước\rGia công hàn cút ống nước\r1\rcái\rMáy phát điện Văn phòng Cục Thuế:Broadcrown BC JD 275-50 250KVA\r4\rBugi sấy\r\nCông suất tối đa: > 100 W\r\nĐiện áp sử dụng: 12V\r\nĐường kính đầu đốt: 5mm\rBugi sấy\r\nCông suất tối đa: > 100 W\r\nĐiện áp sử dụng: 12V\r\nĐường kính đầu đốt: 5mm\r5\rcái\rMáy phát điện Văn phòng Cục Thuế:Broadcrown BC JD 275-50 250KVA\r5\rli tâm cánh quạt động cơ\rli tâm cánh quạt động cơ\r1\rcụm\rMáy phát điện Văn phòng Cục Thuế:Broadcrown BC JD 275-50 250KVA\r6\rcông bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\rcông bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\r1\rHệ thống\rMáy phát điện Văn phòng Cục Thuế:Broadcrown BC JD 275-50 250KVA\r7\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W50\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W51\r36\rlít\rmáy phát điện Chi cục Thuế TP thái nguyên : Broadcrown BC JD 275-50 250KVA\r8\rlọc dầu tinh nhiên liệu\r\nLọc dầu FS1006\rlọc dầu tinh nhiên liệu\r\nLọc dầu FS1007\r1\rcái\rmáy phát điện Chi cục Thuế TP thái nguyên : Broadcrown BC JD 275-50 250KVA\r9\rvan xả két nước làm mát\rvan xả két nước làm mát\r1\rcái\rmáy phát điện Chi cục Thuế TP thái nguyên : Broadcrown BC JD 275-50 250KVA\r10\rcảm biến nhiệt độ động cơ điện VDO *1,5 40\rcảm biến nhiệt độ động cơ điện VDO *1,5 41\r1\rcái\rmáy phát điện Chi cục Thuế TP thái nguyên : Broadcrown BC JD 275-50 250KVA\r11\rĐầu kim phun nhiên liệu\r\nMã: 186F\rĐầu kim phun nhiên liệu\r\nMã: 186F\r6\rcái\rmáy phát điện Chi cục Thuế TP thái nguyên : Broadcrown BC JD 275-50 250KVA\r12\rbảo dưỡng vệ sinh máy phát\rbảo dưỡng vệ sinh máy phát\r1\rcái\rmáy phát điện Chi cục Thuế TP thái nguyên : Broadcrown BC JD 275-50 250KVA\r13\rLọc dầu nhiên liệu FS 1006\rLọc dầu nhiên liệu FS 1007\r1\rcái\rMáy phát điện chi cục thuế Khu vực Phổ Yên - Phú Bình (Bộ phận Một cửa tại huyện Phú Bình) Genmac master G60 PSA\r14\rlọc gió động cơ\r\nMann Filter CF 1300\rlọc gió động cơ\r\nMann Filter CF 1301\r1\rcái\rMáy phát điện chi cục thuế Khu vực Phổ Yên - Phú Bình (Bộ phận Một cửa tại huyện Phú Bình) Genmac master G60 PSA\r15\rnước làm mát động cơ\r\nNước mát dùng cho máy diesel\r\nMã: KOGA Chemical 55-189\r\nChất liệu/Hoàn thiện: Ethylene glycol (86-90wt%)\r\nNước sản xuất: Nhật Bản\rnước làm mát động cơ\r\nNước mát dùng cho máy diesel\r\nMã: KOGA Chemical 55-189\r\nChất liệu/Hoàn thiện: Ethylene glycol (86-90wt%)\r\nNước sản xuất: Nhật Bản\r10,2\rlít\rMáy phát điện chi cục thuế Khu vực Phổ Yên - Phú Bình (Bộ phận Một cửa tại huyện Phú Bình) Genmac master G60 PSA\r16\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W50\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W51\r8\rlít\rMáy phát điện chi cục thuế Khu vực Phổ Yên - Phú Bình (Bộ phận Một cửa tại huyện Phú Bình) Genmac master G60 PSA\r17\rlọc dầu nhớt động cơ FS 1006\rlọc dầu nhớt động cơ FS 1007\r1\rcái\rMáy phát điện chi cục thuế Khu vực Phổ Yên - Phú Bình (Bộ phận Một cửa tại huyện Phú Bình) Genmac master G60 PSA\r18\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\r1\rHệ thống\rMáy phát điện chi cục thuế Khu vực Phổ Yên - Phú Bình (Bộ phận Một cửa tại huyện Phú Bình) Genmac master G60 PSA\r19\rlọc dầu  nhiên liệu FS 1006\rlọc dầu  nhiên liệu FS 1007\r1\rcái\rMáy phát điện chi cục Thuế khu vực Phú Lương Định Hóa ( Bộ phận Một cửa tại huyện Định Hóa)Cummin C66 D5, 60KVA\r20\rlọc gió động cơ Mann Filter CF 1300\rlọc gió động cơ Mann Filter CF 1301\r1\rcái\rMáy phát điện chi cục Thuế khu vực Phú Lương Định Hóa ( Bộ phận Một cửa tại huyện Định Hóa)Cummin C66 D5, 60KVA\r21\rlọc nhớt động cơ Mann Filter LB 962/6\rlọc nhớt động cơ Mann Filter LB 962/7\r1\rcái\rMáy phát điện chi cục Thuế khu vực Phú Lương Định Hóa ( Bộ phận Một cửa tại huyện Định Hóa)Cummin C66 D5, 60KVA\r22\rbơm cao áp động cơ\rbơm cao áp động cơ\r1\rcụm\rMáy phát điện chi cục Thuế khu vực Phú Lương Định Hóa ( Bộ phận Một cửa tại huyện Định Hóa)Cummin C66 D5, 60KVA\r23\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\r1\rHệ thống\rMáy phát điện chi cục Thuế khu vực Phú Lương Định Hóa ( Bộ phận Một cửa tại huyện Định Hóa)Cummin C66 D5, 60KVA\r24\rLọc dầu nhiên liệu FS 1006\rLọc dầu nhiên liệu FS 1007\r1\rcái\rMáy phát điện Chi cục Thuế  Khu vực Sông Công - Đại Từ ( Bộ phận Một cửa tại huyện Đại Từ) Cummin C66 D5, 60KVA\r25\rlọc nhớt động cơ Mann Filter LB 962/6\rlọc nhớt động cơ Mann Filter LB 962/7\r1\rcái\rMáy phát điện Chi cục Thuế  Khu vực Sông Công - Đại Từ ( Bộ phận Một cửa tại huyện Đại Từ) Cummin C66 D5, 60KVA\r26\rnước làm mát động cơ\r\nNước mát dùng cho máy diesel\r\nMã: KOGA Chemical 55-189\r\nChất liệu/Hoàn thiện: Ethylene glycol (86-90wt%)\r\nNước sản xuất: Nhật Bản\rnước làm mát động cơ\r\nNước mát dùng cho máy diesel\r\nMã: KOGA Chemical 55-189\r\nChất liệu/Hoàn thiện: Ethylene glycol (86-90wt%)\r\nNước sản xuất: Nhật Bản\r10,2\rlít\rMáy phát điện Chi cục Thuế  Khu vực Sông Công - Đại Từ ( Bộ phận Một cửa tại huyện Đại Từ) Cummin C66 D5, 60KVA\r27\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W50\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W51\r8\rlít\rMáy phát điện Chi cục Thuế  Khu vực Sông Công - Đại Từ ( Bộ phận Một cửa tại huyện Đại Từ) Cummin C66 D5, 60KVA\r28\rbảo ôn bông thủy tinh cách nhiệt ông xả\rbảo ôn bông thủy tinh cách nhiệt ông xả\r1\rtấm\rMáy phát điện Chi cục Thuế  Khu vực Sông Công - Đại Từ ( Bộ phận Một cửa tại huyện Đại Từ) Cummin C66 D5, 60KVA\r29\rcao su giảm chấn khớp lai mô tơ điện\rcao su giảm chấn khớp lai mô tơ điện\r1\rbộ\rMáy phát điện Chi cục Thuế  Khu vực Sông Công - Đại Từ ( Bộ phận Một cửa tại huyện Đại Từ) Cummin C66 D5, 60KVA\r30\rnhún giảm chấn ống bô động cơ\rnhún giảm chấn ống bô động cơ\r1\rcái\rMáy phát điện Chi cục Thuế  Khu vực Sông Công - Đại Từ ( Bộ phận Một cửa tại huyện Đại Từ) Cummin C66 D5, 60KVA\r31\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\r1\rHệ thống\rMáy phát điện Chi cục Thuế  Khu vực Sông Công - Đại Từ ( Bộ phận Một cửa tại huyện Đại Từ) Cummin C66 D5, 60KVA\r32\rlọc dầu nhiên liệu FS 1006\rlọc dầu nhiên liệu FS 1007\r1\rcái\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r33\rlọc nhớt động cơ\rlọc nhớt động cơ\r1\rcái\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r34\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W50\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W51\r8\rlít\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r35\rtuy ô cao su đường dầu hồi nhiên liệu\rtuy ô cao su đường dầu hồi nhiên liệu\r2\rsợi\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r36\rbảo dưỡng vệ sinh củ đề\rbảo dưỡng vệ sinh củ đề\r1\rcái\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r37\rcụm màn hình điều khiển điện tử\r\nMã: DGS-6120U\r\nMàn hình LCD 132 * 64 với đèn nền; Màn hình acrylic\r\nBảng và chìa khóa silica-gel\rcụm màn hình điều khiển điện tử\r\nMã: DGS-6120U\r\nMàn hình LCD 132 * 64 với đèn nền; Màn hình acrylic\r\nBảng và chìa khóa silica-gel\r1\rbộ\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r38\rbộ kích từ động cơ điện\rbộ kích từ động cơ điện\r1\rbộ\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r39\rcụm tubo động cơ\rcụm tubo động cơ\r1\rcụm\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r40\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\r1\rHệ thống\rMáy phát điện Chi cục Thuế khu vực Phú Lương - Định Hóa ( tại trụ sở chính huyện Định Hóa )Cummin C66 D5, 60KVA\r41\rLọc dầu nhiên liệu FS 1006\rLọc dầu nhiên liệu FS 1007\r1\rcái\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA\r42\rlọc nhớt động cơ\rlọc nhớt động cơ\r1\rcái\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA\r43\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W50\rdầu nhớt động cơ Shell Rimula R2 Extra 15W40/20W51\r8\rlít\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA\r44\rbảo dưỡng vệ sinh củ đề\rbảo dưỡng vệ sinh củ đề\r1\rcái\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA\r45\rnước làm mát động cơ\r\nNước mát dùng cho máy diesel\r\nMã: KOGA Chemical 55-189\r\nChất liệu/Hoàn thiện: Ethylene glycol (86-90wt%)\r\nNước sản xuất: Nhật Bản\rnước làm mát động cơ\r\nNước mát dùng cho máy diesel\r\nMã: KOGA Chemical 55-189\r\nChất liệu/Hoàn thiện: Ethylene glycol (86-90wt%)\r\nNước sản xuất: Nhật Bản\r10,2\rlít\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA\r46\rcò phân phối khí xả\rcò phân phối khí xả\r6\rcái\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA\r47\rroăng đệm ống xả\rroăng đệm ống xả\r1\rbộ\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA\r48\rBugi sấy\r\nCông suất tối đa: > 100 W\r\nĐiện áp sử dụng: 12V\r\nĐường kính đầu đốt: 5mm\rBugi sấy\r\nCông suất tối đa: > 100 W\r\nĐiện áp sử dụng: 12V\r\nĐường kính đầu đốt: 5mm\r5\rcái\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA\r49\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\rcông đi lại bảo dưỡng vệ sinh công nghiệp động cơ tháo lắp thay thế  vật tư\r1\rHệ thống\rMáy phát điện Chi cục Thuế khu vực Đồng Hỷ - Võ Nhai (Bộ phận Một cửa tại huyện Võ Nhai) Cummin C66 D5, 60KVA"}