{"text":"--- Tệp: Chuong 5 (MPD).pdf ---\n107\r\n\r\nPhần 2. YÊU CAU VE KỸ THUẬT\r\nChương V. YÊU CAU VE KỸ THUẬT\r\n\r\n1. Giới thiệu chung về dự án, gói thầu\r\n- Tên phương án: Mua tập trung máy phát điện năm 2023 của Agribank\r\n\r\n- Chủ đầu tư: Ngân hàng Nông nghiệp và Phát triển Nông thôn Việt Nam -\r\nHội đồng mua sắm tập trung máy phát điện năm 2023 của Agribank.\r\n\r\n- Tên gói thầu: Cung cấp máy phát điện năm 2023 cho Agribank.\r\n|; IE Thoi gian thực hiện hợp đồng: Tối đa 150 ngày (bao gồm cả ngày nghỉ, ngày\r\nlễ) kê từ ngày hợp đông có hiệu lực.\r\n\r\n- Quy mô: Trang bị 97 máy phát điện (bao gồm cả cáp nguồn) cho các đơn vị\r\ntrực thuộc Agribank, trong đó:\r\n\r\n+ Máy phát điện công suất 15KVA: 27 chiếc.\r\n\r\n+ Máy phát điện công suất 30KVA: 36 chiếc.\r\n\r\n+ Máy phát điện công suất 100KVA: 30 chiếc.\r\n\r\n+ Máy phát điện công suất 200K VA: 04 chiếc.\r\n\r\n- Phạm vi công việc của nhà thầu: Phạm vi công việc của nhà thầu bao gồm\r\n(nhưng không hạn chê) các nội dung sau:\r\n\r\n+ Cung cấp, vận chuyên thiết bị và vật liệu tới địa điểm cung cấp;\r\n\r\n+ Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị;\r\n\r\n+ Lắp đặt các thiết bị theo đúng vị trí và yêu cầu của Chủ đầu tư;\r\n\r\n+ Thử nghiệm vật liệu, thiết bị riêng biệt. Thử nghiệm hệ thống thoả mãn các\r\nyêu cầu kỹ thuật và yêu cầu của tổ chức quản lý có liên quan. Chịu mọi chi phí\r\nnghiệm thu, thử nghiệm hệ thống;\r\n\r\n+ Theo dõi vận hành hệ thống, bảo trì, bảo hành thiết bị theo luật định;\r\n\r\n+ Hướng dẫn sử dụng vận hành, hướng dẫn bảo trì hàng hóa.\r\n2. Yêu cầu về kỹ thuật\r\n2.1. Yêu cầu chung\r\n\r\n- Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai, nguyên kiện,\r\nđược sản xuất từ năm 2023 trở lại đây, phải có tên (ký mã hiệu/model), hãng sản xuất, có\r\nnguồn gốc xuất xứ rõ ràng với đầy đủ các thông số kỹ thuật kèm theo.\r\n\r\n- Đối với tổ máy phát điện nhập khẩu nguyên chiếc phải có giấy chứng nhận chất\r\nlượng sản phẩm (CQ) của nhà sản xuất, chứng nhận xuất xứ hàng hóa (CO) của cơ quan lộ.\r\n\r\n\f108\r\n\r\ncó thẩm quyền cấp.\r\n\r\n- Đối với tổ máy phát điện lắp ráp trong nước, các thiết bị chính của máy phát điện\r\nnhư: Động cơ, đầu phát, Bảng điều khiển phải có chứng nhận xuất xứ hàng hóa (CO) của\r\ncơ quan có thẳm quyền cấp, chứng nhận chất lượng sản phẩm (CQ) của nhà sản xuất.\r\n\r\n- Máy phát điện phải đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp\r\nđối với bụi và các chất vô cơ QCVN19:2009/BTNMT ngày 16/11/2009.\r\n\r\n- Toàn bộ các thiết bị trong hồ sơ dự thầu phải có Catalogue hoặc tài liệu kỹ thuật\r\nbằng tiếng Việt (đối với tài liệu không phải bằng tiếng Việt phải có bản dịch sang tiếng\r\nViệt).\r\n\r\n- Thiết bị được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng đóng gói\r\ncủa Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được thoả\r\nthuận trong hợp đồng. Bất kỳ sự thay đối nguồn gốc, chủng loại, quy cách kỹ thuật nào sẽ\r\nkhông được chấp thuận.\r\n\r\n2.2. Yêu cầu cụ thể\r\n\r\n* Máy phát điện công suất 15KVA\r\n\r\nThông số kỹ thuật tối thiểu\r\n\r\nSTT Tiêu chí kỹ thuậ\r\nlều chi kỹ thuật hoặc tương đương\r\n\r\nˆ A 2 Ẩ z\r\nA | Yêu câu chung của tô máy\r\n\r\nTổ máy phát điện chạy dầu diesel thông dụng,\r\nkhông chối than, tự kích từ, tự động điều chỉnh\r\n\r\nii 4 điện áp và trang bị vỏ cách âm đồng bộ theo\r\nmáy.\r\n\r\n2. | Công suất tổ máy liên tục >15kVA\r\n\r\n3. | Công suất dự phòng >16,5 kVA\r\n\r\n4. | Điệnáp 220V/230V\r\n\r\n5. | Độ ổn định điện áp +1%\r\n\r\n6. | Tần số - |50Hz\r\n\r\n7. | Số pha - Số dây 1 pha 2 dây\r\n\r\n8. | Tốc độ quay 1.500 vòng/phút\r\n\r\n° Độ ồn cách 7m ở 100% tải <65dB42dB\r\nkhông gian mở.\r\n\r\n10. | Bình nhiên liệu > 60 lít\r\n\r\n11 Mức tiêu hao nhiên liệu ở 100% <4,7 lit/gid\r\ntải\r\n\r\n12. | Khởi động Đề điện\r\n\r\nB | Thông số kỹ thuật, tính năng của động cơ\r\n\r\n4 thì, sử dụng nhiên liệu diesel, làm mát bằng\r\n\r\n1. | Kiểu động cơ :\r\nnước.\r\n2. | Số xy lanh, cách bố trí > 4 xy lanh, thắng hàng\r\n3. | Công suất liên tục >18kW Mì\r\n\r\n\f109\r\n\r\nThông số kỹ thuật tối thiểu\r\n\r\nSTT Tiêu chí kỹ thuật e\r\nỂ hoặc tương đương\r\n4. | Công suất dự phòng >20 kW\r\n5. | Hệ thống phun nhiên liệu Trục tiếp\r\n6. | Tỷ số nén >175:1\r\n7 | Tốc độ quay 1.500 vòng/phút\r\n8. | Dung tich xylanh >2.31ít\r\n9. | Bộ điều tốc Điện tử\r\nC | Thông số của đầu phát\r\n1. | Kiểu đầu phát Đồng bộ, tự kích từ, không chdi than.\r\n2. | Hệ thống điều chỉnh điện áp AVR\r\n3. | Công suất liên tục > 15 kVA\r\n4. | Công suất dự phòng > 16,5 kVA\r\n5. | Hệ số công suất 1\r\n6. | Điệnáp 220V/230V\r\n7. |Tầnsố 50Hz\r\n8. | Cấp cách điện H\r\n9. | Cấp bảo vệ >IP23\r\nD | Hệ thống điều khiến bảo vệ và đo lường\r\n1. | Chung loại Bảng điều khiển kỹ thuật số\r\n- Màn hình hiển thị LCD;\r\n2. | Chức năng đo lường, hiển thị - Dòng điện, điệp áp, tần số, thời gian chạy,\r\ncông suat,...\r\n3. | Chức năng cảnh báo /bảo vệ Quá tải; quá dòng: quá tốc,...\r\nBộ chuyến nguồn tự động\r\nATS\r\n1. | Các thông số hoạt động - Dòng điện định mức > 100A, 1 pha\r\n\r\nTự động đóng/cắt tải; tắ/mở máy phát điện.\r\n\r\n2 Chiicning dion khiến Bảo vệ sự cô điện lưới/máy phát điện.\r\n\r\n3. | Hién thi Đèn báo.\r\n\r\n4. | Công tắc Chế độ vận hành Tự động — Thủ công\r\n\r\nF | Vỏ chố ” ồn Thép dày 2mm, son tĩnh điện, chong bụi thích\r\nhợp đê ngoài trời.\r\n\r\nG | Cap ngudn Loại CU/XLPE/PVC 2x16mm2\r\n\r\n* Máy phát điện công suất 30KVA\r\n\r\nThông số kỹ thuật tối thiếu hoặc tương\r\n\r\nSTT Tiêu chí kỹ thuật\r\nđương\r\n\r\nA | Yéu cầu chung của tổ máy\r\n1. | Loại máy Tổ máy phát điện chạy dầu Diesel thông dụng, }\r\n\r\nCồz bf LỆ\r\n\r\n\f110\r\n\r\nThông số kỹ thuật tối thiểu hoặc tương\r\n\r\nSTT Tiêu chí kỹ thuật ương\r\nkhông chổi than, tự kích từ, tự động điều chỉnh\r\nđiện áp và trang bị vỏ cách âm đông bộ theo\r\nmáy.\r\n\r\n2. | Công suất tổ máy liên tục >30kVA\r\n\r\n3. Công suất dự phòng >33 kVA\r\n\r\n4. Điện áp 220/380V\r\n\r\n5 Độ ồn định điện áp +1%\r\n\r\n6. | Tần số 50Hz\r\n\r\n7. | Số pha — Số dây 3 pha 4 dây\r\n\r\n8. | Tốc độ quay 1.500 vòng/phút\r\n\r\n9, Bình nhiên liệu > 100 lit\r\n\r\n¡| Đô ồn cách 7m ở 100% tải, < 654B 424B\r\n\r\nkhông gian mở\r\n11 oe tiêu hao nhiên liệu ở 100% <7,6 lí/giờ\r\n12. | Khởi động Đề điện\r\n\r\nB | Thông số kỹ thuật, tính năng của động cơ\r\n\r\n1, Kiểu Longs 4 thi, sử dụng nhiên liệu diesel, làm mát băng\r\n\r\nnước.\r\n2. | Số xy lanh, cách bố trí >4 xy lanh, thing hàng\r\n3. Công suất liên tục >30Kw\r\n4. Công suất dự phòng >33 Kw\r\n5. Hệ thống phun nhiên liệu Trực tiếp\r\n6. | Tỷ số nén >17,5:1\r\n7 Nap khi Turbo tăng áp\r\n8. | Tốc độ quay 1.500 vòng/phút\r\n9. Dung tich xylanh >2,3 lit\r\n10. | Bộ điều tốc Điện tử\r\nC | Thông số của đầu phát\r\n1. | Kiểu đầu phát Đồng bộ, tự kích từ, không chổi than\r\n2. | Hệ thống điều chỉnh điện áp AVR\r\n3. | Công suất liên tục >30kVA\r\n4. Công suất dự phòng >33kVA\r\n5. Hệ số công suất 0,8\r\n6. | Điện áp 220/380V\r\n7. |Tầnsố 50Hz\r\n\r\n8. | Cap cach điện\r\n\r\n\f111\r\n\r\nA Ay, ˆ Ke +R\r\nSTT Tiêu chí kỹ thuật Thông số kỹ thuật tôi thiêu hoặc tương\r\n\r\nđương\r\n\r\n9. | Cấp bảo vệ >IP23\r\n\r\nD | Hệ thống điều khiển bảo vệ và đo lường\r\n\r\n1. | Chung loại Bảng điều khiển kỹ thuật số\r\n- Màn hình hiển thị LCD;\r\n\r\n2. |Chứcnăngđo lường hiển thi | - Dòng điện, điệp áp, tần số, thời gian chạy,\r\ncông suat,...\r\n\r\n3. Chức năng cảnh báo/bảo vệ Quá tai; qua dong; quá tốc,...\r\n\r\nE |Bộchuyến nguồn tự động ATS\r\n1. Các thông số hoạt động Dòng điện định mức > 100A, 3 pha.\r\n\r\nTự động đóng/cắt tải; tit/mé máy phát điện.\r\n\r\n2. hú - + 7 og : '\r\nChức năng điêu khiên Bảo vệ sự cb điện lưới/máy phát điện.\r\n\r\n3. |Hiếển thị Đèn báo.\r\n4. | Công tắc Chế độ vận hành Tự động — Thủ công\r\nF | Vỏ chống ồn Thép dày 2mm, son tinh dién, chong bui thich\r\nhợp đê ngoài trời.\r\nG |Cápnguồn Loại CU/XLPE/PVC 3x16mm2 +1x10mm2\r\n\r\n* Máy phát điện công suất 100 KVA\r\n\r\nThông số kỹ thuật tối thiểu hoặc tương\r\n\r\nSTT Tiêu chí kỹ thuật\r\nđương\r\n\r\nA | Vêu cầu chung của tô máy\r\n\r\nTổ máy phát điện chạy dầu Diesel thông dụng,\r\nkhông chổi than, tự kích từ, tự động điều chỉnh\r\n\r\nLẦN Lá Auk, điện áp và trang bị vỏ giảm âm đồng bộ theo\r\nmáy.\r\n\r\n2. | Công suất tổ máy liên tục > 100 kVA\r\n\r\n3. Công suất dự phòng >110kVA\r\n\r\n4. | Điệnáp 220/380V\r\n\r\n5. | Do bn định điện áp +1%\r\n\r\n6. Tén sb 50Hz\r\n\r\n7. | Số pha — Số dây 3 pha — 4 dây\r\n\r\n8. | Tốc độ quay 1.500 vòng/phút\r\nĐộ ôn cách 7m ở 100% tải,\r\n\r\ns không gian mở. <63#245\r\n\r\n10. | Bình nhiên liệu >250 lít\r\n\r\n11. | Tiêu hao nhiên liệu ở 100% tải | <21,25 lít/giờ\r\n\r\n12. | Khởi động Đề điện\r\n\r\nB | Thông số kỹ thuật, tính năng của động cơ\r\n\r\n —\r\n\r\n\f112\r\n\r\nThông số kỹ thuật tối thiểu hoặc tương\r\n\r\nSTT Tiêu chí kỹ thuật đường\r\n1 Kiểu động gu 4 hi, sử dụng nhiên liệu diesel, làm mát bằng\r\nnước.\r\n2. Số xy lanh, cách bố trí > 4 xy lanh, thắng hàng\r\n3. | Công suất liên tục >90 Kw\r\n4. | Công suất dự phòng > 100 Kw\r\n5. Hệ thống phun nhiên liệu Trực tiếp\r\n6. | Tỷ số nén >17,5:1\r\n7. Nạp khí Turbo tăng áp sau khi làm mát\r\n8. | Tốc độ quay 1.500 vòng/phút\r\n9, Dung tích xylanh >4,087 lit\r\n10. | Bộ điều tốc Điện tử\r\nC | Thông số của đầu phát\r\n1. | Kiểu đầu phát Đồng bộ, tự kích từ, không chổi than.\r\n2. | Hệ thống điều chỉnh điện áp AVR\r\n3. | Công suất liên tục > 100 kVA\r\n4. | Công suất dự phòng >110kVA\r\n5. | Hệ số công suất 0,8\r\n6. | Điệnáp 220/380V\r\n7. |Tầnsố 50Hz\r\n8. | Cấp cách điện H\r\n9. | Cấp bảo vệ >IP23\r\nD | Hệ thống điều khiển bảo vệ và đo lường\r\n1. | Chủng loại Bảng điều khiển kỹ thuật số\r\n- Màn hình hiển thị LCD;\r\n2. Chức năng đo lường hiển thị - Dòng điện, điệp áp, tần số, thời gian chạy,\r\ncông suât....\r\n3. Chức năng cảnh báo/bảo vệ Quá tải; quá dòng: quá tốc,...\r\nE | Bộ chuyển nguồn tự động ATS\r\n1. Các thông số hoạt động Dòng điện định mức > 200A, 3 pha.\r\n\r\nTự động đóng/cắt tải; tắt/mở máy phát điện.\r\n\r\n2. | Chức năng điều khiển qui ke 6 N6 Si\r\n- Bảo vệ sự cô điện lưới/máy phát điện.\r\n\r\n3. |Hiển thị Đèn báo.\r\n\r\n4. | Công tắc Chế độ vận hành Tự động — Thủ công.\r\n\r\nThép dày 2mm, sơn tĩnh điện, chống bụi thích\r\n\r\n2 A A\r\nF | V6 chong ồn hợp dé ngoài trời.\r\n\r\nG | Cap nguén Loại CU/XLPE/PVC 3x50mm2 +1x25mm2\r\n\r\n* Máy phát điện công suất 200 KVA\r\n\r\n\f113\r\n\r\nThông số kỹ thuật tối thiểu hoặc tương\r\n\r\nSTT Tiêu chí kỹ thuật\r\nđương\r\n\r\nA | Yêu cầu chung của tổ máy\r\n\r\nTổ máy phát điện chạy dầu Diesel thông dụng,\r\nkhông chôi than, tự kích từ, tự động điều chỉnh\r\n\r\n1. Loại máy ony Joi 5\r\nđiện áp va trang bi vỏ cách am dong bộ theo\r\nmáy.\r\n\r\n2 Công suất tổ máy liên tục >200 kVA\r\n\r\n3. | Công suất dự phòng >220 kVA\r\n\r\n4. | Điệnáp 220/380V\r\n\r\n5. | D6 bn định điện áp +1%\r\n\r\n6. | Tần số 50Hz\r\n\r\n% Số pha — Số dây 3 pha 4 dây\r\n\r\n8. | Tốc độ quay 1.500 vòng/phút\r\n\r\n9. RR si mở 300% ti | ora 208\r\n\r\n10. | Bình nhiên liệu >500 lít\r\n\r\nMức tiêu hao nhiên liệu tại nu ng\r\n\r\n1 HE: RY <43.1 lƯgiờ\r\n\r\n12. | Khởi động Đề điện\r\n\r\nB | Thông số kỹ thuật, tính năng của động cơ\r\n\r\n1. Kiểu động cơ Động cơ Diesel 4 thì làm mát bằng nước.\r\n\r\n2. | Số xy lanh, cách bố trí > 6 xy lanh, thắng hàng\r\n\r\n3. Công suất liên tục > 187 Kw\r\n\r\n4. Công suất dự phòng >204 Kw\r\n\r\n5. | Hệ thống phun nhiên liệu Truc tiếp\r\n\r\n6. | Tỷ số nén z]7:1\r\n\r\n7. Nap khi Turbo tăng áp sau khi làm mat\r\n\r\n8. | Tốc độ 1.500 vòng/phút\r\n\r\n9, Dung tích xylanh >9,726 lit\r\n\r\n10. | Bộ điều tốc Điện tử\r\n\r\nC | Thông số của đầu phát\r\n\r\n1 | Kiểu đầu phát Đồng bộ, tự kích từ, không chéi than\r\n\r\n2. | Hệ thống điều chỉnh điện áp AVR\r\n\r\n3. | Công suất liên tục >200 KVA\r\n\r\n4. | Công suất dự phòng >220 KVA\r\n\r\n5. | Hệ số công suất 0,8\r\n\r\n6. | Điệnáp 220/380V\r\n\r\n7.  |Tầnsố 50Hz\r\n\r\n\f114\r\n\r\nA ~ Ae oR -\r\n0 thuật tôi thiêu h tươn\r\nSTT Tiêu chí kỹ thuật Thing số ký thuit 16} diệu hoặc Gương\r\n\r\nđương\r\n\r\n8. | Cấp cách điện H\r\n\r\n9. | Cấp bảo vệ >IP23\r\n\r\nD | Hệ thống điều khiến bảo vệ và đo lường\r\n\r\n1. Chung loai Bảng điều khiển kỹ thuật số\r\n- Màn hình hiển thị LCD;\r\n\r\n2. | Chức năng đo lường hiển thị - Dòng điện, điệp áp, tần số, thời gian chạy,\r\ncông suât....\r\n\r\n3. Chức năng cảnh báo/bảo vệ Quá tải: quá dong; quá tốc,...\r\n\r\nE | Bộ chuyển nguồn tự động ATS\r\n\r\n1. Các thông số hoạt động Dòng điện định mức > 400A, 3 pha.\r\n\r\nTự động đóng/cắt tải; tắ/mở máy phát điện.\r\n\r\n2, Chức năng điều khiển in 5 sản cm ron\r\ng Bảo vệ sự cô điện lưới/máy phat điện.\r\n\r\n3. | Hién thị Đèn báo.\r\n\r\n4. | Công tắc Chế độ vận hành Tự động — Thủ công\r\n\r\nThép dày 2mm, sơn tĩnh điện, chống bụi thích\r\n\r\nF |Vỏchống on hợp dé ngoài trời.\r\n\r\nG |Cápnguồn Loại CU/XLPE/PVC 3x95mm2 +1x50mm2\r\n\r\n- Bắt kỳ thương hiệu, ký mã hiệu (nếu có) trong bảng yêu cầu kỹ thuật là đề minh họa\r\ncác tiêu chuẩn chất lượng, tính năng kỹ thuật yêu câu. Nhà thầu có thể lựa chọn dự thầu hàng\r\nhóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung\r\ncấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng\r\ntheo yêu câu hoặc \"tương đương\", hoặc \"ưu việt hơn\" so với các yêu cầu tối thiều của E-\r\nHSMT. Trường hợp nhà thầu chào hàng hóa tương đương, nhà thầu phải cung cấp tài liệu\r\nkèm theo đề chứng. minh.\r\n\r\n- Trong yêu cầu về kỹ thuật, nếu cụm từ “tương đương? được mô tả sau các yêu cầu về\r\nkỹ thuật của thiết bị thì được hiéu tương đương vê đặc tính kỹ thuật, tiêu chuần công nghệ,\r\nnêu cụm từ “tương đương” được mô tả sau các yêu cầu về chức năng của thiết bị thì được\r\nhiểu tương đương về tính năng sử dụng.\r\n\r\n3. Các yên cầu khác\r\n\r\n3.1. Yêu cầu về è lắp đặt hàng hoá:\r\n\r\n- Nhà thầu phải trình bày chỉ tiết phương án lắp đặt hàng hoá thiết bị, đảm bảo tiền\r\nđộ cung cấp hàng hoá nêu trong Hồ sơ mời thầu (Tối đa 150 ngày (bao gồm cả ngày nghỉ,\r\nngày lễ) ké từ ngày hợp đồng có hiệu lực).\r\n\r\n- Trước khi tiền hành công việc, Nhà thầu phải thông qua phương án tiền hành về vi\r\ntri lắp đặt của đơn vị nhận thiết bị, Nhà thầu phải tuân thủ thời gian cung cấp theo yêu cầu\r\ncụ thể từng đơn vị nhận thiết bị.\r\n\r\n- Nhà thầu phải đảm bảo cung cấp, vận chuyển, lắp đặt hàng hoá, thiết bị theo yêu\r\ncầu kỹ thuật, an toàn lao động, thẩm mỹ, vệ sinh môi trường của đơn vị đầu tư.\r\n\r\n- Trong thời gian thực hiện Hợp đồng, Nhà thầu phải phối hợp và chịu sự kiểm tra,\r\nkiểm soát của chủ đầu tư, đơn vị tổ chức thực hiện, đơn vị thụ hưởng và các bên liên quan.\r\n\r\n*Lưu ý các Nhà thầu: Trude khi lắp đặt hàng hoá, Nhà thầu phải có thông báo cho\r\nchủ đầu tư và phải chịu sự kiểm tra về kỹ thuật, chất lượng, chủng loại, số lượng của hang\r\n\r\n\f115\r\n\r\nhoá, sản phẩm đó mới được đưa vào lắp đặt.\r\n\r\n3.2. Yêu cầu về bảo hành\r\n\r\n- Thời gian bảo hành: Máy phát điện được bảo hành tối thiéu 24 tháng ké từ ngày ký\r\nbiên bản nghiệm thu tông thê hợp đông.\r\n\r\n- Địa điểm bảo hành: Tại các đơn vị trực thuộc của Agribank mà nhà thầu cung cấp\r\nmáy phát điện (Theo Mục 5 danh sách trang bị máy phát điện cho các đơn vị trực thuộc\r\nAgribank kèm theo).\r\n\r\n- Nhà thầu phải thuyết minh chi tiết về các điều khoản, qui trình bảo hành và cung\r\ncấp các dịch vụ sau bán hàng cho gói thầu cụ thé, chi tiết.\r\n\r\n- Có cam kết cung cấp vật tư dé sửa chữa tổ máy phát điện sau thời gian bảo hành tối\r\nthiểu 05 năm.\r\n\r\n- Chế độ bảo hành, hỗ trợ kỹ thuật và xử lý sự có trong thời gian bảo hành:\r\n\r\n+ Đối với địa bàn TP. Hà Nội, Đà Nẵng và TP. Hồ Chí Minh: Thời gian khắc phục\r\nsự cố trong vòng 04 giờ ké từ khi nhận được thông báo của Agribank (bằng văn bản, điện\r\nthoại, email, fax), các chuyên gia của nhà thầu phải có mặt đề thực hiện khắc phục các hư\r\nhỏng, sự cố.\r\n\r\n+ Đối với các tinh còn lại: Thời gian khắc phục sự cố trong vòng 12 giờ kể từ khi\r\nnhận được thông báo của Agribank (bằng văn bản, điện thoại, email, fax), các chuyên gia\r\ncủa nhà thầu phải có mặt dé thực hiện khắc phục các hư hỏng, sự cố.\r\n\r\n+ Trường hợp chậm quá thời gian quy định nêu trên mà nhà thầu không có mặt tại\r\nđịa điểm lắp đặt đề khắc phục sự cô thì Agribank có quyền thuê bên thứ ba sửa chữa, mọi\r\nchi phí sửa chữa do nhà thầu chịu theo thực tế phát sinh.\r\n\r\n+ Trường hợp sự cố không khắc phục được, phải thay thé linh kiện hoặc thiết bị mới,\r\nnhà thầu phải thay thế trong thời gian không quá 10 ngày ké cả ngày nghỉ, ngày lễ, mọi chi\r\nphí liên quan do nhà thầu chịu. Trong quá trình khắc phục sự có, nhà thầu phải cam kết có\r\ngiải pháp tạm thời (cho mượn thiết bị thay thé,...), đảm bảo không ảnh hưởng đến hoạt\r\nđộng kinh doanh của Agribank.\r\n\r\n+ Hỗ trợ từ xa qua điện thoại hoặc email: Yêu cầu thời gian hỗ trợ là 24x7.\r\n\r\n- Nhà thầu phải cung cấp một đầu mối liên lạc duy nhất dé tiếp nhận các thông tin\r\nliên quan đến việc bảo hành máy phát điện.\r\n\r\n- Các vật tư, linh kiện thay thế phải đảm bảo mới 100% sản xuất từ năm 2023 trở đi,\r\ncủa chính hãng sản xuất, đúng chủng loại với thiết bi can phải bảo hành.\r\n\r\n- Quy trình: Nhà thầu phải xây dựng quy trình để thực hiện bảo hành máy phát điện\r\ncung cap cho Agribank, bao gồm các nội dung sau:\r\n\r\n+ Đơn vị sử dụng thiết bị trực tiếp thông báo đến bộ phận bảo hành (theo hình thức\r\nvăn bản điện thoại, email, fax...) thông tin lién quan dén may phat điện cần bảo hành.\r\n\r\n+ Bộ phận bảo hành của nhà thầu cung cấp máy phát điện tiếp nhận thông tin và khắc\r\nphục sự cố sớm nhất kế từ khi nhận được thông tin.\r\n\r\n+ Định kỳ hàng quý, nhà thầu gửi báo cáo cho Agribank thông qua Ban quản lý đầu\r\ntư nội ngành về thực hiện công tác bảo hành gồm các thông tin: Chủng loại máy phát điện,\r\nsố sé ri, đơn vị sử dụng, tình trạng hư hỏng, thời gian đáp ứng bảo hành.\r\n\r\n3.3. Yêu cầu về thuế suất giá trị gia tăng: Nhà thầu chào giá hàng hóa với thuế suất\r\ngiá trị gia tăng là 10%\r\n\r\n4. Kiếm tra và thử nghiệm\r\n\r\nKiểm tra tính hợp lệ của hàng hóa, vận hành chạy thử.\r\n\r\name SU la\r\n\r\n\fg g Lạ. os g & eb 5\r\n5 > m el =} so = =\r\nwa | a - = bồ EIB +\r\nES gg ag Số] g g\r\nHN 2 La 5S Z\r\nš = 3 28 3d Sa ZR | = 9\r\n= ~) .\r\n5 IS. zg \"& |E€|E §\r\n= .vn rũ) 8 i= 50 S oh a |\r\n: Sẽ gã > BE |ưêiSg E\r\nome ˆ Thun z & 5m la aa _\r\n~ E ... oT oo lại «gS = >\r\n- | SẼ Sg |TEHEE|ED = =\r\n22 CA MR PRES es 5ä\r\ng | — sp rE SOI <a | FRG]\r\n= © 5 £ Nel a S39 =< +\r\nv, > gE © @ .Sko C93 wo > 5 NI\r\n= = -¬ZS9SAmxm|zAzaIrzg\r\n¬ wn > S n > = ¬\r\n. E » w S = ~ iy 3 N\r\nw & —\r\n& wn 5\r\non\r\n= en v v x ~ ~ ~ ~ -+ ~\r\n«©\r\nE lIS®E\r\n=\r\n_—\r\nwal\r\n` xe\r\nEZ IBF\r\nxi\r\n: on\r\neS\r\nwg ol Bì\r\n=\r\nS wn S ai\r\n2a 22 w ~ S ~\r\nET\r\nxế\r\n» Sb v lại ~ ~\r\neS\r\n~~ |g E\r\n=\r\n—\r\n©\r\nE> a 2 wv\r\nÑ xe\r\nHkh\r\nom xé\r\n$3 eb Lm v v\r\na\r\n¬i 2 EL\r\n=\r\nS S wn v¬\r\n2p a A © aN\r\nTT\r\nTá b0 — ~ De) ~\r\n- eR\r\n5\r\n_\r\nre li “2 | : :\r\n3D o— Al\r\n= [=~] S su =|\r\n=S ` 0 = — PN\r\nki] 1) Bì BC ¬\r\n® L = 1) ~ ' XY) &\r\nZ Si SE] A |B lề | § |\r\n<= = 0 = LG Q fig\" S a ot S\r\naz |E5|-2| 8 [BE| = |B88( 2/8]\r\nlo ~ H `\r\nSE JER | RB lxèà| = [ERB (2S\r\nft\r\nom) Lm: li Le) -\r\n\r\n\f3 n „ = \" - — \"\r\nZ xế Ss o ir = nz =\r\n8 [8 |¢ 3 ặ 5\r\n> T g 5 |.5.s\r\n2 ä . l$ |=E VE =\r\n= = i. 4 3 gz ge = 5 ys nl | C3\r\na > a g = ; l, _lF® §s M\r\n_ - 3 5 T o [75] = = -Q vuốt g ©\r\n= = = 8 mism —d |B\r\n9 Ế w 50 oo | xg FE M 80 œ 8% | 22\r\nÑ oo Em = =\r\n« Ag | ag| Be 253 EH IE\r\na S|. El xe\" REISE «@ = 80 ˆ\r\npo|>8|#8 BE gSIZs3z | EE >S 8\r\nM «(\r\nER “mu S.8 SE aR vi = | 20 «© [A Z\r\nm|Em|E@| == TE RSE _| 5 |% s\r\nlê 5 c — Ị 5x | SE\r\nwg | Sg] EE Eg Z5z#Lgz gz |g BE\r\nx»_s|mz.I|mns lan] CE|EE [RE SS | o0\r\nv¬ v¬ v¬ = ¬ “ v¬ S wn en\r\nm Ex ~N ~ ~ — ® © ~ — —\r\n©\r\non\r\n=\r\n„| Ez =\r\nxi -\r\n: on\r\neS\r\nma | eg\r\nBE\r\nˆ E> & 0 3 q\r\n=> b0 ~ ~ ~ —\r\neS\r\n=| gE\r\n=\r\nv¬ ¬ © >\r\ng > ~ v v“ ~\r\n+ < w\r\nE> L^\r\na la SE\r\n“5\r\n5 E> Q A\r\nic | 2\"\r\n£3 0 | ~ ¬\r\n=\r\n= w 5\r\ns š |= § |g\r\n~ 3. ._ ._\r\n= RY ¬ Z Zz\r\n: :\r\nš so | e - bp\r\nS IN -— =\r\nS ' m >^ a = =\r\nA = b= J ® IC\r\n2 : | S| | Ell 8S siốcp Sỹ\r\n& i. 3 s4 lo =| & _¬ 3 BS 2 iE\r\n= Q 5 af|gB|l |X| 8 | 5 a | 2\r\nSẽ J |IcS|gZ| El 5 Z| B | FE| €\r\nS| x |XSSSSRS|Ix|G |FEB| AE\r\n[=\r\n= wn N=} ~~ œ\r\n\r\n\fpx h < = m¬ š = +\r\n= - g Z = = & 8 =\r\nrE 2B |8 (8 |g | E - lễ\r\n5 | > ES Cn | #.z 5.\r\nmo E 2 E TS ig > oS\r\n=> 5 N > |= E | <4\r\n«9 |» 20g EERE = -\r\np- 2 EE SE|EX| gi -\r\na. S.Is ^S l5 3 wT\r\nos mE ©o TE | on = oh ĐỀ = a\r\n~ = Bo < © Is 9 & 8H ~ N=\r\n= on Sel z8 £2 aol Or g = a\r\n= = g «© £} fm 5 5 {= Sal sg\r\nES oS el E5 S| oH g O32\r\n= S| 2&5 |E 8 c= Z S 5 = Z e\r\noO g tG = E «3 «0 § og =s '\r\nS| S| EE|ZE| ER] & TU nh\r\n= gssirs.iss ồ 2 => =\r\nx© 5 ws Ble) g <x© = | «© = 3 > v. B=] 2 2\r\nAE XS| mm|eEm|zm| Bo lại =\r\n= > > S\r\n3 E> | © A S A 0 a 2 s s 8\r\n= we 8 v- oN ~ ~\r\noo n=\r\ncp\r\n= =) on ~ ~ ~ v v< yo Lại ~ ~\r\nse xe g\r\n= ø ä\r\nEx 2\r\n9 “©\r\n25 | 87\r\n5 -\r\nkẻ v<\r\ne2ee\r\nxi gE\r\n2\r\nE> và a\r\n: ©\r\n25 | 87\r\n5X\r\n4 51) v¬ —\r\nese\r\nai ss\r\n5\r\n= >\r\n.. ExT = $3\r\n£3 =) — ~ v< ~\r\n=\r\n= S >\r\nEo | = A NG = S\r\nw & — = =\r\nšz |=°\r\n3 on lại ~ ~ — ~\r\n= |gE\r\n-\r\n_ BY ' = Kì '\r\n> Sai Ñ on g x\r\n5 = T = re = S S\r\na s ' & bo > = = Êx = và &\r\nZz Sl SS |S: 8 |F gl = N | Se\r\n2 Te yS-§ 5 Ez 8 = > BIER\r\n<«@ = S 8\r\n- dS (Bel 3|#fzgiegs 3 |S 23%\r\n| XK | K3| x |ZE|E©O| E Z| ox |X\r\nE CA > v e on\r\n7) v v< — ke\r\n\r\n\f: >\r\n2 |S5lz |= |£ Z |=\r\nb0 BS &% = = p\" 3 g\r\nEZ aS 9.x bồ <2 = 75]\r\n5 (S g = | 8 > :\r\n- ST BD] EZ | R a 5 2\r\n= Ba | BEES [a on A A\r\nr4 SE | | BEE g 8 ”\r\nus SE AI BE | Fe La. | 3 a |\r\n= EE&| 8 b0 & = < | ©\r\nE sEUOSECVE| g7 Bi\r\nO gx NEBL oles) A ¬\r\n&% 25 9 > a ai id\r\nBE si EE Đi dE 2 |=\r\neds Bl gE| 2588 š l£Z\r\ns lu | xe\r\nxA|zAr|m|az|mnzI|rE [a] ~ Z\r\n= S S S I~ > wn = v¬ v¬\r\nE>I © = < Ñ A a ~ ~\r\n> x© & Le\r\n«© wn 5\r\n3\r\nbp wn ~ ~ ~ ~ ~~ v ol ~ ¬\r\n~Q ©\r\nis\r\nB\r\nx\r\ng >\r\n> <\r\nSẼ 2%\r\n«=> [=Y))\r\nes\r\n- xi\r\nB\r\n—\r\n3s 5>\r\n«©\r\n58°\r\n5\r\n(= —)\r\n== |g&\r\n=\r\n—\r\n¬ v¬ ¬\r\n¬ E> a ~ ~\r\nvị `\r\nbl\r\nxá e0 li ~ >¬\r\nwy G © E\r\n¬\r\n—\r\nS > ~ > > wn\r\n> Ez g = N Q A\r\n\" 54\r\nfs | 2\r\nEY on wn ~ ~ ~ ~ ~ v\r\n~~\" {2s\r\n=\r\n—\r\na 3\r\nng © > £ 3 =\r\n> 4 ề ¬ hal 2 =\r\nse. ; 5\r\na = ¬ = So =a 2 2\r\nbe!\r\n£ |E|2|S|12|3 2|E72|58]5\r\nQ Q 5 =\r\nss | | OD DO | o|I so zs P|\r\n= Ry & s s Rl = = [77] A _\r\nfe\r\n\r\n\fXE § |g §\r\n5 ”.— Ro) NM un S5 > >\r\n[A © = Mì = ˆ 2\r\nwh | .R [Fog 2 l.g =\r\n£3 =} £ E 3 ¬ LZ NS\r\n- 2S ls « S5 mi >\r\n5 EXPE | Z8|E E | 2g -\r\n= si EE =F | i §& |2E a =\r\noot S = + .5 © : > mm ,i\r\n= Ay SO on ˆ PES\r\non 5) :Zml S52 = tr s\r\n= SE|BET| BX | Eu a 0 2 ¬ 8\r\nml Si. ¬g 2 e|€A So\r\nQO |—~ BH Ral BA aE | Rag >S\r\n4¬ £ a Là mA ZZ | z= ki”\r\nx© ‹ S25 Ne) 2 =~ rc wo | OF = ©\r\n1%} aM wns | =I x MH = >\r\nwn > „¬ wn = = > > >\r\nE o> | = = — = œ Pe 5 s >\r\nod xe & ™~ =\r\n‹© nT\r\n9\r\n2 11] lại oy ~ v v“ e ~ ~ oy ~\r\nx© «w E\r\nf= © g\r\n£5\r\n-Q | gE\r\n2\r\nwn wn wn = = >\r\nEz — S a ¬\r\n#< gs\r\nEZ\r\n=> LŸi ý ~ v v< v< ~\r\neS\r\n== |g EL\r\n2\r\nE 2 2 S a 2 = s\r\n<< xe my\r\nEp [@\r\n3 on v ~ — ~ e ~\r\nAE -S S\r\n24\r\n5\r\n> Ez\r\n20\r\nX5 lsỆ\r\n“5\r\nQQ H = or] = lan\r\n_— : 1\r\n` = ~~ '\r\n> = „ =) we 2% 5 &\r\nŠ 3 ầ £2 pal dS LR\r\na | 2 i SE zg | RES\r\nZ i ER Fy ~| RE| 8 |g] ® <\r\n& is 3 | 8| 3|‡|Z3| | &I%%\r\n= 18 Ql we mz 28s] & 1 g> gl\r\nx | © : BCI xmOiemiẲbAezrxl&miSae\r\nFIER chjXCI|LRSS|XK Si FEET\r\nE ~ œ CÁ = _\r\nNn v v vo lại e\r\n\r\n\f< < «3 oS\r\n2 HH 3=\r\n2 b0 S\r\noy g BE | 2\r\nSs 5 AS x g\r\n5 = ap <= = =\r\n` &\r\nSsiđs 55 | SẼ\r\nOQ = 3\r\n+ chi he]\r\n- RES 5 § 5\r\n= = SB\r\nE - sa Aw\r\nhi b0 I] Ặ\r\nod = hs -8-s\r\nsẽ | BE | cm | BE\r\nSE-B YE £8\r\nSẽ sẽ vi 22\r\nmm yn a =\r\n70) S S ny = wn\r\nwn ~ N N w BA\r\non ~ ~ ~ — e1\r\n=) S\r\nv< ¬\r\nv ¬\r\nI=\r\nwn\r\nke.|\r\nRa S q ES\r\na ~ ~ li\r\nS v. !\r\n5 |S °\r\n: x\r\n= QO ~~\r\n==} 8 = St...\r\ns QS ' = =\r\n= & = - =\r\n= K— LH]\r\n= > = “<Q == =\r\n=] s | I A %|£\r\nKS m «Qe\r\nFl 2 (8 B3 482 3\r\nZ T & AR | rE | Zz\r\nS SIE\r\n\r\n\f2 8 80 g od G\r\n3 l<«c3 ‹0 -\r\nsi gE. lỡ 2\r\no 2 oh = o Mm & <5 bô.\r\n‹ BE na = .; = gE =\r\n- 2 2 =n) by =\r\nx ¬ 5 = «© .- a . _~\r\n= — =.= > g ES 4 xi ui\r\n= ‘= 5® en 3 Ẽ 5 E = > 8 =\r\nbồi ._ Sp M ˆ\r\n= +B Sỹ |B. |zg5= Aa =< Eg\r\n= WW = Oz T= >» c > 4 `\r\nEd Ed 3 Be „si &a E gE 5\r\n= po | RE [EY [JO E85 | 2% Bw E\r\n&E 5 số |REgl 2a cf vn ia =\r\nZ > SE AE. sz SE BS C ng\r\n= ~ PARTI | IS © BE Sa I= gE\r\n2 O- w P= g & | 2 a,\r\nSẽ ikgsR.isaea EE gE ww 2\r\n== nn ® noZ ~.= = = aS\r\nS S t- œ oN v wn NA)\r\n0 E> s a A EN < ~ œ ~\r\n= se x\r\n‹© [75]\r\n(3)\r\n2d eb ~ [o\\] ~ ~ v< e ¬ _¬ on >¬\r\nŠ lu\r\n>\r\nwn rh\r\nvel od a\r\nq ©\r\n25 | 87\r\n5 po mỡ ~\r\nma |ss\r\n2\r\nt-\r\nE > = on on\r\n33 - T=\r\n(=\r\n_ GE\r\nE CS S S S wn a) [=]\r\n> xe wn oN oN - x ~~\r\n<< se\r\n22\r\n22\r\n‘Sr ~ Lại ~ ~ v¬ ~ e\r\n=) Sb\r\n3% gt\r\n5\r\n3\r\nSỐ | wm\r\n- $ &E\r\nay\r\n2\r\n= &\r\nx\r\n3 = § | & = § rr\r\nŠ S E. S = s > =\r\na ^ = So & BE F ~ =\r\n= -~ Ss 3 > = = s om\r\nZ Rel E| 5 | £2 o| E| = Ss| 5\r\n| S38 R | * xa| si =a|g ®\r\njm 3:lz| SS |38|2%18| \"8#. 2\r\n5; ng OL Em| = : OS | vs <.\r\nLE BR § [SR [ZB| FF = |XE| 3 =\r\nE oN on x wn\r\n0 oN lại lại lại\r\n\r\n\fS\r\non\r\n\r\nS\r\nN\r\n\r\n~\r\n\r\nlại\r\n\r\n~¬\r\n\r\n~~\r\n\r\n~¬\r\n\r\n>\r\nlại\r\n\r\nS\r\nN\r\n\r\nv¬\r\n\r\nS\r\n=>\r\n\r\nœ\r\nv¬\r\n\r\n¬\r\n\r\n\fg 8 sẽ ls<_ lsd l&s &\r\nE35 SE |2E| pS = gã\r\n-—\r\n- cỡ | EZ S £35 Be\r\ngg : APES | ow :\r\nP. = . |. on\r\n5B mẽ |ES5EE | BE 2\r\n50 a> 5 =\r\n© _n g Sw = ©\r\ngE gS g 2 = << 2 ~~\r\n= © on < = |g I WE on 2\r\n~The 3 in I Ta 25 a.\r\non 3 > 2S |<B ET © =\r\nE Xe gE SECT Il] b0 &. ˆ\r\n5 sô. & = Zz |e a £ > anes\r\na »\r\na «© 20 A Ss œ: hs 24 >> 3 = A\r\nco m ® + > = 3s EB ~ W OS\r\nwo > +2 | ~a|l&<@m an em\r\nC8 s TERE SOIT ES Rs NE a\r\nBle =] “k©O ~- 800 53 |1 =< 8 x© = keo & 8\r\nMm ©» = I nOZ na|=TE al œ E .\r\n(—] 4 S S x > S\r\nt- wn loa) Loài v< e1 ~\r\nv- oy _ _¬ v- v- oy Ty\r\n-\r\nkeo]\r\nv v-\r\nS S S [=] S\r\nt- on oN oN ~\r\n— v ~ e ~\r\n= >\r\naN N\r\ni ~\r\nen! = = \\\r\nRe >\r\nvs £ = lễ | 2 w | NA\r\n2 CF š H\r\n. Hi = 5 pH\r\n“ s il} S .\r\nWK\r\n-~ » ve\r\nSI EE=/E| 2 (R322 A|S| =\r\nEQ | zm &l x [XP BE CB |B] 6S\r\non x wn ° t-\r\non e on on on\r\n\r\n\fLG = Re ER ot\r\noO eo Bt b0\r\neo oN\r\n5S mx 5 SE .E\r\n~ A K=i hi =\r\nho FH oO <5 =\r\n. = ‹ La `.\r\nMY IOC 28 (iS\r\n5 © =] k\r\ngz k< <2 =] Tg\r\nQO ˆ 5 eo W- O\r\n> ~ = > g\r\n[=] © 3 Ze)\r\n© oC [5 I=. >\r\n= BE 2 Ea | ze\r\ncE gE BEG nN ~~\r\nfa BE TE œ EE-+E < vì\r\n~ rr 0\r\n<t aN\r\n© r3 SMO =O lwo B\r\nS8SQIGRES| QE\r\nS S S [=]\r\nS S bại on\r\n~ ~\r\n~ ~ ~ v<\r\nS\r\nS\r\n~\r\n~\r\nS S\r\nS bại\r\n~\r\n~ ~\r\n(=)\r\non\r\n—\r\n>\r\nxé\r\n=\r\n©\r\n[-#\r\n1\r\n~ on g\r\n` ` `\r\nè 3 > [|\r\n- Q Q  œ\r\n. Q DO = QO\r\n= s\r\n¬]\r\nx\r\n\r\n\f£2 | Bo | 52 (28 EEE 8\r\nE = © 2 Q vi = vi:\r\n= EE P5 |£- 2 2 =\r\nˆ P -\r\noN S =] = 5 eh © — gh ve\r\np0 <= ga EE Sẽ £m mg EE\r\n= E & 2 =m 2 5 <= po œ\r\n5 = . g ¥ £ 8 gu [Bw SK\r\n5S Ne < < = ~EZ L & g 5 ĐC\r\n= Po mm 3 on ~ 5 = = © Z\r\ng5 lies << gq o 9 =] Saf\r\n=¬ QO [FH yO b0 oh. | © gS op\r\n3S. [5 5 = 2 eM £.8 3 © £ De\r\n= = Ser gE < OQ ZN 5:\r\nSỐ \"8g sẽ |g¬s Em ZB E\r\ns = = A=i St <= =e\r\nmE v RA — WE |” ¬ „ b0< » Z © ~~\r\ndo ng\r\n«© B= «© «© © So Xie) © =9 Xe] p= =\r\nB= R 2 A BE jan = En ER a =\r\nS S oe\r\n«\r\n218%\r\n>]\r\n= on v — v am e ~ ~ e ~\r\nxe «oe\r\nf= 48\r\n=\r\nS—\r\ng »\r\nFL | sS\r\n2p | *\r\n=3=\r\n2 =)\r\nSS\r\nXS as\r\n=\r\nLuii\r\ng > ° = 8\r\n> <« w 8 a\r\n-\r\nœ v=< e ~\r\nSE | _»\r\nSEE 8\r\n=\r\n=\r\n= vn) © S S\r\n° [3] ~ ~\r\n‘55 Lm v lại ~ ~\r\nee 50\r\n= ws\r\n2\r\nNI\r\n= 5> ¬\r\npin -\r\n. b0\r\nSun\r\nis\r\n=\r\n—\r\n@e [=] R=: ‘= ! oS\r\n> & & =, -~ '\r\nz |£ Je R\r\nŠ Em E: & l# |5| .s| š Š\r\ntô gi =~ |S Z, p22 | 8 3\r\naa B B Eee A e0 | \"RQ bp Ay | l>\r\nZ ws | AE mem<s ~ EI RSS| &3| = 5\r\n= EE .= =| 288132] s\r\nft Sẽ = ° a = g = „sa m S T\r\no— =R- >» = ‹© 2 WO  ¬ > .\r\n= = = «Fm x | 5S Vos OS « >\r\nB= A fo => Sam zo ^ &s AR ft =\r\nB= — a e x w ©\r\n=\r\nxi ~~ bà ~ < < ~\r\nLe 7\r\n— «\r\n\flui\r\nc\r\n\r\n: I TẾ E ar i\r\n=o Es = cm on O ep|\r\nEg ae ’ 2 eZ - B53\r\n— . a = ~E|<\r\n«= 3 5 So 5sG = on\r\n. E .o 10 — < Bn £ J|Sg\r\n= > 3 SB = - >.© TO\r\nS % on = Mele zaiss\r\nmS. £5 y= x © I=) Z = an\r\n=, Sỹ £& PS. 28 | 2g\r\niE 2% S.s SEE EO za\r\n= : < SEE 8 mi B 5 = 8 A\r\ns rmsazs = <=\r\nt=:‹ \\© = 5\r\nS = NES on Q bn c3 0 ˆ r\r\nng: — o| NEO sa EH “Ala\r\nlo CC x© W@W SO oA 5. 5. -. Z |.\r\n«nn OZ nnn ak REE AE aE a 2\r\nI~ =) S = S Ss wn S\r\ng ti A) ~ a A ~ on N\r\nLH (Z2)\r\n[>]\r\non\r\n= 1) ~ [a] _ ~ ~ ~ on ~ ~\r\nsẽ.\r\nHi\r\ng >\r\nFes\r\nCE L\r\n5.2\r\n4 on\r\nes\r\nSs | gE\r\n=\r\nIS) = S S\r\n(—]\r\n5 Ex 8 = ` ¬ Q Ầ\r\nIN 23\r\ng\r\n-—\r\ncS [si] ~ y— ~\r\nee >~¬ e ~ ~\r\n—= |e &\r\n=\r\n8g > ® a\r\n> w &\r\nfz sẽ\r\n— 34\r\n=| © 5,\r\n-\r\nS wn\r\n> SE ~ —\r\nấp\r\nan 0 ~~ pe\r\ni ha GE\r\n1 .\r\n- 3 5\r\na L\r\n> > g\r\nbo s\r\n& 3 y =\r\nŠ < [Bl S32] LỄ | 3\r\nZ | |E| s | BS S [S82] 3 š\r\n& 3 12 8.42% } [SS 8 8 | &\r\n2 S |S] §|8S g la CO | 3\r\naf = QQ QA T (AR < B Ti\r\n[=\r\nl2 t a\r\n7) bd =\r\n\r\n\f& =) < 8 = os NE\r\n3 f=) — ws Cr\r\nx Đ.S s Ñ x 3 Hi\r\nbe 50 “1B - “Ss 4\r\n= [SIE 5\r\n= 5 | gi 2 ax | EE\r\n° bô Eo | FH 0 <Q | E*\r\n[= a 3 = - =\r\n& | | pt Sg <E| 88\r\n= 5 SE| 8 t ¬sIiE>\r\nlui » = = ws _ Ê\r\n= b0 | = x vu ‹ = =\r\n9 <g xa _ lr — 8 | «ww O\r\nS. gs | .5|&8E gE 2 | 2a\r\nSE) >| 2 a a JT 28 Bo =\r\n3 5 = | B¬ b0 2 & g\r\nx NO | Zz g of | nua\r\nđi © & t- 'S 5 hấu ˆ S.\r\n[aT] Ạ Q Lo PO. «wo ‹ “«Q ›\r\n<0 |S E|BEI| «A a a>\r\na œ = 7) ¬ > I~ =\r\nEh  ỊỔP| “|B ® |.B. 8\r\nZ |\"\r\n(3)\r\n20 Ÿi ~ — v¬ v e1 ~ ~ on\r\n=\r\ngE >\r\n&\r\ngs $3\r\n52\r\nes\r\nXU lx\r\n5\r\nœ =\r\ng > — I\r\n2d |5\r\nE> 7\r\n§S |. 2 i\r\na= | gE\r\n5\r\nS wn > S S >\r\n25 wn — S „ A w\r\nsẽ |\r\nTY sỀ 1 \"ERENT\r\n- $ E\r\n2\r\nv\r\n> RE =\r\nTi . =\r\n4] xi.\r\n% XK\r\n3 |Z |E | 2B! 8 |\r\n<= a = Ss =\r\nfan Ờ BÀI - ma .,ig - '\r\nŠ S ~~ bb = : =\r\n~ © = =\r\nSC | đi $ £2 S |? lu\r\na = &] = a= 9 § =\r\nZ li > = em |= = BN] Nox b=]\r\nP| 5 = A S = < = N 8 ài\r\n= ax 28] RB | gBR2 [BE gxla3|\"\r\nG Sxl 2OE| &g |m|osS|brs,| $\r\nxi nmliax5|zse& l=x | xo |\r\nE sS am] e on +\r\nwn wn wn wn wn wn\r\nCQ á\r\n1 Z\r\n\r\nz\r\n\f© = .- 3 t>\r\nQO .*S pte\r\n«© Nn = g\r\n2 cw <\r\n= SZ 5 p=\r\n5 & || 3\r\ni <2 |BE| Ew\r\nR= ~ aE A\r\n` — QQ ed\r\ni < ở 2 ¬\r\n= xe ‹ oo. SH\r\n$ Q\r\note VERE. a = ws A\r\nmm\" | QO x\r\n=slEges|lz-zẽ\r\n<\r\nN gS. BE +\r\nN2<3| z0 SE\r\ngg OQ\r\n«oO ,S xi 7 iS a5\r\nnZ EE <« x< »\r\n> S S ¬\r\n5 g > A A SY S\r\n= ww & nn\r\n< nT Dự\r\nb0 ¬ ¬ ~ I~\r\nse w E ^\r\nf= 7]\r\n=\r\nK-<i\r\n=\r\n\\ xe\r\n25 5S\r\n5. 2 =\r\n: on\r\nSa us 8\r\n22\r\nB\r\n—\r\nS S v\r\nre | EE I 8\r\nK xe `\r\n22 [BF 5\r\nBo =\r\n. oT) ~ ~\r\nbf w E lúc,\r\n3 ©\r\nB\r\n_—\r\nISS wn\r\ng > A =\r\nZu xe a\r\nEx | ^ a\r\nom xé\r\nSe ~ NJ\r\ni Sb\r\nSe w E lá\r\nRo\r\nZ\r\n~\r\n-<\r\nBZ FS\r\n\" xe\r\nrk\r\nom xé\r\nœs\r\n72) on 0\r\n§% | gk .\r\n2\r\n=\r\n_—\r\n_\r\nNN\r\n_ ‘\r\nŠ x §| 8 |¢\r\n= 2 O < eo\r\nZz S -~ Es x\r\ns Ề 3]\r\n=\r\nfe\r\nưa"}