{"text":"--- Tệp: CHUONG V- Yêu cầu Kỹ thuật.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự án, gói thầu\nTrang bị máy phát điện thay thế máy phát điện xuống cấp tại các trạm BTS Viễn thông Hậu Giang - năm 2023.\n1.2. Yêu cầu về kỹ thuật\n1.2.1.Máy phát điện 30KVA\nSTT\nTên loại hàng hóa\nChủng loại, thông số kỹ thuật\nĐVT\nSố lượng\nGhi chú khác\nMáy phát điện trọn bộ có vỏ chống ồn và bộ ATS công suất 30/33 KVA \nBộ\n1\n- Có catalogue máy phát điện\n- Có catalogue động cơ, đầu phát \n- Có đăng ký nhãn hiệu (còn hiệu lực – bản sao chứng thực)\n- Hệ thống quản lý chất lượng nhà thầu đạt tiêu chuẩn ISO 9001:2015 còn hiệu lực – bản sao chứng thực)\n- Hệ thống quản lý môi trường nhà thầu đạt tiêu chuẩn ISO 14001:2015 còn hiệu lực – bản sao chứng thực)\n- Chứng chỉ kiểm tra kỹ thuật (Công suất > 30KVA tương tự trong HSDT) được cơ quan có thẩm quyền cấp cho đơn vị sản xuất (bản sao chứng thực)\n1\nMáy phát điện 30/33 KVA\nI\nTổ máy phát điện 30/33 KVA\nTổ máy phát điện mới 100%,  nhập khẩu nguyên chiếc hoặc lắp ráp tại Việt Nam năm 2023.\nCó công suất liên tục: >30KVA\nCó công suất dự phòng: >33KVA \nVỏ chống ồn \nBộ tủ tự động ATS\nVật tư lắp đặt: trọn gói\n\n\n\n\n\n1\nCông suất liên tục\n>30KVA\n\n\n\n\n\n2\nCông suất dự phòng\n>33KVA\n\n\n\n\n\n3\nSố pha, số dây, điện áp\n03 pha, 04 dây, 400/230V\n\n\n\n\n\n4\nNhiên liệu\nDầu Diesel\n\n\n\n\n\n5\nTần số \n50Hz\n\n\n\n\n\n6\nHệ số công suất\n0,8\n\n\n\n\n\n7\nThùng nhiên liệu, rời, tháo lắp dễ dàng (không gắn liền chân đế máy và khung bệ)\n> 8 giờ/100% tải\n\n\n\n\n\n8\nĐiều chỉnh công suất\nTự động điều chỉnh khi có thay đổi điện áp\n\n\n\n\n\n9\nNút dừng khẩn cấp\nNằm trên máy hoặc trên ATS\n\n\n\n\n\n10\nKiểu khởi động\nBằng điện 12V\n\n\n\n\n\n11\nKích thước tổ máy có vỏ chống ồn hình chữ nhật: dài x rộng x cao (mm)\n1.900x 950 x1.200 (mm)(~ 5%)\n\n\n\n\n\n12\nĐộ ồn khoảng cách 7m không gian mở\n<75+5 Db\n\n\n\n\n\n13\nTiêu hao nhiên liệu\n<7.5   lít/giờ tại 100% tải liên tục\n\n\n\n\n\n14\nTiếp nhiên liệu\nBên ngoài vỏ máy để thuận tiện  cho việc chăm sóc máy\n\n\n\n\n\nII\nĐộng cơ \nMới 100%\n\n\n\n\n\n1\nKiểu động cơ\n4 kỳ, phun nhiên liệu trực tiếp\n\n\n\n\n\n2\nTốc độ động cơ\n<1.500 vòng/phút\n\n\n\n\n\n\n3\nCông suất động cơ liện tục\n>28KWm\n\n\n\n\n\n4\nKiểu Xylanh\n1-2-3\n\n\n\n\n\n5\nKiểu điều tốc\nCơ khí\n\n\n\n\n\n6\nKiểu nạp khí\nTự nhiên\n\n\n\n\n\n7\nHệ thống làm mát\nNước được làm mát bằng két và quạt gió\n\n\n\n\n\n8\nSố xy lanh\n> 3 xy lanh\n\n\n\n\n\n9\nDung tích xylanh\n> 2.900 cm3\n\n\n\n\n\n10\nTỉ số nén\n>17,2:1\n\n\n\n\n\n11\nĐường kính x hành trình Pit tong (mm)\n> 106 x 110 mm\n\n\n\n\n\n12\nKhởi động\n12V\n\n\n\n\n\n13\nDung tích nước làm mát động\n6 lít\n\n\n\n\n\n14\nDòng khí thải\n<5,2 m3/ phút\n\n\n\n\n\n15\nTiêu chuẩn động cơ\nISO 14001, ISO 9000,ISO 8528-5\n\n\n\n\n\nIII\nĐầu  phát \nMới 100%\n\n\n\n\n\n1\nLoại đầu phát\nKhông chổi than, tự kích từ\n\n\n\n\n\n2\nSố vòng quay của đầu phát\n<1.500 vòng/phút\n\n\n\n\n\n3\nCông suất liên tục\n>32KVA \n\n\n\n\n\n4\nCấp cách điện\nH\n\n\n\n\n\n5\nĐiện áp\n3 pha, 400/230V\n\n\n\n\n\n6\nCấp cách điện\nIP23\n\n\n\n\n\n7\nDao động điện áp\n+ 1%\n\n\n\n\n\n8\nBộ điều chỉnh điện áp\nAVR\n\n\n\n\n\n9\nTiêu chuẩn đầu phát\nIEC 60034, NEMA MG 1.32-33, ISO 8528-3, \nCSA C22.2 n°100-14 và UL 1446 ,IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, \nVDE 0875G, VDE 0875N và EN 55011, ISO 9001 và 14001\n\n\n\n\n\nIV\nVỏ chống ồn \nMới 100%\n\n\n\n\n\n1\nTính năng chính\n\nVật liệu cách âm: \nBông thủy tinh, vải thủy tinh và tôn lưới  ở 06 cánh cửa\nMút cách âm\nThùng nhiên liệu đầu két nước, dời, dễ dàng tháo lắp\nMóc cẩu trên nóc máy móc chính \nCó vách chắn gió nóng giữa két nước và đường thoát gió nóng\n6 cánh cửa, mở 4 bên (4 mặt máy phát)\n\n\n\n\n\nV\nBộ tự động chuyển nguồn ATS \nMới 100%\n\n\n\n\n\n1\nTính năng chính\nTự động nổ máy, tắt máy\n\n\n\n\n\n2\nBộ đóng cắt\nBộ đóng cắt khối, 3 pha 4 cực, có cẩn đào bằng tay khi ATS có sự cố\n\n\n\n\n\n3\nDòng điện\n>100A\n\n\n\n\n\n4\nSạc bình tự động\nGắn 01 bộ sạc bình tự động dòng điện 05A trên máy\n\n\n\n\n\nVI\nBảng điều khiển\nMới 100%\n\n\n\n\n\n1\nBảng điều khiển kỹ thuật số\nKỹ thuật số màn hình LCD \n\n\n\n\n\n2\nBảng điều khiển tích hợp tính năng ATS\nTích hợp tính năng kết nối ATS và kết nối máy tính điều khiển \n\n\n\n\n\nVII\nVật tư phụ tùng (dây điện, dây cáp điện, ống nhựa, hôp thoát nhiệt, ống khói, cọc tiếp địa...) \nTrọn gói (phạm vi 50m)\n(Dây điện, dây cáp điện, ống nhựa, hôp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy, nhiên liệu chạy máy 48h liên tục  = 362 lít  tại công suất 30KVA với điện trở tải...)\nĐiện trở tải (tải giả do nhà thầu cung cấp)\n\n\n\n\n\nVIII\nThời gian giao hàng\n<15 ngày\n\n\n\n\n\nIX\nThời gian bảo hành\n>12 tháng\n\n\n\n\n\nX\nĐịa điểm lắp đặt\nTại trạm Viễn thông Hiệp Hưng- Viễn Thông Hậu Giang - tỉnh Hậu Giang\n\n\n\n\n1.2.2.Máy phát điện 8KVA\nSTT\nTên loại hàng hóa\nChủng loại, thông số kỹ thuật\nĐVT\nSố lượng\nGhi chú khác\nMáy phát điện trọn bộ có vỏ chống ồn và bộ ATS công suất 8 KVA-1 pha \nBộ\n8\n- Có catalogue máy phát điện\n- Có catalogue động cơ, đầu phát \n- Có đăng ký nhãn hiệu (còn hiệu lực – bản sao chứng thực)\n- Hệ thống quản lý chất lượng nhà thầu đạt tiêu chuẩn ISO 9001:2015 còn hiệu lực – bản sao chứng thực)\n- Hệ thống quản lý môi trường nhà thầu đạt tiêu chuẩn ISO 14001:2015 còn hiệu lực – bản sao chứng thực)\n- Chứng chỉ kiểm tra kỹ thuật (Công suất > 8KVA tương tự trong HSDT) được cơ quan có thẩm quyền cấp cho đơn vị sản xuất (bản sao chứng thực)\n1\nMáy phát điện 8KVA\nI\nTổ máy phát điện 8 KVA\nTổ máy phát điện mới 100%, nhập khẩu nguyên chiếc hoặc lắp ráp tại Việt Nam năm 2022 trở về sau.\nCó công suất liên tục: >8KVA\nVỏ chống ồn \nBộ tủ tự động ATS\nVật tư lắp đặt: trọn gói\n\n\n\n\n\n1\nCông suất liên tục\n>8KVA (1pha)\n\n\n\n\n\n3\nSố pha, số dây, điện áp\n01 pha, 02 dây, 230V\n\n\n\n\n\n4\nNhiên liệu\nDầu Diesel\n\n\n\n\n\n5\nTần số \n50Hz\n\n\n\n\n\n6\nHệ số công suất\n0,8\n\n\n\n\n\n7\nThùng nhiên liệu\n> 8 giờ/100% tải\n\n\n\n\n\n8\nĐiều chỉnh công suất\nTự động điều chỉnh khi có thay đổi điện áp\n\n\n\n\n\n9\nNút dừng khẩn cấp\nNằm trên máy hoặc trên ATS\n\n\n\n\n\n10\nKiểu khởi động\nBằng điện 12V\n\n\n\n\n\n11\nKích thước tổ máy có vỏ chống ồn hình chữ nhật: dài x rộng x cao (mm)\n1.160x 695 x880 (mm)\n(~ 5%)\n\n\n\n\n\n12\nĐộ ồn khoảng cách 7m không gian mở\n<75+5 Db\n\n\n\n\n\n13\nTiêu hao nhiên liệu\n<3 lít/giờ tại 100% tải liên tục\n\n\n\n\n\n14\nTiếp nhiên liệu\nBên ngoài vỏ máy để thuận tiện  cho việc chăm sóc máy\n\n\n\n\n\nII\nĐộng cơ \nMới 100%\n\n\n\n\n\n1\nKiểu động cơ\n4 kỳ, phun nhiên liệu trực tiếp\n\n\n\n\n\n2\nTốc độ động cơ\n<3.000 vòng/phút\n\n\n\n\n\n\n3\nCông suất động cơ\n>8KW\n\n\n\n\n\n4\nTốc độ vòng quay chế độ Idle thấp\nKhông \n\n\n\n\n\n5\nKiểu điều tốc\nCơ khí\n\n\n\n\n\n6\nKiểu nạp khí\nTự nhiên\n\n\n\n\n\n7\nHệ thống làm mát\nĐược làm mát bằng quạt gió\n\n\n\n\n\n8\nSố xy lanh\n> 1 xy lanh\n\n\n\n\n\n9\nDung tích xylanh\n> 667 cm3\n\n\n\n\n\n10\nTỉ số nén\n<19:1\n\n\n\n\n\n11\nĐường kính x hành trình Pit tong (mm)\n> 100 x 85 mm\n\n\n\n\n\n12\nKiểu xy lanh\n1\n\n\n\n\n\n13\nTiêu chuẩn động cơ\nISO 8528-1, ISO 9000\n\n\n\n\n\nIII\nĐầu  phát \nMới 100%\n\n\n\n\n\n1\nLoại đầu phát\nKhông chổi than, tự kích từ\n\n\n\n\n\n2\nSố vòng quay của đầu phát\n<3.000 vòng/phút\n\n\n\n\n\n3\nCông suất liên tục\n>8KVA (1pha)\n\n\n\n\n\n4\nCấp cách điện\nH\n\n\n\n\n\n5\nĐiện áp\n1 pha, 230V\n\n\n\n\n\n6\nCấp cách điện\nIP23\n\n\n\n\n\n7\nDao động điện áp\n+ 1%\n\n\n\n\n\n8\nBộ điều chỉnh điện áp\nAVR\n\n\n\n\n\n9\nTiêu chuẩn đầu phát\nISO 9001 và 14001\n\n\n\n\n\nIV\nVỏ chống ồn \nMới 100%\n\n\n\n\n\n1\nTính năng chính\n\nVật liệu cách âm đồng bộ theo máy\n\n\n\n\n\nV\nBộ tự động chuyển nguồn ATS \nMới 100%, đồng bộ theo máy\n\n\n\n\n\n1\nTính năng chính\nTự động nổ máy, tắt máy\n\n\n\n\n\n2\nBộ đóng cắt\nBộ đóng cắt khối, 1 pha, không ngậm điện, có cẩn đào bằng tay khi ATS có sự cố\n\n\n\n\n\n3\nDòng điện\n>50A\n\n\n\n\n\n4\nSạc bình tự động\nGắn 01 bộ sạc bình tự động dòng điện 05A trên máy\n\n\n\n\n\nVI\nBảng điều khiển\nMới 100%\n\n\n\n\n\n1\nBảng điều khiển kỹ thuật số\nKỹ thuật số màn hình kỹ thuật số \n\n\n\n\n\n2\nBảng điều khiển tích hợp tính năng ATS\nTích hợp tính năng kết nối ATS và kết nối máy tính điều khiển \n\n\n\n\n\nVII\nVật tư phụ tùng (dây điện, dây cáp điện, ống nhựa, hôp thoát nhiệt, ống khói, cọc tiếp địa...) \nTrọn gói (phạm vi 50m)\n(Dây điện, dây cáp điện, ống nhựa, hôp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy, nhiên liệu chạy máy 48h liên tục  = 100 lít  tại công suất 8KVA với điện trở tải...)\nĐiện trở tải (tải giả do nhà thầu cung cấp)\n\n\n\n\n\nVIII\nThời gian giao hàng\n<15 ngày\n\n\n\n\n\nIX\nThời gian bảo hành\n>12 tháng\n\n\n\n\n\nX\nĐịa điểm lắp đặt\ntại các trạm BTS Viễn thông Hậu Giang - năm 2023\n\n\n\n\nThông số kỹ thuật chi tiết và các tiêu chuẩn chi tiết (khi cần thiết). \n[Mô tả chi tiết thông số kỹ thuật] ________________________________________________________________________________________________________________________________________________________________________________________________________________________________________________\n1.3. Các yêu cầu khác\ni. Phạm vi công việc\nPhạm vi công việc của nhà thầu bao gồm (nhưng không hạn chế) các nội dung sau:\nCung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;\nBảo quản, thử nghiệm, nghiệm thu, bàn giao hàng hóa;\nGiao nhận các hàng hóa theo đúng vị trí và yêu cầu của Bên mua;\nThử nghiệm hàng hóa phải thoả mãn các yêu cầu của HSMT và yêu cầu của các tổ chức quản lý có liên quan. Chịu mọi chi phí nghiệm thu, thử nghiệm hàng hóa;\nBảo hành hàng hóa theo hợp đồng;\nĐào tạo và hướng dẫn sử dụng hàng hóa.\nii. Các yêu cầu chung về hàng hóa cung cấp\nToàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.\nKết nối hoạt động với hệ thống PCCC của đơn vị \nNhà thầu phải cung cấp các chứng chỉ cần thiết đối với hàng hoá cung cấp như: Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật, Giấy tờ, chứng chỉ chứng minh đơn vị đủ điều kiện kinh doanh cung cấp thiết bị máy phát điện, Các thiết bị PCCC để đảm bảo tính kết nối...\nToàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của Nhà sản xuất.\nHàng hóa được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng đóng gói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được thoả thuận trong hợp đồng. Bất kỳ sự thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật nào sẽ không được chấp thuận.\niii. Dịch vụ hỗ trợ hàng hóa\nCác hồ sơ tài liệu sau đây Nhà thầu phải cung cấp trong quá trình công tác.\n- Hướng dẫn vận hành: cung cấp các thông tin cần thiết cho người không quen thuộc với hàng hóa có thể hiểu và vận hành được.\n- Hướng dẫn bảo quản: cung cấp kế hoạch bảo quản và phương pháp bảo quản hàng hóa\n- Đào tạo nhân viên sử dụng hàng hóa và chuyển giao công nghệ.\niv. Thử nghiệm hàng hóa\n- Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị bằng chi phí của mình, kể cả chi phí thay thế mới các chi thiết bị hư hỏng do lỗi của Nhà sản xuất, kể cả chi phí điện thử nghiệm. Các chi phí này cần đưa vào ngay đề xuất tài chính của nhà thầu khi dự thầu. Nếu trong hồ sơ dự thầu không chỉ rõ chi phí này thì được hiểu là đã bao gồm trong giá các hạng mục có liên quan hoặc nhà thầu bỏ qua để cạnh tranh.\n- Trước khi thử Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của giám sát và của cơ quan có thẩm quyền về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\nv. Nghiệm thu bàn giao\n- Công việc chỉ được coi là hoàn thành khi Nhà thầu nhận được biên bản nghiệm thu bàn giao đưa vào sử dụng.\n- Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của Pháp luật. Nhà thầu có quyền đưa vào trong đề xuất tài chính toàn bộ các chi phí cần thiết để đảm bảo cho mình nhận được chứng chỉ hoàn thành công việc.\n- Nhà thầu bằng chi phí của mình phải chuẩn bị và nộp một bộ hồ sơ thanh toán bao gồm:\nCác tài liệu - văn bản theo quy định.\nBiên bản kiểm tra nghiệm thu bàn giao.\nHóa đơn tài chính hợp lệ, Giấy đề nghị thanh toán\nPhiếu bảo hành, hướng dẫn sử dụng\n+ Thanh lý hợp đồng.  \nMục 2. Bản vẽ\nE-HSMT này gồm có các bản vẽ trong danh mục sau đây Không có bản vẽ: \nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có:\n- Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa.\n- Chạy thử thiết bị đơn động không tải.\n- Chạy thử thiết bị liên động không tải.\n- Chạy thử có tải thiết bị\n\n--- Tệp: Mẫu số 01A – Phạm vi cung cấp hàng hóa (2).pdf ---\nMẪU SỐ 01A – PHẠM VI CUNG CẤP HÀNG HÓA\r\n\r\n\r\n                                                           Điền thông tin\r\n          Điền lần lượt hàng hóa trong   Nhập thông tin                                                                       Ngày giao hàng phù\r\n                                                           khối lượng cần    Dẫn chiếu đến nội dung     Điền thông tin địa\r\nNhập số   yêu cầu e-HSMT. Ví dụ: Máy      đơn vị tính ví                                                                       hợp với yêu cầu kỹ\r\n                                                           yêu cầu. Tối đa   tương ứng quy định tại    điểm thực hiện giao\r\n thứ tự     tính lap top; Hóa chất xét      dụ: Cái;                                                                         thuật nêu tại Chương\r\n                                                           4 số thập phân          Chương V.                  hàng.\r\n             nghiệm Triglycerides; ...      Chiếc,...                                                                                  V.\r\n                                                              sau dấu '.'\r\n\r\n\r\n                                                                                                                              Ngày giao hàng\r\n                                                                                                                              sớm nhất (ngày)\r\n STT        Danh mục hàng hóa            Đơn vị tính       Khối lượng         Mô tả hàng hóa(1)        Địa điểm dự án         (Ghi số ngày kể\r\n                                                                                                                             từ ngày hợp đồng\r\n                                                                                                                               có hiệu lực) (2)\r\n\r\n                                                                                                      Trạm Hiệp Hưng -\r\n          Máy phát điện công suất                                            Theo yêu cầu quy\r\n   1                                        Tổ máy                1                                   Viễn thông Hậu                  10\r\n          30KVA                                                              định tại chương V\r\n                                                                                                      Giang\r\n          Máy phát điện công suất                                            Theo yêu cầu quy         Các Trạm BTS\r\n   2                                        Tổ máy                8                                                                   10\r\n          8KVA                                                               định tại chương V        xuống cấp\r\n\f\f Ngày giao hàng phù hợp\r\n  với yêu cầu kỹ thuật nêu\r\ntại Chương V. Không được\r\n  nhỏ hơn ngày giao hàng\r\n          sớm nhất.\r\n\r\n\r\n  Ngày giao hàng\r\n muộn nhất (ngày)\r\n (Ghi số ngày kể từ\r\n ngày hợp đồng có\r\n    hiệu lực) (2)\r\n\r\n\r\n            15\r\n\r\n\r\n            15\n\n--- Tệp: Phu luc hop dong.doc ---\n†倠㽈䰠䌿䈠丿⁇䥇ꊨ䠠倿㼠丿േ †਍†⠠ꡋ涨琠敨⁯㽨⁰㼿杮猠弿彟彟‬杮꒨役彟 桴ꊨ杮彟彟渠洿彟彟ഩ †਍†倠㽨氠挿渠꒨⁹㼿挿氠瀿琠ꡲ溺挠‿㽳戠渿⁧档꒨⁯楧ꊨ搠‿桴甿挠愿丠ꡨ₤桴甿琠敨⁯ꡣ探䴠甿戠渿⁧楧ꊨ搠‿桴甿琠㼿杮㼠杮渠모⁵㽴⁩ⵅ午呍瘠꒨挠ꊨ⁣桴愿琠畨渿㼠‿㼿⁴㼿挿琠潲杮焠꡵₢牴겨桮琠㽨渿⁧桴漿‬潨꒨⁮桴㽩⁮㽨⁰㼿杮‬牴湯⁧꠿₮慢⁯㽧⁭㼿⁮楧ꊨ‬桴꒨桮琠㽩⁮档⁯㽴杮栠渿⁧㽭Ᵽ渠椿搠湵⁧㽣杮瘠㽩⹣ഠ †਍†ഠ †ഠഊ ਍਍"}