{"text":"--- Tệp: Phần 2 chương V - Yêu cầu kỹ thuật - TX3-23.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về dự án, gói thầu:\n- Chủ đầu tư: Đài truyền hình Thành Phố Hồ chí Minh \n- Địa chỉ: 14 Đinh Tiên Hoàng, Quận I \n- Điện thoại: (028) 38.297714 Fax: (028) 39.103082 \n- Tên gói thầu TX3-23: Bảo trì máy phát điện lưu động năm 2023-2025\n- Quy mô đầu tư: Bảo trì máy phát điện lưu động năm 2023-2025\n- Vị trí lắp đặt : Đài truyền hình Thành Phố Hồ chí Minh\n- Thời gian thực hiện gói thầu: 730 ngày\n2. Yêu cầu kỹ thuật của gói thầu:\nYêu cầu về kỹ thuật cụ thể như phạm vi thực hiện, tiêu chuẩn, quy cách, thông số kỹ thuật, chất lượng... của dịch vụ được mô tả theo bảng dưới đây. Trong E-HSDT, Nhà thầu phải nộp một bảng đề xuất, cam kết đáp ứng yêu cầu kỹ thuật, thể hiện chi tiết cáctính năng kỹ thuật để chứng minh dịch vụ do nhà thầu chào tuân thủ với các yêu cầu kỹ thuật của E-HSMT.  \nSTT\nTên dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn\nA\nYêu cầu kỹ thuật dịch vụ\n\nI\nMáy phát điện 400kVA (1 máy)\n1/ Bảo trì bảo dưỡng định kỳ: \n- Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện trong thời hạn 2 năm.\n -Nhà thầu có trách nhiệm thay thế phụ tùng trong quá trình bảo trì, bảo dưỡng theo khuyến cáo định kỳ của nhà sản xuất (không bao gồm ắc quy), phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.\n2/ Thời gian đáp ứng của nhà thầu khi có sự cố về máy phát điện: \nNhà thầu phải tham gia mọi sửa chữa cần thiết, phối hợp xử lý sự cố và hỗ trợ kỹ thuật khi có yêu cầu của chủ đầu tư trong vòng 24 giờ.\n3/ Thay thế vật tư, thiết bị ngoài phạm vi gói thầu:\nNếu có sự cố, hư hỏng trên thiết bị mà cần thay thế vật tư, linh kiện ngoài những mục vật tư, phụ tùng thay thế định kỳ trong gói thầu thì nhà thầu báo giá cụ thể từng hạng mục với chủ đầu tư và có trình tự thực hiện khi được chủ đầu tư chấp thuận.\n4/ Hỗ trợ kỹ thuật:\nNhà thầu phải giải quyết kịp thời các vấn đề phát sinh trong quá trình bảo trì và hỗ trợ khi chủ đầu tư có yêu cầu.\n5/ Nhân sự trực sự cố: \n Nhà thầu phải cung cấp số điện thoại khẩn cấp (hotline) để Chủ đầu tư liên hệ khi cần thiết.\n6/ Đảm bảo an toàn lao động: Nhà thầu đảm bảo an toàn lao động và vệ sinh công nghiệp trong quá trình bảo trì.\n1\nThay lọc dầu\nTính năng kỹ thuật: Có tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nKhả năng lọc tách nước đạt: ≥ 95%.\nQuy cách tương đương chủng loại FS1000, Fleetguard.\n2\nThay lọc nhớt\nTính năng kỹ thuật: có tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nĐảm bảo lưu lượng nhớt sau lọc là lớn nhất, đáp ứng các yêu cầu bôi trơn phức tạp.\nKhả năng lọc tạp chất nhỏ 30 micron: ≥ 98%.\nQuy cáchtương đương chủng loại LF9009, Fleetguard.\n3\nThay lọc nước\nTính năng kỹ thuật: có tác dụng loại bỏ các tạp chất, các loại cặn gỉ để cung cấp cho hệ thống làm mát động cơ.\nQuy cách tương đương chủng loại WF2076, fleetguard.\n4\nThay lọc gió\nTính năng kỹ thuật: có tác dụng lọc các chất bẩn và hơi nước trong không khí trước khi được đưa vào động cơ.\nQuy cách tương đương chủng loại AF891M, Donaldson P181049.\n5\nThay nhớt động cơ \nTính năng kỹ thuật:\nTổng độ kiềm: 11.5\nĐộ nhớt động học 1000C: 15.0\nĐược chứng nhận bởi: API CI-4/SL,\n6\nThay nước làm mát (1.89l/bình)\nTính năng kỹ thuật: Nước làm mát và phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).\n7\nChế độ A (kiểm tra 02 tháng/lần)\nTheo phụ lục đính kèm\n8\nChế độ C (kiểm tra 12 tháng/lần)\nTheo phụ lục đính kèm\nII\nMáy phát điện 250kVA (1 máy)\n1/ Bảo trì bảo dưỡng định kỳ: \n- Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện trong thời hạn 2 năm.\n -Nhà thầu có trách nhiệm thay thế phụ tùng trong quá trình bảo trì, bảo dưỡng theo khuyến cáo định kỳ của nhà sản xuất (không bao gồm ắc quy), phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.\n2/ Thời gian đáp ứng của nhà thầu khi có sự cố về máy phát điện: \nNhà thầu phải tham gia mọi sửa chữa cần thiết, phối hợp xử lý sự cố và hỗ trợ kỹ thuật khi có yêu cầu của chủ đầu tư trong vòng 24 giờ.\n3/ Thay thế vật tư, thiết bị ngoài phạm vi gói thầu:\nNếu có sự cố, hư hỏng trên thiết bị mà cần thay thế vật tư, linh kiện ngoài những mục vật tư, phụ tùng thay thế định kỳ trong gói thầu thì nhà thầu báo giá cụ thể từng hạng mục với chủ đầu tư và có trình tự thực hiện khi được chủ đầu tư chấp thuận.\n4/ Hỗ trợ kỹ thuật:\nNhà thầu phải giải quyết kịp thời các vấn đề phát sinh trong quá trình bảo trì và hỗ trợ khi chủ đầu tư có yêu cầu.\n5/ Nhân sự trực sự cố: \n Nhà thầu phải cung cấp số điện thoại khẩn cấp (hotline) để Chủ đầu tư liên hệ khi cần thiết.\n6/ Đảm bảo an toàn lao động: Nhà thầu đảm bảo an toàn lao động và vệ sinh công nghiệp trong quá trình bảo trì.\n1\nThay lọc dầu\nTính năng kỹ thuật: Có tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nKhả năng lọc tạp chất nước đạt ≥ 90%.\nQuy cách tương đương chủng loại FS1251, fleetguard.\n2\nThay lọc nhớt\nTính năng kỹ thuật: Có tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nĐảm bảo lưu lượng nhớt sau lọc là lớn nhất, đáp ứng các yêu cầu bôi trơn phức tạp.\nKhả năng lọc tạp chất nhỏ 30 micron: ≥ 98%.\nQuy cách tương đương chủng loại LF9009, Fleetguard.\n3\nThay lọc nước\nTính năng kỹ thuật: Có tác dụng loại bỏ các tạp chất, các loại cặn gỉ để cung cấp cho hệ thống làm mát động cơ.\nQuy cách tương đương chủng loại WF2073, Fleetguard.\n4\nThay lọc gió\nTính năng kỹ thuật: có tác dụng lọc các chất bẩn và hơi nước trong không khí trước khi được đưa vào động cơ.\nQuy cách tương đương chủng loại P105006, Donaldson.\n5\nThay nhớt động cơ \nTính năng kỹ thuật:\nTổng độ kiềm: 11.5\nĐộ nhớt động học 1000C: 15.0\nĐược chứng nhận bởi: API CI-4/SL,\n6\nThay nước làm mát (1.89l/bình)\nTính năng kỹ thuật: Nước làm mát và phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).\n7\nChế độ A (kiểm tra 02 tháng/lần)\nTheo phụ lục đính kèm\n8\nChế độ C (kiểm tra 12 tháng/lần)\nTheo phụ lục đính kèm\nIII\nMáy phát điện 77kVA và 82kVA (2 máy)\n1/ Bảo trì bảo dưỡng định kỳ: \n- Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện trong thời hạn 2 năm.\n -Nhà thầu có trách nhiệm thay thế phụ tùng trong quá trình bảo trì, bảo dưỡng theo khuyến cáo định kỳ của nhà sản xuất (không bao gồm ắc quy), phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.\n2/ Thời gian đáp ứng của nhà thầu khi có sự cố về máy phát điện: \nNhà thầu phải tham gia mọi sửa chữa cần thiết, phối hợp xử lý sự cố và hỗ trợ kỹ thuật khi có yêu cầu của chủ đầu tư trong vòng 24 giờ.\n3/ Thay thế vật tư, thiết bị ngoài phạm vi gói thầu:\nNếu có sự cố, hư hỏng trên thiết bị mà cần thay thế vật tư, linh kiện ngoài những mục vật tư, phụ tùng thay thế định kỳ trong gói thầu thì nhà thầu báo giá cụ thể từng hạng mục với chủ đầu tư và có trình tự thực hiện khi được chủ đầu tư chấp thuận.\n4/ Hỗ trợ kỹ thuật:\nNhà thầu phải giải quyết kịp thời các vấn đề phát sinh trong quá trình bảo trì và hỗ trợ khi chủ đầu tư có yêu cầu.\n5/ Nhân sự trực sự cố: \n Nhà thầu phải cung cấp số điện thoại khẩn cấp (hotline) để Chủ đầu tư liên hệ khi cần thiết.\n6/ Đảm bảo an toàn lao động: Nhà thầu đảm bảo an toàn lao động và vệ sinh công nghiệp trong quá trình bảo trì.\n1\nThay lọc dầu 1\nTính năng kỹ thuật: Có tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nQuy cách tương đương chủng loại FS19530, Fleetguard.\n2\nThay lọc dầu 2\nTính năng kỹ thuật: Có tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nQuy cách tương đương chủng loại FS19531, Fleetguard.\n3\nThay lọc dầu 3\nTính năng kỹ thuật: Có tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nQuy cách tương đương chủng loại FF167, Fleetguard.\n4\nThay lọc nhớt\nTính năng kỹ thuật:\n- Có tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nĐảm bảo lưu lượng nhớt sau lọc là lớn nhất, đáp ứng các yêu cầu bôi trơn phức tạp.\nQuy cách tương đương chủng loại P550008, Donaldson.\n5\nThay lọc gió\nTính năng kỹ thuật: cótác dụng lọc các chất bẩn và hơi nước trong không khí trước khi được đưa vào động cơ.\nQuy cách tương đương chủng loại P828889, Donaldson.\n6\nThay nhớt động cơ \nTính năng kỹ thuật:\nTổng độ kiềm: 11.5\nĐộ nhớt động học 1000C: 15.0\nĐược chứng nhận bởi: API CI-4/SL,\n7\nThay nước làm mát (1.89l/bình)\nTính năng kỹ thuật: Nước làm mát và phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).\n8\nChế độ A (kiểm tra 02 tháng/lần)\nTheo phụ lục đính kèm\n9\nChế độ C (kiểm tra 12 tháng/lần)\nTheo phụ lục đính kèm\nIV\nMáy phát điện 13kVA (4 máy), máy phát điện 10kVA (1 máy)\n1/ Bảo trì bảo dưỡng định kỳ: \n- Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện trong thời hạn 2 năm.\n -Nhà thầu có trách nhiệm thay thế phụ tùng trong quá trình bảo trì, bảo dưỡng theo khuyến cáo định kỳ của nhà sản xuất (không bao gồm ắc quy), phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.\n2/ Thời gian đáp ứng của nhà thầu khi có sự cố về máy phát điện: \nNhà thầu phải tham gia mọi sửa chữa cần thiết, phối hợp xử lý sự cố và hỗ trợ kỹ thuật khi có yêu cầu của chủ đầu tư trong vòng 24 giờ.\n3/ Thay thế vật tư, thiết bị ngoài phạm vi gói thầu:\nNếu có sự cố, hư hỏng trên thiết bị mà cần thay thế vật tư, linh kiện ngoài những mục vật tư, phụ tùng thay thế định kỳ trong gói thầu thì nhà thầu báo giá cụ thể từng hạng mục với chủ đầu tư và có trình tự thực hiện khi được chủ đầu tư chấp thuận.\n4/ Hỗ trợ kỹ thuật:\nNhà thầu phải giải quyết kịp thời các vấn đề phát sinh trong quá trình bảo trì và hỗ trợ khi chủ đầu tư có yêu cầu.\n5/ Nhân sự trực sự cố: \n Nhà thầu phải cung cấp số điện thoại khẩn cấp (hotline) để Chủ đầu tư liên hệ khi cần thiết.\n6/ Đảm bảo an toàn lao động: Nhà thầu đảm bảo an toàn lao động và vệ sinh công nghiệp trong quá trình bảo trì.\n1\nThay lọc dầu 1\nTính năng kỹ thuật:\nCó tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nLọc tạp chất nhỏ 16 micron đạt ≥ 50%.\nQuy cách tương đương chủng loại P502161, Donalson.\n2\nThay lọc dầu 2\nTính năng kỹ thuật:\nCó tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nLọc tạp chất nhỏ 16 micron đạt ≥ 50%.\nQuy cách tương đương chủng loại FF7219, Fleetguard.\n3\nThay lọc nhớt \nTính năng kỹ thuật: Có tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nĐảm bảo lưu lượng nhớt sau lọc là lớn nhất, đáp ứng các yêu cầu bôi trơn phức tạp.\nLọc tạp chất nhỏ 39 micron đạt ≥ 99%.\nQuy cách tương đương chủng loại P550162, Donalson.\n4\nThay nhớt động cơ \nTính năng kỹ thuật:\nTổng độ kiềm: 11.5\nĐộ nhớt động học 1000C: 15.0\nĐược chứng nhận bởi: API CI-4/SL,\n5\nThay lọc gió 1\nTính năng kỹ thuật: tác dụng lọc các chất bẩn và hơi nước trong không khí trước khi được đưa vào động cơ.\nQuy cách tương đương chủng loại P822768, Donalson.\n6\nThay lọc gió 2\nTính năng kỹ thuật: tác dụng lọc các chất bẩn và hơi nước trong không khí trước khi được đưa vào động cơ.\nQuy cách tương đương chủng loại P821575, Donalson.\n7\nThay nước làm mát (1.89l/bình)\nTính năng kỹ thuật: Nước làm mát và phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).\n8\nChế độ A (kiểm tra 01 tháng/lần)\nTheo phụ lục đính kèm\n9\nChế độ C (kiểm tra 12 tháng/lần)\nTheo phụ lục đính kèm\nV\nMáy phát điện 26kVA (1 máy), máy phát điện 20kVA (1 máy)\n1/ Bảo trì bảo dưỡng định kỳ: \n- Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện trong thời hạn 2 năm.\n -Nhà thầu có trách nhiệm thay thế phụ tùng trong quá trình bảo trì, bảo dưỡng theo khuyến cáo định kỳ của nhà sản xuất (không bao gồm ắc quy), phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.\n2/ Thời gian đáp ứng của nhà thầu khi có sự cố về máy phát điện: \nNhà thầu phải tham gia mọi sửa chữa cần thiết, phối hợp xử lý sự cố và hỗ trợ kỹ thuật khi có yêu cầu của chủ đầu tư trong vòng 24 giờ.\n3/ Thay thế vật tư, thiết bị ngoài phạm vi gói thầu:\nNếu có sự cố, hư hỏng trên thiết bị mà cần thay thế vật tư, linh kiện ngoài những mục vật tư, phụ tùng thay thế định kỳ trong gói thầu thì nhà thầu báo giá cụ thể từng hạng mục với chủ đầu tư và có trình tự thực hiện khi được chủ đầu tư chấp thuận.\n4/ Hỗ trợ kỹ thuật:\nNhà thầu phải giải quyết kịp thời các vấn đề phát sinh trong quá trình bảo trì và hỗ trợ khi chủ đầu tư có yêu cầu.\n5/ Nhân sự trực sự cố: \n Nhà thầu phải cung cấp số điện thoại khẩn cấp (hotline) để Chủ đầu tư liên hệ khi cần thiết.\n6/ Đảm bảo an toàn lao động: Nhà thầu đảm bảo an toàn lao động và vệ sinh công nghiệp trong quá trình bảo trì.\n1\nThay lọc dầu 1\nTính năng kỹ thuật:\nCó tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nLọc tạp chất nhỏ 16 micron đạt ≥ 50%.\nQuy cách tương đương chủng loại P502161, Donalson.\n2\nThay lọc dầu 2\nTính năng kỹ thuật:\nCó tác dụng lọc sạch tất cả các tạp chất, bụi bẩn, chất thải của nhiên liệu trước lúc được bơm vào xilanh.\nLọc tạp chất nhỏ 16 micron đạt ≥ 50%.\nQuy cách tương đương chủng loại P550395, Donalson.\n3\nThay lọc nhớt 1\nTính năng kỹ thuật: Có tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nĐảm bảo lưu lượng nhớt sau lọc là lớn nhất, đáp ứng các yêu cầu bôi trơn phức tạp.\nLọc tạp chất nhỏ 39 micron đạt ≥ 99%.\nQuy cách tương đương chủng loại P550162, Donalson.\n4\nThay lọc nhớt 2\nTính năng kỹ thuật: Có tác dụng loại bỏ các chất thải, tạp chất, các loại cặn gỉ để cung cấp cho động cơ nguồn nhớt sạch hơn, giảm ma sát, tăng tuổi thọ cho động cơ.\nĐảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ.\nĐảm bảo lưu lượng nhớt sau lọc là lớn nhất, đáp ứng các yêu cầu bôi trơn phức tạp.\nLọc tạp chất nhỏ 39 micron đạt ≥ 99%.\nQuy cách tương đương chủng loại P550335, Donalson.\n5\nThay lọc gió \nTính năng kỹ thuật: tác dụng lọc các chất bẩn và hơi nước trong không khí trước khi được đưa vào động cơ.\nQuy cách tương đương chủng loại P822768, Donalson. Và tương đương chủng loại A-1317\n6\nThay nhớt động cơ \nTính năng kỹ thuật:\nTổng độ kiềm: 11.5\nĐộ nhớt động học 1000C: 15.0\nĐược chứng nhận bởi: API CI-4/SL,\n7\nThay nước làm mát (1.89l/bình)\nTính năng kỹ thuật: Nước làm mát và phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).\n8\nChế độ A (kiểm tra 01 tháng/lần)\nTheo phụ lục đính kèm\n9\nChế độ C (kiểm tra 12 tháng/lần)\nTheo phụ lục đính kèm\nVI\nMáy phát điện xăng từ 2kVA đến 6.2kVA (4 máy)\n1/ Bảo trì bảo dưỡng định kỳ: \n- Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện trong thời hạn 2 năm.\n -Nhà thầu có trách nhiệm thay thế phụ tùng trong quá trình bảo trì, bảo dưỡng theo khuyến cáo định kỳ của nhà sản xuất (không bao gồm ắc quy), phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.\n2/ Thời gian đáp ứng của nhà thầu khi có sự cố về máy phát điện: \nNhà thầu phải tham gia mọi sửa chữa cần thiết, phối hợp xử lý sự cố và hỗ trợ kỹ thuật khi có yêu cầu của chủ đầu tư trong vòng 24 giờ.\n3/ Thay thế vật tư, thiết bị ngoài phạm vi gói thầu:\nNếu có sự cố, hư hỏng trên thiết bị mà cần thay thế vật tư, linh kiện ngoài những mục vật tư, phụ tùng thay thế định kỳ trong gói thầu thì nhà thầu báo giá cụ thể từng hạng mục với chủ đầu tư và có trình tự thực hiện khi được chủ đầu tư chấp thuận.\n4/ Hỗ trợ kỹ thuật:\nNhà thầu phải giải quyết kịp thời các vấn đề phát sinh trong quá trình bảo trì và hỗ trợ khi chủ đầu tư có yêu cầu.\n5/ Nhân sự trực sự cố: \n Nhà thầu phải cung cấp số điện thoại khẩn cấp (hotline) để Chủ đầu tư liên hệ khi cần thiết.\n6/ Đảm bảo an toàn lao động: Nhà thầu đảm bảo an toàn lao động và vệ sinh công nghiệp trong quá trình bảo trì.\n1\nThay nhớt động cơ \nTính năng kỹ thuật:\nTổng độ kiềm: 11.5\nĐộ nhớt động học 1000C: 15.0\nĐược chứng nhận bởi: API CI-4/SL,\n2\nChế độ A (kiểm tra 02 tháng/lần)\nTheo phụ lục đính kèm\n3\nChế độ C (kiểm tra 12 tháng/lần)\nTheo phụ lục đính kèm\nB\nYêu cầu về giải pháp kỹ thuật, biện pháp tổ chức cung cấp dịch vụ\n\n\nBiện pháp tổ chức cung cấp dịch vụ(nhà thầu phải nộp bảng scan trong E-HSDT) \nNhà thầu phải lập biện pháp tổ chức thực hiện dịch vụ đáp ứng các yêu cầu nêu tại mục A bảng này.\nBiện pháp phải đầy đủ, rõ ràng và phù hợp yêu cầu thực hiện gói thầu, nội dung theo quy định tại mục 4 Chương V của E-HSMT\nC\nYêu cầu về tiến độ thực hiện\n\n\nThời gian thực hiện hợp đồng\n730 ngày\n\n\n\nD\nYêu cầu về tài liệu \n\n\nBảng tuyên bố cam kết đáp ứng các yêu cầu kỹ thuật (nhà thầu phải nộp bảng scan trong E-HSDT) \nCó bảng đề xuất, cam kết đáp ứng các yêu cầu kỹ thuật, thể hiện chi tiết các tính năng kỹ thuật các dịch vụ chào thầu.\n\nTrong thời gian chuẩn bị HSDT, nhà thầu có thể khảo sát thực tế tại Đài Truyền hình Tp.HCM. Thời gian khảo sát sau 02 ngày kể từ khi chủ đầu tư nhận được văn bản xin vào khảo sát của nhà thầu. Chủ đầu tư cử ông Đoàn Văn Khuyến (số điện thoại 0933776926) hướng dẫn nhà thầu vào khảo sát.\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nPHỤ LỤC ĐÍNH KÈM\n\nYÊU CẦU VỀ NỘI DUNG BẢO TRÌ\n\nI\nChế độ A\nKiểm tra định kỳ (1 tháng hoặc 2 tháng)\nI.1\nTổng quát\nKiểm tra:\n- Báo cáo của người vận hành\n\n\n\n- Thông số kỹ thuật thông qua hệ thống điều khiển, giám sát.\nI.2\nHệ thống nhiên liệu\nKiểm tra:\n- Rò rỉ\n- Đường ống dầu (hoặc xăng) và khớp nối\n\n\nXả\n- Cặn thùng dầu và lọc dầu\n\n\nLàm sạch:\n- Ống thông hơi thùng dầu trung gian\nI.3\nHệ thống bôi trơn (nhớt động cơ)\nKiểm tra:\n- Rò rỉ\n\n\n\n- Mực nhớt động cơ\n- Ống thông hơi.\nI.4\nHệ thống làm mát\n(nếu có)\nKiểm tra:\n- Rò rỉ\n\n\n\n- Nghẽn nghẹt gió thổi qua két nước \n\n\n\n- Ống mềm và khớp nối\n\n\n\n- Mực nước làm mát.\n\n\n\n- Tình trạng và độ căng dây cuaroa \n\n\n\n- Tình trạng cánh quạt gió \nI.5\nHệ thống nạp khí\n(nếu có)\nKiểm tra:\n- Rò rỉ\n\n\n\n- Tín hiệu báo nghẹt lọc gió.\nI.6\nHệ thống khí xả\n(nếu có)\nKiểm tra:\n- Rò rỉ khí thải, khí xả\n- Ống khói và giá đỡ.\nI.7\nPhần liên kết động cơ\nKiểm tra\n- Tiếng động lạ.\n\n\n\n- Rung động không bình thường.\n- Bộ giảm chấn.\n- Động cơ\nI.8\nHệ thống sạc bình\n(nếu có)\nKiểm tra:\n- Hệ thống sạc bình accu.\n- Đo nồng độ axit và châm dung dịch axit theo tiêu chuẩn.\n- Làm sạch cọc và bình accu.\n- Dây curoa bộ sạc trên động cơ.\nI.9\nHệ thống điện & máy phát điện chính (nếu có)\nKiểm tra:\n- Lọt gió vào và ra đầu phát điện Alternator.\n- Tủ điều khiển và các điểm đấu nối.\nI.10\nThiết bị đóng cắt MCCB, MCB\nKiểm tra:\n- Dây cáp điện phân phối và các điểm đấu nối (từ máy phát điện đến tủ đảo ATS)\nI.11\nQuá trình vận \nhành\nThực hiện\n- Không tải\n- Thử tải thực tế (tùy theo điều kiện thực tế)\nII.\nChế độ C\n1000 giờ hoặc 12 tháng (theo yêu cầu chủ đầu tư)\n(tùy theo điều kiện nào đến trước)\nII.1\nTổng quát\nKiểm tra:\n- Báo cáo của người vận hành\n\n\n\n- Hệ thống theo dõi động cơ\nII.2\n\nHệ thống nhiên liệu \nKiểm tra:\n- Rò rỉ\n- Đường ống dầu (hoặc xăng) và khớp nối.\n\n\nThay mới:\n- Lọc dầu.\n- Ống thông hơi thùng dầu trung gian\n\n\nCân chỉnh\n- Điều chỉnh khe hở nhiệt của vòi phun, kim phun và xú páp (tùy theo điều kiện thực tế của máy và yêu cầu chủ đầu tư).\nII.3\nHệ thống bôi trơn (nhớt động cơ)\nKiểm tra:\n- Rò rỉ\n\n\n\n- Mực nhớt động cơ\n- Lọc nhớt\n- Ống thông hơi\n\n\nThay mới:\n- Lọc nhớt chính, lọc nhớt phụ (bypass) (nếu có)\n\n\n\n- Nhớt động cơ\n\nII.4\n\nHệ thống làm mát\n(nếu có)\nKiểm tra:\n\n\n\n\n\n- Rò rỉ\n\n\n\n- Nghẽn nghẹt gió thổi qua két nước\n\n\n\n- Ống mềm và khớp nối\n\n\n\n- Mực nước làm mát\n\n\n\n- Nồng độ phụ gia nước làm mát DCA4 đạt tiêu chuẩn của yêu cầu nhà sản xuất\n\n\n\n- Tình trạng và độ căng dây cuaroa\n\n\n\n- Tình trạng cánh quạt gió\n\n\n\n- Ổ quay cánh quạt pulli dẫn động và bơm nước\n- Tình trạng bulong trên cánh quạt làm mát két nước.\n\n\nBơm mỡ:\n Bạc đạn gối đỡ cánh quạt\nTay đòn trục pulli trung gian cánh quạt\n\n\nThay mới:\n\n- Lọc nước\n- Nước làm mát (phụ gia DCA4 đạt tiêu chuẩn)\n\n\nLàm sạch:\n- Bên ngoài két nước (bụi bám, hệ thống làm mát)\nII.5\n\nHệ thống nạp khí\n(nếu có)\nKiểm tra:\n- Rò rỉ\n\n\n\n- Bộ báo nghẹt lọc gió\n\n\n\n-Ống cứng, ống mềm và khớp nối\n\n\nLàm sạch\n- Ống thông hơi buồng nhớt máy.\n\n\nThay mới\n- Thay lõi lọc gió \nII.6\nHệ thống khí xả\n(nếu có)\nKiểm tra:\n- Rò rỉ khí thải\n- Độ nghẽn nghẹt khí xả\n- Lực xiết vis bắt cuộn góp xả và Turbo ống khói\nII.7\nPhần liên kết động cơ\nKiểm tra\n- Tiếng động lạ khi vận hành máy.\n\n\n\n- Rung động không bình thường\n- Bộ giảm chấn\n\n\n Làm sạch\nĐộng cơ\n\n\nBơm mỡ\nGiá đỡ mặt trước động cơ\nII.8\nHệ thống sạc bình\n(nếu có)\nKiểm tra:\n- Hệ thống sạc bình accu 24VDC.\n\n\n\n- Đo nồng độ axit và châm nước axit theo tiêu chuẩn.\n- Làm sạch điện cực và bình accu.\n\n\n\n- Dây cuaroa bộ sạc trên động cơ.\n- Tình trạng nguồn điện cấp cho sạc accu.\n- Tình trạng khi khởi động vận hành máy.\n\nII.9\nHệ thống điện & Máy phát điện chính\n(nếu có)\nKiểm tra:\n- Lọt gió vào và ra đầu phát điện Alternator.\n- Tủ điều khiển và các điểm đấu nối.\n\n\n\n- Dây quấn Alternator và điểm đấu nối.\n- Bộ kích từ\n- Siết chặt điểm đấu nối dây điều khiển, dây cáp cấp nguồn điện.\n\n\nBơm mỡ:\nBạc đạn (nếu có)\n\n\nLàm sạch:\nMáy phát điện chính\nĐầu cảm biến tốc độ\n\n\nĐo kiểm\nTình trạng cách điện giữa các cuộn dây\nII.10\nThiết bị đóng cắt MCCB, MCB\nKiểm tra:\n- Cáp điện phân phối và mối nối\n- Thiết bị đóng cắt ACB\n- Tín hiệu tới bộ chuyển nguồn tự động ATS\nII.11\nQuá trình vận hành\nThực hiện\n- Vận hành không tải\n- Thử tải thực tế (tùy theo điều kiện thực tế và yêu cầu chủ đầu tư)\n\n          4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \nGiải pháp và phương pháp luận;\nKế hoạch công tác.\n\n* Trong E-HSDT, nhà thầu phải nộp Giải pháp và phương pháp luận với đầy đủ nội dung và yêu cầu nêu trên \n\n5. Quy định về kiểm tra, nghiệm thu sản phẩm: Dịch vụ sẽ được kiểm tra và nghiệm thu trong từng quá trình thực hiện."}