{"text":"--- Tệp: Chương V.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về dự án, gói thầu:\n- Tên gói thầu: Bảo dưỡng máy phát điện, tủ điện tổng khu Trung tâm hành chính - chính trị tỉnh Lai Châu năm 2023;\n\t- Bên mời thầu: Ban quản lý trung tâm hành chính - chính trị tỉnh Lai Châu;\n\t- Nguồn vốn: Quyết định 1628/QĐ-UBND ngày 12/12/2022\n\t- Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh, qua mạng;\n\t- Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ;\n\t- Thời gian bắt đầu lựa chọn nhà thầu: Quý II/2023\n\t- Loại hợp đồng: Hợp đồng theo hợp đồng trọn gói\n\t- Thời gian thực hiện hợp đồng: 07 ngày.\n2. Mục tiêu công việc:\n- Lựa chọn đơn vị thực hiện dịch vụ Bảo dưỡng máy phát điện, tủ điện tổng khu Trung tâm hành chính - chính trị tỉnh Lai Châu năm 2023 theo yêu cầu của Ban quản lý trung tâm hành chính - chính trị tỉnh Lai Châu đề ra.\n3. Yêu cầu kỹ thuật của gói thầu:\n- Nhà thầu đáp ứng yêu cầu kỹ thuật sau:\nSTT\nNội dung\nMô tả dịch vụ\nI\nBảo dưỡng máy phát điện dự phòng hợp khối các cơ quan\n\n\nLọc dầu thô \nLọc dầu thô LF777 hoặc tương đương - MPĐ Cummins 990KVA\n\nLọc dầu tinh \nLọc dầu tinh LF670 hoặc tương đương - MPĐ Cummins 990KVA\n\nLọc nhiên liệu \nLọc nhiên liệu FF202 hoặc tương đương - MPĐ Cummins 990KVA\n\nLọc nước \nLọc nước WF2075 hoặc tương đương - MPĐ Cummins 990KVA\n\nLọc khí (gió) \nLọc khí (gió) AF 872 hoặc tương đương -Cummins 990KVA\n\nNước làm mát \nNước làm mát (chai 1,8 lít)\n\nDầu máy \nDầu máy 15W-30 - MPĐ Cummins 990KVA (loại can 18 lít)\n\nCầu chì \nCầu chì ống 6A\nII\nBảo dưỡng máy phát điện dự phòng hợp khối các đơn vị sự nghiệp\n\n\nLọc dầu thô \nLọc dầu thô LFF5687 hoặc tương đương- MPĐ Cummins 500KVA\n\nLọc dầu tinh \nLọc dầu tinh LS36260 hoặc tương đương - MPĐ Cummins 500KVA\n\nLọc nhiên liệu \nLọc nhiên liệu LF9080 hoặc tương đương - MPĐ Cummins 500KVA\n\nLọc khí (gió) \nLọc khí (gió) AF 26433 hoặc tương đương -Cummins 500KVA\n\nNước làm mát \nNước làm mát (chai 1,8 lít)\n\nDầu máy \nDầu máy 15W-40 - MPĐ Cummins 500KVA (loại can 18 lít)\n    III\nBảo dưỡng hệ thống tủ điện các nhà Hợp khối các cơ quan\n\n\nBảo dưỡng 02 tủ điện tổng các nhà A - B \n \n\n(Bao gồm các thiết bị của tủ: 02 AT 500A; 02 AT 400A; 02 AT 100A; 04 AT 75A; 16 AT 40A; 02 AT 50A; 04 AT 20A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa)\n- Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n-  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Kiểm tra tải của các atomat đóng ngắt.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ, lắp đặt lại hệ thống atomat.\n- Băng dính cách điện các đầu vào, ra ATM, những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n\nBảo dưỡng 04 tủ điện tổng các nhà C – D – E – F \n\n(04 AT 500A; 08 AT 100A; 04 AT 60A; 32 AT 50A; 04 AT 30A;04 đồng hồ vôn; 16 đồng hồ ampe; 04 khóa chuyển mạch; 04 hệ thống tiếp địa)\n- Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n -  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Kiểm tra tải của các atomat đóng ngắt.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ, lắp đặt lại hệ thống atomat.\n- Băng dính cách điện các đầu vào, ra ATM, những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n\nBảo dưỡng hệ thống tủ bù công suất phản kháng trong hệ thống điện nhà G (LV1, LV7) \n \n \n(Bao gồm các thiết bị: 02 AT 600A; 06 AT 100A; 18 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa)\n- Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n-  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Kiểm tra tải của các atomat đóng ngắt.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ, lắp đặt lại hệ thống atomat.\n- Băng dính cách điện các đầu vào, ra ATM, những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n\nBảo dưỡng hệ thống tủ đo đếm và phân phối nhà G (LV2, LV6) \n \n(Bao gồm các thiết bị: 01 AT 1000A; 01 AT 800A; 01 AT 500A; 01 AT 400A 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch)\n- Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n -  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Kiểm tra tải của các atomat đóng ngắt.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ, lắp đặt lại hệ thống atomat.\n- Băng dính cách điện các đầu vào, ra ATM, những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n\nBảo dưỡng hệ thống tủ chuyển nguồn tự động nhà G (LV3, LV5) \n\n(Bao gồm các thiết bị: 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn)\n- Vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n -  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ,\n- Băng dính cách điện các đầu vào những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n\nBảo dưỡng hệ thống tủ đo đếm và phân phối cho hệ thống tủ điện sự cố nhà G (LV8, LV9) \n \n(Bao gồm các thiết bị: 02 AT 500A; 04 AT 400A; 02 AT 75A; 01 AT 60A; 01 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa)\n- Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n -  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Kiểm tra tải của các atomat đóng ngắt.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ, lắp đặt lại hệ thống atomat.\n- Băng dính cách điện các đầu vào, ra ATM, những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\nIV\nBảo dưỡng hệ thống tủ điện các nhà Hợp khối các đơn vị sự nghiệp\n\n\nBảo dưỡng 02 tủ điện tổng tòa nhà số 1, sô 2 \n\n(02 AT 500A; 14 AT 100A; 02 AT 200A; 02AT 250A;02 đồng hồ vôn; 8 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa)\n- Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n -  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Kiểm tra tải của các atomat đóng ngắt.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ, lắp đặt lại hệ thống atomat.\n- Băng dính cách điện các đầu vào, ra ATM, những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n\nBảo dưỡng hệ thống tủ bù công suất phản kháng \n \n(Bao gồm các thiết bị: 06 AT 125A; 02 đồng hồ vôn; 02 đồng hồ ampe; 1 khóa chuyển mạch; 01 hệ thống tiếp địa)\n- Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n -  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Kiểm tra tải của các atomat đóng ngắt.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ, lắp đặt lại hệ thống atomat.\n- Băng dính cách điện các đầu vào, ra ATM, những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n\nBảo dưỡng hệ thống tủ đo đếm và phân phối \n \n(Bao gồm các thiết bị: 01 AT 1200A; 02 AT 500A, 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch)\n- Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n -  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Kiểm tra tải của các atomat đóng ngắt.\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ, lắp đặt lại hệ thống atomat.\n- Băng dính cách điện các đầu vào, ra ATM, những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n\nBảo dưỡng hệ thống tủ chuyển nguồn tự động \n \n\n(Bao gồm các thiết bị: 01 AT 1200A; 02 AT 500A, 01 AT 150A, 01 AT 80A, 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn)\n- Vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.\n-  Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.\n-  Cân bằng hệ thống phase trên hệ thống điện 3 phase.\n-   Thay thế, đấu nối lại những đoạn dây kém chất lượng hay những đoạn dây do côn trùng cắn phá, đi dây lại trong tủ đảm bảo yêu cầu kỹ thuật.\n- Siết lại toàn bộ hệ thống thiết bị bu lông, ốc vít trong tủ,\n- Băng dính cách điện các đầu vào những vị trí cáp bị xước bằng băng dính màu theo dây.\n- Đo thí nghiệm hiệu chỉnh hệ thống tiếp địa\n- Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn\n-  Thay thế, siết lại các đấu nối không đúng quy cách vào mạng điện.\n\n\n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \n1. Giải pháp và phương pháp luận;\n2.  Kế hoạch công tác."}