{"text":"--- Tệp: CHƯƠNG V_YÊU CẦU VỀ KỸ THUẬT_BẢO TRÌ MÁY PHÁT ĐIỆN.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n1. Giới thiệu chung về dự án, gói thầu\nChủ đầu tư, bên mời thầu: Bệnh viện Chợ Rẫy\nTên dự toán: Hàng hoá, sửa chữa và dịch vụ lần 2 năm 2023.\nTên gói thầu: Cung cấp dịch vụ bảo trì, bảo dưỡng máy phát điện tại Bệnh viện Chợ Rẫy năm 2023.\nGiá gói thầu: 150.480.000 đồng (Bằng chữ: Một trăm năm mươi triệu bốn trăm tám mươi ngàn đồng).\nNguồn vốn: Nguồn thu dịch vụ khá, chữa bệnh của Bệnh viện.\nHình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước, qua mạng.\nPhương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ.\nLoại hợp đồng: Hợp đồng trọn gói.\nThời gian thực hiện hợp đồng: 12 tháng.\n\n2. Yêu cầu kỹ thuật của gói thầu: \n\nSTT\nDanh mục dịch vụ\nMô tả dịch vụ\nĐơn vị tính\nKhối lượng mời thầu\nĐơn giá mời thầu\n1\nBảo trì, bảo dưỡng vệ sinh 1 máy phát điện Himoinsa 125kVA (phục vụ PCCC)\n- Tần suất bảo trì: 02 tháng/01 lần/01 máy\nKiểm tra\n- Mực nhớt.\n- Mức nước làm mát của các bộ tản nhiệt (áo khoác nước và LTA).\n- Mức dầu trong bồn.\n- Các bộ làm mát.\n- Mức điện giải của ắc quy.\n- Hệ thống sạc ắc quy.\n- Tất cả các thành phần khí thải và phần cứng (phụ kiện, kẹp, ốc vít, v.v.).\n- Dây đai truyền động, tình trạng và độ căng.\n- Cửa thoát khí máy phát điện.\n- Ống tản nhiệt bị mòn và nứt.\n- Vòng bi quạt kín hoặc máy bơm nước bị mòn hoặc thấm.\n- Lọc không khí.\n- Nồng độ chống đóng băng và DCA.\n- Điều chỉnh tốc độ.\nVô dầu\n- Ổ trục quạt.\nXả\n- Nước từ bộ lọc trước nhiên liệu.\n- Bẫy ngưng tụ khí thải.\n- Nước và cặn từ bể chứa nhiên liệu.\nVệ sinh\n- Bộ xả hơi cacte.\n- Áo nước & hệ thống làm mát LTA.\n- Bộ nạp làm mát không khí (nếu được trang bị).\n- Lọc gió hoặc kiểm tra bể dầu.\n- Bộ phận tản nhiệt.\n- Động cơ.\nGhi biên bản kiểm tra:\n- Thông số kỹ thuật: điện áp, dòng điện, điện trở cách điện.\n- Ghi phiếu bảo trì.\n- Đề xuất các thiết bị hư hỏng hoặc dự kiến thay thế báo cáo chủ đầu tư biết.\nLần\n6\n1.485.000\n2\nBảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 1000kVA (Trung tâm Ung Bướu)\n\nLần\n6\n3.025.000\n3\nBảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 500kVA (Trung tâm Truyền Máu)\n\nLần\n6\n2.035.000\n4\nBảo trì, bảo dưỡng vệ sinh 1 máy phát điện Teksan 584kVA (Khu khám và điều trị Ngoại trú – 620 Nguyễn Chí Thanh)\n\nLần\n6\n2.035.000\n5\nBảo trì, bảo dưỡng vệ sinh 3 máy phát điện Cummins 1000kVA (kèm 01 tủ hòa đồng bộ)\n\nLần\n6\n13.475.000\n6\nBảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 1000kVA (T22, T23, Thận Nhân Tạo)\n\nLần\n6\n3.025.000\n\n3. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \n1. Giải pháp và phương pháp luận;\n2.  Kế hoạch công tác."}