{"text":"--- Tệp: Chương V - Yêu cầu về Kỹ thuật.pdf ---\nChƣơng V. YÊU CẦU VỀ KỸ THUẬT\r\n  Mục 1. Yêu cầu về kỹ thuật\r\n     1.1. Giới thiệu chung về dự án, gói thầu\r\n    - Tên dự án: Trang bị máy phát điện dự phòng cho Nhà máy nước An Phú – XNĐN\r\n Tịnh Biên.\r\n     - Bên mời thầu: Công ty Cổ phần Điện Nước An Giang.\r\n     - Nguồn vốn: Vốn vay và khấu hao tài sản của Công ty.\r\n     - Các quyết định đầu tư liên quan:\r\n       + Căn cứ Quyết định số: 728/QĐ-CTĐN.KTN ngày 03/08/2023 của Công ty Cổ\r\n   phần Điện Nước An Giang về việc phê duyệt kế hoạch đấu thầu mua sắm thiết bị: Trang\r\n   bị máy phát điện dự phòng cho Nhà máy nước An Phú – XNĐN Tịnh Biên.\r\n   1.2. Yêu cầu về kỹ thuật\r\n     1. Yêu cầu kỹ thuật chung\r\n   - Thiết bị phải có cam kết bảo hành > 12 tháng, bảo trì > 02 lần/năm, tổng thời gian\r\nbảo hành, bảo trì > 02 năm thay thế thiết bị hoặc linh kiện hỏng hóc.\r\n   - Các thiết bị phải tuân thủ theo các tiêu chuẩn, quy chuẩn về an toàn môi trường và\r\nngười sử dụng.\r\n   - Tất cả các vật tư thiết bị trong E-HSDT là những vật tư thiết bị chính hãng.\r\n   - Tất cả vật tư thiết bị dự thầu mới 100%, nguyên đai nguyên kiện và được sản xuất từ\r\nnăm 2020 trở về sau và có nguồn gốc xuất xứ rõ ràng.\r\n   - Xuất xứ vật tư thiết bị: Nhà thầu phải nêu rõ xuất xứ theo quy định trên E-HSMT.\r\n    - Hàng hóa khi tập kết đến địa điểm lắp đặt phải có đầy đủ các hồ sơ như sau:\r\n   + Đối với thiết bị là hàng hóa nhập khẩu:\r\n   1/ Bản gốc (hoặc bản sao có chứng thực của cơ quan chức năng) giấy chứng nhận xuất\r\nxứ hàng hóa (CO), giấy chứng nhận chất lượng hàng hóa (CQ) của nhà sản xuất.\r\n   2/ Bộ hồ sơ hải quan về nhập khẩu thiết bị (có sao y bản chính của doanh nghiệp và\r\nchịu trách nhiệm trước pháp luật giữa bản gốc và bản sao, kèm theo bản gốc để kiểm tra),\r\ngồm: Tờ khai nhập khẩu hàng hóa, thiết bị tại cảng đến (Việt Nam); Bill vận tải hàng hải\r\nhoặc Bill vận tải hàng không; Packing list hàng hóa, thiết bị nhập khẩu.\r\n   + Đối với các thiết bị sản xuất trong nước: Nhà thầu phải cung cấp hồ sơ chứng minh\r\nvề nguồn gốc, xuất xứ (phiếu xuất xưởng) và chứng nhận chất lượng hàng hóa của Nhà\r\nsản xuất.\r\n   - Yêu cầu về đóng gói, bao bì: Tất cả các hàng hóa phải đảm bảo nguyên đai, nguyên\r\nkiện. Chủ đầu tư không tiếp nhận các hàng hóa bị trầy xước, các lỗi về hình thức, lỗi kỹ\r\nthuật, ...\r\n   - Yêu cầu về vận kiểm tra, nghiệm thu, vận hành: Tất cả các hàng hóa trước khi bàn\r\ngiao cho đơn vị sử dụng phải qua các giai đoạn nghiệm thu theo quy định hiện hành và\r\nphải được vận hành đảm bảo hoạt động tốt.\r\n\f    - Trong thời gian bảo hành, nếu thiết bị có trục trặc do hỏng hóc hay lắp đặt không\r\n đúng, thì nhà cung cấp thiết bị s phải chịu m i phí tổn để thay mới hoặc khắc phục\r\n những hư hỏng trên. Thời gian khắc phục sự cố: không quá 48 giờ kể từ khi nhận được\r\n thông báo của đơn vị sử dụng hoặc chủ đầu tư (nhà thầu phải có cam kết về vấn đề này).\r\n     - Có phương án bảo hành và phụ t ng thay thế bảo đảm cho thiết bị cung cấp.\r\n     2. Yêu cầu kỹ thuật chi tiết\r\n      Tóm tắt thông số kỹ thuật của hàng hóa và các dịch vụ liên quan phải tuân thủ các\r\n thông số kỹ thuật và các tiêu chuẩn sau đây:\r\nSTT Danh mục hàng hóa                            THÔNG SỐ KỸ THUẬT\r\n                            A. PHẦN NHẬP KHẨU:\r\n                            A1/ CÁC THÔNG SỐ CHUNG:\r\n                            - Xuất xứ và thương hiệu lắp ráp của tổ máy: Các nước G7/ hoặc tương\r\n                            đương.\r\n                            - Công suất dài hạn: 80 kW / 100kVA\r\n                            - Công suất dự phòng: 88 kW / 110kVA\r\n                            - Điện áp 230/400V, 3 pha, 50Hz\r\n                            - Hệ số công suất: 0,8\r\n                            - Tốc độ quay: 1.500 vòng/phút\r\n                            - Năm sản xuất: 2020 trở về sau\r\n                            - Tình trạng: mới 100%, máy trần.\r\n                            A2/ PHẦN ĐỘNG CƠ DIESEL:\r\n                            - Xuất xứ và thương hiệu lắp ráp: Các nước G7/ hoặc tương đương.\r\n      Máy phát điện\r\n                            - Loại: Động cơ Diesel 4 thì, Turbocharged, air/water.\r\n      công suất 100         - Số xy lanh: ≤ 4 xi lanh xếp thẳng hàng.\r\n      KVA.                  - Đường kính & khoảng chạy xi lanh: ≤ 106 (mm) x 127 (mm)\r\n      Công suất dài hạn:    - Tỉ số nén: ≤ 18.0:1.\r\n      80 kW/100kVA          - Biến thiên tần số: ≤  2.5%.\r\n      Công suất dự phòng:   - Nhiên liệu sử dụng: Dầu diesel, cấp 2.\r\n      88 kW/ 110kVA         - Tiêu hao nhiên liệu @ 100kVA prime: < 24 lít / giờ (100% tải );\r\n 1    Năm sản xuất: 2020    < 18.0 lít / giờ (75% tải); < 13.0 lít / giờ (50% tải).\r\n      trở về sau.           - Bồn dầu chân máy: ≥ 185 lít.\r\n      Điện áp 230/400V, 3   A3/ PHẦN PHÁT ĐIỆN AC:\r\n      pha. 50Hz             - Xuất xứ và thương hiệu: C ng thương hiệu với nhà sản xuất máy phát\r\n      Tình trạng: mới       điện và xuất xứ từ các nước G7/ hoặc tương đương.\r\n      100%, máy trần        - Điện |p đầu ra: 230/400VAC, 3 pha, 4 d}y, 4 cực.\r\n                            - Tần số: 50Hz.\r\n      Phụ kiện theo máy\r\n                            - Hệ số công suất: 0.8.\r\n      Phụ trợ\r\n                            - Loại kích từ: Không chổi than, tự kích từ.\r\n                            - Dynamo sạc: Ph|t điện nạp bình ắc-quy 12Vdc.\r\n                            - Công suất dự phòng tối đa của đầu ph|t: ≥ 110 kVA.\r\n                            - Hiệu suất: ≥ 95%.\r\n                            - Cấp c|ch điện: Cấp H.\r\n                            - Cấp bảo vệ cơ học: IP23.\r\n                            - Biến thiên điện |p: ≤ ± 0.5% ở trạng th|i x|c lập.\r\n                            - Khả năng qu| tải: Cho phép qu| tải 10% trong vòng 1 giờ trong\r\n                            suốt 12 giờ hoạt động liên tục.\r\n\r\n                            Phụ kiện theo máy:\r\n                            - Bảng điều khiển\r\n                            - MCCB theo máy\r\n\f                      - Bình ắc quy axít chì\r\n                      - Dây và giá đỡ bình ắc quy\r\n                      - Bộ sạc bình ắc quy\r\n                      - Bồn dầu chân máy 190L\r\n                      - Bộ tài liệu kỹ thuật, Giấy chứng nhận xuất xứ, chất lượng h{ng hóa\r\n                      (C/O – do phòng thương mại của nước sản xuất m|y ph|t cung cấp;\r\n                      C/Q), Test Record (bản gốc).\r\n                      B. PHẦN PHỤ TRỢ CẤP TẠI VIỆT NAM/ HOẶC TƢƠNG\r\n                      ĐƢƠNG:\r\n\r\n                               Cầu dao đảo bằng tay 3 pha, 4 cực, 200A cho\r\n                               tổ máy phát 100kVA.\r\n                          1                                                    cái    1\r\n                               Xuất xứ lắp ráp: Việt Nam/ hoặc tương\r\n                               đương, tình trạng: mới 100%\r\n                               - Vỏ giảm âm dạng khung cẩu, kích thước\r\n                               L2700*W1085*H1650, tôn dày 2mm, cách\r\n                          2    âm dày 50mm                                     cái    1\r\n                               - Sử dụng thép đen dày 2mm, sơn tĩnh điện\r\n                               - Gió thổi lên nóc, pô giảm âm đặt trong vỏ\r\n                               Ống thoát gió nóng: Tôn k m dày 0,75mm\r\n                          3                                                    bộ     1\r\n                               (Z08)\r\n                               Ống khói D140, thép đen sơn chịu nhiệt\r\n                          4    (Khối lượng tính theo thực tế thi công)        mét     5\r\n                               B c cách nhiệt ống khói bằng rock wool tỷ\r\n                               tr ng 80kg/m3, bên ngoài b c inox mỏng\r\n                          5                                                   mét     5\r\n                               dày 0.4mm (Khối lượng tính theo thực tế thi\r\n                               công)\r\n                               Co ống khói D140, thép đen sơn chịu nhiệt\r\n                          6    (Khối lượng tính theo thực tế thi công)         cái    2\r\n                               B c cách nhiệt co ống khói D140, bằng rock\r\n                               wool tỷ tr ng 80kg/m3, bên ngoài b c inox\r\n                          7                                                    cái    2\r\n                               mỏng dày 0.4mm (Khối lượng tính theo thực\r\n                               tế thi công)\r\n                          8    Nón che mưa ống khói, inox 304                  cái    1\r\n                               Bồn dầu 1000 lít, kích thước: 900 x 900 x\r\n                               1260 mm (Dx RxC) làm bằng tole dày 2mm,\r\n                          9    có sơn tĩnh điện, chống rỉ sét.                  hệ    1\r\n                               Xuất xứ lắp ráp: Việt Nam/ hoặc tương\r\n                               đương, tình trạng: mới 100%\r\n                               Vận chuyển tổ máy phát điện đến công trình\r\n                          10   và đưa vào vị trí, vận chuyển vật tư, phụ kiện lần     1\r\n                               đến công trình\r\n                               Chi phí nhân công lắp đặt các hệ thống phụ\r\n                          11   trợ, nghiệm thu, đào tào và chuyển giao công gói       1\r\n                               nghệ tại công trình.\r\n                               Nhớt máy chuyên d ng máy phát điện\r\n                          12                                                    lít   15\r\n                               15W40 CF-4\r\n                               Nước giải nhiệt chuyên d ng DCA (bình\r\n                          13                                                  Bình    2\r\n                               1,89L)\r\n\r\n\r\n    Máy    phát   điện A. PHẦN NHẬP KHẨU:\r\n2\r\n    công   suất    150 A1/ CÁC THÔNG SỐ CHUNG:\r\n\fkVA.                  - Xuất xứ và thương hiệu lắp ráp của tổ máy: Các nước G7/ hoặc tương\r\nCông suất dài hạn:    đương.\r\n120 kW/150kVA         - Công suất dài hạn: 120 kW / 150kVA\r\nCông suất dự phòng:   - Công suất dự phòng: 132 kW / 165kVA\r\n132 kW/ 165kVA        - Điện áp 230/400V, 3 pha, 50Hz\r\nNăm sản xuất: 2020    - Hệ số công suất: 0,8\r\ntrở về sau            - Tốc độ quay: 1.500 vòng/phút.\r\nĐiện áp 230/400V, 3   - Năm sản xuất: 2020 trở về sau\r\npha. 50Hz             - Tình trạng: mới 100%, máy trần.\r\nTình trạng: mới       A2/ PHẦN ĐỘNG CƠ DIESEL:\r\n100%, máy trần        - Xuất xứ và thương hiệu lắp ráp: Các nước G7/ hoặc tương đương.\r\nPhụ kiện theo máy     - Loại: Động cơ Diesel 4 thì, Turbocharged, air/water.\r\n                      - Số xy lanh: ≤ 6 xi lanh xếp thẳng hàng.\r\nPhụ Trợ.\r\n                      - Đường kính & khoảng chạy xi lanh: ≤ 106 (mm) x 127 (mm)\r\n                      - Tỉ số nén: ≤ 18.0:1.\r\n                      - Biến thiên tần số: ≤  2.5%.\r\n                      - Nhiên liệu sử dụng: Dầu diesel, cấp 2.\r\n                      - Tiêu hao nhiên liệu @ 150kVA prime: < 34 lít / giờ (100% tải );\r\n                      < 26.0 lít / giờ (75% tải); < 18 lít / giờ (50% tải).\r\n                      - Bồn dầu chân máy: ≥ 330 lít.\r\n                      A3/ PHẦN PHÁT ĐIỆN AC:\r\n                      - Xuất xứ và thương hiệu: C ng thương hiệu với nhà sản xuất máy phát\r\n                      điện và xuất xứ từ các nước G7/ hoặc tương đương.\r\n                      - Điện |p đầu ra: 230/400VAC, 3 pha, 4 d}y, 4 cực.\r\n                      - Tần số: 50Hz.\r\n                      - Hệ số công suất: 0.8.\r\n                      - Loại kích từ: Không chổi than, tự kích từ.\r\n                      - Dynamo sạc: Ph|t điện nạp bình ắc-quy 12Vdc.\r\n                      - Công suất dự phòng tối đa của đầu ph|t: ≥ 160 kVA.\r\n                      - Hiệu suất: ≥ 95%.\r\n                      - Cấp c|ch điện: Cấp H.\r\n                      - Cấp bảo vệ cơ học: IP23.\r\n                      - Biến thiên điện |p: ≤ ± 0.5% ở trạng th|i x|c lập.\r\n                      - Khả năng qu| tải: Cho phép qu| tải 10% trong vòng 1 giờ trong\r\n                      suốt 12 giờ hoạt động liên tục.\r\n\r\n                      Phụ kiện theo máy:\r\n                      - Bảng điều khiển\r\n                      - MCCB theo máy\r\n                      - Bình ắc quy axít chì\r\n                      - Dây và giá đỡ bình ắc quy\r\n                      - Bộ sạc bình ắc quy\r\n                      - Bồn dầu chân máy 340L\r\n                      - Bộ tài liệu kỹ thuật, Giấy chứng nhận xuất xứ, chất lượng h{ng\r\n                      hóa (C/O – do phòng thương mại của nước sản xuất m|y ph|t\r\n                      cung cấp; C/Q), Test Record (bản gốc).\r\n                      B. PHẦN PHỤ TRỢ CẤP TẠI VIỆT NAM/ HOẶC TƢƠNG\r\n                      ĐƢƠNG:\r\n\r\n                             Cầu dao đảo bằng tay 3 pha, 4 cực, 300A cho tổ\r\n                         1   máy phát 150kVA.                                 cái   1\r\n                             Xuất xứ lắp ráp: Việt Nam/ hoặc tương đương,\r\n\f                                 tình trạng: mới 100%\r\n\r\n\r\n                                 - Vỏ giảm âm dạng khung cẩu, kích thước :\r\n                                 L3200*W1115*H1850, dày 50mm\r\n                             2                                                    cái    1\r\n                                 - Sử dụng thép đen dày 2mm, sơn tĩnh điện\r\n                                 - Gió thổi lên nóc, pô giảm âm đặt trong vỏ\r\n                                 Ống thoát gió nóng: Tôn k m dày 0,75mm\r\n                             3                                                    bộ     1\r\n                                 (Z08)\r\n                                 Ống khói D140, thép đen sơn chịu nhiệt (Khối\r\n                             4   lượng tính theo thực tế thi công)               mét     7\r\n                                 B c cách nhiệt ống khói bằng rock wool tỷ\r\n                             5   tr ng 80kg/m3, bên ngoài b c inox mỏng dày mét          7\r\n                                 0.4mm (Khối lượng tính theo thực tế thi công)\r\n                                 Co ống khói D140, thép đen sơn chịu nhiệt\r\n                             6   (Khối lượng tính theo thực tế thi công)          cái    2\r\n                                 B c cách nhiệt co ống khói D140, bằng rock\r\n                                 wool tỷ tr ng 80kg/m3, bên ngoài b c inox\r\n                             7                                                    cái    2\r\n                                 mỏng dày 0.4mm (Khối lượng tính theo thực tế\r\n                                 thi công).\r\n                             8   Nón che mưa ống khói, inox 304                   cái    1\r\n                                 Bồn dầu 1000 lít, kích thước: 900 x 900 x 1260\r\n                                 mm (Dx RxC) làm bằng tole dày 2mm, có sơn\r\n                             9   tĩnh điện, chống rỉ sét.                          hệ    1\r\n                                 Xuất xứ lắp ráp: Việt Nam/ hoặc tương đương,\r\n                                 tình trạng: mới 100%\r\n                                 Vận chuyển tổ máy phát điện đến công trình và\r\n                            10   đưa vào vị trí, vận chuyển vật tư, phụ kiện đến lần     1\r\n                                 công trình\r\n                                 Chi phí nhân công lắp đặt các hệ thống phụ trợ,\r\n                            11   nghiệm thu, đào tào và chuyển giao công nghệ gói        1\r\n                                 tại công trình.\r\n                                 Nhớt máy chuyên d ng máy phát điện 15W40\r\n                            12                                                     lít   22\r\n                                 CF-4\r\n                                 Nước giải nhiệt chuyên d ng DCA (bình\r\n                            13                                                   Bình    2\r\n                                 1,89L)\r\n\r\n\r\n     *Ghi chú:\r\n      - Nhà thầu cung cấp thiết bị theo đúng thông số kỹ thuật quy định hoặc tốt hơn các\r\nthiết bị nêu trên (nếu chứng minh là tốt hơn, nhà thầu phải đính kèm bảng so sánh thông\r\nsố của thiết bị chào).\r\n     - Các nội dung nêu trong yêu cầu kỹ thuật, nếu có nêu tên, địa danh xuất xứ thì nhà\r\nthầu được hiểu và có quyền hiểu đó là sản phẩm tương tự, tương đương.\r\n     - Khái niệm “Tương đương” nghĩa là có đặc tính kỹ thuật tương tự, có tính năng sử\r\ndụng tương đương với hàng hóa đã nêu.\r\n3 Yêu cầu về tổ chức cung cấp, lắp đặt (nếu có):\r\n        -   Đối với các hàng hóa, nhà thầu phải có thuyết minh về phương án tổ chức\r\n            cung cấp với các nội dung chủ yếu sau:\r\n\f            -   Bố trí nhân lực cung cấp trong đó nêu rõ tên, năng lực, kinh nghiệm của cán\r\n                bộ kỹ thuật phụ trách.\r\n            -   Phương tiện dự kiến cho cung cấp.\r\n            -   Tiến độ cung cấp.\r\n            -   Những yêu cầu cần thiết cần đáp ứng để cung cấp.\r\n            -   Có biện pháp vận hành và hướng dẫn sử dụng.\r\n4. Yêu cầu về dịch vụ sau bán hàng\r\n -       Nhà thầu phải nêu rõ phạm vi và thời gian bảo hành cho từng loại thiết bị. Nhà thầu\r\n         cần có thuyết minh về công tác bảo trì cho từng loại thiết bị với các nội dung chủ\r\n         yếu sau:\r\n         + Phạm vi bảo trì.\r\n         + Thời hạn bảo trì.\r\n         + Địa điểm liên hệ bảo trì.\r\n         + Thủ tục bảo trì.\r\n5. Các yêu cầu khác\r\n     - Nhà thầu bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới, chưa sử\r\n         dụng, bảo đảm chất lượng theo tiêu chuẩn chế tạo. Ngoài ra, Nhà thầu cũng phải\r\n         bảo đảm rằng hàng hóa được cung cấp theo hợp đồng s không có các khuyết tật\r\n         nảy sinh có thể dẫn đến những bất lợi trong quá trình sử dụng bình thường của\r\n         hàng hóa.\r\nMục 2. Bản vẽ: Không có.\r\nMục 3. Kiểm tra và thử nghiệm:\r\n     -    Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n          + Kiểm tra tình trạng kỹ thuật thiết bị đảm bảo hoạt động tốt.\r\n          + Kiểm tra thông số kỹ thuật đảm bảo theo quy định.\n\n--- Tệp: PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n\r\n              (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n     Phụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu\r\nbảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá trình\r\nthương thảo, hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng\r\nmục, nội dung công việc."}