{"text":"--- Tệp: Chương III - Yêu cầu kỹ thuật.docx ---\nChương III. YÊU CẦU VỀ KỸ THUẬT\nI. Yêu cầu kỹ thuật của gói thầu\n1.  Mô tả dịch vụ\n- Nhà thầu phải thực hiện bảo trì 6 máy phát điện thuộc tài sản của Công ty Điện lực Sài Gòn.\n- Danh sách, nhãn hiệu các máy phát điện gồm:\nMáy phát điện 600kva - Cummins - J15H004671 (máy số 1)\nMáy phát điện 600kva - Cummins - J15H004672 (máy số 2)\nMáy phát điện 500kva - Cummins - QSX15-G8/G9 (máy số 3)\nMáy phát điện 400kva - Caterpillar - NH301280 (máy số 4)\nMáy phát điện 400kva - Caterpillar - NH301280 (máy số 5)\n2. Phạm vi dịch vụ\n- Các MPĐ đặt trong khu vực Quận 1 và Quận 3, nhà thầu thực hiện dịch vụ tại các địa điểm do Công ty Điện lực Sài Gòn chỉ định.\n- Khối lượng thực hiện dịch vụ: 03 lần. Dự kiến thời gian thực hiện như sau:\n+ Năm 2023: bảo trì  01 lần vào tháng 10/2023\n+ Năm 2024: bảo trì 2 lần vào tháng 4/2024 và tháng 11/2024.\n- Nội dung dịch vụ và phụ kiện thay thế nêu chi tiết tại Bảng 3.2.\n3. Yêu cầu kỹ thuật\n- Các phụ kiện thay thế phải chính hãng, tương thích và đồng bộ với từng máy phát điện, là hàng mới 100%. Yêu cầu kỹ thuật được nêu chi tiết tại Bảng số 3.2. \n- Nhà thầu phải cung cấp trong E-HSBG bảng tóm tắt các thông số kỹ thuật (Bảng 3.1) và mã hàng của phụ kiện thay thế (Bảng 3.2) để chứng minh dịch vụ và phụ kiện thay thế do nhà thầu chào tuân thủ với các yêu cầu của E-HSYCBG. Bảng tóm tắt các thông số kỹ thuật của phụ kiện thay thế và các dịch vụ phải đầy đủ các hạng mục và đáp ứng yêu cầu của E-HSYCBG.  \n- E-HSBG được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí đều được đánh giá là đạt. \n3.1. BẢNG TÓM TẮT CÁC YÊU CẦU KỸ THUẬT\nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO\nTHẦU\n\nNhà cung cấp dịch vụ\nNhà thầu phát biểu\n\n\nKinh nghiệm hoạt động\nNhà thầu phát biểu\n\n\nCác chủng loại máy phát điện bảo trì, sửa chữa được\nNhà thầu phát biểu\n\n\nKinh nghiệm của nhà thầu đối với dịch vụ bảo trì, sửa chữa máy phát điện chủ đầu tư đang sử dụng\nNhà thầu phát biểu\n\nI\nPHẠM VI DỊCH VỤ BẢO TRÌ\n\n\n\n- MPĐ sau khi được bảo trì vận hành ổn định và đảm bảo hiệu suất hoạt động.\nĐáp ứng\n\n\n- Phát hiện sớm được những rủi ro tiềm ẩn của MPĐ để chủ đầu tư có kế hoạch sửa chữa, dự phòng phù hợp.\nĐáp ứng\n\n\n- Thay thế linh kiện, phụ kiện của MPĐ bị hư hỏng kịp thời bằng linh kiện, phụ kiện chính hãng, tương thích và đồng bộ với MPĐ đang sử dụng.\nĐáp ứng\n\n\n- Kỹ thuật viên thực hiện bảo trì được đào tạo chuyên ngành, có giấy chứng nhận đào tạo sửa chữa bảo trì.\nĐáp ứng\n\n\n- Phạm vi cung cấp dịch vụ bảo trì mở rộng, khả năng đáp ứng kịp thời các yêu cầu phát sinh từ hệ thống và nhu cầu từ chủ đầu tư.\nĐáp ứng\n\n\n- Tư vấn và giải đáp kỹ thuật qua điện thoại Hotline 24/7.\nĐáp ứng\n\nII\nYÊU CẦU CƠ BẢN\n\n\n\nBảo trì, sửa chữa MPĐ theo danh sách\nĐáp ứng\n\n\nKiểm tra, đánh giá tình trạng hoạt động của MPĐ, nội dung cần sửa chữa bảo trì\nĐáp ứng\nNhà thầu phát biểu thêm\n\n\nĐánh giá tổng quát kết quả sau kiểm tra, bảo trì, sửa chữa MPĐ và tư vấn cho chủ đầu tư giải pháp tiếp theo\nĐáp ứng\nNhà thầu phát biểu thêm\n\nIII\nCÁC YÊU CẦU KHÁC\n\n\n\nPhụ kiện, linh kiện sửa chữa thay thế là sản phẩm mới 100%\n\n\nIV\nBẢO HÀNH\n\n\n\nBảo hành dịch vụ\nTheo thời hạn và điều khoản trong hợp đồng\nTheo khuyến cáo của nhà sản xuất phụ kiện\n\n\n3.2. BẢNG CHI TIẾT NỘI DUNG DỊCH VỤ VÀ PHỤ KIỆN THAY THẾ (1 lần thực hiện dịch vụ)\n\nSTT\nNội dung\nMã hàng/Nhãn hiệu yêu cầu\nĐvt\n Số lượng \nMã hàng/Nhãn hiệu chào thầu\nI\nMáy phát điện 600kva - Cummins - J15H004671\n \n1\nLọc dầu\nFS19624\nCái\n1\n \n2\nLọc dầu tách nước\nFS19624\nCái\n1\n \n3\nLọc nhớt tinh\nLF670\nCái\n1\n \n4\nLọc nhớt thô\nLF777\nCái\n1\n \n5\nLọc nước\nWF2076\nCái\n1\n \n6\nLọc gió\nA478-020\nCái\n1\n \n7\nNước giải nhiệt \nDCA4\nBình\n3\n \n8\nNhớt động cơ\n880966\nBình\n3\n \n9\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n \nII\nMáy phát điện 600kva - Cummins - J15H004672\n \n1\nLọc dầu\nFS19624\nCái\n1\n \n2\nLọc dầu tách nước\nFS19624\nCái\n1\n \n3\nLọc nhớt tinh\nLF670\nCái\n1\n \n4\nLọc nhớt thô\nLF777\nCái\n1\n \n5\nLọc nước\nWF2076\nCái\n1\n \n6\nLọc gió\nA478-020\nCái\n1\n \n7\nNước giải nhiệt \nDCA4\nBình\n3\n \n8\nNhớt động cơ\n880966\nBình\n3\n \n9\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n \nIII\nMáy phát điện 500kva - Cummins - QSX15-G8/G9\n \n1\nLọc dầu\nFS1040\nCái\n2\n \n2\nLọc nhớt \nLF9070\nCái\n1\n \n3\nLọc nước\nWF2126\nCái\n1\n \n4\nLọc gió\nAF25708M\nCái\n1\n \n5\nNước giải nhiệt \nDCA4\nBình\n2\n \n6\nNhớt động cơ\n880966\nBình\n3\n \n7\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n \nIV\nMáy phát điện 400kva - Caterpillar - CAT00013HNH301279\n \n1\nLọc dầu\n1R0749\nCái\n1\n \n2\nLọc nhớt\n1R1808\nCái\n1\n \n3\nLọc dầu tách nước\n326-1643\nCái\n1\n \n4\nCốc lọc tách nước\n3435527\nCái\n1\n \n5\nLọc gió\n7C-1571\nCái\n1\n \n6\nNước giải nhiệt \nDCA4\nBình\n3\n \n7\nNhớt động cơ\n880966\nBình\n3\n \n8\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n \nV\nMáy phát điện 400kva - Caterpillar - CAT00013HNH301280\n \n1\nLọc dầu\n1R0749\nCái\n1\n \n2\nLọc nhớt\n1R1808\nCái\n1\n \n3\nLọc dầu tách nước\n326-1643\nCái\n1\n \n4\nCốc lọc tách nước\n3435527\nCái\n1\n \n5\nLọc gió\n7C-1571\nCái\n1\n \n6\nNước giải nhiệt \nDCA4\nBình\n3\n \n7\nNhớt động cơ\n880966\nBình\n3\n \n8\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n \nVI\nMáy phát điện 50kva - Cummins - J15I210331\n \n1\nLọc dầu\nFS1280\nCái\n1\n \n2\nLọc nhớt\nLF3349\nCái\n1\n \n3\nLọc gió tinh\nA034P660\nCái\n1\n \n4\nLọc gió\nF902727\nCái\n1\n \n5\nNước giải nhiệt \nDCA4\nBình\n1\n \n6\nNhớt động cơ\n880966\nBình\n1\n \n7\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n \n4. Giá chào thầu\n- Giá chào thầu là giá trọn gói, đã bao gồm tất cả chi phí để thực hiện dịch vụ, chi phí thay thế phụ kiện, thuế và lệ phí các loại.\n- Nhà thầu đính kèm trong E.HSYCBG bảng chào phân tích chi phí vào Bảng 4.1 như sau:\n4.1. BẢNG PHÂN TÍCH CHI TIẾT CHI PHÍ BẢO TRÌ MÁY PHÁT ĐIỆN\n(Giá trị của 1 lần bảo trì)\nSTT\nNội dung\nMã hàng/Nhãn hiệu chào thầu\nĐvt\n Số lượng \n Đơn giá(đồng) \nThành tiền (đồng)\nGhi chú\nI\nMáy phát điện 600kva - Cummins - J15H004671\n\n \n1\nLọc dầu\n\nCái\n1\n\n\n \n2\nLọc dầu tách nước\n\nCái\n1\n\n\n \n3\nLọc nhớt tinh\n\nCái\n1\n\n\n \n4\nLọc nhớt thô\n\nCái\n1\n\n\n \n5\nLọc nước\n\nCái\n1\n\n\n \n6\nLọc gió\n\nCái\n1\n\n\n \n7\nNước giải nhiệt \n\nBình\n3\n\n\n \n8\nNhớt động cơ\n\nBình\n3\n\n\n \n9\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n\n\n \nII\nMáy phát điện 600kva - Cummins - J15H004672\n\n \n1\nLọc dầu\n\nCái\n1\n\n\n \n2\nLọc dầu tách nước\n\nCái\n1\n\n\n \n3\nLọc nhớt tinh\n\nCái\n1\n\n\n \n4\nLọc nhớt thô\n\nCái\n1\n\n\n \n5\nLọc nước\n\nCái\n1\n\n\n \n6\nLọc gió\n\nCái\n1\n\n\n \n7\nNước giải nhiệt \n\nBình\n3\n\n\n \n8\nNhớt động cơ\n\nBình\n3\n\n\n \n9\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n\n\n \nIII\nMáy phát điện 500kva - Cummins - QSX15-G8/G9\n\n \n1\nLọc dầu\n\nCái\n2\n\n\n \n2\nLọc nhớt \n\nCái\n1\n\n\n \n3\nLọc nước\n\nCái\n1\n\n\n \n4\nLọc gió\n\nCái\n1\n\n\n \n5\nNước giải nhiệt \n\nBình\n2\n\n\n \n6\nNhớt động cơ\n\nBình\n3\n\n\n \n7\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n\n\n \nIV\nMáy phát điện 400kva - Caterpillar - CAT00013HNH301279\n\n \n1\nLọc dầu\n\nCái\n1\n\n\n \n2\nLọc nhớt\n\nCái\n1\n\n\n \n3\nLọc dầu tách nước\n\nCái\n1\n\n\n \n4\nCốc lọc tách nước\n\nCái\n1\n\n\n \n5\nLọc gió\n\nCái\n1\n\n\n \n6\nNước giải nhiệt \n\nBình\n3\n\n\n \n7\nNhớt động cơ\n\nBình\n3\n\n\n \n8\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n\n\n \nV\nMáy phát điện 400kva - Caterpillar - CAT00013HNH301280\n\n \n1\nLọc dầu\n\nCái\n1\n\n\n \n2\nLọc nhớt\n\nCái\n1\n\n\n \n3\nLọc dầu tách nước\n\nCái\n1\n\n\n \n4\nCốc lọc tách nước\n\nCái\n1\n\n\n \n5\nLọc gió\n\nCái\n1\n\n\n \n6\nNước giải nhiệt \n\nBình\n3\n\n\n \n7\nNhớt động cơ\n\nBình\n3\n\n\n \n8\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n\n\n \nVI\nMáy phát điện 50kva - Cummins - J15I210331\n\n \n1\nLọc dầu\n\nCái\n1\n\n\n \n2\nLọc nhớt\n\nCái\n1\n\n\n \n3\nLọc gió tinh\n\nCái\n1\n\n\n \n4\nLọc gió\n\nCái\n1\n\n\n \n5\nNước giải nhiệt \n\nBình\n1\n\n\n \n6\nNhớt động cơ\n\nBình\n1\n\n\n \n7\nNhân công kiểm tra, thay thế vật tư và bảo trì máy phát điện\n \nLần\n1\n\n\n \nCộng giá chào thầu trước thuế\n\n \nThuế GTGT (8%)\n\n\nTổng giá chào thầu sau thuế\n\n\n\nII. Quy định về kiểm tra, nghiệm thu sản phẩm\nThời gian bảo hành phụ kiện và dịch vụ: 6 tháng kể từ ngày nghiệm thu.\nMPĐ sau khi được bảo trì vận hành ổn định và đảm bảo hiệu suất hoạt động."}