{"text":"--- Tệp: Chương V - Yêu cầu kỹ thuật.pdf ---\nCHƯƠNG V - YÊU CẦU KỸ THUẬT\r\n1. Giới thiệu chung về dự án, gói thầu:\r\n- Gói thầu: Bảo dưỡng, chống nóng, thí nghiệm định kỳ và thay thế một số thiết bị cho các trạm biến áp, máy phát điện dự\r\nphòng trong Bệnh viện năm 2023.\r\n- Địa điểm thực hiện: Số 1 Trần Hưng Đạo, Phường Bạch Đằng, Quận Hai Bà Trưng, Thành phố Hà Nội\r\n- Thời gian thực hiện: 07 ngày kể từ ngày hợp đồng có hiệu lực (kể cả ngày nghỉ, lễ).\r\n2. Mục tiêu công việc:\r\n- Thực hiện Bảo dưỡng, chống nóng, thí nghiệm định kỳ và thay thế một số thiết bị cho các trạm biến áp, máy phát điện dự\r\nphòng thuộc gói thầu theo các yêu cầu kỹ thuật tối thiểu nêu tại Mục 3 Chương này.\r\n- Duy trì các thiết bị kỹ thuật của các hạng mục thuộc gói thầu vận hành đảm bảo an toàn, liên tục và hiệu quả.\r\n- Khắc phục kịp thời các sự cố xảy ra trong suốt quá trình thực hiện hợp đồng.\r\n3. Yêu cầu kỹ thuật của gói thầu:\r\n- Nhà thầu phải tuân thủ các quy định, quy chế làm việc của Bệnh viện trong quá trình thực hiện hợp đồng và theo sự chỉ dẫn\r\ncủa cán bộ phụ trách do Bệnh viện phân công. Nhà thầu phải tuân thủ và làm đúng các chỉ dẫn của cán bộ phụ trách về mọi vấn\r\nđề có nêu hay không nêu trong hợp đồng.\r\n- Nhà thầu phải tự kiểm tra, khảo sát mặt bằng để xây dựng các thuyết minh trong E-HSDT, bao gồm: Tổ chức mặt bằng thi\r\ncông, bảo dưỡng, thí nghiệm; Bố trí kho bãi vật tư, gia công; Biện pháp đảm bảo vệ sinh môi trường, an toàn lao động, phòng\r\nchống cháy nổ; Đảm bảo an ninh, trật tự.\r\n- Nhà thầu có giấy chứng nhận đăng ký hoạt động kiểm định an toàn kỹ thuật các thiết bị, dụng cụ điện. Giấy chứng nhận đăng\r\nký hoạt động thử nghiệm điện đối với các sản phẩm khí cụ điện hoặc có hợp đồng với đơn vị có chức năng, tính pháp lý về\r\nkiểm định, thí nghiệm đối với các thiết bị điện, khí cụ điện, dụng cụ điện.\r\n\r\n          A. BẢO DƯỠNG, THÍ NGHIỆM VÀ THAY THẾ MỘT SỐ THIẾT BỊ CHO CÁC TRẠM BIẾN ÁP\r\n                                                    PHẦN: THÍ NGHIỆM MÁY BIẾN ÁP\r\n\r\n STT                           Nội dung công việc                                  Đơn vị    Khối lượng          Xuất xứ\r\n\r\n  I    TRẠM BIẾN ÁP TT CHỈ HUY ĐIỀU HÀNH BV 108\r\n\r\n  1    Thí nghiệm máy biến áp: 22kv - 35kv, máy biến áp 3 pha <=1MVA                máy          2\r\n\r\n                                                                       1\r\n\fSTT                            Nội dung công việc                           Đơn vị        Khối lượng   Xuất xứ\r\n\r\n2     Thí nghiệm cáp lực điện áp ≤1kV cáp 1 ruột                              sợi            24\r\n      Thí nghiệm cáp lực theo các cấp điện áp; Điện áp định mức U:\r\n3                                                                         1 sợi, 1 ruột       6\r\n      1<U≤35kV\r\n4     Thí nghiệm tiếp đất làm việc MBA, điện áp <=35kv                        HT              2\r\n\r\n5     Thí nghiệm tiếp đất bảo vệ MBA và tủ điện, điện áp <=35kv               HT              2\r\n\r\nII    TRẠM BIẾN ÁP TT MÁY GIA TỐC\r\n\r\n1     Thí nghiệm máy biến áp: 22kv - 35kv, máy biến áp 3 pha <=1MVA           máy             2\r\n\r\n2     Thí nghiệm cáp lực điện áp ≤1kV cáp 1 ruột                              sợi            24\r\n      Thí nghiệm cáp lực theo các cấp điện áp; Điện áp định mức U:\r\n3                                                                         1 sợi, 1 ruột       6\r\n      1<U≤35kV\r\n\r\n4     Thí nghiệm tiếp đất làm việc MBA, điện áp <=35kv                        HT              2\r\n\r\n5     Thí nghiệm tiếp đất bảo vệ MBA và tủ điện, điện áp <=35kv               HT              2\r\nIII   TRẠM BIẾN ÁP VIỆN 108\r\n\r\n1     Thí nghiệm máy biến áp: 22kv - 35kv, máy biến áp 3 pha <=1MVA           máy             2\r\n\r\n2     Thí nghiệm cáp lực điện áp ≤1kV cáp 1 ruột                              sợi            24\r\n      Thí nghiệm cáp lực theo các cấp điện áp; Điện áp định mức U:\r\n3                                                                         1 sợi, 1 ruột       6\r\n      1<U≤35kV\r\n4     Thí nghiệm tiếp đất làm việc MBA, điện áp <=35kv                        HT              2\r\n5     Thí nghiệm tiếp đất bảo vệ MBA và tủ điện, điện áp <=35kv               HT              2\r\n                                       PHẦN BẢO DƯỠNG, THAY THẾ THIẾT BỊ MÁY BIẾN ÁP\r\n\r\n I    TRẠM BIẾN ÁP NHÀ CHỈ HUY CƠ QUAN - 2 MÁY 750KVA\r\n\r\n\r\n                                                                      2\r\n\fSTT                              Nội dung công việc                              Đơn vị    Khối lượng   Xuất xứ\r\n\r\n\r\n      Kiểm tra xiết lại các điểm tiếp xúc bắt bằng bu long ở phần đầu cáp bắt\r\n      vào ty sứ cao thế MBA, Các điểm tiếp xúc bắt bằng bu long ở phần phía\r\n 1    đầu ra cuộn dây thứ cấp dẫn đến các phụ tải. Kiểm tra và vệ sinh bằng       máy          2\r\n      cồn công nghiệp các điểm có thể gây ra phóng điện bề mặt sứ cao thế hạ\r\n      thế, đầu cáp bắt vào MBA số 1,2\r\n\r\n 2    Gioăng cao su chịu dầu theo bộ MBA 750KVA trạm nhà Chỉ huy Cơ quan           Bộ          2\r\n\r\n      Thay gioăng cao su chịu dầu cho các chi tiết: gioăng sứ cao thế, hạ thế,\r\n 3                                                                                Công         20\r\n      phân áp, vân xả, phòng nổ và gioăng mặt máy biến áp\r\n\r\n 4    Bổ sung dầu cho máy biến áp 1,2                                              lít         30\r\n\r\n 5    Rút nạp dầu cho máy và bổ sung lượng dầu thiếu                              Công         7\r\n\r\n 6    Kiểm tra xiết lại các tiếp xúc hệ thống tiếp địa làm việc và bảo vệ TBA      HT          2\r\n\r\n 7    Bảo dưỡng hệ thống quạt làm mát (Vệ sinh, tra dầu mỡ...)                     Cái         11\r\n\r\n 8    Quạt công nghiệp DETON chống nóng                                            Cái         1\r\n\r\n 9    Thay thế quạt làm chống nóng cho buồng TBA bị hỏng                         Công/bộ       1\r\n\r\nII    TRẠM BIẾN ÁP TRUNG TÂM GIA TỐC - 2 MÁY 1000KVA\r\n\r\n      Bảo dưỡng, kiểm tra xiết lại các điểm tiếp xúc bắt bằng bu long ở phần\r\n      đầu cáp bắt vào ty sứ cao thế MBA, Các điểm tiếp xúc bắt bằng bu long ở\r\n 1    phần phía đầu ra cuộn dây thứ cấp dẫn đến các phụ tải. Kiểm tra và vệ       máy          2\r\n      sinh bằng cồn công nghiệp các điểm có thể gây ra phóng điện bề mặt sứ\r\n      cao thế hạ thế, đầu cáp bắt vào MBA số 1,2\r\n\r\n 2    Quạt công nghiệp DETON chống nóng                                            Cái         1\r\n\r\n\r\n                                                                          3\r\n\fSTT                             Nội dung công việc                              Đơn vị    Khối lượng   Xuất xứ\r\n\r\n\r\n 3    Kiểm tra xiết lại các tiếp xúc hệ thống tiếp địa làm việc và bảo vệ TBA     HT          2\r\n\r\n 4    Bảo dưỡng hệ thống quạt làm mát (Vệ sinh, tra dầu mỡ...)                    cái         12\r\n\r\n 5    Thay thế quạt làm chống nóng cho buồng TBA bị hỏng                        Công/bộ       1\r\n\r\n 6    Bổ sung dầu cho máy biến áp 1,2                                             lít         40\r\n\r\n 7    Rút nạp dầu cho máy và bổ sung lượng dầu thiếu                             Công         9\r\n      TRẠM BIẾN ÁP VIỆN 108 (TRẠM SAU NHÀ GIẶT CŨ) - 2 MÁY\r\nIII\r\n      1000KVA\r\n      Kiểm tra xiết lại các điểm tiếp xúc bắt bằng bu long ở phần đầu cáp bắt\r\n      vào ty sứ cao thế MBA, Các điểm tiếp xúc bắt bằng bu long ở phần phía\r\n 1    đầu ra cuộn dây thứ cấp dẫn đến các phụ tải. Kiểm tra và vệ sinh bằng      máy          2\r\n      cồn công nghiệp các điểm có thể gây ra phóng điện bề mặt sứ cao thế hạ\r\n      thế, đầu cáp bắt vào MBA số 1,2\r\n 2    Bổ sung dầu cho máy biến áp 1,2                                             lít         40\r\n 3    Rút nạp dầu cho máy và bổ sung lượng dầu thiếu                             Công         9\r\n\r\n 4    Kiểm tra xiết lại các tiếp xúc hệ thống tiếp địa làm việc và bảo vệ TBA     HT          2\r\n\r\n 5    Bảo dưỡng hệ thống quạt làm mát (Vệ sinh, tra dầu mỡ...)                    cái         8\r\n 6    Kiểm tra xử lý bổ sung dầu cho máy biến áp                                 máy          2\r\n\r\n 7    Xe vân chuyển thiết bị thi công                                             Ca          1\r\n\r\n 8    Cồn công nghiệp                                                             lít        12\r\n 9    Giẻ lau sạch                                                                kg          8\r\n10    Vải nháp                                                                    tờ         45\r\n                                B. BẢO DƯỠNG VÀ THAY THẾ MỘT SỐ THIẾT BỊ CHO MÁY PHÁT ĐIỆN\r\n                                                                          4\r\n\fSTT                             Nội dung công việc                             Đơn vị   Khối lượng        Xuất xứ\r\n\r\n      MÁY PHÁT ĐIỆN HIỆU SUNTECH 338KVA -P126TI-II\r\n I\r\n      (TRẠM VIỆN 108)\r\n                                                                                                      Hàn Quốc hoặc\r\n 1    Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít         45\r\n                                                                                                      tương đương\r\n                                                                                                      Fleetguard/USA\r\n 2    Thay lọc dầu                                                              Cái         2\r\n                                                                                                     hoặc tương đương\r\n\r\n                                                                                                      Fleetguard/USA\r\n 3    Thay lọc nhiên liệu                                                       Cái         2\r\n                                                                                                     hoặc tương đương\r\n\r\n                                                                                                     ABRO /USAhoặc\r\n 4    Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                      tương đương\r\n                                                                                                     ABRO/USA hoặc\r\n 5    Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         3\r\n                                                                                                      tương đương\r\n 6    Bảo dưỡng củ đề                                                           Cái         1\r\n 7    Bảo dưỡng củ phát sạc ắc quy                                              Cái         1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n 8                                                                              máy         1\r\n      kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n      MÁY HIỆU CUMMINS ONAN 137KVA - CUMMINS 6CT8.3-G2\r\nII\r\n      (NHÀ TANG LỄ)\r\n                                                                                                      Hàn Quốchoặc\r\n 1    Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít         30\r\n                                                                                                      tương đương\r\n                                                                                                      Fleetguard/USA\r\n 2    Thay lọc dầu                                                              Cái         2\r\n                                                                                                     hoặc tương đương\r\n                                                                                                      Fleetguard/USA\r\n 3    Thay lọc nhiên liệu                                                       Cái         2\r\n                                                                                                     hoặc tương đương\r\n                                                                                                      Fleetguard/USA\r\n 4    Thay lọc nước                                                             Cái         2\r\n                                                                                                     hoặc tương đương\r\n                                                                                                     ABRO/ USAhoặc\r\n 5    Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                      tương đương\r\n                                                                         5\r\n\fSTT                             Nội dung công việc                             Đơn vị   Khối lượng        Xuất xứ\r\n\r\n                                                                                                     ABRO /USA hoặc\r\n 6    Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         3\r\n                                                                                                      tương đương\r\n 7    Nước tinh khiết ( đổ két nươc)                                            bình        2\r\n 8    Bảo dưỡng củ đề                                                            Cái        1\r\n 9    Bảo dưỡng củ phát sạc ắc quy                                               Cái        1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n10                                                                              máy         1\r\n      kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n      MÁY PHÁT ĐIỆN: FG WILSON 1650KVA - 4012TAG2A(TRUNG TÂM\r\nIII\r\n      KỸ THUẬT CAO)\r\n                                                                                                      Hàn Quốc hoặc\r\n 1    Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít        180\r\n                                                                                                      tương đương\r\n\r\n                                                                                                      Fleetguard/USA\r\n 2    Thay lọc dầu                                                              Cái         6\r\n                                                                                                     hoặc tương đương\r\n                                                                                                     Fleetguard/USAho\r\n 3    Thay lọc nhiên liệu                                                       Cái         2\r\n                                                                                                      ặc tương đương\r\n                                                                                                     ABRO /USAhoặc\r\n 4    Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                      tương đương\r\n                                                                                                     ABRO/USA hoặc\r\n 5    Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         3\r\n                                                                                                      tương đương\r\n 6    Bảo dưỡng củ đề                                                           Cái         1\r\n\r\n 7    Bảo dưỡng củ phát sạc ắc quy                                              Cái         1\r\n\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n 8                                                                              máy         1\r\n      kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n\r\n      MÁY PHÁT ĐIỆN: SUNTECH 460 KVA - DP158LC(NHÀ CHỈ HUY CƠ\r\nIV\r\n      QUAN)\r\n\r\n                                                                                                       Hàn Quốchoặc\r\n1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít         62\r\n                                                                                                       tương đương\r\n                                                                         6\r\n\fSTT                             Nội dung công việc                             Đơn vị   Khối lượng        Xuất xứ\r\n\r\n                                                                                                      Fleetguard/USA\r\n2     Thay lọc dầu                                                              Cái         2\r\n                                                                                                     hoặc tương đương\r\n\r\n                                                                                                     Fleetguard/USAho\r\n3     Thay lọc nhiên liệu                                                       Cái         2\r\n                                                                                                      ặc tương đương\r\n                                                                                                     ABRO /USAhoặc\r\n4     Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                      tương đương\r\n                                                                                                     ABRO /USA hoặc\r\n5     Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         3\r\n                                                                                                      tương đương\r\n6     Nước tinh khiết ( đổ két nươc)                                            bình        4\r\n7     Bảo dưỡng củ đề                                                           Cái         1\r\n8     Bảo dưỡng củ phát sạc ắc quy                                              Cái         1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n9                                                                               máy         1\r\n      kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n      MÁY PHÁT ĐIỆN FG WILSON 275KVA - 1306-E87TA330(ĐIỀU TRỊ\r\nV\r\n      THEO YÊU CẦU)\r\n                                                                                                      Hàn Quốc hoặc\r\n1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít         40\r\n                                                                                                      tương đương\r\n                                                                                                      Fleetguard/USA\r\n2     Thay lọc dầu                                                              Cái         2\r\n                                                                                                     hoặc tương đương\r\n\r\n                                                                                                      Fleetguard/USA\r\n3     Thay lọc nhiên liệu                                                       Cái         2\r\n                                                                                                     hoặc tương đương\r\n                                                                                                      Fleetguard/USA\r\n4     Thay lọc nước                                                             Cái         2\r\n                                                                                                     hoặc tương đương\r\n                                                                                                     ABRO /USA hoặc\r\n5     Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                      tương đương\r\n                                                                                                     ABRO /USA hoặc\r\n6     Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         2\r\n                                                                                                      tương đương\r\n7     Nước tinh khiết ( đổ két nươc)                                            bình        6\r\n                                                                         7\r\n\fSTT                             Nội dung công việc                             Đơn vị   Khối lượng        Xuất xứ\r\n\r\n8     Bảo dưỡng củ phát sạc ắc quy                                              Cái         1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n9                                                                               máy         1\r\n      kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n\r\nVI    MÁY PHÁT ĐIỆN: SUNTEC1: 125 KVA - D1146T(KHU KHÁM BỆNH C1-1)\r\n\r\n                                                                                                       Hàn Quốchoặc\r\n1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít         25\r\n                                                                                                       tương đương\r\n                                                                                                      Fleetguard/USA\r\n2     Thay lọc dầu                                                              Cái         2\r\n                                                                                                     hoặc tương đương\r\n\r\n                                                                                                     Fleetguard/USAho\r\n3     Thay lọc nhiên liệu                                                       Cái         2\r\n                                                                                                      ặc tương đương\r\n\r\n                                                                                                     ABRO /USAhoặc\r\n4     Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                      tương đương\r\n                                                                                                     ABRO /USA hoặc\r\n5     Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         3\r\n                                                                                                      tương đương\r\n6     Nước tinh khiết ( đổ két nươc)                                            bình        2\r\n7     Bảo dưỡng củ đề                                                            Cái        1\r\n8     Bảo dưỡng củ phát sạc ắc quy                                               Cái        1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n9                                                                               máy         1\r\n      kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n\r\nVII   MÁY PHÁT ĐIỆN: SUNTECH2: 125 KVA - P1146T(KHU KHÁM BỆNH C1-1)\r\n\r\n                                                                                                       Hàn Quốchoặc\r\n1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít         25\r\n                                                                                                       tương đương\r\n\r\n                                                                                                      Fleetguard/USA\r\n2     Thay lọc dầu                                                              Cái         2\r\n                                                                                                     hoặc tương đương\r\n                                                                                                     Fleetguard/USAho\r\n3     Thay lọc nhiên liệu                                                       Cái         2\r\n                                                                                                      ặc tương đương\r\n                                                                         8\r\n\fSTT                              Nội dung công việc                             Đơn vị   Khối lượng        Xuất xứ\r\n\r\n                                                                                                      ABRO /USAhoặc\r\n 4     Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                       tương đương\r\n                                                                                                      ABRO /USA hoặc\r\n 5     Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         3\r\n                                                                                                       tương đương\r\n 6     Nước tinh khiết ( đổ két nươc)                                            bình        2\r\n 7     Bảo dưỡng củ đề                                                            Cái        1\r\n 8     Bảo dưỡng củ phát sạc ắc quy                                               Cái        1\r\n       Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n 9                                                                               máy         1\r\n       kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n\r\nVIII   MÁY PHÁT ĐIỆN: CUMMINS 300 KVA - QSL9-G5(TRUNG TÂM GIA TỐC)\r\n\r\n                                                                                                        Hàn Quốchoặc\r\n 1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít         40\r\n                                                                                                        tương đương\r\n                                                                                                      Fleetguard/USAho\r\n 2     Thay lọc dầu                                                              Cái         2\r\n                                                                                                       ặc tương đương\r\n                                                                                                       Fleetguard/USA\r\n 3     Thay lọc nhiên liệu                                                       Cái         3\r\n                                                                                                      hoặc tương đương\r\n                                                                                                       Fleetguard/USA\r\n 4     Thay lọc nước                                                             Cái         2\r\n                                                                                                      hoặc tương đương\r\n                                                                                                       ABRO/ USAhoặc\r\n 5     Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                        tương đương\r\n                                                                                                      ABRO /USA hoặc\r\n 6     Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         2\r\n                                                                                                       tương đương\r\n 7     Nước tinh khiết ( đổ két nươc)                                            bình        4\r\n 8     Bảo dưỡng củ đề                                                            Cái        1\r\n 9     Bảo dưỡng củ phát sạc ắc quy                                               Cái        1\r\n       Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n10                                                                               máy         1\r\n       kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n\r\nIX     MÁY PHÁT ĐIỆN: CUMMINS ONAN 116 KVA(KHU ĐIỀU TRỊ THEO YÊU CẦU)\r\n\r\n                                                                          9\r\n\fSTT                             Nội dung công việc                             Đơn vị   Khối lượng        Xuất xứ\r\n\r\n                                                                                                       Hàn Quốchoặc\r\n1     Thay dầu máy 15W40 CF4 Hiệu 2xLUB                                         Lít         25\r\n                                                                                                       tương đương\r\n                                                                                                      Fleetguard/USA\r\n2     Thay lọc dầu                                                              Cái         2\r\n                                                                                                     hoặc tương đương\r\n                                                                                                     Fleetguard/USAho\r\n3     Thay lọc nhiên liệu                                                       Cái         2\r\n                                                                                                      ặc tương đương\r\n\r\n                                                                                                     ABRO /USAhoặc\r\n4     Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng                     Hộp         3\r\n                                                                                                      tương đương\r\n\r\n                                                                                                     ABRO /USA hoặc\r\n5     Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can                    Can         2\r\n                                                                                                      tương đương\r\n6     Nước tinh khiết ( đổ két nươc)                                            bình        2\r\n7     Bảo dưỡng củ phát sạc ắc quy                                               Cái        1\r\n8     Bảo dưỡng củ đề                                                            Cái        1\r\n\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát,\r\n9                                                                               máy         1\r\n      kiểm tra các chế độ làm việc của máy phát điện, ATS\r\n\r\n\r\n\r\n\r\n                                                                        10"}