{"text":"--- Tệp: CHƯƠNG V.doc ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\nI. Giới thiệu chung về dự án, gói thầu:\r\n\t- Tên gói thầu: Sửa chữa, bảo dưỡng máy phát điện tại cơ quan Cục Thuế tỉnh Nghệ An và các Chi cục Thuế.\r\n\t- Giá gói thầu: 813.252.960 đồng \r\n\t- Nguồn vốn: Dự toán chi Ngân sách nhà nước năm 2023.\r\n\t- Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh, qua mạng;\r\n\t- Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ;\r\n\t- Thời gian bắt đầu lựa chọn nhà thầu: Quý 3 năm 2023;\r\n\t- Loại hợp đồng: Hợp đồng trọn gói;\r\n\t- Thời gian thực hiện hợp đồng: 90 ngày.\r\n\t- Nội dung thực hiện: Sửa chữa, bảo dưỡng máy phát điện tại cơ quan Cục Thuế tỉnh Nghệ An và các Chi cục Thuế với khối lượng và thông số kỹ thuật như sau.\r\n\t- Điểm điểm thực hiện: Văn phòng Cục thuế tỉnh Nghệ An và các Chi cục thuế thuộc Cục thuế tỉnh Nghệ An.\r\nII. Yêu cầu kỹ thuật \r\n1. Yêu cầu về dịch vụ bảo trì\r\na. Yêu cầu chung\r\n­ Thực hiện bảo trì 2 lần/năm khoảng 6 tháng 1 lần\r\n+ Lần 1: Thực hiện bảo trì động cơ máy phát điện và đầu phát máy phát điện.\r\n+ Lần 2: Thực hiện bảo trì động cơ máy phát điện, thay thế vật tư định kỳ và vật tư hư hỏng, bảo trì động cơ máy phát điện..\r\n­ Thời gian thực hiện công việc bảo trì theo yêu cầu của Cục thuế kể cả ngày thứ 7, chủ nhật, ngày nghỉ, ngày lễ.\r\n­ Có mặt tại Cục thuế để khắc phục sự cố trong vòng 2 giờ kể từ khi nhận được thông báo.\r\n­ Đảm bảo có đầy đủ dụng cụ, vật tư để khắc phục sự cố trong thời gian không quá 48 giờ.\r\n­ Thực hiện công việc bảo trì trên từng máy, đảm bảo trong thời gian thực hiện nếu có mất điện thì máy phát điện còn lại phải trong chế độ sẳn sàng cung cấp điện.\r\n­ Đảm bảo các máy phát điện hoạt động bình thường sau khi công việc  bảo trì hoàn tất theo từng đợt bảo trì.\r\n­ Thực hiện thay thế các vật tư định kỳ, các vật tư hư hỏng tại mục 2 \"Yêu cầu về dịch vụ thay thế vật tư\". Thời gian thực hiện được bố trí vào lần bảo trì thứ 2 bảo trì trong năm.\r\n­ Khi bảo trì lần thứ 3 nhà thầu phải lập danh mục vật tư cần thay thế định kỳ theo khuyến cáo của hãng, vật tư hư hỏng (nếu có) gởi cho Cục thuế nhằm chuẩn bị hồ sơ mua sắm. \r\n­ Chịu mọi trách nhiệm an toàn lao động, vệ sinh, an ninh, trật tự, an toàn PCCC khi thực hiện công việc tại Cục thuế.\r\n­ Huấn luyện vận hành cho Cục thuế (Nếu có yêu cầu).\r\nb. Phần mềm: Có phần mềm kết nối với máy phát điện để kiểm tra lỗi và cài đặt thông số.\r\nc. Bảo trì động cơ máy phát điện\r\n> Kiểm tra tổng thể\r\n­ Tải về lịch sử sử dụng của máy để phân tích.\r\n­ Kiểm tra xung quanh máy phát điện (rò rỉ, mức nhớt, mức nhiên liệu, cặn nhiện liệu, bồn chứa nhiên liệu, mức nước làm mát, mức nước axit và kiểm tra lỏng ốc) máy phát điện cần bảo trì.\r\n­ Chạy máy không tải để kiểm tra tổng thể trước khi bảo trì. Kết hợp với việc kiểm tra đầu phát điện.\r\n­ Kiểm tra vết nứt, lỏng bulong và cao độ của bộ giảm chấn.\r\n­ Kiểm tra vết nứt, rò rỉ của bộ giảm xóc.\r\n> Kiểm tra nhớt bôi trơn\r\n­ Kiểm tra mức nhớt.\r\n­ Kiểm tra chất lượng nhớt (đánh giá sự trộn lẫn nhớt với nhiên liệu hoặc nước bằng mắt).\r\n> Kiểm tra hệ thống nhiên liệu\r\n­ Kiểm tra mức nhiên liệu bồn dầu cấp.\r\n­ Kiểm tra cặn nhiên liệu (xả bỏ nước hoặc cặn nhiên liệu trong bồn).\r\n­ Bảo trì lọc tách nước (xả nước trong lọc bầu tách nước để không đóng cặn và vệ sinh bên trong lọc tách nước).\r\n­ Vệ sinh lọc dầu (bao gồm lọc bơm tay ở bơm cao áp).\r\n­ Kiểm tra sự lỏng, nứt, và mòn của ống đỡ thanh nhiên liệu.\r\n­ Kiểm tra thanh điều khiển nhiên liệu và khớp bi.\r\n­ Kiểm tra và hiệu chỉnh thời điểm phun nhiên liệu.\r\n­ Kiểm tra và siết lại bulong khớp nối bơm cao áp.\r\n> Kiểm tra hệ thống khởi động\r\n­ Kiểm tra chức năng tủ sạc bình ắc quy. \r\n­ Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.\r\n­ Kiểm tra dòng điện và điện áp thực bằng dụng cụ đo và ampere kìm.\r\n­ Kiểm tra các chức năng sạc thường và sạc nhồi.\r\n­ Kiểm tra các tín hiệu đèn phù hợp với điệu kiện thực tế.\r\n­ Kiểm tra ắc quy (mức dung dịch, tỷ trọng - tỷ trọng khoảng 1.22~1.28).\r\n­ Bảo trì các cọc bình ắc quy (vệ sinh, siết lại bulong, thay thế hư hỏng nếu có).\r\n­ Kiểm tra lại chất lượng bình bằng máy kiểm tra bình ắc quy.\r\n­ Bảo trì và kiểm tra chức năng của dynamo sạc bình. \r\n­ Kiểm tra dây đai của dynamo (kiểm tra tổng quan, các vết nứt, điều chỉnh lại độ căng dây đai bằng dụng cụ chuyên dùng).\r\n­ Kiểm tra dòng sạc giữa dynamo và bình ắc quy.\r\n­ Bảo trì và kiểm tra motor đề khởi động (điểm tiếp xúc relay an toàn).\r\n> Kiểm tra hệ thống làm mát\r\n­ Kiểm tra mức nước làm mát và nồng độ ( nồng độ xấp xỉ 30~35%).\r\n­ Kiểm tra két nước (kiểm tra rỉ sét và ăn mòn bên trong và bên ngoài kết nước).\r\n­ Trong trường hợp bị rò rỉ nhỏ, sẽ dùng keo đặc biệt để bịt lỗ rò rỉ (nhà thầu phải xử lý ngay trong đợt bảo trì).\r\n­ Kiểm tra và điều chỉnh lại độ căng dây đai của cánh quạt giải nhiệt bằng dụng cụ chuyên dùng.\r\n­ Bơm mỡ cho trục dẫn cánh quạt. Kiểm tra bạc đạn vận hành trơn tru (kiểm tra nhiệt độ bằng súng bắn đo nhiệt độ).\r\n­ Kiểm tra rò rỉ tại bơm nước và ống bơm nước  Vệ sinh ống bơm nước và sơn lại xung quanh bơm nước nếu cần.\r\n> Kiểm tra hệ thống cấp gió và thải gió\r\n­ Kiểm tra các lỗ của lọc gió. Vệ sinh tấm lưới lọc bằng nước sạch với chất tẩy rửa trung tính. Vệ sinh lọc gió bằng khí nén.\r\n­ Bảo trì và kiểm tra hệ thống gió nạp. Siết lại các kẹp giữ của hệ thống gió vào. Và kiểm tra các rò rỉ từ các ống cao su. Kiểm tra và vệ sinh bộ tăng áp (bên gió nạp).\r\n­ Kiểm tra rò rỉ hay vết nứt tại ống nhún khí xả, nếu xung quanh ống nhún khí xả và bộ tăng áp có màu đen (Tháo tấm chắn cách nhiệt để kiểm tra) và tháo xả nước ở ống pô.\r\n> Chạy máy kiểm tra sau khi bảo trì và vệ sinh\r\n­ Chạy thử máy phát sau bảo trì và kiểm tra không rò rỉ nhiên liệu, nhớt, nước và khí thải.\r\n­ Kiểm tra màu khói (ống xả khói và ống thông hơi) bằng trực quan.  \r\nNghe tiếng động lạ và rung động bất thường.\r\n­ Vệ sinh máy phát điện và khu vực xung quanh, nếu cần, sơn lại những phần quan trọng và những khu vực rỉ sét bằng màu sơn gốc (Chỉ sơn cho động cơ và đầu phát).\r\nd. Bảo trì đầu phát điện\r\n­ Kiểm tra an toàn hệ thống điện.\r\n­ Ghi nhận trạng thái hiện tại của thiết bị.\r\n­ Tiến hành trước khi bảo trì chạy với tải hoặc không tải (Theo dõi thông số của đầu phát). Kết hợp với việc kiểm tra động cơ.\r\n­ Dừng máy phát và cô lập hệ thống (chuyển sang chế độ tắt, tắt CB, ngắt ắc quy).\r\n­ Mở nắp che tủ điều khiển và kiểm tra lỏng dây ở các cầu đấu dây.\r\n­ Vệ sinh bên trong trạm đấu dây đầu phát và kiểm tra sự lỏng dây tín hiệu.\r\n­ Tiến hành thổi khí trong cuộn dây máy phát để loại bỏ bụi và cặn carbon.\r\n­ Kiểm tra điện trở cách điện và điện trở cuộn dây.\r\n­ Kiểm tra đi ốt chỉnh lưu và chống xung.\r\n­ Kiểm tra lỏng dây, đổi màu và đo điện trở cuộn kích từ tại bộ kích từ (AVR).\r\n­ Kiểm tra thiết bị đóng cắt (MCCB) và siết lại các ốc với cần siết lực.\r\n­ Kiểm tra dây tải và siết ốc với cần lực.\r\n­ Kiểm tra và siết lại ốc các điểm kết nối điện (coupling).\r\n­ Kiểm tra Bạc đạn (Vòng bi) của đầu phát (bơm mỡ thêm nếu cần).\r\n­ Tiến hành kiểm tra trực quan lần cuối sau đó đóng nắp đầu phát.\r\n­ Khôi phục hệ thống (chuyển về tự động, gắn ắc quy,....).\r\n­ Tiến hành chạy máy sau bảo trì, thử tải (nếu cần) và thông số hiển thị của đầu phát.\r\n­ Dừng máy phát và trả về trạng thái vận hành ban đầu.\r\ne. Yêu cầu thiết bị phục vụ công tác bảo trì\r\n­ Máy tính đã cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310.\r\n­ Cần siết lực các loại lên đến 750Nm.\r\n­ Đồng hồ đo điện (dòng điện, điện áp...).\r\n­ Đồng hồ kiểm tra điện trở cách điện.\r\n­ Thiết bị kiểm tra tỷ trọng axit cho ắc quy.\r\n­ Thiết bị kiểm tra nội trở bình ắc quy.\r\n­ Thiết bị đo độ căng dây curoa.\r\n­ Thiết bị đo nồng độ nước làm mát.\r\n­ Thiết bị kiểm tra nhiệt độ bạc đạn.\r\n­ Máy thổi khí dùng để vệ sinh.\r\n­ Dụng cụ tháo béc phun.\r\n­ Thiết bị đo đường kính trong, đường kính ngoài để kiểm tra kích thước dụng cụ.\r\n2. Yêu cầu về dịch vụ thay thế vật tư\r\n   Nhà thầu phải thực hiện tháo 1 đầu Piston để kiểm tra đánh giá tình trạng của máy phát điện và thay thế các vật tư theo yêu cầu. Nhà thầu chịu trách nhiệm tháo và lắp đầu piston hoàn thiện để đảm bảo máy phát điện hoạt động bình thường.\r\nTT\rMô tả sản phẩm\rĐơn vị tính\rSố lượng\rI\rChi cục Thuế Khu vực Bắc nghệ I\r \r \rA\rTrụ sở sử dụng máy: TX Hoàng Mai\r\r\r \rTên máy: FUKA    Công Suất: 60kva\r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rBộ điều khiển điện áp AVR\rBộ\r1\r6\rDầu bôi trơn Castrol\rLít\r18\r7\rKhởi động từ LS 100A\rcái\r2\r8\rBình acquy GS 12V 70Ah LD\rbình\r1\r9\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r10\rNhân công khảo sát, bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rB\rTrụ sở sử dụng máy: Huyện Quỳnh Lưu\r \r \r \rTên máy: FUKA    Công Suất: 60kva\r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBình acquy GS 12V 70Ah LD\rBình\r1\r7\rBộ nạp bình tự động acquy Smatgen 12V\rCái\r1\r8\rBộ điều khiển Deepsea7320 MKII - Anh quốc\rBộ\r1\r9\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rII\r- Chi cục Thuế Khu vực Bắc nghệ II\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Huyện Yên Thành\r \r \r \rTên Máy: FUKA Công suất: 60KVA \r       \r            \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBình acquy GS 12V 70Ah\rBình\r1\r7\rKhởi động từ LS 100A\rcái\r2\r8\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r9\rKim phun nhiên liệu\rcái\r4\r10\rNhân công khảo sát,bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rB\rTrụ sở sử dụng máy: Huyện Diễn Châu\r        \r \r \rTên Máy: CAPO Công suất: 100KVA\r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson\rCái\r2\r3\rLọc gió Dolanson\rCái\r1\r4\rNước xanh làm mát động cơ\rMáy\r1\r5\rRơle van điện tắt máy 30A\rCái\r1\r6\rDầu bôi trơn Castrol\rLít\r26\r7\rKét nước làm mát động cơ\rCái\r1\r8\rBình acquy GS 12V 100Ah\rbình\r1\r9\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r10\rBộ điều khiển điện áp AVR\rBộ\r1\r11\rSenso bảo vệ nhiệt độ nước\rcái\r1\r12\rNhân công khảo sát, bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rIII\rChi cục Thuế khu vực Bắc Vinh\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Huyện Nghi Lộc\r \r \r \rTên Máy: CAPO Công suất: 100KVA\r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r2\r3\rLọc gió Dolanson\rCái\r1\r4\rNước xanh làm mát động cơ\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r26\r6\rBình acquy GS 12V 100Ah\rBình\r1\r7\rBộ nạp bình tự động acquy Smatgen 12V\rCái\r1\r8\rBộ điều khiển điện áp AVR\rBộ\r1\r9\rKhởi động từ LS 150A HQ\rcái\r2\r10\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rB\rTrụ sở sử dụng máy: Nhà khách Cửa Lò\r \r \r \rTên Máy: BRUNO Công suất: 100KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r2\r3\rLọc gió Dolanson\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r26\r6\rDàn điot 1 chiều 150A\rCái\r6\r7\rBình acquy GS 12V 100Ah\rbình\r1\r8\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r9\rBộ điều khiển điện áp AVR\rBộ\r1\r10\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rC\rTrụ sở sử dụng máy: Thị xã Cửa Lò\r \r \r \rTên Máy: Cummins Công suất: 250KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc nước làm mát Dolanson\rCái \r1\r4\rLọc gió Dolanson\rCái\r1\r5\rNước xanh làm mát động cơ VN\rMáy\r1\r6\rDầu bôi trơn Castrol\rLít\r30\r7\rTyo dầu phi 10\rMét\r5\r8\rBình acquy GS 12V 100Ah\rbình\r2\r9\rBộ điều khiển điện áp AVR\rBộ\r1\r10\rBộ nạp bình tự động acquy Smatgen 24V\rBộ\r1\r11\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\r \rTổng cộng (A+B+C):\r \r \rIV\rChi cục Thuế khu vực Phủ Quỳ I\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Huyện Quế Phong\r \r \r \rTên Máy: CAPO Công suất: 40KVA\r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBình acquy GS 12V - 70AH\rBình\r1\r7\rBộ điều khiển Deepsea7320 MKII - Anh quốc\rBộ\r1\r8\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r9\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rB\rTrụ sở sử dụng máy: Huyện Quỳ Châu\r \r \r \rTên Máy: FUKA Công suất: 60KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBộ điều khiển Deepsea7320 MKII - Anh quốc\rBộ\r1\r7\rBình acquy GS 70AH \rbình\r1\r8\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r9\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rC\rTrụ sở sử dụng máy: Huyện Quỳ Hợp\r \r \r \rTên Máy: BRUNO Công suất: 30KVA\r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rCáp động lực đồng Woncup 3x35+1x16\rMét\r20\r7\rCầu dao đảo chiều Vinakip 150A\rCái\r1\r8\rCáp điều khiển 1x9x1,5\rMét\r20\r9\rBộ nạp bình tự động acquy Smatgen 12V\rCái\r1\r10\rBình acquy GS 70AH 12V\rBình\r1\r11\rBộ điều khiển điện áp AVR\rBộ\r1\r12\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rV\rChi cục Thuế khu vực Phủ Quỳ II\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Huyện Nghĩa Đàn\r \r \r \rTên Máy: CAPO Công suất: 100KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r2\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r26\r6\rBình acquy GS 70AH 12V\rbình\r1\r7\rBộ điều khiển điện áp AVR\rBộ\r1\r8\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r10\rKhởi động từ LS 150A HQ\rcái\r2\r11\rNhân công khảo sát, bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\rB\rTrụ sở sử dụng máy: Thị xã Thái Hòa\r \r \r \rTên Máy: CAPO Công suất: 100KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r2\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r26\r6\rBộ điều chỉnh điện áp AVR\rBộ\r1\r7\rRơle trung gian 220V 10A (Hàn Quốc)\rCái\r2\r7\rBình acquy GS 100AH 12v\rcái\r1\r8\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r9\rNhân công khảo sát bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rVI\rChi cục Thuế khu vực Sông Lam I\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Huyện Thanh Chương\r \r \r \rTên Máy: FUKA Công suất: 60KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBình acquy GS 12v 70AH\rCái\r1\r7\rKhởi động từ LS 100A\rCái\r1\r8\rBộ nạp bình tự động acquy Smatgen 12V\rCái\r1\r9\rBộ điều khiển Deepsea7320 MKII - Anh quốc\rBộ\r1\r10\rNhân công khảo sát,bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rB\rTrụ sở sử dụng máy: Huyện Tân Kỳ\r \r \r \rTên Máy: FUKA Công suất: 60KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBình acquy GS 12v 70AH\rCái\r1\r7\rBộ nạp bình tự động acquy Smatgen 12V\rCái\r1\r8\rBộ điều khiển điện áp AVR\rBộ\r1\r10\rKhởi động từ LS 100A\rcái\r2\r11\rNhân công khảo sát,bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\rC\rTrụ sở sử dụng máy: Huyện Đô Lương\r \r \r \rTên Máy: CAPO Công suất: 100KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r2\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r26\r6\rBộ điều chỉnh điện áp AVR\rBộ\r1\r7\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r8\rBình acquy GS 12v 100AH\rbình\r1\r9\rKhởi động từ LS 150A HQ\rcái\r1\r10\rNhân công khảo sá,t bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rVII\rChi cục Thuế khu vực Sông Lam II\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Huyện Nam Đàn\r \r \r \rTên Máy: FUKA Công suất: 60KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBình acquy 12v 70AH\rBình\r1\r7\rBộ điều khiển Deepsea7320 MKII - Anh quốc\rBộ\r1\r8\rKhởi động từ LS 100A HQ\rcái\r2\r9\rNhân công khảo sát,bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rB\rTrụ sở sử dụng máy: Huyện Hưng Nguyên\r \r \r \rTên Máy: FUKA Công suất: 60KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBộ điều khiển Deepsea7320 MKII - Anh quốc\rBộ\r1\r7\rBình acquy 12v 70AH\rCái\r1\r8\rNhân công khảo sát,bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rVIII\rChi cục Thuế khu vực Tây Nghệ I\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Huyện Tương Dương\r \r \r \rTên Máy: FUKA Công suất: 60KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBộ điều chỉnh điện áp AVR\rBộ\r1\r7\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r8\rBình acquy GS 70AH\rbình\r1\r9\rRơle van điện tắt máy 30A\rcái\r1\r11\rDây cuaroa cánh quạt\rcái\r1\r12\rNhân công khảo sát,bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\rB\rTrụ sở sử dụng máy: Huyện Kỳ Sơn\r \r \r \rTên Máy: CAPO Công suất: 40KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rTyo dầu phi 10\rMét\r5\r7\rBộ điều khiển điện áp AVR\rBộ\r1\r8\rCủ đề khởi động máy phát điện\rcái\r1\r9\rBình acquy GS 70AH 12V\rbình\r1\r10\rBộ nạp bình tự động acquy Smatgen 12V\rBộ\r1\r11\rNhân công khảo sá,t bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rIX\rChi cục Thuế khu vực Tây Nghệ II\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Huyện Con Cuông\r \r \r \rTên Máy: FUKA Công suất: 60KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r1\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ VN\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r18\r6\rBộ nạp bình tự động acquy Smatgen 12V\rCái\r1\r7\rBộ điều khiển Deepsea7320 MKII - Anh quốc\rBộ\r1\r8\rNhân công khảo sát, bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rB\rTrụ sở sử dụng máy: Huyện Anh Sơn\r \r \r \rTên Máy: CAPO Công suất: 100KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r2\r3\rLọc gió Dolanson P78103\rCái\r1\r4\rNước xanh làm mát động cơ\rMáy\r1\r5\rDầu bôi trơn Castrol\rLít\r26\r6\rBộ nạp bình tự động acquy Smatgen 12V\rCái\r1\r7\rKhởi động từ LS 150A\rcái\r2\r8\rBộ điều khiển điện áp AVR\rBộ\r1\r9\rBình acquy GS 100AH 12V\rbình\r1\r10\rNhân công khảo sát, bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rX\rChi cục Thuế thành phố Vinh\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Thành phố Vinh\r \r \r \rTên máy:   Cummins    Công suất: 400KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r2\r3\rLọc nước làm mát Dolanson\rCái\r1\r4\rLọc gió Dolanson P78103\rCái\r1\r5\rNước xanh làm mát động cơ VN\rMáy\r1\r6\rDầu bôi trơn Castrol\rLít\r36\r7\rBộ nạp bình tự động acquy Smatgen 24V\rBộ\r1\r8\rBộ điều khiển điện áp AVR\rBộ\r1\r9\rRowle cuộn hút van dầu + Đề\rcái\r2\r11\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rXI\rCục Thuế tỉnh Nghệ An\r\r\rTT\rMô tả sản phẩm\rĐVT\rSL\rA\rTrụ sở sử dụng máy: Cục Thuế\r \r \r \rTên máy:   Cummins    Công suất: 400KVA \r \r \r1\rLọc dầu nhiên liệu Dolanson P763995\rCái\r2\r2\rLọc dầu bôi trơn Dolanson P502478\rCái\r1\r3\rLọc nước làm mát Dolanson\rCái\r1\r4\rLọc gió Dolanson P78103\rCái\r1\r5\rNước xanh làm mát động cơ VN\rMáy\r1\r6\rDầu bôi trơn Castrol\rLít\r36\r7\rBình acquy GS 12V 200AH\rCái\r1\r8\rBộ điều khiển  Datakom  D300\rBộ\r1\r9\rTyo dầu phi 12\rMét\r4\r10\rNhân công bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS\rMáy\r1\rIV. Giải pháp và phương pháp luận:\r\n   Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \r\n1. Giải pháp và phương pháp luận\r\n    Mô tả cách thức thực hiện bảo trì để đảm bảo máy phát điện hoạt động ổn định và giải pháp xử lý sự cố để không ảnh hưởng đến hoạt động của Cục thuế.\r\n2. Kế hoạch công tác\r\n      - Về bảo trì định kỳ\r\n      - Về nhân sự thực hiện\r\n      - Về vật tư thay thế\r\nV. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n   Mỗi đợt bảo trì nhà thầu phải có báo cáo công tác bảo trì theo yêu cầu để làm cơ sở nghiệm thu."}