{"text":"--- Tệp: Chuong 5 Yeu cau ky thuat - chi dan ky thuat - KT 18 tram - Xay lap nam 2023.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\nI. Giới thiệu về gói thầu\nPhạm vi công việc của gói thầu.\n\nGói thầu: “Thi công xây lắp, mua bảo hiểm công trình và thuê máy phát điện phục vụ thi công công trình” \nCông trình “Đại tu kiến trúc 18 trạm phòng trên địa bàn Quận Gò Vấp năm 2023”\n* Khối lượng vật tư thiết bị chính:\na. Cải tạo phần chuyên điện:\nThay cáp đồng bọc hạ thế M50mm2-0,6/1kV\t\t: 24 mét\nThay cáp đồng bọc hạ thế M95mm2-0,6/1kV\t\t: 48 mét\nThay cáp đồng bọc hạ thế M240mm2-0,6/1kV\t\t: 56 mét\n      b. Cải tạo phần không chuyên điện:\nTrạm An Hội 8:\nCửa trạm bị rỉ sét;\nPhần tường trong trạm bị bong tróc;\nTrần trạm có hiện tượng thấm nước;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm Ba Son A:\nPhần tường trong và ngoài trạm bị bong tróc;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm Bộ đội Biên phòng:\nPhần tường trong trạm bị bong tróc;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm Cao ốc Gia Định 1:\nCửa trạm bị rỉ sét;\nPhần tường trong trạm bị bong tróc;\nTrần trạm có hiện tượng thấm nước;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm Cao ốc Thăng Long:\nCửa trạm bị tróc sơn, rỉ sét;\nPhần tường trong trạm bị bong tróc.\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm CC Cty 28:\nPhần tường trong trạm bị bong tróc;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn;\nĐan đậy mương cáp bị bể.\nTrạm City Land 1:\nPhần tường trong và ngoài trạm bị bong tróc;\n\nRào chắn trong trạm bị mục.\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm City Land 2:\nPhần tường trong và ngoài trạm bị bong tróc;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm City Land 4:\nPhần tường trong và ngoài trạm bị bong tróc;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nĐan đậy mương cáp bị bể.\nTrạm Chợ Tân Sơn Nhất:\nPhần tường trong và ngoài trạm bị bong tróc;\nTrần trạm có hiện tượng thấm nước;\nNền trạm thấp, có hiện tượng ngập nước khi trời mưa;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm Chung Cư Sông Đà:\nPhần tường trong và ngoài trạm bị bong tróc;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm KDC 59 Căn PVT:\nPhần tường trong trạm bị bong tróc;\nTường trạm có hiện tượng thấm nước.\nÔ cửa thông gió trạm bị mục.\nTrạm Khang Gia 1:\nPhần tường trong trạm bị bong tróc;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm Ông Cù 6:\nPhần tường trong và ngoài trạm bị bong tróc;\nRào chắn trong trạm bị rỉ sét;\nNền trạm thấp, có hiện tượng ngập nước khi trời mưa.\nTrạm Sông Đà:\nCửa trạm bị tróc sơn, rỉ sét;\nPhần tường trong và ngoài trạm bị bong tróc;\nBảng cảnh báo đề phòng tai nạn điện bị mờ, tróc sơn.\nTrạm Thái An 2:\nPhần tường trong trạm bị bong tróc;\nVách tường trạm bị hở.\nTrạm Quân đội Thanh Bình:\nRào chắn ngoài trạm bị mục;\nNền trạm thấp, có hiện tượng ngập nước khi trời mưa.\nTrạm SaiGon Coop 2:\nÔ lưới thông gió nhà trạm bị mục;\nTường vách ngăn trạm bị nứt.\nTrần trạm bị tróc sơn\n\n\nc. Phần thu hồi:\n\nSTT\nDanh pháp\nNội dung liệt kê\nĐơn vị\nSố lượng\n\n\n\n\nTháo dỡ\nThu hồi\n\n\nThiết bị :\n\n\n\n\n\nVật liệu :\n\n\n\n1\n31542240\nCáp đồng bọc hạ thế 240mm2\nMét\n25,00\n25,00\n2\n35306500\nCửa nhà trạm\nCái\n1,00\n1,00\n3\n35306501\nHàng rào trạm nền\nCái\n1,00\n1,00\n\nd. Phần thuê máy phát điện:\nSTT\nTrạm hiện hữu\nChạy máy phát 250kVA (máy)\nChạy máy phát 325kVA (máy)\nChạy máy phát 400kVA (máy)\nChạy máy phát 600kVA (máy)\nChạy máy phát 650kVA (máy)\nChạy máy phát 750kVA (máy)\nChạy máy phát 1000kVA (máy)\nTỔNG\n12\n2\n16\n2\n7\n4\n2\n1\nAn Hội 8-400kVA\n \n \n2\n \n \n \n \n2\nBa Son A-250kVA\n2\n \n \n \n \n \n \n2.1\nBa Son B-250kVA\n2\n \n \n \n \n \n \n3\nBộ đội Biên Phòng-400kVA\n \n \n2\n \n \n \n \n4\nCao ốc Gia Định 1-400kVA\n \n \n2\n \n \n \n \n5\nCao ốc Thăng Long-560kVA\n \n \n \n2\n \n \n \n6\nCty 28-250kVA\n2\n \n \n \n \n \n \n7\nCityLand 1-630kVA\n \n \n \n \n2\n \n \n7.1\nĐịa ốc Thành Phố-400kVA\n \n \n2\n \n \n \n \n8\nCityLand 2-250kVA\n2\n \n \n \n \n \n \n9\nCityLand 4-250kVA\n2\n \n \n \n \n \n \n10\nChợ Tân Sơn Nhất-400kVA\n \n \n2\n \n \n \n \n11\nChung cư Sông Đà -1000kVA\n \n \n \n \n \n \n2\n12\nKDC 59 căn PVT-250kVA\n2\n \n \n \n \n \n \n13\nKhang Gia 1-630kVA\n \n \n \n \n2\n \n \n13.1\nKhang Gia 2-750kVA\n \n \n \n \n \n2\n \n14\nÔng Cù 6-400kVA\n \n \n2\n \n \n \n \n15\nSông Đà - 320kVA\n \n2\n \n \n \n \n \n15.1\nSài Gòn Coop-750kVA\n \n \n \n \n \n2\n \n15.2\nSài Gòn Coop 2-400kVA\n \n \n2\n \n \n \n \n16\nThái An 2 - 630kVA\n \n \n \n \n2\n \n \n17\nQuân Đội Thanh Bình - 630kVA\n \n \n \n \n1\n \n \n18\nSài Gòn Coop 2-400kVA\n \n \n2\n \n \n \n \nThời hạn hoàn thành.\nThời gian thực hiện hợp đồng là 30 ngày kể từ ngày khởi công (kể cả ngày nghỉ và ngày lễ). \n(Thời gian này không bao gồm thời gian trở ngại khách quan trong quá trình thi công, nghiệm thu, quyết toán A-B, thanh toán….).\nTên chủ đầu tư: Công ty Điện lực Gò Vấp.\nNguồn vốn: SCL năm 2024.\nThời gian thực hiện công trình: Năm 2024.\nĐịa điểm, quy mô dự án:\n+ Địa điểm: quận Gò Vấp, TP.HCM.\n  + Quy mô công trình: \nSTT\nMô tả công việc(2)\nKhối lượng tham khảo(3)\nĐơn vị tính\n1\nHạng mục lắp mới - B cấp\n \n \n1.1\nTRẠM AN HỘI 8\n \n \n1.1.1\nBật sắt D=10mm\n29,600\nCái\n1.1.2\nCầu chắn rác\n1,000\ncái\n1.1.3\nGỗ ván\n0,025\nm3\n1.1.4\nGiàn giáo\n6,830\nBộ\n1.1.5\nGiấy ráp\n2,120\nm2\n1.1.6\nBột bả\n71,179\nkg\n1.1.7\nNước\n69,120\nlít\n1.1.8\nDung dịch chống thấm (Sika Top 107)\n77,760\nKg\n1.1.9\nGạch ốp 600x600 (đen)\n2,719\nm2\n1.1.10\nVữa lót\n0,034\nkg\n1.1.11\nXi măng trắng\n0,430\nkg\n1.1.12\nSơn chống rỉ\n8,159\nKg\n1.1.13\nSơn lót nội thất\n14,051\nlít\n1.1.14\nSơn lót ngoại thất\n0,348\nlít\n1.1.15\nSơn phủ nội thất\n23,343\nlít\n1.1.16\nSơn phủ ngoại thất\n0,555\nlít\n1.1.17\nThép tròn <=18\n0,630\nkg\n1.1.18\nThép hình\n1,260\nkg\n1.1.19\nXi măng PC.40\n59,492\nkg\n1.2\nTRẠM BA SON A\n \n \n1.2.1\nGỗ ván\n0,036\nm3\n1.2.2\nGiàn giáo\n9,636\nBộ\n1.2.3\nGiấy ráp\n4,736\nm2\n1.2.4\nBột bả\n158,899\nkg\n1.2.5\nNước\n89,780\nlít\n1.2.6\nPolyurethane\n99,206\nKg\n1.2.7\nSơn chống rỉ\n9,606\nKg\n1.2.8\nSơn lót nội thất\n17,202\nlít\n1.2.9\nSơn lót ngoại thất\n12,458\nlít\n1.2.10\nSơn phủ nội thất\n28,578\nlít\n1.2.11\nSơn phủ ngoại thất\n19,871\nlít\n1.2.12\nThép tròn <=18\n0,926\nkg\n1.2.13\nThép hình\n1,852\nkg\n1.2.14\nXi măng PC.40\n51,758\nkg\n1.3\nTRẠM BỘ ĐỘI BIÊN PHÒNG\n \n \n1.3.1\nBật sắt D=10mm\n14,800\nCái\n1.3.2\nKhi gas\n0,888\nkg\n1.3.3\nGỗ ván\n0,008\nm3\n1.3.4\nGiàn giáo\n2,090\nBộ\n1.3.5\nGiấy ráp\n2,550\nm2\n1.3.6\nLưới thép B40\n8,140\nm2\n1.3.7\nBột bả\n85,556\nkg\n1.3.8\nÔ xy\n0,444\nchai\n1.3.9\nQue hàn\n3,108\nKg\n1.3.10\nSơn chống rỉ\n2,859\nKg\n1.3.11\nSơn lót nội thất\n8,235\nlít\n1.3.12\nSơn lót ngoại thất\n7,318\nlít\n1.3.13\nSơn phủ nội thất\n13,681\nlít\n1.3.14\nSơn phủ ngoại thất\n11,672\nlít\n1.3.15\nThép tròn <=10\n5,180\nkg\n1.3.16\nThép hình\n96,200\nkg\n1.3.17\nXi măng PC.40\n8,880\nkg\n1.4\nTRẠM CAO ỐC GIA ĐỊNH 1\n \n \n1.4.1\nBật sắt D=10mm\n12,00\nCái\n1.4.2\nCát vàng\n1,339\nm3\n1.4.3\nGỗ ván\n0,011\nm3\n1.4.4\nGiàn giáo\n2,964\nBộ\n1.4.5\nGiấy ráp\n3,061\nm2\n1.4.6\nBột bả\n102,703\nkg\n1.4.7\nNước\n312,436\nlít\n1.4.8\nPolyurethane\n34,476\nKg\n1.4.9\nDung dịch chống thấm\n177,840\nkg\n1.4.10\nSơn chống rỉ\n7,974\nKg\n1.4.11\nSơn lót nội thất\n20,070\nlít\n1.4.12\nSơn lót ngoại thất\n0,188\nlít\n1.4.13\nSơn phủ nội thất\n33,343\nlít\n1.4.14\nSơn phủ ngoại thất\n0,301\nlít\n1.4.15\nXi măng PC.40\n277,891\nkg\n1.5\nTRẠM CAO ỐC THĂNG LONG\n \n \n1.5.1\nBật sắt D=10mm\n12,800\nCái\n1.5.2\nKhi gas\n0,768\nkg\n1.5.3\nGỗ ván\n0,005\nm3\n1.5.4\nGiàn giáo\n1,436\nBộ\n1.5.5\nGiấy ráp\n0,810\nm2\n1.5.6\nLưới thép B40\n7,040\nm2\n1.5.7\nBột bả\n27,162\nkg\n1.5.8\nÔ xy\n0,384\nchai\n1.5.9\nQue hàn\n2,688\nKg\n1.5.10\nSơn chống rỉ\n5,264\nKg\n1.5.11\nSơn lót nội thất\n6,061\nlít\n1.5.12\nSơn phủ nội thất\n10,069\nlít\n1.5.13\nThép tròn <=10\n4,480\nkg\n1.5.14\nThép hình\n83,200\nkg\n1.5.15\nXi măng PC.40\n7,680\nkg\n1.6\nTRẠM CC CTY 28\n \n \n1.6.1\nCát bê tông\n0,024\nm3\n1.6.2\nĐá 1x2cm\n0,040\nm3\n1.6.3\nĐinh\n0,073\nkg\n1.6.4\nGỗ chống\n0,006\nm3\n1.6.5\nGỗ đà nẹp\n0,001\nm3\n1.6.6\nGỗ ván\n0,014\nm3\n1.6.7\nGiàn giáo\n1,164\nBộ\n1.6.8\nGiấy ráp\n0,759\nm2\n1.6.9\nDây thép\n0,113\nkg\n1.6.10\nBột bả\n25,478\nkg\n1.6.11\nNước\n8,978\nlít\n1.6.12\nSơn chống rỉ\n3,079\nKg\n1.6.13\nSơn lót nội thất\n5,814\nlít\n1.6.14\nSơn lót ngoại thất\n0,000\nlít\n1.6.15\nSơn phủ nội thất\n9,659\nlít\n1.6.16\nSơn phủ ngoại thất\n0,000\nlít\n1.6.17\nThép tròn D8\n7,110\nKg\n1.6.18\nXi măng PC.40\n12,710\nkg\n1.7\nTRẠM CITYLAND 1\n \n \n1.7.1\nBật sắt D=10mm\n26,000\nCái\n1.7.2\nCát vàng\n1,171\nm3\n1.7.3\nCầu chắn rác\n4,000\ncái\n1.7.4\nKhi gas\n2,880\nkg\n1.7.5\nGỗ ván\n0,024\nm3\n1.7.6\nGiàn giáo\n6,559\nBộ\n1.7.7\nGiấy ráp\n6,612\nm2\n1.7.8\nLưới thép B40\n26,400\nm2\n1.7.9\nBột bả\n221,841\nkg\n1.7.10\nNước\n272,982\nlít\n1.7.11\nÔ xy\n1,440\nchai\n1.7.12\nPolyurethane\n60,245\nKg\n1.7.13\nQue hàn\n10,080\nKg\n1.7.14\nDung dịch chống thấm\n155,382\nkg\n1.7.15\nSơn chống rỉ\n8,277\nKg\n1.7.16\nSơn lót nội thất\n12,677\nlít\n1.7.17\nSơn lót ngoại thất\n14,668\nlít\n1.7.18\nSơn phủ nội thất\n21,061\nlít\n1.7.19\nSơn phủ ngoại thất\n23,397\nlít\n1.7.20\nThép tròn <=10\n16,800\nkg\n1.7.21\nThép tròn <=18\n0,687\nkg\n1.7.22\nThép hình\n313,375\nkg\n1.7.23\nXi măng PC.40\n252,107\nkg\n1.8\nTRẠM CITYLAND 2\n \n \n1.8.1\nCát vàng\n0,869\nm3\n1.8.2\nCầu chắn rác\n4,000\ncái\n1.8.3\nGỗ ván\n0,021\nm3\n1.8.4\nGiàn giáo\n5,727\nBộ\n1.8.5\nGiấy ráp\n5,630\nm2\n1.8.6\nBột bả\n188,910\nkg\n1.8.7\nNước\n202,683\nlít\n1.8.8\nPolyurethane\n44,730\nKg\n1.8.9\nDung dịch chống thấm\n115,368\nkg\n1.8.10\nSơn chống rỉ\n7,751\nKg\n1.8.11\nSơn lót nội thất\n10,381\nlít\n1.8.12\nSơn lót ngoại thất\n24,555\nlít\n1.8.13\nSơn phủ nội thất\n17,246\nlít\n1.8.14\nSơn phủ ngoại thất\n39,166\nlít\n1.8.15\nThép tròn <=18\n0,652\nkg\n1.8.16\nThép hình\n1,304\nkg\n1.8.17\nXi măng PC.40\n175,602\nkg\n1.9\nTRẠM CITYLAND 4\n \n \n1.9.1\nCát bê tông\n0,016\nm3\n1.9.2\nCát vàng\n0,981\nm3\n1.9.3\nCầu chắn rác\n4,000\ncái\n1.9.4\nĐá 1x2cm\n0,027\nm3\n1.9.5\nĐinh\n0,049\nkg\n1.9.6\nGỗ chống\n0,004\nm3\n1.9.7\nGỗ đà nẹp\n0,001\nm3\n1.9.8\nGỗ ván\n0,029\nm3\n1.9.9\nGiàn giáo\n6,072\nBộ\n1.9.10\nGiấy ráp\n4,063\nm2\n1.9.11\nDây thép\n0,064\nkg\n1.9.12\nBột bả\n136,321\nkg\n1.9.13\nNước\n234,995\nlít\n1.9.14\nPolyurethane\n51,847\nKg\n1.9.15\nDung dịch chống thấm\n133,722\nkg\n1.9.16\nSơn chống rỉ\n6,264\nKg\n1.9.17\nSơn lót nội thất\n11,313\nlít\n1.9.18\nSơn lót ngoại thất\n13,953\nlít\n1.9.19\nSơn phủ nội thất\n18,795\nlít\n1.9.20\nSơn phủ ngoại thất\n22,257\nlít\n1.9.21\nThép tròn D8\n4,079\nKg\n1.9.22\nThép tròn <=18\n0,663\nkg\n1.9.23\nThép hình\n1,325\nkg\n1.9.24\nXi măng PC.40\n206,806\nkg\n1.10\nTRẠM CHỢ TÂN SƠN NHẤT\n \n \n1.10.1\nBạt lót\n3,600\nm2\n1.10.2\nBật sắt D=10mm\n21,040\nCái\n1.10.3\nCát bê tông\n2,018\nm3\n1.10.4\ncát\n4,197\nm3\n1.10.5\nCát vàng\n0,809\nm3\n1.10.6\nCầu chắn rác\n2,000\ncái\n1.10.7\nĐá 1x2cm\n3,323\nm3\n1.10.8\nĐinh\n0,238\nkg\n1.10.9\nGạch ống\n147,072\nviên\n1.10.10\nKhi gas\n2,880\nkg\n1.10.11\nGỗ chống\n0,012\nm3\n1.10.12\nThép tròn D10\n5,109\nKg\n1.10.13\nThép tròn D6\n2,991\nKg\n1.10.14\nGỗ đà nẹp\n0,002\nm3\n1.10.15\nGỗ ván\n0,040\nm3\n1.10.16\nGiàn giáo\n4,233\nBộ\n1.10.17\nGiấy ráp\n2,542\nm2\n1.10.18\nDây thép\n0,238\nkg\n1.10.19\nLưới thép B40\n26,400\nm2\n1.10.20\nBột bả\n85,281\nkg\n1.10.21\nNước\n924,497\nlít\n1.10.22\nÔ xy\n1,440\nchai\n1.10.23\nPolyurethane\n41,813\nKg\n1.10.24\nQue hàn\n10,080\nKg\n1.10.25\nDung dịch chống thấm\n107,844\nkg\n1.10.26\nSơn chống rỉ\n5,040\nKg\n1.10.27\nSơn lót nội thất\n6,537\nlít\n1.10.28\nSơn lót ngoại thất\n9,362\nlít\n1.10.29\nSơn phủ nội thất\n10,860\nlít\n1.10.30\nSơn phủ ngoại thất\n14,933\nlít\n1.10.31\nThép tròn <=10\n16,800\nkg\n1.10.32\nThép tròn D8\n6,868\nKg\n1.10.33\nThép tròn <=18\n0,434\nkg\n1.10.34\nThép hình\n312,869\nkg\n1.10.35\nXi măng PC.40\n1.217,813\nkg\n1.11\nTRẠM CHUNG CƯ SÔNG ĐÀ\n \n \n1.11.1\nCát bê tông\n0,012\nm3\n1.11.2\nCát vàng\n1,234\nm3\n1.11.3\nCầu chắn rác\n3,000\ncái\n1.11.4\nĐá 1x2cm\n0,019\nm3\n1.11.5\nĐinh\n0,035\nkg\n1.11.6\nGỗ chống\n0,003\nm3\n1.11.7\nGỗ đà nẹp\n0,000\nm3\n1.11.8\nGỗ ván\n0,032\nm3\n1.11.9\nGiàn giáo\n7,315\nBộ\n1.11.10\nGiấy ráp\n4,442\nm2\n1.11.11\nDây thép\n0,059\nkg\n1.11.12\nBột bả\n149,043\nkg\n1.11.13\nNước\n292,056\nlít\n1.11.14\nPolyurethane\n64,444\nKg\n1.11.15\nDung dịch chống thấm\n166,212\nkg\n1.11.16\nSơn chống rỉ\n6,290\nKg\n1.11.17\nSơn lót nội thất\n12,593\nlít\n1.11.18\nSơn lót ngoại thất\n15,052\nlít\n1.11.19\nSơn phủ nội thất\n20,921\nlít\n1.11.20\nSơn phủ ngoại thất\n24,009\nlít\n1.11.21\nThép tròn <=10\n3,731\nkg\n1.11.22\nThép tròn <=18\n0,780\nkg\n1.11.23\nThép hình\n1,560\nkg\n1.11.24\nXi măng PC.40\n255,345\nkg\n1.12\nTRẠM KDC 59 CĂN - PVT\n \n \n1.12.1\nBản lề\n2,880\ncái\n1.12.2\nBật sắt D=10mm\n3,840\nCái\n1.12.3\nCát vàng\n0,989\nm3\n1.12.4\nCầu chắn rác\n2,000\ncái\n1.12.5\nDân dẫn điện loại đơn 2 ruột\n0,000\nm\n1.12.6\nKhi gas\n0,269\nkg\n1.12.7\nGỗ ván\n0,021\nm3\n1.12.8\nGiàn giáo\n5,601\nBộ\n1.12.9\nGiấy ráp\n3,630\nm2\n1.12.10\nLưới thép B40\n2,112\nm2\n1.12.11\nBột bả\n121,799\nkg\n1.12.12\nNẹp nhựa\n0,000\nm\n1.12.13\nNước\n230,723\nlít\n1.12.14\nÔ xy\n0,134\nchai\n1.12.15\nPolyurethane\n50,918\nKg\n1.12.16\nQue hàn\n0,979\nKg\n1.12.17\nDung dịch chống thấm\n131,328\nkg\n1.12.18\nSơn chống rỉ\n2,487\nKg\n1.12.19\nSơn lót nội thất\n9,895\nlít\n1.12.20\nSơn lót ngoại thất\n12,714\nlít\n1.12.21\nSơn phủ nội thất\n16,439\nlít\n1.12.22\nSơn phủ ngoại thất\n20,280\nlít\n1.12.23\nThép tròn <=10\n0,960\nkg\n1.12.24\nThép tròn <=18\n0,594\nkg\n1.12.25\nThép hình\n31,908\nkg\n1.12.26\nXi măng PC.40\n202,199\nkg\n1.13\nTRẠM KHANG GIA 1\n \n \n1.13.1\nGỗ ván\n0,024\nm3\n1.13.2\nGiàn giáo\n6,270\nBộ\n1.13.3\nGiấy ráp\n4,260\nm2\n1.13.4\nBột bả\n142,928\nkg\n1.13.5\nSơn chống rỉ\n2,250\nKg\n1.13.6\nSơn lót nội thất\n21,799\nlít\n1.13.7\nSơn lót ngoại thất\n6,133\nlít\n1.13.8\nSơn phủ nội thất\n36,215\nlít\n1.13.9\nSơn phủ ngoại thất\n9,782\nlít\n1.14\nTRẠM ÔNG CÙ 6\n \n \n1.14.1\nBạt lót\n5,100\nm2\n1.14.2\nBật sắt D=10mm\n27,440\nCái\n1.14.3\nCát bê tông\n0,918\nm3\n1.14.4\ncát\n8,830\nm3\n1.14.5\nCát vàng\n3,121\nm3\n1.14.6\nCầu chắn rác\n2,000\ncái\n1.14.7\nĐá 1x2cm\n1,513\nm3\n1.14.8\nĐinh\n0,500\nkg\n1.14.9\nGạch ống\n4.125,232\nviên\n1.14.10\nGỗ chống\n0,023\nm3\n1.14.11\nGỗ đà nẹp\n0,004\nm3\n1.14.12\nGỗ ván\n0,072\nm3\n1.14.13\nGiàn giáo\n5,825\nBộ\n1.14.14\nGiấy ráp\n3,238\nm2\n1.14.15\nDây thép\n0,786\nkg\n1.14.16\nThép tròn D6\n12,366\nKg\n1.14.17\nThép tròn D8\n16,599\nKg\n1.14.18\nThép tròn D10\n20,402\nKg\n1.14.19\nBột bả\n108,621\nkg\n1.14.20\nNước\n1.054,863\nlít\n1.14.21\nPolyurethane\n46,764\nKg\n1.14.22\nQue hàn\n1,176\nKg\n1.14.23\nDung dịch chống thấm\n120,612\nkg\n1.14.24\nSơn chống rỉ\n5,882\nKg\n1.14.25\nSơn lót nội thất\n11,334\nlít\n1.14.26\nSơn lót ngoại thất\n8,915\nlít\n1.14.27\nSơn phủ nội thất\n18,828\nlít\n1.14.28\nSơn phủ ngoại thất\n14,220\nlít\n1.14.29\nThép tròn <=18\n0,655\nkg\n1.14.30\nThép hình\n1,310\nkg\n1.14.31\nXi măng PC.40\n1.121,105\nkg\n1.15\nTRẠM SÔNG ĐÀ\n \n \n1.15.1\nBản lề\n3,840\ncái\n1.15.2\nBật sắt D=10mm\n28,320\nCái\n1.15.3\nCát vàng\n1,843\nm3\n1.15.4\nCầu chắn rác\n2,000\ncái\n1.15.5\nĐinh\n0,065\nkg\n1.15.6\nGạch ống\n3.480,000\nviên\n1.15.7\nKhi gas\n0,358\nkg\n1.15.8\nGỗ chống\n0,005\nm3\n1.15.9\nGỗ đà nẹp\n0,001\nm3\n1.15.10\nGỗ ván\n0,028\nm3\n1.15.11\nGiàn giáo\n5,236\nBộ\n1.15.12\nGiấy ráp\n3,541\nm2\n1.15.13\nDây thép\n0,134\nkg\n1.15.14\nLưới thép B40\n2,816\nm2\n1.15.15\nBột bả\n118,813\nkg\n1.15.16\nNước\n426,370\nlít\n1.15.17\nÔ xy\n0,179\nchai\n1.15.18\nPolyurethane\n42,697\nKg\n1.15.19\nQue hàn\n1,306\nKg\n1.15.20\nDung dịch chống thấm\n110,124\nkg\n1.15.21\nSơn chống rỉ\n6,586\nKg\n1.15.22\nSơn lót nội thất\n9,768\nlít\n1.15.23\nSơn lót ngoại thất\n12,260\nlít\n1.15.24\nSơn phủ nội thất\n16,228\nlít\n1.15.25\nSơn phủ ngoại thất\n19,556\nlít\n1.15.26\nThép tròn D8\n8,442\nKg\n1.15.27\nThép tròn <=10\n1,280\nkg\n1.15.28\nThép tròn <=18\n0,587\nkg\n1.15.29\nThép hình\n42,135\nkg\n1.15.30\nXi măng PC.40\n389,462\nkg\n1.16\nTRẠM THÁI AN 2\n \n \n1.16.1\nCát vàng\n0,106\nm3\n1.16.2\nGạch ống\n66,200\nviên\n1.16.3\nGỗ ván\n0,021\nm3\n1.16.4\nGiàn giáo\n5,635\nBộ\n1.16.5\nGiấy ráp\n1,448\nm2\n1.16.6\nBột bả\n48,580\nkg\n1.16.7\nNước\n24,386\nlít\n1.16.8\nSơn chống rỉ\n5,422\nKg\n1.16.9\nSơn lót nội thất\n10,326\nlít\n1.16.10\nSơn phủ nội thất\n17,155\nlít\n1.16.11\nThép tròn <=18\n0,558\nkg\n1.16.12\nThép hình\n1,117\nkg\n1.16.13\nXi măng PC.40\n21,449\nkg\n1.17\nTRẠM QUÂN ĐỘI THANH BÌNH\n \n \n1.17.1\nBạt lót\n3,600\nm2\n1.17.2\nBật sắt D=10mm\n32,000\nCái\n1.17.3\nCát bê tông\n0,847\nm3\n1.17.4\ncát\n10,931\nm3\n1.17.5\nCát vàng\n1,550\nm3\n1.17.6\nĐá 1x2cm\n1,395\nm3\n1.17.7\nĐinh\n0,461\nkg\n1.17.8\nGạch ống\n2.640,672\nviên\n1.17.9\nKhi gas\n1,920\nkg\n1.17.10\nGỗ chống\n0,018\nm3\n1.17.11\nGỗ đà nẹp\n0,003\nm3\n1.17.12\nGỗ ván\n0,049\nm3\n1.17.13\nGiàn giáo\n1,900\nBộ\n1.17.14\nDây thép\n0,387\nkg\n1.17.15\nLưới thép B40\n17,600\nm2\n1.17.16\nNước\n664,850\nlít\n1.17.17\nÔ xy\n0,960\nchai\n1.17.18\nQue hàn\n6,720\nKg\n1.17.19\nSơn chống rỉ\n5,264\nKg\n1.17.20\nThép tròn <=10\n11,200\nkg\n1.17.21\nThép tròn <=18\n0,060\nkg\n1.17.22\nThép tròn D6\n7,976\nKg\n1.17.23\nThép tròn D10\n16,348\nKg\n1.17.24\nThép hình\n208,120\nkg\n1.17.25\nXi măng PC.40\n769,578\nkg\n1.18\nTRẠM SAIGON COOP 2\n \n \n1.18.1\nBản lề\n3,840\ncái\n1.18.2\nBật sắt D=10mm\n5,120\nCái\n1.18.3\nCát vàng\n1,754\nm3\n1.18.4\nCầu chắn rác\n4,000\ncái\n1.18.5\nGạch ống\n3.480,000\nviên\n1.18.6\nKhi gas\n0,358\nkg\n1.18.7\nGỗ ván\n0,019\nm3\n1.18.8\nGiàn giáo\n5,054\nBộ\n1.18.9\nGiấy ráp\n3,275\nm2\n1.18.10\nDây thép\n0,025\nkg\n1.18.11\nLưới thép B40\n2,816\nm2\n1.18.12\nBột bả\n109,899\nkg\n1.18.13\nNước\n405,601\nlít\n1.18.14\nÔ xy\n0,179\nchai\n1.18.15\nPolyurethane\n38,984\nLít\n1.18.16\nQue hàn\n1,306\nKg\n1.18.17\nDung dịch chống thấm\n100,548\nkg\n1.18.18\nSơn chống rỉ\n2,770\nKg\n1.18.19\nSơn lót nội thất\n9,123\nlít\n1.18.20\nSơn lót ngoại thất\n11,263\nlít\n1.18.21\nSơn phủ nội thất\n15,157\nlít\n1.18.22\nSơn phủ ngoại thất\n17,965\nlít\n1.18.23\nThép tròn D8\n1,573\nKg\n1.18.24\nThép tròn <=10\n1,280\nkg\n1.18.25\nThép tròn <=18\n0,581\nkg\n1.18.26\nThép hình\n42,123\nkg\n1.18.27\nXi măng PC.40\n357,496\nkg\n2\nPhần chi phí nhân công, máy thi công.\n \n \n2.1\nTRẠM AN HỘI 8\n \n \n2.1.1\nLắp dựng các loại cửa sắt, cửa khung nhôm\n14,800\nm2\n2.1.2\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n34,560\nm2\n2.1.3\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,420\n100m2\n2.1.4\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,299\n100m2\n2.1.5\nPhá lớp vữa trát tường, cột, trụ\n75,600\nm2\n2.1.6\nPhá lớp vữa trát xà, dầm, trần\n2,880\nm2\n2.1.7\nCạo rỉ kết cấu thép\n20,600\nm2\n2.1.8\nĐục tẩy bề mặt sàn\n34,560\nm2\n2.1.9\nBả bằng bột bả vào các kết cấu (vào tường)\n77,600\nm2\n2.1.10\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n28,480\nm2\n2.1.11\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n24,800\nm2\n2.1.12\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n113,320\nm2\n2.1.13\nỐp gạch vào tường\n2,640\nm2\n2.1.14\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n2,880\nm2\n2.1.15\nQuét nước xi măng (sàn mái nhà trạm)\n34,560\nm2\n2.1.16\nLắp đặt cầu chắn rác\n1,000\ncái\n2.2\nTRẠM BA SON A\n \n \n2.2.1\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n44,890\nm2\n2.2.2\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,617\n100m2\n2.2.3\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,397\n100m2\n2.2.4\nPhá dỡ các kết cấu trên mái bằng xi măng láng trên mái\n44,890\nm2\n2.2.5\nPhá lớp vữa trát tường, cột, trụ\n199,120\nm2\n2.2.6\nPhá lớp vữa trát xà, dầm, trần\n37,690\nm2\n2.2.7\nCạo rỉ kết cấu thép\n15,200\nm2\n2.2.8\nĐục tẩy bề mặt sàn\n44,890\nm2\n2.2.9\nBả bằng bột bả vào các kết cấu (vào tường)\n199,120\nm2\n2.2.10\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n37,690\nm2\n2.2.11\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n29,200\nm2\n2.2.12\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n138,730\nm2\n2.2.13\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n102,960\nm2\n2.2.14\nQuét nước xi măng (sàn mái nhà trạm)\n44,890\nm2\n2.3\nTRẠM BỘ ĐỘI BIÊN PHÒNG\n \n \n2.3.1\nGia công hàng rào lưới thép\n7,400\nm2\n2.3.2\nLắp dựng các loại cửa sắt, cửa khung nhôm\n7,400\nm2\n2.3.3\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,220\n100m2\n2.3.4\nPhá lớp vữa trát tường, cột, trụ\n103,145\nm2\n2.3.5\nPhá lớp vữa trát xà, dầm, trần\n78,880\nm2\n2.3.6\nCạo rỉ kết cấu thép\n6,450\nm2\n2.3.7\nBả bằng bột bả vào các kết cấu (vào tường)\n48,625\nm2\n2.3.8\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n78,880\nm2\n2.3.9\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n8,690\nm2\n2.3.10\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n66,415\nm2\n2.3.11\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n60,480\nm2\n2.4\nTRẠM CAO ỐC GIA ĐỊNH 1\n \n \n2.4.1\nLắp dựng các loại cửa sắt, cửa khung nhôm\n6,000\nm2\n2.4.2\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n15,600\nm2\n2.4.3\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,312\n100m2\n2.4.4\nPhá lớp vữa trát tường, cột, trụ\n128,820\nm2\n2.4.5\nPhá lớp vữa trát xà, dầm, trần\n37,640\nm2\n2.4.6\nCạo rỉ kết cấu thép\n15,840\nm2\n2.4.7\nĐục tẩy bề mặt sàn\n15,600\nm2\n2.4.8\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n31,200\nm2\n2.4.9\nBả bằng bột bả vào các kết cấu (vào tường)\n120,820\nm2\n2.4.10\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n32,240\nm2\n2.4.11\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n24,240\nm2\n2.4.12\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n161,860\nm2\n2.4.13\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n1,560\nm2\n2.4.14\nQuét nước xi măng (sàn mái nhà trạm)\n31,200\nm2\n2.5\nTRẠM CAO ỐC THĂNG LONG\n \n \n2.5.1\nGia công hàng rào lưới thép\n6,400\nm2\n2.5.2\nLắp dựng các loại cửa sắt, cửa khung nhôm\n6,400\nm2\n2.5.3\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,151\n100m2\n2.5.4\nPhá lớp vữa trát tường, cột, trụ\n28,320\nm2\n2.5.5\nPhá lớp vữa trát xà, dầm, trần\n12,160\nm2\n2.5.6\nCạo rỉ kết cấu thép\n9,600\nm2\n2.5.7\nĐục tẩy bề mặt sàn\n15,120\nm2\n2.5.8\nBả bằng bột bả vào các kết cấu (vào tường)\n28,320\nm2\n2.5.9\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n12,160\nm2\n2.5.10\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n16,000\nm2\n2.5.11\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n48,880\nm2\n2.6\nTRẠM CC CTY 28\n \n \n2.6.1\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,123\n100m2\n2.6.2\nPhá dỡ các kết cấu trên mái bằng xi măng láng trên mái\n12,250\nm2\n2.6.3\nPhá lớp vữa trát tường, cột, trụ\n28,360\nm2\n2.6.4\nPhá lớp vữa trát xà, dầm, trần\n9,610\nm2\n2.6.5\nCạo rỉ kết cấu thép\n9,360\nm2\n2.6.6\nĐục tẩy bề mặt sàn\n12,250\nm2\n2.6.7\nBê tông lanh tô, lanh tô liền mái hắt, tấm đan, ô văng đá 1x2 M200\n0,045\nm3\n2.6.8\nCốt thép lanh tô, lanh tô liền mái hắt, tấm đan, ô văng (D<=10mm)\n0,069\n100kg\n2.6.9\nVán khuôn gia cố lanh tô, lanh tô liền mái hắt, tấm đan\n0,900\nm2\n2.6.10\nBả bằng bột bả vào các kết cấu (vào tường)\n28,360\nm2\n2.6.11\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n9,610\nm2\n2.6.12\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n9,360\nm2\n2.6.13\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n46,890\nm2\n2.7\nTRẠM CITYLAND 1\n \n \n2.7.1\nGia công hàng rào lưới thép\n24,000\nm2\n2.7.2\nLắp dựng các loại cửa sắt, cửa khung nhôm\n13,000\nm2\n2.7.3\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n27,260\nm2\n2.7.4\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,458\n100m2\n2.7.5\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,232\n100m2\n2.7.6\nPhá lớp vữa trát tường, cột, trụ\n163,560\nm2\n2.7.7\nPhá lớp vữa trát xà, dầm, trần\n167,052\nm2\n2.7.8\nCạo rỉ kết cấu thép\n20,040\nm2\n2.7.9\nĐục tẩy bề mặt sàn\n27,260\nm2\n2.7.10\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n27,260\nm2\n2.7.11\nBả bằng bột bả vào các kết cấu (vào tường)\n163,560\nm2\n2.7.12\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n167,052\nm2\n2.7.13\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n25,160\nm2\n2.7.14\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n102,240\nm2\n2.7.15\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n121,228\nm2\n2.7.16\nQuét nước xi măng (sàn mái nhà trạm)\n27,260\nm2\n2.7.17\nLắp đặt cầu chắn rác\n4,000\ncái\n2.8\nTRẠM CITYLAND 2\n \n \n2.8.1\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n20,240\nm2\n2.8.2\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,435\n100m2\n2.8.3\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,168\n100m2\n2.8.4\nPhá lớp vữa trát tường, cột, trụ\n135,360\nm2\n2.8.5\nPhá lớp vữa trát xà, dầm, trần\n148,176\nm2\n2.8.6\nCạo rỉ kết cấu thép\n23,560\nm2\n2.8.7\nĐục tẩy bề mặt sàn\n20,240\nm2\n2.8.8\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n20,240\nm2\n2.8.9\nBả bằng bột bả vào các kết cấu (vào tường)\n133,360\nm2\n2.8.10\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n148,176\nm2\n2.8.11\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n23,560\nm2\n2.8.12\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n83,720\nm2\n2.8.13\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n202,936\nm2\n2.8.14\nQuét nước xi măng (sàn mái nhà trạm)\n20,240\nm2\n2.8.15\nLắp đặt cầu chắn rác\n4,000\ncái\n2.9\nTRẠM CITYLAND 4\n \n \n2.9.1\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n23,460\nm2\n2.9.2\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,442\n100m2\n2.9.3\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,197\n100m2\n2.9.4\nPhá dỡ các kết cấu trên mái bằng xi măng láng trên mái\n23,460\nm2\n2.9.5\nPhá lớp vữa trát tường, cột, trụ\n146,520\nm2\n2.9.6\nPhá lớp vữa trát xà, dầm, trần\n56,641\nm2\n2.9.7\nCạo rỉ kết cấu thép\n22,560\nm2\n2.9.8\nĐục tẩy bề mặt sàn\n22,860\nm2\n2.9.9\nBê tông lanh tô, lanh tô liền mái hắt, tấm đang, ô văng đá 1x2 M200\n0,030\nm3\n2.9.10\nCốt thép lanh tô, lanh tô liền mái hắt, tấm đan, ô văng (D<=10mm)\n0,040\n100kg\n2.9.11\nVán khuôn gia cố lanh tô, lanh tô liền mái hắt, tấm đan\n0,600\nm2\n2.9.12\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n22,860\nm2\n2.9.13\nBả bằng bột bả vào các kết cấu (vào tường)\n146,520\nm2\n2.9.14\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n56,641\nm2\n2.9.15\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n19,040\nm2\n2.9.16\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n91,240\nm2\n2.9.17\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n115,321\nm2\n2.9.18\nQuét nước xi măng (sàn mái nhà trạm)\n23,460\nm2\n2.9.19\nLắp đặt cầu chắn rác\n4,000\ncái\n2.10\nTRẠM CHỢ TÂN SƠN NHẤT\n \n \n2.10.1\nĐắp cát công trình bằng máy đầm đất cầm tay 70kg (k=0.9)\n0,034\n100m3\n2.10.2\nGia công hàng rào lưới thép\n24,000\nm2\n2.10.3\nLắp dựng các loại cửa sắt, cửa khung nhôm\n10,520\nm2\n2.10.4\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n18,920\nm2\n2.10.5\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,290\n100m2\n2.10.6\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,156\n100m2\n2.10.7\nPhá dỡ nền (nền láng vữa xi măng)\n11,400\nm2\n2.10.8\nPhá lớp vữa trát tường, cột, trụ\n79,360\nm2\n2.10.9\nPhá lớp vữa trát xà, dầm, trần\n47,736\nm2\n2.10.10\nCạo rỉ kết cấu thép\n18,840\nm2\n2.10.11\nĐục mở tường làm cửa (xây gạch, chiều dày tường <=22cm)\n0,480\nm2\n2.10.12\nĐục tẩy bề mặt sàn\n17,720\nm2\n2.10.13\nXây tường gạch ống (chiều dày <=10cm)\n0,120\nm3\n2.10.14\nXây tường gạch ống (chiều dày <=30cm)\n0,096\nm3\n2.10.15\nBê tông nền đá 1x2 M200\n3,540\nm3\n2.10.16\nBê tông lanh tô, lanh tô liền mái hắt, tấm đang, ô văng đá 1x2 M200\n0,040\nm3\n2.10.17\nBê tông bệ máy đá 1x2 M200\n0,108\nm3\n2.10.18\nCốt thép lanh tô, lanh tô liền mái hắt, tấm đan, ô văng (D<=10mm)\n0,066\n100kg\n2.10.19\nCốt thép bệ máy (D<=10mm)_thép D6\n0,029\n100kg\n2.10.20\nCốt thép bệ máy (D<=10mm)_thép D10\n0,050\n100kg\n2.10.21\nVán khuôn gia cố lanh tô, lanh tô liền mái hắt, tấm đan\n0,800\nm2\n2.10.22\nVán khuôn bệ đỡ máy\n1,440\nm2\n2.10.23\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n17,720\nm2\n2.10.24\nBả bằng bột bả vào các kết cấu (vào tường)\n79,360\nm2\n2.10.25\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n47,736\nm2\n2.10.26\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n15,320\nm2\n2.10.27\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n52,720\nm2\n2.10.28\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n77,376\nm2\n2.10.29\nQuét nước xi măng (sàn mái nhà trạm)\n18,920\nm2\n2.10.30\nLắp đặt cầu chắn rác\n2,000\ncái\n2.10.31\nLót bạt trước khi đỗ bê tông\n3,600\nm2\n2.11\nTRẠM CHUNG CƯ SÔNG ĐÀ\n \n \n2.11.1\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n29,160\nm2\n2.11.2\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,520\n100m2\n2.11.3\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,250\n100m2\n2.11.4\nPhá lớp vữa trát tường, cột, trụ\n160,640\nm2\n2.11.5\nPhá lớp vữa trát xà, dầm, trần\n61,480\nm2\n2.11.6\nCạo rỉ kết cấu thép\n23,920\nm2\n2.11.7\nĐục tẩy bề mặt sàn\n29,160\nm2\n2.11.8\nBê tông lanh tô, lanh tô liền mái hắt, tấm đang, ô văng đá 1x2 M200\n0,022\nm3\n2.11.9\nCốt thép lanh tô, lanh tô liền mái hắt, tấm đan, ô văng (D<=10mm)\n0,036\n100kg\n2.11.10\nVán khuôn gia cố lanh tô, lanh tô liền mái hắt, tấm đan\n0,432\nm2\n2.11.11\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n28,728\nm2\n2.11.12\nBả bằng bột bả vào các kết cấu (vào tường)\n160,640\nm2\n2.11.13\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n61,480\nm2\n2.11.14\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n19,120\nm2\n2.11.15\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n101,560\nm2\n2.11.16\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n124,400\nm2\n2.11.17\nQuét nước xi măng (sàn mái nhà trạm)\n29,160\nm2\n2.11.18\nLắp đặt cầu chắn rác\n3,000\ncái\n2.12\nTRẠM KDC 59 CĂN - PVT\n \n \n2.12.1\nGia công cửa lưới thép\n1,920\nm2\n2.12.2\nLắp dựng các loại cửa sắt, cửa khung nhôm\n1,920\nm2\n2.12.3\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n23,040\nm2\n2.12.4\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,396\n100m2\n2.12.5\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,194\n100m2\n2.12.6\nPhá lớp vữa trát tường, cột, trụ\n123,280\nm2\n2.12.7\nPhá lớp vữa trát xà, dầm, trần\n42,240\nm2\n2.12.8\nCạo rỉ kết cấu thép\n8,720\nm2\n2.12.9\nĐục tẩy bề mặt sàn\n23,040\nm2\n2.12.10\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n23,040\nm2\n2.12.11\nBả bằng bột bả vào các kết cấu (vào tường)\n123,280\nm2\n2.12.12\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n58,240\nm2\n2.12.13\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n7,560\nm2\n2.12.14\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n79,800\nm2\n2.12.15\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n105,080\nm2\n2.12.16\nQuét nước xi măng (sàn mái nhà trạm)\n23,040\nm2\n2.12.17\nLắp đặt cầu chắn rác\n2,000\ncái\n2.13\nTRẠM KHANG GIA 1\n \n \n2.13.1\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,660\n100m2\n2.13.2\nPhá lớp vữa trát tường, cột, trụ\n102,960\nm2\n2.13.3\nPhá lớp vữa trát xà, dầm, trần\n110,048\nm2\n2.13.4\nCạo rỉ kết cấu thép\n10,800\nm2\n2.13.5\nBả bằng bột bả vào các kết cấu (vào tường)\n102,960\nm2\n2.13.6\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n110,048\nm2\n2.13.7\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n6,840\nm2\n2.13.8\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n175,800\nm2\n2.13.9\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n50,688\nm2\n2.14\nTRẠM ÔNG CÙ 6\n \n \n2.14.1\nĐắp cát công trình bằng máy đầm đất cầm tay 70kg (k=0.9)\n0,072\n100m3\n2.14.2\nLắp dựng các loại cửa sắt, cửa khung nhôm\n13,720\nm2\n2.14.3\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n21,160\nm2\n2.14.4\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,437\n100m2\n2.14.5\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,176\n100m2\n2.14.6\nPhá dỡ tường gạch xây các loại (chiều dày tường <=11cm)\n5,000\nm3\n2.14.7\nPhá lớp vữa trát tường, cột, trụ\n135,040\nm2\n2.14.8\nPhá lớp vữa trát xà, dầm, trần\n14,440\nm2\n2.14.9\nCạo rỉ kết cấu thép\n21,400\nm2\n2.14.10\nPhá dỡ kết cấu bê tông bằng máy khoan cầm tay (có cốt thép)\n1,200\nm3\n2.14.11\nĐục mở tường làm cửa (xây gạch, chiều dày tường <=22cm)\n1,120\nm2\n2.14.12\nĐục tẩy bề mặt sàn\n21,160\nm2\n2.14.13\nXây tường gạch ống (chiều dày <=10cm)\n5,714\nm3\n2.14.14\nXây tường gạch ống (chiều dày <=30cm)\n0,224\nm3\n2.14.15\nBê tông nền đá 1x2 M200\n1,447\nm3\n2.14.16\nBê tông lanh tô, lanh tô liền mái hắt, tấm đang, ô văng đá 1x2 M200\n0,120\nm3\n2.14.17\nBê tông bệ máy, đá 1x2 M200\n0,112\nm3\n2.14.18\nCốt thép lanh tô, lanh tô liền mái hắt, tấm đan, ô văng (D<=10mm)_thép D6\n0,052\n100kg\n2.14.19\nCốt thép lanh tô, lanh tô liền mái hắt, tấm đan, ô văng (D<=10mm)_thép D10\n0,059\n100kg\n2.14.20\nCốt thép lanh tô, lanh tô liền mái hắt, tấm đan, ô văng (D<=10mm)_thép D8\n0,146\n100kg\n2.14.21\nCốt thép bệ máy (D<=10mm)_thép D6\n0,067\n100kg\n2.14.22\nCốt thép bệ máy (D<=10mm)_thép D10\n0,139\n100kg\n2.14.23\nThép râu xây tường (D<10mm)_thép D8\n0,015\n100kg\n2.14.24\nVán khuôn bệ máy\n3,360\nm2\n2.14.25\nVán khuôn gia cố lanh tô, lanh tô liền mái hắt, tấm đan\n1,200\nm2\n2.14.26\nTrát tường ngoài vữa M75 (dày 1,5cm)\n3,520\nm2\n2.14.27\nTrát tường trong vữa M75 (dày 1,5cm)\n19,820\nm2\n2.14.28\nTrát sê nô, mái hắt, lam ngang vữa M75\n2,400\nm2\n2.14.29\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n32,550\nm2\n2.14.30\nBả bằng bột bả vào các kết cấu (vào tường)\n145,040\nm2\n2.14.31\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n16,840\nm2\n2.14.32\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n17,880\nm2\n2.14.33\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n91,400\nm2\n2.14.34\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n73,680\nm2\n2.14.35\nVận chuyển phế thải trong phạm vị 1000m, ô tô 0,5 tấn\n6,200\nm3\n2.14.36\nVận chuyển phế thải tiếp trong phạm vị 1000m, ô tô 0,5 tấn\n31,000\nm3\n2.14.37\nQuét nước xi măng (sàn mái nhà trạm)\n21,160\nm2\n2.14.38\nLắp đặt cầu chắn rác\n2,000\ncái\n2.14.39\nLót bạt trước khi đỗ bê tông\n5,100\nm2\n2.15\nTRẠM SÔNG ĐÀ\n \n \n2.15.1\nGia công cửa lưới thép\n2,560\nm2\n2.15.2\nLắp dựng các loại cửa sắt, cửa khung nhôm\n14,160\nm2\n2.15.3\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n19,320\nm2\n2.15.4\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,392\n100m2\n2.15.5\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,160\n100m2\n2.15.6\nPhá dỡ tường gạch xây các loại (chiều dày tường <=11cm)\n5,000\nm3\n2.15.7\nPhá lớp vữa trát tường, cột, trụ\n123,000\nm2\n2.15.8\nPhá lớp vữa trát xà, dầm, trần\n49,069\nm2\n2.15.9\nCạo rỉ kết cấu thép\n20,760\nm2\n2.15.10\nĐục tẩy bề mặt sàn\n19,320\nm2\n2.15.11\nXây tường gạch ống (chiều dày <=10cm)\n5,000\nm3\n2.15.12\nCốt thép lanh tô, lanh tô liền mái hắt, tấm đan, ô văng (D<=10mm)\n0,066\n100kg\n2.15.13\nThép râu xây tường (D<10mm)_thép D8\n0,015\n100kg\n2.15.14\nVán khuôn gia cố lanh tô, lanh tô liền mái hắt, tấm đan\n0,800\nm2\n2.15.15\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n19,320\nm2\n2.15.16\nBả bằng bột bả vào các kết cấu (vào tường)\n128,000\nm2\n2.15.17\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n49,069\nm2\n2.15.18\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n20,020\nm2\n2.15.19\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n78,780\nm2\n2.15.20\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n101,329\nm2\n2.15.21\nVận chuyển phế thải trong phạm vị 1000m, ô tô 0,5 tấn\n5,000\nm3\n2.15.22\nVận chuyển phế thải tiếp trong phạm vị 1000m, ô tô 0,5 tấn\n25,000\nm3\n2.15.23\nQuét nước xi măng (sàn mái nhà trạm)\n19,320\nm2\n2.15.24\nLắp đặt cầu chắn rác\n2,000\ncái\n2.16\nTRẠM THÁI AN 2\n \n \n2.16.1\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,372\n100m2\n2.16.2\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,221\n100m2\n2.16.3\nPhá lớp vữa trát tường, cột, trụ\n53,920\nm2\n2.16.4\nCạo rỉ kết cấu thép\n23,760\nm2\n2.16.5\nXây tường gạch ống (chiều dày <=30cm)\n0,100\nm3\n2.16.6\nTrát tường ngoài vữa M75 (dày 1,5cm)\n2,000\nm2\n2.16.7\nTrát tường trong vữa M75 (dày 1,5cm)\n2,000\nm2\n2.16.8\nBả bằng bột bả vào các kết cấu (vào tường)\n53,920\nm2\n2.16.9\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n18,480\nm2\n2.16.10\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n16,480\nm2\n2.16.11\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n83,280\nm2\n2.17\nTRẠM QUÂN ĐỘI THANH BÌNH\n \n \n2.17.1\nĐắp cát công trình bằng máy đầm đất cầm tay 70kg (k=0.9)\n0,090\n100m3\n2.17.2\nGia công hàng rào lưới thép\n16,000\nm2\n2.17.3\nLắp dựng các loại cửa sắt, cửa khung nhôm\n16,000\nm2\n2.17.4\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,040\n100m2\n2.17.5\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,160\n100m2\n2.17.6\nXây tường gạch ống (chiều dày <=10cm)\n0,096\nm3\n2.17.7\nXây tường gạch ống (chiều dày <=30cm)\n3,888\nm3\n2.17.8\nBê tông nền đá 1x2 M200\n1,260\nm3\n2.17.9\nBê tông bệ máy, đá 1x2 M200\n0,288\nm3\n2.17.10\nCốt thép bệ máy (D<=10mm)_thép D6\n0,077\n100kg\n2.17.11\nCốt thép bệ máy (D<=10mm)_thép D10\n0,158\n100kg\n2.17.12\nVán khuôn bệ máy\n3,840\nm2\n2.17.13\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n12,960\nm2\n2.17.14\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n16,000\nm2\n2.17.15\nLót bạt trước khi đỗ bê tông\n3,600\nm2\n2.18\nTRẠM SAIGON COOP 2\n \n \n2.18.1\nGia công cửa lưới thép\n2,560\nm2\n2.18.2\nLắp dựng các loại cửa sắt, cửa khung nhôm\n2,560\nm2\n2.18.3\nQuét dung dịch chống thấm mái, tường, seno, ô văng (quét 3 lớp)\n17,640\nm2\n2.18.4\nLắp dựng dàn giáo ngoài (chiều cao <=16m)\n0,388\n100m2\n2.18.5\nLắp dựng dàn giáo trong (chiều cao chuẩn 3,6m)\n0,144\n100m2\n2.18.6\nPhá dỡ tường gạch xây các loại (chiều dày tường <=11cm)\n5,000\nm3\n2.18.7\nPhá dỡ các kết cấu trên mái bằng xi măng láng trên mái\n17,640\nm2\n2.18.8\nPhá lớp vữa trát tường, cột, trụ\n115,640\nm2\n2.18.9\nPhá lớp vữa trát xà, dầm, trần\n43,144\nm2\n2.18.10\nCạo rỉ kết cấu thép\n9,160\nm2\n2.18.11\nĐục tẩy bề mặt sàn\n17,640\nm2\n2.18.12\nXây tường gạch ống (chiều dày <=10cm)\n5,000\nm3\n2.18.13\nThép râu xây tường (D<10mm)_thép D8\n0,015\n100kg\n2.18.14\nLáng nền sàn không đánh màu vữa M75 (dày 3cm)\n17,240\nm2\n2.18.15\nBả bằng bột bả vào các kết cấu (vào tường)\n120,640\nm2\n2.18.16\nBả bằng bột bả vào các kết cấu (vào cột, dầm, trần)\n43,144\nm2\n2.18.17\nSơn kết cấu thép (1 nước lót, 2 nước phủ)\n8,420\nm2\n2.18.18\nSơn dầm, trần, cột, tường trong nhà đã bả (1 nước lót, 2 nước phủ)\n73,580\nm2\n2.18.19\nSơn tường ngoài nhà đã bả (1 nước lót, 2 nước phủ)\n93,084\nm2\n2.18.20\nVận chuyển phế thải trong phạm vị 1000m, ô tô 0,5 tấn\n5,000\nm3\n2.18.21\nVận chuyển phế thải tiếp trong phạm vị 1000m, ô tô 0,5 tấn\n25,000\nm3\n2.18.22\nQuét nước xi măng (sàn mái nhà trạm)\n17,640\nm2\n2.18.23\nLắp đặt cầu chắn rác\n4,000\ncái\n3\nPhần thu hồi\n \n \n3.1\nCáp đồng bọc hạ thế 240mm2\n25,00\nMét\n3.2\nCửa nhà trạm\n1,00\ncái\n3.3\nHàng rào trạm nền\n1,00\ncái\n4\nHạng mục trạm biến áp - lắp mới VTTB do B cấp\n \n \n4.1\nCáp đồng bọc hạ thế 240mm2\n56,00\nMét\n4.2\nCáp đồng bọc hạ thế 50mm2\n24,00\nMét\n4.3\nCosse ép đồng 50mm2\n48,00\nCái\n4.4\nCosse ép đồng 95mm2\n48,00\nCái\n4.5\nCáp đồng bọc hạ thế 95mm2\n48,00\nMét\n4.6\nống co nhiệt hạ thế\n8,00\nMét\n4.7\nBóng đèn led Bub 40W\n5,00\nCái\n4.8\nĐuôi đèn vặn\n5,00\nCái\n4.9\nBóng đèn led 1m2-18W\n3,00\nCái\n4.10\nCosse ép đồng 240mm2\n14,00\nCái\n4.11\nỐNG PVC 114\n4,00\nmét\n4.12\nCOUDE PVC 114\n3,00\nCái\n5\nHạng mục trạm biến áp - chi phí nhân công - Máy thi công\n \n \n5.1\nPhần tháo dỡ lắp lại \n \n \n5.1.1\nTháo lắp lại máy biến áp 400kVA\n2,00\nMáy\n5.1.2\nTháo lắp lại máy biến áp 630kVA\n1,00\nMáy\n5.1.3\nTháo lắp lại tủ phân phối hạ thế tồng\n3,00\nTủ\n5.2\nLắp vật liệu\n \n \n5.2.1\nLắp đầu cosse đồng 50mm2 \n48,00\nCái\n5.2.2\nLắp đầu cosse đồng 95mm2 \n48,00\nCái\n5.2.3\nLắp đầu cosse đồng 240mm2 \n14,00\nCái\n5.2.4\nLắp dây cáp xuất hạ thế 50mm2 \n24,00\nMét\n5.2.5\nLắp dây cáp xuất hạ thế 95mm2 \n48,00\nMét\n5.2.6\nLắp dây cáp xuất hạ thế 240mm2 \n56,00\nMét\n5.2.7\nLắp ống co nhiệt hạ thế \n8,00\nMét\n5.2.8\nThay bóng đèn led Bub 40W\n5,00\nCái\n5.2.9\nThay bóng đèn led 1m2\n3,00\nCái\n5.2.10\nLắp ống PVC D114 trạm phòng\n1,00\nvị trí\n5.2.11\nPhần vận chuyển bốc dỡ trong công trường\n1,00\nThành phần\n6\nPhần thuê máy phát điện (bao gồm chi phí vận chuyển đi và về, nhân công lắp đặt, vận hành máy phát 2 ca (1 ca là 4 giờ)\n \n \n6.1\nAn Hội 8-400kVA\n1,00\nMáy\n6.2\nBa Son A-250kVA\n1,00\nMáy\n6.3\nBa Son B-250kVA\n1,00\nMáy\n6.4\nBộ đội Biên Phòng-400kVA\n1,00\nMáy\n6.5\nCao ốc Gia Định 1-400kVA\n1,00\nMáy\n6.6\nCao ốc Thăng Long-560kVA\n1,00\nMáy\n6.7\nCty 28-250kVA\n1,00\nMáy\n6.8\nCityLand 1-630kVA\n1,00\nMáy\n6.9\nĐịa ốc Thành Phố-400kVA\n1,00\nMáy\n6.10\nCityLand 2-250kVA\n1,00\nMáy\n6.11\nCityLand 4-250kVA\n1,00\nMáy\n6.12\nChợ Tân Sơn Nhất-400kVA\n1,00\nMáy\n6.13\nChung cư Sông Đà-1000kVA\n1,00\nMáy\n6.14\nKDC 59 căn PVT-250kVA\n1,00\nMáy\n6.15\nKhang Gia 1-630kVA\n1,00\nMáy\n6.16\nKhang Gia 2-750kVA\n1,00\nMáy\n6.17\nÔng Cù 6-400kVA\n1,00\nMáy\n6.18\nSông Đà 320kVA\n1,00\nMáy\n6.19\nSài Gòn Coop-750kVA\n1,00\nMáy\n6.20\nSài Gòn Coop 2-400kVA\n1,00\nMáy\n6.21\nThái An 2-630kVA\n1,00\nMáy\n6.22\nQuân Đội Thanh Bình-630kVA\n1,00\nMáy\n6.23\nSài Gòn Coop 2-400kVA\n1,00\nMáy\n7\nHạng mục mua bảo hiểm công trình\n1,00\ncông trình\n\nII. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\na. Thông số kỹ thuật cosse ép đồng:\nSTT\nHạng mục\nMô tả\nYêu cầu\n1\nVật liệu\nĐồng\nĐáp ứng\n2\nLoại\nNối thẳng (straight palm), một đầu nối với bản đồng siết bằng boulon và một đầu nối với cáp đồng ép bằng kềm thủy lực\nĐáp ứng\n3\nCáp đấu nối\nCáp đồng nhiều tao xoắn tròn đồng tâm\nĐáp ứng\n\n\n\n\n4\nLoại 1: \nSử dụng cho cáp có tiết diện 300mm2áp có tiết diện 300mm2\nĐáp ứng\n\nLoại 2: \nSử dụng cho cáp có tiết diện 240mm2\nĐáp ứng\n\nLoại 3: \nSử dụng cho cáp có tiết diện 150mm2\nĐáp ứng\n\nLoại 4: \nSử dụng cho cáp có tiết diện 120mm2\nĐáp ứng\n\nLoại 5: \nSử dụng cho cáp có tiết diện 95mm2\nĐáp ứng\n\nLoại 6: \nSử dụng cho cáp có tiết diện 50mm2\nĐáp ứng\n\n\n\n\n\n\n\n\n5\nBề mặt của phần mặt tiếp xúc giữa đầu cosse và bản đồng phải phẳng, không bị rỗ mặt\n\nĐáp ứng\n6\nTiết diện tối thiểu của mặt cắt dẫn điện và mặt phẳng tiếp xúc giữa đầu cosse và bản đồng phải bằng tiết diện cáp.\n\nĐáp ứng\n7\nKích thước phần nối với bản đồng:\nLoại 1, 2\nLoại 3,4,5\n\nLoại 6\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n8\n+ Đường kính lỗ bắt bulông [mm]\n\n19,0\n\n\n13,0\n\n\n10,0\n\nĐáp ứng\n\n+ Số lỗ bắt bulông\n01 (một)\n\n\n\n\nĐáp ứng\n\n+ Bề dày tối thiểu phần bắt boulon [mm]\n8,0\n8,0\n\n4,5\n\n\n9\nKích thước phần nối ép với cáp đồng:\nLoại 1,2\nLoại 3,4,5\n\nLoại 6\n\nĐáp ứng\n\n\n+ Chiều dài tối thiểu phần nối ép với cáp đồng [mm].\n70,0\n70,0\n\n40,0\n\n\n\n+ Bề dày tối thiểu phần ép với cáp đồng [mm]\n4,0\n4,0\n\n2,5\n\n\n\nb. Thông số kỹ thuật cáp đồng bọc hạ thế:\nSTT\nHạng mục\nMô tả\nYêu cầu\n\nVật liệu dẫn điện\n\nĐồng\n\nMặt cắt danh định            \nmm²\n50, 95, 240\n\nRuột dẫn điện của dây bao gồm nhiều sợi đồng có cùng đường kính danh định được vặn xoắn đồng tâm.\n\nĐáp ứng\n\nRuột dẫn điện của dây phải có bề mặt đồng đều, các sợi bện không chồng chéo, xoắn gãy hay đứt đoạn cũng như các khuyết tật khác có hại cho quá trình sử dụng. \n\nĐáp ứng\n\n\n\n\nCác lớp xoắn kế tiếp nhau phải ngược chiều nhau. Các lớp xoắn phải chặt.\n\nĐáp ứng\n\nTrên mỗi sợi bất kỳ của lớp sợi ngoài cùng không được có quá 5 mối nối trên suốt chiều dài chế tạo. Khoảng cách giữa các mối nối trên các sợi dây khác nhau cũng như trên cùng 1sợi không được nhỏ hơn 15m. Mối nối phải được hàn bằng phương pháp hàn chảy.\n\nĐáp ứng\n\nĐường kính ngoài tối đa của dây (kể cả lớp bọc cách điện và lớp vỏ ngoài):\n\n\n\nLớp cách điện:\n\n\n\nRuột dẫn điện được bọc lớp cách điện PVC\n\nĐáp ứng\n\nVật liệu cách điện\n\nPVC  \n\nĐộ dày trung bình của lớp cách điện\n- Dây 50mm²\n- Dây 95mm²\n- Dây 240mm²\nmm\n\n2,2\n2,4\n\nCấp cách điện\nV\n0,6/1 \nLớp vỏ bọc ngoài\n\n\n\nVật liệu làm vỏ bọc ngoài\n\nPVC  \n\nĐộ dày trung bình của lớp vỏ bọc ngoài\n- Dây 240mm²\n- Dây 300mm²\nmm\n\n1,8\n1,9\n\nMàu sắc của vỏ bọc ngoài\n\nXám nhẹ\nc. Coude ống nhựa PVC 114\nSTT\nHạng mục\nMô tả\nYêu cầu\n\nHình dạng chữ L có độ gập 900\n\nĐáp ứng\n\nVật liệu\n\nNhựa PVC cứng\n\nMàu của ống nhựa\n\nXám\n\nĐường kính trong\nmm\n114,2\n\nĐường kính ngoài\nmm\n124,2\n\nChiều dài mổi cạnh L\nmm\n≥ 150\n\nMặt ngoài của co phải trơn láng, không bị phồng rộp và không bị tác động bởi nhiệt.\n\nĐáp ứng\n\nd. Ống nhựa phẳng PVC 114mm\nSTT\nMÔ TẢ\nYÊU CẦU\n\nMàu của ống nhựa\nMàu của ống nhựa phải đồng nhất trên toàn bộ bề mặt ống.\n\nMặt trong của ống phải trơn tru để không gây hỏng cáp khi thay đổi cũng như khi luồn cáp vào. \nĐáp ứng\n\nMặt trong và ngoài phải không có các bề mặt bất thường như lồi lõm, phồng rộp, nứt, vỡ, …\nĐáp ứng\n\nCác đầu ống phải có cạnh bo tròn.\nĐáp ứng\n\nMột đầu ống phải có dạng socket để nối với các ống khác\nĐáp ứng\n\ne. Co nhiệt hạ thế:\nSTT\nMô tả\nYêu cầu\nChào thầu\n\nHạng mục\nNhà thầu phải phát biểu\n(*)\n1\nỐng co nhiệt cách điện trung thế được thiết kế để bọc kín thanh cái, các mối nối nhằm tăng cường cách điện thanh cái, các vị trí mối nối và chống ảnh hưởng của môi trường đến mối nối.\nĐáp ứng\n(*)\n2\nỐng co nhiệt cách điện có cấu trúc dạng ống được quấn thành từng cuộn.\n\n(*)\n\n\n3\nĐộ dày của ống co nhiệt [mm] sao cho đảm bảo chỉ cần bọc 01 lớp khi bọc các mối nối, thanh cái nhằm đảm bảo cách điện hạ thế (0,6/1kV) tại vị trí bọc.\nNhà thầu phải phát biểu\n(*)\n\n4\nSố lớp cần thực hiện khi bọc các mối nối, thanh cái nhằm đảm bảo cách điện hạ thế 0,6/1kV tại vị trí bọc\n1 lớp\n(*)\n\nf. Thông số đèn Led 1m2:\n- Công suất tiêu thụ: 18W.\n- Điện áp sử dụng: 100-240V.\n- Tuổi thọ đèn 65.000H.\n- Kích thước: 1m2.\n- Vật liệu: hợp kim nhôm, nhựa siêu mỏng nhẹ\n- Màu sắc: ánh sáng trắng.\n\ng. Thông số đèn Led bub:\n- Công suất tiêu thụ: 30-40W.\n- Điện áp sử dụng: 176-265VAC.\n- Tuổi thọ đèn 30.000H\n- Đuôi đèn: E27.\n- Kích thước: ϕ 118mm x 216mm.\n- Màu sắc: ánh sáng trắng.\n\nIII. Các bản vẽ\nĐính kèm hồ sơ thiết kế, các bản vẽ cùng E-HSMT trên Hệ thống."}