{"text":"--- Tệp: E-HSMT khung SC, BD CSHT Đài TN.pdf ---\nHỒ SƠ MỜI THẦU\r\n\r\n\r\n\r\n\r\nSố hiệu gói thầu và số E-TBMT (trên            _________________\r\nHệ thống):\r\n\r\nTên gói thầu (theo nội dung E-TBMT     Sửa chữa, bảo dưỡng cột anten, điều hòa,\r\ntrên Hệ thống):                        máy phát điện, hệ thống điện khu vực Đài\r\n                                                        VTTN\r\n\r\n\r\nDự án (theo nội dung E-TBMT trên Hệ    Sửa chữa, bảo dưỡng cột anten, điều hòa,\r\nthống):                                máy phát điện, hệ thống điện khu vực Đài\r\n                                                        VTTN\r\n\r\n\r\nPhát hành ngày (theo nội dung E-TBMT\r\n                                               _________________\r\ntrên Hệ thống):\r\n\r\nBan hành kèm theo Quyết định (theo\r\n                                               _________________\r\nnội dung E-TBMT trên Hệ thống):\r\n\f                                     2\r\n\r\n\r\n\r\n                           MÔ TẢ TÓM TẮT\r\n\r\nPhần 1. THỦ TỤC ĐẤU THẦU\r\nChương I. Chỉ dẫn nhà thầu\r\n        Chương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-\r\n        HSDT. Thông tin bao gồm các quy định về việc chuẩn bị, nộp E-\r\n        HSDT, mở thầu, đánh giá E-HSDT và trao hợp đồng. Chỉ được sử\r\n        dụng mà không được sửa đổi các quy định tại Chương này.\r\n        Chương này áp dụng thống nhất đối với tất cả các gói thầu xây lắp qua\r\n        mạng, được cố định theo định dạng tệp tin PDF và đăng tải trên Hệ\r\n        thống.\r\nChương II. Bảng dữ liệu đấu thầu\r\n        Chương này quy định cụ thể các nội dung của Chương I khi áp dụng\r\n        đối với từng gói thầu.\r\n        Bên mời thầu nhập các nội dung thông tin vào E-BDL trên Hệ thống.\r\nChương III. Tiêu chuẩn đánh giá E-HSDT\r\n        Chương này bao gồm các tiêu chí để đánh giá E-HSDT. Cụ thể:\r\n        - Mục 1 Đánh giá tính hợp lệ của E-HSDT;\r\n        - Mục 2 Tiêu chuẩn đánh giá về năng lực, kinh nghiệm.\r\n        - Mục 3 Tiêu chuẩn đánh giá về kỹ thuật\r\n        - Mục 4 Tiêu chuẩn đánh giá về tài chính\r\n        - Mục 5 Phương án kỹ thuật thay thế trong E-HSDT (nếu có).\r\nChương IV. Biểu mẫu mời thầu và dự thầu\r\n        Chương này bao gồm các biểu mẫu mà Bên mời thầu và nhà thầu sẽ\r\n        phải hoàn chỉnh để thành một phần nội dung của E-HSMT và E-\r\n        HSDT.\r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. Yêu cầu về kỹ thuật\r\n        Chương này cung cấp các thông tin về thông số kỹ thuật, bản vẽ,\r\n        thông tin bổ sung mô tả công trình.\r\nPhần 3. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\nChương VI. Điều kiện chung của hợp đồng\r\n\f                                   3\r\n\r\n\r\n        Chương này gồm điều khoản chung được áp dụng cho tất cả các hợp\r\n        đồng của các gói thầu khác nhau.\r\nChương VII. Điều kiện cụ thể của hợp đồng\r\n        Chương này bao gồm dữ liệu hợp đồng và Điều kiện cụ thể cho mỗi\r\n        hợp đồng. Điều kiện cụ thể của hợp đồng nhằm chi tiết hóa, bổ sung\r\n        nhưng không thay thế được Điều kiện chung của Hợp đồng.\r\nChương VIII. Biểu mẫu hợp đồng\r\n        Chương này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở\r\n        thành một bộ phận cấu thành của hợp đồng. Các mẫu bảo lãnh thực\r\n        hiện hợp đồng (Thư bảo lãnh) và Bảo lãnh tiền tạm ứng (nếu có) do\r\n        nhà thầu trúng thầu hoàn chỉnh trước khi hợp đồng có hiệu lực.\r\n\f                                       4\r\n\r\n\r\n                     Phần 1. THỦ TỤC ĐẤU THẦU\r\n                    Chương I. CHỈ DẪN NHÀ THẦU\r\n\r\n1. Phạm vi gói   1.1. Bên mời thầu quy định tại E-BDL phát hành bộ E-HSMT\r\nthầu             này để lựa chọn nhà thầu thực hiện gói thầu xây lắp quy mô\r\n                 nhỏ theo phương thức một giai đoạn một túi hồ sơ.\r\n                 1.2. Tên gói thầu, dự án được quy định tại E-BDL.\r\n2. Giải thích    2.1. Thời điểm đóng thầu là thời điểm hết hạn nhận E-HSDT\r\ntừ ngữ trong     và được quy định trong E-TBMT trên Hệ thống.\r\nđấu thầu qua     2.2. Ngày là ngày theo dương lịch, bao gồm cả ngày nghỉ cuối\r\nmạng             tuần, nghỉ lễ, nghỉ Tết theo quy định của pháp luật về lao động.\r\n                 2.3. Thời gian và ngày tháng trên Hệ thống là thời gian và\r\n                 ngày tháng được hiển thị trên Hệ thống (GMT+7).\r\n3. Nguồn vốn     Nguồn vốn (hoặc phương thức thu xếp vốn) để sử dụng cho gói\r\n                 thầu được quy định tại E-BDL.\r\n4. Hành vi bị    4.1. Đưa, nhận, môi giới hối lộ.\r\ncấm              4.2. Lợi dụng chức vụ quyền hạn để can thiệp bất hợp pháp vào\r\n                 hoạt động đấu thầu.\r\n                 4.3. Thông thầu, bao gồm các hành vi sau đây:\r\n                 a) Thỏa thuận về việc rút khỏi việc dự thầu hoặc rút đơn dự\r\n                 thầu được nộp trước đó để một hoặc các bên tham gia thỏa\r\n                 thuận thắng thầu;\r\n                 b) Thỏa thuận để một hoặc nhiều bên chuẩn bị E-HSDT cho\r\n                 các bên tham dự thầu để một bên thắng thầu.\r\n                 4.4. Gian lận, bao gồm các hành vi sau đây:\r\n                 a) Trình bày sai một cách cố ý hoặc làm sai lệch thông tin, hồ\r\n                 sơ, tài liệu của một bên trong đấu thầu nhằm thu được lợi ích\r\n                 tài chính hoặc lợi ích khác hoặc nhằm trốn tránh bất kỳ một\r\n                 nghĩa vụ nào;\r\n                 b) Cá nhân trực tiếp đánh giá E-HSDT, thẩm định kết quả lựa\r\n                 chọn nhà thầu cố ý báo cáo sai hoặc cung cấp thông tin không\r\n                 trung thực làm sai lệch kết quả lựa chọn nhà thầu;\r\n                 c) Nhà thầu cố ý cung cấp các thông tin không trung thực\r\n                 trong E-HSDT dẫn đến làm sai lệch kết quả lựa chọn nhà\r\n                 thầu.\r\n                 4.5. Cản trở, bao gồm các hành vi sau đây:\r\n                 a) Hủy hoại, lừa dối, thay đổi, che giấu chứng cứ hoặc báo\r\n                 cáo sai sự thật; đe dọa, quấy rối hoặc gợi ý đối với bất kỳ bên\r\n                 nào nhằm ngăn chặn việc làm rõ hành vi đưa, nhận, môi giới\r\n\f                      5\r\n\r\n\r\nhối lộ, gian lận hoặc thông đồng đối với cơ quan có chức\r\nnăng, thẩm quyền về giám sát, kiểm tra, thanh tra, kiểm toán;\r\nb) Các hành vi cản trở đối với nhà thầu, cơ quan có thẩm\r\nquyền về giám sát, kiểm tra, thanh tra, kiểm toán;\r\n4.6. Không bảo đảm công bằng, minh bạch, bao gồm các hành\r\nvi sau đây:\r\na) Tham dự thầu với tư cách là nhà thầu đối với gói thầu do\r\nmình làm Bên mời thầu, Chủ đầu tư hoặc thực hiện các nhiệm\r\nvụ của Bên mời thầu, Chủ đầu tư;\r\nb) Tham gia đánh giá E-HSDT đồng thời tham gia thẩm định\r\nkết quả lựa chọn nhà thầu đối với cùng một gói thầu;\r\nc) Là cá nhân thuộc Bên mời thầu, Chủ đầu tư nhưng trực tiếp\r\ntham gia quá trình lựa chọn nhà thầu hoặc tham gia tổ chuyên\r\ngia, tổ thẩm định kết quả lựa chọn nhà thầu hoặc là người\r\nđứng đầu Chủ đầu tư, Bên mời thầu đối với các gói thầu do\r\ncha mẹ đẻ, cha mẹ vợ hoặc cha mẹ chồng, vợ hoặc chồng, con\r\nđẻ, con nuôi, con dâu, con rể, anh chị em ruột đứng tên dự\r\nthầu hoặc là người đại diện theo pháp luật của nhà thầu tham\r\ndự thầu;\r\nd) Nhà thầu tham dự thầu gói thầu xây lắp do mình cung cấp\r\ndịch vụ tư vấn trước đó;\r\nđ) Đứng tên tham dự thầu gói thầu thuộc dự án do Chủ đầu tư,\r\nBên mời thầu là cơ quan, tổ chức nơi mình đã công tác trong\r\nthời hạn 12 tháng, kể từ khi thôi việc tại cơ quan, tổ chức đó.\r\n4.7. Tiết lộ, tiếp nhận những tài liệu, thông tin sau đây về quá\r\ntrình lựa chọn nhà thầu, trừ trường hợp quy định tại điểm b\r\nkhoản 7 Điều 73, khoản 12 Điều 74, điểm i khoản 1 Điều 75,\r\nkhoản 7 Điều 76, khoản 7 Điều 78, điểm d khoản 2 Điều 92\r\ncủa Luật Đấu thầu:\r\na) Nội dung E-HSMT trước thời điểm phát hành theo quy\r\nđịnh;\r\nb) Nội dung E-HSDT, sổ tay ghi chép, biên bản cuộc họp xét\r\nthầu, các ý kiến nhận xét, đánh giá đối với từng E-HSDT\r\ntrước khi công khai kết quả lựa chọn nhà thầu;\r\nc) Nội dung yêu cầu làm rõ E-HSDT của Bên mời thầu và trả\r\nlời của nhà thầu trong quá trình đánh giá E-HSDT trước khi\r\ncông khai kết quả lựa chọn nhà thầu;\r\nd) Báo cáo của Bên mời thầu, báo cáo của tổ chuyên gia, báo\r\ncáo thẩm định, báo cáo của nhà thầu tư vấn, báo cáo của cơ\r\nquan chuyên môn có liên quan trong quá trình lựa chọn nhà\r\nthầu trước khi công khai kết quả lựa chọn nhà thầu;\r\n\f                                      6\r\n\r\n\r\n                 đ) Kết quả lựa chọn nhà thầu trước khi được công khai theo\r\n                 quy định;\r\n                 e) Các tài liệu khác trong quá trình lựa chọn nhà thầu được\r\n                 đóng dấu mật theo quy định của pháp luật.\r\n                 4.8. Chuyển nhượng thầu, bao gồm các hành vi sau đây:\r\n                 a) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc\r\n                 thuộc gói thầu có giá trị từ 10% trở lên (sau khi trừ phần công\r\n                 việc thuộc trách nhiệm của nhà thầu phụ) tính trên giá hợp\r\n                 đồng đã ký kết;\r\n                 b) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển\r\n                 nhượng công việc thuộc trách nhiệm thực hiện của nhà thầu,\r\n                 trừ phần công việc thuộc trách nhiệm của nhà thầu phụ đã kê\r\n                 khai trong hợp đồng.\r\n5. Tư cách       5.1. Hạch toán tài chính độc lập.\r\nhợp lệ của nhà   5.2. Không đang trong quá trình thực hiện thủ tục giải thể\r\nthầu             hoặc bị thu hồi Giấy chứng nhận đăng ký doanh nghiệp hoặc\r\n                 Giấy chứng nhận đăng ký hộ kinh doanh hoặc các tài liệu\r\n                 tương đương khác; không thuộc trường hợp mất khả năng\r\n                 thanh toán theo quy định của pháp luật về doanh nghiệp.\r\n                 5.3. Bảo đảm cạnh tranh trong đấu thầu theo quy định tại E-\r\n                 BDL.\r\n                 5.4. Không đang trong thời gian bị cấm tham gia hoạt động\r\n                 đấu thầu theo quy định của pháp luật về đấu thầu.\r\n                 5.5. Không trong trạng thái bị tạm ngừng, chấm dứt tham gia\r\n                 Hệ thống.\r\n                 5.6. Đáp ứng điều kiện về cấp doanh nghiệp theo quy định tại\r\n                 E-BDL.\r\n6. Nội dung      6.1. E-HSMT bao gồm E-TBMT và Phần 1, Phần 2, Phần 3\r\ncủa E-HSMT       cùng với tài liệu sửa đổi, làm rõ E-HSMT theo quy định tại\r\n                 Mục 7 E-CDNT (nếu có), trong đó bao gồm các nội dung sau\r\n                 đây:\r\n                 Phần 1. Thủ tục đấu thầu:\r\n                 - Chương I. Chỉ dẫn nhà thầu;\r\n                 - Chương II. Bảng dữ liệu đấu thầu;\r\n                 - Chương III. Tiêu chuẩn đánh giá E-HSDT;\r\n                 - Chương IV. Biểu mẫu mời thầu và dự thầu.\r\n                 Phần 2. Yêu cầu về kỹ thuật:\r\n                 - Chương V. Yêu cầu về kỹ thuật.\r\n                 Phần 3. Điều kiện hợp đồng và Biểu mẫu hợp đồng:\r\n\f                                   7\r\n\r\n\r\n              - Chương VI. Điều kiện chung của hợp đồng;\r\n              - Chương VII. Điều kiện cụ thể của hợp đồng;\r\n              - Chương VIII. Biểu mẫu hợp đồng.\r\n              6.2. Bên mời thầu sẽ không chịu trách nhiệm về tính chính\r\n              xác, hoàn chỉnh của E-HSMT, tài liệu giải thích làm rõ E-\r\n              HSMT hay các tài liệu sửa đổi E-HSMT theo quy định tại\r\n              Mục 7 E-CDNT nếu các tài liệu này không được cung cấp bởi\r\n              Bên mời thầu trên Hệ thống. E-HSMT do Bên mời thầu phát\r\n              hành trên Hệ thống sẽ là cơ sở để xem xét, đánh giá.\r\n              6.3. Nhà thầu phải nghiên cứu mọi thông tin của E-TBMT, E-\r\n              HSMT, bao gồm các nội dung sửa đổi, làm rõ E-HSMT, biên\r\n              bản hội nghị tiền đấu thầu (nếu có) để chuẩn bị E-HSDT theo\r\n              yêu cầu của E-HSMT cho phù hợp.\r\n7. Sửa đổi,   7.1. Trường hợp sửa đổi E-HSMT thì bên mời thầu đăng tải\r\nlàm rõ E-     quyết định sửa đổi kèm theo các nội dung sửa đổi và E-\r\nHSMT, khảo    HSMT đã được sửa đổi cho phù hợp (webform và file đính\r\nsát hiện      kèm). Việc sửa đổi phải được thực hiện trước thời điểm đóng\r\ntrường        thầu tối thiểu 03 ngày làm việc và bảo đảm đủ thời gian để\r\n              nhà thầu hoàn chỉnh E-HSDT; trường hợp không bảo đảm đủ\r\n              thời gian như nêu trên thì phải gia hạn thời điểm đóng thầu.\r\n              7.2. Trường hợp cần làm rõ E-HSMT, nhà thầu phải gửi đề\r\n              nghị làm rõ đến Bên mời thầu thông qua Hệ thống trong\r\n              khoảng thời gian tối thiểu 03 ngày làm việc trước ngày có\r\n              thời điểm đóng thầu để Bên mời thầu xem xét, xử lý. Bên mời\r\n              thầu tiếp nhận nội dung làm rõ để xem xét, làm rõ theo đề\r\n              nghị của nhà thầu và thực hiện làm rõ trên Hệ thống nhưng\r\n              không muộn hơn 02 ngày làm việc trước ngày có thời điểm\r\n              đóng thầu, trong đó mô tả nội dung yêu cầu làm rõ nhưng\r\n              không nêu tên nhà thầu đề nghị làm rõ. Trường hợp việc làm\r\n              rõ dẫn đến phải sửa đổi E-HSMT thì Bên mời thầu tiến hành\r\n              sửa đổi E-HSMT theo quy định tại Mục 7.1 E-CDNT.\r\n              7.3. Bên mời thầu chịu trách nhiệm theo dõi thông tin trên Hệ\r\n              thống để kịp thời làm rõ E-HSMT theo đề nghị của nhà thầu.\r\n              7.4. Nhà thầu chịu trách nhiệm theo dõi thông tin trên Hệ\r\n              thống để cập nhật thông tin về việc sửa đổi E-HSMT, thay đổi\r\n              thời điểm đóng thầu (nếu có) để làm cơ sở chuẩn bị E-HSDT.\r\n              7.5. Nhà thầu nên đi khảo sát hiện trường công trình cũng như\r\n              khu vực liên quan và tự chịu trách nhiệm tìm hiểu mọi thông\r\n              tin cần thiết để lập E-HSDT cũng như thực hiện hợp đồng thi\r\n              công công trình nếu trúng thầu. Toàn bộ chi phí đi khảo sát\r\n              hiện trường do nhà thầu tự chi trả.\r\n              7.6. Bên mời thầu sẽ cho phép nhà thầu và các bên liên quan của\r\n\f                                      8\r\n\r\n\r\n                nhà thầu tiếp cận hiện trường để phục vụ mục đích khảo sát hiện\r\n                trường với điều kiện nhà thầu và các bên liên quan của nhà thầu\r\n                cam kết rằng Bên mời thầu và các bên liên quan của Bên mời\r\n                thầu không phải chịu bất kỳ trách nhiệm nào đối với nhà thầu và\r\n                các bên liên quan của nhà thầu liên quan đến việc khảo sát hiện\r\n                trường này. Nhà thầu và các bên liên quan của nhà thầu sẽ tự\r\n                chịu trách nhiệm cho những rủi ro của mình như tai nạn, mất\r\n                mát hoặc thiệt hại tài sản và bất kỳ các mất mát, thiệt hại và chi\r\n                phí nào khác phát sinh từ việc khảo sát hiện trường. Trong\r\n                trường hợp cần thiết, Bên mời thầu sẽ tổ chức, hướng dẫn nhà\r\n                thầu đi khảo sát hiện trường theo quy định tại E-BDL.\r\n                7.7. Trường hợp cần thiết, Bên mời thầu tổ chức hội nghị tiền\r\n                đấu thầu để trao đổi về những nội dung trong E-HSMT mà các\r\n                nhà thầu chưa rõ theo quy định tại E-BDL. Bên mời thầu đăng\r\n                tải giấy mời tham dự hội nghị tiền đấu thầu trên Hệ thống. Nội\r\n                dung trao đổi giữa Bên mời thầu và nhà thầu phải được Bên mời\r\n                thầu ghi lại thành biên bản và lập thành văn bản làm rõ E-\r\n                HSMT đăng tải trên Hệ thống trong thời gian tối đa 02 ngày làm\r\n                việc, kể từ ngày kết thúc hội nghị tiền đấu thầu.\r\n                7.8. Trường hợp E-HSMT cần phải được sửa đổi sau khi tổ\r\n                chức hội nghị tiền đấu thầu, Bên mời thầu thực hiện việc sửa đổi\r\n                E-HSMT theo quy định tại Mục 7.1 E-CDNT. Biên bản hội\r\n                nghị tiền đấu thầu không phải là văn bản sửa đổi E-HSMT.\r\n                7.9. Việc nhà thầu không đi khảo sát hiện trường hoặc không\r\n                tham dự hội nghị tiền đấu thầu hoặc không có giấy xác nhận\r\n                đã khảo sát hiện trường hoặc không có giấy xác nhận đã tham\r\n                dự hội nghị tiền đấu thầu không phải là lý do để loại bỏ E-\r\n                HSDT của nhà thầu.\r\n8. Chi phí dự   E-HSMT được phát hành miễn phí trên Hệ thống ngay sau khi\r\nthầu            Bên mời thầu đăng tải thành công E-TBMT trên Hệ thống.\r\n                Nhà thầu phải chịu mọi chi phí liên quan đến quá trình tham\r\n                dự thầu. Chi phí nộp E-HSDT theo quy định tại E-BDL.\r\n                Trong mọi trường hợp, Bên mời thầu không chịu trách nhiệm\r\n                về các chi phí liên quan đến việc tham dự thầu của nhà thầu.\r\n9. Ngôn ngữ     E-HSDT cũng như tất cả văn bản và tài liệu liên quan đến E-\r\ncủa E-HSDT      HSDT được viết bằng tiếng Việt. Các tài liệu bổ trợ trong E-\r\n                HSDT có thể được viết bằng ngôn ngữ khác, đồng thời kèm\r\n                theo bản dịch sang tiếng Việt. Trường hợp thiếu bản dịch, Bên\r\n                mời thầu có thể yêu cầu nhà thầu gửi bổ sung (nếu cần thiết).\r\n10. Thành       E-HSDT phải bao gồm các thành phần sau:\r\nphần của E-     10.1. Đơn dự thầu được Hệ thống trích xuất theo quy định tại\r\n\f                                       9\r\n\r\n\r\nHSDT             Mục 11 E-CDNT;\r\n                 10.2. Thỏa thuận liên danh được Hệ thống trích xuất theo\r\n                 Mẫu số 03 Chương IV (đối với nhà thầu liên danh);\r\n                 10.3. Bảo đảm dự thầu theo quy định tại Mục 18 E-CDNT;\r\n                 10.4. Bản kê khai năng lực, kinh nghiệm của nhà thầu theo\r\n                 Mục 16 E-CDNT;\r\n                 10.5. Đề xuất về kỹ thuật và các tài liệu theo quy định tại Mục 15\r\n                 E-CDNT;\r\n                 10.6. Đề xuất về tài chính và các bảng biểu được ghi đầy đủ\r\n                 thông tin theo quy định tại Mục 11 và Mục 13 E-CDNT;\r\n                 10.7. Đề xuất phương án kỹ thuật thay thế trong E-HSDT theo\r\n                 quy định tại Mục 12 E-CDNT (nếu có);\r\n                 10.8. Các nội dung khác theo quy định tại E-BDL.\r\n11. Đơn dự       Nhà thầu điền đầy đủ thông tin vào các Mẫu ở Chương IV.\r\nthầu và các      Nhà thầu kiểm tra thông tin trong đơn dự thầu và các bảng\r\nbảng biểu        biểu được Hệ thống trích xuất để hoàn thành E-HSDT.\r\n12. Đề xuất      12.1. Trường hợp E-HSMT có quy định tại E-BDL về việc nhà\r\nphương án kỹ     thầu có thể đề xuất phương án kỹ thuật thay thế thì phương án\r\nthuật thay thế   kỹ thuật thay thế đó mới được xem xét.\r\ntrong E-         12.2. Phương án kỹ thuật thay thế chỉ được xem xét khi\r\nHSDT             phương án chính được đánh giá là đáp ứng yêu cầu và nhà\r\n                 thầu được xếp hạng thứ nhất. Trong trường hợp này, nhà thầu\r\n                 phải cung cấp tất cả các thông tin cần thiết để Bên mời thầu\r\n                 có thể đánh giá phương án kỹ thuật thay thế, bao gồm: thuyết\r\n                 minh, bản vẽ, thông số kỹ thuật, biện pháp tổ chức thi công,\r\n                 tiến độ thi công, chi phí và các thông tin liên quan khác. Việc\r\n                 đánh giá phương án kỹ thuật thay thế trong E-HSDT thực\r\n                 hiện theo quy định tại Mục 5 Chương III.\r\n13. Giá dự       13.1. Giá dự thầu là giá do nhà thầu chào trong đơn dự thầu\r\nthầu và giảm     (chưa bao gồm giảm giá), bao gồm toàn bộ các chi phí để\r\ngiá              thực hiện gói thầu.\r\n                 13.2. Trường hợp nhà thầu có đề xuất giảm giá thì ghi tỷ lệ\r\n                 phần trăm giảm giá vào đơn dự thầu. Giá trị giảm giá này\r\n                 được hiểu là giảm đều theo tỷ lệ cho tất cả hạng mục trong\r\n                 Bảng tổng hợp giá dự thầu. Đối với loại hợp đồng theo đơn\r\n                 giá cố định, đơn giá điều chỉnh, giá trị giảm giá được tính trên\r\n                 giá dự thầu không bao gồm dự phòng.\r\n                 13.3. Đối với hợp đồng trọn gói:\r\n                 a) Đối với hợp đồng trọn gói, giá dự thầu bao gồm toàn bộ\r\n                 các chi phí cần thiết để thực hiện gói thầu theo đúng thiết kế\r\n\f                                     10\r\n\r\n\r\n                và yêu cầu kỹ thuật nêu trong E-HSMT. Nhà thầu chịu trách\r\n                nhiệm rà soát Bảng kê hạng mục công việc tại Mẫu số 01A\r\n                Chương IV so với thiết kế để đề xuất bảng tổng hợp giá dự\r\n                thầu cho phù hợp. Bảng kê hạng mục công việc tại Mẫu số\r\n                01A Chương IV chỉ mang tính chất tham khảo.\r\n                b) Nhà thầu có thể thêm hoặc bớt các hạng mục công việc so\r\n                với Bảng kê hạng mục công việc tại Mẫu số 01A Chương IV\r\n                để phù hợp với thiết kế và chào giá cho các hạng mục công\r\n                việc (sau khi đã thêm hoặc bớt hạng mục (nếu có)) tại Mẫu số\r\n                11A Chương IV. Trường hợp tại cột “giá theo hạng mục” nhà\r\n                thầu ghi là “0” thì được coi là nhà thầu đã phân bổ giá của\r\n                hạng mục công việc này vào hạng mục công việc khác thuộc\r\n                gói thầu, nhà thầu phải có trách nhiệm thực hiện tất cả các\r\n                hạng mục công việc theo thiết kế bảo đảm chất lượng, tiến độ.\r\n                13.4. Đối với hợp đồng theo đơn giá cố định, đơn giá điều\r\n                chỉnh:\r\n                a) Giá dự thầu bao gồm toàn bộ các chi phí cần thiết để thực\r\n                hiện gói thầu. Nhà thầu phải chào đơn giá cho từng hạng mục\r\n                công việc theo phạm vi công việc tại Mẫu số 01B, Mẫu số\r\n                01C Chương IV.\r\n                b) Trường hợp tại cột “đơn giá theo hạng mục” nhà thầu ghi là\r\n                “0” thì được coi là nhà thầu đã phân bổ giá của hạng mục công\r\n                việc này vào hạng mục công việc khác thuộc gói thầu, nhà thầu\r\n                phải có trách nhiệm thực hiện tất cả các hạng mục công việc\r\n                theo thiết kế bảo đảm chất lượng, tiến độ.\r\n                13.5. Giá dự thầu của nhà thầu phải bao gồm toàn bộ các\r\n                khoản thuế, phí, lệ phí (nếu có) áp theo thuế suất, mức phí, lệ\r\n                phí tại thời điểm 28 ngày trước ngày có thời điểm đóng thầu\r\n                theo quy định. Trường hợp nhà thầu tuyên bố giá dự thầu\r\n                không bao gồm thuế, phí, lệ phí (nếu có) thì E-HSDT của nhà\r\n                thầu sẽ bị loại.\r\n                13.6. Nhà thầu phải chịu trách nhiệm về giá dự thầu để thực\r\n                hiện các công việc theo đúng thiết kế và yêu cầu kỹ thuật nêu\r\n                trong E-HSMT. Trường hợp nhà thầu có đơn giá thấp khác\r\n                thường, ảnh hưởng đến chất lượng gói thầu thì Bên mời thầu\r\n                có thể yêu cầu nhà thầu làm rõ về tính khả thi của đơn giá\r\n                thấp khác thường đó.\r\n14. Đồng tiền   Đồng tiền dự thầu và đồng tiền thanh toán là VND.\r\ndự thầu và\r\nđồng tiền\r\nthanh toán\r\n\f                                      11\r\n\r\n\r\n15. Thành        Nhà thầu phải nộp một Đề xuất kỹ thuật (đính kèm file lên Hệ\r\nphần đề xuất     thống) gồm mô tả cụ thể phương pháp thực hiện công việc,\r\nkỹ thuật         thiết bị, nhân sự, lịch biểu thực hiện và bất kỳ thông tin nào\r\n                 khác theo quy định tại Chương V và phải mô tả đủ chi tiết để\r\n                 chứng minh tính phù hợp của đề xuất đối với các yêu cầu\r\n                 công việc và thời hạn cần hoàn thành công việc.\r\n16. Tài liệu     16.1. Nhà thầu kê khai các thông tin cần thiết vào các Mẫu trong\r\nchứng minh       Chương IV để cung cấp thông tin về năng lực, kinh nghiệm theo\r\nnăng lực và      yêu cầu tại Chương III. Trường hợp nhà thầu được mời vào\r\nkinh nghiệm      thương thảo hợp đồng, nhà thầu phải chuẩn bị sẵn sàng các tài\r\ncủa nhà thầu     liệu để đối chiếu với thông tin nhà thầu kê khai trong E-HSDT\r\n                 và để Bên mời thầu lưu trữ.\r\n                 16.2. Trường hợp gói thầu đã áp dụng sơ tuyển, nếu có sự thay\r\n                 đổi về năng lực và kinh nghiệm của nhà thầu khi nộp E-HSDT\r\n                 và khi tham dự sơ tuyển thì phải cập nhật lại năng lực và kinh\r\n                 nghiệm của mình.\r\n17. Thời hạn     17.1. E-HSDT có hiệu lực không ngắn hơn thời hạn nêu tại E-\r\ncó hiệu lực      BDL.\r\ncủa E-HSDT       17.2. Trong trường hợp cần thiết, trước khi hết thời hạn hiệu\r\n                 lực của E-HSDT, Bên mời thầu có thể đề nghị các nhà thầu\r\n                 gia hạn hiệu lực của E-HSDT, đồng thời yêu cầu nhà thầu gia\r\n                 hạn tương ứng thời gian có hiệu lực của bảo đảm dự thầu\r\n                 (bằng thời gian hiệu lực E-HSDT sau khi gia hạn cộng thêm\r\n                 30 ngày). Nếu nhà thầu không chấp nhận việc gia hạn hiệu\r\n                 lực của E-HSDT thì E-HSDT của nhà thầu sẽ không được\r\n                 xem xét tiếp, trong trường hợp này, nhà thầu không phải nộp\r\n                 bản gốc thư bảo lãnh cho Bên mời thầu. Nhà thầu chấp nhận\r\n                 đề nghị gia hạn E-HSDT không được phép thay đổi bất kỳ nội\r\n                 dung nào của E-HSDT, trừ việc gia hạn hiệu lực của bảo đảm\r\n                 dự thầu. Việc đề nghị gia hạn và chấp thuận hoặc không chấp\r\n                 thuận gia hạn được thực hiện trên Hệ thống.\r\n18. Bảo đảm dự   18.1. Khi tham dự thầu qua mạng, nhà thầu phải thực hiện biện\r\nthầu             pháp bảo đảm dự thầu trước thời điểm đóng thầu theo hình thức\r\n                 thư bảo lãnh do đại diện hợp pháp của tổ chức tín dụng hoặc chi\r\n                 nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt\r\n                 Nam phát hành. Trường hợp giá trị bảo đảm dự thầu dưới 10\r\n                 triệu đồng thì thực hiện theo quy định tại Mục 18.7 E-CDNT.\r\n                 Nhà thầu quét (scan) thư bảo lãnh của ngân hàng và đính kèm\r\n                 khi nộp E-HSDT. Trường hợp E-HSDT được gia hạn hiệu lực\r\n                 theo quy định tại Mục 17.2 E-CDNT thì hiệu lực của bảo đảm\r\n                 dự thầu cũng phải được gia hạn tương ứng.\r\n                 Trường hợp liên danh thì phải thực hiện biện pháp bảo đảm dự\r\n\f                    12\r\n\r\n\r\nthầu theo một trong hai cách sau:\r\na) Từng thành viên trong liên danh sẽ thực hiện riêng rẽ bảo\r\nđảm dự thầu nhưng bảo đảm tổng giá trị không thấp hơn mức\r\nyêu cầu quy định tại Mục 18.2 E-CDNT; nếu bảo đảm dự\r\nthầu của một thành viên trong liên danh được xác định là\r\nkhông hợp lệ thì E-HSDT của liên danh đó sẽ không được\r\nxem xét, đánh giá tiếp. Nếu bất kỳ thành viên nào trong liên\r\ndanh vi phạm quy định của pháp luật dẫn đến không được\r\nhoàn trả giá trị bảo đảm dự thầu theo quy định tại điểm b Mục\r\n18.5 E-CDNT thì giá trị bảo đảm dự thầu của tất cả thành viên\r\ntrong liên danh sẽ không được hoàn trả;\r\nb) Các thành viên trong liên danh thỏa thuận để một thành\r\nviên chịu trách nhiệm thực hiện biện pháp bảo đảm dự thầu\r\ncho thành viên liên danh đó và cho thành viên khác trong liên\r\ndanh. Trong trường hợp này, bảo đảm dự thầu có thể bao gồm\r\ntên của liên danh hoặc tên của thành viên chịu trách nhiệm\r\nthực hiện biện pháp bảo đảm dự thầu cho các thành viên trong\r\nliên danh nhưng bảo đảm tổng giá trị không thấp hơn mức yêu\r\ncầu quy định tại Mục 18.2 E-CDNT. Nếu bất kỳ thành viên\r\nnào trong liên danh vi phạm quy định của pháp luật dẫn đến\r\nkhông được hoàn trả giá trị bảo đảm dự thầu theo quy định tại\r\nđiểm b Mục 18.5 E-CDNT thì giá trị bảo đảm dự thầu của tất\r\ncả thành viên trong liên danh sẽ không được hoàn trả.\r\n18.2. Giá trị, đồng tiền và thời gian có hiệu lực của bảo đảm\r\ndự thầu được quy định cụ thể tại E-BDL.\r\n18.3. Bảo đảm dự thầu được coi là không hợp lệ khi thuộc\r\nmột trong các trường hợp sau đây: có giá trị thấp hơn, thời\r\ngian có hiệu lực ngắn hơn so với yêu cầu quy định tại Mục\r\n18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không có\r\nchữ ký hợp lệ, ký trước khi Bên mời thầu phát hành E-HSMT,\r\ncó kèm theo các điều kiện gây bất lợi cho Chủ đầu tư, Bên\r\nmời thầu (trong đó bao gồm việc không đáp ứng đủ các cam\r\nkết theo quy định tại Mẫu số 04A, Mẫu số 04B Chương IV).\r\n18.4. Nhà thầu không được lựa chọn sẽ được hoàn trả hoặc\r\ngiải tỏa bảo đảm dự thầu, kể từ ngày thông báo kết quả lựa\r\nchọn nhà thầu. Đối với nhà thầu được lựa chọn, bảo đảm dự\r\nthầu được hoàn trả hoặc giải tỏa sau khi nhà thầu thực hiện\r\nbiện pháp bảo đảm thực hiện hợp đồng.\r\n18.5. Các trường hợp phải nộp bản gốc thư bảo lãnh dự thầu\r\ncho bên mời thầu:\r\na) Nhà thầu được mời vào thương thảo hợp đồng;\r\nb) Nhà thầu vi phạm quy định của pháp luật về đấu thầu dẫn\r\n\f                                     13\r\n\r\n\r\n                đến không được hoàn trả giá trị bảo đảm dự thầu trong các\r\n                trường hợp sau đây:\r\n                - Nhà thầu có văn bản rút E-HSDT sau thời điểm đóng thầu\r\n                và trong thời gian có hiệu lực của E-HSDT;\r\n                - Nhà thầu vi phạm pháp luật về đấu thầu dẫn đến phải hủy\r\n                thầu theo quy định tại điểm d Mục 33.1 E-CDNT;\r\n                - Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp\r\n                đồng theo quy định tại Mục 37 E-CDNT;\r\n                - Nhà thầu không tiến hành hoặc từ chối tiến hành thương\r\n                thảo hợp đồng trong thời hạn 05 ngày làm việc, kể từ ngày\r\n                nhận được thông báo mời thương thảo hợp đồng hoặc đã\r\n                thương thảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên\r\n                bản thương thảo hợp đồng, kể cả trong trường hợp thương\r\n                thảo qua mạng;\r\n                - Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện\r\n                hợp đồng trong thời hạn 20 ngày, kể từ ngày nhận được\r\n                thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện\r\n                hợp đồng nhưng từ chối ký hợp đồng, trừ trường hợp bất khả\r\n                kháng theo quy định của pháp luật dân sự.\r\n                18.6. Trong vòng 05 ngày làm việc, kể từ ngày nhận được yêu\r\n                cầu của bên mời thầu, nếu nhà thầu từ chối nộp bản gốc thư\r\n                bảo lãnh dự thầu theo yêu cầu của Bên mời thầu thì nhà thầu\r\n                sẽ bị xử lý theo đúng cam kết của nhà thầu trong đơn dự thầu.\r\n                18.7. Đối với gói thầu có giá trị bảo đảm dự thầu theo quy\r\n                định tại Mục 18.2 E-CDNT dưới 10 triệu đồng, nhà thầu\r\n                không phải xuất trình thư bảo lãnh theo quy định tại Mục 18.1\r\n                E-CDNT. Trong trường hợp này, nhà thầu phải cam kết nếu\r\n                được mời vào thương thảo hợp đồng hoặc vi phạm quy định\r\n                tại điểm b Mục 18.5 E-CDNT thì phải nộp một khoản tiền\r\n                bằng giá trị quy định tại Mục 18.2 E-CDNT. Trường hợp nhà\r\n                thầu từ chối nộp tiền theo yêu cầu của bên mời thầu, nhà thầu\r\n                bị xử lý theo đúng cam kết của nhà thầu nêu trong đơn dự\r\n                thầu (bị nêu tên trên Hệ thống và bị khóa tài khoản trong vòng\r\n                6 tháng, kể từ ngày Cục Quản lý đấu thầu, Bộ Kế hoạch và Đầu\r\n                tư nhận được văn bản đề nghị của Chủ đầu tư). Trường hợp nhà\r\n                thầu vi phạm quy định nêu tại điểm b Mục 18.5 E-CDNT thì\r\n                nhà thầu sẽ không được hoàn trả khoản tiền bảo đảm dự thầu\r\n                này.\r\n19. Thời điểm   19.1. Thời điểm đóng thầu là thời điểm quy định tại E-\r\nđóng thầu       TBMT.\r\n                19.2. Bên mời thầu có thể gia hạn thời điểm đóng thầu bằng\r\n                cách sửa đổi E-TBMT. Khi gia hạn thời điểm đóng thầu, mọi\r\n\f                                     14\r\n\r\n\r\n                trách nhiệm của Bên mời thầu và nhà thầu theo thời điểm đóng\r\n                thầu trước đó sẽ được thay đổi theo thời điểm đóng thầu mới\r\n                được gia hạn.\r\n20. Nộp, rút    20.1. Nộp E-HSDT: Nhà thầu chỉ nộp một bộ E-HSDT đối với\r\nvà sửa đổi E-   một E-TBMT khi tham gia đấu thầu qua mạng. Trường hợp liên\r\nHSDT            danh, thành viên đứng đầu liên danh (theo thỏa thuận trong liên\r\n                danh) nộp E-HSDT sau khi được sự chấp thuận của tất cả các\r\n                thành viên trong liên danh.\r\n                20.2. Sửa đổi, nộp lại E-HSDT: Trường hợp cần sửa đổi E-\r\n                HSDT đã nộp, nhà thầu phải tiến hành rút toàn bộ E-HSDT đã\r\n                nộp trước đó để sửa đổi cho phù hợp. Sau khi hoàn thiện E-\r\n                HSDT, nhà thầu tiến hành nộp lại E-HSDT mới. Trường hợp\r\n                nhà thầu đã nộp E-HSDT trước khi bên mời thầu thực hiện sửa\r\n                đổi E-HSMT (nếu có) thì nhà thầu phải nộp lại E-HSDT mới\r\n                cho phù hợp với E-HSMT đã được sửa đổi.\r\n                20.3. Rút E-HSDT: nhà thầu được rút E-HSDT trước thời điểm\r\n                đóng thầu. Hệ thống sẽ thông báo cho nhà thầu tình trạng rút E-\r\n                HSDT (thành công hay không thành công). Hệ thống ghi lại\r\n                thông tin về thời gian rút E-HSDT của nhà thầu.\r\n                20.4. Nhà thầu chỉ được rút, sửa đổi, nộp lại E-HSDT trước thời\r\n                điểm đóng thầu. Sau thời điểm đóng thầu, tất cả các E-HSDT\r\n                nộp thành công trên Hệ thống đều được mở thầu để đánh giá.\r\n21. Mở thầu     21.1. Bên mời thầu phải tiến hành mở thầu và công khai biên\r\n                bản mở thầu trên Hệ thống trong thời hạn không quá 02 giờ,\r\n                kể từ thời điểm đóng thầu. Trường hợp có ít hơn 03 nhà thầu\r\n                nộp E-HSDT thì Bên mời thầu mở thầu ngay mà không phải\r\n                xử lý tình huống theo quy định tại Khoản 4 Điều 117 Nghị\r\n                định 63. Trường hợp không có nhà thầu nộp E-HSDT, Bên\r\n                mời thầu báo cáo Chủ đầu tư xem xét gia hạn thời điểm đóng\r\n                thầu hoặc tổ chức lại việc lựa chọn nhà thầu qua mạng.\r\n                21.2. Biên bản mở thầu được đăng tải công khai trên Hệ\r\n                thống, bao gồm các nội dung chủ yếu sau:\r\n                a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Tên bên mời thầu;\r\n                - Hình thức lựa chọn nhà thầu;\r\n                - Loại hợp đồng;\r\n                - Thời điểm hoàn thành mở thầu;\r\n                - Tổng số nhà thầu tham dự.\r\n\f                                     15\r\n\r\n\r\n                b) Thông tin về các nhà thầu tham dự:\r\n                - Tên nhà thầu;\r\n                - Giá dự thầu;\r\n                - Tỷ lệ phần trăm (%) giảm giá (nếu có);\r\n                - Giá dự thầu sau giảm giá (nếu có);\r\n                - Giá trị và hiệu lực bảo đảm dự thầu;\r\n                - Thời gian có hiệu lực của E-HSDT;\r\n                - Thời gian thực hiện hợp đồng;\r\n                - Các thông tin liên quan khác (nếu có).\r\n22. Bảo mật     22.1. Thông tin liên quan đến việc đánh giá E-HSDT và đề\r\n                nghị trao hợp đồng phải được giữ bí mật và không được phép\r\n                tiết lộ cho các nhà thầu hay bất kỳ người nào không có liên\r\n                quan chính thức đến quá trình lựa chọn nhà thầu cho tới khi\r\n                công khai kết quả lựa chọn nhà thầu. Trong mọi trường hợp\r\n                không được tiết lộ thông tin trong E-HSDT của nhà thầu này\r\n                cho nhà thầu khác, trừ thông tin được công khai trong biên\r\n                bản mở thầu.\r\n                22.2. Trừ trường hợp làm rõ E-HSDT (nếu cần thiết) và\r\n                thương thảo hợp đồng, nhà thầu không được phép tiếp xúc với\r\n                Bên mời thầu về các vấn đề liên quan đến E-HSDT của mình\r\n                và các vấn đề khác liên quan đến gói thầu trong suốt thời gian\r\n                từ khi mở thầu cho đến khi công khai kết quả lựa chọn nhà\r\n                thầu.\r\n23. Làm rõ E-   23.1. Sau khi mở thầu, nhà thầu có trách nhiệm làm rõ E-\r\nHSDT            HSDT theo yêu cầu của bên mời thầu, kể cả về tư cách hợp lệ,\r\n                năng lực, kinh nghiệm của nhà thầu. Đối với các nội dung đề\r\n                xuất về kỹ thuật, tài chính nêu trong E-HSDT của nhà thầu,\r\n                việc làm rõ phải bảo đảm nguyên tắc không làm thay đổi nội\r\n                dung cơ bản của E-HSDT đã nộp, không thay đổi giá dự thầu.\r\n                23.2. Trong quá trình đánh giá, việc làm rõ E-HSDT giữa nhà\r\n                thầu và Bên mời thầu được thực hiện trực tiếp trên Hệ thống.\r\n                23.3. Việc làm rõ E-HSDT chỉ được thực hiện giữa Bên mời\r\n                thầu và nhà thầu có E-HSDT cần phải làm rõ. Đối với các nội\r\n                dung làm rõ ảnh hưởng trực tiếp đến việc đánh giá tư cách\r\n                hợp lệ, năng lực, kinh nghiệm và yêu cầu về kỹ thuật, tài\r\n                chính, nếu quá thời hạn làm rõ mà nhà thầu không thực hiện\r\n                làm rõ hoặc có thực hiện làm rõ nhưng không đáp ứng được\r\n                yêu cầu làm rõ của Bên mời thầu thì Bên mời thầu sẽ đánh giá\r\n                E-HSDT của nhà thầu theo E-HSDT nộp trước thời điểm\r\n                đóng thầu. Bên mời thầu phải dành cho nhà thầu một khoảng\r\n\f                                       16\r\n\r\n\r\n                 thời gian hợp lý để nhà thầu thực hiện việc làm rõ E-HSDT.\r\n                 23.4. Nhà thầu không thể tự làm rõ E-HSDT sau thời điểm đóng\r\n                 thầu.\r\n                 23.5. Trường hợp có sự không thống nhất trong nội dung của E-\r\n                 HSDT hoặc có nội dung chưa rõ thì bên mời thầu yêu cầu nhà\r\n                 thầu làm rõ trên cơ sở tuân thủ quy định tại Mục 23.1 E-CDNT.\r\n24. Các sai      Các định nghĩa sau đây sẽ được áp dụng cho quá trình đánh\r\nkhác, đặt điều   giá E-HSDT:\r\nkiện và bỏ sót   24.1. “Sai khác” là các khác biệt so với yêu cầu nêu trong E-\r\nnội dung         HSMT;\r\n                 24.2. “Đặt điều kiện” là việc đặt ra các điều kiện có tính hạn\r\n                 chế hoặc thể hiện sự không chấp nhận hoàn toàn đối với các\r\n                 yêu cầu nêu trong E-HSMT;\r\n                 24.3. “Bỏ sót nội dung” là việc nhà thầu không cung cấp được\r\n                 một phần hoặc toàn bộ thông tin hay tài liệu theo yêu cầu nêu\r\n                 trong E-HSMT.\r\n25. Xác định     25.1. Bên mời thầu sẽ xác định tính đáp ứng của E-HSDT dựa\r\ntính đáp ứng     trên nội dung của E-HSDT theo quy định tại Mục 10 E-CDNT.\r\ncủa E-HSDT       25.2. E-HSDT đáp ứng cơ bản là E-HSDT đáp ứng các yêu cầu\r\n                 nêu trong E-HSMT mà không có các sai khác, đặt điều kiện\r\n                 hoặc bỏ sót nội dung cơ bản. Sai khác, đặt điều kiện hoặc bỏ sót\r\n                 nội dung cơ bản nghĩa là những điểm trong E-HSDT mà:\r\n                 a) Nếu được chấp nhận thì sẽ gây ảnh hưởng đáng kể đến phạm\r\n                 vi, chất lượng hay hiệu quả sử dụng của công trình được quy\r\n                 định trong hợp đồng; gây hạn chế đáng kể và không thống nhất\r\n                 với E-HSMT đối với quyền hạn của Chủ đầu tư hoặc nghĩa vụ\r\n                 của nhà thầu trong hợp đồng;\r\n                 b) Nếu được sửa lại thì sẽ gây ảnh hưởng không công bằng đến\r\n                 vị thế cạnh tranh của nhà thầu khác có E-HSDT đáp ứng cơ bản\r\n                 yêu cầu nêu trong E-HSMT.\r\n                 25.3. Bên mời thầu phải kiểm tra các khía cạnh kỹ thuật của E-\r\n                 E-HSDT theo Mục 15 E-CDNT và việc kiểm tra đề xuất kỹ\r\n                 thuật nhằm khẳng định rằng tất cả các yêu cầu nêu trong Phần 2\r\n                 – Yêu cầu về kỹ thuật đã được đáp ứng và E-HSDT không có\r\n                 những sai khác, đặt điều kiện hay bỏ sót các nội dung cơ bản.\r\n                 25.4. Nếu E-HSDT không đáp ứng cơ bản các yêu cầu nêu\r\n                 trong E-HSMT thì E-HSDT đó sẽ bị loại; không được phép sửa\r\n                 đổi các sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản trong\r\n                 E-HSDT đó nhằm làm cho E-HSDT đáp ứng cơ bản E-HSMT.\r\n26. Sai sót      26.1. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT thì Bên\r\n\f                                    17\r\n\r\n\r\nkhông nghiêm   mời thầu có thể chấp nhận các sai sót mà không phải là những\r\ntrọng          sai khác, đặt điều kiện hay bỏ sót nội dung cơ bản trong E-\r\n               HSDT.\r\n               26.2. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT, Bên\r\n               mời thầu có thể yêu cầu nhà thầu cung cấp các thông tin hoặc\r\n               tài liệu cần thiết trong một thời hạn hợp lý để sửa chữa những\r\n               sai sót không nghiêm trọng trong E-HSDT liên quan đến các\r\n               yêu cầu về tài liệu. Yêu cầu cung cấp các thông tin và các tài\r\n               liệu để khắc phục các sai sót này không được liên quan đến\r\n               bất kỳ khía cạnh nào của giá dự thầu; nếu không đáp ứng yêu\r\n               cầu nói trên của Bên mời thầu thì E-HSDT của nhà thầu sẽ bị\r\n               loại.\r\n               26.3. Với điều kiện E-HSDT đáp ứng cơ bản E-HSMT, Bên\r\n               mời thầu sẽ điều chỉnh các sai sót không nghiêm trọng và có\r\n               thể định lượng được liên quan đến giá dự thầu.\r\n27. Nhà thầu   27.1. Nhà thầu phụ là nhà thầu ký kết hợp đồng với nhà thầu\r\nphụ            chính để thực hiện một hoặc một số hạng mục công việc của\r\n               gói thầu. Nhà thầu chính phải kê khai Nhà thầu phụ và các\r\n               hạng mục công việc dành cho Nhà thầu phụ theo Mẫu số 09A\r\n               Chương IV. Trường hợp tại thời điểm tham dự thầu, chưa xác\r\n               định được Nhà thầu phụ thì phải kê khai các hạng mục công\r\n               việc dự kiến dành cho Nhà thầu phụ.\r\n               27.2. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các\r\n               trách nhiệm của nhà thầu chính. Nhà thầu chính phải chịu\r\n               trách nhiệm về khối lượng, chất lượng, tiến độ và các trách\r\n               nhiệm khác đối với phần công việc do nhà thầu phụ thực hiện.\r\n               Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được\r\n               xem xét khi đánh giá E-HSDT của nhà thầu chính, trừ trường\r\n               hợp quy định tại Mục 27.5 E-CDNT. Bản thân nhà thầu chính\r\n               phải đáp ứng các tiêu chí năng lực và kinh nghiệm (không xét\r\n               đến năng lực và kinh nghiệm của nhà thầu phụ). Trường hợp\r\n               trong E-HSDT, nếu nhà thầu chính không đề xuất sử dụng\r\n               nhà thầu phụ cho một công việc cụ thể hoặc không dự kiến\r\n               các công việc sẽ sử dụng nhà thầu phụ thì được hiểu là nhà\r\n               thầu chính có trách nhiệm thực hiện toàn bộ các công việc\r\n               thuộc gói thầu.\r\n               27.3. Nhà thầu chính chỉ được sử dụng nhà thầu phụ thực hiện\r\n               các công việc với tổng giá trị dành cho nhà thầu phụ không vượt\r\n               quá tỷ lệ phần trăm (%) trên giá dự thầu của nhà thầu theo quy\r\n               định tại E-BDL.\r\n               27.4. Nhà thầu chính không được sử dụng nhà thầu phụ cho\r\n               công việc khác ngoài công việc đã kê khai sử dụng nhà thầu phụ\r\n               nêu trong E-HSDT; việc thay thế, bổ sung nhà thầu phụ ngoài\r\n\f                                      18\r\n\r\n\r\n                 danh sách các nhà thầu phụ đã nêu trong E-HSDT chỉ được thực\r\n                 hiện khi có lý do xác đáng, hợp lý và được Chủ đầu tư chấp\r\n                 thuận; trường hợp sử dụng nhà thầu phụ cho công việc khác\r\n                 ngoài công việc đã kê khai sử dụng nhà thầu phụ có giá trị từ\r\n                 10% trở lên (sau khi trừ phần công việc thuộc trách nhiệm của\r\n                 nhà thầu phụ) tính trên giá hợp đồng đã ký kết thì được coi là\r\n                 hành vi “chuyển nhượng thầu”.\r\n                 27.5. Chủ đầu tư có thể cho phép nhà thầu chính sử dụng nhà\r\n                 thầu phụ đặc biệt theo quy định tại E-BDL. Trong trường hợp\r\n                 này, nhà thầu chính phải kê khai danh sách nhà thầu phụ đặc\r\n                 biệt theo Mẫu số 09B Chương IV và kê khai về năng lực, kinh\r\n                 nghiệm của nhà thầu phụ đặc biệt. Bên mời thầu sẽ đánh giá\r\n                 năng lực, kinh nghiệm của nhà thầu phụ đặc biệt theo tiêu chuẩn\r\n                 đánh giá quy định tại Khoản 2.3 Mục 2 Chương III. Trường hợp\r\n                 nhà thầu phụ đặc biệt không đáp ứng yêu cầu của E-HSMT và\r\n                 nhà thầu chính có năng lực, kinh nghiệm không đáp ứng yêu\r\n                 cầu thực hiện phần công việc đã dành cho nhà thầu phụ đặc biệt\r\n                 thì E-HSDT của nhà thầu được đánh giá là không đáp ứng yêu\r\n                 cầu của E-HSMT.\r\n28. Hiệu chỉnh   28.1. Hiệu chỉnh sai lệch thừa:\r\nsai lệch         Giá dự thầu của nhà thầu được coi là đã bao gồm toàn bộ các\r\n                 chi phí cần thiết để thực hiện gói thầu theo đúng thiết kế và\r\n                 yêu cầu kỹ thuật nêu trong E-HSMT và không tiến hành hiệu\r\n                 chỉnh trong trường hợp phạm vi công việc mà nhà thầu đề\r\n                 xuất trong E-HSDT khác so với yêu cầu nêu tại Bảng kê hạng\r\n                 mục công việc tại Mẫu số 01A Chương IV, trừ trường hợp\r\n                 công việc được nhà thầu đề xuất khác đó ngoài phạm vi yêu\r\n                 cầu trong E-HSMT (ngoài khối lượng để hoàn thành theo\r\n                 thiết kế); trong trường hợp này, phần công việc ngoài phạm vi\r\n                 yêu cầu trong E-HSMT sẽ được coi là chào thừa và giá trị của\r\n                 các hạng mục chào thừa sẽ bị trừ đi.\r\n                 28.2. Trường hợp nhà thầu có giảm giá, việc giảm giá được\r\n                 tính theo tỷ lệ phần trăm trên giá dự thầu sau khi đã hiệu\r\n                 chỉnh sai lệch thừa.\r\n                 28.3. Sau hiệu chỉnh sai lệch thừa theo quy định tại Mục 28.1\r\n                 E-CDNT, bên mời thầu phải thông báo trên Hệ thống cho nhà\r\n                 thầu biết về việc hiệu chỉnh sai lệch thừa đối với E-HSDT của\r\n                 nhà thầu. Trong vòng 03 ngày làm việc, kể từ ngày nhận được\r\n                 thông báo của bên mời thầu, nhà thầu phải có ý kiến phản hồi\r\n                 cho bên mời thầu về việc chấp thuận kết quả hiệu chỉnh sai\r\n                 lệch thừa theo thông báo của bên mời thầu. Trường hợp nhà\r\n                 thầu không chấp thuận với kết quả hiệu chỉnh sai lệch thừa\r\n                 theo thông báo của bên mời thầu thì E-HSDT của nhà thầu đó\r\n\f                                       19\r\n\r\n\r\n                 sẽ bị loại.\r\n\r\n29. Ưu đãi       29.1. Nguyên tắc ưu đãi:\r\ntrong lựa chọn   a) Trường hợp sau khi tính ưu đãi, nếu các E-HSDT xếp hạng\r\nnhà thầu         ngang nhau thì ưu tiên cho nhà thầu có đề xuất chi phí trong\r\n                 nước cao hơn hoặc sử dụng nhiều lao động địa phương hơn\r\n                 (tính trên tổng giá trị tiền lương, tiền công chi trả nêu trong E-\r\n                 HSDT);\r\n                 b) Trường hợp nhà thầu tham dự thầu thuộc đối tượng được\r\n                 hưởng nhiều hơn một loại ưu đãi thì khi tính ưu đãi chỉ được\r\n                 hưởng một loại ưu đãi cao nhất theo quy định của E-HSMT;\r\n                 c) Trường hợp sau khi tính ưu đãi, nếu các E-HSDT xếp hạng\r\n                 ngang nhau thì ưu tiên xếp hạng cao hơn cho nhà thầu ở địa\r\n                 phương nơi triển khai gói thầu.\r\n                 29.2. Đối tượng và cách tính ưu đãi:\r\n                 a) Đối tượng được hưởng ưu đãi là nhà thầu có tổng số lao\r\n                 động là nữ giới hoặc thương binh, người khuyết tật chiếm tỷ lệ\r\n                 từ 25% trở lên và có thời gian sử dụng lao động tối thiểu bằng\r\n                 thời gian thực hiện gói thầu;\r\n                 b) Cách tính ưu đãi: nhà thầu thuộc đối tượng được hưởng ưu\r\n                 đãi được xếp hạng cao hơn E-HSDT của nhà thầu không thuộc\r\n                 đối tượng được hưởng ưu đãi trong trường hợp E-HSDT của\r\n                 các nhà thầu được đánh giá ngang nhau. Trường hợp sau khi\r\n                 ưu đãi nếu các E-HSDT xếp hạng ngang nhau thì ưu tiên xếp\r\n                 hạng cao hơn cho nhà thầu ở địa phương nơi triển khai gói\r\n                 thầu.\r\n                 29.3. Trường hợp thuộc đối tượng ưu đãi nêu tại Mục 29.2 E-\r\n                 CDNT, nhà thầu phải đính kèm tài liệu chứng minh trong E-\r\n                 HSDT.\r\n30. Đánh giá     30.1. Bên mời thầu áp dụng phương pháp đánh giá theo quy\r\nE-HSDT           định tại E-BDL để đánh giá E-HSDT.\r\n                 30.2. Quy trình đánh giá E-HSDT như sau:\r\n                 a) Bước 1: Đánh giá tính hợp lệ theo quy định tại Mục 1\r\n                 Chương III;\r\n                 - Hệ thống tự động đánh giá các nội dung: tư cách hợp lệ trên\r\n                 cơ sở cam kết của nhà thầu trong E-HSDT. Trường hợp tổ\r\n                 chuyên gia phát hiện nhà thầu cam kết không trung thực dẫn\r\n                 đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu sẽ bị\r\n                 coi là có hành vi gian lận trong đấu thầu.\r\n                 - Tổ chuyên gia đánh giá tính hợp lệ của bảo đảm dự thầu,\r\n\f                     20\r\n\r\n\r\nthỏa thuận liên danh (đối với trường hợp liên danh). Trường\r\nhợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà\r\nthầu kê khai trên Hệ thống và thông tin trong file scan thư bảo\r\nlãnh dự thầu thì căn cứ vào thông tin trong file scan thư bảo\r\nlãnh dự thầu để đánh giá.\r\n- Nhà thầu được đánh giá là đạt ở tất cả nội dung về tính hợp\r\nlệ thì được chuyển sang đánh giá về năng lực, kinh nghiệm.\r\nb) Bước 2: Đánh giá về năng lực và kinh nghiệm theo quy\r\nđịnh tại Mục 2 Chương III;\r\n- Hệ thống tự động đánh giá các nội dung: lịch sử không hoàn\r\nthành hợp đồng, thực hiện nghĩa vụ thuế, kết quả hoạt động\r\ntài chính, doanh thu bình quân hằng năm trên cơ sở thông tin\r\nkê khai, trích xuất trong E-HSDT. Đối với các nội dung Hệ\r\nthống tự động đánh giá, nhà thầu không phải đính kèm các tài\r\nliệu để chứng minh khi nộp E-HSDT.\r\n- Đối với yêu cầu về nguồn lực tài chính: tổ chuyên gia đánh\r\ngiá trên cơ sở thông tin mà nhà thầu kê khai; trường hợp nhà\r\nthầu sử dụng cam kết tín dụng để chứng minh nguồn lực tài\r\nchính, tổ chuyên gia căn cứ vào tài liệu đính kèm để đánh giá.\r\nCam kết cung cấp tín dụng bổ sung sau thời điểm đóng thầu\r\nsẽ không được xem xét, đánh giá.\r\n- Đối với nội dung đánh giá về hợp đồng tương tự, tổ chuyên\r\ngia căn cứ vào thông tin nhà thầu kê khai theo mẫu và tài liệu\r\nđính kèm để đánh giá. Trường hợp có sự không thống nhất\r\ngiữa thông tin kê khai và file tài liệu chứng minh thì bên mời\r\nthầu yêu cầu nhà thầu làm rõ E-HSDT.\r\nTrường hợp các thông tin kê khai và các tài liệu đính kèm\r\ntrong E-HSDT không đáp ứng yêu cầu của E-HSMT, bên mời\r\nthầu yêu cầu nhà thầu làm rõ, bổ sung hợp đồng khác (được\r\ncập nhật từ hồ sơ năng lực của nhà thầu trên Hệ thống) để đáp\r\nứng yêu cầu của E-HSMT trong một khoảng thời gian phù\r\nhợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà\r\nthầu không có hợp đồng đáp ứng yêu cầu của E-HSMT thì\r\nnhà thầu bị loại.\r\n- Đối với các nội dung về nhân sự chủ chốt, thiết bị thi công\r\nchủ yếu, tổ chuyên gia đánh giá trên cơ sở thông tin kê khai\r\ncủa nhà thầu. Trường hợp nhân sự chủ chốt, thiết bị thi công\r\nchủ yếu mà nhà thầu kê khai trong E-HSDT không đáp ứng\r\nyêu cầu của E-HSMT, bên mời thầu cho phép nhà thầu làm\r\nrõ, thay đổi, bổ sung nhân sự chủ chốt, thiết bị thi công chủ\r\nyếu để đáp ứng yêu cầu của E-HSMT trong một khoảng thời\r\ngian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường\r\nhợp nhà thầu không có nhân sự, thiết bị thay thế đáp ứng yêu\r\n\f                                     21\r\n\r\n\r\n                cầu của E-HSMT thì nhà thầu bị loại.\r\n                - Nhà thầu được đánh giá là đạt ở các nội dung về năng lực,\r\n                kinh nghiệm thì được chuyển sang đánh giá về kỹ thuật.\r\n                c) Bước 3: Đánh giá về kỹ thuật theo quy định tại Mục 3\r\n                Chương III. Nhà thầu được đánh giá là đạt về kỹ thuật thì được\r\n                chuyển sang đánh giá về tài chính;\r\n                d) Bước 4: Đánh giá về tài chính theo quy định tại Mục 4\r\n                Chương III;\r\n                đ) Bước 5: Sau khi đánh giá về tài chính, Bên mời thầu lập\r\n                danh sách xếp hạng nhà thầu trình Chủ đầu tư phê duyệt. Việc\r\n                xếp hạng nhà thầu thực hiện theo quy định tại E-BDL. Nhà\r\n                thầu xếp hạng thứ nhất được mời vào thương thảo hợp đồng.\r\n                Trường hợp có một nhà thầu vượt qua bước đánh giá về tài\r\n                chính thì không cần phải phê duyệt danh sách xếp hạng nhà\r\n                thầu.\r\n                30.3. Trong mọi trường hợp, nếu nhà thầu kê khai nhân sự,\r\n                thiết bị không trung thực thì nhà thầu không được thay thế\r\n                nhân sự, thiết bị khác, E-HSDT của nhà thầu bị loại và nhà\r\n                thầu sẽ bị coi là gian lận theo quy định tại Khoản 4 Điều 89\r\n                Luật Đấu thầu và bị xử lý theo quy định tại khoản 1 Điều 122\r\n                Nghị định số 63/2014/NĐ-CP và quy định khác của pháp luật\r\n                có liên quan.\r\n31. Đối chiếu   31.1. Nhà thầu được mời vào thương thảo hợp đồng phải nộp\r\ntài liệu và     một bộ tài liệu chứng minh tính hợp lệ, năng lực và kinh\r\nthương thảo     nghiệm cho bên mời thầu để đối chiếu với thông tin nhà thầu\r\nhợp đồng        kê khai trong E-HSDT, bao gồm:\r\n                a) Bản gốc bảo đảm dự thầu hoặc tiền mặt trong trường hợp\r\n                giá trị bảo đảm dự thầu theo quy định tại Mục 18.1 E-CDNT\r\n                dưới 10 triệu đồng;\r\n                b) Đối với nhà thầu tự cập nhật số liệu về thuế trên Hệ thống\r\n                từ năm 2021 trở đi (không phải do Hệ thống tự trích xuất), tài\r\n                liệu chứng minh thực hiện nghĩa vụ thuế của năm gần nhất\r\n                phù hợp với số liệu về thuế của nhà thầu trên Hệ thống thuế\r\n                điện tử. Trường hợp số liệu của nhà thầu do Hệ thống trích\r\n                xuất từ Hệ thống thuế điện tử thì không yêu cầu nhà thầu xuất\r\n                trình tài liệu để chứng minh;\r\n                c) Đối với nhà thầu tự cập nhật số liệu tài chính trên Hệ thống\r\n                từ năm 2021 trở đi (không phải do Hệ thống tự trích xuất), tài\r\n                liệu chứng minh tình hình tài chính theo quy định tại Mẫu số\r\n                08A Chương IV phù hợp với số liệu tài chính trên Hệ thống\r\n                thuế điện tử. Trường hợp số liệu của nhà thầu do Hệ thống\r\n                trích xuất từ Hệ thống thuế điện tử thì không yêu cầu nhà thầu\r\n\f                     22\r\n\r\n\r\nxuất trình tài liệu để chứng minh.\r\nd) Các tài liệu chứng minh về hợp đồng tương tự mà nhà thầu\r\nkê khai, đính kèm trong E-HSDT (hợp đồng, biên bản nghiệm\r\nthu, thanh lý, thông tin về hóa đơn theo quy định của pháp\r\nluật…);\r\nđ) Tài liệu chứng minh nguồn lực tài chính theo quy định tại\r\nMẫu số 08B, Mẫu số 08C Chương IV;\r\ne) Tài liệu chứng minh khả năng huy động nhân sự, thiết bị,\r\nbằng cấp, chứng chỉ của nhân sự mà nhà thầu kê khai trong E-\r\nHSDT;\r\ng) Tài liệu khác (nếu có).\r\n31.2. Nhà thầu có tài liệu đối chiếu phù hợp sẽ được tiếp tục\r\nthương thảo hợp đồng. Đối với số liệu về thuế, doanh thu từ\r\nnăm 2021 trở đi do nhà thầu tự cập nhật không phù hợp với số\r\nliệu trên Hệ thống thuế điện tử dẫn đến làm sai lệch kết quả\r\nlựa chọn nhà thầu thì nhà thầu bị loại và bị coi là có hành vi\r\ngian lận quy định tại điểm c Mục 4.4 E-CDNT.\r\n31.3. Việc thương thảo hợp đồng phải dựa trên các cơ sở sau\r\nđây:\r\na) Báo cáo đánh giá E-HSDT;\r\nb) E-HSDT và các tài liệu làm rõ E-HSDT (nếu có) của nhà\r\nthầu;\r\nc) E-HSMT và các tài liệu làm rõ, sửa đổi E-HSMT (nếu có).\r\n31.4. Nguyên tắc thương thảo hợp đồng:\r\na) Thương thảo về những nội dung chưa đủ chi tiết, chưa rõ\r\nhoặc chưa phù hợp, thống nhất giữa E-HSMT và E-HSDT, giữa\r\ncác nội dung khác nhau trong E-HSDT có thể dẫn đến các phát\r\nsinh, tranh chấp hoặc ảnh hưởng đến trách nhiệm của các bên\r\ntrong quá trình thực hiện hợp đồng;\r\nb) Không thương thảo đối với các nội dung nhà thầu chào đúng\r\ntheo yêu cầu của E-HSMT.\r\n31.5. Nội dung thương thảo hợp đồng:\r\na) Thương thảo về nhân sự:\r\nTrong quá trình thương thảo, nhà thầu không được thay đổi\r\nnhân sự chủ chốt (nhân sự đã đề xuất trong E-HSDT hoặc\r\nnhân sự đã được thay thế trước khi thương thảo hợp đồng),\r\ntrừ trường hợp do thời gian đánh giá E-HSDT kéo dài hơn so\r\nvới quy định hoặc vì lý do bất khả kháng mà các vị trí nhân sự\r\nchủ chốt do nhà thầu đã đề xuất không thể tham gia thực hiện\r\nhợp đồng. Trong trường hợp đó, nhà thầu được quyền thay\r\nđổi nhân sự khác nhưng phải bảo đảm nhân sự dự kiến thay\r\n\f                                    23\r\n\r\n\r\n                thế có trình độ, kinh nghiệm, năng lực tương đương hoặc cao\r\n                hơn với nhân sự đã đề xuất và nhà thầu không được thay đổi\r\n                giá dự thầu;\r\n                b) Thương thảo về các vấn đề phát sinh trong quá trình lựa\r\n                chọn nhà thầu (nếu có) nhằm mục tiêu hoàn thiện các nội\r\n                dung chi tiết của gói thầu;\r\n                c) Thương thảo về các sai sót không nghiêm trọng quy định\r\n                tại Mục 26 E-CDNT;\r\n                d) Thương thảo về các nội dung cần thiết khác.\r\n                31.6. Trong quá trình thương thảo hợp đồng, các bên tham gia\r\n                thương thảo tiến hành hoàn thiện dự thảo văn bản hợp đồng;\r\n                E-ĐKCT của hợp đồng, phụ lục hợp đồng.\r\n                31.7. Trường hợp thương thảo không thành công, Bên mời\r\n                thầu báo cáo Chủ đầu tư xem xét, quyết định mời nhà thầu\r\n                xếp hạng tiếp theo vào thương thảo; trường hợp thương thảo\r\n                với các nhà thầu xếp hạng tiếp theo không thành công thì Bên\r\n                mời thầu báo cáo Chủ đầu tư xem xét, quyết định hủy thầu\r\n                theo quy định tại điểm a Mục 33.1 E-CDNT.\r\n                31.8. Trường hợp vì lý do khách quan, bất khả kháng dẫn đến\r\n                nhà thầu không thể thương thảo hợp đồng trực tiếp với bên\r\n                mời thầu, bên mời thầu có thể xem xét, thương thảo trực\r\n                tuyến.\r\n32. Điều kiện   Nhà thầu được xem xét, đề nghị trúng thầu khi đáp ứng đủ các\r\nxét duyệt       điều kiện sau đây:\r\ntrúng thầu      32.1. Có E-HSDT hợp lệ theo quy định tại Mục 1 Chương III;\r\n                32.2. Có năng lực và kinh nghiệm đáp ứng yêu cầu theo quy\r\n                định tại Mục 2 Chương III;\r\n                32.3. Có đề xuất về kỹ thuật đáp ứng yêu cầu theo quy định\r\n                tại Mục 3 Chương III;\r\n                32.4. Đáp ứng điều kiện theo quy định tại E-BDL;\r\n                32.5. Có giá đề nghị trúng thầu (đã bao gồm thuế, phí, lệ phí\r\n                (nếu có)) không vượt giá gói thầu được phê duyệt. Trường\r\n                hợp dự toán của gói thầu được phê duyệt thấp hơn hoặc cao\r\n                hơn giá gói thầu được phê duyệt thì dự toán này sẽ thay thế\r\n                giá gói thầu để làm cơ sở xét duyệt trúng thầu.\r\n33. Hủy thầu    33.1. Bên mời thầu sẽ thông báo hủy thầu trong trường hợp\r\n                sau đây:\r\n                a) Không có nhà thầu tham dự hoặc tất cả E-HSDT không đáp\r\n                ứng được các yêu cầu nêu trong E-HSMT;\r\n                b) Thay đổi mục tiêu, phạm vi đầu tư đã ghi trong E-HSMT;\r\n\f                                    24\r\n\r\n\r\n                c) E-HSMT không tuân thủ quy định của pháp luật về đấu\r\n                thầu hoặc quy định khác của pháp luật có liên quan dẫn đến\r\n                nhà thầu được lựa chọn không đáp ứng yêu cầu để thực hiện\r\n                gói thầu, dự án;\r\n                d) Có bằng chứng về việc đưa, nhận, môi giới hối lộ, thông\r\n                thầu, gian lận, lợi dụng chức vụ, quyền hạn để can thiệp trái\r\n                pháp luật vào hoạt động đấu thầu dẫn đến làm sai lệch kết quả\r\n                lựa chọn nhà thầu.\r\n                33.2. Tổ chức, cá nhân vi phạm quy định pháp luật về đấu\r\n                thầu dẫn đến hủy thầu (theo quy định tại điểm c và điểm d\r\n                Mục 33.1 E-CDNT) phải đền bù chi phí cho các bên liên quan\r\n                và bị xử lý theo quy định của pháp luật.\r\n                33.3. Trường hợp hủy thầu theo quy định tại Mục 33.1 E-\r\n                CDNT, trong thời hạn 05 ngày làm việc Bên mời thầu phải\r\n                hoàn trả hoặc giải toả bảo đảm dự thầu cho nhà thầu đã nộp\r\n                bản gốc bảo đảm dự thầu, trừ trường hợp nhà thầu vi phạm\r\n                quy định tại điểm d Mục 33.1 E-CDNT.\r\n34. Thông báo   34.1. Bên mời thầu đăng tải thông báo kết quả lựa chọn nhà\r\nkết quả lựa     thầu trên Hệ thống kèm theo báo cáo đánh giá E-HSDT trong 07\r\nchọn nhà thầu   ngày làm việc, kể từ ngày Chủ đầu tư phê duyệt kết quả lựa\r\n                chọn nhà thầu. Nội dung thông báo kết quả lựa chọn nhà thầu\r\n                như sau:\r\n                a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Giá gói thầu hoặc dự toán được duyệt (nếu có);\r\n                - Tên Bên mời thầu;\r\n                - Hình thức lựa chọn nhà thầu;\r\n                - Loại hợp đồng;\r\n                - Thời gian thực hiện hợp đồng;\r\n                b) Thông tin về nhà thầu trúng thầu:\r\n                - Mã số doanh nghiệp hoặc số Đăng ký doanh nghiệp của nhà\r\n                thầu;\r\n                - Tên nhà thầu;\r\n                - Giá dự thầu;\r\n                - Giá dự thầu sau khi hiệu chỉnh sai lệch thừa (nếu có), giảm\r\n                giá (nếu có);\r\n                - Điểm kỹ thuật (nếu có);\r\n                - Giá đánh giá (nếu có);\r\n\f                                     25\r\n\r\n\r\n                - Giá trúng thầu;\r\n                - Thời gian thực hiện hợp đồng.\r\n                c) Danh sách nhà thầu không được lựa chọn và tóm tắt về lý\r\n                do không được lựa chọn của từng nhà thầu.\r\n                34.2. Trường hợp hủy thầu theo quy định tại điểm a Mục 33.1\r\n                E-CDNT, trong thông báo kết quả lựa chọn nhà thầu và trên\r\n                Hệ thống phải nêu rõ lý do hủy thầu.\r\n35. Thông báo   Đồng thời với thông báo kết quả lựa chọn nhà thầu, Bên mời\r\nchấp thuận E-   thầu gửi thông báo chấp thuận E-HSDT và trao hợp đồng\r\nHSDT và trao    thông qua Hệ thống, bao gồm cả yêu cầu về biện pháp bảo\r\nhợp đồng        đảm thực hiện hợp đồng, thời gian hoàn thiện, ký kết hợp\r\n                đồng theo quy định tại Mẫu số 12 Chương VIII cho nhà thầu\r\n                trúng thầu. Thông báo chấp thuận E-HSDT và thông báo trao\r\n                hợp đồng là một phần của hồ sơ hợp đồng. Trường hợp nhà\r\n                thầu trúng thầu không hoàn thiện, ký kết hợp đồng hoặc\r\n                không nộp bảo đảm thực hiện hợp đồng theo thời hạn nêu\r\n                trong thông báo chấp thuận E-HSDT và trao hợp đồng thì nhà\r\n                thầu sẽ bị loại và không được hoàn trả giá trị bảo đảm dự thầu\r\n                theo quy định tại điểm b Mục 18.5 E-CDNT. Thời hạn nêu\r\n                trong thông báo chấp thuận E-HSDT được tính kể từ ngày bên\r\n                mời thầu gửi thông báo chấp thuận này cho nhà thầu trúng\r\n                thầu trên Hệ thống.\r\n36. Điều kiện   36.1. Tại thời điểm ký kết hợp đồng, E-HSDT của nhà thầu\r\nký kết hợp      được lựa chọn còn hiệu lực.\r\nđồng            36.2. Tại thời điểm ký kết hợp đồng, nhà thầu được lựa chọn\r\n                phải bảo đảm đáp ứng yêu cầu về năng lực kỹ thuật, tài chính\r\n                để thực hiện gói thầu. Trường hợp thực tế nhà thầu không còn\r\n                đáp ứng cơ bản yêu cầu về năng lực, kinh nghiệm theo quy\r\n                định nêu trong E-HSMT thì Chủ đầu tư sẽ từ chối ký kết hợp\r\n                đồng với nhà thầu. Chủ đầu tư sẽ hủy quyết định phê duyệt\r\n                kết quả lựa chọn nhà thầu, thông báo chấp thuận E-HSDT và\r\n                trao hợp đồng trước đó và mời nhà thầu xếp hạng tiếp theo\r\n                vào thương thảo hợp đồng.\r\n                36.3. Chủ đầu tư phải bảo đảm các điều kiện về vốn tạm ứng,\r\n                vốn thanh toán và các điều kiện cần thiết khác để triển khai\r\n                thực hiện gói thầu theo đúng tiến độ.\r\n37. Bảo đảm     37.1. Trước khi ký kết hợp đồng hoặc trước thời điểm hợp\r\nthực hiện hợp   đồng có hiệu lực, nhà thầu trúng thầu phải nộp thư bảo lãnh\r\nđồng            của tổ chức tín dụng, chi nhánh ngân hàng nước ngoài được\r\n                thành lập theo pháp luật Việt Nam theo quy định tại Mục 5.1\r\n                E-ĐKCT Chương VII. Thư bảo lãnh thực hiện hợp đồng phải\r\n\f                                      26\r\n\r\n\r\n                  sử dụng Mẫu số 14 Chương VIII hoặc một mẫu khác được\r\n                  Chủ đầu tư chấp thuận.\r\n                  37.2. Nhà thầu không được hoàn trả bảo đảm thực hiện hợp\r\n                  đồng trong trường hợp sau đây:\r\n                  a) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\r\n                  b) Vi phạm thỏa thuận trong hợp đồng;\r\n                  c) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ\r\n                  chối gia hạn hiệu lực của bảo đảm thực hiện hợp đồng.\r\n38. Giải quyết    38.1. Khi thấy quyền và lợi ích hợp pháp của mình bị ảnh\r\nkiến nghị trong   hưởng, nhà thầu có quyền gửi đơn kiến nghị về các vấn đề\r\nđấu thầu          trong quá trình lựa chọn nhà thầu, kết quả lựa chọn nhà thầu\r\n                  đến Chủ đầu tư, Người có thẩm quyền. Việc giải quyết kiến\r\n                  nghị trong đấu thầu được thực hiện theo quy định tại Mục 1\r\n                  Chương XII Luật Đấu thầu và Mục 2 Chương XII Nghị định\r\n                  63.\r\n                  38.2. Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu gửi kiến\r\n                  nghị trực tiếp trên Hệ thống. Trường hợp kiến nghị lên Người\r\n                  có thẩm quyền, nhà thầu gửi kiến nghị bằng văn bản theo địa\r\n                  chỉ quy định tại E-BDL.\r\n39. Theo dõi,     Khi phát hiện hành vi, nội dung không phù hợp quy định của\r\ngiám sát quá      pháp luật đấu thầu, nhà thầu có trách nhiệm thông báo cho tổ\r\ntrình lựa chọn    chức, cá nhân thực hiện nhiệm vụ theo dõi, giám sát theo quy\r\nnhà thầu          định tại E-BDL.\r\n\f                                                         27\r\n\r\n\r\n                           Chương II. BẢNG DỮ LIỆU ĐẤU THẦU\r\n\r\nE-CDNT 1.1                Tên Bên mời thầu: Trung tâm Mạng lưới MobiFone miền Bắc\r\n                          – Chi nhánh Tổng công ty Viễn thông MobiFone\r\n                          Địa chỉ: Tòa nhà 811A Giải Phóng, Giáp Bát, Hoàng Mai, Hà\r\n                          Nội;\r\n                          Số điện thoại: 0243.2151721\r\n                          Email: benmoithau_ttmlmb@mobifone.vn\r\n\r\nE-CDNT 1.2                Tên gói thầu: Sửa chữa, bảo dưỡng cột anten, điều hòa, máy\r\n                          phát điện, hệ thống điện khu vực Đài VTTN\r\n                          Tên dự án là: Sửa chữa, bảo dưỡng cột anten, điều hòa, máy\r\n                          phát điện, hệ thống điện khu vực Đài VTTN\r\n\r\nE-CDNT 3                  Nguồn vốn (hoặc phương thức thu xếp vốn): Chi phí SXKD\r\n                          của MobiFone\r\n\r\nE-CDNT 5.3                Bảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\r\n                          - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp với\r\n                          các nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên\r\n                          20% của một tổ chức, cá nhân khác với từng bên. Cụ thể như\r\n                          sau:\r\n                           + Tư vấn lập, thẩm tra, thẩm định hồ sơ thiết kế, dự toán:\r\n                          Tư vấn lập phương án: Công ty cổ phần Ánh Sáng Xanh;\r\n                          MST: 0103009188; địa chỉ: Số 4, ngách 17, ngõ 1333, đường\r\n                          Giải Phóng, Phường Hoàng Liệt, Quận Hoàng Mai, Thành phố\r\n                          Hà Nội\r\n                          + Tư vấn lập, thẩm định E-HSMT: Không có;\r\n                          + Tư vấn đánh giá E-HSDT; thẩm định kết quả lựa chọn nhà\r\n                          thầu: Không có.\r\n                          Nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ\r\n                          chức trực tiếp quản lý với Nhà thầu tư vấn (đã nêu trên)1.\r\n                          Trường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc\r\n                          nhà thầu tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở\r\n                          hữu vốn của tổ chức, cá nhân khác trong liên danh được xác\r\n                          định theo công thức sau:\r\n\r\n\r\n\r\n\r\n1\r\n    Chỉ đánh giá nội dung này đối với nhà thầu là đơn vị sự nghiệp.\r\n\f                                   28\r\n\r\n\r\n\r\n\r\n             Trong đó:\r\n             Xi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành\r\n             viên liên danh thứ i;\r\n             Yi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên\r\n             liên danh thứ i trong thỏa thuận liên danh;\r\n             n: Số thành viên tham gia trong liên danh.\r\nE-CDNT 5.6     Điều kiện về cấp doanh nghiệp:\r\n               - Đối với gói thầu có giá không quá 05 tỷ đồng: Là doanh\r\n             nghiệp cấp nhỏ hoặc siêu nhỏ theo quy định của pháp luật về\r\n             doanh nghiệp.\r\n               - Đối với gói thầu có giá trên 05 tỷ đồng thì ghi: Không áp\r\n             dụng\r\nE-CDNT 7.6   Tổ chức khảo sát hiện trường: Không\r\n\r\nE-CDNT 7.7   Hội nghị tiền đấu thầu: Không.\r\n\r\nE-CDNT 8     Chi phí nộp E-HSDT: Theo quy định hiện hành của Bộ Kế\r\n             hoạch và Đầu tư.\r\n\r\nE-CDNT       Nhà thầu phải nộp cùng với E-HSDT các tài liệu sau đây: Các\r\n10.8         tài liệu chứng minh sự đáp ứng, cam kết đáp ứng các yêu cầu\r\n             của E-HSMT\r\n\r\nE-CDNT       Nhà thầu không được phép nộp đề xuất phương án kỹ thuật\r\n12.1         thay thế.\r\n\r\nE-CDNT       Thời hạn hiệu lực của E-HSDT là: ≥ 90 ngày, kể từ ngày có\r\n17.1         thời điểm đóng thầu.\r\n\r\nE-CDNT       Nội dung bảo đảm dự thầu:\r\n18.2         - Giá trị bảo đảm dự thầu: 103.000.000 VND (Bằng chữ: Một\r\n             trăm linh ba triệu đồng).\r\n             - Thời gian có hiệu lực của bảo đảm dự thầu: 120 ngày\r\n\r\nE-CDNT       Sử dụng nhà thầu phụ: Được phép\r\n27.3         Giá trị tối đa dành cho nhà thầu phụ: 30% giá dự thầu của nhà\r\n             thầu\r\n\f                                     29\r\n\r\n\r\nE-CDNT 27.5      Sử dụng nhà thầu phụ đặc biệt: Không được phép\r\nE-CDNT 30.1   Phương pháp đánh giá E-HSDT là:\r\n              - Đánh giá về năng lực kinh nghiệm: Đạt – Không đạt.\r\n              - Đánh giá về kỹ thuật: Đạt – Không đạt.\r\n              - Đánh giá về giá: Phương pháp giá thấp nhất\r\n\r\nE-CDNT           Xếp hạng nhà thầu: nhà thầu có giá dự thầu sau hiệu chỉnh sai\r\n30.2(đ)       lệch thừa (nếu có), trừ đi giá trị giảm giá (nếu có) thấp nhất được\r\n              xếp hạng thứ nhất\r\nE-CDNT           [Hệ thống trích xuất khi chọn phương pháp đánh giá tại\r\n31.4          Mục 30.1 E-BDL như sau:\r\n                 - Chọn phương pháp giá thấp nhất thì trích xuất: “nhà thầu có\r\n              giá dự thầu sau hiệu chỉnh sai lệch thừa (nếu có), trừ đi giá trị\r\n              giảm giá (nếu có) thấp nhất”;\r\n              - Chọn phương pháp giá đánh giá thì trích xuất: “nhà thầu có\r\n              giá đánh giá thấp nhất”].\r\n\r\nE-CDNT        - Địa chỉ của Người có thẩm quyền:\r\n38.2          Ông Nguyễn Ngọc Trịnh - Giám đốc Trung tâm Mạng lưới\r\n              MobiFone miền Bắc – Chi nhánh Tổng công ty Viễn thông\r\n              MobiFone, tòa nhà 811A Giải Phóng, Giáp Bát, Hoàng Mai, Hà\r\n              Nội;\r\n              Số điện thoại: 0243.2151721\r\n              Email: benmoithau_ttmlmb@mobifone.vn;\r\n              - Địa chỉ của bộ phận thường trực giúp việc Hội đồng tư vấn: Tổ\r\n              giúp việc đấu thầu, Trung tâm Mạng lưới MobiFone miền Bắc –\r\n              Chi nhánh Tổng công ty Viễn thông MobiFone, tòa nhà 811A\r\n              Giải Phóng, Giáp Bát, Hoàng Mai, Hà Nội;\r\n              Số điện thoại: 0243.2151721\r\n              Email: benmoithau_ttmlmb@mobifone.vn.\r\nE-CDNT 39     Địa chỉ của tổ chức, cá nhân thực hiện nhiệm vụ theo dõi, giám\r\n              sát:\r\n              Ông Phan Viết Tân – Phó Giám đốc Trung tâm Mạng lưới\r\n              MobiFone miền Bắc – Chi nhánh Tổng công ty Viễn thông\r\n              MobiFone, tòa nhà 811A Giải Phóng, Giáp Bát, Hoàng Mai, Hà\r\n              Nội;\r\n              Số điện thoại: 0243.2151721\r\n              Email: benmoithau_ttmlmb@mobifone.vn.\r\n\f                                       30\r\n\r\n\r\n              Chương III. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT\r\n\r\n      Mục 1. Đánh giá tính hợp lệ của E-HSDT\r\n      E-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội\r\ndung sau đây:\r\n       1. Có bảo đảm dự thầu không vi phạm một trong các trường hợp quy định\r\ntại Mục 18.3 E-CDNT. Thư bảo lãnh phải được đại diện hợp pháp của tổ chức\r\ntín dụng hoặc chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật\r\nViệt Nam ký tên, đóng dấu (nếu có) với giá trị bảo lãnh, thời hạn có hiệu lực và\r\nđơn vị thụ hưởng theo yêu cầu của E-HSMT. Thư bảo lãnh không được ký trước\r\nkhi Bên mời thầu phát hành E-HSMT; không được kèm theo các điều kiện gây\r\nbất lợi cho Chủ đầu tư, Bên mời thầu (trong đó bao gồm việc không đáp ứng đủ\r\ncác cam kết theo quy định tại Mẫu số 04A hoặc Mẫu số 04B Chương IV).\r\nTrường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu kê\r\nkhai trên Hệ thống và thông tin trong file quét (scan) thư bảo lãnh đính kèm thì\r\ncăn cứ vào thông tin trong file quét (scan) thư bảo lãnh dự thầu để đánh giá (đối\r\nvới gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 10 triệu đồng theo quy định tại\r\nMục 18.2 E-CDNT thì không đánh giá nội dung này).\r\n      2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội\r\ndung công việc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong\r\nliên danh sẽ thực hiện theo Mẫu số 03 Chương IV. Việc phân chia công việc\r\ntrong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thầu quy định\r\ntại Mẫu số 11 Chương IV; không được phân chia các công việc không thuộc các\r\nhạng mục này.\r\n      3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT.\r\n      Nhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\n      Mục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n     2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n     Tiêu chuẩn đánh giá năng lực và kinh nghiệm thực hiện theo Bảng số 01\r\nChương này, nhà thầu được đánh giá là đạt về năng lực và kinh nghiệm khi đáp\r\nứng tất cả các tiêu chuẩn đánh giá. Năng lực và kinh nghiệm của nhà thầu phụ\r\n(trừ nhà thầu phụ đặc biệt) sẽ không được xem xét khi đánh giá E-HSDT của\r\nnhà thầu chính. Bản thân nhà thầu chính phải đáp ứng các tiêu chí đánh giá về\r\nnăng lực và kinh nghiệm.\r\n     Không đưa ra yêu cầu nhà thầu đã từng thực hiện một hoặc nhiều hợp đồng\r\nvới chủ đầu tư trên một địa bàn cụ thể hoặc nhà thầu phải có kinh nghiệm thi\r\ncông xây dựng trên một địa bàn cụ thể như là tiêu chí để loại bỏ nhà thầu.\r\n     Trường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận thanh\r\ntoán của Chủ đầu tư đối với những hợp đồng xây lắp đã thực hiện hoặc tờ khai\r\nnộp thuế hoặc các tài liệu liên quan chứng minh năng lực, kinh nghiệm của nhà\r\nthầu không phải VND thì khi lập E-HSDT, nhà thầu phải quy đổi về VND để làm\r\n\f                                     31\r\n\r\n\r\ncơ sở đánh giá E-HSDT. Việc quy đổi được áp dụng tỷ giá quy đổi của ___ [ghi\r\ncăn cứ xác định tỷ giá quy đổi, thông thường áp dụng tỷ giá bán ra của một\r\nngân hàng thương mại hoạt động tại Việt Nam] tại ngày ký hợp đồng tương tự\r\nđó.\r\n       Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công\r\nty) có huy động công ty con thực hiện một phần công việc của gói thầu thì nhà\r\nthầu phải kê khai cụ thể phần công việc dành cho các công ty con theo Mẫu số\r\n09C Chương IV. Việc đánh giá kinh nghiệm thực hiện hợp đồng tương tự căn cứ\r\nvào giá trị, khối lượng công việc do công ty mẹ, công ty con đảm nhiệm trong\r\ngói thầu.\r\n\f                                                                     32\r\n\r\n\r\n                                                                                                                                   Bảng số 01\r\n                           BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n                      Các tiêu chí năng lực và kinh nghiệm                                      Các yêu cầu cần tuân thủ           Tài liệu cần\r\n                                                                                                  Nhà thầu liên danh                   nộp\r\n                                                                                   Nhà thầu\r\n            Mô tả                                 Yêu cầu\r\n                                                                                    độc lập Tổng các thành    Từng thành\r\nTT\r\n                                                                                            viên liên danh viên liên danh\r\n     Lịch sử không hoàn Từ ngày 01 tháng 01 năm 2020 đến thời điểm đóng thầu, Phải thỏa\r\n                                                                                                                   Phải thỏa mãn\r\n1    thành hợp đồng do nhà thầu không có hợp đồng không hoàn thành do lỗi của mãn yêu             Không áp dụng                     Mẫu số 07\r\n                                                                                                                    yêu cầu này\r\n     lỗi của nhà thầu   nhà thầu (2).                                          cầu này\r\n                                                                                    Phải thỏa                                      Cam kết cùng\r\n     Thực hiện nghĩa vụ Đã thực hiện nghĩa vụ thuế(3) của năm tài chính gần nhất so                                Phải thỏa mãn\r\n2                                                                                   mãn yêu       Không áp dụng                     với đơn dự\r\n     thuế               với thời điểm đóng thầu.                                                                    yêu cầu này\r\n                                                                                     cầu này                                           thầu\r\n3    Năng lực tài chính\r\n3.1 Kết quả hoạt động Giá trị tài sản ròng của nhà thầu trong năm tài chính gần Phải thỏa         Không áp dụng    Phải thỏa mãn    Mẫu số 8A\r\n    tài chính         nhất so với thời điểm đóng thầu phải dương.               mãn yêu                             yêu cầu này\r\n                                                                                 cầu này\r\n                      (Giá trị tài sản ròng = Tổng tài sản - Tổng nợ)\r\n                                                                                                                                    Mẫu số 8A\r\n3.2 Doanh thu bình Doanh thu bình quân hằng năm (không bao gồm thuế VAT) Phải thỏa Phải thỏa mãn yêu Không áp dụng\r\n    quân hằng năm của 3 năm tài chính gần nhất so với thời điểm đóng thầu của mãn yêu   cầu này\r\n    (không bao gồm nhà thầu có giá trị tối thiểu là 9.399.605.524 VND.        cầu này\r\n    thuế VAT)\r\n\r\n3.3 Yêu cầu về nguồn Nhà thầu phải chứng minh có khả năng tiếp cận hoặc có Phải thỏa Phải thỏa mãn yêu Không áp dụng Mẫu số 08B,\r\n                                                                                                                        08C\r\n    lực tài chính cho sẵn các tài sản có khả năng thanh khoản cao(6), hạn mức tín mãn yêu cầu này\r\n    gói thầu          dụng khả dụng (hạn mức tín dụng còn được sử dụng) hoặc cầu này\r\n                      các nguồn tài chính khác (không bao gồm các khoản tạm\r\n                      ứng thanh toán theo hợp đồng) để đáp ứng yêu về cầu\r\n                      nguồn lực tài chính thực hiện gói thầu với giá trị là\r\n\f                                                                    33\r\n\r\n\r\n                         2.067.914.000 VND.\r\n                         Đối với trường hợp nhà thầu sử dụng cam kết cung cấp tín\r\n                         dụng của tổ chức tín dụng hoặc chi nhánh ngân hàng nước\r\n                         ngoài được thành lập theo pháp luật Việt Nam thì cam kết\r\n                         cung cấp tín dụng phải đáp ứng các điều kiện:\r\n                         - Giá trị: Tối thiểu 2.067.914.000 VND (Bằng chữ: Hai tỷ\r\n                         không trăm sáu mươi bảy chín trăm mười bốn nghìn)\r\n                         - Thời gian có hiệu lực của cam kết cung cấp tín dụng: có\r\n                         hiệu lực đến ngày 30/09/2024\r\n                         - Được đại diện hợp pháp của tổ chức tín dụng hoặc chi\r\n                         nhánh ngân hàng nước ngoài được thành lập theo pháp luật\r\n                         Việt Nam ký tên, đóng dấu.\r\n                      Từ ngày 01 tháng 01 năm 2020 đến thời điểm đóng thầu, nhà\r\n                      thầu đã hoàn thành(10) tối thiểu: 1 công trình trình có loại kết\r\n                                                                                                                    Phải thỏa mãn\r\n                      cấu: Công trình thông tin truyền thông thụ động (Công trình\r\n    Kinh nghiệm thực                                                                   Phải thỏa                   yêu cầu (tương\r\n                      hạ tầng kỹ thuật), cấp: IV hoặc 01 hợp đồng xây lắp/ cải tạo/              Phải thỏa mãn yêu\r\n4   hiện hợp đồng xây                                                                  mãn yêu                     đương với phần   Mẫu số 05\r\n                      sửa chữa/ bảo dưỡng cơ sở hạ tầng/ thiết bị phụ trợ phòng                       cầu này\r\n    lắp tương tự(8)                                                                     cầu này                     công việc đảm\r\n                      máy viễn thông/ CNTT có giá trị là 1.723.261.500 VND với\r\n                                                                                                                        nhận)\r\n                      tư cách là nhà thầu chính (độc lập hoặc thành viên liên danh),\r\n                      nhà thầu quản lý hoặc nhà thầu phụ\r\n\f                                        34\r\n\r\n\r\n      2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt và thiết bị chủ yếu:\r\n      a) Yêu cầu về nhân sự chủ chốt:\r\n      Căn cứ quy mô, tính chất của gói thầu và pháp luật về xây dựng mà chủ\r\nđầu tư đưa ra yêu cầu về nhân sự chủ chốt trong E-HSMT cho phù hợp. E-\r\nHSMT không được yêu cầu về nhân sự chủ chốt đối với các vị trí mà pháp luật\r\nvề xây dựng không có yêu cầu về tiêu chuẩn đối với chức danh đó hoặc các vị trí\r\nkỹ thuật thông thường, công nhân kỹ thuật, lao động phổ thông.\r\n       Nhà thầu phải cung cấp thông tin chi tiết về các nhân sự chủ chốt được đề\r\nxuất và hồ sơ kinh nghiệm của nhân sự theo các Mẫu số 06A, 06B và 06C\r\nChương IV. Nhân sự chủ chốt có thể thuộc biên chế của nhà thầu hoặc do nhà\r\nthầu huy động. Trường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-\r\nHSDT không đáp ứng yêu cầu của E-HSMT, bên mời thầu cho phép nhà thầu\r\nlàm rõ, thay đổi, bổ sung nhân sự chủ chốt để đáp ứng yêu cầu của E-HSMT\r\ntrong một khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Đối\r\nvới mỗi nhân sự không đáp ứng, nhà thầu chỉ được thay thế một lần. Trường hợp\r\nnhà thầu không có nhân sự thay thế đáp ứng yêu cầu của E-HSMT thì nhà thầu\r\nbị loại.\r\n       Kinh nghiệm trong các công việc tương tự được thể hiện ở số năm tối\r\nthiểu nhân sự thực hiện các công việc tương tự hoặc số hợp đồng tối thiểu trong\r\ncác công việc tương tự. Số năm kinh nghiệm của nhân sự chủ chốt được tính từ\r\nthời điểm nhân sự bắt đầu thực hiện công việc tương tự đó đến thời điểm đóng\r\nthầu. Nhà thầu phải cung cấp thông tin chi tiết về các nhân sự chủ chốt được đề\r\nxuất theo Mẫu số 06A Chương IV để chứng minh rằng mình có đầy đủ nhân sự\r\ncho các vị trí chủ chốt đáp ứng những yêu cầu sau đây:\r\n                 Bảng số 02: Yêu cầu về nhân sự chủ chốt (1)\r\n                                  Kinh nghiệm\r\n                                   trong các\r\nSTT Vị trí công việc   Số lượng                    Chứng chỉ/trình độ chuyên môn(2)\r\n                                   công việc\r\n                                    tương tự\r\n\r\n                                   tối thiểu 02   - Trình độ đại học chuyên ngành xây\r\n                                    năm hoặc      dựng/ điện tử viễn thông/ cơ khí/ tự\r\n 1    Quản lý chung       1                       động hóa hoặc tương đương trở lên.\r\n                                   tối thiểu 02\r\n                                    hợp đồng\r\n\r\n      b) Thiết bị chủ yếu dự kiến huy động để thực hiện gói thầu:\r\n     Không yêu cầu. Nhà thầu tự huy động thiết bị thi công cần thiết để hoàn\r\nthành phạm vi công việc được ký hợp đồng.\r\n\f                                       35\r\n\r\n\r\n      Mục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n     Áp dụng đánh giá theo phương pháp đạt/ không đạt.\r\n\r\n                                                                     Sử dụng tiêu\r\nTT                   Nội dung và tiêu chí đánh giá                     chí đạt,\r\n                                                                      không đạt\r\n\r\n1    Phạm vi công việc:\r\n     Có cam kết, thuyết minh đáp ứng phạm vi công việc được nêu tại Đạt\r\n     khoản 1, mục I, Chương V, E-HSMT.\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ yêu cầu trên.           Không Đạt\r\n2    Thời hạn hoàn thành:\r\n     Có cam kết, thuyết minh đáp ứng thời hạn hoàn thành được nêu Đạt\r\n     tại khoản 2, mục I, Chương V, E-HSMT.\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ yêu cầu trên.           Không Đạt\r\n3    Yêu cầu về triển khai hợp đồng khung:\r\n     Có thuyến minh, cam kết đáp ứng đầy đủ các yêu cầu về triển Đạt\r\n     khai hợp đồng khung nêu tại khoản 3, mục I Chương V, E-\r\n     HSMT.\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu trên      Không Đạt\r\n4    Yêu cầu về tiến độ thực hiện:\r\n\r\n     Có thuyến minh, cam kết đáp ứng đầy đủ các yêu cầu về tiến độ Đạt\r\n     thực hiện nêu mục II, Chương V, E-HSMT.\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu trên      Không Đạt\r\n5    Yêu cầu về kỹ thuật:\r\n     Có cam kết, đề xuất triển khai các hạng mục công việc đáp ứng Đạt\r\n     tốt hơn hoặc bằng yêu cầu về kỹ thuật được nêu tại mục III,\r\n     Chương V, E-HSMT\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu trên      Không Đạt\r\n6    Biện pháp triển khai:\r\n     Nhà thầu đề xuất các biện pháp triển khai để hoàn thành các hạng Đạt\r\n     mục công việc thuộc phạm vi gói thầu.\r\n     Biện báp triển khai không đáp ứng hoặc đáp ứng không đầy đủ     Không Đạt\r\n7    Yêu cầu về thanh toán:\r\n\f                                        36\r\n\r\n\r\n                                                                        Sử dụng tiêu\r\nTT                    Nội dung và tiêu chí đánh giá                       chí đạt,\r\n                                                                         không đạt\r\n\r\n     - Nhà thầu phải cam kết đáp ứng các yêu cầu về thanh toán theo Đạt\r\n     các quy định của Tổng công ty Viễn thông MobiFone.\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu trên         Không Đạt\r\n8    Công tác xin cấp điện, cấp giấy phép xây dựng\r\n     Nhà thầu phải cam kết thay mặt chủ đầu tư chuẩn bị và hoàn thiện\r\n     đầy đủ hồ sơ xin cấp điện, cấp giấy phép xây dựng theo quy định        Đạt\r\n     của pháp luật\r\n     Không cam kết hoặc cam kết không đầy đủ nội dung yêu cầu            Không đạt\r\n9    Yêu cầu về đáp ứng các điều kiện của mẫu hợp đồng khung:\r\n\r\n     Có cam kết đáp ứng yêu cầu các điều kiện của mẫu hợp đồng Đạt\r\n     khung được quy định tại mẫu số 13, chương VIII, E-HSMT.\r\n\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu trên         Không đạt\r\n\r\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các\r\ntiêu chí tổng quát đều được đánh giá là đạt.\r\n      Mục 4. Tiêu chuẩn đánh giá về tài chính\r\n    Áp dụng phương pháp giá thấp nhất:\r\n      Cách xác định giá thấp nhất theo các bước sau đây:\r\n      Bước 1. Xác định giá dự thầu;\r\n      Bước 2. Hiệu chỉnh sai lệch thừa (thực hiện theo quy định tại Mục 28 E-\r\nCDNT);\r\n      Bước 3. Xác định giá dự thầu sau hiệu chỉnh sai lệch thừa (nếu có), trừ đi\r\ngiá trị giảm giá (nếu có);\r\n      Bước 4. Xác định ưu đãi (nếu có) theo quy định tại Mục 29 E-CDNT\r\n    Bước 5. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau hiệu chỉnh sai lệch\r\nthừa (nếu có), trừ đi giá trị giảm giá (nếu có), sau ưu đãi (nếu có) thấp nhất được\r\nxếp hạng thứ nhất.\r\n\f                                     37\r\n\r\n\r\n          Chương IV. BIỂU MẪU MỜI THẦU VÀ DỰ THẦU\r\n                                                     Trách nhiệm thực hiện\r\nStt                    Biểu mẫu                      Bên mời\r\n                                                                Nhà thầu\r\n                                                      thầu\r\n1     Mẫu số 01B. Bảng kê hạng mục công việc            X\r\n      (áp dụng loại hợp đồng theo đơn giá cố định)\r\n2     Mẫu số 02. Đơn dự thầu                                        X\r\n3     Mẫu số 03. Thỏa thuận liên danh                               X\r\n4     Mẫu số 04A. Bảo lãnh dự thầu (áp dụng                         X\r\n      trong trường hợp nhà thầu độc lập)\r\n5     Mẫu số 04B. Bảo lãnh dự thầu (áp dụng                         X\r\n      trong trường hợp nhà thầu liên danh)\r\n6     Mẫu số 05. Hợp đồng tương tự do nhà thầu                      X\r\n      thực hiện\r\n7     Mẫu số 06A. Bảng đề xuất nhân sự chủ chốt                     X\r\n8     Mẫu số 06B. Bảng lý lịch chuyên môn của                       X\r\n      nhân sự chủ chốt\r\n9     Mẫu số 06C. Bảng kinh nghiệm chuyên môn                       X\r\n10    Mẫu số 06D. Bảng kê khai thiết bị thi công\r\n      chủ yếu\r\n11    Mẫu số 07. Hợp đồng không hoàn thành                          X\r\n      trong quá khứ\r\n12    Mẫu số 08A. Tình hình tài chính của nhà thầu                  X\r\n13    Mẫu số 08B. Nguồn lực tài chính                               X\r\n14    Mẫu số 08C. Nguồn lực tài chính hàng tháng                    X\r\n      cho các hợp đồng đang thực hiện\r\n15    Mẫu số 09A. Phạm vi công việc sử dụng nhà                     X\r\n      thầu phụ\r\n18    Mẫu số 09B. Bảng kê khai nhà thầu phụ đặc\r\n      biệt\r\n19    Mẫu số 09C. Danh sách công ty con, công ty                    X\r\n      thành viên đảm nhận phần công việc của gói\r\n      thầu\r\n20    Mẫu số 10. Bảng tiến độ thực hiện\r\n21    Mẫu số 11B. Bảng tổng hợp giá dự thầu                         X\r\n\f                                               38\r\n\r\n\r\n                                                                              Mẫu số 01B\r\n                         BẢNG KÊ HẠNG MỤC CÔNG VIỆC\r\n                   (áp dụng đối với loại hợp đồng theo đơn giá cố định)\r\n                                                                Yêu cầu\r\n                                                                    kỹ       Khối\r\n                                                                                    Đơn\r\n                                                               thuật/Chỉ    lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                       vị\r\n                                                                 dẫn kỹ      mời           chú\r\n                                                                                    tính\r\n                                                                  thuật      thầu\r\n                                                                  chính\r\n                                                                Đáp ứng\r\n                                                                 các yêu\r\n                                                                 cầu kỹ\r\n                                                               thuật được\r\n  A       KHU VỰC THÁI NGUYÊN\r\n                                                                quy định\r\n                                                               tại chương\r\n                                                                  V, E-\r\n                                                                 HSMT\r\n  A.1     KHU VỰC THÁI NGUYÊN VÙNG 2\r\n   I      PHẦN CỘT\r\n  1.1     PHẦN BẢO DƯỠNG CỘT\r\n 1.1.1    PHẦN BẢO DƯỠNG CỘT TỰ ĐỨNG\r\n1.1.1.1   Bảo dưỡng cột tự đứng, H < 30m (có đèn tín hiệu)                    1     cột\r\n 1.1.2    PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (không có\r\n1.1.2.1                                                                       3     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                       7     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (có đèn tín\r\n1.1.2.3                                                                       3     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                       7     cột\r\n          đèn tín hiệu)\r\n1.1.3     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (không có\r\n1.1.3.1                                                                       3     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.3.2                                                                       7     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (có đèn tín\r\n1.1.3.3                                                                       3     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.3.4                                                                       7     cột\r\n          đèn tín hiệu)\r\n1.1.4     PHẦN BẢO DƯỠNG CỘT MONOPOLE\r\n          Bảo dưỡng Monopole, H < 30m (không có đèn tín\r\n1.1.4.1                                                                       1     cột\r\n          hiệu)\r\n1.1.4.2   Bảo dưỡng Monopole, H < 30m (có đèn tín hiệu)                       1     cột\r\n 1.1.5    PHẦN BẢO DƯỠNG CỘT POLE\r\n\f                                                 39\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\nSTT                    Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n 1.2     PHẦN SỬA CHỮA CỘT\r\n1.2.1    Thay Dây co                                                            44     sợi\r\n1.2.2    Thay Tăng đơ                                                          101    tăng\r\n1.2.3    Thay Ma ní/Khoá cáp/Đệm cáp                                          1.989    cái\r\n1.2.4    Thay Bản ốp bắt co                                                      1     bộ\r\n1.2.5    Thay bu lông bị gỉ                                                      5     cái\r\n         Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                           1     cột\r\n         (cột 3 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                           1     cột\r\n         50m (cột 3 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                           1     cột\r\n         (cột 4 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                           1     cột\r\n         50m (cột 4 mố neo)\r\n1.2.10   Tháo dỡ gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.11   Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.12   Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                          1     cột\r\n         nhà\r\n         Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.15   Lắp đặt gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.16   Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.17   Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                          1     cột\r\n         nhà\r\n         Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.20   Sơn sắt thép                                                           1     m2\r\n1.2.21   Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n         Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                          1      m\r\n         Trọng lượng 1m cầu cáp <= 10kg\r\n1.2.23   Tháo dỡ dây tiếp đất cho cột                                           1      m\r\n1.2.24   Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                             1     cái\r\n1.2.25   Lắp đặt tiếp địa cho cột                                               1      m\r\n1.2.26   Lắp đặt tấm tiếp đất                                                   1     cái\r\n1.2.27   Tháo dỡ đốt cột 3m                                                     1     đốt\r\n1.2.28   Tháo dỡ cột anten dạng bum 3m                                          1     cột\r\n\f                                                40\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n1.2.29    Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                               1     cột\r\n1.2.30    Lắp dựng đốt cột 3m                                                   1     đốt\r\n1.2.31    Lắp đặt cột Pole 3m (kèm thanh chống)                                 1     cột\r\n1.2.32    Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                      1     cột\r\n          Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                          1     mố\r\n          thước 400x400x300mm)\r\n II       PHẦN ĐIỀU HOÀ\r\n 2.1      PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.1                                                                           1     máy\r\n          suất <= 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.2                                                                           1     máy\r\n          suất > 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n2.1.3                                                                           1     máy\r\n          BTU\r\n          Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n2.1.4                                                                           1     máy\r\n          điều hòa)\r\n2.1.5     Lắp đặt máy điều hoà 2 cục, loại máy treo tường                       1     máy\r\n2.1.6     Lắp đặt máy điều hoà 2 cục, loại máy tủ đứng                          1     máy\r\n 2.2      PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                              62     máy\r\n2.2.2     Bảo dưỡng điều hoà không khí >12.000BTU                               9     máy\r\n 2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n          CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n2.3.1\r\n          HOÀ\r\n2.3.1.1   Thay Block                                                            5     cái\r\n          Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                        20     cái\r\n          nóng/Dàn trao đổi dàn nóng\r\n          Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3   nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                    41     cái\r\n          thermic/Lưới lọc dàn lạnh\r\n2.3.1.4   Thay Ống đồng + bảo ôn cách nhiệt                                     7     m\r\n2.3.1.5   Thay Ống thoát nước mềm Ø20                                           5     m\r\n2.3.1.6   Thay Dây điện                                                         9     m\r\n2.3.1.7   Thay Giá đỡ điều hòa                                                  1     cái\r\n 2.3.2.   CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1   Sửa mạch điều khiển dàn nóng                                          5     cái\r\n2.3.2.2   Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                      1     cái\r\n2.3.2.3   Sửa mạch cảm biến dàn nóng                                            1     cái\r\n\f                                                41\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                        1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                             2     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                          3     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                   4     cái\r\n                                                                                     mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                      1\r\n                                                                                     hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                             3     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                            1     cái\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                             1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                             1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                            1     cái\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                             1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                         1     cái\r\n           suất <= 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                         1     cái\r\n           suất > 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.3                                                                         1     cái\r\n           suất <= 7 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.4                                                                         1     cái\r\n           suất <= 10 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.5                                                                         1     cái\r\n           suất <= 15 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.6                                                                         1     cái\r\n           suất <= 30 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.7                                                                         1     cái\r\n           suất <= 60 KVA\r\n 3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n 3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n  3.2      PHẦN BẢO DƯỠNG\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.2                                                                         1     cái\r\n           >5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.3                                                                        11     cái\r\n           <=10KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.4                                                                         5     cái\r\n           >10KVA\r\n\f                                            42\r\n\r\n                                                      Yêu cầu\r\n                                                        kỹ        Khối\r\n                                                                         Đơn\r\n                                                     thuật/Chỉ   lượng          Ghi\r\n STT                 Mô tả công việc mời thầu                              vị\r\n                                                      dẫn kỹ      mời           chú\r\n                                                                         tính\r\n                                                       thuật      thầu\r\n                                                       chính\r\n           PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n  3.3\r\n           ĐIỆN\r\n           CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n 3.3.1\r\n           PHÁT ĐIỆN\r\n 3.3.1.1   Thay linh kiện máy phát điện                           78     cái\r\n 3.3.1.2   Thay Dây điện 2x16mm2                                   1     m\r\n 3.3.1.3   Thay Dây điện 2x2,5mm2                                  1     m\r\n  3.3.2    CÔNG SỬA CHỮA NHỎ MFD\r\n 3.3.2.1   Cài đặt bộ điều khiến                                   1     cái\r\n 3.3.2.2   Cân chỉnh cần ga, cần gió                               2     cái\r\n 3.3.2.3   Cân chỉnh kim phun                                      1     cái\r\n 3.3.2.4   Cân chỉnh piston                                        1     cái\r\n 3.3.2.5   Đóng bạc lót (Sơ mi) Roto                               1     cái\r\n 3.3.2.6   Gia công Bô lửa                                         1     cái\r\n 3.3.2.7   Gia công Xy lanh                                        1     cái\r\n 3.3.2.8   Làm lại hơi                                             1     cái\r\n 3.3.2.9   Quấn lại củ phát <=10KVA                                1     cái\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                       1     cái\r\n3.3.2.12   Sửa bơm cao áp                                          2     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                      3     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                       6     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                       1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                 1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                  1     cái\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                        7     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                       2     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                              1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                    1     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                    1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                     1     cái\r\n3.3.2.24   Sửa Xu páp                                              1     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                 1     cái\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                           34     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n  4.1.1    Hợp đồng điện với EVN                                   2     trạm\r\n  4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)               1.636     m\r\n\f                                                43\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                         vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.1.3    Tháo dỡ cột điện, loại cột bê tông                                    3     cột\r\n4.1.4    Tháo dỡ cột điện, loại cột sắt                                        1     cột\r\n4.1.5    Tháo dỡ công tơ 1 pha                                                 1      tủ\r\n4.1.6    Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1      m\r\n         Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n4.1.7                                                                          1      m\r\n         Căn chỉnh cáp điện trùng\r\n         Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n4.1.8                                                                          1     cột\r\n         bằng thủ công\r\n         Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n4.1.9                                                                          1     cột\r\n         công\r\n4.1.10   Chỉnh lại cột nghiêng - cột bê tông                                   1      cột\r\n4.1.11   Chỉnh lại cột nghiêng - cột sắt                                       1      cột\r\n4.1.12   Lắp đặt các phụ kiện treo vào cột điện                               98      cột\r\n4.1.13   Lắp công tơ 1 pha vào bảng đó có sẵn                                  7      cái\r\n4.1.14   Lắp đặt các aptomat loại 1 pha                                        1      cái\r\n4.1.15   Lắp đặt các aptomat loại 3 pha                                        1      cái\r\n4.1.16   Sản xuất mố cột điện bê tông (trọn 1 móng)                            1     móng\r\n4.1.17   Sản xuất mố cột điện sắt (trọn 1 móng)                                1     móng\r\n  4.2    ĐIỆN AC TRONG PHÒNG MÁY\r\n 4.2.1   Tháo dỡ tủ điện AC                                                    1     tủ\r\n 4.2.2   Lắp đặt tủ điện AC                                                    2     tủ\r\n 4.2.3   Tháo dỡ/lắp đặt các aptomat 1 pha                                     1     cái\r\n 4.2.4   Tháo dỡ/lắp đặt các aptomat 3 pha                                     1     cái\r\n         Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n4.2.5                                                                          1     trạm\r\n         (trọn bộ theo trạm)\r\n4.2.6    Tháo dỡ tủ cầu dao điện 1pha/3 pha                                    1      tủ\r\n         Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.7                                                                          1     cái\r\n         dụng lắp đặt)\r\n4.2.8    Lắp đặt cầu dao 1pha/3 pha                                            1      bộ\r\n         Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.9                                                                          4     cái\r\n         dụng lắp đặt)\r\n4.2.10   Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                             1      bộ\r\n4.2.11   Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                    1      m\r\n4.2.12   Lắp đặt cáp điện, tiết diện S<=6mm2                                   1      m\r\n4.2.13   Lắp đặt cáp điện, tiết diện S<=16mm2                                  1      m\r\n  IV     PHẦN VẬN CHUYỂN\r\n  4.1    Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1   Vận chuyển thủ công cự ly <=100m\r\n\f                                                 44\r\n\r\n                                                              Yêu cầu\r\n                                                                kỹ        Khối\r\n                                                                                 Đơn\r\n                                                             thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                    vị\r\n                                                              dẫn kỹ      mời           chú\r\n                                                                                 tính\r\n                                                               thuật      thầu\r\n                                                               chính\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                            1     tấn\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                            1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                            1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                 cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                             1\r\n                                                                                 kiện\r\n                                                                                 cấu\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                            1\r\n                                                                                 kiện\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                 cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                             1\r\n                                                                                 kiện\r\n                                                                                 cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                            1\r\n                                                                                 kiện\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n                                                                                 cấu\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                             1\r\n                                                                                 kiện\r\n                                                                                 cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                            1\r\n                                                                                 kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                 1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                               1     ca\r\n A2        KHU VỰC THÁI NGUYÊN VÙNG 3, 4\r\n  I       PHẦN CỘT\r\n 1.1      PHẦN BẢO DƯỠNG CỘT\r\n1.1.1     PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.1.1                                                                    6     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.1.2                                                                    4     cột\r\n          đèn tín hiệu)\r\n1.1.2     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (không có\r\n1.1.2.1                                                                    1     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                   10     cột\r\n          (không có đèn tín hiệu)\r\n\f                                                  45\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (có đèn tín\r\n1.1.2.3                                                                          1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                          9     cột\r\n          đèn tín hiệu)\r\n 1.2      PHẦN SỬA CHỮA CỘT\r\n1.2.1     Thay Dây co                                                            13     sợi\r\n1.2.2     Thay Tăng đơ                                                           30    tăng\r\n1.2.3     Thay Ma ní/Khoá cáp/Đệm cáp                                           585     cái\r\n1.2.4     Thay Bản ốp bắt co                                                      1     bộ\r\n1.2.5     Thay bu lông bị gỉ                                                      2     cái\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                            1     cột\r\n          (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                            1     cột\r\n          50m (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                            1     cột\r\n          (cột 4 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                            1     cột\r\n          50m (cột 4 mố neo)\r\n1.2.10    Tháo dỡ gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.11    Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.12    Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n          Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                           1     cột\r\n          nhà\r\n          Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                           1     cột\r\n          Cột nóc nhà\r\n1.2.15    Lắp đặt gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.16    Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.17    Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n          Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                           1     cột\r\n          nhà\r\n          Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                           1     cột\r\n          Cột nóc nhà\r\n1.2.20    Sơn sắt thép                                                           1     m2\r\n1.2.21    Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n          Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                           1      m\r\n          Trọng lượng 1m cầu cáp <= 10kg\r\n1.2.23    Tháo dỡ dây tiếp đất cho cột                                           1     m\r\n1.2.24    Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                             1     cái\r\n\f                                                46\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n1.2.25    Lắp đặt tiếp địa cho cột                                              1      m\r\n1.2.26    Lắp đặt tấm tiếp đất                                                  1     cái\r\n1.2.27    Tháo dỡ đốt cột 3m                                                    1     đốt\r\n1.2.28    Tháo dỡ cột anten dạng bum 3m                                         1     cột\r\n1.2.29    Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                               1     cột\r\n1.2.30    Lắp dựng đốt cột 3m                                                   1     đốt\r\n1.2.31    Lắp đặt cột Pole 3m (kèm thanh chống)                                 1     cột\r\n1.2.32    Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                      1     cột\r\n          Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                          1     mố\r\n          thước 400x400x300mm)\r\n II       PHẦN ĐIỀU HOÀ\r\n 2.1      PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.1                                                                           1     máy\r\n          suất <= 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.2                                                                           1     máy\r\n          suất > 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n2.1.3                                                                           1     máy\r\n          BTU\r\n          Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n2.1.4                                                                           1     máy\r\n          điều hòa)\r\n2.1.5     Lắp đặt máy điều hoà 2 cục, loại máy treo tường                       1     máy\r\n2.1.6     Lắp đặt máy điều hoà 2 cục, loại máy tủ đứng                          1     máy\r\n 2.2      PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                              66     máy\r\n2.2.2     Bảo dưỡng điều hoà không khí >12.000BTU                               4     máy\r\n 2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n          CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n2.3.1\r\n          HOÀ\r\n2.3.1.1   Thay Block                                                            5     cái\r\n          Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                        15     cái\r\n          nóng/Dàn trao đổi dàn nóng\r\n          Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3   nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                    28     cái\r\n          thermic/Lưới lọc dàn lạnh\r\n2.3.1.4   Thay Ống đồng + bảo ôn cách nhiệt                                     5     m\r\n2.3.1.5   Thay Ống thoát nước mềm Ø20                                           4     m\r\n2.3.1.6   Thay Dây điện                                                         6     m\r\n2.3.1.7   Thay Giá đỡ điều hòa                                                  1     cái\r\n\f                                                 47\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n 2.3.2.    CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1    Sửa mạch điều khiển dàn nóng                                        3     cái\r\n2.3.2.2    Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                    1     cái\r\n2.3.2.3    Sửa mạch cảm biến dàn nóng                                          1     cái\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                        1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                             2     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                          2     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                   3     cái\r\n                                                                                     mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                      1\r\n                                                                                     hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                             2     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                            1     cái\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                             1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                             1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                            1     cái\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                             1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                         1     cái\r\n           suất <= 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                         1     cái\r\n           suất > 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.3                                                                         1     cái\r\n           suất <= 7 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.4                                                                         1     cái\r\n           suất <= 10 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.5                                                                         1     cái\r\n           suất <= 15 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.6                                                                         1     cái\r\n           suất <= 30 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.7                                                                         1     cái\r\n           suất <= 60 KVA\r\n 3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n 3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n  3.2      PHẦN BẢO DƯỠNG\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.1                                                                        17     cái\r\n           <=10KVA\r\n\f                                                48\r\n\r\n                                                            Yêu cầu\r\n                                                              kỹ        Khối\r\n                                                                               Đơn\r\n                                                           thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                 vị\r\n                                                            dẫn kỹ      mời           chú\r\n                                                                               tính\r\n                                                             thuật      thầu\r\n                                                             chính\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.4                                                                   3     cái\r\n           >10KVA\r\n           PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n  3.3\r\n           ĐIỆN\r\n           CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n 3.3.1\r\n           PHÁT ĐIỆN\r\n 3.3.1.1   Thay linh kiện máy phát điện                                 82     cái\r\n 3.3.1.2   Thay Dây điện 2x16mm2                                         1     m\r\n 3.3.1.3   Thay Dây điện 2x2,5mm2                                        1     m\r\n  3.3.2    CÔNG SỬA CHỮA NHỎ MFD\r\n 3.3.2.1   Cài đặt bộ điều khiến                                         1     cái\r\n 3.3.2.2   Cân chỉnh cần ga, cần gió                                     2     cái\r\n 3.3.2.3   Cân chỉnh kim phun                                            1     cái\r\n 3.3.2.4   Cân chỉnh piston                                              1     cái\r\n 3.3.2.5   Đóng bạc lót (Sơ mi) Roto                                     1     cái\r\n 3.3.2.6   Gia công Bô lửa                                               1     cái\r\n 3.3.2.7   Gia công Xy lanh                                              1     cái\r\n 3.3.2.8   Làm lại hơi                                                   1     cái\r\n 3.3.2.9   Quấn lại củ phát <=10KVA                                      1     cái\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                      1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                             1     cái\r\n3.3.2.12   Sửa bơm cao áp                                                2     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                            3     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                             6     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                             1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                       1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                        1     cái\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                              8     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                             2     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                                    1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                          1     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                          1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                           1     cái\r\n3.3.2.24   Sửa Xu páp                                                    1     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                       1     cái\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                                 35     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n\f                                                49\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                         vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.1.1    Hợp đồng điện với EVN                                                 1     trạm\r\n4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)                              285      m\r\n4.1.3    Tháo dỡ cột điện, loại cột bê tông                                    1      cột\r\n4.1.4    Tháo dỡ cột điện, loại cột sắt                                        1      cột\r\n4.1.5    Tháo dỡ công tơ 1 pha                                                 1       tủ\r\n4.1.6    Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1       m\r\n         Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n4.1.7                                                                          1      m\r\n         Căn chỉnh cáp điện trùng\r\n         Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n4.1.8                                                                          1     cột\r\n         bằng thủ công\r\n         Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n4.1.9                                                                          1     cột\r\n         công\r\n4.1.10   Chỉnh lại cột nghiêng - cột bê tông                                   1      cột\r\n4.1.11   Chỉnh lại cột nghiêng - cột sắt                                       1      cột\r\n4.1.11   Lắp đặt các phụ kiện treo vào cột điện                               17      cột\r\n4.1.12   Lắp công tơ 1 pha vào bảng đó có sẵn                                  1      cái\r\n4.1.13   Lắp đặt các aptomat loại 1 pha                                        1      cái\r\n4.1.14   Lắp đặt các aptomat loại 3 pha                                        1      cái\r\n4.1.16   Sản xuất mố cột điện bê tông (trọn 1 móng)                            1     móng\r\n4.1.17   Sản xuất mố cột điện sắt (trọn 1 móng)                                1     móng\r\n  4.2    ĐIỆN AC TRONG PHÒNG MÁY\r\n 4.2.1   Tháo dỡ tủ điện AC                                                    1     tủ\r\n 4.2.2   Lắp đặt tủ điện AC                                                    1     tủ\r\n 4.2.3   Tháo dỡ/lắp đặt các aptomat 1 pha                                     1     cái\r\n 4.2.4   Tháo dỡ/lắp đặt các aptomat 3 pha                                     1     cái\r\n         Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n4.2.5                                                                          1     trạm\r\n         (trọn bộ theo trạm)\r\n4.2.6    Tháo dỡ tủ cầu dao điện 1pha/3 pha                                    1      tủ\r\n         Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.7                                                                          1     cái\r\n         dụng lắp đặt)\r\n4.2.8    Lắp đặt cầu dao 1pha/3 pha                                            1      bộ\r\n         Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.9                                                                          1     cái\r\n         dụng lắp đặt)\r\n4.2.10   Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                             1      bộ\r\n4.2.11   Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                    1      m\r\n4.2.12   Lắp đặt cáp điện, tiết diện S<=6mm2                                   1      m\r\n4.2.13   Lắp đặt cáp điện, tiết diện S<=16mm2                                  1      m\r\n  IV     PHẦN VẬN CHUYỂN\r\n\f                                                  50\r\n\r\n                                                              Yêu cầu\r\n                                                                kỹ         Khối\r\n                                                                                  Đơn\r\n                                                             thuật/Chỉ    lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                    vị\r\n                                                              dẫn kỹ       mời           chú\r\n                                                                                  tính\r\n                                                               thuật       thầu\r\n                                                               chính\r\n  4.1     Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1    Vận chuyển thủ công cự ly <=100m\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                             1     tấn\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                             1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                             1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                  cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                              1\r\n                                                                                  kiện\r\n                                                                                  cấu\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                             1\r\n                                                                                  kiện\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                  cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                              1\r\n                                                                                  kiện\r\n                                                                                  cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                             1\r\n                                                                                  kiện\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n                                                                                  cấu\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                              1\r\n                                                                                  kiện\r\n                                                                                  cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                             1\r\n                                                                                  kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                  1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                                1     ca\r\n                                                              Đáp ứng\r\n                                                               các yêu\r\n                                                               cầu kỹ\r\n                                                             thuật được\r\n  B       KHU VỰC BẮC GIANG\r\n                                                              quy định\r\n                                                             tại chương\r\n                                                                V, E-\r\n                                                               HSMT\r\n  I       PHẦN CỘT\r\n 1.1      PHẦN BẢO DƯỠNG CỘT\r\n1.1.1     PHẦN BẢO DƯỠNG CỘT TỰ ĐỨNG\r\n1.1.2     PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n\f                                                 51\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                        vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (không có\r\n1.1.2.1                                                                        1     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                        7     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (có đèn tín\r\n1.1.2.3                                                                        1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                        7     cột\r\n          đèn tín hiệu)\r\n1.1.3     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (không có\r\n1.1.3.1                                                                        1     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.3.2                                                                        7     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (có đèn tín\r\n1.1.3.3                                                                        1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.3.4                                                                        7     cột\r\n          đèn tín hiệu)\r\n1.1.4     PHẦN BẢO DƯỠNG CỘT MONOPOLE\r\n1.1.5     PHẦN BẢO DƯỠNG CỘT POLE\r\n 1.2      PHẦN SỬA CHỮA CỘT\r\n1.2.1     Thay Dây co                                                          16     sợi\r\n1.2.2     Thay Tăng đơ                                                         36    tăng\r\n1.2.3     Thay Ma ní/Khoá cáp/Đệm cáp                                         702     cái\r\n1.2.4     Thay Bản ốp bắt co                                                    1     bộ\r\n1.2.5     Thay bu lông bị gỉ                                                    2     cái\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                          1     cột\r\n          (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                          1     cột\r\n          50m (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                          1     cột\r\n          (cột 4 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                          1     cột\r\n          50m (cột 4 mố neo)\r\n1.2.10    Tháo dỡ gá chống xoay, độ cao cột H <= 20m                           1     cột\r\n1.2.11    Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                     1     cột\r\n1.2.12    Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                     1     cột\r\n          Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                         1     cột\r\n          nhà\r\n\f                                                52\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                          vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n         Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.15   Lắp đặt gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.16   Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.17   Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                          1     cột\r\n         nhà\r\n         Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.20   Sơn sắt thép                                                           1     m2\r\n1.2.21   Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n         Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                          1      m\r\n         Trọng lượng 1m cầu cáp <= 10kg\r\n1.2.23   Tháo dỡ dây tiếp đất cho cột                                           1      m\r\n1.2.24   Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                             1     cái\r\n1.2.25   Lắp đặt tiếp địa cho cột                                               1      m\r\n1.2.26   Lắp đặt tấm tiếp đất                                                   1     cái\r\n1.2.27   Tháo dỡ đốt cột 3m                                                     1     đốt\r\n1.2.28   Tháo dỡ cột anten dạng bum 3m                                          1     cột\r\n1.2.29   Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                                1     cột\r\n1.2.30   Lắp dựng đốt cột 3m                                                    1     đốt\r\n1.2.31   Lắp đặt cột Pole 3m (kèm thanh chống)                                  1     cột\r\n1.2.32   Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                       1     cột\r\n         Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                          1     mố\r\n         thước 400x400x300mm)\r\n II      PHẦN ĐIỀU HOÀ\r\n 2.1     PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n         Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.1                                                                           1     máy\r\n         suất <= 18.000 BTU\r\n         Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.2                                                                           1     máy\r\n         suất > 18.000 BTU\r\n         Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n2.1.3                                                                           1     máy\r\n         BTU\r\n         Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n2.1.4                                                                           1     máy\r\n         điều hòa)\r\n2.1.5    Lắp đặt máy điều hoà 2 cục, loại máy treo tường                        1     máy\r\n2.1.6    Lắp đặt máy điều hoà 2 cục, loại máy tủ đứng                           1     máy\r\n 2.2     PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n\f                                                 53\r\n\r\n                                                                Yêu cầu\r\n                                                                  kỹ        Khối\r\n                                                                                   Đơn\r\n                                                               thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                     vị\r\n                                                                dẫn kỹ      mời           chú\r\n                                                                                   tính\r\n                                                                 thuật      thầu\r\n                                                                 chính\r\n 2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                          175    máy\r\n 2.2.2     Bảo dưỡng điều hoà không khí >12.000BTU                           4     máy\r\n  2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n           CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n 2.3.1\r\n           HOÀ\r\n2.3.1.1    Thay Block                                                        5     cái\r\n           Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                     18     cái\r\n           nóng/Dàn trao đổi dàn nóng\r\n           Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3    nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                22     cái\r\n           thermic/Lưới lọc dàn lạnh\r\n2.3.1.4    Thay Ống đồng + bảo ôn cách nhiệt                                 6     m\r\n2.3.1.5    Thay Ống thoát nước mềm Ø20                                       5     m\r\n2.3.1.6    Thay Dây điện                                                     7     m\r\n2.3.1.7    Thay Giá đỡ điều hòa                                              1     cái\r\n 2.3.2.    CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1    Sửa mạch điều khiển dàn nóng                                      7     cái\r\n2.3.2.2    Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                  1     cái\r\n2.3.2.3    Sửa mạch cảm biến dàn nóng                                        2     cái\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                      1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                           4     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                        5     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                 6     cái\r\n                                                                                   mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                    2\r\n                                                                                   hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                           5     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                          1     cái\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                           1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                           1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                          1     cái\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                           1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                       1     cái\r\n           suất <= 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                       1     cái\r\n           suất > 5,5 KVA\r\n\f                                               54\r\n\r\n                                                                 Yêu cầu\r\n                                                                   kỹ        Khối\r\n                                                                                    Đơn\r\n                                                                thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                       vị\r\n                                                                 dẫn kỹ      mời           chú\r\n                                                                                    tính\r\n                                                                  thuật      thầu\r\n                                                                  chính\r\n          Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n3.1.3                                                                         1     cái\r\n          suất <= 7 KVA\r\n          Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n3.1.4                                                                         1     cái\r\n          suất <= 10 KVA\r\n          Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n3.1.5                                                                         1     cái\r\n          suất <= 15 KVA\r\n          Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n3.1.6                                                                         1     cái\r\n          suất <= 30 KVA\r\n          Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n3.1.7                                                                         1     cái\r\n          suất <= 60 KVA\r\n3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n 3.2      PHẦN BẢO DƯỠNG\r\n          Bảo dưỡng máy phát điện động cơ xăng công suất\r\n3.2.1                                                                         2     cái\r\n          <=5,5KVA\r\n          Bảo dưỡng máy phát điện động cơ xăng công suất\r\n3.2.2                                                                         5     cái\r\n          >5,5KVA\r\n          Bảo dưỡng máy phát điện động cơ dầu công suất\r\n3.2.3                                                                        37     cái\r\n          <=10KVA\r\n          Bảo dưỡng máy phát điện động cơ dầu công suất\r\n3.2.4                                                                         6     cái\r\n          >10KVA\r\n          PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n 3.3\r\n          ĐIỆN\r\n          CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n3.3.1\r\n          PHÁT ĐIỆN\r\n3.3.1.1   Thay linh kiện máy phát điện                                       56     cái\r\n3.3.1.2   Thay Dây điện 2x16mm2                                               1     m\r\n3.3.1.3   Thay Dây điện 2x2,5mm2                                              1     m\r\n 3.3.2    CÔNG SỬA CHỮA NHỎ MFD\r\n3.3.2.1   Cài đặt bộ điều khiến                                               1     cái\r\n3.3.2.2   Cân chỉnh cần ga, cần gió                                           2     cái\r\n3.3.2.3   Cân chỉnh kim phun                                                  1     cái\r\n3.3.2.4   Cân chỉnh piston                                                    1     cái\r\n3.3.2.5   Đóng bạc lót (Sơ mi) Roto                                           1     cái\r\n3.3.2.6   Gia công Bô lửa                                                     1     cái\r\n3.3.2.7   Gia công Xy lanh                                                    1     cái\r\n3.3.2.8   Làm lại hơi                                                         1     cái\r\n3.3.2.9   Quấn lại củ phát <=10KVA                                            1     cái\r\n\f                                                  55\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                              1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                                     1     cái\r\n3.3.2.12   Sửa bơm cao áp                                                        3     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                                    3     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                                     7     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                                     1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                               1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                                1     cái\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                                      9     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                                     3     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                                            1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                                  2     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                                  1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                                   1     cái\r\n3.3.2.24   Sửa Xu páp                                                            1     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                               1     cái\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                                          1     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n  4.1.1    Hợp đồng điện với EVN                                                 1     trạm\r\n  4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)                              818      m\r\n  4.1.3    Tháo dỡ cột điện, loại cột bê tông                                    1      cột\r\n  4.1.4    Tháo dỡ cột điện, loại cột sắt                                        1      cột\r\n  4.1.5    Tháo dỡ công tơ 1 pha                                                 1       tủ\r\n  4.1.6    Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1       m\r\n           Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n 4.1.7                                                                           1      m\r\n           Căn chỉnh cáp điện trùng\r\n           Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n 4.1.8                                                                           1     cột\r\n           bằng thủ công\r\n           Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n 4.1.9                                                                           1     cột\r\n           công\r\n4.1.10     Chỉnh lại cột nghiêng - cột bê tông                                   1      cột\r\n4.1.11     Chỉnh lại cột nghiêng - cột sắt                                       1      cột\r\n4.1.11     Lắp đặt các phụ kiện treo vào cột điện                               49      cột\r\n4.1.12     Lắp công tơ 1 pha vào bảng đó có sẵn                                  4      cái\r\n4.1.13     Lắp đặt các aptomat loại 1 pha                                        1      cái\r\n4.1.14     Lắp đặt các aptomat loại 3 pha                                        1      cái\r\n4.1.16     Sản xuất mố cột điện bê tông (trọn 1 móng)                            1     móng\r\n\f                                                 56\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                        vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.1.17    Sản xuất mố cột điện sắt (trọn 1 móng)                               1     móng\r\n  4.2     ĐIỆN AC TRONG PHÒNG MÁY\r\n 4.2.1    Tháo dỡ tủ điện AC                                                   1     tủ\r\n 4.2.2    Lắp đặt tủ điện AC                                                   1     tủ\r\n 4.2.3    Tháo dỡ/lắp đặt các aptomat 1 pha                                    1     cái\r\n 4.2.4    Tháo dỡ/lắp đặt các aptomat 3 pha                                    1     cái\r\n          Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n4.2.5                                                                          1     trạm\r\n          (trọn bộ theo trạm)\r\n4.2.6     Tháo dỡ tủ cầu dao điện 1pha/3 pha                                   1      tủ\r\n          Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.7                                                                          1     cái\r\n          dụng lắp đặt)\r\n4.2.8     Lắp đặt cầu dao 1pha/3 pha                                           1      bộ\r\n          Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.9                                                                          2     cái\r\n          dụng lắp đặt)\r\n4.2.10    Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                            1      bộ\r\n4.2.11    Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                   1      m\r\n4.2.12    Lắp đặt cáp điện, tiết diện S<=6mm2                                  1      m\r\n4.2.13    Lắp đặt cáp điện, tiết diện S<=16mm2                                 1      m\r\n  IV      PHẦN VẬN CHUYỂN\r\n  4.1     Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1    Vận chuyển thủ công cự ly <=100m\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                     cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n                                                                                     cấu\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                                1\r\n                                                                                     kiện\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                     cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n                                                                                     cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                                1\r\n                                                                                     kiện\r\n\f                                                  57\r\n\r\n                                                                Yêu cầu\r\n                                                                  kỹ         Khối\r\n                                                                                    Đơn\r\n                                                               thuật/Chỉ    lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                      vị\r\n                                                                dẫn kỹ       mời           chú\r\n                                                                                    tính\r\n                                                                 thuật       thầu\r\n                                                                 chính\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n                                                                                    cấu\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                                1\r\n                                                                                    kiện\r\n                                                                                    cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                               1\r\n                                                                                    kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                    1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                                  1     ca\r\n                                                                Đáp ứng\r\n                                                                 các yêu\r\n                                                                 cầu kỹ\r\n                                                               thuật được\r\n  C       KHU VỰC BẮC NINH\r\n                                                                quy định\r\n                                                               tại chương\r\n                                                                  V, E-\r\n                                                                 HSMT\r\n  I       PHẦN CỘT\r\n 1.1      PHẦN BẢO DƯỠNG CỘT\r\n1.1.1     PHẦN BẢO DƯỠNG CỘT TỰ ĐỨNG\r\n          Bảo dưỡng cột tự đứng, 30m ≤ H < 50m (không có đèn\r\n1.1.1.2                                                                       1     cột\r\n          tín hiệu)\r\n          Bảo dưỡng cột tự đứng, 30m ≤ H < 50m (có đèn tín\r\n1.1.1.4                                                                       1     cột\r\n          hiệu)\r\n1.1.2     PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (không có\r\n1.1.2.1                                                                       4     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                       4     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (có đèn tín\r\n1.1.2.3                                                                       3     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                       3     cột\r\n          đèn tín hiệu)\r\n1.1.3     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (không có\r\n1.1.3.1                                                                       6     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.3.2                                                                       5     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (có đèn tín\r\n1.1.3.3                                                                       5     cột\r\n          hiệu)\r\n\f                                                 58\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                        vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.3.4                                                                        4     cột\r\n          đèn tín hiệu)\r\n1.1.4     PHẦN BẢO DƯỠNG CỘT MONOPOLE\r\n          Bảo dưỡng Monopole, H < 30m (không có đèn tín\r\n1.1.4.1                                                                       12     cột\r\n          hiệu)\r\n          Bảo dưỡng Monopole, 30m ≤ H < 40m (không có đèn\r\n1.1.4.2                                                                        4     cột\r\n          tín hiệu)\r\n1.1.4.3   Bảo dưỡng Monopole, H < 30m (có đèn tín hiệu)                       10     cột\r\n          Bảo dưỡng Monopole, 30m ≤ H < 40m (có đèn tín\r\n1.1.4.4                                                                        3     cột\r\n          hiệu)\r\n1.1.5     PHẦN BẢO DƯỠNG CỘT POLE\r\n 1.2      PHẦN SỬA CHỮA CỘT\r\n1.2.1     Thay Dây co                                                          39     sợi\r\n1.2.2     Thay Tăng đơ                                                         89    tăng\r\n1.2.3     Thay Ma ní/Khoá cáp/Đệm cáp                                        1.755    cái\r\n1.2.4     Thay Bản ốp bắt co                                                    1     bộ\r\n1.2.5     Thay bu lông bị gỉ                                                    4     cái\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                          1     cột\r\n          (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                          1     cột\r\n          50m (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                          1     cột\r\n          (cột 4 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                          1     cột\r\n          50m (cột 4 mố neo)\r\n1.2.10    Tháo dỡ gá chống xoay, độ cao cột H <= 20m                           1     cột\r\n1.2.11    Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                     1     cột\r\n1.2.12    Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                     1     cột\r\n          Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                         1     cột\r\n          nhà\r\n          Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                         1     cột\r\n          Cột nóc nhà\r\n1.2.15    Lắp đặt gá chống xoay, độ cao cột H <= 20m                           1     cột\r\n1.2.16    Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                     1     cột\r\n1.2.17    Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                     1     cột\r\n          Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                         1     cột\r\n          nhà\r\n\f                                                 59\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                          vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n          Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                           1     cột\r\n          Cột nóc nhà\r\n1.2.20    Sơn sắt thép                                                           1     m2\r\n1.2.21    Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n          Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                           1      m\r\n          Trọng lượng 1m cầu cáp <= 10kg\r\n1.2.23    Tháo dỡ dây tiếp đất cho cột                                           1      m\r\n1.2.24    Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                             1     cái\r\n1.2.25    Lắp đặt tiếp địa cho cột                                               1      m\r\n1.2.26    Lắp đặt tấm tiếp đất                                                   1     cái\r\n1.2.27    Tháo dỡ đốt cột 3m                                                     1     đốt\r\n1.2.28    Tháo dỡ cột anten dạng bum 3m                                          1     cột\r\n1.2.29    Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                                1     cột\r\n1.2.30    Lắp dựng đốt cột 3m                                                    1     đốt\r\n1.2.31    Lắp đặt cột Pole 3m (kèm thanh chống)                                  1     cột\r\n1.2.32    Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                       1     cột\r\n          Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                           1     mố\r\n          thước 400x400x300mm)\r\n II       PHẦN ĐIỀU HOÀ\r\n 2.1      PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.1                                                                            1     máy\r\n          suất <= 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.2                                                                            1     máy\r\n          suất > 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n2.1.3                                                                            1     máy\r\n          BTU\r\n          Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n2.1.4                                                                            1     máy\r\n          điều hòa)\r\n2.1.5     Lắp đặt máy điều hoà 2 cục, loại máy treo tường                        1     máy\r\n 2.2      PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                               138    máy\r\n2.2.2     Bảo dưỡng điều hoà không khí >12.000BTU                                10    máy\r\n 2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n          CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n2.3.1\r\n          HOÀ\r\n2.3.1.1   Thay Block                                                             5     cái\r\n          Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                         11     cái\r\n          nóng/Dàn trao đổi dàn nóng\r\n\f                                                 60\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n           Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3    nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                  11     cái\r\n           thermic/Lưới lọc dàn lạnh\r\n2.3.1.4    Thay Ống đồng + bảo ôn cách nhiệt                                   4     m\r\n2.3.1.5    Thay Ống thoát nước mềm Ø20                                         2     m\r\n2.3.1.6    Thay Dây điện                                                       3     m\r\n2.3.1.7    Thay Giá đỡ điều hòa                                                1     cái\r\n 2.3.2.    CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1    Sửa mạch điều khiển dàn nóng                                        4     cái\r\n2.3.2.2    Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                    1     cái\r\n2.3.2.3    Sửa mạch cảm biến dàn nóng                                          1     cái\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                        1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                             2     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                          3     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                   3     cái\r\n                                                                                     mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                      1\r\n                                                                                     hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                             2     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                            1     cái\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                             1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                             1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                            1     cái\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                             1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                         1     cái\r\n           suất <= 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                         1     cái\r\n           suất > 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.3                                                                         1     cái\r\n           suất <= 7 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.4                                                                         1     cái\r\n           suất <= 10 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.5                                                                         1     cái\r\n           suất <= 15 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.6                                                                         1     cái\r\n           suất <= 30 KVA\r\n\f                                                61\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.7                                                                         1     cái\r\n           suất <= 60 KVA\r\n 3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n 3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n  3.2      PHẦN BẢO DƯỠNG\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.1                                                                         2     cái\r\n           <=5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.2                                                                         1     cái\r\n           >5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.3                                                                        13     cái\r\n           <=10KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.4                                                                        14     cái\r\n           >10KVA\r\n           PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n  3.3\r\n           ĐIỆN\r\n           CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n 3.3.1\r\n           PHÁT ĐIỆN\r\n 3.3.1.1   Thay linh kiện máy phát điện                                       30     cái\r\n 3.3.1.2   Thay Dây điện 2x16mm2                                               1     m\r\n 3.3.1.3   Thay Dây điện 2x2,5mm2                                              1     m\r\n  3.3.2    CÔNG SỬA CHỮA NHỎ MFD\r\n 3.3.2.1   Cài đặt bộ điều khiến                                               1     cái\r\n 3.3.2.2   Cân chỉnh cần ga, cần gió                                           1     cái\r\n 3.3.2.3   Cân chỉnh kim phun                                                  1     cái\r\n 3.3.2.4   Cân chỉnh piston                                                    1     cái\r\n 3.3.2.5   Đóng bạc lót (Sơ mi) Roto                                           1     cái\r\n 3.3.2.6   Gia công Bô lửa                                                     1     cái\r\n 3.3.2.7   Gia công Xy lanh                                                    1     cái\r\n 3.3.2.8   Làm lại hơi                                                         1     cái\r\n 3.3.2.9   Quấn lại củ phát <=10KVA                                            1     cái\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                            1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                                   1     cái\r\n3.3.2.12   Sửa bơm cao áp                                                      1     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                                  1     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                                   3     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                                   1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                             1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                              1     cái\r\n\f                                                  62\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                                      3     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                                     1     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                                            1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                                  1     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                                  1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                                   1     cái\r\n3.3.2.24   Sửa Xu páp                                                            1     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                               1     cái\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                                          1     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n  4.1.1    Hợp đồng điện với EVN                                                 2     trạm\r\n  4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)                             1.849     m\r\n  4.1.3    Tháo dỡ cột điện, loại cột bê tông                                    3      cột\r\n  4.1.4    Tháo dỡ cột điện, loại cột sắt                                        1      cột\r\n  4.1.5    Tháo dỡ công tơ 1 pha                                                 1       tủ\r\n  4.1.6    Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1       m\r\n           Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n 4.1.7                                                                           1      m\r\n           Căn chỉnh cáp điện trùng\r\n           Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n 4.1.8                                                                           1     cột\r\n           bằng thủ công\r\n           Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n 4.1.9                                                                           1     cột\r\n           công\r\n4.1.10     Chỉnh lại cột nghiêng - cột bê tông                                   1      cột\r\n4.1.11     Chỉnh lại cột nghiêng - cột sắt                                       1      cột\r\n4.1.11     Lắp đặt các phụ kiện treo vào cột điện                               111     cột\r\n4.1.12     Lắp công tơ 1 pha vào bảng đó có sẵn                                  8      cái\r\n4.1.13     Lắp đặt các aptomat loại 1 pha                                        1      cái\r\n4.1.14     Lắp đặt các aptomat loại 3 pha                                        1      cái\r\n4.1.16     Sản xuất mố cột điện bê tông (trọn 1 móng)                            1     móng\r\n4.1.17     Sản xuất mố cột điện sắt (trọn 1 móng)                                1     móng\r\n  4.2      ĐIỆN AC TRONG PHÒNG MÁY\r\n 4.2.1     Tháo dỡ tủ điện AC                                                    1     tủ\r\n 4.2.2     Lắp đặt tủ điện AC                                                    2     tủ\r\n 4.2.3     Tháo dỡ/lắp đặt các aptomat 1 pha                                     1     cái\r\n 4.2.4     Tháo dỡ/lắp đặt các aptomat 3 pha                                     1     cái\r\n           Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n 4.2.5                                                                           1     trạm\r\n           (trọn bộ theo trạm)\r\n\f                                                  63\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.2.6     Tháo dỡ tủ cầu dao điện 1pha/3 pha                                   1      tủ\r\n          Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.7                                                                          1     cái\r\n          dụng lắp đặt)\r\n4.2.8     Lắp đặt cầu dao 1pha/3 pha                                           1     bộ\r\n          Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.9                                                                          4     cái\r\n          dụng lắp đặt)\r\n4.2.10    Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                            1     bộ\r\n4.2.11    Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                   1     m\r\n4.2.12    Lắp đặt cáp điện, tiết diện S<=6mm2                                  1     m\r\n4.2.13    Lắp đặt cáp điện, tiết diện S<=16mm2                                 1     m\r\n  IV      PHẦN VẬN CHUYỂN\r\n  4.1     Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1    Vận chuyển thủ công cự ly <=100m\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                     cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n                                                                                     cấu\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                                1\r\n                                                                                     kiện\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                     cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n                                                                                     cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                                1\r\n                                                                                     kiện\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n                                                                                     cấu\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n                                                                                     cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                                1\r\n                                                                                     kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                     1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                                   1     ca\r\n\f                                                64\r\n\r\n                                                                Yêu cầu\r\n                                                                    kỹ       Khối\r\n                                                                                    Đơn\r\n                                                               thuật/Chỉ    lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                       vị\r\n                                                                 dẫn kỹ      mời           chú\r\n                                                                                    tính\r\n                                                                  thuật      thầu\r\n                                                                  chính\r\n                                                                Đáp ứng\r\n                                                                 các yêu\r\n                                                                 cầu kỹ\r\n                                                               thuật được\r\n  D       KHU VỰC HÀ GIANG\r\n                                                                quy định\r\n                                                               tại chương\r\n                                                                  V, E-\r\n                                                                 HSMT\r\n  I       PHẦN CỘT\r\n 1.1      PHẦN BẢO DƯỠNG CỘT\r\n1.1.1     PHẦN BẢO DƯỠNG CỘT TỰ ĐỨNG\r\n1.1.2     PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (không có\r\n1.1.2.1                                                                       1     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                       5     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (có đèn tín\r\n1.1.2.3                                                                       1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                       3     cột\r\n          đèn tín hiệu)\r\n1.1.3     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (không có\r\n1.1.3.1                                                                       1     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.3.2                                                                       8     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (có đèn tín\r\n1.1.3.3                                                                       1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.3.4                                                                       3     cột\r\n          đèn tín hiệu)\r\n1.1.4     PHẦN BẢO DƯỠNG CỘT MONOPOLE\r\n1.1.5     PHẦN BẢO DƯỠNG CỘT POLE\r\n 1.2      PHẦN SỬA CHỮA CỘT\r\n1.2.1     Thay Dây co                                                         1      sợi\r\n1.2.2     Thay Tăng đơ                                                        1     tăng\r\n1.2.3     Thay Ma ní/Khoá cáp/Đệm cáp                                         1      cái\r\n1.2.4     Thay Bản ốp bắt co                                                  1      bộ\r\n1.2.5     Thay bu lông bị gỉ                                                  1      cái\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                         1     cột\r\n          (cột 3 mố neo)\r\n\f                                                 65\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\nSTT                    Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n         Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                           1     cột\r\n         50m (cột 3 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                           1     cột\r\n         (cột 4 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                           1     cột\r\n         50m (cột 4 mố neo)\r\n1.2.10   Tháo dỡ gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.11   Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.12   Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                          1     cột\r\n         nhà\r\n         Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.15   Lắp đặt gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.16   Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.17   Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                          1     cột\r\n         nhà\r\n         Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.20   Sơn sắt thép                                                           1     m2\r\n1.2.21   Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n         Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                          1      m\r\n         Trọng lượng 1m cầu cáp <= 10kg\r\n1.2.23   Tháo dỡ dây tiếp đất cho cột                                           1      m\r\n1.2.24   Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                             1     cái\r\n1.2.25   Lắp đặt tiếp địa cho cột                                               1      m\r\n1.2.26   Lắp đặt tấm tiếp đất                                                   1     cái\r\n1.2.27   Tháo dỡ đốt cột 3m                                                     1     đốt\r\n1.2.28   Tháo dỡ cột anten dạng bum 3m                                          1     cột\r\n1.2.29   Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                                1     cột\r\n1.2.30   Lắp dựng đốt cột 3m                                                    1     đốt\r\n1.2.31   Lắp đặt cột Pole 3m (kèm thanh chống)                                  1     cột\r\n1.2.32   Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                       1     cột\r\n         Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                          1     mố\r\n         thước 400x400x300mm)\r\n II      PHẦN ĐIỀU HOÀ\r\n 2.1     PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n\f                                                 66\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n           Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n 2.1.1                                                                           1     máy\r\n           suất <= 18.000 BTU\r\n           Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n 2.1.2                                                                           1     máy\r\n           suất > 18.000 BTU\r\n           Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n 2.1.3                                                                           1     máy\r\n           BTU\r\n           Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n 2.1.4                                                                           1     máy\r\n           điều hòa)\r\n 2.1.5     Lắp đặt máy điều hoà 2 cục, loại máy treo tường                       1     máy\r\n 2.1.6     Lắp đặt máy điều hoà 2 cục, loại máy tủ đứng                          1     máy\r\n  2.2      PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n 2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                              86     máy\r\n 2.2.2     Bảo dưỡng điều hoà không khí >12.000BTU                               6     máy\r\n  2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n           CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n 2.3.1\r\n           HOÀ\r\n2.3.1.1    Thay Block                                                            5     cái\r\n           Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                         14     cái\r\n           nóng/Dàn trao đổi dàn nóng\r\n           Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3    nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                    16     cái\r\n           thermic/Lưới lọc dàn lạnh\r\n2.3.1.4    Thay Ống đồng + bảo ôn cách nhiệt                                     4     m\r\n2.3.1.5    Thay Ống thoát nước mềm Ø20                                           3     m\r\n2.3.1.6    Thay Dây điện                                                         7     m\r\n2.3.1.7    Thay Giá đỡ điều hòa                                                  1     cái\r\n 2.3.2.    CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1    Sửa mạch điều khiển dàn nóng                                          5     cái\r\n2.3.2.2    Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                      1     cái\r\n2.3.2.3    Sửa mạch cảm biến dàn nóng                                            1     cái\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                          1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                               2     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                            4     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                     4     cái\r\n                                                                                       mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                        1\r\n                                                                                       hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                               3     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                              1     cái\r\n\f                                                67\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                             1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                             1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                            1     cái\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                             1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                         1     cái\r\n           suất <= 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                         1     cái\r\n           suất > 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.3                                                                         1     cái\r\n           suất <= 7 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.4                                                                         1     cái\r\n           suất <= 10 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.5                                                                         1     cái\r\n           suất <= 15 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.6                                                                         1     cái\r\n           suất <= 30 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.7                                                                         1     cái\r\n           suất <= 60 KVA\r\n 3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n 3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n  3.2      PHẦN BẢO DƯỠNG\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.1                                                                         2     cái\r\n           <=5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.3                                                                        21     cái\r\n           <=10KVA\r\n           PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n  3.3\r\n           ĐIỆN\r\n           CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n 3.3.1\r\n           PHÁT ĐIỆN\r\n3.3.1.1    Thay linh kiện máy phát điện                                       55     cái\r\n3.3.1.2    Thay Dây điện 2x16mm2                                               1     m\r\n3.3.1.3    Thay Dây điện 2x2,5mm2                                              1     m\r\n 3.3.2     CÔNG SỬA CHỮA NHỎ MFD\r\n3.3.2.1    Cài đặt bộ điều khiến                                               1     cái\r\n3.3.2.2    Cân chỉnh cần ga, cần gió                                           2     cái\r\n3.3.2.3    Cân chỉnh kim phun                                                  1     cái\r\n\f                                                  68\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n 3.3.2.4   Cân chỉnh piston                                                      1     cái\r\n 3.3.2.5   Đóng bạc lót (Sơ mi) Roto                                             1     cái\r\n 3.3.2.6   Gia công Bô lửa                                                       1     cái\r\n 3.3.2.7   Gia công Xy lanh                                                      1     cái\r\n 3.3.2.8   Làm lại hơi                                                           1     cái\r\n 3.3.2.9   Quấn lại củ phát <=10KVA                                              1     cái\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                              1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                                     1     cái\r\n3.3.2.12   Sửa bơm cao áp                                                        3     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                                    3     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                                     7     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                                     1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                               1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                                1     cái\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                                      9     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                                     2     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                                            1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                                  2     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                                  1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                                   1     cái\r\n3.3.2.24   Sửa Xu páp                                                            1     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                               1     cái\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                                          1     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n  4.1.1    Hợp đồng điện với EVN                                                 1     trạm\r\n  4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)                             1.067     m\r\n  4.1.3    Tháo dỡ cột điện, loại cột bê tông                                    2      cột\r\n  4.1.4    Tháo dỡ cột điện, loại cột sắt                                        1      cột\r\n  4.1.5    Tháo dỡ công tơ 1 pha                                                 1       tủ\r\n  4.1.6    Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1       m\r\n           Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n 4.1.7                                                                           1      m\r\n           Căn chỉnh cáp điện trùng\r\n           Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n 4.1.8                                                                           1     cột\r\n           bằng thủ công\r\n           Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n 4.1.9                                                                           1     cột\r\n           công\r\n4.1.10     Chỉnh lại cột nghiêng - cột bê tông                                   1     cột\r\n\f                                                 69\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                        vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.1.11    Chỉnh lại cột nghiêng - cột sắt                                      1      cột\r\n4.1.11    Lắp đặt các phụ kiện treo vào cột điện                              64      cột\r\n4.1.12    Lắp công tơ 1 pha vào bảng đó có sẵn                                 5      cái\r\n4.1.13    Lắp đặt các aptomat loại 1 pha                                       1      cái\r\n4.1.14    Lắp đặt các aptomat loại 3 pha                                       1      cái\r\n4.1.16    Sản xuất mố cột điện bê tông (trọn 1 móng)                           1     móng\r\n4.1.17    Sản xuất mố cột điện sắt (trọn 1 móng)                               1     móng\r\n  4.2     ĐIỆN AC TRONG PHÒNG MÁY\r\n 4.2.1    Tháo dỡ tủ điện AC                                                   1     tủ\r\n 4.2.2    Lắp đặt tủ điện AC                                                   1     tủ\r\n 4.2.3    Tháo dỡ/lắp đặt các aptomat 1 pha                                    1     cái\r\n 4.2.4    Tháo dỡ/lắp đặt các aptomat 3 pha                                    1     cái\r\n          Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n4.2.5                                                                          1     trạm\r\n          (trọn bộ theo trạm)\r\n4.2.6     Tháo dỡ tủ cầu dao điện 1pha/3 pha                                   1      tủ\r\n          Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.7                                                                          1     cái\r\n          dụng lắp đặt)\r\n4.2.8     Lắp đặt cầu dao 1pha/3 pha                                           1      bộ\r\n          Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.9                                                                          3     cái\r\n          dụng lắp đặt)\r\n4.2.10    Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                            1      bộ\r\n4.2.11    Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                   1      m\r\n4.2.12    Lắp đặt cáp điện, tiết diện S<=6mm2                                  1      m\r\n4.2.13    Lắp đặt cáp điện, tiết diện S<=16mm2                                 1      m\r\n  IV      PHẦN VẬN CHUYỂN\r\n  4.1     Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1    Vận chuyển thủ công cự ly <=100m\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                     cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                                1     cấu\r\n\f                                                  70\r\n\r\n                                                                Yêu cầu\r\n                                                                  kỹ         Khối\r\n                                                                                    Đơn\r\n                                                               thuật/Chỉ    lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                      vị\r\n                                                                dẫn kỹ       mời           chú\r\n                                                                                    tính\r\n                                                                 thuật       thầu\r\n                                                                 chính\r\n                                                                                    kiện\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                    cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                                1\r\n                                                                                    kiện\r\n                                                                                    cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                               1\r\n                                                                                    kiện\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n                                                                                    cấu\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                                1\r\n                                                                                    kiện\r\n                                                                                    cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                               1\r\n                                                                                    kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                    1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                                  1     ca\r\n                                                                Đáp ứng\r\n                                                                 các yêu\r\n                                                                 cầu kỹ\r\n                                                               thuật được\r\n  E       KHU VỰC LẠNG SƠN\r\n                                                                quy định\r\n                                                               tại chương\r\n                                                                  V, E-\r\n                                                                 HSMT\r\n  I       PHẦN CỘT\r\n 1.1      PHẦN BẢO DƯỠNG CỘT\r\n1.1.1     PHẦN BẢO DƯỠNG CỘT TỰ ĐỨNG\r\n1.1.2     PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (không có\r\n1.1.2.1                                                                       1     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                      10     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (có đèn tín\r\n1.1.2.3                                                                       1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                      10     cột\r\n          đèn tín hiệu)\r\n1.1.3     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (không có\r\n1.1.3.1                                                                       1     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.3.2                                                                      10     cột\r\n          (không có đèn tín hiệu)\r\n\f                                                  71\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (có đèn tín\r\n1.1.3.3                                                                          1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.3.4                                                                         11     cột\r\n          đèn tín hiệu)\r\n1.1.4     PHẦN BẢO DƯỠNG CỘT MONOPOLE\r\n1.1.5     PHẦN BẢO DƯỠNG CỘT POLE\r\n 1.2      PHẦN SỬA CHỮA CỘT\r\n1.2.1     Thay Dây co                                                            24     sợi\r\n1.2.2     Thay Tăng đơ                                                           53    tăng\r\n1.2.3     Thay Ma ní/Khoá cáp/Đệm cáp                                          1.053    cái\r\n1.2.4     Thay Bản ốp bắt co                                                      1     bộ\r\n1.2.5     Thay bu lông bị gỉ                                                      3     cái\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                            1     cột\r\n          (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                            1     cột\r\n          50m (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                            1     cột\r\n          (cột 4 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                            1     cột\r\n          50m (cột 4 mố neo)\r\n1.2.10    Tháo dỡ gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.11    Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.12    Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n          Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                           1     cột\r\n          nhà\r\n          Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                           1     cột\r\n          Cột nóc nhà\r\n1.2.15    Lắp đặt gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.16    Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.17    Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n          Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                           1     cột\r\n          nhà\r\n          Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                           1     cột\r\n          Cột nóc nhà\r\n1.2.20    Sơn sắt thép                                                           1     m2\r\n1.2.21    Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n          Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                           1      m\r\n          Trọng lượng 1m cầu cáp <= 10kg\r\n\f                                                72\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n1.2.23    Tháo dỡ dây tiếp đất cho cột                                          1      m\r\n1.2.24    Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                            1     cái\r\n1.2.25    Lắp đặt tiếp địa cho cột                                              1      m\r\n1.2.26    Lắp đặt tấm tiếp đất                                                  1     cái\r\n1.2.27    Tháo dỡ đốt cột 3m                                                    1     đốt\r\n1.2.28    Tháo dỡ cột anten dạng bum 3m                                         1     cột\r\n1.2.29    Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                               1     cột\r\n1.2.30    Lắp dựng đốt cột 3m                                                   1     đốt\r\n1.2.31    Lắp đặt cột Pole 3m (kèm thanh chống)                                 1     cột\r\n1.2.32    Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                      1     cột\r\n          Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                          1     mố\r\n          thước 400x400x300mm)\r\n II       PHẦN ĐIỀU HOÀ\r\n 2.1      PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.1                                                                           1     máy\r\n          suất <= 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.2                                                                           1     máy\r\n          suất > 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n2.1.3                                                                           1     máy\r\n          BTU\r\n          Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n2.1.4                                                                           1     máy\r\n          điều hòa)\r\n2.1.5     Lắp đặt máy điều hoà 2 cục, loại máy treo tường                       1     máy\r\n2.1.6     Lắp đặt máy điều hoà 2 cục, loại máy tủ đứng                          1     máy\r\n 2.2      PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                              111    máy\r\n2.2.2     Bảo dưỡng điều hoà không khí >12.000BTU                               3     máy\r\n 2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n          CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n2.3.1\r\n          HOÀ\r\n2.3.1.1   Thay Block                                                            5     cái\r\n          Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                        17     cái\r\n          nóng/Dàn trao đổi dàn nóng\r\n          Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3   nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                    20     cái\r\n          thermic/Lưới lọc dàn lạnh\r\n2.3.1.4   Thay Ống đồng + bảo ôn cách nhiệt                                     6      m\r\n2.3.1.5   Thay Ống thoát nước mềm Ø20                                           4      m\r\n\f                                                 73\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n2.3.1.6    Thay Dây điện                                                       6     m\r\n2.3.1.7    Thay Giá đỡ điều hòa                                                1     cái\r\n 2.3.2.    CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1    Sửa mạch điều khiển dàn nóng                                        4     cái\r\n2.3.2.2    Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                    1     cái\r\n2.3.2.3    Sửa mạch cảm biến dàn nóng                                          1     cái\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                        1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                             2     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                          3     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                   3     cái\r\n                                                                                     mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                      1\r\n                                                                                     hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                             2     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                            1     cái\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                             1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                             1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                            1     cái\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                             1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                         1     cái\r\n           suất <= 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                         1     cái\r\n           suất > 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.3                                                                         1     cái\r\n           suất <= 7 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.4                                                                         1     cái\r\n           suất <= 10 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.5                                                                         1     cái\r\n           suất <= 15 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.6                                                                         1     cái\r\n           suất <= 30 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.7                                                                         1     cái\r\n           suất <= 60 KVA\r\n 3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n 3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n  3.2      PHẦN BẢO DƯỠNG\r\n\f                                                74\r\n\r\n                                                             Yêu cầu\r\n                                                               kỹ        Khối\r\n                                                                                Đơn\r\n                                                            thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                  vị\r\n                                                             dẫn kỹ      mời           chú\r\n                                                                                tính\r\n                                                              thuật      thầu\r\n                                                              chính\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.1                                                                    2     cái\r\n           <=5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.2                                                                    3     cái\r\n           >5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.3                                                                   13     cái\r\n           <=10KVA\r\n           PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n  3.3\r\n           ĐIỆN\r\n           CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n 3.3.1\r\n           PHÁT ĐIỆN\r\n 3.3.1.1   Thay linh kiện máy phát điện                                  91     cái\r\n 3.3.1.2   Thay Dây điện 2x16mm2                                          1     m\r\n 3.3.1.3   Thay Dây điện 2x2,5mm2                                         1     m\r\n 3.3.2.1   Cài đặt bộ điều khiến                                          1     cái\r\n 3.3.2.2   Cân chỉnh cần ga, cần gió                                      2     cái\r\n 3.3.2.3   Cân chỉnh kim phun                                             1     cái\r\n 3.3.2.4   Cân chỉnh piston                                               1     cái\r\n 3.3.2.5   Đóng bạc lót (Sơ mi) Roto                                      1     cái\r\n 3.3.2.6   Gia công Bô lửa                                                1     cái\r\n 3.3.2.7   Gia công Xy lanh                                               1     cái\r\n 3.3.2.8   Làm lại hơi                                                    1     cái\r\n 3.3.2.9   Quấn lại củ phát <=10KVA                                       1     cái\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                       1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                              1     cái\r\n3.3.2.12   Sửa bơm cao áp                                                 2     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                             3     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                              7     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                              1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                        1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                         1     cái\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                               9     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                              2     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                                     1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                           1     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                           1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                            1     cái\r\n3.3.2.24   Sửa Xu páp                                                     1     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                        1     cái\r\n\f                                                  75\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                                          1     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n  4.1.1    Hợp đồng điện với EVN                                                 1     trạm\r\n  4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)                              71       m\r\n  4.1.3    Tháo dỡ cột điện, loại cột bê tông                                    1      cột\r\n  4.1.4    Tháo dỡ cột điện, loại cột sắt                                        1      cột\r\n  4.1.5    Tháo dỡ công tơ 1 pha                                                 1       tủ\r\n  4.1.6    Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1       m\r\n           Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n 4.1.7                                                                           1      m\r\n           Căn chỉnh cáp điện trùng\r\n           Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n 4.1.8                                                                           1     cột\r\n           bằng thủ công\r\n           Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n 4.1.9                                                                           1     cột\r\n           công\r\n4.1.10     Chỉnh lại cột nghiêng - cột bê tông                                   1      cột\r\n4.1.11     Chỉnh lại cột nghiêng - cột sắt                                       1      cột\r\n4.1.11     Lắp đặt các phụ kiện treo vào cột điện                                5      cột\r\n4.1.12     Lắp công tơ 1 pha vào bảng đó có sẵn                                  1      cái\r\n4.1.13     Lắp đặt các aptomat loại 1 pha                                        1      cái\r\n4.1.14     Lắp đặt các aptomat loại 3 pha                                        1      cái\r\n4.1.16     Sản xuất mố cột điện bê tông (trọn 1 móng)                            1     móng\r\n4.1.17     Sản xuất mố cột điện sắt (trọn 1 móng)                                1     móng\r\n  4.2      ĐIỆN AC TRONG PHÒNG MÁY\r\n 4.2.1     Tháo dỡ tủ điện AC                                                    1     tủ\r\n 4.2.2     Lắp đặt tủ điện AC                                                    1     tủ\r\n 4.2.3     Tháo dỡ/lắp đặt các aptomat 1 pha                                     1     cái\r\n 4.2.4     Tháo dỡ/lắp đặt các aptomat 3 pha                                     1     cái\r\n           Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n 4.2.5                                                                           1     trạm\r\n           (trọn bộ theo trạm)\r\n 4.2.6     Tháo dỡ tủ cầu dao điện 1pha/3 pha                                    1      tủ\r\n           Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n 4.2.7                                                                           1     cái\r\n           dụng lắp đặt)\r\n 4.2.8     Lắp đặt cầu dao 1pha/3 pha                                            1      bộ\r\n           Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n 4.2.9                                                                           1     cái\r\n           dụng lắp đặt)\r\n4.2.10     Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                             1      bộ\r\n4.2.11     Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                    1      m\r\n\f                                                  76\r\n\r\n                                                              Yêu cầu\r\n                                                                kỹ         Khối\r\n                                                                                  Đơn\r\n                                                             thuật/Chỉ    lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                    vị\r\n                                                              dẫn kỹ       mời           chú\r\n                                                                                  tính\r\n                                                               thuật       thầu\r\n                                                               chính\r\n4.2.12    Lắp đặt cáp điện, tiết diện S<=6mm2                               1      m\r\n4.2.13    Lắp đặt cáp điện, tiết diện S<=16mm2                              1      m\r\n  IV      PHẦN VẬN CHUYỂN\r\n  4.1     Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1    Vận chuyển thủ công cự ly <=100m\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                             1     tấn\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                             1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                             1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                  cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                              1\r\n                                                                                  kiện\r\n                                                                                  cấu\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                             1\r\n                                                                                  kiện\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                  cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                              1\r\n                                                                                  kiện\r\n                                                                                  cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                             1\r\n                                                                                  kiện\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n                                                                                  cấu\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                              1\r\n                                                                                  kiện\r\n                                                                                  cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                             1\r\n                                                                                  kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                  1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                                1     ca\r\n                                                              Đáp ứng\r\n                                                               các yêu\r\n                                                               cầu kỹ\r\n                                                             thuật được\r\n  F       KHU VỰC TUYÊN QUANG\r\n                                                              quy định\r\n                                                             tại chương\r\n                                                                V, E-\r\n                                                               HSMT\r\n   I      PHẦN CỘT\r\n\f                                                 77\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                        vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n 1.1      PHẦN BẢO DƯỠNG CỘT\r\n1.1.1     PHẦN BẢO DƯỠNG CỘT TỰ ĐỨNG\r\n1.1.2     PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                       10     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, H < 30m (có đèn tín\r\n1.1.2.3                                                                        1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                        8     cột\r\n          đèn tín hiệu)\r\n1.1.3     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.3.2                                                                       13     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (có đèn tín\r\n1.1.3.3                                                                        1     cột\r\n          hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.3.4                                                                       12     cột\r\n          đèn tín hiệu)\r\n1.1.4     PHẦN BẢO DƯỠNG CỘT MONOPOLE\r\n          Bảo dưỡng Monopole, H < 30m (không có đèn tín\r\n1.1.4.1                                                                        1     cột\r\n          hiệu)\r\n1.1.5     PHẦN BẢO DƯỠNG CỘT POLE\r\n 1.2      PHẦN SỬA CHỮA CỘT\r\n1.2.1     Thay Dây co                                                          1      sợi\r\n1.2.2     Thay Tăng đơ                                                         1     tăng\r\n1.2.3     Thay Ma ní/Khoá cáp/Đệm cáp                                          1      cái\r\n1.2.4     Thay Bản ốp bắt co                                                   1      bộ\r\n1.2.5     Thay bu lông bị gỉ                                                   1      cái\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                          1     cột\r\n          (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                          1     cột\r\n          50m (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                          1     cột\r\n          (cột 4 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                          1     cột\r\n          50m (cột 4 mố neo)\r\n1.2.10    Tháo dỡ gá chống xoay, độ cao cột H <= 20m                           1     cột\r\n1.2.11    Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                     1     cột\r\n1.2.12    Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                     1     cột\r\n\f                                                78\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                          vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n         Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                          1     cột\r\n         nhà\r\n         Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.15   Lắp đặt gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.16   Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.17   Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                          1     cột\r\n         nhà\r\n         Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.20   Sơn sắt thép                                                           1     m2\r\n1.2.21   Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n         Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                          1      m\r\n         Trọng lượng 1m cầu cáp <= 10kg\r\n1.2.23   Tháo dỡ dây tiếp đất cho cột                                           1      m\r\n1.2.24   Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                             1     cái\r\n1.2.25   Lắp đặt tiếp địa cho cột                                               1      m\r\n1.2.26   Lắp đặt tấm tiếp đất                                                   1     cái\r\n1.2.27   Tháo dỡ đốt cột 3m                                                     1     đốt\r\n1.2.28   Tháo dỡ cột anten dạng bum 3m                                          1     cột\r\n1.2.29   Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                                1     cột\r\n1.2.30   Lắp dựng đốt cột 3m                                                    1     đốt\r\n1.2.31   Lắp đặt cột Pole 3m (kèm thanh chống)                                  1     cột\r\n1.2.32   Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                       1     cột\r\n         Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                          1     mố\r\n         thước 400x400x300mm)\r\n II      PHẦN ĐIỀU HOÀ\r\n 2.1     PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n         Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.1                                                                           1     máy\r\n         suất <= 18.000 BTU\r\n         Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.2                                                                           1     máy\r\n         suất > 18.000 BTU\r\n         Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n2.1.3                                                                           1     máy\r\n         BTU\r\n         Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n2.1.4                                                                           1     máy\r\n         điều hòa)\r\n2.1.5    Lắp đặt máy điều hoà 2 cục, loại máy treo tường                        1     máy\r\n\f                                                 79\r\n\r\n                                                                Yêu cầu\r\n                                                                  kỹ        Khối\r\n                                                                                   Đơn\r\n                                                               thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                     vị\r\n                                                                dẫn kỹ      mời           chú\r\n                                                                                   tính\r\n                                                                 thuật      thầu\r\n                                                                 chính\r\n 2.1.6     Lắp đặt máy điều hoà 2 cục, loại máy tủ đứng                      1     máy\r\n  2.2      PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n 2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                          143    máy\r\n 2.2.2     Bảo dưỡng điều hoà không khí >12.000BTU                           6     máy\r\n  2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n           CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n 2.3.1\r\n           HOÀ\r\n2.3.1.1    Thay Block                                                        5     cái\r\n           Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                     20     cái\r\n           nóng/Dàn trao đổi dàn nóng\r\n           Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3    nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                26     cái\r\n           thermic/Lưới lọc dàn lạnh\r\n2.3.1.4    Thay Ống đồng + bảo ôn cách nhiệt                                 7     m\r\n2.3.1.5    Thay Ống thoát nước mềm Ø20                                       5     m\r\n2.3.1.6    Thay Dây điện                                                     8     m\r\n2.3.1.7    Thay Giá đỡ điều hòa                                              1     cái\r\n 2.3.2.    CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1    Sửa mạch điều khiển dàn nóng                                      9     cái\r\n2.3.2.2    Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                  1     cái\r\n2.3.2.3    Sửa mạch cảm biến dàn nóng                                        2     cái\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                      1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                           4     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                        6     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                 8     cái\r\n                                                                                   mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                    2\r\n                                                                                   hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                           6     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                          1     cái\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                           1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                           1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                          1     cái\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                           1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                       1     cái\r\n           suất <= 5,5 KVA\r\n\f                                                80\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                         1     cái\r\n           suất > 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.3                                                                         1     cái\r\n           suất <= 7 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.4                                                                         1     cái\r\n           suất <= 10 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.5                                                                         1     cái\r\n           suất <= 15 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.6                                                                         1     cái\r\n           suất <= 30 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.7                                                                         1     cái\r\n           suất <= 60 KVA\r\n 3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n 3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n  3.2      PHẦN BẢO DƯỠNG\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.1                                                                         6     cái\r\n           <=5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.3                                                                        28     cái\r\n           <=10KVA\r\n           PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n  3.3\r\n           ĐIỆN\r\n           CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n 3.3.1\r\n           PHÁT ĐIỆN\r\n 3.3.1.1   Thay linh kiện máy phát điện                                       61     cái\r\n 3.3.1.2   Thay Dây điện 2x16mm2                                               1     m\r\n 3.3.1.3   Thay Dây điện 2x2,5mm2                                              1     m\r\n  3.3.2    CÔNG SỬA CHỮA NHỎ MFD\r\n 3.3.2.1   Cài đặt bộ điều khiến                                               1     cái\r\n 3.3.2.2   Cân chỉnh cần ga, cần gió                                           3     cái\r\n 3.3.2.3   Cân chỉnh kim phun                                                  1     cái\r\n 3.3.2.4   Cân chỉnh piston                                                    1     cái\r\n 3.3.2.5   Đóng bạc lót (Sơ mi) Roto                                           1     cái\r\n 3.3.2.6   Gia công Bô lửa                                                     1     cái\r\n 3.3.2.7   Gia công Xy lanh                                                    1     cái\r\n 3.3.2.8   Làm lại hơi                                                         1     cái\r\n 3.3.2.9   Quấn lại củ phát <=10KVA                                            1     cái\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                            1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                                   1     cái\r\n\f                                                  81\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n3.3.2.12   Sửa bơm cao áp                                                        3     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                                    4     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                                     8     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                                     1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                               1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                                1     cái\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                                     10     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                                     3     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                                            1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                                  2     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                                  1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                                   1     cái\r\n3.3.2.24   Sửa Xu páp                                                            2     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                               1     cái\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                                          1     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n  4.1.1    Hợp đồng điện với EVN                                                 1     trạm\r\n  4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)                              214      m\r\n  4.1.3    Tháo dỡ cột điện, loại cột bê tông                                    1      cột\r\n  4.1.4    Tháo dỡ cột điện, loại cột sắt                                        1      cột\r\n  4.1.5    Tháo dỡ công tơ 1 pha                                                 1       tủ\r\n  4.1.6    Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1       m\r\n           Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n 4.1.7                                                                           1      m\r\n           Căn chỉnh cáp điện trùng\r\n           Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n 4.1.8                                                                           1     cột\r\n           bằng thủ công\r\n           Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n 4.1.9                                                                           1     cột\r\n           công\r\n4.1.10     Chỉnh lại cột nghiêng - cột bê tông                                   1      cột\r\n4.1.11     Chỉnh lại cột nghiêng - cột sắt                                       1      cột\r\n4.1.11     Lắp đặt các phụ kiện treo vào cột điện                               13      cột\r\n4.1.12     Lắp công tơ 1 pha vào bảng đó có sẵn                                  1      cái\r\n4.1.13     Lắp đặt các aptomat loại 1 pha                                        1      cái\r\n4.1.14     Lắp đặt các aptomat loại 3 pha                                        1      cái\r\n4.1.16     Sản xuất mố cột điện bê tông (trọn 1 móng)                            1     móng\r\n4.1.17     Sản xuất mố cột điện sắt (trọn 1 móng)                                1     móng\r\n 4.2       ĐIỆN AC TRONG PHÒNG MÁY\r\n\f                                                 82\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                        vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.2.1     Tháo dỡ tủ điện AC                                                   1     tủ\r\n4.2.2     Lắp đặt tủ điện AC                                                   1     tủ\r\n4.2.3     Tháo dỡ/lắp đặt các aptomat 1 pha                                    1     cái\r\n4.2.4     Tháo dỡ/lắp đặt các aptomat 3 pha                                    1     cái\r\n          Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n4.2.5                                                                          1     trạm\r\n          (trọn bộ theo trạm)\r\n4.2.6     Tháo dỡ tủ cầu dao điện 1pha/3 pha                                   1      tủ\r\n          Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.7                                                                          1     cái\r\n          dụng lắp đặt)\r\n4.2.8     Lắp đặt cầu dao 1pha/3 pha                                           1     bộ\r\n          Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.9                                                                          1     cái\r\n          dụng lắp đặt)\r\n4.2.10    Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                            1     bộ\r\n4.2.11    Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                   1     m\r\n4.2.12    Lắp đặt cáp điện, tiết diện S<=6mm2                                  1     m\r\n4.2.13    Lắp đặt cáp điện, tiết diện S<=16mm2                                 1     m\r\n  IV      PHẦN VẬN CHUYỂN\r\n  4.1     Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1    Vận chuyển thủ công cự ly <=100m\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                     cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n                                                                                     cấu\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                                1\r\n                                                                                     kiện\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                     cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n                                                                                     cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                                1\r\n                                                                                     kiện\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                                 1     cấu\r\n\f                                                  83\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ         Khối\r\n                                                                                      Đơn\r\n                                                                 thuật/Chỉ    lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                        vị\r\n                                                                  dẫn kỹ       mời           chú\r\n                                                                                      tính\r\n                                                                   thuật       thầu\r\n                                                                   chính\r\n                                                                                      kiện\r\n                                                                                      cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                                 1\r\n                                                                                      kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                      1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                                    1     ca\r\n                                                                  Đáp ứng\r\n                                                                   các yêu\r\n                                                                   cầu kỹ\r\n                                                                 thuật được\r\n  G       KHU VỰC BẮC KẠN\r\n                                                                  quy định\r\n                                                                 tại chương\r\n                                                                    V, E-\r\n                                                                   HSMT\r\n  I       PHẦN CỘT\r\n 1.1      PHẦN BẢO DƯỠNG CỘT\r\n1.1.1     PHẦN BẢO DƯỠNG CỘT TỰ ĐỨNG\r\n1.1.2     PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                        10     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                        10     cột\r\n          đèn tín hiệu)\r\n1.1.3     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.3.2                                                                         5     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.3.4                                                                        10     cột\r\n          đèn tín hiệu)\r\n1.1.4     PHẦN BẢO DƯỠNG CỘT MONOPOLE\r\n1.1.5     PHẦN BẢO DƯỠNG CỘT POLE\r\n 1.2      PHẦN SỬA CHỮA CỘT\r\n1.2.1     Thay Dây co                                                           1      sợi\r\n1.2.2     Thay Tăng đơ                                                          1     tăng\r\n1.2.3     Thay Ma ní/Khoá cáp/Đệm cáp                                           1      cái\r\n1.2.4     Thay Bản ốp bắt co                                                    1      bộ\r\n1.2.5     Thay bu lông bị gỉ                                                    1      cái\r\n          Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                           1     cột\r\n          (cột 3 mố neo)\r\n          Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                           1     cột\r\n          50m (cột 3 mố neo)\r\n\f                                                84\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                          vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n         Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                           1     cột\r\n         (cột 4 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                           1     cột\r\n         50m (cột 4 mố neo)\r\n1.2.10   Tháo dỡ gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.11   Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.12   Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                          1     cột\r\n         nhà\r\n         Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.15   Lắp đặt gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.16   Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.17   Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                          1     cột\r\n         nhà\r\n         Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.20   Sơn sắt thép                                                           1     m2\r\n1.2.21   Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n         Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                          1      m\r\n         Trọng lượng 1m cầu cáp <= 10kg\r\n1.2.23   Tháo dỡ dây tiếp đất cho cột                                           1      m\r\n1.2.24   Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                             1     cái\r\n1.2.25   Lắp đặt tiếp địa cho cột                                               1      m\r\n1.2.26   Lắp đặt tấm tiếp đất                                                   1     cái\r\n1.2.27   Tháo dỡ đốt cột 3m                                                     1     đốt\r\n1.2.28   Tháo dỡ cột anten dạng bum 3m                                          1     cột\r\n1.2.29   Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                                1     cột\r\n1.2.30   Lắp dựng đốt cột 3m                                                    1     đốt\r\n1.2.31   Lắp đặt cột Pole 3m (kèm thanh chống)                                  1     cột\r\n1.2.32   Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                       1     cột\r\n         Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                          1     mố\r\n         thước 400x400x300mm)\r\n II      PHẦN ĐIỀU HOÀ\r\n 2.1     PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n         Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.1                                                                           1     máy\r\n         suất <= 18.000 BTU\r\n\f                                                 85\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n           Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n 2.1.2                                                                           1     máy\r\n           suất > 18.000 BTU\r\n           Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n 2.1.3                                                                           1     máy\r\n           BTU\r\n           Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n 2.1.4                                                                           1     máy\r\n           điều hòa)\r\n 2.1.5     Lắp đặt máy điều hoà 2 cục, loại máy treo tường                       1     máy\r\n 2.1.6     Lắp đặt máy điều hoà 2 cục, loại máy tủ đứng                          1     máy\r\n  2.2      PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n 2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                              88     máy\r\n  2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n           CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n 2.3.1\r\n           HOÀ\r\n2.3.1.1    Thay Block                                                            5     cái\r\n           Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                          9     cái\r\n           nóng/Dàn trao đổi dàn nóng\r\n           Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3    nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                     8     cái\r\n           thermic/Lưới lọc dàn lạnh\r\n2.3.1.4    Thay Ống đồng + bảo ôn cách nhiệt                                     3     m\r\n2.3.1.5    Thay Ống thoát nước mềm Ø20                                           1     m\r\n2.3.1.6    Thay Dây điện                                                         2     m\r\n2.3.1.7    Thay Giá đỡ điều hòa                                                  1     cái\r\n 2.3.2.    CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1    Sửa mạch điều khiển dàn nóng                                          2     cái\r\n2.3.2.2    Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                      1     cái\r\n2.3.2.3    Sửa mạch cảm biến dàn nóng                                            1     cái\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                          1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                               1     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                            2     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                     2     cái\r\n                                                                                       mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                        1\r\n                                                                                       hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                               1     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                              1     cái\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                               1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                               1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                              1     cái\r\n\f                                                86\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                             1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                         1     cái\r\n           suất <= 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                         1     cái\r\n           suất > 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.3                                                                         1     cái\r\n           suất <= 7 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.4                                                                         1     cái\r\n           suất <= 10 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.5                                                                         1     cái\r\n           suất <= 15 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.6                                                                         1     cái\r\n           suất <= 30 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.7                                                                         1     cái\r\n           suất <= 60 KVA\r\n 3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n 3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n  3.2      PHẦN BẢO DƯỠNG\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.1                                                                         1     cái\r\n           <=5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.2                                                                         4     cái\r\n           >5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.3                                                                         7     cái\r\n           <=10KVA\r\n           PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n  3.3\r\n           ĐIỆN\r\n           CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n 3.3.1\r\n           PHÁT ĐIỆN\r\n3.3.1.1    Thay linh kiện máy phát điện                                       25     cái\r\n3.3.1.2    Thay Dây điện 2x16mm2                                               1     m\r\n3.3.1.3    Thay Dây điện 2x2,5mm2                                              1     m\r\n 3.3.2     CÔNG SỬA CHỮA NHỎ MFD\r\n3.3.2.1    Cài đặt bộ điều khiến                                               1     cái\r\n3.3.2.2    Cân chỉnh cần ga, cần gió                                           1     cái\r\n3.3.2.3    Cân chỉnh kim phun                                                  1     cái\r\n3.3.2.4    Cân chỉnh piston                                                    1     cái\r\n\f                                                  87\r\n\r\n                                                                    Yêu cầu\r\n                                                                      kỹ        Khối\r\n                                                                                       Đơn\r\n                                                                   thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                    dẫn kỹ      mời           chú\r\n                                                                                       tính\r\n                                                                     thuật      thầu\r\n                                                                     chính\r\n 3.3.2.5   Đóng bạc lót (Sơ mi) Roto                                             1     cái\r\n 3.3.2.6   Gia công Bô lửa                                                       1     cái\r\n 3.3.2.7   Gia công Xy lanh                                                      1     cái\r\n 3.3.2.8   Làm lại hơi                                                           1     cái\r\n 3.3.2.9   Quấn lại củ phát <=10KVA                                              1     cái\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                              1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                                     1     cái\r\n3.3.2.12   Sửa bơm cao áp                                                        1     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                                    1     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                                     2     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                                     1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                               1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                                1     cái\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                                      2     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                                     1     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                                            1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                                  1     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                                  1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                                   1     cái\r\n3.3.2.24   Sửa Xu páp                                                            1     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                               1     cái\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                                          1     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n  4.1.1    Hợp đồng điện với EVN                                                 1     trạm\r\n  4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)                               1       m\r\n  4.1.3    Tháo dỡ cột điện, loại cột bê tông                                    1      cột\r\n  4.1.4    Tháo dỡ cột điện, loại cột sắt                                        1      cột\r\n  4.1.5    Tháo dỡ công tơ 1 pha                                                 1       tủ\r\n  4.1.6    Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1       m\r\n           Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n 4.1.7                                                                           1      m\r\n           Căn chỉnh cáp điện trùng\r\n           Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n 4.1.8                                                                           1     cột\r\n           bằng thủ công\r\n           Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n 4.1.9                                                                           1     cột\r\n           công\r\n4.1.10     Chỉnh lại cột nghiêng - cột bê tông                                   1     cột\r\n4.1.11     Chỉnh lại cột nghiêng - cột sắt                                       1     cột\r\n\f                                                 88\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                        vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.1.11    Lắp đặt các phụ kiện treo vào cột điện                               1      cột\r\n4.1.12    Lắp công tơ 1 pha vào bảng đó có sẵn                                 1      cái\r\n4.1.13    Lắp đặt các aptomat loại 1 pha                                       1      cái\r\n4.1.14    Lắp đặt các aptomat loại 3 pha                                       1      cái\r\n4.1.16    Sản xuất mố cột điện bê tông (trọn 1 móng)                           1     móng\r\n4.1.17    Sản xuất mố cột điện sắt (trọn 1 móng)                               1     móng\r\n  4.2     ĐIỆN AC TRONG PHÒNG MÁY\r\n 4.2.1    Tháo dỡ tủ điện AC                                                   1     tủ\r\n 4.2.2    Lắp đặt tủ điện AC                                                   1     tủ\r\n 4.2.3    Tháo dỡ/lắp đặt các aptomat 1 pha                                    1     cái\r\n 4.2.4    Tháo dỡ/lắp đặt các aptomat 3 pha                                    1     cái\r\n          Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n4.2.5                                                                          1     trạm\r\n          (trọn bộ theo trạm)\r\n4.2.6     Tháo dỡ tủ cầu dao điện 1pha/3 pha                                   1      tủ\r\n          Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.7                                                                          1     cái\r\n          dụng lắp đặt)\r\n4.2.8     Lắp đặt cầu dao 1pha/3 pha                                           1      bộ\r\n          Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.9                                                                          1     cái\r\n          dụng lắp đặt)\r\n4.2.10    Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                            1      bộ\r\n4.2.11    Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                   1      m\r\n4.2.12    Lắp đặt cáp điện, tiết diện S<=6mm2                                  1      m\r\n4.2.13    Lắp đặt cáp điện, tiết diện S<=16mm2                                 1      m\r\n  IV      PHẦN VẬN CHUYỂN\r\n  4.1     Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1    Vận chuyển thủ công cự ly <=100m\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                     cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                                 1\r\n                                                                                     kiện\r\n                                                                                     cấu\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                                1\r\n                                                                                     kiện\r\n\f                                                  89\r\n\r\n                                                              Yêu cầu\r\n                                                                kỹ         Khối\r\n                                                                                  Đơn\r\n                                                             thuật/Chỉ    lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                    vị\r\n                                                              dẫn kỹ       mời           chú\r\n                                                                                  tính\r\n                                                               thuật       thầu\r\n                                                               chính\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                  cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                              1\r\n                                                                                  kiện\r\n                                                                                  cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                             1\r\n                                                                                  kiện\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n                                                                                  cấu\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                              1\r\n                                                                                  kiện\r\n                                                                                  cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                             1\r\n                                                                                  kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                  1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                                1     ca\r\n                                                              Đáp ứng\r\n                                                               các yêu\r\n                                                               cầu kỹ\r\n                                                             thuật được\r\n  H       KHU VỰC CAO BẰNG\r\n                                                              quy định\r\n                                                             tại chương\r\n                                                                V, E-\r\n                                                               HSMT\r\n  I       PHẦN CỘT\r\n 1.1      PHẦN BẢO DƯỠNG CỘT\r\n1.1.1     PHẦN BẢO DƯỠNG CỘT TỰ ĐỨNG\r\n1.1.2     PHẦN BẢO DƯỠNG CỘT DÂY CO 3 MỐ NEO\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m\r\n1.1.2.2                                                                     9     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 3 mố neo, 30m ≤ H < 50m (có\r\n1.1.2.4                                                                    10     cột\r\n          đèn tín hiệu)\r\n1.1.3     PHẦN BẢO DƯỠNG CỘT DÂY CO 4 MỐ NEO\r\n          Bảo dưỡng cột dây co 4 mố neo, H < 30m (không có\r\n1.1.3.1                                                                     1     cột\r\n          đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m\r\n1.1.3.2                                                                     9     cột\r\n          (không có đèn tín hiệu)\r\n          Bảo dưỡng cột dây co 4 mố neo, 30m ≤ H < 50m (có\r\n1.1.3.4                                                                    10     cột\r\n          đèn tín hiệu)\r\n 1.1.4    PHẦN BẢO DƯỠNG CỘT MONOPOLE\r\n1.1.4.3   Bảo dưỡng Monopole, H < 30m (có đèn tín hiệu)                     1     cột\r\n 1.1.5    PHẦN BẢO DƯỠNG CỘT POLE\r\n\f                                                 90\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\nSTT                    Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n 1.2     PHẦN SỬA CHỮA CỘT\r\n1.2.1    Thay Dây co                                                            1      sợi\r\n1.2.2    Thay Tăng đơ                                                           1     tăng\r\n1.2.3    Thay Ma ní/Khoá cáp/Đệm cáp                                            1      cái\r\n1.2.4    Thay Bản ốp bắt co                                                     1      bộ\r\n1.2.5    Thay bu lông bị gỉ                                                     1      cái\r\n         Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.6                                                                           1     cột\r\n         (cột 3 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.7                                                                           1     cột\r\n         50m (cột 3 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột H < 30m\r\n1.2.8                                                                           1     cột\r\n         (cột 4 mố neo)\r\n         Căn chỉnh thân cột và độ căng dây co , cột 30m ≤ H <\r\n1.2.9                                                                           1     cột\r\n         50m (cột 4 mố neo)\r\n1.2.10   Tháo dỡ gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.11   Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.12   Tháo dỡ gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Tháo dỡ gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.13                                                                          1     cột\r\n         nhà\r\n         Tháo dỡ gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.14                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.15   Lắp đặt gá chống xoay, độ cao cột H <= 20m                             1     cột\r\n1.2.16   Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m                       1     cột\r\n1.2.17   Lắp đặt gá chống xoay, độ cao cột 30m < H <= 45m                       1     cột\r\n         Lắp đặt gá chống xoay, độ cao cột H <= 20m. Cột nóc\r\n1.2.18                                                                          1     cột\r\n         nhà\r\n         Lắp đặt gá chống xoay, độ cao cột 20m < H <= 30m.\r\n1.2.19                                                                          1     cột\r\n         Cột nóc nhà\r\n1.2.20   Sơn sắt thép                                                           1     m2\r\n1.2.21   Tháo dỡ cầu cáp outdoor có độ cao lắp đặt H <= 20m                     1     m\r\n         Lắp đặt cầu cáp ngoài trời có độ cao lắp đặt h = 20 m.\r\n1.2.22                                                                          1      m\r\n         Trọng lượng 1m cầu cáp <= 10kg\r\n1.2.23   Tháo dỡ dây tiếp đất cho cột                                           1      m\r\n1.2.24   Tháo dỡ bảng đồng tiếp đất indoor/ outdoor                             1     cái\r\n1.2.25   Lắp đặt tiếp địa cho cột                                               1      m\r\n1.2.26   Lắp đặt tấm tiếp đất                                                   1     cái\r\n1.2.27   Tháo dỡ đốt cột 3m                                                     1     đốt\r\n1.2.28   Tháo dỡ cột anten dạng bum 3m                                          1     cột\r\n\f                                                91\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n1.2.29    Tháo dỡ cột anten dạng bum 4,5m/ bum 6m                               1     cột\r\n1.2.30    Lắp dựng đốt cột 3m                                                   1     đốt\r\n1.2.31    Lắp đặt cột Pole 3m (kèm thanh chống)                                 1     cột\r\n1.2.32    Lắp đặt cột Pole 4,5m/ Pole 6m (kèm thanh chống)                      1     cột\r\n          Móng cột/thanh chống loại cột Pole trên nóc nhá (kích\r\n1.2.33                                                                          1     mố\r\n          thước 400x400x300mm)\r\n II       PHẦN ĐIỀU HOÀ\r\n 2.1      PHẦN THÁO DỠ/LẮP ĐẶT ĐIỀU HOÀ\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.1                                                                           1     máy\r\n          suất <= 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ treo tường hoặc âm trần, công\r\n2.1.2                                                                           1     máy\r\n          suất > 18.000 BTU\r\n          Tháo dỡ điều hòa cục bộ tủ đứng, công suất > 18.000\r\n2.1.3                                                                           1     máy\r\n          BTU\r\n          Tháo dỡ cục nóng/lạnh điều hoà (Vận dung tháo dỡ\r\n2.1.4                                                                           1     máy\r\n          điều hòa)\r\n2.1.5     Lắp đặt máy điều hoà 2 cục, loại máy treo tường                       1     máy\r\n2.1.6     Lắp đặt máy điều hoà 2 cục, loại máy tủ đứng                          1     máy\r\n 2.2      PHẦN BẢO DƯỠNG ĐIỀU HOÀ\r\n2.2.1     Bảo dưỡng Điều hòa không khí <=12000BTU                              135    máy\r\n2.2.2     Bảo dưỡng điều hoà không khí >12.000BTU                               7     máy\r\n 2.3      PHẦN HIỆU CHỈNH, SỬA CHỮA ĐIỀU HOÀ\r\n          CÔNG THAY VẬT TƯ/THẾ LINH KIỆN ĐIỀU\r\n2.3.1\r\n          HOÀ\r\n2.3.1.1   Thay Block                                                            5     cái\r\n          Thay Mạch điều khiển dàn nóng/Động cơ quạt dàn\r\n2.3.1.2                                                                         7     cái\r\n          nóng/Dàn trao đổi dàn nóng\r\n          Thay Bi quạt/Tụ khởi động/Tụ quạt/rắc co/Cảm biến\r\n2.3.1.3   nhiệt/Cuộn coil/Thân van ga dàn nóng/Bi quạt/Rơle                     6     cái\r\n          thermic/Lưới lọc dàn lạnh\r\n2.3.1.4   Thay Ống đồng + bảo ôn cách nhiệt                                     2     m\r\n2.3.1.5   Thay Ống thoát nước mềm Ø20                                           1     m\r\n2.3.1.6   Thay Dây điện                                                         1     m\r\n2.3.1.7   Thay Giá đỡ điều hòa                                                  1     cái\r\n 2.3.2.   CÔNG SỬA CHỮA ĐIỀU HOÀ\r\n2.3.2.1   Sửa mạch điều khiển dàn nóng                                          1     cái\r\n2.3.2.2   Sửa động cơ quạt dàn nóng/ động cơ quạt dàn lạnh                      1     cái\r\n2.3.2.3   Sửa mạch cảm biến dàn nóng                                            1     cái\r\n\f                                                92\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                       vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n2.3.2.4    Sửa mạch điều khiển dàn lạnh                                        1     cái\r\n2.3.2.5    Sửa mạch nguồn dàn lạnh                                             1     cái\r\n2.3.2.6    Sửa mạch mắt nhận dàn lạnh                                          1     cái\r\n2.3.2.7    Xử lý điều hòa chảy nước dàn lạnh                                   1     cái\r\n                                                                                     mối\r\n2.3.2.8    Hàn ống đồng/dàn nóng/dàn lạnh                                      1\r\n                                                                                     hàn\r\n 2.3.2.9   Nạp ga bổ sung - Ga R22                                             1     cái\r\n2.3.2.10   Nạp ga bổ sung - Ga R410                                            1     cái\r\n2.3.2.11   Nạp ga bổ sung - Ga R32                                             1     cái\r\n2.3.2.12   Nạp ga toàn bộ - Ga R22                                             1     cái\r\n2.3.2.13   Nạp ga toàn bộ - Ga R410                                            1     cái\r\n2.3.2.14   Nạp ga toàn bộ - Ga R32                                             1     cái\r\n   III     PHẦN MÁY PHÁT ĐIỆN\r\n   3.1     PHẦN THÁO DỠ/LẮP ĐẶT MÁY PHÁT ĐIỆN\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.1                                                                         1     cái\r\n           suất <= 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ xăng, công\r\n 3.1.2                                                                         1     cái\r\n           suất > 5,5 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.3                                                                         1     cái\r\n           suất <= 7 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.4                                                                         1     cái\r\n           suất <= 10 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.5                                                                         1     cái\r\n           suất <= 15 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.6                                                                         1     cái\r\n           suất <= 30 KVA\r\n           Tháo dỡ máy phát điện dự phòng động cơ diesel, công\r\n 3.1.7                                                                         1     cái\r\n           suất <= 60 KVA\r\n 3.1.8     Lắp đặt máy phát điện. Công suất < 25 KVA                           1     cái\r\n 3.1.9     Lắp đặt máy phát điện. Công suất 25 - 75 KVA                        1     cái\r\n  3.2      PHẦN BẢO DƯỠNG\r\n           Bảo dưỡng máy phát điện động cơ xăng công suất\r\n 3.2.1                                                                         2     cái\r\n           <=5,5KVA\r\n           Bảo dưỡng máy phát điện động cơ dầu công suất\r\n 3.2.3                                                                        11     cái\r\n           <=10KVA\r\n           PHẦN HIỆU CHỈNH, SỬA CHỮA MÁY PHÁT\r\n  3.3\r\n           ĐIỆN\r\n\f                                            93\r\n\r\n                                                      Yêu cầu\r\n                                                        kỹ        Khối\r\n                                                                         Đơn\r\n                                                     thuật/Chỉ   lượng          Ghi\r\n STT                 Mô tả công việc mời thầu                              vị\r\n                                                      dẫn kỹ      mời           chú\r\n                                                                         tính\r\n                                                       thuật      thầu\r\n                                                       chính\r\n           CÔNG THAY THẾ VẬT TƯ/LINH KIỆN MÁY\r\n 3.3.1\r\n           PHÁT ĐIỆN\r\n 3.3.1.1   Thay linh kiện máy phát điện                           23     cái\r\n 3.3.1.2   Thay Dây điện 2x16mm2                                   1     m\r\n 3.3.1.3   Thay Dây điện 2x2,5mm2                                  1     m\r\n  3.3.2    CÔNG SỬA CHỮA NHỎ MFD\r\n 3.3.2.1   Cài đặt bộ điều khiến                                   1     cái\r\n 3.3.2.2   Cân chỉnh cần ga, cần gió                               1     cái\r\n 3.3.2.3   Cân chỉnh kim phun                                      1     cái\r\n 3.3.2.4   Cân chỉnh piston                                        1     cái\r\n 3.3.2.5   Đóng bạc lót (Sơ mi) Roto                               1     cái\r\n 3.3.2.6   Gia công Bô lửa                                         1     cái\r\n 3.3.2.7   Gia công Xy lanh                                        1     cái\r\n 3.3.2.8   Làm lại hơi                                             1     cái\r\n 3.3.2.9   Quấn lại củ phát <=10KVA                                1     cái\r\n3.3.2.10   Quấn lại củ phát <=20KVA                                1     cái\r\n3.3.2.11   Sửa bình xăng/dầu                                       1     cái\r\n3.3.2.12   Sửa bơm cao áp                                          1     cái\r\n3.3.2.13   Sửa bơm nhiên liệu                                      1     cái\r\n3.3.2.14   Sửa củ đề <=10KVA                                       1     cái\r\n3.3.2.15   Sửa củ đề <=20KVA                                       1     cái\r\n3.3.2.16   Sửa chữa bộ kích từ AVR                                 1     cái\r\n3.3.2.17   Sửa chữa cảm biến nhớt                                  1     cái\r\n3.3.2.18   Sửa chữa mạch điều khiển điện tử                        1     cái\r\n3.3.2.19   Sửa chữa, phục hồi bộ chế hòa khí                       1     cái\r\n3.3.2.20   Sửa chữa, vệ sinh két nước                              1     cái\r\n3.3.2.21   Sửa đầu phát <=10KVA                                    1     cái\r\n3.3.2.22   Sửa đầu phát <=20KVA                                    1     cái\r\n3.3.2.23   Sửa lại bộ điều tốc                                     1     cái\r\n3.3.2.24   Sửa Xu páp                                              1     cái\r\n3.3.2.25   Thông xục bình xăng/dầu                                 1     cái\r\n3.3.2.26   Thay nhớt/ thay nước làm mát                            1     cái\r\n   IV      PHẦN ĐIỆN AC\r\n   4.1     ĐIỆN AC NGOÀI PHÒNG MÁY\r\n  4.1.1    Hợp đồng điện với EVN                                   1     trạm\r\n  4.1.2    Tháo dỡ hệ thống dây nguồn AC (outdoor)                285      m\r\n  4.1.3    Tháo dỡ cột điện, loại cột bê tông                      1      cột\r\n  4.1.4    Tháo dỡ cột điện, loại cột sắt                          1      cột\r\n\f                                                 94\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ        Khối\r\n                                                                                      Đơn\r\n                                                                  thuật/Chỉ   lượng          Ghi\r\n STT                   Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ      mời           chú\r\n                                                                                      tính\r\n                                                                    thuật      thầu\r\n                                                                    chính\r\n4.1.5     Tháo dỡ công tơ 1 pha                                                 1      tủ\r\n4.1.6     Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 16 mm2                   1      m\r\n          Lắp đặt cáp nguồn treo. Tiết diện dây dẫn <= 70 mm2/\r\n4.1.7                                                                           1      m\r\n          Căn chỉnh cáp điện trùng\r\n          Lắp dựng cột bê tông đơn loại 6 - 6,5 m. Lắp dựng\r\n4.1.8                                                                           1     cột\r\n          bằng thủ công\r\n          Lắp dựng cột sắt đơn loại 6 - 10 m. Lắp dựng bằng thủ\r\n4.1.9                                                                           1     cột\r\n          công\r\n4.1.10    Chỉnh lại cột nghiêng - cột bê tông                                   1      cột\r\n4.1.11    Chỉnh lại cột nghiêng - cột sắt                                       1      cột\r\n4.1.11    Lắp đặt các phụ kiện treo vào cột điện                               17      cột\r\n4.1.12    Lắp công tơ 1 pha vào bảng đó có sẵn                                  1      cái\r\n4.1.13    Lắp đặt các aptomat loại 1 pha                                        1      cái\r\n4.1.14    Lắp đặt các aptomat loại 3 pha                                        1      cái\r\n4.1.16    Sản xuất mố cột điện bê tông (trọn 1 móng)                            1     móng\r\n4.1.17    Sản xuất mố cột điện sắt (trọn 1 móng)                                1     móng\r\n  4.2     ĐIỆN AC TRONG PHÒNG MÁY\r\n 4.2.1    Tháo dỡ tủ điện AC                                                    1     tủ\r\n 4.2.2    Lắp đặt tủ điện AC                                                    1     tủ\r\n 4.2.3    Tháo dỡ/lắp đặt các aptomat 1 pha                                     1     cái\r\n 4.2.4    Tháo dỡ/lắp đặt các aptomat 3 pha                                     1     cái\r\n          Tháo dỡ hệ thống ổ cắm, chiếu sáng trong phòng máy.\r\n4.2.5                                                                           1     trạm\r\n          (trọn bộ theo trạm)\r\n4.2.6     Tháo dỡ tủ cầu dao điện 1pha/3 pha                                    1      tủ\r\n          Tháo dỡ ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.7                                                                           1     cái\r\n          dụng lắp đặt)\r\n4.2.8     Lắp đặt cầu dao 1pha/3 pha                                            1      bộ\r\n          Lắp đặt ổ cắm/ổ cắm ba/ công tắc/công tắc 2 hạt (Vận\r\n4.2.9                                                                           1     cái\r\n          dụng lắp đặt)\r\n4.2.10    Tháo dỡ/Lắp đặt các loại đốn ống dài 1,2m                             1      bộ\r\n4.2.11    Lắp đặt ống nhựa, máng nhựa đặt nổi bảo hộ dây dẫn                    1      m\r\n4.2.12    Lắp đặt cáp điện, tiết diện S<=6mm2                                   1      m\r\n4.2.13    Lắp đặt cáp điện, tiết diện S<=16mm2                                  1      m\r\n  IV      PHẦN VẬN CHUYỂN\r\n  4.1     Vận chuyển bộ vật liệu xây dựng\r\n 4.1.1    Vận chuyển thủ công cự ly <=100m\r\n4.1.1.1   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                 1     tấn\r\n\f                                                  95\r\n\r\n                                                                   Yêu cầu\r\n                                                                     kỹ         Khối\r\n                                                                                       Đơn\r\n                                                                  thuật/Chỉ    lượng          Ghi\r\n STT                    Mô tả công việc mời thầu                                         vị\r\n                                                                   dẫn kỹ       mời           chú\r\n                                                                                       tính\r\n                                                                    thuật       thầu\r\n                                                                    chính\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.1.1.2\r\n          tầng\r\n4.1.1.3   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                  1     tấn\r\n4.1.1.4   Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n4.1.1.5   Thép xây dựng/Dây dẫn điện/Phụ kiện/…                                  1     tấn\r\n  4.2     Vận chuyển bộ loại cấu kiện\r\n 4.2.1    Vận chuyển thủ công cự ly <=100\r\n                                                                                       cấu\r\n4.2.1.1   Vận chuyển thủ công, cấu kiện <=50kg                                   1\r\n                                                                                       kiện\r\n                                                                                       cấu\r\n4.2.1.2   Vận chuyển thủ công, cấu kiện <=100kg                                  1\r\n                                                                                       kiện\r\n          Vận chuyển thủ công cự ly <=100m. Nóc nhà Tb 4\r\n4.2.2\r\n          tầng\r\n                                                                                       cấu\r\n4.2.2.1   Vận chuyển thủ công, cấu kiện <=50kg                                   1\r\n                                                                                       kiện\r\n                                                                                       cấu\r\n4.2.2.2   Vận chuyển thủ công, cấu kiện <=100kg                                  1\r\n                                                                                       kiện\r\n 4.3      Vận chuyển thủ công cự ly <=100m. Đồi dốc 20 độ\r\n                                                                                       cấu\r\n4.3.1     Vận chuyển thủ công, cấu kiện <=50kg                                   1\r\n                                                                                       kiện\r\n                                                                                       cấu\r\n4.3.2     Vận chuyển thủ công, cấu kiện <=100kg                                  1\r\n                                                                                       kiện\r\n 4.4      Vận chuyển cơ giới\r\n4.4.1     Vận chuyển cơ giới vật tư/thiết bị (đồng/tấn/km)                       1     km\r\n4.4.2     Cẩu tự hành (<=5T)                                                     1     ca\r\n                                                                   Đáp ứng\r\n                                                                    các yêu\r\n                                                                    cầu kỹ\r\n                                                                  thuật được\r\n  J       PHẦN VẬT TƯ\r\n                                                                   quy định\r\n                                                                  tại chương\r\n                                                                     V, E-\r\n                                                                    HSMT\r\n J.1      KHU VỰC THÁI NGUYÊN VÙNG 2\r\n  I       PHẦN CỘT\r\n          Đốt cột tứ giác đốt 3m - F50 - Giằng F14 - Chiều rộng\r\n 1.1                                                                             1     đốt\r\n          cạnh 350mm\r\n          Đốt cột tứ giác đốt 3m - F60 - Giằng F14 - Chiều rộng\r\n 1.2                                                                             1     đốt\r\n          cạnh 450mm\r\n          Đốt cột tam giác đốt 3m - F60 - Giằng F20 - Chiều\r\n 1.3                                                                             1     đốt\r\n          rộng cạnh 450mm\r\n\f                                              96\r\n\r\n                                                            Yêu cầu\r\n                                                              kỹ        Khối\r\n                                                                               Đơn\r\n                                                           thuật/Chỉ   lượng          Ghi\r\nSTT                 Mô tả công việc mời thầu                                     vị\r\n                                                            dẫn kỹ      mời           chú\r\n                                                                               tính\r\n                                                             thuật      thầu\r\n                                                             chính\r\n       Đốt cột tam giác đốt 3m - F60 - Giằng F16 - Chiều\r\n1.4                                                                      1     đốt\r\n       rộng cạnh 500mm\r\n 1.5   Cột pole 3m (F114x5mm)                                             1    cột\r\n 1.6   Cột pole 4,5m (F114x5mm)                                           1    cột\r\n 1.7   Cột pole 6m (F114x5mm)                                             1    cột\r\n 1.8   Cáp thép mạ kẽm D12                                             2.652    m\r\n 1.9   Tăng đơ D18 - thanh giằng D14                                     17    cái\r\n1.10   Tăng đơ D22 - thanh giằng D18                                     84    cái\r\n1.11   Ma ní D18                                                          5    cái\r\n1.12   Ma ní D20                                                        184    cái\r\n1.13   Khóa cáp mạ kẽm D12                                             1.601   cái\r\n1.14   Đệm cáp                                                          200    cái\r\n1.15   Khung dây co (1 bộ)                                                1    bộ\r\n1.16   Bulong D12 L=60, 2 ecu                                             1    cái\r\n1.17   Bulong D16 L=60, 2 ecu                                             1    cái\r\n1.18   Bulong D20 L=85, 2 ecu                                             1    cái\r\n1.19   Bulong D16 L=80, 2 ecu                                             1    cái\r\n1.20   Gá chống xoay cột tứ giác                                          1    bộ\r\n1.21   Gá chống xoay cột tam giác                                         1    bộ\r\n1.22   Cấu cáp outdoor (1m)                                               1     m\r\n1.23   Tấm đồng đấu đất 300x50x6mm                                        1    cái\r\n1.24   Tấm đồng đấu đất 300x75x6mm                                        1    cái\r\n1.25   Tấm đồng đấu đất 300x100x6mm                                       1    cái\r\n1.26   Mỡ YOC-2                                                          31    kg\r\n II    PHẦN ĐIỀU HOÀ\r\n 2.1   Block 9000BTU INVERTER                                            1     cái\r\n 2.2   Block 12000BTU INVERTER                                           1     cái\r\n 2.3   Block 18000BTU INVERTER                                           1     cái\r\n 2.4   Block 20000BTU INVERTER                                           1     cái\r\n 2.5   Block 24000BTU INVERTER                                           1     cái\r\n 2.6   Block 9000BTU                                                     1     cái\r\n 2.7   Block 12000BTU                                                    1     cái\r\n 2.8   Block 18000BTU                                                    1     cái\r\n 2.9   Block 20000BTU                                                    1     cái\r\n2.10   Block 24000BTU                                                    1     cái\r\n2.11   Mạch điều khiển dàn nóng INVERTER                                15     cái\r\n2.12   Động cơ quạt dàn nóng INVERTER                                    1     cái\r\n2.13   Động cơ quạt dàn nóng                                             1     cái\r\n\f                                            97\r\n\r\n                                                             Yêu cầu\r\n                                                               kỹ        Khối\r\n                                                                                Đơn\r\n                                                            thuật/Chỉ   lượng          Ghi\r\nSTT                 Mô tả công việc mời thầu                                      vị\r\n                                                             dẫn kỹ      mời           chú\r\n                                                                                tính\r\n                                                              thuật      thầu\r\n                                                              chính\r\n2.14   Cánh quạt dàn nóng                                                 1     cái\r\n       Dàn trao đổi nhiệt cho dàn nóng 9000BTU\r\n2.15                                                                      1     cái\r\n       INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 12000BTU\r\n2.16                                                                      1     cái\r\n       INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 18000BTU\r\n2.17                                                                      1     cái\r\n       INVERTER/20000 BTU INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 24000BTU\r\n2.18                                                                      1     cái\r\n       INVERTER\r\n2.19   Dàn trao đổi nhiệt cho dàn nóng 9000BTU                            1     cái\r\n2.20   Dàn trao đổi nhiệt cho dàn nóng 12000BTU                           1     cái\r\n       Dàn trao đổi nhiệt cho dàn nóng\r\n2.21                                                                      1     cái\r\n       18000BTU/20000BTU\r\n2.22   Dàn trao đổi nhiệt cho dàn nóng 24000BTU                           1     cái\r\n2.23   Bi quạt dàn nóng                                                   1     cái\r\n2.24   Tụ khởi động dàn nóng                                              2     cái\r\n2.25   Tụ quạt/rắc co dàn nóng                                            2     cái\r\n2.26   Cảm biến nhiệt dàn nóng                                           12     cái\r\n2.27   Cuộn Coil dàn nóng                                                 7     cái\r\n2.28   Thân van ga điện từ dàn nóng                                       2     cái\r\n2.29   Mạch điều khiển dàn lạnh INVERTER                                  6     cái\r\n2.30   Mạch điều khiển dàn lạnh                                           6     cái\r\n2.31   Động cơ quạt dàn lạnh INVERTER                                     1     cái\r\n2.32   Động cơ quạt dàn lạnh                                              2     cái\r\n2.33   Cánh quạt dàn lạnh                                                 1     cái\r\n2.34   Bi quạt dàn lạnh                                                   1     cái\r\n2.35   Rơle Thermic dàn lạnh                                              2     cái\r\n2.36   Lưới lọc dàn lạnh                                                  1     cái\r\n2.37   Ống đồng + bảo ôn cách nhiệt Ø6/10 (kèm băng cuốn)                 3     m\r\n       Ống đồng + bảo ôn cách nhiệt Ø6/12.7 (kèm băng\r\n2.38                                                                      3      m\r\n       cuốn)\r\n2.39   Ống đồng + bảo ôn cách nhiệt Ø6/16 (kèm băng cuốn)                 1     m\r\n2.40   Ống thoát nước mềm Ø20                                             5     m\r\n2.41   Dây điện CVV 2x4mm2                                                6     m\r\n2.42   Dây điện CVV 2x2,5mm2                                              3     m\r\n2.43   Giá đỡ điều hòa                                                    1     cái\r\n2.44   Điều khiển (remote)                                                1     cái\r\n III   PHẦN MÁY PHÁT ĐIỆN\r\n\f                                               98\r\n\r\n                                                                 Yêu cầu\r\n                                                                   kỹ        Khối\r\n                                                                                    Đơn\r\n                                                                thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                        vị\r\n                                                                 dẫn kỹ      mời           chú\r\n                                                                                    tính\r\n                                                                  thuật      thầu\r\n                                                                  chính\r\n 3.1     Vật tư/linh kiện MFĐ xăng (Công suất <=6.5KVA)\r\n3.1.1    Bộ chế hòa khí                                                       1     cái\r\n3.1.2    Bộ khoá xăng                                                         1     cái\r\n3.1.3    Bugi                                                                 2     cái\r\n3.1.4    Bộ kích từ AVR/ Piston máy xăng                                      1     cái\r\n3.1.5    Bô lửa                                                               1     cái\r\n3.1.6    Dây giật                                                             1     cái\r\n3.1.7    IC, dây đánh lửa                                                     1     cái\r\n3.1.8    Kim phao xăng, git lơ                                                1     cái\r\n 3.2     Vật tư/linh kiện MFĐ dầu (Công suất <=20KVA)\r\n         Bộ chỉnh lưu cụm kích từ đuôi đầu phát (Điôt)/ Van\r\n3.2.1                                                                         1     cái\r\n         hằng nhiệt\r\n3.2.2    Bộ kích từ AVR máy dầu                                               9     cái\r\n3.2.3    Bộ roăng quy lat máy phát điện (mặt máy)                             1     cái\r\n3.2.4    Cảm biến nhiên liệu / Bộ điều tốc / Cảm biến nhớt                    2     cái\r\n3.2.5    Củ đề <=10KVA                                                        1     cái\r\n3.2.6    Củ đề > 10KVA                                                        1     cái\r\n3.2.7    Dây cu-roa                                                           3     cái\r\n         Hệ thống ngắt máy phát (solenoid) / Kim phun (kim ba\r\n3.2.8                                                                         3     cái\r\n         cạnh)\r\n 3.2.9   Lọc dầu / Bộ nạp accu / Cảm biến nhiệt độ nước                      10     cái\r\n3.2.10   Lọc gió                                                              1     cái\r\n3.2.11   Lọc nhớt / Đồng hồ máy phát điện                                     1     cái\r\n3.2.12   Ống dẫn nước / Ống dẫn dầu / Rơle đề (cóc điện)                      7     cái\r\n3.2.13   Piston máy dầu                                                       1     cái\r\n3.2.14   Phốt bơm nước / Cảm biến dòng                                        1     cái\r\n3.2.15   Quạt gió                                                             1     cái\r\n3.2.16   Ắc quy 50Ah                                                         15     cái\r\n3.2.17   Ắc quy 75Ah                                                          1     Cái\r\n3.2.18   Bạc trục cơ                                                          1     cái\r\n3.2.19   Bạc biên                                                             1     cái\r\n3.2.20   Bơm cao áp                                                           1     cái\r\n3.2.21   Bơm nhiên liệu                                                       1     cái\r\n3.2.22   Cầu chì máy phát điện                                                1     cái\r\n3.2.23   CB bảo vệ AVR (32A)                                                  1     cái\r\n3.2.24   Cổ zê siết ống dầu                                                   1     cái\r\n3.2.25   Cọc bình ắc quy                                                      1     cái\r\n3.2.26   Chổi than                                                            1     cái\r\n\f                                               99\r\n\r\n                                                             Yêu cầu\r\n                                                               kỹ        Khối\r\n                                                                                Đơn\r\n                                                            thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                    vị\r\n                                                             dẫn kỹ      mời           chú\r\n                                                                                tính\r\n                                                              thuật      thầu\r\n                                                              chính\r\n3.2.27   Lọc nước                                                         1     cái\r\n3.2.28   Nút dừng khẩn cấp                                                1     cái\r\n3.2.29   Ổ khóa khởi động máy / Role đóng ngắt nhiên liệu                 5     cái\r\n3.2.30   Role điều khiển                                                  2     cái\r\n3.2.31   Role trung gian                                                  1     cái\r\n3.2.32   Xu páp                                                           1     cái\r\n3.2.33   Sensor đo áp suất nhớt                                           5     cái\r\n  3.3    Vật tư/linh kiện khác của MFĐ dầu\r\n 3.3.1   Dây điện CVV 2x16mm2                                             1      m\r\n 3.3.2   Dây điện CVV 2x2,5mm2                                            1      m\r\n 3.3.3   Dung dịch nước làm mát                                          11      lít\r\n 3.3.4   Nhớt                                                            23      lít\r\n  IV     PHẦN ĐIỆN AC\r\n  4.1    Điện AC ngoài phòng máy\r\n 4.1.1   Cáp nhôm vặn xoắn 2x25mm2                                      1.389    m\r\n 4.1.2   Cáp nhôm vặn xoắn 2x35mm2                                      2.967    m\r\n 4.1.3   Cáp nhôm vặn xoắn 2x50mm2                                         1     m\r\n 4.1.4   Cáp nhôm vặn xoắn 2x70mm2                                        10     m\r\n 4.1.5   Cáp nhôm vặn xoắn 4x25mm2                                         1     m\r\n 4.1.6   Cáp nhôm vặn xoắn 4x35mm2                                         1     m\r\n 4.1.7   Cáp nhôm vặn xoắn 4x70mm2                                         1     m\r\n 4.1.8   Cáp đồng bọc CVV 2x10mm2                                          7     m\r\n 4.1.9   Cáp đồng bọc CVV 2x16mm2                                         45     m\r\n4.1.10   Đầu cos đồng M10                                                  2    cái\r\n4.1.11   Đầu cos đồng M16                                                  9    cái\r\n4.1.12   Đầu cos đồng M25                                                  1    cái\r\n4.1.13   Đầu cos đồng M35                                                  1    cái\r\n4.1.14   Đầu cos đồng M50                                                  1    cái\r\n4.1.15   Đầu cos đồng M70                                                  1    cái\r\n4.1.16   Đầu cos nhôm M10                                                  1    cái\r\n4.1.17   Đầu cos nhôm M16                                                  1    cái\r\n4.1.18   Đầu cos nhôm M25                                                 28    cái\r\n4.1.19   Đầu cos nhôm M35                                                 54    cái\r\n4.1.20   Đầu cos nhôm M50                                                  1    cái\r\n4.1.21   Đầu cos nhôm M70                                                  1    cái\r\n4.1.22   Ghip nối cáp                                                      7    cái\r\n4.1.23   Cột điện bê tông chữ A, H6,5B                                     1    cột\r\n4.1.24   Cột điện bê tông chữ A, H7,5B                                     1    cột\r\n\f                                            100\r\n\r\n                                                              Yêu cầu\r\n                                                                kỹ        Khối\r\n                                                                                 Đơn\r\n                                                             thuật/Chỉ   lượng          Ghi\r\nSTT                  Mô tả công việc mời thầu                                      vị\r\n                                                              dẫn kỹ      mời           chú\r\n                                                                                 tính\r\n                                                               thuật      thầu\r\n                                                               chính\r\n4.1.25   Cột điện sắt F90x4m - H=6m                                         2    cột\r\n4.1.26   Mã ốp 16 - 20                                                     93    cái\r\n4.1.27   Đai Inox                                                         186    cái\r\n4.1.28   Khóa đai                                                         186    cái\r\n4.1.29   Kẹp siết cáp                                                      93    cái\r\n4.1.30   Công tơ điện 1 pha                                                 7    cái\r\n         Aptomat MCB 40A -1P-2 cực - 10KA (Sino hoặc\r\n4.1.31                                                                     1     cái\r\n         tương đương)\r\n         Aptomat MCB 63A - 3P - 10KA (Sino hoặc tương\r\n4.1.32                                                                     1     cái\r\n         đương)\r\n 4.2     Điện AC trong phòng máy\r\n         Tủ điện kích thước 300x200x150mm (Sino hoặc tương\r\n4.2.1                                                                      1      tủ\r\n         đương)\r\n         Tủ điện kích thước 400x300x160mm (Sino hoặc tương\r\n4.2.2                                                                      1      tủ\r\n         đương)\r\n         Tủ điện kích thước 600x450x230mm (Sino hoặc tương\r\n4.2.3                                                                      1      tủ\r\n         đương)\r\n4.2.3    Tủ nhựa 24 Module                                                 1      tủ\r\n         Aptomat MCCB 100A - 3P - 22KA (Sino hoặc tương\r\n4.2.4                                                                      2     cái\r\n         đương)\r\n         Aptomat MCB 63A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.5                                                                     17     cái\r\n         tương đương)\r\n         Aptomat MCB 32A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.6                                                                     15     cái\r\n         tương đương)\r\n         Aptomat MCB 20A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.7                                                                      1     cái\r\n         tương đương)\r\n         Aptomat MCB 16A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.8                                                                      1     cái\r\n         tương đương)\r\n         Bộ đèn tuýp Led đôi T8 2x40w bao gồm máng (Rạng\r\n4.2.9                                                                      4     bộ\r\n         Đông hoặc tương đương)\r\n4.2.10   Bóng đèn Led 1m2 (Rạng Đông hoặc tương đương)                     1     bóng\r\n4.2.11   Ổ cắm đôi 3 chấu (Sino hoặc tương đương)                          4      cái\r\n4.2.12   Công tắc đôi (Sino hoặc tương đương)                              1      cái\r\n4.2.13   Máng luồn dẹt 100x40mm                                            1      m\r\n4.2.14   Máng luồn dẹt SP-39x18mm                                          1      m\r\n4.2.15   Cút nối thẳng dẹt F100x40mm                                       1      cái\r\n4.2.16   Cút nối góc F100x40mm                                             1      cái\r\n4.2.17   Cút nối chữ T dẹt F100x40mm                                       1      cái\r\n\f                                               101\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                         vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.2.18   Cút nối thẳng dẹt F39x18mm                                            1     cái\r\n4.2.19   Cút nối góc F39x18mm                                                  1     cái\r\n4.2.20   Cút nối chữ T dẹt F39x18mm                                            1     cái\r\n4.2.21   Cầu dao đảo hộp vinakip 1 pha 2 cực 100A                              1     cái\r\n4.2.22   Cầu dao đảo hộp vinakip 3 pha 4 cực 100A                              2     cái\r\n4.2.15   Cáp đồng bọc CVV 2x2,5mm2                                            37     cái\r\n4.2.16   Cáp đồng bọc CVV 2x10mm2                                             40     cái\r\n4.2.17   Cáp đồng bọc CVV 2x16mm2                                             14     cái\r\n4.2.18   Cáp tiếp địa CV-M16                                                  27     cái\r\n4.2.19   Đầu cos đồng M2,5                                                     5     cái\r\n4.2.20   Đầu cos đồng M10                                                      8     cái\r\n4.2.21   Đầu cos đồng M16                                                      9     cái\r\n J.2     KHU VỰC THÁI NGUYÊN VÙNG 3, 4\r\n   I     PHẦN CỘT\r\n         Đốt cột tứ giác đốt 3m - F50 - Giằng F14 - Chiều rộng\r\n 1.1                                                                           1     đốt\r\n         cạnh 350mm\r\n         Đốt cột tứ giác đốt 3m - F60 - Giằng F14 - Chiều rộng\r\n 1.2                                                                           1     đốt\r\n         cạnh 450mm\r\n         Đốt cột tam giác đốt 3m - F60 - Giằng F20 - Chiều\r\n 1.3                                                                           1     đốt\r\n         rộng cạnh 450mm\r\n         Đốt cột tam giác đốt 3m - F60 - Giằng F16 - Chiều\r\n 1.4                                                                           1     đốt\r\n         rộng cạnh 500mm\r\n 1.5     Cột pole 3m (F114x5mm)                                                 1    cột\r\n 1.6     Cột pole 4,5m (F114x5mm)                                               1    cột\r\n 1.7     Cột pole 6m (F114x5mm)                                                 1    cột\r\n 1.8     Cáp thép mạ kẽm D12                                                  780     m\r\n 1.9     Tăng đơ D18 - thanh giằng D14                                          5    cái\r\n1.10     Tăng đơ D22 - thanh giằng D18                                         25    cái\r\n1.11     Ma ní D18                                                              2    cái\r\n1.12     Ma ní D20                                                             54    cái\r\n1.13     Khóa cáp mạ kẽm D12                                                  471    cái\r\n1.14     Đệm cáp                                                               59    cái\r\n1.15     Khung dây co (1 bộ)                                                    1    bộ\r\n1.16     Bulong D12 L=60, 2 ecu                                                 1    cái\r\n1.17     Bulong D16 L=60, 2 ecu                                                 1    cái\r\n1.18     Bulong D20 L=85, 2 ecu                                                 1    cái\r\n1.19     Bulong D16 L=80, 2 ecu                                                 1    cái\r\n1.20     Gá chống xoay cột tứ giác                                              1    bộ\r\n\f                                           102\r\n\r\n                                                   Yêu cầu\r\n                                                     kỹ        Khối\r\n                                                                      Đơn\r\n                                                  thuật/Chỉ   lượng          Ghi\r\nSTT                Mô tả công việc mời thầu                             vị\r\n                                                   dẫn kỹ      mời           chú\r\n                                                                      tính\r\n                                                    thuật      thầu\r\n                                                    chính\r\n1.21   Gá chống xoay cột tam giác                               1     bộ\r\n1.22   Cấu cáp outdoor (1m)                                     1     m\r\n1.23   Tấm đồng đấu đất 300x50x6mm                              1     cái\r\n1.24   Tấm đồng đấu đất 300x75x6mm                              1     cái\r\n1.25   Tấm đồng đấu đất 300x100x6mm                             1     cái\r\n1.26   Mỡ YOC-2                                                 9     kg\r\n II    PHẦN ĐIỀU HOÀ\r\n 2.1   Block 9000BTU INVERTER                                   1     cái\r\n 2.2   Block 12000BTU INVERTER                                  1     cái\r\n 2.3   Block 18000BTU INVERTER                                  1     cái\r\n 2.4   Block 20000BTU INVERTER                                  1     cái\r\n 2.5   Block 24000BTU INVERTER                                  1     cái\r\n 2.6   Block 9000BTU                                            1     cái\r\n 2.7   Block 12000BTU                                           1     cái\r\n 2.8   Block 18000BTU                                           1     cái\r\n 2.9   Block 20000BTU                                           1     cái\r\n2.10   Block 24000BTU                                           1     cái\r\n2.11   Mạch điều khiển dàn nóng INVERTER                       10     cái\r\n2.12   Động cơ quạt dàn nóng INVERTER                           1     cái\r\n2.13   Động cơ quạt dàn nóng                                    1     cái\r\n2.14   Cánh quạt dàn nóng                                       1     cái\r\n       Dàn trao đổi nhiệt cho dàn nóng 9000BTU\r\n2.15                                                            1     cái\r\n       INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 12000BTU\r\n2.16                                                            1     cái\r\n       INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 18000BTU\r\n2.17                                                            1     cái\r\n       INVERTER/20000 BTU INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 24000BTU\r\n2.18                                                            1     cái\r\n       INVERTER\r\n2.19   Dàn trao đổi nhiệt cho dàn nóng 9000BTU                  1     cái\r\n2.20   Dàn trao đổi nhiệt cho dàn nóng 12000BTU                 1     cái\r\n       Dàn trao đổi nhiệt cho dàn nóng\r\n2.21                                                            1     cái\r\n       18000BTU/20000BTU\r\n2.22   Dàn trao đổi nhiệt cho dàn nóng 24000BTU                 1     cái\r\n2.23   Bi quạt dàn nóng                                         1     cái\r\n2.24   Tụ khởi động dàn nóng                                    1     cái\r\n2.25   Tụ quạt/rắc co dàn nóng                                  1     cái\r\n2.26   Cảm biến nhiệt dàn nóng                                  8     cái\r\n\f                                            103\r\n\r\n                                                              Yêu cầu\r\n                                                                kỹ        Khối\r\n                                                                                 Đơn\r\n                                                             thuật/Chỉ   lượng          Ghi\r\nSTT                  Mô tả công việc mời thầu                                      vị\r\n                                                              dẫn kỹ      mời           chú\r\n                                                                                 tính\r\n                                                               thuật      thầu\r\n                                                               chính\r\n2.27    Cuộn Coil dàn nóng                                                 5     cái\r\n2.28    Thân van ga điện từ dàn nóng                                       2     cái\r\n2.29    Mạch điều khiển dàn lạnh INVERTER                                  4     cái\r\n2.30    Mạch điều khiển dàn lạnh                                           4     cái\r\n2.31    Động cơ quạt dàn lạnh INVERTER                                     1     cái\r\n2.32    Động cơ quạt dàn lạnh                                              1     cái\r\n2.33    Cánh quạt dàn lạnh                                                 1     cái\r\n2.34    Bi quạt dàn lạnh                                                   1     cái\r\n2.35    Rơle Thermic dàn lạnh                                              1     cái\r\n2.36    Lưới lọc dàn lạnh                                                  1     cái\r\n2.37    Ống đồng + bảo ôn cách nhiệt Ø6/10 (kèm băng cuốn)                 2     m\r\n        Ống đồng + bảo ôn cách nhiệt Ø6/12.7 (kèm băng\r\n2.38                                                                       2      m\r\n        cuốn)\r\n2.39    Ống đồng + bảo ôn cách nhiệt Ø6/16 (kèm băng cuốn)                 1     m\r\n2.40    Ống thoát nước mềm Ø20                                             4     m\r\n2.41    Dây điện CVV 2x4mm2                                                4     m\r\n2.42    Dây điện CVV 2x2,5mm2                                              2     m\r\n2.43    Giá đỡ điều hòa                                                    1     cái\r\n2.44    Điều khiển (remote)                                                1     cái\r\n III    PHẦN MÁY PHÁT ĐIỆN\r\n 3.1    Vật tư/linh kiện MFĐ xăng (Công suất <=6.5KVA)\r\n3.1.1   Bộ chế hòa khí                                                     1     cái\r\n3.1.2   Bộ khoá xăng                                                       1     cái\r\n3.1.3   Bugi                                                               2     cái\r\n3.1.4   Bộ kích từ AVR/ Piston máy xăng                                    1     cái\r\n3.1.5   Bô lửa                                                             1     cái\r\n3.1.6   Dây giật                                                           1     cái\r\n3.1.7   IC, dây đánh lửa                                                   1     cái\r\n3.1.8   Kim phao xăng, git lơ                                              1     cái\r\n 3.2    Vật tư/linh kiện MFĐ dầu (Công suất <=20KVA)\r\n        Bộ chỉnh lưu cụm kích từ đuôi đầu phát (Điôt)/ Van\r\n3.2.1                                                                      1     cái\r\n        hằng nhiệt\r\n3.2.2   Bộ kích từ AVR máy dầu                                            10     cái\r\n3.2.3   Bộ roăng quy lat máy phát điện (mặt máy)                           1     cái\r\n3.2.4   Cảm biến nhiên liệu / Bộ điều tốc / Cảm biến nhớt                  2     cái\r\n3.2.5   Củ đề <=10KVA                                                      1     cái\r\n3.2.6   Củ đề > 10KVA                                                      1     cái\r\n3.2.7   Dây cu-roa                                                         3     cái\r\n\f                                              104\r\n\r\n                                                                 Yêu cầu\r\n                                                                   kỹ        Khối\r\n                                                                                    Đơn\r\n                                                                thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                        vị\r\n                                                                 dẫn kỹ      mời           chú\r\n                                                                                    tính\r\n                                                                  thuật      thầu\r\n                                                                  chính\r\n         Hệ thống ngắt máy phát (solenoid) / Kim phun (kim ba\r\n3.2.8                                                                         3     cái\r\n         cạnh)\r\n 3.2.9   Lọc dầu / Bộ nạp accu / Cảm biến nhiệt độ nước                      10     cái\r\n3.2.10   Lọc gió                                                              1     cái\r\n3.2.11   Lọc nhớt / Đồng hồ máy phát điện                                     1     cái\r\n3.2.12   Ống dẫn nước / Ống dẫn dầu / Rơle đề (cóc điện)                      7     cái\r\n3.2.13   Piston máy dầu                                                       1     cái\r\n3.2.14   Phốt bơm nước / Cảm biến dòng                                        1     cái\r\n3.2.15   Quạt gió                                                             1     cái\r\n3.2.16   Ắc quy 50Ah                                                         16     cái\r\n3.2.17   Ắc quy 75Ah                                                          1     Cái\r\n3.2.18   Bạc trục cơ                                                          1     cái\r\n3.2.19   Bạc biên                                                             1     cái\r\n3.2.20   Bơm cao áp                                                           1     cái\r\n3.2.21   Bơm nhiên liệu                                                       1     cái\r\n3.2.22   Cầu chì máy phát điện                                                1     cái\r\n3.2.23   CB bảo vệ AVR (32A)                                                  1     cái\r\n3.2.24   Cổ zê siết ống dầu                                                   1     cái\r\n3.2.25   Cọc bình ắc quy                                                      1     cái\r\n3.2.26   Chổi than                                                            1     cái\r\n3.2.27   Lọc nước                                                             1     cái\r\n3.2.28   Nút dừng khẩn cấp                                                    1     cái\r\n3.2.29   Ổ khóa khởi động máy / Role đóng ngắt nhiên liệu                     5     cái\r\n3.2.30   Role điều khiển                                                      2     cái\r\n3.2.31   Role trung gian                                                      1     cái\r\n3.2.32   Xu páp                                                               1     cái\r\n3.2.33   Sensor đo áp suất nhớt                                               5     cái\r\n  3.3    Vật tư/linh kiện khác của MFĐ dầu\r\n 3.3.1   Dây điện CVV 2x16mm2                                                 1      m\r\n 3.3.2   Dây điện CVV 2x2,5mm2                                                1      m\r\n 3.3.3   Dung dịch nước làm mát                                              12      lít\r\n 3.3.4   Nhớt                                                                24      lít\r\n  IV     PHẦN ĐIỆN AC\r\n  4.1    Điện AC ngoài phòng máy\r\n 4.1.1   Cáp nhôm vặn xoắn 2x25mm2                                           242     m\r\n 4.1.2   Cáp nhôm vặn xoắn 2x35mm2                                           516     m\r\n 4.1.3   Cáp nhôm vặn xoắn 2x50mm2                                             1     m\r\n 4.1.4   Cáp nhôm vặn xoắn 2x70mm2                                            10     m\r\n\f                                            105\r\n\r\n                                                              Yêu cầu\r\n                                                                kỹ        Khối\r\n                                                                                 Đơn\r\n                                                             thuật/Chỉ   lượng          Ghi\r\nSTT                  Mô tả công việc mời thầu                                      vị\r\n                                                              dẫn kỹ      mời           chú\r\n                                                                                 tính\r\n                                                               thuật      thầu\r\n                                                               chính\r\n 4.1.5   Cáp nhôm vặn xoắn 4x25mm2                                         1      m\r\n 4.1.6   Cáp nhôm vặn xoắn 4x35mm2                                         1      m\r\n 4.1.7   Cáp nhôm vặn xoắn 4x70mm2                                         1      m\r\n 4.1.8   Cáp đồng bọc CVV 2x10mm2                                          1      m\r\n 4.1.9   Cáp đồng bọc CVV 2x16mm2                                          8      m\r\n4.1.10   Đầu cos đồng M10                                                  1     cái\r\n4.1.11   Đầu cos đồng M16                                                  2     cái\r\n4.1.12   Đầu cos đồng M25                                                  1     cái\r\n4.1.13   Đầu cos đồng M35                                                  1     cái\r\n4.1.14   Đầu cos đồng M50                                                  1     cái\r\n4.1.15   Đầu cos đồng M70                                                  1     cái\r\n4.1.16   Đầu cos nhôm M10                                                  1     cái\r\n4.1.17   Đầu cos nhôm M16                                                  1     cái\r\n4.1.18   Đầu cos nhôm M25                                                  5     cái\r\n4.1.19   Đầu cos nhôm M35                                                 10     cái\r\n4.1.20   Đầu cos nhôm M50                                                  1     cái\r\n4.1.21   Đầu cos nhôm M70                                                  1     cái\r\n4.1.22   Ghip nối cáp                                                      1     cái\r\n4.1.23   Cột điện bê tông chữ A, H6,5B                                     1     cột\r\n4.1.24   Cột điện bê tông chữ A, H7,5B                                     1     cột\r\n4.1.25   Cột điện sắt F90x4m - H=6m                                        1     cột\r\n4.1.26   Mã ốp 16 - 20                                                    16     cái\r\n4.1.27   Đai Inox                                                         33     cái\r\n4.1.28   Khóa đai                                                         33     cái\r\n4.1.29   Kẹp siết cáp                                                     16     cái\r\n4.1.30   Công tơ điện 1 pha                                                1     cái\r\n         Aptomat MCB 40A -1P-2 cực - 10KA (Sino hoặc\r\n4.1.31                                                                     1     cái\r\n         tương đương)\r\n         Aptomat MCB 63A - 3P - 10KA (Sino hoặc tương\r\n4.1.32                                                                     1     cái\r\n         đương)\r\n 4.2     Điện AC trong phòng máy\r\n         Tủ điện kích thước 300x200x150mm (Sino hoặc tương\r\n4.2.1                                                                      1      tủ\r\n         đương)\r\n         Tủ điện kích thước 400x300x160mm (Sino hoặc tương\r\n4.2.2                                                                      1      tủ\r\n         đương)\r\n         Tủ điện kích thước 600x450x230mm (Sino hoặc tương\r\n4.2.3                                                                      1      tủ\r\n         đương)\r\n4.2.3    Tủ nhựa 24 Module                                                 1      tủ\r\n\f                                               106\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                         vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n         Aptomat MCCB 100A - 3P - 22KA (Sino hoặc tương\r\n4.2.4                                                                          1     cái\r\n         đương)\r\n         Aptomat MCB 63A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.5                                                                          3     cái\r\n         tương đương)\r\n         Aptomat MCB 32A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.6                                                                          3     cái\r\n         tương đương)\r\n         Aptomat MCB 20A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.7                                                                          1     cái\r\n         tương đương)\r\n         Aptomat MCB 16A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.8                                                                          1     cái\r\n         tương đương)\r\n         Bộ đèn tuýp Led đôi T8 2x40w bao gồm máng (Rạng\r\n4.2.9                                                                          1     bộ\r\n         Đông hoặc tương đương)\r\n4.2.10   Bóng đèn Led 1m2 (Rạng Đông hoặc tương đương)                         1     bóng\r\n4.2.11   Ổ cắm đôi 3 chấu (Sino hoặc tương đương)                              1      cái\r\n4.2.12   Công tắc đôi (Sino hoặc tương đương)                                  1      cái\r\n4.2.13   Máng luồn dẹt 100x40mm                                                1      m\r\n4.2.14   Máng luồn dẹt SP-39x18mm                                              1      m\r\n4.2.15   Cút nối thẳng dẹt F100x40mm                                           1      cái\r\n4.2.16   Cút nối góc F100x40mm                                                 1      cái\r\n4.2.17   Cút nối chữ T dẹt F100x40mm                                           1      cái\r\n4.2.18   Cút nối thẳng dẹt F39x18mm                                            1      cái\r\n4.2.19   Cút nối góc F39x18mm                                                  1      cái\r\n4.2.20   Cút nối chữ T dẹt F39x18mm                                            1      cái\r\n4.2.21   Cầu dao đảo hộp vinakip 1 pha 2 cực 100A                              1      cái\r\n4.2.22   Cầu dao đảo hộp vinakip 3 pha 4 cực 100A                              1      cái\r\n4.2.15   Cáp đồng bọc CVV 2x2,5mm2                                             7      cái\r\n4.2.16   Cáp đồng bọc CVV 2x10mm2                                              7      cái\r\n4.2.17   Cáp đồng bọc CVV 2x16mm2                                              3      cái\r\n4.2.18   Cáp tiếp địa CV-M16                                                   5      cái\r\n4.2.19   Đầu cos đồng M2,5                                                     1      cái\r\n4.2.20   Đầu cos đồng M10                                                      2      cái\r\n4.2.21   Đầu cos đồng M16                                                      2      cái\r\n J.3     KHU VỰC BẮC GIANG\r\n   I     PHẦN CỘT\r\n         Đốt cột tứ giác đốt 3m - F50 - Giằng F14 - Chiều rộng\r\n 1.1                                                                           1     đốt\r\n         cạnh 350mm\r\n         Đốt cột tứ giác đốt 3m - F60 - Giằng F14 - Chiều rộng\r\n 1.2                                                                           1     đốt\r\n         cạnh 450mm\r\n\f                                             107\r\n\r\n                                                            Yêu cầu\r\n                                                              kỹ        Khối\r\n                                                                               Đơn\r\n                                                           thuật/Chỉ   lượng          Ghi\r\nSTT                 Mô tả công việc mời thầu                                     vị\r\n                                                            dẫn kỹ      mời           chú\r\n                                                                               tính\r\n                                                             thuật      thầu\r\n                                                             chính\r\n       Đốt cột tam giác đốt 3m - F60 - Giằng F20 - Chiều\r\n1.3                                                                      1     đốt\r\n       rộng cạnh 450mm\r\n       Đốt cột tam giác đốt 3m - F60 - Giằng F16 - Chiều\r\n1.4                                                                      1     đốt\r\n       rộng cạnh 500mm\r\n 1.5   Cột pole 3m (F114x5mm)                                             1    cột\r\n 1.6   Cột pole 4,5m (F114x5mm)                                           1    cột\r\n 1.7   Cột pole 6m (F114x5mm)                                             1    cột\r\n 1.8   Cáp thép mạ kẽm D12                                              936     m\r\n 1.9   Tăng đơ D18 - thanh giằng D14                                      6    cái\r\n1.10   Tăng đơ D22 - thanh giằng D18                                     30    cái\r\n1.11   Ma ní D18                                                          2    cái\r\n1.12   Ma ní D20                                                         65    cái\r\n1.13   Khóa cáp mạ kẽm D12                                              565    cái\r\n1.14   Đệm cáp                                                           71    cái\r\n1.15   Khung dây co (1 bộ)                                                1    bộ\r\n1.16   Bulong D12 L=60, 2 ecu                                             1    cái\r\n1.17   Bulong D16 L=60, 2 ecu                                             1    cái\r\n1.18   Bulong D20 L=85, 2 ecu                                             1    cái\r\n1.19   Bulong D16 L=80, 2 ecu                                             1    cái\r\n1.20   Gá chống xoay cột tứ giác                                          1    bộ\r\n1.21   Gá chống xoay cột tam giác                                         1    bộ\r\n1.22   Cấu cáp outdoor (1m)                                               1     m\r\n1.23   Tấm đồng đấu đất 300x50x6mm                                        1    cái\r\n1.24   Tấm đồng đấu đất 300x75x6mm                                        1    cái\r\n1.25   Tấm đồng đấu đất 300x100x6mm                                       1    cái\r\n1.26   Mỡ YOC-2                                                          11    kg\r\n II    PHẦN ĐIỀU HOÀ\r\n 2.1   Block 9000BTU INVERTER                                            1     cái\r\n 2.2   Block 12000BTU INVERTER                                           1     cái\r\n 2.3   Block 18000BTU INVERTER                                           1     cái\r\n 2.4   Block 20000BTU INVERTER                                           1     cái\r\n 2.5   Block 24000BTU INVERTER                                           1     cái\r\n 2.6   Block 9000BTU                                                     1     cái\r\n 2.7   Block 12000BTU                                                    1     cái\r\n 2.8   Block 18000BTU                                                    1     cái\r\n 2.9   Block 20000BTU                                                    1     cái\r\n2.10   Block 24000BTU                                                    1     cái\r\n2.11   Mạch điều khiển dàn nóng INVERTER                                24     cái\r\n\f                                           108\r\n\r\n                                                             Yêu cầu\r\n                                                               kỹ        Khối\r\n                                                                                Đơn\r\n                                                            thuật/Chỉ   lượng          Ghi\r\nSTT                 Mô tả công việc mời thầu                                      vị\r\n                                                             dẫn kỹ      mời           chú\r\n                                                                                tính\r\n                                                              thuật      thầu\r\n                                                              chính\r\n2.12   Động cơ quạt dàn nóng INVERTER                                     1     cái\r\n2.13   Động cơ quạt dàn nóng                                              1     cái\r\n2.14   Cánh quạt dàn nóng                                                 1     cái\r\n       Dàn trao đổi nhiệt cho dàn nóng 9000BTU\r\n2.15                                                                      1     cái\r\n       INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 12000BTU\r\n2.16                                                                      1     cái\r\n       INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 18000BTU\r\n2.17                                                                      1     cái\r\n       INVERTER/20000 BTU INVERTER\r\n       Dàn trao đổi nhiệt cho dàn nóng 24000BTU\r\n2.18                                                                      1     cái\r\n       INVERTER\r\n2.19   Dàn trao đổi nhiệt cho dàn nóng 9000BTU                            1     cái\r\n2.20   Dàn trao đổi nhiệt cho dàn nóng 12000BTU                           1     cái\r\n       Dàn trao đổi nhiệt cho dàn nóng\r\n2.21                                                                      1     cái\r\n       18000BTU/20000BTU\r\n2.22   Dàn trao đổi nhiệt cho dàn nóng 24000BTU                           1     cái\r\n2.23   Bi quạt dàn nóng                                                   1     cái\r\n2.24   Tụ khởi động dàn nóng                                              2     cái\r\n2.25   Tụ quạt/rắc co dàn nóng                                            2     cái\r\n2.26   Cảm biến nhiệt dàn nóng                                           19     cái\r\n2.27   Cuộn Coil dàn nóng                                                11     cái\r\n2.28   Thân van ga điện từ dàn nóng                                       4     cái\r\n2.29   Mạch điều khiển dàn lạnh INVERTER                                  9     cái\r\n2.30   Mạch điều khiển dàn lạnh                                           9     cái\r\n2.31   Động cơ quạt dàn lạnh INVERTER                                     1     cái\r\n2.32   Động cơ quạt dàn lạnh                                              3     cái\r\n2.33   Cánh quạt dàn lạnh                                                 1     cái\r\n2.34   Bi quạt dàn lạnh                                                   1     cái\r\n2.35   Rơle Thermic dàn lạnh                                              2     cái\r\n2.36   Lưới lọc dàn lạnh                                                  1     cái\r\n2.37   Ống đồng + bảo ôn cách nhiệt Ø6/10 (kèm băng cuốn)                 5     m\r\n       Ống đồng + bảo ôn cách nhiệt Ø6/12.7 (kèm băng\r\n2.38                                                                      5      m\r\n       cuốn)\r\n2.39   Ống đồng + bảo ôn cách nhiệt Ø6/16 (kèm băng cuốn)                 1     m\r\n2.40   Ống thoát nước mềm Ø20                                             9     m\r\n2.41   Dây điện CVV 2x4mm2                                                9     m\r\n2.42   Dây điện CVV 2x2,5mm2                                              5     m\r\n2.43   Giá đỡ điều hòa                                                    1     cái\r\n\f                                              109\r\n\r\n                                                                 Yêu cầu\r\n                                                                   kỹ        Khối\r\n                                                                                    Đơn\r\n                                                                thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                        vị\r\n                                                                 dẫn kỹ      mời           chú\r\n                                                                                    tính\r\n                                                                  thuật      thầu\r\n                                                                  chính\r\n2.44     Điều khiển (remote)                                                  1     cái\r\n III     PHẦN MÁY PHÁT ĐIỆN\r\n 3.1     Vật tư/linh kiện MFĐ xăng (Công suất <=6.5KVA)\r\n3.1.1    Bộ chế hòa khí                                                       1     cái\r\n3.1.2    Bộ khoá xăng                                                         1     cái\r\n3.1.3    Bugi                                                                 3     cái\r\n3.1.4    Bộ kích từ AVR/ Piston máy xăng                                      1     cái\r\n3.1.5    Bô lửa                                                               1     cái\r\n3.1.6    Dây giật                                                             1     cái\r\n3.1.7    IC, dây đánh lửa                                                     1     cái\r\n3.1.8    Kim phao xăng, git lơ                                                1     cái\r\n 3.2     Vật tư/linh kiện MFĐ dầu (Công suất <=20KVA)\r\n         Bộ chỉnh lưu cụm kích từ đuôi đầu phát (Điôt)/ Van\r\n3.2.1                                                                         1     cái\r\n         hằng nhiệt\r\n3.2.2    Bộ kích từ AVR máy dầu                                              12     cái\r\n3.2.3    Bộ roăng quy lat máy phát điện (mặt máy)                             1     cái\r\n3.2.4    Cảm biến nhiên liệu / Bộ điều tốc / Cảm biến nhớt                    2     cái\r\n3.2.5    Củ đề <=10KVA                                                        1     cái\r\n3.2.6    Củ đề > 10KVA                                                        1     cái\r\n3.2.7    Dây cu-roa                                                           4     cái\r\n         Hệ thống ngắt máy phát (solenoid) / Kim phun (kim ba\r\n3.2.8                                                                         4     cái\r\n         cạnh)\r\n 3.2.9   Lọc dầu / Bộ nạp accu / Cảm biến nhiệt độ nước                      12     cái\r\n3.2.10   Lọc gió                                                              2     cái\r\n3.2.11   Lọc nhớt / Đồng hồ máy phát điện                                     1     cái\r\n3.2.12   Ống dẫn nước / Ống dẫn dầu / Rơle đề (cóc điện)                      8     cái\r\n3.2.13   Piston máy dầu                                                       1     cái\r\n3.2.14   Phốt bơm nước / Cảm biến dòng                                        1     cái\r\n3.2.15   Quạt gió                                                             1     cái\r\n3.2.16   Ắc quy 50Ah                                                         19     cái\r\n3.2.17   Ắc quy 75Ah                                                          1     Cái\r\n3.2.18   Bạc trục cơ                                                          1     cái\r\n3.2.19   Bạc biên                                                             1     cái\r\n3.2.20   Bơm cao áp                                                           1     cái\r\n3.2.21   Bơm nhiên liệu                                                       2     cái\r\n3.2.22   Cầu chì máy phát điện                                                1     cái\r\n3.2.23   CB bảo vệ AVR (32A)                                                  1     cái\r\n3.2.24   Cổ zê siết ống dầu                                                   1     cái\r\n\f                                              110\r\n\r\n                                                             Yêu cầu\r\n                                                               kỹ        Khối\r\n                                                                                Đơn\r\n                                                            thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                    vị\r\n                                                             dẫn kỹ      mời           chú\r\n                                                                                tính\r\n                                                              thuật      thầu\r\n                                                              chính\r\n3.2.25   Cọc bình ắc quy                                                  1     cái\r\n3.2.26   Chổi than                                                        1     cái\r\n3.2.27   Lọc nước                                                         1     cái\r\n3.2.28   Nút dừng khẩn cấp                                                1     cái\r\n3.2.29   Ổ khóa khởi động máy / Role đóng ngắt nhiên liệu                 6     cái\r\n3.2.30   Role điều khiển                                                  3     cái\r\n3.2.31   Role trung gian                                                  1     cái\r\n3.2.32   Xu páp                                                           1     cái\r\n3.2.33   Sensor đo áp suất nhớt                                           6     cái\r\n  3.3    Vật tư/linh kiện khác của MFĐ dầu\r\n 3.3.1   Dây điện CVV 2x16mm2                                             1      m\r\n 3.3.2   Dây điện CVV 2x2,5mm2                                            1      m\r\n 3.3.3   Dung dịch nước làm mát                                          14      lít\r\n 3.3.4   Nhớt                                                            29      lít\r\n  IV     PHẦN ĐIỆN AC\r\n  4.1    Điện AC ngoài phòng máy\r\n 4.1.1   Cáp nhôm vặn xoắn 2x25mm2                                       694    m\r\n 4.1.2   Cáp nhôm vặn xoắn 2x35mm2                                      1.484   m\r\n 4.1.3   Cáp nhôm vặn xoắn 2x50mm2                                         1    m\r\n 4.1.4   Cáp nhôm vặn xoắn 2x70mm2                                        10    m\r\n 4.1.5   Cáp nhôm vặn xoắn 4x25mm2                                         1    m\r\n 4.1.6   Cáp nhôm vặn xoắn 4x35mm2                                         1    m\r\n 4.1.7   Cáp nhôm vặn xoắn 4x70mm2                                         1    m\r\n 4.1.8   Cáp đồng bọc CVV 2x10mm2                                          4    m\r\n 4.1.9   Cáp đồng bọc CVV 2x16mm2                                         23    m\r\n4.1.10   Đầu cos đồng M10                                                  1    cái\r\n4.1.11   Đầu cos đồng M16                                                  5    cái\r\n4.1.12   Đầu cos đồng M25                                                  1    cái\r\n4.1.13   Đầu cos đồng M35                                                  1    cái\r\n4.1.14   Đầu cos đồng M50                                                  1    cái\r\n4.1.15   Đầu cos đồng M70                                                  1    cái\r\n4.1.16   Đầu cos nhôm M10                                                  1    cái\r\n4.1.17   Đầu cos nhôm M16                                                  1    cái\r\n4.1.18   Đầu cos nhôm M25                                                 14    cái\r\n4.1.19   Đầu cos nhôm M35                                                 27    cái\r\n4.1.20   Đầu cos nhôm M50                                                  1    cái\r\n4.1.21   Đầu cos nhôm M70                                                  1    cái\r\n4.1.22   Ghip nối cáp                                                      4    cái\r\n\f                                            111\r\n\r\n                                                              Yêu cầu\r\n                                                                kỹ        Khối\r\n                                                                                 Đơn\r\n                                                             thuật/Chỉ   lượng          Ghi\r\nSTT                  Mô tả công việc mời thầu                                      vị\r\n                                                              dẫn kỹ      mời           chú\r\n                                                                                 tính\r\n                                                               thuật      thầu\r\n                                                               chính\r\n4.1.23   Cột điện bê tông chữ A, H6,5B                                     1     cột\r\n4.1.24   Cột điện bê tông chữ A, H7,5B                                     1     cột\r\n4.1.25   Cột điện sắt F90x4m - H=6m                                        1     cột\r\n4.1.26   Mã ốp 16 - 20                                                    47     cái\r\n4.1.27   Đai Inox                                                         93     cái\r\n4.1.28   Khóa đai                                                         93     cái\r\n4.1.29   Kẹp siết cáp                                                     46     cái\r\n4.1.30   Công tơ điện 1 pha                                                4     cái\r\n         Aptomat MCB 40A -1P-2 cực - 10KA (Sino hoặc\r\n4.1.31                                                                     1     cái\r\n         tương đương)\r\n         Aptomat MCB 63A - 3P - 10KA (Sino hoặc tương\r\n4.1.32                                                                     1     cái\r\n         đương)\r\n 4.2     Điện AC trong phòng máy\r\n         Tủ điện kích thước 300x200x150mm (Sino hoặc tương\r\n4.2.1                                                                      1      tủ\r\n         đương)\r\n         Tủ điện kích thước 400x300x160mm (Sino hoặc tương\r\n4.2.2                                                                      1      tủ\r\n         đương)\r\n         Tủ điện kích thước 600x450x230mm (Sino hoặc tương\r\n4.2.3                                                                      1      tủ\r\n         đương)\r\n4.2.3    Tủ nhựa 24 Module                                                 1      tủ\r\n         Aptomat MCCB 100A - 3P - 22KA (Sino hoặc tương\r\n4.2.4                                                                      1     cái\r\n         đương)\r\n         Aptomat MCB 63A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.5                                                                      9     cái\r\n         tương đương)\r\n         Aptomat MCB 32A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.6                                                                      7     cái\r\n         tương đương)\r\n         Aptomat MCB 20A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.7                                                                      1     cái\r\n         tương đương)\r\n         Aptomat MCB 16A -1P-2 cực - 10KA (Sino hoặc\r\n4.2.8                                                                      1     cái\r\n         tương đương)\r\n         Bộ đèn tuýp Led đôi T8 2x40w bao gồm máng (Rạng\r\n4.2.9                                                                      2     bộ\r\n         Đông hoặc tương đương)\r\n4.2.10   Bóng đèn Led 1m2 (Rạng Đông hoặc tương đương)                     1     bóng\r\n4.2.11   Ổ cắm đôi 3 chấu (Sino hoặc tương đương)                          2      cái\r\n4.2.12   Công tắc đôi (Sino hoặc tương đương)                              1      cái\r\n4.2.13   Máng luồn dẹt 100x40mm                                            1      m\r\n4.2.14   Máng luồn dẹt SP-39x18mm                                          1      m\r\n4.2.15   Cút nối thẳng dẹt F100x40mm                                       1      cái\r\n\f                                               112\r\n\r\n                                                                  Yêu cầu\r\n                                                                    kỹ        Khối\r\n                                                                                     Đơn\r\n                                                                 thuật/Chỉ   lượng          Ghi\r\nSTT                   Mô tả công việc mời thầu                                         vị\r\n                                                                  dẫn kỹ      mời           chú\r\n                                                                                     tính\r\n                                                                   thuật      thầu\r\n                                                                   chính\r\n4.2.16   Cút nối góc F100x40mm                                                 1     cái\r\n4.2.17   Cút nối chữ T dẹt F100x40mm                                           1     cái\r\n4.2.18   Cút nối thẳng dẹt F39x18mm                                            1     cái\r\n4.2.19   Cút nối góc F39x18mm                                                  1     cái\r\n4.2.20   Cút nối chữ T dẹt F39x18mm                                            1     cái\r\n4.2.21   Cầu dao đảo hộp vinakip 1 pha 2 cực 100A                              1     cái\r\n4.2.22   Cầu dao đảo hộp vinakip 3 pha 4 cực 100A                              1     cái\r\n4.2.15   Cáp đồng bọc CVV 2x2,5mm2                                            19     cái\r\n4.2.16   Cáp đồng bọc CVV 2x10mm2                                             20     cái\r\n4.2.17   Cáp đồng bọc CVV 2x16mm2                                              7     cái\r\n4.2.18   Cáp tiếp địa CV-M16                                                  13     cái\r\n4.2.19   Đầu cos đồng M2,5                                                     3     cái\r\n4.2.20   Đầu cos đồng M10                                                      4     cái\r\n4.2.21   Đầu cos đồng M16                                                      5     cái\r\n J.4     KHU VỰC BẮC NINH\r\n   I     PHẦN CỘT\r\n         Đốt cột tứ giác đốt 3m - F50 - Giằng F14 - Chiều rộng\r\n 1.1                                                                           1     đốt\r\n         cạnh 350mm\r\n         Đốt cột tứ giác đốt 3m - F60 - Giằng F14 - Chiều rộng\r\n 1.2                                                                           1     đốt\r\n         cạnh 450mm\r\n         Đốt cột tam giác đốt 3m - F60 - Giằng F20 - Chiều\r\n 1.3                                                                           1     đốt\r\n         rộng cạnh 450mm\r\n         Đốt cột tam giác đốt 3m - F60 - Giằng F16 - Chiều\r\n 1.4                                                                           1     đốt\r\n         rộng cạnh 500mm\r\n 1.5     Cột pole 3m (F114x5mm)                                                 1    cột\r\n 1.6     Cột pole 4,5m (F114x5mm)                                               1    cột\r\n 1.7     Cột pole 6m (F114x5mm)                                                 1    cột\r\n 1.8     Cáp thép mạ kẽm D12                                                 2.340    m\r\n 1.9     Tăng đơ D18 - thanh giằng D14                                         15    cái\r\n1.10     Tăng đơ D22 - thanh giằng D18                                         74    cái\r\n1.11     Ma ní D18                                                              5    cái\r\n1.12     Ma ní D20                                                            162    cái\r\n1.13     Khóa cáp mạ kẽm D12                                                 1.413   cái\r\n1.14     Đệm cáp                                                              176    cái\r\n1.15     Khung dây co (1 bộ)                                                    1    bộ\r\n1.16     Bulong D12 L=60, 2 ecu                                                 1    cái\r\n1.17     Bulong D16 L=60, 2 ecu                                                 1    cái\r\n1.18     Bulong D20 L=85, 2 ecu                                                 1    cái\r\n\f                                           113\r\n\r\n                                                   Yêu cầu\r\n                                                     kỹ        Khối\r\n                                                                      Đơn\r\n                                                  thuật/Chỉ   lượng          Ghi\r\nSTT                Mô tả công việc mời thầu                             vị\r\n                                                   dẫn kỹ      mời           chú\r\n                                                                      tính\r\n                                                    thuật      thầu\r\n                                                    chính\r\n1.19   Bulong D16 L=80, 2 ecu                                   1     cái\r\n1.20   Gá chống xoay cột tứ giác                                1     bộ\r\n1.21   Gá chống xoay cột tam giác                               1     bộ\r\n1.22   Cấu cáp outdoor (1m)                                     1     m\r\n1.23 