{"text":"--- Tệp: Yêu cầu về kỹ thuật máy phát điện 15.9.2023.docx ---\nChương III. Yêu cầu về kỹ thuật \nMục 1. Yêu cầu về kỹ thuật\nGiới thiệu chung về gói thầu\nTên gói thầu: Đầu tư máy phát điện cho Trung tâm Khai thác Khu bay Nội Bài - Cảng hàng không quốc tế Nội Bài\nThuộc dự án : Đầu tư máy phát điện cho Trung tâm Khai thác Khu bay Nội Bài - Cảng hàng không quốc tế Nội Bài\nĐịa điểm thực hiện dự án: Cảng hàng không quốc tế Nội Bài\nQuy mô dự án: 02 máy phát điện\nYêu cầu về cung cấp hàng hóa:\nTT\nDanh mục hàng hóa\nĐơn vị tính\nKhối lượng\nMô tả hàng hóa\nĐịa điểm dự án \n\n\n\n\n\n\n1\nMáy phát điện 3 pha, công suất liên tục 12,5 kVA/50Hz kèm bộ chuyển đổi nguồn tự động ATS100A, nhập khẩu đồng bộ, máy chống ồn, nhiên liệu dầu diesel, máy có tích hợp bánh xe di chuyển \nCái\n01\nMáy phát điện 3 pha, công suất liên tục 12,5 kVA/50Hz kèm bộ chuyển đổi nguồn tự động ATS100A, nhập khẩu đồng bộ, máy chống ồn, nhiên liệu dầu diesel, máy có tích hợp bánh xe di chuyển \nCảng hàng không quốc tế Nội Bài\n2\nMáy phát điện 3 pha,  công suất liên tục 27 kVA/50Hz, nhập khẩu nguyên chiếc, có vỏ chống ồn, nhiên liệu dầu diesel, máy có tích hợp bánh xe di chuyển\nCái\n01\nMáy phát điện 3 pha,  công suất liên tục 27 kVA/50Hz, nhập khẩu nguyên chiếc, có vỏ chống ồn, nhiên liệu dầu diesel, máy có tích hợp bánh xe di chuyển\nCảng hàng không quốc tế Nội Bài\nYêu cầu về kỹ thuật\nYêu cầu kỹ thuật chung\n- Cam kết hàng hóa mới 100%, chưa qua sử dụng phải được sản xuất từ năm 2023.\n- Có giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) bản gốc hoặc bản sao công chứng.\n\t1.2.2 Yêu cầu kỹ thuật cụ thể\nSTT\nTên hàng hóa\nThông số kỹ thuật và các tiêu chuẩn\n1\nMáy phát điện 3 pha, công suất liên tục 12,5 kVA/50Hz kèm bộ chuyển đổi nguồn tự động ATS100A, nhập khẩu đồng bộ, máy chống ồn, nhiên liệu dầu diesel, máy có tích hợp bánh xe di chuyển \nCông suất liên tục (KVA)≥ 12,5 kVA\nCông suất dự phòng (KVA)≥ 13.75 kVA\nTần số làm việc : 50 Hz\nĐiện áp : 380V\nDòng điện ≥ 13,5 A \nKiểu khởi động : Đề điện\nSố pha : 3\nDung tích bình nhiên liệu ≥ 60 lít\nTiêu hao nhiên liệu ở 70% công suất ≥ 4,85 l/h \nThời gian hoạt động ở 50% công suất ≥ 12h \nĐộ ồn với khoảng cách 7m ≤ 76 dBA\nKích thước ≥ 1160×675×945 mm\nTrọng lượng toàn bộ máy ≥ 300 kg\nCông suất động cơ ≥ 22.5 Hp\nDung tích dầu bôi trơn ≥ 1,83 lít\nCông suất liên tục của đầu phát ≥ 23 kVA\nHệ số công suất (Cosø) ≥ 0,8\nBộ chuyển nguồn tự động ATS 100A : Có\nBánh xe di chuyển: Có\nĐiều chỉnh điện áp : AVR\n2\nMáy phát điện 3 pha,  công suất liên tục 27 kVA/50Hz, nhập khẩu nguyên chiếc, có vỏ chống ồn, nhiên liệu dầu diesel, máy có tích hợp bánh xe di chuyển\nVỏ chống ồn được chế tạo bằng thép sơn phủ tĩnh điện; được đặt ngoài trời; chống ăn mòn muối biển, Sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp với điều kiện khí hậu Việt Nam, vỏ được đệm lớp mút cách âm với khả năng cách âm cao.\nCông suất liên tục (KVA) ≥ 27 kVA\nCông suất dự phòng (KVA) ≥ 30 kVA\nTần số (Hz) : 50 Hz\nĐiện áp : 230/400V\nDòng điện : 39,7A\nBình nhiên liệu ≥ 80 lít\nDung tích nước làm mát  (L) ≥ 6 lít\nTiêu hao nhiên liệu (100% CS) ≥ 8 lít/h\nThời gian chạy liên tục (100% CS) ≥ 12h\nĐộ ồn cách 7m ≤ 68 dBA\nKích thước ≥ 2100x900x1400 mm\nTrọng lượng toàn bộ ≥ 900 kg\nCông suất động cơ  ≥ 30 kW\nTốc độ quay động cơ : 1500v/phút\nĐiều chỉnh tốc độ động cơ : Cơ học\nSố xylanh ≥ 4\nKiểu khởi động: Đề điện\nTỷ số nén ≥ 17:1\nĐường kính x hành trình piston động cơ ≥ 90x100 mm\nDung tích dầu bôi trơn động cơ ≥ 8 lít\nLoại đầu phát: Không chổi than\nCông suất liên tục của đầu phát ≥ 30 kVA\nHệ số công suất ≥ 0,8\nCấp bảo vệ IP23\nCấp cách điện ≥ H\nĐiều chỉnh điện áp tự động : AVR SX460\nCó cổng kết nối ATS, khung bánh xe để kéo di chuyển, có đầy đủ các chức năng giám sát: Báo cường độ dòng điện, Báo tần số, Báo điện áp các pha cả điện áp pha trung lập, Báo hệ số công suất, Tự động điều chỉnh mức nhiên liệu, Báo áp suất dầu bôi trơn, Báo nhiệt độ nước làm mát cao, Báo điện áp Pin, Báo tốc độ vòng quay động cơ, Đếm số giờ chạy của động cơ, Giám sát Rơle đầu ra, Điều chỉnh độ sáng màn LCD, Thiết lập PIN password, Chức năng đa ngôn ngữ, Báo điện áp cao/thấp, Tốc độ quay động cơ cao/thấp, Áp suất dầu thấp, Nhiệt độ động cơ cao, Điện áp acquy cao/thấp, Cường độ dòng điện cao, Điều chỉnh thời gian khởi động\nCác yêu cầu khác\n\n- Bảo hành tối thiểu 12 tháng\n- Tạm ứng: Tối đa 20% giá trị hợp đồng\n- Phương thức thanh toán: Chủ đầu tư sẽ thanh toán 100% giá trị hàng hóa được nghiệm thu bàn giao đưa vào sử dụng, trong vòng 15 (mười lăm) ngày làm việc kể từ ngày hai Bên ký biên bản giao nhận và nghiệm thu hàng hóa, đồng thời nhà thầu nộp bảo lãnh bảo hành có giá trị bằng 5% giá trị hàng hoá được nghiệm thu và hoàn tất các thủ tục thanh toán, gồm các chứng từ sau:\n\t+ Hóa đơn tài chính hợp pháp theo quy định của pháp luật;\n\t+ Biên bản giao nhận, nghiệm thu hàng hóa với đầy đủ chữ ký của hai bên và Hồ sơ quyết toán có đầy đủ chữ ký hai bên;\n\t+ Giấy chứng nhận nguồn gốc xuất xứ (CO), giấy chứng nhận chất lượng (CQ) (bản gốc hoặc bản sao công chứng);\n\t+ Catalogue của sản phẩm, thiết bị và các tài liệu liên quan khác\n\t+ Đồng tiền thanh toán: Bằng tiền đồng Việt Nam (VND).\n- Hình thức thanh toán: Việc thanh toán được thực hiện bằng chuyển khoản bằng tiền đồng Việt Nam (VNĐ) vào tài khoản của Bên B\n- Tối thiểu 01 bộ tài liệu kỹ thuật và hướng dẫn vận hành bằng tiếng Việt hoặc  tiếng Anh."}