{"text":"--- Tệp: Chuong 5_May phat dien.pdf ---\nPhần 2. YÊU CAU VE KỸ THUẬT\r\nChương V. YEU CÀU VE KỸ THUAT\r\n\r\n1, Giới thiệu chung về dụ án, gói thâu:\r\n\r\n- Gói thâu: Bảo dưỡng, bảo trì định kỳ máy phát điện 3 cơ sở.\r\n\r\n- Dự toán: Bảo dưỡng, bảo trì định kỳ máy phát điện 3 cơ sở của Bệnh viện Quận 8.\r\n- Địa điểm thực hiện:\r\n\r\n+ Bệnh viện Quận 8: số 82 đường Cao Lỗ, Phường 4, Quận 8, TP.HCM.\r\n\r\n+ Phòng khám đa khoa Xóm Cui: Số 379, Tùng Thiện Vương, Phường 12, Quận\r\n\r\n8, TP.HCM.\r\n+ Phòng khám đa khoa Rạch Cát: Số 160 Bến Mễ Cốc, Phường 15, Quận 8,\r\nTP.HCM.\r\n\r\n- Thời gian thực hiện gói thầu: 30 ngày,\r\n\r\n- Quy mô gói thâu: Cung cap dịch vụ chi tiết nêu tại Phạm vi cung cập Mau sô 01A\r\n\r\n(webform trên Hệ thống).\r\n\r\n2. Mục tiêu công việc: Theo nội dung tại Mẫu số 01A (Phạm vi cung cap, webform trên\r\nHệ thông).\r\n\r\n3. Yêu câu kỹ thuật của gói thâu:\r\n\r\nĐơn số Ghi\r\n\r\nTT Tên Hàng Quy cách Vị lượng | chú\r\n\r\nI | Máy phát điện Cummins 200K VA (Số 82, Cao Lỗ Phường 4, Quận 8, TP.HCM)\r\n\r\nA | Bảo dưỡng Thay thế phụ tùng\r\n\r\n1 | Thay thế lọc dầu thô ĐK 60mm, 16 16.5mm Bộ | gal\r\n2 | Thay thế lọc dầu tinh DK 60mm, lỗ 16.5mm Bộ | (\r\n3 | Thay thế lọc nhớt DK 90mm, lỗ 22.5mm Bộ | ~\r\n4 | Thay thé lọc gió DK 250mm, dài 380mm Bộ l ()\r\n5 | Thay thé lọc nước ĐK 60mm, lỗ 14.5mm Bộ | (*\r\n6 | Thay thế nước làm mát Thùng: > 4 lít Thùng 18 (*)\r\n7 | Thay thế bộ điều nhiệt động cơ | DK 60mm, thép không gi Bộ | (*\r\n8 | Thay thế bơm tay nhiên liệu MÃ Ta 200 Bộ | )\r\n9 | Thay thế bình acquy 120A (12v- 120A) Cái 2 ()\r\n10 Thay thế bộ sạc bình acquy tự | In 220v (+10%), Out 12- Bộ | (*\r\nđộng 24v\r\n\r\nIn 24VDC- lưu lượng\r\n\r\nbom: > 12lit/phut Ci\r\n\r\n11 | Thay thê bơm nhiên liệu điện tử\r\n\r\n68\r\n\fTT\r\n\r\nTên Hàng Quy cách\r\n\r\nĐơn\r\nVi\r\n\r\nA\r\nSo\r\nlượng\r\n\r\nGhi\r\nchú\r\n\r\n12\r\n\r\nThay thé board màn hình điều | AMF; có chế độ chuyền\r\nkhiên trung tâm máy phát điện | nguôn tự động.\r\n\r\nBộ\r\n\r\n|\r\n\r\n(*)\r\n\r\n13\r\n\r\nThay thé nhớt máy 40/15w. Thùng: > 18 lit\r\n\r\nThùng\r\n\r\n2\r\n\r\nra\r\n\r\n14\r\n\r\nTháo năp dàn cò, chính khe hở\r\nsuppap nạp và suppap xả, thay\r\nthê ron năp dàn cò bị rò nhớt.\r\n\r\nBộ\r\n\r\n15\r\n\r\nSúc rửa két nước, thay thế ống\r\ncao su truyền nước bị rạn nứt,\r\nxịt tẩy tản nhiệt, gia cố ống\r\nthoát nhiệt khí thải.\r\n\r\nLân\r\n\r\n16\r\n\r\nStra chữa phục hồi pét phun\r\nnhiên liệu, vệ sinh kim phun,\r\nthay phốt cao su kim phun, sửa\r\nđầu phun nhiên liệu cai thiện\r\ncông suất động cơ, thay thế các\r\nco dẫn nhiên liệu từ bơm cao áp\r\nđến các kim phun.\r\n\r\nBộ\r\n\r\n17\r\n\r\nSửa chữa phục hoi bơm cao áp\r\ndong cơ, thay phôt ty bơm, cân\r\nchỉnh bộ đóng mở bơm tự động.\r\n\r\nBộ\r\n\r\n18\r\n\r\nThay thế bộ điều khiển điện áp\r\n\r\nAvr, can chỉnh điện áp phát, độ | In 90-220v; Out 230v\r\nnhạy đáp ứng tải, điều chính tần (+10%)\r\n\r\nsố máy phát điện.\r\n\r\nLân\r\n\r\n*)\r\n\r\n19\r\n\r\nPhục hồi Tubor động cơ, thay\r\nbạc thao cách quạt tubor, vệ\r\nsinh ông bơm nhớt tubor.\r\n\r\nBộ\r\n\r\n20\r\n\r\nCông thay thế các vật tư, vệ\r\nsinh các khe lấy gió của thùng\r\ncách âm, bọc cách nhiệt lớp tiêu\r\nâm, súc bình nhiên liệu của máy\r\nphát điện, sơn chân máy phát\r\ndiện (Sơn dầu - màu đen).\r\n\r\nGói\r\n\r\nBáo trì máy phát điện 200kva\r\n\r\nSiết cáp điện đầu phát, siết cáp\r\ntủ điều khiển ATS 600A và bộ\r\nchuyển nguồn tay 400A, kiểm\r\ntra các đầu cos và tra mỡ chống\r\nmòn các đầu cos của các tủ điều\r\nkhiển. Kiểm tra các đầu cos và\r\ntra mỡ chống mòn các đầu cos\r\ncủa máy phát điện.\r\n\r\nBộ\r\n\r\n69\r\n\fTr\r\n\r\nTên Hang\r\n\r\nQuy cach\r\n\r\nPon\r\nVi\r\n\r\nSo\r\nlượng\r\n\r\nGhi\r\nchú\r\n\r\nVệ sinh cảm biến nhiệt độ, test\r\nnhiệt độ máy phát điện bằng\r\ndây nhiệt và cân chính giới hạn\r\nnhiệt độ làm việc của máy phát\r\nđiện, kiểm tra và cách nhiệt dây\r\ntín hiệu từ cảm biến nhiệt dén\r\nbộ điều khiển trung tâm (chiều\r\ndài 6m).\r\n\r\nBộ\r\n\r\n|\r\n\r\nTăng dây curoa quạt làm mát\r\nđộng cơ, vệ sinh bơm tuần hoàn\r\nnước, kiểm tra độ mòn dây\r\ncuroa, kiểm tra độ rơ bạc dạn\r\ntrục động cơ, tra dầu (mỡ bôi\r\ntrơn) vào bạc đạn, gia cố phot\r\nbạc đạn trục động cơ đảm bảo\r\nkhông rò nhớt.\r\n\r\nBộ\r\n\r\nThay thê cọc bình acquy và dây\r\ndân bình acquy\r\n\r\n120A (+10%)\r\n\r\nBộ\r\n\r\n*)\r\n\r\n5\r\n\r\nVệ sinh kiểm tra và siết chặt\r\ndây tín hiệu tủ điều khiển ATS\r\n600A, vệ sinh tiếp điểm dầu\r\ncực ATS đảm bảo không sinh\r\nnhiệt.\r\n\r\nBộ\r\n\r\n6\r\n\r\nCân chỉnh điện áp đầu phát\r\n220/380v, Kiểm tra vệ sinh\r\nDiode kích từ, thử độ cách điện\r\nđầu phát và vỏ máy, kiểm tra và\r\nbọc cách nhiệt cuộn dây kích từ\r\nđầu phát (chiều dài: 2m)\r\n\r\nlân\r\n\r\nKiểm tra áp lực bơm nhớt động\r\ncơ bằng đồng hồ do áp lực, test\r\ncảm biến chính xác trong giới\r\nhạn cho phép, bọc cách nhiệt\r\ndây tín hiệu từ cảm biến áp lực\r\nnhớt đến bộ diều khiển trung\r\ntâm (chiều dài: 6m).\r\n\r\nBộ\r\n\r\nVệ sinh mô tơ khởi động máy,\r\nvệ sinh cổ góp, chổi thang, tra\r\nmỡ bôi trơn 2 đầu bạc đạn mô\r\ntơ, kiểm tra độ mòn bánh răng\r\nmô tơ và bánh răng bánh da\r\ndong cơ.\r\n\r\nBộ\r\n\r\n—\r\n\r\n70\r\n\fĐơn S6 | Ghi\r\n\r\nTT Tên Hàn uy cách :\r\n5 Quy Vị lượng | chú\r\nVệ sinh toàn bộ động cơ, siết\r\nchặt các bulong bị rò nhớt trong\r\no | động cơ, xịt rửa két nước và test \"\r\náp suat két nước, súc rửa bình\r\nnước phụ đảm bảo hoạt động\r\nmáy phát diện.\r\nVệ sinh đầu phát điện kiểm tra\r\ntoàn bộ cao su giảm chân đâu\r\nphát điện và động cơ, do do\r\nchính xác đông tâm dâu phát và\r\n10 | động cơ, kiêm tra két nôi cọc Bộ ]\r\ntiep dia, do độ cách điện dau\r\nphát với dat va kiêm tra và siêt\r\nchặt các dau dây điện trong dâu\r\nphát.\r\n1Ị Sơn chịu nhiệt xả khí thải, và | Sơn nhũ bạc, chiu nhiệt > Bô | (*)\r\nbộ giảm thanh ông pô 600°C :\r\nĐK ống xa: 114mm, œ)\r\nBọc cách nhiệt ông xả và bộ | chiêu dài: 6m; ĐK Bộ Ñ\r\n2i i : Bộ ]\r\ngiảm thanh giảm thanh: 450mm,\r\nchiều dài: 0,8m\r\nI Máy phát điện Cummins 120KVA(PKĐK Xóm Ciii, 379, Tùng Thiện Vương, P\r\n12, Q8,TP.HCM)\r\nA | Bảo dưỡng thay thé phụ tùng\r\nI | Thay thé lọc dầu thô ĐK 60mm, lỗ 16.5mm Bộ | (*)\r\n2 | Thay thế lọc dầu tinh ĐK 60mm, lỗ 16.5mm Bộ | *)\r\n3 | Thay thé lọc nhớt ĐK 90mm, lỗ 22.5mm Bộ | 5)\r\n4 | Thay thé lọc gió ĐK 250mm,dài 380mm Bộ 1 {*)\r\n5 | Thay thé lọc nước DK 60mm, lỗ 14.5mm Bộ 1 (*)\r\n6 | Thay thế nhớt may 40/15w .Thùng: > 18 lit Thùng 2 (*\r\n7 | Thay thế nước làm mát Thùng > 4 lít Thùng 15 (*)\r\nQ Thay thê dung dich xúc rửa két Dụng tích: = 355mUchai )\r\nnước Chai 6\r\nDK 5cm, thép không gi. (*)\r\n9 | Thay thê cảm biên áp lực nhét | Loại VDO10 hoặc tương\r\nđương. Bộ |\r\n- Á io oh a 4x | PK 2,5cm, thép không gi. (*)\r\n10 Thay thê cám biên nhiệt độ Loại VDOH0 hoặc tương\r\nnước gi A\r\nduong. Bộ |\r\n\r\n71\r\n\fTT\r\n\r\nTén Hang\r\n\r\nQuy cách\r\n\r\nĐơn\r\nVị\r\n\r\nS6\r\nlượng\r\n\r\nGhi\r\nchú\r\n\r\n11\r\n\r\nThay thé khởi động từ 250A\r\n\r\nIn 200-240VAC; I=250A\r\n\r\nCai\r\n\r\n2\r\n\r\n*)\r\n\r\n12\r\n\r\nSửa chữa phục hồi pét phun\r\nnhiên liệu, vệ sinh kim phun,\r\nthay phốt cao su kim phun, sửa\r\ndầu phun nhiên liệu cải thiện\r\ncông suất động cơ, thay thế các\r\nco dẫn nhiên liệu từ bơm cao áp\r\nđến các kim phun.\r\n\r\nCái\r\n\r\n6\r\n\r\n13\r\n\r\nThay thê bộ sạc bình acquy tự\r\nđộng\r\n\r\nIn 220v (+10%), Out 12-\r\n24v\r\n\r\nBộ\r\n\r\nở\r\n\r\n14\r\n\r\nSửa chữa phục hồi bơm cao áp\r\nđộng cơ, thay phốt ty bơm cao\r\náp, chỉnh gốc phun nhiên liệu\r\nđảm bảo công suất máy, siết\r\nống dẫn nhiên liệu vào động cơ,\r\nkiểm tra vệ sinh Sclinol đóng\r\nmở nhiên liệu.\r\n\r\nBộ\r\n\r\nl5\r\n\r\nThay thế bình acquy\r\n\r\n12VDC - 100A\r\n\r\nCai\r\n\r\n*)\r\n\r\n16\r\n\r\nPhục hồi Tubor động cơ, thay\r\nbạc thao cách quạt tubor, thay\r\ncánh quạt điều tiết lưu lượng\r\ngió vào buồng đốt động cơ, vệ\r\nsinh ống bơm nhớt tubor.\r\n\r\nBộ\r\n\r\n17\r\n\r\nTháo năp dàn cò, chỉnh khe hở\r\nsuppap nạp và suppap xả, gia cô\r\nron nặp dàn cò bị rò nhớt\r\n\r\nBộ\r\n\r\n18\r\n\r\nSửa chữa cân chỉnh tan số, thay\r\nthế board điện áp đầu phát (In\r\n90-240v; Out 230v), độ nhạy\r\nđáp ứng tải,\r\n\r\nBộ\r\n\r\n19\r\n\r\nCông thay thế các vật tư, vệ\r\nsinh các khe lấy gió của thùng\r\ncách âm, bọc cách nhiệt lớp tiêu\r\nâm, súc bình nhiên liệu của máy\r\nphát điện, sơn chân máy phát\r\nđiện (Sơn dầu - màu đen), gia\r\ncố ống xả khí thải.\r\n\r\nLân\r\n\r\nBáo trì định kỳ\r\n\r\nSiét cáp điện dau phát, siết cáp\r\ntủ điều khiển ATS 250A, kiểm\r\ntra các đầu cos và tra mỡ chống\r\nmòn các đầu cos của tủ điều\r\nkhiển. Kiểm tra các đầu cos và\r\ntra mỡ chống mòn các đầu cos\r\ncủa máy phát diện.\r\n\r\nBộ\r\n\r\nJ\r\n\r\n72\r\n\fTT\r\n\r\nTên Hàng\r\n\r\nQuy cách\r\n\r\nĐơn\r\nVị\r\n\r\nSố\r\nlượng\r\n\r\nGhi\r\nchu\r\n\r\nVệ sinh ống cao su kết nối nước\r\nlàm mát, test hoạt động bộ tuần\r\nhoàn nước làm mát, test áp suất\r\nkét nước làm mát đảm bảo\r\nkhông rò rỉ.\r\n\r\nBộ\r\n\r\nTăng dây curoa quạt làm mát\r\nđộng cơ, vệ sinh bơm tuần hoàn\r\nnước, kiểm tra độ mòn dây\r\ncuroa, kiểm tra độ rơ bạc đạn\r\ntrục động cơ, tra dầu (mỡ bôi\r\ntrơn) vào bạc đạn, gia cố phót\r\nbạc dan trục động cơ dam bảo\r\nkhông rò nhớt, kiểm tra dộ rơ\r\nbuly dần dong quạt làm mát\r\nđộng cơ.\r\n\r\nBộ\r\n\r\nVệ sinh van hằng nhiệt động\r\ncơ, test hoạt động đảm bảo van\r\nkhi nhiệt độ động cơ thay đổi,\r\nvệ sinh cặn dường ống, thay ron\r\nvan hằng nhiệt (ĐK:42mm)\r\n\r\nCái\r\n\r\nVệ sinh kiểm tra siết chặt dây\r\nđộng lực, kiểm tra dây tín hiệu\r\ntự động đảm bảo máy tự khởi\r\nđộng khi lưới điện không ổn\r\nđịnh. Gia cố đầu cos dây tín\r\nhiệu máy phát điện.\r\n\r\nlân\r\n\r\nVệ sinh cảm biến nhiệt độ động\r\ncơ, test hoạt động cảm biến\r\nbằng gia nhiệt và chỉnh thông\r\nsố nhiệt độ phù hợp với động\r\ncơ. Bọc cách nhiệt dây tín hiệu\r\ntừ cảm biến đến bộ điều khiển\r\n(chiều dài: 4,5mét)\r\n\r\nlân\r\n\r\nKiểm tra vệ sinh áp lực nhớt\r\nđộng cơ, test áp lực bơm nhớt\r\nbằng thiết bị đo, chỉnh giới hạn\r\náp lực nhớt phù hợp với dong\r\ncơ. Bọc cách nhiệt dây tín hiệu\r\ntừ cảm biến áp lực nhớt dén bộ\r\ndiều khiển (chiều dài: 4,5mét)\r\n\r\nBộ\r\n\r\n73\r\n\fTT\r\n\r\nDo số\r\nTên Hàng Quy cách iy a\r\n\r\nGhi\r\nchú\r\n\r\nKiểm tra va vệ sinh van áp suất\r\ngió đảm bảo công suất máy khi\r\nchạy liên tục. Bọc cách nhiệt Gái\r\ndây tín hiệu từ cảm biên áp suât\r\ngió đến bộ điều khiển (chiều\r\ndài: 4,5mét)\r\n\r\nVệ sinh relay, test hoạt động\r\n\r\nrelay điều khiển và CB điều\r\n\r\nkhiển, vệ sinh siết cos máy cắt bộ |\r\ntủ ATS dam bảo hoạt động\r\n\r\nđóng cắt không sinh nhiệt.\r\n\r\n10\r\n\r\nSúc rửa vệ sinh bơm nước tuần\r\nhoàn động cơ, kiểm tra độ rơ\r\nbạc đạn trục động cơ, kiểm tra\r\nvà gia cố phót bạc dạn trục\r\ndong cơ để dam bảo không bị\r\n\r\nbộ\r\n\r\nrò nhớt.\r\n\r\n11\r\n\r\nThay thế dây curoa bơm nước .\r\n) ` Loại Bị ĐK: 900mm;\r\n\r\n~- 5 HE Hà bộ I\r\nChat li¢u: cao su va thép\r\n\r\ntuân hoàn, test áp lực két nước\r\nđảm bảo kín khi máy hoạt động.\r\n\r\n(*)\r\n\r\n12\r\n\r\nSơn chịu nhiệt ống bô (ĐK:\r\n\r\n90mm, chiều dài: 3,5 mét) và | Sơn nhũ bạc, chịu nhiệt:\r\nống giảm thanh (DK: 420mm. | > 600°C\r\n\r\nChiều dài: 0,8 mét).\r\n\r\nbộ |\r\n\r\nli\r\n\r\n111\r\n\r\nMáy phát điện 10.5KVA(PKĐK Rạch Cát 160, Mễ Cốc, P 15, Q8,TP.HCM)\r\n\r\nBảo dưỡng thay thế phụ tùng\r\n\r\nThay thế lọc nhiên liệu ĐK 45mm, lỗ 12.5mm Bộ |\r\n\r\n*)\r\n\r\nThay thé lọc nhớt DK 60mm, lỗ 16.5mm Bộ |\r\n\r\n*)\r\n\r\nThay thé lọc gió DK 150mm, dai 280mm Bộ I\r\n\r\n(*)\r\n\r\nThay thé nhớt máy 40/15w. Thùng: > 18 lit Thùng |\r\n\r\nở)\r\n\r\nThay thế dung dịch xúc rửa két\r\n\r\nA Dung tich: > 355ml/chai\r\nnước\r\n\r\nChai 5\r\n\r\nMi\r\n\r\nLoại A; DK: 650mm;\r\n\r\nThay thé dây curoa động cơ Wi Tiber\r\n) ) ons Chat liệu: cao su va thép\r\n\r\nSoi |\r\n\r\n(*)\r\n\r\nThay thế kim phun nhiên liệu\r\nvà dâu chụp cao áp, bao gôm | 10.5 kva (+10%) Bộ 2\r\ndây cao áp\r\n\r\nở)\r\n\r\nThay thế bộ sạc bình acquy tự | In 220v (+10%), Out 12-\r\n\r\nđộng 24v nạ\r\n\r\n(*)\r\n\r\n74\r\n\fTT\r\n\r\nTên Hàng\r\n\r\nQuy cách\r\n\r\nĐơn\r\nVi\r\n\r\nSố\r\nlượng\r\n\r\nGhi\r\nchú\r\n\r\n9\r\n\r\nThay thế bình acquy 80A\r\n\r\n12VDOC - 80A\r\n\r\nCai\r\n\r\n1\r\n\r\n£)\r\n\r\n10\r\n\r\nThay thé bộ chuyên nguôn tự\r\nđộng máy phát điện\r\n\r\n100A-380V\r\n\r\nBộ\r\n\r\n1\r\n\r\n(*)\r\n\r\nII\r\n\r\nThay thế bộ khởi động máy\r\nphát điện\r\n\r\n12VDC\r\n\r\nBộ\r\n\r\n@\r\n\r\n12\r\n\r\nThay thé day cap nguon\r\n\r\nQuy cách: 4x16mm\r\n\r\nMét\r\n\r\n27\r\n\r\n(*)\r\n\r\n13\r\n\r\nSửa chữa cân chỉnh tan số, phục\r\nhồi vệ sinh bộ chế hòa khí, thay\r\nvan đống mở nhiên liệu\r\n(10.5kva), chỉnh điện áp đầu\r\nphát, nối dây tiếp địa, đảm bảo\r\ncách điện.\r\n\r\nBộ\r\n\r\n14\r\n\r\nCông thay thế các vật tư, vệ\r\nsinh các khe lấy gió của thùng\r\ncách âm, bọc cách nhiệt lớp tiêu\r\nâm, súc bình nhiên liệu của máy\r\nphát diện, sơn chân máy phát\r\nđiện (Sơn dầu - màu đen), sơn\r\nkhung sườn máy phát điện (Sơn\r\ndầu - màu đen).\r\n\r\nlân\r\n\r\nBáo trì định kỳ\r\n\r\nSiết cáp điện đầu phát, bấm cos\r\nđồng (DKl6mm), siết cáp tủ\r\nđiều khiển ATS 100A, kiểm tra\r\ncác đầu cos và tra mỡ chống\r\nmòn các đầu cos của tủ điều\r\nkhiển. Kiểm tra các đầu cos và\r\ntra mỡ chống mòn các đầu cos\r\ncủa máy phát điện.\r\n\r\nBộ\r\n\r\nVệ sinh bộ điều nhiệt động cơ,\r\nỐng cao su kết nối nước làm\r\nmát, vệ sinh cánh quạt làm mát,\r\nkiểm tra độ mòn và tăng chính\r\nvòng răng của bánh đà động cơ\r\ndé đảm bảo khởi động của máy\r\nphát điện.\r\n\r\nlân\r\n\r\n35\r\n\fTT\r\n\r\nTên Hang Quy cach\r\n\r\nPon\r\nVi\r\n\r\nSô\r\nlượng\r\n\r\nGhi\r\nchú\r\n\r\nTăng dây curoa quạt làm mát\r\ndong cơ, kiểm tra độ mòn dây\r\ncuroa, kiểm tra độ rơ bạc đạn\r\ntrục động cơ, tra dầu (mỡ bôi\r\ntrơn) vào bạc đạn, gia cố phót\r\nbạc đạn trục dong cơ đảm bảo\r\nkhông rò nhớt, kiểm tra độ rơ\r\nbuly dẫn động quạt làm mát\r\nđộng cơ.\r\n\r\nlân\r\n\r\n|\r\n\r\nKiểm tra IC bugi đánh lửa, gia\r\ncố đường dây điện truyền đến\r\nIC. Bọc cách nhiệt đường dây\r\ndiện từ acquy đến IC (Chiều\r\ndài: 1,2 mét)\r\n\r\nCai\r\n\r\nDây cáp điện bình ac quy và | Dây cáp điện: ĐK: 35mm,\r\ndau cos bình acquy 12VDC-|chiêu dài: 1,2 mét; Đâu\r\n60A cos: ĐK: 35mm, lô 10mm\r\n\r\nBộ\r\n\r\n*)\r\n\r\nVệ sinh cảm biến nhiệt độ động\r\ncơ, test hoạt động cảm biến\r\nbằng gia nhiệt và chỉnh thông\r\nsố nhiệt độ phù hợp với động\r\ncơ. Bọc cách nhiệt dây tín hiệu\r\ntừ cảm biến đến bộ điều khiển\r\n(chiều dài: 2,5mét)\r\n\r\nBộ\r\n\r\nKiểm tra vệ sinh áp lực nhớt\r\nđộng cơ, test áp lực bơm nhớt\r\nbằng thiết bị do, chỉnh giới hạn\r\náp lực nhớt phù hợp với động\r\ncơ. Bọc cách nhiệt dây tín hiệu\r\ntừ cảm biến áp lực nhớt dén bộ\r\nđiều khiển (chiều dài: 2,5mé0).\r\n\r\nBộ\r\n\r\nTháo năp dàn cò, chỉnh khe hở\r\nsuppap nạp và suppap xả, gia cô\r\nron năp dàn cò bị rò nhớt.\r\n\r\nBộ\r\n\r\nSơn chịu nhiệt ống bô (ĐK:\r\n\r\n60mm, chiều dài: 0,9 mét) và | Sơn nhũ bạc, chịu nhiệt >\r\nống giảm thanh (ĐK: 250mm. | 600°C\r\n\r\nChiều dài: 0,3 mét).\r\n\r\nBộ\r\n\r\n|\r\n\r\n¢)\r\n\r\n76\r\n\fĐơn số Chi\r\n\r\nTT Tên Hà á i\r\ncn Hang Quy cách Vi lượng | chú\r\n\r\nVệ sinh dầu phát diện, chính\r\nthông số diện áp đầu phát, kết\r\n10 | nối dây nối đất, đo cách điện và lần |\r\nđiều chỉnh dây nói đất dam bảo\r\nan toàn khi máy hoạt động.\r\n\r\nVệ sinh kết nối dây điện máy\r\nphát, kiểm tra rò điện chụp\r\nbugi, gia cố dây tín hiệu của\r\n11 | máy phát khi phát hiện bong lần |\r\nchoc dong thoi boc cach nhiét\r\ndây tín hiệu (Chiều dai: 2,5\r\nmóét).\r\n\r\nGhi chủ:\r\n\r\n- Nha thầu phái đề xuất day đủ tên nhà san xuất, nguồn gốc xuất xứ của các vat tr,\r\nthiết bị thay thé đối với các hàng hóa được đánh dầu sao (*) cột Ghi chú, Bang yêu\r\ncầu kỹ thuật tại Mục 3 Chương V của E-HSMT.\r\n\r\n- Quy cách hàng hóa (nếu có) theo quy định của hãng sản xuất, nhưng phải đáp ứng\r\ntheo yêu cầu của E-HSMT.\r\n\r\n- Nhan hiệu, mã hiệu hàng hóa nêu trong E-HSMT (néu có) chỉ mang tính tham khảo\r\nvà minh họa cho yêu cầu về kỹ thuật của hàng hóa, không phải tiêu chuẩn đánh giá,\r\nnhà thầu có thể dự thầu hàng hóa của hãng khác. Trường hợp nhà thầu dự thầu có\r\nnhãn hiệu khác so với E-HSMT thì nhà thầu phải đảm bảo hàng hóa dir thầu có đặc\r\ntính kỹ thuật, có tính năng sử dụng tương đương hoặc tốt hơn với các hàng hóa yêu\r\ncau.\r\n\r\n- “Tương đương” có nghĩa là có đặc tinh kỹ thuật tương tự, có tinh năng sử dung la\r\ntrong đương với các hàng hóa da nêu trên.\r\n\r\n- Truong hợp Nhà thầu chào hàng hóa có đặc tính, thông số kỹ thuật tương dirong\r\nhoặc cao hơn so với yêu cầu của E-HSMT thì Nhà thầu phái kèm theo E-HSDT bản\r\ngiải trình về đặc tính, thông số kỹ thuật của hàng hóa chào thầu đó, nhằm chứng\r\nminh cho Bên mời thầu thấy rằng những thay thế đó vẫn bảo đám sự tương đương\r\ncơ bản hoặc cao hơn so với yêu cầu theo quy định tại Mục 3 Chirong V E-HSMT,\r\ndong thời kèm tài liệu chứng minh (nếu có).\r\n\r\n- Tai liệu chứng minh có thể là hồ sơ, giấy tờ, bản vẽ, catalogue, số liệu... được mô\r\ntả chỉ tiết theo từng khoản mục về đặc tinh kỹ thuật, tinh năng sử dụng cơ bán của\r\nhàng hóa, qua đó chứng minh sự đáp ứng cơ bán của hàng hóa so với các yêu cau\r\ncủa E-HSMT và một bảng kê những điểm sai khác và ngoại lệ (nêu có) so với quy\r\nđịnh tại Mục 3 Chương V E-HSMT.\r\n\r\n4, Yêu câu khác (E-HSDT kèm file scan ban cam kêt):\r\n- Đôi với vật tư, thiệt bị thay thê nhà thâu phải cam kêt:\r\n\r\n+ Hàng hóa cung cap mới 100%, sản xuat từ năm 2022 trở về sau;\r\n\r\n7\r\n\fThu hoi hàng hóa và doi hàng hóa mới 100% cho Chủ đâu tư trong trường hợp\r\ndã giao nhung không đảm bao chất lượng hoặc có thông báo thu hồi của cơ quan\r\ncó thẩm quyền mà nguyên nhân không do lỗi của Chủ đầu tư.\r\n\r\nNhà thầu cam kết vật tư, thiết bị thay thé phải dam bảo tương thích, hoạt động tôt, ôn\r\nđịnh với máy móc đang sử dụng của Chủ dau tư; Nhà thâu phải chịu trách nhiệm bôi\r\nthường thiệt hại nêu vật tư, thiệt bị thay thé do nhà thâu cung cap làm máy móc hư\r\nhỏng hoặc không hoạt động ôn định.\r\nNhà thâu phải bảo hành các hạng mục sửa chữa, vật tư, thiết bị thay thé, hạng mục bảo\r\ndưỡng ít nhật 06 tháng kê từ ngày nghiệm thu, bàn giao và theo quy định của nhà sản\r\nxuất.\r\n5. Giải pháp và phương pháp luận:\r\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ\r\ntheo các nội dung quy định tai Chương V, gồm các phan như sau:\r\n1. Giải pháp và phương pháp luận;\r\n2. Kê hoạch công tc.\r\n\r\n6. Quy định về kiểm tra, nghiệm thu sản phẩm: Theo danh mục thuộc gói thầu do Bên\r\nmời thầu yêu cầu (nếu có), dé phục vụ công tác thanh, quyết toán hợp đồng.\r\n\r\n78"}