{"text":"--- Tệp: Chương V Yêu cầu kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự án, gói thầu\nTên dự án: Trang bị máy phát điện thay thế máy phát điện xuống cấp tại các trạm viễn thông và BTS - Viễn Thông Hậu Giang - Đợt 2 - Năm 2023..\nTên gói thầu: Cung cấp và lắp đặt máy phát điện\nNguồn vốn: khấu hao TSCĐ\nĐịa điểm cung cấp và lắp đặt: tại các trạm viễn thông và BTS Hậu Giang - năm 2023\n\nStt\nCác Trạm BTS lắp đặt máy phát điện mới\nCác Trạm BTS lắp đặt máy phát điện củ điều chuyển\n\nTÊN CSHT\nLONG\nLAT\nCông suất máy(KVA)\nTÊN CSHT\nLONG\nLAT\nCông suất máy(KVA)\n1\nVTY024M_HUG\n105.56627\n9.845001\n18\nVTY028M_HUG\n105.534756\n9.811257\n8.5\n2\nVTY036M_HUG\n105.52091\n9.82893\n10\nVi-Thanh_HUG\n105.467148\n9.783123\n8,0\n3\nVTH026M_HUG\n105.40801\n9.74533\n10\nVTH015M_HUG\n105.47614\n9.77319\n7,0\n4\nVTY028M_HUG\n105.53476\n9.811257\n10\nVi-Thanh_HUG\n105.467148\n9.783123\n7,0\n5\nVTY003M_HUG\n105.57544\n9.77925\n10\nVi-Thanh_HUG\n105.467148\n9.783123\n8,0\n6\nVTY007M_HUG\n105.51655\n9.72481\n10\nVi-Thanh_HUG\n105.467148\n9.783123\n8,0\n7\nVTH010M_HUG\n105.47177\n9.78432\n10\nVi-Thanh_HUG\n105.467148\n9.783123\n8,0\n8\nVTY009M_HUG\n105.50028\n9.77102\n10\nVi-Thanh_HUG\n105.467148\n9.783123\n8.0\n9\nVTY005M_HUG\n105.50488\n9.81614\n10\nVi-Thanh_HUG\n105.467148\n9.783123\n8,0\n10\nVTH009M_HUG\n105.46466\n9.77892\n10\nVTH032M_HUG\n105.46151\n9.76873\n8,0\n11\nTLM002M_HUG\n105.57696\n9.73864\n18\nLMY044M_HUG\n105.555344\n9.690427\n15.0\n12\nLMY009M_HUG\n105.41398\n9.60355\n10\nTLM003M_HUG\n105.58246\n9.64904\n15.0\n13\nTLM010M_HUG\n105.59199\n9.71168\n10\nTLM014M_HUG\n105.575795\n9.667704\n8.0\n14\nTLM019M_HUG\n105.60453\n9.66405\n10\nTLM004M_HUG\n105.57194\n9.68075\n8.0\n15\nLMY018M_HUG\n105.42886\n9.68525\n10\nTLM015M_HUG\n105.59344\n9.68141\n8.0\n16\nLMY016M_HUG\n105.53048\n9.683387\n10\nTLM012M_HUG\n105.56169\n9.67809\n8.0\n17\nLMY033M_HUG\n105.56113\n9.623062\n10\nTLM029M_HUG\n105.579546\n9.690052\n8.0\n18\nLMY020M_HUG\n105.37537\n9.67668\n10\nTLM004M_HUG\n105.57194\n9.68075\n8.0\n19\nLMY042M_HUG\n105.44488\n9.66772\n10\nTLM004M_HUG\n105.57194\n9.68075\n8.0\n20\nPHI022M_HUG\n105.79008\n9.73473\n10\nNBA017M_HUG\n105.81761\n9.81719\n8.0\n21\nNBA010M_HUG\n105.81683\n9.80674\n10\nNBA017M_HUG\n105.81761\n9.81719\n8.0\n22\nPHI024M_HUG\n105.62849\n9.78537\n10\nNBA017M_HUG\n105.81761\n9.81719\n9.0\n23\nCTH025M_HUG\n105.85935\n9.87761\n10\nNBA017M_HUG\n105.81761\n9.81719\n8.0\n24\nPHI029M_HUG\n105.72246\n9.73576\n10\nNBA017M_HUG\n105.81761\n9.81719\n8.0\n25\nCTH019M_HUG\n105.82865\n9.90952\n10\nNBA017M_HUG\n105.81761\n9.81719\n7.0\n26\nCTA006M_HUG\n105.73128\n9.94614\n10\nCTA027M_HUG\n105.58681\n9.91781\n11.0\n27\nCTA011M_HUG\n105.59907\n9.96647\n10\nCTA007M_HUG\n105.63153\n9.92617\n9.0\n28\nCTA024M_HUG\n105.7198\n9.95646\n10\nCTA029M_HUG\n105.6472\n9.93792\n9.0\n29\nCTA032M_HUG\n105.58175\n9.94712\n10\nCTA007M_HUG\n105.63153\n9.92617\n7.0\n30\nCTA035M_HUG\n105.70249\n9.92444\n10\nCTA012M_HUG\n105.7383\n9.96823\n9.0\n31\nPHI026M_HUG\n105.71715\n9.920791\n10\nCTA030M_HUG\n105.65691\n9.89582\n9.0\n32\nCTH009M_HUG\n105.84412\n9.89374\n10\nCTH005M_HUG\n105.85291\n9.92629\n9.0\nTổng\n \n \n \n32\n \n \n \n32\n\n1.2. Yêu cầu về kỹ thuật: \n1.2.1. Yêu cầu về tuyên bố đáp ứng\nYêu cầu về kỹ thuật cho hàng hóa mời thầu gồm các thông tin nội dung và yêu  cầu kỹ thuật chi tiết cho từng nội dung, chi tiết theo bảng trong mục này. \nMỗi yêu cầu  kỹ thuật được mô tả mức độ yêu cầu đáp ứng rõ ràng. \nĐể chứng minh tính đáp ứng yêu cầu kỹ thuật, nhà thầu được yêu cầu tuyên bố  hàng hóa mình chào thầu có đáp ứng hay không đáp ứng yêu cầu trong “Bảng tuyên bố  đáp ứng các yêu cầu kỹ thuật” kèm theo E-HSDT. \nBảng tuyên bố đáp ứng các yêu cầu kỹ thuật được lập dạng bảng gồm tối thiểu các  thông tin với cấu trúc sau:\nTT \nNội dung \nYêu cầu kỹ thuật \nNhà thầu đáp ứng\nTài liệu tham chiếu\n(1) \n(2) \n(3) \n(4) \n(5)\nTheo yêu cầu E-HSMT\nĐánh giá Đạt/Không Đạt\nTài liệu chứng minh\n\n\nStt\nChủng loại, thông số kỹ thuật\nĐVT\nSố lượng\nGhi chú khác\nMáy phát điện công suất 18KVA/18KW, trọn bộ có vỏ chống ồn và bộ ATS 1P\n\n\n- Có catalogue máy phát điện\n- Có catalogue động cơ, đầu phát \n- Có đăng ký nhãn hiệu (còn hiệu lực – bản sao chứng thực)\n- Hệ thống quản lý chất lượng nhà sản xuất đạt tiêu chuẩn ISO 9001:2015; TCVN 9729:2013 còn hiệu lực – bản sao chứng thực)\n- Hệ thống quản lý môi trường nhà sản xuất đạt tiêu chuẩn ISO 14001:2015 còn hiệu lực – bản sao chứng thực)\n\nI\nTổ máy\nphát điện\n18KVA/1P\n-Tổ máy phát điện mới 100% được lắp ráp và sản xuất tại Việt Nam năm 2023 gồm: động cơ - đầu phát - bộ điều khiển được sản xuất từ 2023 trở về sau.\n-Bộ tủ tự động chuyển nguồn ATS 1 pha, mới 100%\n-Vỏ chống ồn theo tiêu chuẩn sản xuất 9001:2015\n-Vật tư lắp đặt và lắp đặt hoàn thiện: trọn gói\n-Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\nBộ\n02\n\n1\nCông suất liên tục\n> 18.0 KVA\n\n\n\n2\nCông suất dự phòng\n> 19.8 KVA\n\n\n\n3\nSố pha, số dây, điện áp\n01 pha, 02 dây, 220/230V\n\n\n\n4\nNhiên liệu\nDầu Diesel\n\n\n\n5\nTần số\n50Hz\n\n\n\n6\nTốc độ vòng quay \n1500 vòng / phút\n\n\n\n7\nĐộ ổn định tần số\n100% tải định mức\nSau khi đóng tải 30 giây, tần số nằm trong dải tần số định mức <±1%\n\n\n\n8\nKhả năng đóng tải 1 cấp\n> 100 % tải định mức\n\n\n\n9\nHệ số công suất\nCosϕ = 1\n\n\n\n10\nThùng\nnhiên liệu\nGắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.\n\n\n\n11\nThời gian hoạt động liên tục ở 100% tải\nĐảm bảo > 12 giờ/100% tải định mức\n\n\n\n12\nKích thước tổ máy có vỏ chống ồn D x R x C (mm)\n< 1850 x 800 x 1350 mm\n\n\n\n13\nTrọng lượng khô\n< 760 Kg\n\n\n\n14\nVỏ chống ồn\nMới 100%, bằng thép, độ dày vỏ cách âm > 2mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện\n\n\n\n15\nKhung – đế máy\nĐược thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 3mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện\n\n\n\n16\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\n\n\n\n17\nKhả năng đóng tải 1 cấp \n> 100% tải định mức \n\n\n\n18\nĐộ ồn lớn nhất\n< 65dB(A) khi chạy ≥ 100% tải định mức, đo tại khoảng cách 7m ở không gian mở.\n\n\n\n19\nThời gian vận hành liên tục ở 100% công suất dự phòng\n> 1 giờ/12 giờ chạy máy liên tục\n\n\n\n20\nTiêu hao nhiên liệu\n< 6.0  lít/giờ tại 100% tải định mức\n< 4.5  lít/giờ tại 75% tải định mức\n\n\n\n21\nChứng nhận chất lượng\nISO 9001:2015; TCVN 9729:2013\n\n\n\n22\nChứng nhận môi trường\nISO 14001:2015\n\n\n\n23\nĐiều kiện\nhoạt động,\nvận hành\nToàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.\n\n\n\n\n\nNhiệt độ môi trường: -5oC đến +50oC\n\n\n\n\n\nĐộ ẩm hoạt động: 0% đến 95%\n\n\n\n24\nTài liệu kèm theo\nTài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt);\nTài liệu hướng dẫn vận hành (tiếng Việt).\n\n\n\nII\nĐộng cơ\nNhà thầu cung cấp thông tin\n\n\n\n1\nThương hiệu\nG7 \n\n\n\n2\nTốc độ vòng quay \n1500 vòng/phút\n\n\n\n3\nLoại động cơ\n4 kỳ, phun nhiên liệu trực tiếp và làm mát bằng nước\n\n\n\n4\nCông suất liên tục\n≥ 20 KWm\n≤ 24 KWm\n\n\n\n5\nCông suất dự phòng\n≥ 22 KWm\n≤ 26 KWm\n\n\n\n6\nKiểu điều tốc\nĐiện tử\n\n\n\n7\nKiểu nạp khí\nHút khí tự nhiên\n\n\n\n8\nSố xy lanh, bố trí\n> 4 xy lanh thẳng hàng\n\n\n\n9\nDung tích xi lanh\n≤ 2.8 lít\n\n\n\n10\nTỉ số nén\n≤ 18.5:1\n\n\n\n11\nĐường kính  (mm)\nHành trình    (mm)\n≥ 90 mm\n≥ 105 mm\n\n\n\n12\nHệ thống làm mát\nKét nước (giàn tản nhiệt tuần hoàn) kết hợp với quạt gió đầu trục\n\n\n\n13\nHệ thống bôi trơn\nBơm nhớt, bôi trơn cưỡng bức\n\n\n\n14\nHệ thống lọc nhiên liệu, dầu bôi trơn\nPhin lọc dầu bôi trơn\n\n\n\n\n\nPhin lọc nhiên liệu. Màng lọc nhiên liệu tinh và thô\n\n\n\n\n\nCó ruột thay lắp thuận tiện cho việc sửa chữa, thay thế bảo dưỡng\n\n\n\n15\nHệ thống khởi động\nMotor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\n\n\n\nIII\nĐầu  phát\nNhà thầu cung cấp thông tin\n\n\n\n1\nThương hiệu\nG7\n\n\n\n2\nLoại đầu phát\nKhông chổi than, tự kích từ. Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải\n\n\n\n3\nĐiện áp\n1 pha, 220/230 V\n\n\n\n4\nCông suất liên tục\n> 20.5 kVA\n\n\n\n5\nKhả năng hoạt động quá tải\nLàm việc ở tải 110% công suất định mức trong tối thiểu 1 giờ (sau mỗi khoảng thời gian 12 giờ)\n\n\n\n6\nCấp cách nhiệt cuộn dây\nTối thiểu cấp H\n\n\n\n7\nCấp bảo vệ cơ học\nTối thiểu IP23\n\n\n\n8\nĐộ ổn định điện áp 100% tải định mức\nSau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 1%\n\n\n\n9\nKết cấu\nMột ổ trục, tự bôi trơn\n\n\n\n\nStt\nChủng loại, thông số kỹ thuật\nĐVT\nSố lượng\nGhi chú khác\n Máy phát điện trọn bộ có vỏ chống ồn và bộ ATS công suất 10KVA-1 pha\n\n\n\nI\nTổ máy \nphát điện 10KVA/1P\n-Tổ máy phát điện mới 100%, được lắp ráp và sản\nxuất tại Việt Nam năm 2023\n-Bộ tủ tự động chuyển nguồn ATS 1 pha, mới 100%\n-Vỏ chống ồn theo tiêu chuẩn sản xuất 9001:2015\n-Vật tư lắp đặt và lắp đặt hoàn thiện: trọn gói\n-Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\nBộ\n30\n- Có catalogue máy phát điện\n- Có catalogue động cơ, đầu phát \n- Có đăng ký nhãn hiệu (còn hiệu lực –bản sao chứng thực)\n- Hệ thống quản lý chất lượng nhà sx đạt tiêu chuẩn ISO 9001:2015; TCVN 9729:2013 còn hiệu lực – bản sao chứng thực)\n- Hệ thống quản lý môi trường nhà sản xuất đạt tiêu chuẩn ISO 14001:2015 còn hiệu lực – bản sao chứng thực)\n\n1\nCông suất liên tục\n> 10 KVA\n\n\n\n2\nCông suất dự phòng\n> 11 KVA\n\n\n\n3\nSố pha, số dây, điện áp \n01 pha, 02 dây, 220/230V\n\n\n\n4\nNhiên liệu\nDầu Diesel\n\n\n\n5\nTần số \n50Hz\n\n\n\n6\nTốc độ vòng quay\n1500 vòng / phút\n\n\n\n7\nHệ số công suất\nCosϕ = 1\n\n\n\n8\nThùng nhiên liệu\nGắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn. \n\n\n\n9\nKiểu khởi động\nBằng điện 12V\n\n\n\n10\nKích thước tổ máy có vỏ chống ồn:D x R x C (mm)\n< 1700 x 800 x 1300 mm\n\n\n\n11\nTrọng lượng khô\n< 650 Kg\n\n\n\n12\nKhả năng đóng tải 1 cấp \n> 100% tải định mức \n\n\n\n13\nĐộ ồn lớn nhất\n< 65dB(A) khi chạy > 100% tải định mức trong không gian mở ở khoảng cách 7m\n\n\n\n14\nTiêu hao nhiên liệu\n< 4.2 lít/giờ tại 100% tải định mức\n< 3.5 lít/giờ tại 75% tải định mức\n\n\n\n15\nChứng nhận chất lượng\nISO 9001:2015; TCVN 9729:2013\n\n\n\n16\nChứng nhận môi trường\nISO 14001:2015\n\n\n\n17\nĐiều kiện hoạt động, vận hành\nToàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.\n\n\n\n\n\nNhiệt độ môi trường: -5oC đến +52oC\n\n\n\n\n\nĐộ ẩm hoạt động: 5% đến 95%\n\n\n\n18\nHệ thống lọc\nYêu cầu tối thiểu phải có các loại lọc: Lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt và có thể thay thế được\n\n\n\n19\nHệ thống bôi trơn\n- Có dầu bôi trơn- Có phin lọc bôi trơn- Có bầu lọc\n\n\n\n20\nTài liệu kèm theo\nTài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt);\nTài liệu hướng dẫn vận hành (tiếng Việt).\n\n\n\nII\nĐộng cơ \nNhà thầu cung cấp thông tin\n\n\n\n1\nThương hiệu\nG7 \n\n\n\n2\nTốc độ vòng quay\n1500 vòng/phút\n\n\n\n3\nLoại động cơ\n4 kỳ, phun nhiên liệu trực tiếp và làm mát bằng nước\n\n\n\n4\nCông suất liên tục\n> 14 KWm\n≤ 17 KWm\n\n\n\n5\nCông suất dự phòng\n> 16 KWm\n≤ 19 KWm\n\n\n\n6\nKiểu điều tốc\nĐiện tử\n\n\n\n7\nKiểu nạp khí\nHút khí tự nhiên\n\n\n\n8\nSố xy lanh, bố trí\n≥ 4 xi lanh thẳng hàng\n\n\n\n9\nDung tích xi lanh\n≤ 2.28 L\n\n\n\n10\nTỉ số nén\n< 18.5:1\n\n\n\n11\nĐường kính (mm)Hành trình (mm)\n≥ 85\n≥ 100\n\n\n\n12\nHệ thống làm mát\nKét nước (giàn tản nhiệt tuần hoàn) kết hợp với quạt gió đầu trục\n\n\n\n13\nHệ thống bôi trơn\nBơm nhớt, bôi trơn cưỡng bức\n\n\n\n14\nHệ thống lọc nhiên liệu, dầu bôi trơn\nPhin lọc dầu bôi trơn\n\n\n\n\n\nPhin lọc nhiên liệu. Màng lọc nhiên liệu tinh và thô\n\n\n\n\n\nCó ruột thay lắp thuận tiện cho việc sửa chữa, thay thế bảo dưỡng\n\n\n\n15\nHệ thống khởi động\nMotor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\n\n\n\nIII\nĐầu phát \n\n\n\n\n1\nThương hiệu \nG7\n\n\n\n2\nLoại đầu phát\nKhông chổi than, tự kích từ. Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải\n\n\n\n3\nĐiện áp\n1 pha, 220/230 V\n\n\n\n4\nCông suất liên tục\n> 10.5 KVA\n\n\n\n5\nKhả năng hoạt động quá tải\nLàm việc ở tải 110% công suất định mức trong tối thiểu 1 giờ (sau mỗi khoảng thời gian 12 giờ)\n\n\n\n6\nCấp cách nhiệt cuộn dây\nTối thiểu cấp H\n\n\n\n7\nCấp bảo vệ cơ học\nTối thiểu IP23\n\n\n\n8\nĐộ ổn định điện áp 100% tải định mức\nSau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 1%\n\n\n\n9\nKết cấu\nMột ổ trục, tự bôi trơn\n\n\n\nIV\nYêu cầu chung cho máy 10KVA/1 pha và 18KVA/1 pha\n\n1\nVỏ chống ồn mới 100%\n\na.\nChức năng\nVỏ có chức năng chống ồn, bảo vệ động cơ, đầu phát và thùng dầu khỏi mưa nắng, đảm bảo máy phát điện vận hành bình thường ở điều kiện ngoài trời\n\n\n\nb.\nCấu tạo\nLàm bằng thép tấm, thuận tiện trong việc bảo trì bảo dưỡng, vận hành, dễ dàng tháo rời, có khóa bảo an. Phần bảng điều khiển trên máy có lắp kính trong suốt che chắn thuận tiện cho việc kiểm tra và vận hành máy\n\n\n\nc.\nKhả năng giảm độ ồn của vỏ\nVỏ giảm thanh giúp cho độ ồn lớn nhất của máy nổ ở khoảng cách 7m tính từ tâm máy khi đang hoạt động là ≤ 65 (dB)A\n\n\n\n2\nTủ ATS 1 pha\nNhà thầu cung cấp thông tin\n\n\n\na.\nChức năng chính\nDòng điện định mức ≥ 100A, 1 pha \n\n\n\n\n\nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n\n\n\n\n\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\n\n\n\n\n\nCông tắc lựa chọn chế độ: Auto/Gen/Man.\n\n\n\n\n\nBộ sạc ắc qui tự động.\n\n\n\n\n\nĐèn báo chế độ hoạt động.\n\n\n\n\n\nVỏ tủ được sơn tĩnh điện.\n\n\n\n\n\nCác thông số có thể điều chỉnh bởi người sử dụng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\n\n\n\n3\nBộ điều khiển \nNhà thầu cung cấp thông tin\n\n\n\n1\nThương hiệu\nG7 \n\n\n\n2\nNgôn ngữ hiển thị\nNgôn ngữ hiển thị trên màn hình là ngôn ngữ tiếng Anh\n\n\n\n3\nChức năng điều khiển\nCác nút ấn điều khiển: \n- Khởi động bằng tay (START)\n- Dừng máy bằng tay (STOP)\n- Chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp.\n- Tự động khởi động máy phát khi có sự cố điện lưới.  Máy phát có thể chuyển sang chế độ khởi động bằng tay (ổ khóa đề) trong trường hợp khẩn cấp (trường hợp bộ điều khiển LCD bị sự cố).\n- Máy tự khởi động khi có tín hiệu báo dòng điện tổ ắc quy của trạm BTS thấp.\n- Máy có khả năng vận hành theo thời gian biểu cài đặt trước,    4 lần/ngày và 7 ngày/tuần\n\n\n\n4\nChức năng hiển thị\nMàn hình hiển thị là màn hình tinh thể lỏng (LCD):\n- Điện áp máy phát điện\n- Điện áp lưới\n- Tần số máy phát điện\n- Dòng điện máy phát điện\n- Công suất máy phát\n- Hệ số công suất\n- Điện năng máy phát (KWh)\n- Điện áp ắc quy\n- Nhiệt độ nước làm mát\n- Áp suất dầu bôi trơn\n- Mức nhiên liệu trong thùng\n- Số giờ hoạt động hoạt động\n- Số giờ còn lại đến hạn bảo trì\n\n\n\n\n5\nĐộ chính  xác thang đo\nĐộ chính xác của các thang đo:\n- Điện áp và dòng điện: 1%\n- Tần số: 0,1Hz\n- Áp suất nhớt: 0,1bar\n- Nhiệt độ nước: 0,1 C\n\n\n\n6\nChức năng cảnh báo\nCác tính năng cảnh báo:\n- Nhiệt độ nước làm mát cao hoặc Nhiệt độ động cơ cao\n- Áp suất dầu bôi trơn của động cơ thấp hơn ngưỡng cho phép\n- Điện áp đầu ra cao/thấp hơn ngưỡng cho phép\n- Tần số dòng điện đầu ra cao/thấp hơn ngưỡng cho phép\n- Máy phát điện quá tải\n- Tác động nút dừng khẩn cấp\n- Điện Áp ắc quy khởi động thấp\n- Mức nhiên liệu thấp \n\n\n\n7\nChức năng tự động dừng máy\n\n- Điện áp máy phát cao/thấp.\n- Tần số máy phát điện cao/thấp.\n- Quá tải.\n- Quá dòng theo thời gian\n- Quá dòng tức thời\n- Mất cân bằng điện áp\n- Mất cân bằng dòng điện\n- Nhiệt độ nước làm mát cao\n- Áp suất dầu bôi trơn thấp\n- Mức nhiên liệu thấp\n- Nhấn nút dừng khẩn cấp\n\n\n\n8\nBộ nhớ lịch sử các sự cố\nLưu lịch sử ≥ 60 sự cố theo thời gian thực, và yêu cầu mật mã khi thay đổi cài đặt\n\n\n\n 4\n Yêu cầu về lắp đặt, bảo hành\n\n\n\na.\nVật tư lắp đặt\nTrọn gói bao gồm (Dây điện, dây cáp điện, ống nhựa, hộp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy, tải giả..).\n\n\n\nb.\nHệ thống ống xả, bu lông lắp ghép\nSử dụng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C\n\n\n\nc.\nHệ thống dầu xả bôi trơn\nCó ống thoát ra ngoài vỏ chống ồn kết hợp với van/ khóa ở bên trong hoặc có bơm tay/thiết bị hỗ trợ thay dầu\n\n\n\nd.\nKhung đế đặt máy\n- Dầm thép tấm dập nguội, tiết diện dạng chữ U, liên kết bằng hàn điện.- Cao su giảm chấn sử dụng loại có khả năng khử dao động cả phương đứng và phương ngang\n\n\n\ne.\nThời gian giao hàng\n<  10 ngày \n\n\n\nf.\nThời gian bảo hành\n> 24 tháng \n\n\n\ng.\nĐịa điểm lắp đặt\nTại các trạm BTS Viễn thông Hậu Giang - năm 2023\n\n\n\n\n\n\n        1.3. Các yêu cầu khác\ni. Phạm vi công việc\nPhạm vi công việc của nhà thầu bao gồm (nhưng không hạn chế) các nội dung sau:\nCung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;\nBảo quản, thử nghiệm, nghiệm thu, bàn giao hàng hóa;\nGiao nhận các hàng hóa theo đúng vị trí và yêu cầu của Bên mua;\nThử nghiệm hàng hóa phải thỏa mãn các yêu cầu của HSMT và yêu cầu của các tổ chức quản lý có liên quan. Chịu mọi chi phí nghiệm thu, thử nghiệm hàng hóa;\nBảo hành hàng hóa theo hợp đồng;\nĐào tạo và hướng dẫn sử dụng hàng hóa.\nii. Các yêu cầu chung về hàng hóa cung cấp\nToàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.\nNhà thầu phải cung cấp các chứng chỉ cần thiết đối với hàng hoá cung cấp như: Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật\nToàn bộ các hàng hóa trong hồ sơ dự thầu phải có Catalogue đính kèm của Nhà sản xuất và tham chiếu rõ ràng , đầy đủ các tài liệu, catalogue đính kèm. Chú thích chi tiết ở các mục, trang dòng…..\nHàng hóa được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng đóng gói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được thoả thuận trong hợp đồng. Bất kỳ sự thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật nào sẽ không được chấp thuận.\niii. Dịch vụ hỗ trợ hàng hóa\nCác hồ sơ tài liệu sau đây Nhà thầu phải cung cấp trong quá trình công tác.\n- Hướng dẫn vận hành: cung cấp các thông tin cần thiết cho người không quen thuộc với hàng hóa có thể hiểu và vận hành được.\n- Hướng dẫn bảo quản: cung cấp kế hoạch bảo quản và phương pháp bảo quản hàng hóa\n- Đào tạo nhân viên sử dụng hàng hóa và chuyển giao công nghệ.\niv. Thử nghiệm hàng hóa\n- Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thỏa mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị bằng chi phí của mình, kể cả chi phí thay thế mới các chi thiết bị hư hỏng do lỗi của Nhà sản xuất, kể cả chi phí điện thử nghiệm. Các chi phí này cần đưa vào ngay đề xuất tài chính của nhà thầu khi dự thầu. Nếu trong hồ sơ dự thầu không chỉ rõ chi phí này thì được hiểu là đã bao gồm trong giá các hạng mục có liên quan hoặc nhà thầu bỏ qua để cạnh tranh.\n- Trước khi thử Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của giám sát và của cơ quan có thẩm quyền về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\nv. Nghiệm thu bàn giao\n- Công việc chỉ được coi là hoàn thành khi Nhà thầu nhận được biên bản nghiệm thu bàn giao đưa vào sử dụng.\n- Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của Pháp luật. Nhà thầu có quyền đưa vào trong đề xuất tài chính toàn bộ các chi phí cần thiết để đảm bảo cho mình nhận được chứng chỉ hoàn thành công việc.\n- Nhà thầu bằng chi phí của mình phải chuẩn bị và nộp một bộ hồ sơ thanh toán bao gồm:\n-Giấy chứng nhận xuất xứ, chất lượng (CO, CQ) (2 bản sao y công chứng)\n \t-Biên bản bàn giao và lắp đặt tại trạm (3 bản chính)\n-Biên bản nghiệm thu kỹ thuật (3 bản chính)\n-Biên bản nghiệm thu hoàn thành đưa vào sử dụng (3 bản chính)\n-Hóa đơn tài chính hợp lệ (1 bản chính)\n-Giấy đề nghị thanh toán (2 bản chính)\n-Giấy chứng nhận xuất xưởng, bảo hành, chất lượng (3 bản chính)\n-Thanh lý hợp đồng (2 bản chính) \nvi. Yêu cầu về dịch vụ sau bán hàng\na. Thời gian, địa điểm bảo hành \n- Thời gian bảo hành: Tối thiểu 02 năm\n- Địa điểm bảo hành: Tại địa điểm lắp đặt của Viễn thông Hậu Giang. \nb. Trung tâm bảo hành: \nNhà thầu phải có bộ máy và cam kết với đầy đủ nhân sự có kiến thức,  kinh nghiệm để thực hiện sửa chữa, hỗ trợ kỹ thuật cho hàng hoá tại khu vực miền Nam Trung tâm bảo hành phải có số đường dây nóng (hotline), email để tiếp nhận phản ánh sự cố, lỗi. Thời gian làm việc của trung  tâm bảo hành là 24/7 kể cả ngày nghỉ, lễ. \nvii. Yêu cầu với dịch vụ hỗ trợ kỹ thuật: \nNhà thầu phải cam kết cung cấp dịch hỗ trợ kỹ thuật đáp ứng đầy đủ các tiêu chí  như sau: \n- Thời gian tiếp nhận và xử lý lỗi: 24/7 (24 giờ/ ngày, 7 ngày/ tuần). Bên Bán có  trách nhiệm cử nhân sự phản hồi kỹ thuật từ khi tiếp nhận được phản ánh của Bên Mua  bằng email, điện thoại, tin nhắn SMS… \n- Thời gian phản hồi kỹ thuật trong vòng 04 giờ đến 08 giờ và thời gian hoàn thành khắc phục trong vòng 07 - 15 ngày (kể cả ngày nghỉ, ngày lễ) tùy vào mức độ nghiêm trọng hư hỏng của hàng hóa.\nMục 2. Bản vẽ\nE-HSMT này gồm có các bản vẽ trong danh mục sau đây Không có bản vẽ: \nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có:\n- Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa.\n- Chạy thử thiết bị đơn động không tải.\n- Chạy thử thiết bị liên động không tải.\n- Chạy thử có tải thiết bị\n\n--- Tệp: Phu luc hop dong.doc ---\n†倠㽈䰠䌿䈠丿⁇䥇ꊨ䠠倿㼠丿േ †਍†⠠ꡋ涨琠敨⁯㽨⁰㼿杮猠弿彟彟‬杮꒨役彟 桴ꊨ杮彟彟渠洿彟彟ഩ †਍†倠㽨氠挿渠꒨⁹㼿挿氠瀿琠ꡲ溺挠‿㽳戠渿⁧档꒨⁯楧ꊨ搠‿桴甿挠愿丠ꡨ₤桴甿琠敨⁯ꡣ探䴠甿戠渿⁧楧ꊨ搠‿桴甿琠㼿杮㼠杮渠모⁵㽴⁩ⵅ午呍瘠꒨挠ꊨ⁣桴愿琠畨渿㼠‿㼿⁴㼿挿琠潲杮焠꡵₢牴겨桮琠㽨渿⁧桴漿‬潨꒨⁮桴㽩⁮㽨⁰㼿杮‬牴湯⁧꠿₮慢⁯㽧⁭㼿⁮楧ꊨ‬桴꒨桮琠㽩⁮档⁯㽴杮栠渿⁧㽭Ᵽ渠椿搠湵⁧㽣杮瘠㽩⹣ഠ †਍†ഠ †ഠഊ ਍਍"}