{"text":"--- Tệp: Chương V. Yêu cầu kỹ thuật.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                         Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n     I. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\r\n     1. Quy trình, quy phạm áp dụng cho việc thi công, nghiệm thu công trình:\r\n      1.1. Quy trình:\r\n     - Trên cơ sở xem xét các tài liệu thiết kế, thăm quan hiện trường và yêu cầu trong\r\nE-HSMT, bằng kinh nghiệm và năng lực thực tế của mình, nhà thầu phải đưa ra tài liệu\r\nthuyết minh, bản vẽ (tổng thể và chi tiết), trình bày đầy đủ và rõ ràng về qui trình, biện\r\npháp kỹ thuật thi công các hạng mục của gói thầu để có thể đáp ứng tốt nhất các yêu cầu\r\nvề an toàn lao động và vệ sinh môi trường.\r\n    - Nội dung tối thiểu trong phần thuyết minh biện pháp thi công phải đuợc nêu\r\nnhững điểm sau:\r\n        + Biện pháp tổ chức thi công công trường như: lán trại, kho bãi, sơ đồ vị trí bố\r\ntrí thiết bị thi công, tổ chức lao động và các vấn đề tổ chức thi công cần thiết khác; các\r\nbiện pháp đảm bảo chất lượng, tiến độ, giải pháp đảm bảo giao thông, bãi đổ phế liệu…\r\n       +) Các biện pháp thi công các hạng mục để hoàn thành gói thầu;\r\n       Việc đưa ra các biện pháp, kỹ thuật thi công một cách chi tiết, hợp lý và khoa học sẽ\r\nlà những yếu tố thuận lợi cho nhà thầu trong quá trình đánh giá xem xét HSDT. Nhà thầu\r\nphải lường trước và nêu ra các trường hợp khó khăn có thể xảy ra làm ảnh hưởng đến việc\r\nthi công và dự kiến phương án giải quyết hay đề nghị giải quyết các trường hợp đó.\r\n\r\n      - Nhà thầu cần phân tích và nêu khả năng có thể xảy ra những sự cố khách quan\r\n(bão, gió, mất điện,…) hoặc chủ quan (máy móc hỏng, gây ảnh hưởng tới các công trình\r\nliền kề trong quá trình thi công…) và có biện pháp đề phòng rủi ro với công trường để\r\nđảm bảo an toàn và thi công đúng tiến độ, chất lượng.\r\n     - Trong tổ chức mặt bằng thi công yêu cầu nhà thầu phải có biện pháp thi công để\r\nđảm bảo việc thi công không ảnh hưởng đến môi trường, đời sống và các hoạt động\r\nchung của khu vực.\r\n      1.2. Quy phạm, tiêu chuẩn áp dụng:\r\n  TT Số hiệu tiêu chuẩn                   Nội dung\r\n  1   TCVN 4055:2012 Tổ chức thi công\r\n  2   TCVN 4252:2012 Quy trình lập thiết kế tổ chức xây dựng và thiết kế\r\n                        tổ chức thi công\r\n  3   TCVN 5640:1991 Bàn giao công trình xây dựng - Nguyên tắc cơ bản\r\n  4   TCVN 5308:1991 Quy phạm kỹ thuật an toàn trong xây dựng\r\n  5   TCVN 4087:2012 Sử dụng máy xây dựng - Yêu cầu chung\r\n  6   TCVN 3254:1989 An toàn cháy - Yêu cầu chung\r\n  7   TCVN 3255:1986 An toàn nổ - Yêu cầu chung\r\n\r\n                                                                                         92\r\n\f  TT Số hiệu tiêu chuẩn                               Nội dung\r\n  8   TCVN 7570:2006           Cốt liệu cho bê tông và vữa - Yêu cầu kỹ thuật\r\n  9   TCVN 4506:2012           Nước trộn bêtông và vữa - Yêu cầu kỹ thuật\r\n  10 TCVN 4314:2003            Vữa xây dựng - Yêu cầu kỹ thuật\r\n  11 TCVN 2682:2009            Xi măng pooclăng - Yêu cầu kỹ thuật\r\n  12 TCVN 9202:2012            Xi măng xây trát\r\n  13 TCVN 4516:1988            Hoàn thiện mặt bằng xây dựng - Quy phạm thi công\r\n                               và nghiệm thu\r\n  14     TCVN 9398:2012        Công tác trắc địa trong xây dựng công trình - Yêu\r\n                               cầu chung\r\n  15     TCVN 4447:2012        Công tác đất - Quy phạm thi công và nghiệm thu\r\n  16     TCVN 9361:2012        Công tác nền móng - Thi công và nghiệm thu\r\n  17     TCVN 4085:2011        Kết cấu gạch đá - Quy phạm thi công và nghiệm thu\r\n  18     TCVN 4453:1995        Kết cấu bê tông và bê tông cốt thép toàn khối - Quy\r\n                               phạm thi công và nghiệm thu\r\n  19     TCVN 8828:2011        Bê tông - Yêu cầu bảo dưỡng ẩm tự nhiên\r\n  20     TCVN 7957:2008        Thoát nước - Mạng lưới bên ngoài và công trình -\r\n                               Tiêu chuẩn thiết kế\r\n  21     TCVN 8859:2011        Lớp móng cấp phối đá dăm trong kết cấu áo đường\r\n                               ô tô – Vật liệu, thi công và nghiệm thu\r\n  22     TCVN 8819:2011        Mặt đường bê tông nhựa nóng – Yêu cầu thi công\r\n                               và nghiệm thu\r\n  23              …..          Các tiêu chuẩn, quy phạm hiện hành khác có liên\r\n                               quan\r\n       Ghi chú:\r\n     - Trong mọi trường hợp nếu tiêu chuẩn kỹ thuật không tương ứng với nhau, thì\r\nphiên bản mới nhất được áp dụng.\r\n      - Các quy chuẩn, tiêu chuẩn đã hết hiệu lực thì đựơc thay thế bằng các quy chuẩn,\r\ntiêu chuẩn mới theo quy định hiện hành.\r\n      - Ngoài các tiêu chuẩn đã liệt kê, nhà thầu cần phải tuân thủ tất cả các tiêu chuẩn\r\nkhác có liên quan đến công tác thi công xây dựng hiện hành của Nhà nước tại thời điểm\r\nthi công, Luật Xây dựng và các văn bản hướng dẫn thi hành.\r\n       2. Yêu cầu về tổ chức kỹ thuật thi công, giám sát;\r\n        a) Yêu cầu về tổ chức kỹ thuật thi công:\r\n     - Nhà thầu phải thi công, hoàn thiện công trình và sửa chữa bất kỳ sai sót nào\r\ntrong công trình theo đúng thiết kế và tuân thủ các quy trình, quy phạm xây dựng hiện\r\nhành của Việt nam cũng như phù hợp với các điều kiện riêng của công trình và theo sự\r\n\r\n                                                                                       93\r\n\fchỉ dẫn của cán bộ giám sát. Nhà thầu phải tuân thủ và làm đúng các chỉ dẫn của cán bộ\r\ngiám sát về mọi vấn đề có nêu hay không nêu trong hợp đồng.\r\n     - Nhà thầu phải chịu hoàn toàn trách nhiệm về tính chất ổn định, an toàn của tất\r\ncả các hoạt động ở công trường trong suốt thời gian thi công, hoàn thiện công trình và\r\ntrong giai đoạn bảo hành, Nhà thầu phải:\r\n       + Quan tâm đầy đủ đến sức khoẻ an toàn của người lao động trên công trường.\r\nĐảm bảo trật tự an toàn cho công trình không để xảy ra tình trạng nguy hiểm cho người\r\nlao động.\r\n       + Bằng mọi biện pháp hợp lý, Nhà thầu phải bảo vệ môi trường ở trong và ngoài\r\ncông trường nhằm tránh gây thiệt hại về tài sản và người ở công trường và khu vực lân cận.\r\n      - Nhà thầu phải chịu hoàn toàn trách nhiệm về việc bảo vệ công trình, nguyên vật\r\nliệu và máy móc thiết bị đưa vào sử dụng cho việc thi công công trình kể từ ngày khởi\r\ncông công trình đến ngày cấp giấy chứng nhận nghiệm thu bàn giao công trình.\r\n      - Nếu trong quá trình thực hiện hợp đồng có xảy ra bất kỳ tổn thất hay hư hỏng\r\nnào đối với công trình, người lao động, nguyên vật liệu, máy móc thiết bị thì Nhà thầu\r\nphải tự sửa chữa, bồi thường bằng chính chi phí của mình.\r\n     - Nhà thầu phải thực hiện thi công tuân thủ theo các tiêu chuẩn quy phạm Nhà\r\nnước về công tác xây dựng do Bộ Xây Dựng ban hành và các chỉ định về kỹ thuật trong\r\nbản vẽ thi công đã được phê duyệt.\r\n      - Cung cấp toàn bộ nguyên vật liệu đúng yêu cầu kỹ thuật theo thiết kế đưa vào\r\nthi công công trình.\r\n     - Tổ chức thực hiện thi công công trình đạt yêu cầu kỹ thuật và theo đúng thời hạn\r\nhoàn thành công trình đã nêu trong hồ sơ dự thầu được chấp thuận.\r\n     - Cung cấp những cán bộ lãnh đạo, cán bộ kỹ thuật, trợ lý kỹ thuật lành nghề có\r\nkinh nghiệm và đủ năng lực đảm bảo thực hiện đúng đắn và đúng thời hạn nghĩa vụ của\r\nNhà thầu theo hợp đồng.\r\n      - Giám sát theo dõi những khối lượng do mình thực hiện ở công trường trong thời\r\ngian thi công và ngay cả trong thời gian bảo hành công trình.\r\n      - Nếu Chủ đầu tư nhận thấy không thể chấp nhận những đại diện của Nhà thầu mà\r\ntheo ý kiến của Chủ đầu tư người đó có hành vi sai phạm hoặc không có năng lực hay\r\nkhông thực hiện đúng đắn nhiệm vụ thì Nhà thầu không được phép cho người đó làm\r\nviệc ở công trường nữa và nên thay thế càng sớm càng tốt.\r\n     - Nhà thầu phải báo cáo các chi tiết về bất kỳ tai nạn, hư hỏng nào trong hoặc\r\nngoài công trường. Trong trường hợp có tai nạn nghiêm trọng, hư hỏng hay chết người,\r\nNhà thầu phải báo cáo ngay lập tức bằng các phương tiện nhanh nhất sẵn có.\r\n     - Sau khi thi công hoàn thiện công trình và trước khi nghiệm thu công trình, Nhà\r\nthầu phải thu dọn, san trả hiện trường và làm cho khu vực công trường được sạch sẽ.\r\n     - Nhà thầu chịu trách nhiệm lập đầy đủ hồ sơ hoàn công công trình theo đúng yêu\r\ncầu của Chủ đầu tư và các tiêu chuẩn nghiệm thu công trình.\r\n\r\n\r\n                                                                                        94\r\n\f       b) Giám sát thi công\r\n         Giám sát kỹ thuật công trình được quyền bất cứ lúc nào cũng được tiếp cận các\r\nvị trí thi công để kiểm tra công tác của Nhà thầu. Nhà thầu có trách nhiệm hỗ trợ giám\r\nsát kỹ thuật công trình trong công tác trên.\r\n       Toàn bộ vật liệu, thiết bị, bán thành phẩm sản xuất chỉ được đưa vào công trình\r\nsau khi có văn bản nghiệm thu của giám sát kỹ thuật công trình. Mọi vật liệu, thiết bị,\r\nbán thành phẩm không được giám sát kỹ thuật chấp nhận phải chuyển khỏi phạm vi\r\ncông trường.\r\n        Khi phát hiện những bất hợp lý trong thiết kế thi công có thể gây tổn hại tới công\r\ntrình hoặc thiệt hại vật chất cho bên mời thầu thì nhà thầu phải thông báo cho tổ chức\r\nthiết kế có biện pháp xử lý.\r\n       Mọi vật tư thay thế chất lượng tương đương phải có chứng chỉ của nhà sản xuất\r\nvà phải được tổ chức thiết kế, bên mời thầu cho phép bằng văn bản mới được đưa vào\r\ncông trường.\r\n       Các phần khuất của công trình trước khi lấp phải có biên bản nghiệm thu. Nếu không\r\ntuân theo những quy định trên thì mọi tổn thất phục hồi công trình do nhà thầu chịu.\r\n        Nhà thầu phải chấp nhận tạm thời đình chỉ hoặc hoãn thi công không được đòi\r\nhỏi bồi hoàn thiệt hại theo yêu cầu của giám sát thi công và bên mời thầu trong những\r\ntrường hợp sau:\r\n     - Do lý do an ninh và an toàn bảo vệ môi trường.\r\n     - Do nguyên nhân thời tiết khí hậu.\r\n     3. Yêu cầu về chủng loại, chất lượng vật tư, máy móc, thiết bị\r\n     Toàn bộ các loại vật tư, vật liệu, thiết bị sử dụng trong công trình phải đáp ứng các\r\nyêu cầu kỹ thuật theo hồ sơ thiết kế và đáp ứng theo các tiêu chuẩn, quy chuẩn hiện hành.\r\n     Nhà thầu có bảng đề xuất các loại vật tư, vật liệu, thiết bị cho gói thầu (Tên /ký mã\r\nhiệu/model, hãng sản xuất, nguồn gốc xuất xứ...)\r\n     Các thí nghiệm để xác định chất lượng các loại vật tư, vật liệu, máy móc thiết bị\r\nsử dụng cho công trình phải được thực hiện theo đúng các quy định hiện hành và nhà\r\nthầu phải tự thực hiện bằng kinh phí của mình.\r\n     Trong trường hợp Chủ đầu tư hoặc Tư vấn giám sát phát hiện vật tư - thiết bị đưa\r\nvào công trình không đảm bảo qui cách chất lượng, không đúng nguồn cung cấp đã báo\r\ncáo với Chủ đầu tư...nhà thầu bị coi là vi phạm hợp đồng. Mỗi lần vi phạm nhà thầu phải\r\nđưa ngay số vật tư - thiết bị đó ra khỏi công trường. Tất cả các loại vật tư, vật liệu sử\r\ndụng trong công trình phải tuân theo đúng tiêu chuẩn, quy phạm hiện hành và đáp ứng\r\nyêu cầu của Thiết kế:\r\n     3.1 Yêu cầu chung\r\n      - Toàn bộ hàng hóa thiết bị thuộc gói thầu phải mới 100% chưa qua sử dụng, phải\r\ncó tên (ký mã hiệu/model), hãng sản xuất, có nguồn gốc xuất xứ cụ thể rõ ràng với đầy đủ\r\ncác thông số kỹ thuật kèm theo, không được chào tương đương trong E-HSDT.\r\n\r\n                                                                                        95\r\n\f      - Tuyên bố đáp ứng thông số kỹ thuật của thiết bị phải được chứng minh, thể hiện\r\ntrong các tài liệu (catalog, hình ảnh...) đi kèm E-HSDT và đáp ứng các yêu cầu của E-\r\nHSMT. Các tài liệu chứng minh bằng Tiếng Việt hoặc Tiếng Anh; Trường hợp các tài\r\nliệu này bằng ngôn ngữ khác thì phải đính kèm bản dịch tiếng Việt và nhà thầu chịu\r\ntrách nhiệm về tính chính xác nội dung bản dịch. Bản dịch tiếng Việt có thể dịch toàn\r\nbộ tài liệu hoặc tóm tắt nội dung nhưng phải chứng minh được hàng hoá đáp ứng đầy\r\nđủ các yêu cầu tại Chương V của E-HSMT. Catalogue hoặc tài liệu kỹ thuật thể hiện\r\nđầy đủ các thông số kỹ thuật của thiết bị, hàng hóa dự thầu. Catalogue hoặc tài liệu kỹ\r\nthuật phải chính hãng, được đăng tải trên website của nhà sản xuất (có trích dẫn đường\r\nlink để kiểm tra) hoặc được nhà sản xuất xác nhận.\r\n     Trường hợp trong catalogue không đầy đủ thông số theo yêu cầu của E-HSMT thì\r\nnhà thầu phải có xác nhận thông số kỹ thuật của nhà sản xuất (hãng sản xuất) để chứng\r\nminh.\r\n      - Nhà thầu phải lập bảng đề xuất kỹ thuật và chỉ dẫn cụ thể đến số trang tài liệu kỹ\r\nthuật/catalog mà nhà thầu gửi kèm E-HSDT cho từng chỉ tiêu kỹ thuật để chứng minh\r\nhàng hóa do nhà thầu chào đáp ứng các yêu cầu kỹ thuật.\r\n      - Nhà thầu cam cung cấp cho chủ đầu tư Giấy chứng nhận xuất xứ (CO) và giấy\r\nchứng nhận chất lượng (CQ) (bản gốc/bản sao) đối với các thiết bị nhập khẩu;\r\n      - Yêu cầu về chủng loại, chất lượng vật tư vật liệu, thiết bị đưa vào công trình được\r\nthể hiện chi tiết trong Hồ sơ thiết kế bản vẽ thi công phát hành kèm theo E-HSMT này.\r\nNhà thầu phải đề xuất các loại vật tư, vật liệu đảm bảo kích cỡ, chất lượng, công suất\r\ntheo yêu cầu tại E-HSMT và Hồ sơ thiết kế bản vẽ thi công này.\r\n      - Trong E-HSDT của mình, nhà thầu phải định rõ và đầy đủ chủng loại, mã hiệu,\r\nnguồn gốc, xuất xứ/chứng nhận xuất xưởng (nếu có) của các vật liệu, vật tư, thiết bị sử\r\ndụng cho công trình mà không được ghi “hoặc tương đương”.\r\n      - Đối với một số loại Vật tư, vật liệu, thiết bị ghi trong bảng tiên lượng mời thầu\r\nhoặc trong các tài liệu trong E-HSMT ghi rõ tên, chủng loại model, hãng, nước sản xuất\r\nthì được hiểu như sau: Vật tư, vật liệu, thiết bị chào thầu có thể là loại đã được ghi trong\r\nE-HSMT hoặc là một loại khác có tiêu chuẩn kỹ thuật, tính năng kỹ thuật, mỹ thuật,\r\nkích thước tương đương với loại đó. Nếu chủng loại Vật tư, vật liệu, thiết bị chào thầu\r\nđược BMT đánh giá là không đạt tiêu chuẩn E-HSMT thì sẽ bị đánh giá về mức độ đáp\r\nứng các yêu cầu về kỹ thuật theo tiêu chuẩn đánh giá quy định trong E-HSMT.\r\n      - Trường hợp có nội dung nào đó trong các tài liệu của E-HSMT do BMT cung\r\ncấp có sự không thống nhất, thì mức độ đáp ứng yêu cầu E-HSMT của nhà thầu theo\r\nthứ tự ưu tiên như sau:\r\n      + Mức độ đáp ứng yêu cầu BMT quy định tại Mục III, chương V E-HSMT ;\r\n      + Mức độ đáp ứng yêu cầu HSTKBVTC kèm theo E-HSMT ;\r\n      + Mức độ đáp ứng yêu cầu nêu trong Bảng tiên lượng mời thầu.\r\n      + Tài liệu khác;\r\n\r\n\r\n\r\n\r\n                                                                                          96\r\n\f      3.2 Yêu cầu cụ thể\r\n      * Máy biến áp\r\n               Nội dung                           Yêu cầu kỹ thuật (tối thiểu)\r\nNăm sản xuất                             2022 trở lại đây\r\nTiêu chuẩn                               IEC-60076-11, 60076-1÷5\r\nCông suất định mức (kVA)                 560\r\nKiểu làm mát                             Bằng dầu tuần hoàn tự nhiên\r\nLoại máy biến áp                         Phân phối – lắp trong nhà\r\nĐiện áp sơ cấp/thứ cấp (kV)              22/0,4\r\nĐiều chỉnh điện áp                       22±2x2.5%\r\nTổ đấu dây                               Dyn11\r\nCấp cách điện                            F\r\nĐộ ồn (dB)                                ≤ 85dB\r\nDòng không tải Io≤ (%)                   0,85\r\nĐiện áp ngắn mạch Uk≤ (%)                6\r\nTổn hao không tải Po≤ (W)                ≤ 2200W\r\nTổn hao ngắn mạch Pk≤ (W) (ở nhiệt độ\r\n75oC                                     ≤ 9000W\r\nGia tăng nhiệt độ cuộn dây lớn nhất      100K\r\nĐiện áp thử xung cuộn cao áp 1,2 μs      125kV\r\nĐiện áp thử cuộn cao áp/hạ áp ở 50Hz,    50kV/3kV\r\n1phút\r\nKèm theo toàn bộ phụ kiện lắp đặt        Đồng bộ\r\n       * Tủ Trung thế\r\nNội dung                                Yêu cầu kỹ thuật (tối thiểu)\r\nNăm sản xuất                            2022 trở lại đây\r\nTiêu chuẩn                              IEC 60694, 60265-1, 62271-102, Theo tiêu\r\n                                        chuẩn điện lực và QCVN :2015/BCT.\r\n                                        Ring Main Unit (RMU) 24kV-630A-20kA/s,\r\nKiểu                                    Cách điện SF6, đồng hồ hiển thị khí SF6\r\n                                        Chỉ thị báo sự cố, điện trở sấy.\r\n                                        3 ngăn\r\nSố ngăn tủ                              2 ngăn cáp đi/đến dùng cầu dao phụ tải\r\n                                        1 ngăn cấp điện máy biến áp dùng cầu dao cách\r\n                                        ly kết hợp máy cắt 24kV,cách điện SF6\r\nĐầu cáp T-Plug cho cáp vào và ra        Đáp ứng\r\nVị trí lắp đặt                          Trong vỏ kín\r\nCấp bảo vệ của tủ                       IP2X\r\nThanh cái                               Theo IEC 60439\r\n+ Loại                                  Cu - 3 pha\r\n+ Dòng điện định mức                    630A\r\n\r\n\r\n                                                                                  97\r\n\f Dao cắt tải\r\n+ Số cực                      3\r\n+ Dòng điện định mức          630A\r\n+ Khả năng cắt ngắn mạch      25kA/s\r\n+ Bộ truyền động              Nén lò xo/ Bằng tay\r\n+ Điện áp động cơ thao tác    220VAC hoặc 24VDC (tùy chọn)\r\nDao cách ly\r\n+ Tiếp điểm phụ (tối thiểu)   2NO+2NC\r\n+ Số lần thao tác cơ khí      ≥ 1000 lần\r\n+ Bộ truyền động              Động cơ/Bằng tay (tùy chọn)\r\n+ Điện áp động cơ thao tác    220VAC hoặc 24VDC (tùy chọn)\r\nMáy cắt\r\n+ Loại máy cắt                3 Pha\r\n+ Dòng điện định mức          630A\r\n+ Tiếp điểm phụ (tối thiểu)   2NO+2NC\r\n+ Số lần thao tác cơ khí      ≥ 1000 lần\r\n+ Bộ truyền động              Động cơ/Bằng tay (tùy chọn)\r\n+ Điện áp động cơ thao tác    220VAC hoặc 24VDC (tùy chọn)\r\n+ Điện áp cuộn cắt            220VAC hoặc 24VDC (tùy chọn)\r\n+ Máy biến dòng               Hình xuyến , kiểu cảm biến, epoxy\r\n+ Dải biến dòng               32 – 112A\r\n                              Là loại tự cấp nguồn, bảo vệ quá dòng cắt\r\nRơ le bảo vệ                  nhanh, quá dòng có thời gian, quá dòng chạm\r\n                              đất có thời gian (theo thiết kế)\r\nNguồn thao tác                Tự cấp nguồn\r\n\r\n     * Cáp điện 24kV\r\n             Nội dung                   Yêu cầu kỹ thuật (tối thiểu)\r\n Năm sản xuất                 2022 trở lại đây\r\n Tiêu chuẩn                   IEC 60502, Class-2-228\r\n Loại cáp                     Cáp      ngầm:     Cu/XLPE/PVC/DSTA/PVC\r\n                              3x240mm2 chống thấm dọc, màn đồng 3tiếp xúc\r\n                              trực tiếp với nhau đảm bảo tổng tiết diện ≥\r\n                              25mm2.\r\n                              Cáp mặt máy: Cu/XLPE/PVC tiết diện (theo thiết\r\n                              kế)\r\n\r\n                                                                        98\r\n\fLắp đặt                              Trong nhà/ Ngoài trời\r\nĐầu cáp                              Loại co ngót nhiệt cho trong nhà\r\nHộp nối cáp ngầm                     Sử dụng loại phù hợp kiểu đấu Buk\r\nVị trí đặt cáp                       Luồn trong ống nhựa chịu lực D150mm bảo vệ\r\n                                     chôn trong đất hoặc đi trong Tuy nen của hạ tầng\r\n                                     hiện có và đi trong thang cáp trong nhà\r\nNhiệt độ làm việc                    90oC\r\nNhiệt độ cực đại cho phép khi ngắn   250oC\r\nmạch\r\nĐiện trở cách điện                   ≥ 5MΩ/km\r\nKèm theo toàn bộ phụ kiện lắp đặt    Đồng bộ\r\n\r\n      * Máy phát điện 450 KVA\r\n                                                 Yêu cầu tối thiểu về đặc tính,\r\n Stt                   Nội dung\r\n                                                  thông số kỹ thuật thiết bị\r\n  I      Yêu cầu chung\r\n                                         Máy phát điện xoay chiều, 3 pha, tự động kích\r\n  1      Chủng loại máy\r\n                                         từ, tự động điều chỉnh điện áp.\r\n  2      Năm sản xuất                    2022 trở lại đây\r\n  3      Chất lượng                      Mới 100%, chưa qua sử dụng\r\n  4      Công suất liên tục              ≥ 450 KVA\r\n  5      Công suất dự phòng              ≥ 500 KVA\r\n  6      Điện áp                         380V, 3 pha – 4 dây\r\n  7      Tần số                          50 Hz\r\n                                         Dầu diesel thông thường, bồn dầu theo máy\r\n  8      Nhiên liệu                      có dung lượng đảm bảo máy hoạt động 8 giờ\r\n                                         đồng hồ liên tục\r\n  II     Thông số động cơ\r\n  1      Loại động cơ                    Diesel 4 kỳ\r\n  2      Số xi lanh                      ≥ 6 Xi lanh\r\n  3      Công suất liên tục (Prime Power) ≥ 360 kW\r\n         Công suất dự phòng (Limited\r\n  4                                  ≥ 400 kW\r\n         Time Power)\r\n  5      Số vòng quay động cơ            1500 vòng/phút\r\n                                         Làm mát bằng két nước kết hợp quạt gió đầu\r\n  6      Hệ thống làm mát\r\n                                         trục\r\n                                         Khởi động điện, sử dụng tổ ắc quy 24 VDC\r\n  7      Hệ thống khởi động\r\n                                         kèm bộ nạp\r\n  8      Bộ điều tốc                     Điện tử, tự động theo phụ tải\r\n\r\n\r\n                                                                                  99\r\n\f                                        Đạt theo QCVN 19:2009/BTNMT. Có chứng\r\n9     Tiêu chuẩn khí thải\r\n                                        nhận của cơ quan môi trường Việt Nam.\r\nIII   Thông số đầu phát điện\r\n1     Chủng loại                        4 cực, tự kích từ, kích từ không chổi than\r\n2     Công suất liên tục                ≥450 kVA\r\n3     Công suất dự phòng                ≥500 kVA\r\n4     Cấp cách điện                     H\r\n5     Cấp bảo vệ                        IP23\r\n6     Độ méo sóng                       THD≤2.5%\r\n7     Độ ổn định điện áp                ≤ ±1%\r\nIV    Thông số bộ điều khiển\r\n                                       Điều khiển điện tử, vi xử lý kỹ thuật số, màn\r\n3     Chủng loại hệ thống điều khiển\r\n                                       hình LCD\r\n                                       Có công tắc chọn chế độ làm việc:\r\n      Chức năng điều khiển             - OFF/MANUAL/AUTO (dừng máy/ chạy\r\n4\r\n                                       nhân công/ chạy tự động)\r\n                                       - Điểu khiển chuyển nguồn tự động ATS.\r\n                                       - Điện áp, cường độ, tần số dòng điện\r\n      Chức năng đo lường, hiển thị các -Số giờ vận hành\r\n5\r\n      thông số máy                     - Áp suất dầu bôi trơn\r\n                                       - Dòng nạp ắc quy\r\n                                       - Quá áp, thấp áp\r\n                                       - Quá tần số\r\n6     Chức năng cảnh báo               - Mức nhiên liệu thấp\r\n                                       - Cảnh báo thông gió không đảm bảo\r\n                                       - Cảnh báo bằng mã, số\r\n                                       - Sự cố không đề được.\r\n                                       - Hiệu điện thế AC cao\r\n                                       - Hiệu điện thế AC thấp\r\n                                       Nhiệt độ nước làm mát cao\r\n                                       - Mức nước làm mát thấp\r\n                                       - Áp suất dầu bôi trơn thấp\r\n7     Dừng máy khi\r\n                                       - Bộ kích từ hỏng.\r\n                                       - Đề quá nhiều lần.\r\n                                       - Quá dòng\r\n                                       - Vượt tốc\r\n                                       - Ngắn mạch\r\n                                       - Tần số quá thấp.\r\n\r\n\r\n                                                                                100\r\n\fV       Vỏ và khung bệ máy\r\n                                        - Khung bệ máy được sản xuất từ tôn dày 4-6\r\n                                        mm, sơn chống gỉ và sơn màu, có kết cấu chắc\r\n                                        để gắn động cơ, đầu phát, bộ điều khiển, vỏ\r\n                                        chống ồn trực tiếp lên khung bệ máy.\r\n1       Khung bệ máy                    - Giữa khung bệ máy liên kết với chân động\r\n                                        cơ và đầu phát phải được trang bị cao su giảm\r\n                                        chấn để giảm dung động từ động cơ và đầu\r\n                                        phát sang khung bệ máy trong quá trình máy\r\n                                        hoạt động.\r\n                                        - Vỏ chống ồn được thiết kế cửa thao tác có\r\n                                        khóa, tiện cho việc bảo trì bảo dưỡng động cơ,\r\n                                        đầu phát, tiếp nhiên liệu, đổ nước làm mát.\r\n                                        - Tại vị trí màn hình điều khiển phải được\r\n                                        trang bị 1 cửa thao tác đảm bảo quan sát được\r\n                                        màn hình điều khiển khi cửa đóng.\r\n                                        - Vỏ máy được sản xuất bằng tôn dày tối thiểu\r\n2       Vỏ cách âm                      1.8 mm sơn chống gỉ và sơn tĩnh điện.\r\n                                        - Po giảm thanh được đặt trong vỏ máy hoặc\r\n                                        nóc máy, có trang bị ống nối mềm giữa cổ xả\r\n                                        của động cơ để giảm dung động và bù giãn nở\r\n                                        nhiệt khi máy hoạt động.\r\n                                        - Vỏ được trang bị vị trí móc cẩu đảm bảo khi\r\n                                        cẩu máy không bị biến dạng và ảnh hưởng đến\r\n                                        máy.\r\n                                        - Độ ồn đo tại khoảng cách 7m không vật chắn\r\n                                        ≤75 dB.\r\n3       Vật liệu chống ồn\r\n                                        - Vật liệu tiêu âm: Bằng mút tiêu âm chuyên\r\n                                        dụng hoặc vật liệu tiêu âm tương đương.\r\n\r\n     * Máy phát điện 100kVA\r\n                                               Yêu cầu tối thiểu về đặc tính,\r\nStt                  Nội dung\r\n                                                thông số kỹ thuật thiết bị\r\n        Thông số tổ máy phát điện 100\r\n I\r\n        kVA\r\n                                        Máy phát điện xoay chiều, 3 pha, tự động kích\r\n1       Chủng loại máy\r\n                                        từ, tự động điều chỉnh điện áp.\r\n2       Năm sản xuất                    2022 trở lại đây\r\n3       Chất lượng                      Mới 100%, chưa qua sử dụng\r\n\r\n\r\n                                                                                101\r\n\f4     Công suất liên tục               ≥ 100 KVA\r\n5     Công suất dự phòng               ≥ 110 KVA\r\n6     Điện áp                          380V, 3 pha – 4 dây\r\n7     Tần số                           50 Hz\r\n                                       Dầu diesel thông thường, bồn dầu theo máy\r\n8     Nhiên liệu                       có dung lượng đảm bảo máy hoạt động 8 giờ\r\n                                       đồng hồ liên tục\r\nII    Thông số động cơ\r\n1     Loại động cơ                     Diesel 4 kỳ\r\n2     Số xi lanh                       ≥ 6 Xi lanh\r\n3     Công suất liên tục (Prime Power) ≥ 80 kW\r\n      Công suất dự phòng (Limited\r\n4                                 ≥ 88 kW\r\n      Time Power)\r\n5     Số vòng quay động cơ             1500 vòng/phút\r\n                                       Làm mát bằng két nước kết hợp quạt gió đầu\r\n6     Hệ thống làm mát\r\n                                       trục\r\n                                       Khởi động điện, sử dụng tổ ắc quy 24 VDC\r\n7     Hệ thống khởi động\r\n                                       kèm bộ nạp\r\n8     Bộ điều tốc                      Điện tử, tự động theo phụ tải\r\n                                       Đạt theo QCVN 19:2009/BTNMT Có chứng\r\n9     Tiêu chuẩn khí thải\r\n                                       nhận của cơ quan môi trường Việt Nam.\r\nIII   Thông số đầu phát điện\r\n1     Chủng loại                       4 cực, tự kích từ, kích từ không chổi than\r\n2     Công suất liên tục               ≥100 kVA\r\n3     Công suất dự phòng               ≥110 kVA\r\n4     Cấp cách điện                    H\r\n5     Cấp bảo vệ                       IP23\r\n6     Độ méo sóng                      THD≤2.5%\r\n7     Độ ổn định điện áp               ≤ ±1%\r\nIV    Thông số bộ điều khiển\r\n                                       Điều khiển điện tử, vi xử lý kỹ thuật số, màn\r\n3     Chủng loại hệ thống điều khiển\r\n                                       hình LCD\r\n                                       Có công tắc chọn chế độ làm việc:\r\n      Chức năng điều khiển             - OFF/MANUAL/AUTO (dừng máy/ chạy\r\n4\r\n                                       nhân công/ chạy tự động)\r\n                                       - Điểu khiển chuyển nguồn tự động ATS.\r\n\r\n\r\n\r\n                                                                               102\r\n\f                                     - Điện áp, cường độ, tần số dòng điện\r\n    Chức năng đo lường, hiển thị các -Số giờ vận hành\r\n5\r\n    thông số máy                     - Áp suất dầu bôi trơn\r\n                                     - Dòng nạp ắc quy\r\n                                     - Quá áp, thấp áp\r\n                                     - Quá tần số\r\n6   Chức năng cảnh báo               - Mức nhiên liệu thấp\r\n                                     - Cảnh báo thông gió không đảm bảo\r\n                                     - Cảnh báo bằng mã, số\r\n                                     - Sự cố không đề được.\r\n                                     - Hiệu điện thế AC cao\r\n                                     - Hiệu điện thế AC thấp\r\n                                     Nhiệt độ nước làm mát cao\r\n                                     - Mức nước làm mát thấp\r\n                                     - Áp suất dầu bôi trơn thấp\r\n7   Dừng máy khi\r\n                                     - Bộ kích từ hỏng.\r\n                                     - Đề quá nhiều lần.\r\n                                     - Quá dòng\r\n                                     - Vượt tốc\r\n                                     - Ngắn mạch\r\n                                     - Tần số quá thấp.\r\nV   Vỏ và khung bệ máy\r\n                                  - Khung bệ máy được sản xuất từ tôn dày 4-6\r\n                                  mm, sơn chống gỉ và sơn màu, có kết cấu chắc\r\n                                  để gắn động cơ, đầu phát, bộ điều khiển, vỏ\r\n                                  chống ồn trực tiếp lên khung bệ máy.\r\n1   Khung bệ máy                  - Giữa khung bệ máy liên kết với chân động\r\n                                  cơ và đầu phát phải được trang bị cao su giảm\r\n                                  chấn để giảm dung động từ động cơ và đầu\r\n                                  phát sang khung bệ máy trong quá trình máy\r\n                                  hoạt động.\r\n                                  - Vỏ chống ồn được thiết kế cửa thao tác có\r\n                                  khóa, tiện cho việc bảo trì bảo dưỡng động cơ,\r\n                                  đầu phát, tiếp nhiên liệu, đổ nước làm mát.\r\n                                  - Tại vị trí màn hình điều khiển phải được\r\n2   Vỏ cách âm\r\n                                  trang bị 1 cửa thao tác đảm bảo quan sát được\r\n                                  màn hình điều khiển khi cửa đóng.\r\n                                  - Vỏ máy được sản xuất bằng tôn dày tối thiểu\r\n                                  1.8 mm sơn chống gỉ và sơn tĩnh điện.\r\n\r\n\r\n                                                                          103\r\n\f                                                 - Po giảm thanh được đặt trong vỏ máy hoặc\r\n                                                 nóc máy, có trang bị ống nối mềm giữa cổ xả\r\n                                                 của động cơ để giảm dung động và bù giãn nở\r\n                                                 nhiệt khi máy hoạt động.\r\n                                                 - Vỏ được trang bị vị trí móc cẩu đảm bảo khi\r\n                                                 cẩu máy không bị biến dạng và ảnh hưởng đến\r\n                                                 máy.\r\n                                                 - Độ ồn đo tại khoảng cách 7m không vật chắn\r\n                                                 ≤75 dB.\r\n   3      Vật liệu chống ồn\r\n                                                 - Vật liệu tiêu âm: Bằng mút tiêu âm chuyên\r\n                                                 dụng hoặc vật liệu tiêu âm tương đương.\r\n     - Bất kỳ thương hiệu, ký mã hiệu (nếu có) trong bảng yêu cầu kỹ thuật và trong các\r\nnội dung khác của HSMT là để minh họa các tiêu chuẩn chất lượng, tính năng kỹ thuật\r\nyêu cầu. Nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất,\r\nthương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có\r\ntiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng theo yêu cầu hoặc \"tương\r\nđương\", hoặc \"ưu việt hơn\" so với các yêu cầu tối thiểu của E-HSMT. Trường hợp nhà\r\nthầu chào hàng hóa tương đương, nhà thầu phải cung cấp tài liệu kèm theo để chứng\r\nminh.\r\n     - Trong yêu cầu về kỹ thuật, nếu cụm từ “tương đương” được mô tả sau các yêu cầu\r\nvề kỹ thuật của thiết bị thì được hiểu tương đương về đặc tính kỹ thuật, tiêu chuẩn công\r\nnghệ, nếu cụm từ “tương đương” được mô tả sau các yêu cầu về chức năng của thiết bị\r\nthì được hiểu tương đương về tính năng sử dụng.\r\n     - Sai số về kích thước cho phép không quá ± 5%,\r\n       4. Yêu cầu về trình tự thi công, lắp đặt:\r\n     Nhà thầu phải đề xuất trình tự thi công công trình từ công tác chuẩn bị, đến thi\r\ncông và hoàn thiện công trình.\r\n       a) Công tác chuẩn bị:\r\n       - Nhận mặt bằng công trình, cột mốc công trình, cốt cao độ công trình;\r\n       - Dọn dẹp mặt bằng (đồ dùng, các vật dụng…) chuẩn bị lán trại, kho vật tư…;\r\n       - Huy động thiết bị thi công;\r\n       - Chuẩn bị và tập kết vật tư, vật liệu;\r\n       b) Thực hiện thi công:\r\n     Nhà thầu cần chỉ ra chi tiết rõ ràng các biện pháp thi công chủ yếu cho các hạng\r\nmục cơ bản sau:\r\n        +) Thi công các hạng mục công trình;\r\n        5. Yêu cầu về vận hành thử nghiệm, an toàn:\r\n\r\n       Vận hành thử nghiệm, an toàn phải tuân theo các tiêu chuẩn và quy chuẩn sau:\r\n\r\n\r\n                                                                                        104\r\n\f      - QCVN 18:2014/BXD - Quy chuẩn kỹ thuật quốc gia về an toàn trong xây dựng\r\n      - QCVN 01:2008/BCT - Quy chuẩn kỹ thuật Quốc Gia về an toàn điện\r\n     - QCXDVN 05:2008/BXD - Nhà ở và công trình công cộng – An toàn sinh mạng\r\nvà sức khoẻ.\r\n      - QCVN 07:2016/BXD - Quy chuẩn kỹ thuật quốc gia về các công trình hạ tầng\r\nkỹ thuật\r\n     - TCVN 5699:1998 - An toàn đối với thiết bị điện gia dụng và các thiết bị điện\r\ntương tự.\r\n      - TCVN 4756:1989 - Quy phạm nối đất và nối không thiết bị điện\r\n      - TCVN-2287-1978 - Hệ thống tiêu chuẩn an toàn lao động. Quy định cơ bản;\r\n      - TCVN-2291-1978 - Phương tiện bảo vệ người lao động. Phân loại.\r\n      - TCXD 66-1991 - Vận hành và khai thác hệ thống cấp thoát nước. Yêu cầu an toàn.\r\n      Các tiêu chuẩn, quy chuẩn hiện hành khác.\r\n     6. Yêu cầu về phòng, chống cháy, nổ (nếu có):\r\n     - Tất cả các khu vực trên công trường nhất là tại những nơi dễ xảy ra cháy, nổ nhà\r\nthầu đặt các biển báo nguy hiểm, tiêu lệnh chữa cháy, bình chữa cháy.\r\n     - Tất cả các cán bộ và công nhân phải được học tập phương pháp phòng chống\r\ncháy nổ, hàng ngày ban chỉ huy công trường luôn kiểm tra nhắc nhở công nhân phòng\r\nngừa khả năng cháy nổ xảy ra.\r\n     - Tất cả các loại vật liệu dễ cháy dễ nổ cần chứa ở vị trí kín đáo, an toàn và có\r\nbiển báo dễ cháy, dễ nổ, …\r\n     - Hàng tháng ban kiểm tra an toàn lao động của nhà thầu sẽ kiểm tra hiện trường,\r\nđánh giá, nhắc nhở và có biện pháp cần thiết nhằm đảm bảo an toàn cho công trường\r\ncho công trường.\r\n     - Thực hiện đúng nội quy về phòng chống cháy, nổ tại công trường.\r\n     7. Yêu cầu về vệ sinh môi trường:\r\n     - Nhà thầu phải có biện pháp giảm thiếu tối đa gây ô nhiễm môi trường nước,\r\nkhông khí, tiếng ồn tại khu vực thi công và xung quanh; có rào che chắn công trường,\r\ncông trình.\r\n     - Trước khi thi công tổ chức xem xét nghiên cứu đánh giá hiện trạng của mặt bằng\r\ncông trình, liên hệ chặt chẽ với bên A đề ra được giải pháp tối ưu bảo vệ môi trường.\r\n     - Trong quá trình thi công không làm thiệt hại đến quyền lợi, không làm hư hại\r\nđến công trình, đường xá công cộng quanh khu vực thi công.\r\n     - Khi thi công lên cao công trình sẽ có lưới bảo vệ bao quanh công trình, tránh để bụi\r\nbặm, rác rưỡi trong công trường không ảnh hưởng đến khu vực xung quanh. Trong khu vực\r\ncông trường rác rưởi, gạch vụn, bêtông… cuối ngày dọn sạch đổ vào chỗ qui định.\r\n     - Tránh đất, bùn, gạch vỡ rác rơi trên đường, trên công trường.\r\n\r\n                                                                                       105\r\n\f     - Vệ sinh mọi chất thải lỏng rò rỉ, vệ sinh xe cộ ra vào.\r\n     - Bố trí các thùng rác tại công trường, đậy kín khi vận chuyển.\r\n     - Bố trí khu vệ sinh sạch sẽ tại công trường.\r\n     - Mọi xe vận chuyển ra vào công trường đều che bạt.\r\n     8. Yêu cầu về an toàn lao động:\r\n      Nhà thầu phải chịu trách nhiệm về an toàn của tất cả các hoạt động tại khu vực thi\r\ncông trong suốt quá trình từ khi nhà thầu nhận mặt bằng thi công đến khi bàn giao công\r\ntrình cho chủ đầu tư, bao gồm (nhưng không hạn chế chỉ gồm các nội dung này):\r\n    - An toàn đối với con người (công nhân, cán bộ thi công của nhà thầu, và tất cả\r\nnhững người khác có mặt tại khi vực thi công và các khu vực khác có liên quan).\r\n     - An toàn cho công trình;\r\n      - An toàn phòng chống cháy nổ trong khu vực thi công và các khu vực khác cho\r\nliên quan.\r\n     - Có biện pháp đảm bảo an toàn khi làm việc trên cao.\r\n     - Có đầy đủ dụng cụ bảo hộ lao động cho người lao động tại công trường.\r\n     - Bảo đảm trật tự, an ninh.\r\n     9. Biện pháp huy động nhân lực và thiết bị phục vụ thi công:\r\n       Biện pháp huy động nhân lực và thiết bị của nhà thầu phải phù hợp với biện pháp\r\ntổ chức thi công, kỹ thuật thi công tiến độ thi công nêu tại HSDT của nhà thầu, phù hợp\r\nvới tiến độ thi công chi tiết mà nhà thầu lập khi khởi công công trình được chủ đầu tư\r\nphê duyệt và phù hợp với tiến độ thi công được cập nhật từng giai đoạn trong suốt quá\r\ntrình thi công xây dựng công trình;\r\n     10. Yêu cầu về biện pháp tổ chức thi công tổng thể và các hạng mục:\r\n      Thiết kế tổ chức thi công và biện pháp thi công chi tiết các hạng mục công trình\r\ndo nhà thầu thực hiện phải được Chủ đầu tư chấp thuận (Đối với những hạng mục-phần\r\nviệc có liên quan đến quyền hạn và trách nhiệm của cơ quan thiết kế phải được cả cơ\r\nquan thiết kế thông qua). Nhà thầu phải giao cho Chủ đầu tư hai bộ để lưu và để theo\r\ndõi kiểm tra.\r\n      Nhà thầu phải triển khai thi công đúng theo thiết kế tổ chức thi công, biện pháp thi\r\ncông đã được chấp thuận.\r\n      Việc thiết kế, xây dựng lắp đặt các công trình tạm để phục vụ thi công thuộc trách\r\nnhiệm của Nhà thầu nhưng cũng phải được Chủ đầu tư chấp thuận.\r\n      Tuy các phần trên phải được sự chấp thuận của Chủ đầu tư nhưng không làm thay\r\nđổi trách nhiệm của Nhà thầu là hoàn toàn chịu trách nhiệm về tổ chức thi công, biện\r\npháp thi công công trình tại hiện trường.\r\n     11. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu\r\n\r\n\r\n\r\n                                                                                       106\r\n\f       a) Lập hệ thống quản lý chất lượng phù hợp với yêu cầu, tính chất, quy mô công\r\ntrình, trong đó quy định trách nhiệm của từng cá nhân, bộ phận thi công trong việc quản\r\nlý chất lượng công trình;\r\n       b) Thực hiện các thí nghiệm kiểm tra vật liệu, cấu kiện, vật tư, thiết bị công trình,\r\nthiết bị công nghệ trước khi xây dựng và lắp đặt vào công trình theo tiêu chuẩn và yêu\r\ncầu thiết kế.\r\n      c) Lập và kiểm tra thực hiện biện pháp thi công, tiến độ thi công;\r\n      d) Lập và ghi nhật ký thi công xây dựng công trình theo các quy định hiện hành;\r\n     e) Kiểm tra an toàn lao động và vệ sinh môi trường bên trong và bên ngoài công\r\ntrường;\r\n     f) Nghiệm thu nội bộ và lập bản vẽ hoàn công cho bộ phận công trình, hạng mục\r\ncông trình và công trình hoàn thành;\r\n     g) Báo cáo chủ đầu tư về tiến độ, chất lượng, khối lượng, an toàn lao động và vệ\r\nsinh môi trường thi công xây dựng theo yêu cầu của chủ đầu tư;\r\n      h) Chuẩn bị tài liệu làm căn cứ nghiệm thu theo quy định hiện hành\r\n     12. Yêu cầu khác\r\n    - Nhà thầu phải chịu trách nhiệm sửa chữa bất kỳ các sai sót, thay thế các thiết bị\r\nkhông phù hợp, phối hợp với chủ đầu tư nghiệm thu với các cơ quan chức năng;\r\n     - Thuế VAT áp dụng cho gói thầu là 10%.\r\n     II. Các bản vẽ\r\n     Chi tiết 01 bộ hồ sơ thiết kế được phát hành kèm theo E-HSMT.\r\n\r\n\r\n\r\n\r\n                                                                                         107"}