{"text":"--- Tệp: Phần 2.YCKT-115 SD (1).pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                       Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n   Mục 1. Yêu cầu về kỹ thuật\r\n     Tài liệu viện dẫn, tham chiếu:\r\n     - TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn\r\nđộng bởi động cơ đốt trong kiểu pit tông.\r\n     - QCVN 19:2009/BTNMT/B về khí thải.\r\n     - TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\r\n     - QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công\r\nnghiệp.\r\n     - TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\r\n      Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n      1.1. Giới thiệu chung về dự án, gói thầu\r\n      - Tên gói thầu: Mua sắm máy phát điện.\r\n    - Dự án: Trang bị máy phát điện cho các trạm vô tuyến di động giảm chi phí thuê\r\nxã hội hóa đợt 1 năm 2023.\r\n      - Chủ đầu tư: Viễn thông Cà Mau.\r\n      - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi, trong nước, qua mạng.\r\n      - Phương thức lựa chọn nhà thầu: Một giai đoạn hai túi hồ sơ.\r\n      - Hình thức hợp đồng: Hợp đồng trọn gói.\r\n      - Thời gian thực hiện hợp đồng: 60 ngày.\r\n      - Nguồn vốn: Khấu hao tài sản cố định.\r\n- Địa điểm lắp đặt:\r\n TT         Mã CSHT            Tên CSHT         Long        Lat         Đơn vị sử dụng\r\n  1      CSHT_CMU_00327         NCA007         104.996    8.76702     Năm Căn-Ngọc Hiển\r\n  2      CSHT_CMU_01396         NCA008         105.146    8.76627     Năm Căn-Ngọc Hiển\r\n  3      CSHT_CMU_00172         NCA009         105.068    8.83068     Năm Căn-Ngọc Hiển\r\n  4      CSHT_CMU_00980         NCA011         105.006    8.76834     Năm Căn-Ngọc Hiển\r\n  5      CSHT_CMU_01665         NCA013         105.233    8.80511     Năm Căn-Ngọc Hiển\r\n  6      CSHT_CMU_01660         NCA016         105.255    8.82089     Năm Căn-Ngọc Hiển\r\n  7      CSHT_CMU_01289         NCA017         105.097    8.80287     Năm Căn-Ngọc Hiển\r\n  8      CSHT_CMU_01688         NCA021         104.906    8.71203     Năm Căn-Ngọc Hiển\r\n  9      CSHT_CMU_01183         NCA022         105.075    8.80526     Năm Căn-Ngọc Hiển\r\n 10      CSHT_CMU_01499         NCA023         104.971    8.80733     Năm Căn-Ngọc Hiển\r\n 11      CSHT_CMU_00523         NCA026         105.135    8.79467     Năm Căn-Ngọc Hiển\r\n 12      CSHT_CMU_00434         NCA032         104.859    8.72743     Năm Căn-Ngọc Hiển\r\n 13      CSHT_CMU_01044         NCA033         105.017    8.82964     Năm Căn-Ngọc Hiển\r\n 14      CSHT_CMU_01220         NCA036         105.159    8.80859     Năm Căn-Ngọc Hiển\r\n 15      CSHT_CMU_01002         NHI002         105.002    8.71901     Năm Căn-Ngọc Hiển\r\n 16      CSHT_CMU_01320         NHI011         105.069    8.72787     Năm Căn-Ngọc Hiển\r\n 17      CSHT_CMU_01190         NHI016         105.007    8.67821     Năm Căn-Ngọc Hiển\r\n\r\n                                                                                  Trang 1\r\n\f18   CSHT_CMU_00122   NHI017   105.112   8.76583   Năm Căn-Ngọc Hiển\r\n19   CSHT_CMU_00969   NHI019   105.016   8.61627   Năm Căn-Ngọc Hiển\r\n20   CSHT_CMU_01365   NHI020   104.826   8.65508   Năm Căn-Ngọc Hiển\r\n21   CSHT_CMU_00330   NHI027   105.022   8.62098   Năm Căn-Ngọc Hiển\r\n22   CSHT_CMU_00562   NHI031   104.948   8.67037   Năm Căn-Ngọc Hiển\r\n23   CSHT_CMU_00419   NHI042   105.167   8.74864   Năm Căn-Ngọc Hiển\r\n24   CSHT_CMU_00426   NHI043   104.892   8.58403   Năm Căn-Ngọc Hiển\r\n25   CSHT_CMU_01035   NHI047   105.034   8.69473   Năm Căn-Ngọc Hiển\r\n26   CSHT_CMU_01392   NHI048   104.847   8.68798   Năm Căn-Ngọc Hiển\r\n27   CSHT_CMU_01076   NHI049   105.109   8.73361   Năm Căn-Ngọc Hiển\r\n28   CSHT_CMU_01046   NHI050   105.031   8.74013   Năm Căn-Ngọc Hiển\r\n29   CSHT_CMU_01222   NHI054   104.919   8.67445   Năm Căn-Ngọc Hiển\r\n30   CSHT_CMU_01610   NHI066   105.012   8.65853   Năm Căn-Ngọc Hiển\r\n31   CSHT_CMU_00355   PTA002   104.814   8.93337    Cái Nước-Phú Tân\r\n32   CSHT_CMU_01454   PTA004   104.798    8.8649    Cái Nước-Phú Tân\r\n33   CSHT_CMU_00995   PTA030   104.861   8.89797    Cái Nước-Phú Tân\r\n34   CSHT_CMU_00450   PTA032   104.978   8.89612    Cái Nước-Phú Tân\r\n35   CSHT_CMU_01051   PTA033   104.935   8.84689    Cái Nước-Phú Tân\r\n36   CSHT_CMU_01180   PTA034   104.844   8.84098    Cái Nước-Phú Tân\r\n37   CSHT_CMU_00449   PTA035   104.821    8.8705    Cái Nước-Phú Tân\r\n38   CSHT_CMU_01079   PTA036   104.961    8.9846    Cái Nước-Phú Tân\r\n39   CSHT_CMU_01080   PTA037    104.86    8.9807    Cái Nước-Phú Tân\r\n40   CSHT_CMU_01081   PTA038     104.9   8.89968    Cái Nước-Phú Tân\r\n41   CSHT_CMU_01121   PTA039   104.837   8.86406    Cái Nước-Phú Tân\r\n42   CSHT_CMU_01132   PTA040   104.825   8.80204    Cái Nước-Phú Tân\r\n43   CSHT_CMU_01120   PTA041   104.844   8.92581    Cái Nước-Phú Tân\r\n44   CSHT_CMU_00557   PTA042   104.949   8.94086    Cái Nước-Phú Tân\r\n45   CSHT_CMU_01212   PTA045   104.893   8.96822    Cái Nước-Phú Tân\r\n46   CSHT_CMU_00583   PTA046     104.9   8.93122    Cái Nước-Phú Tân\r\n47   CSHT_CMU_01792   PTA062   104.874   8.93316    Cái Nước-Phú Tân\r\n48   CSHT_CMU_01782   PTA063   104.909    8.9159    Cái Nước-Phú Tân\r\n49   CSHT_CMU_01925   PTA075   104.892   8.82237    Cái Nước-Phú Tân\r\n50   CSHT_CMU_01916   PTA077    104.89   8.91503    Cái Nước-Phú Tân\r\n51   CSHT_CMU_01899   PTA079   104.999   8.85176    Cái Nước-Phú Tân\r\n52   CSHT_CMU_01311   TBI011   105.094   9.43647        Thới Bình\r\n53   CSHT_CMU_00100   TBI031   105.143   9.39631        Thới Bình\r\n54   CSHT_CMU_01302   TBI036   105.116   9.32967        Thới Bình\r\n55   CSHT_CMU_01129   TBI038   105.117   9.22107        Thới Bình\r\n56   CSHT_CMU_00479   TBI039   105.204   9.30245        Thới Bình\r\n57   CSHT_CMU_01082   TBI042   105.125   9.35078        Thới Bình\r\n58   CSHT_CMU_01089   TBI045   105.244   9.34818        Thới Bình\r\n59   CSHT_CMU_01085   TBI047   105.085   9.32189        Thới Bình\r\n60   CSHT_CMU_01086   TBI048    105.06   9.44645        Thới Bình\r\n61   CSHT_CMU_01229   TBI055   105.048   9.52389        Thới Bình\r\n62   CSHT_CMU_01778   TBI075   105.053   9.48431        Thới Bình\r\n63   CSHT_CMU_01791   TBI077   105.185   9.29036        Thới Bình\r\n64   CSHT_CMU_01906   TBI087   105.073   9.33703        Thới Bình\r\n65   CSHT_CMU_01858   TBI089   105.112   9.23702        Thới Bình\r\n66   CSHT_CMU_01886   TBI092    105.23   9.30512        Thới Bình\r\n67   CSHT_CMU_01892   TBI095   105.133    9.4364        Thới Bình\r\n68   CSHT_CMU_01893   TBI096   105.133   9.41702        Thới Bình\r\n69   CSHT_CMU_00987   TVT005   104.939   9.14374     Trần Văn Thời\r\n70   CSHT_CMU_01440   TVT006   104.869   9.04754     Trần Văn Thời\r\n71   CSHT_CMU_01441   TVT008   105.038   9.11983     Trần Văn Thời\r\n72   CSHT_CMU_01010   TVT020   104.815   9.02844     Trần Văn Thời\r\n                                                               Trang 2\r\n\f  73   CSHT_CMU_01675        TVT021        104.967     9.07979     Trần Văn Thời\r\n  74   CSHT_CMU_00007        TVT022         104.93      9.0676     Trần Văn Thời\r\n  75   CSHT_CMU_00239        TVT033          105       9.06381     Trần Văn Thời\r\n  76   CSHT_CMU_00361        TVT039        104.945     9.09886     Trần Văn Thời\r\n  77   CSHT_CMU_00242        TVT042        104.831     9.03744     Trần Văn Thời\r\n  78   CSHT_CMU_00082        TVT045        104.827     9.24784     Trần Văn Thời\r\n  79   CSHT_CMU_00430        TVT054        105.005     9.12342     Trần Văn Thời\r\n  80   CSHT_CMU_01459        TVT055        104.843     9.11749     Trần Văn Thời\r\n  81   CSHT_CMU_01094        TVT056        104.963     9.10407     Trần Văn Thời\r\n  82   CSHT_CMU_01095        TVT057        105.053     9.18158     Trần Văn Thời\r\n  83   CSHT_CMU_01096        TVT058        105.008     9.17597     Trần Văn Thời\r\n  84   CSHT_CMU_00524        TVT059        104.846     9.07412     Trần Văn Thời\r\n  85   CSHT_CMU_00487        TVT060        104.979     9.14262     Trần Văn Thời\r\n  86   CSHT_CMU_00512        TVT061        104.943     9.17091     Trần Văn Thời\r\n  87   CSHT_CMU_01036        TVT062        104.877     9.10836     Trần Văn Thời\r\n  88   CSHT_CMU_00544        TVT063        104.831     9.14025     Trần Văn Thời\r\n  89   CSHT_CMU_01062        TVT064        104.883     9.17831     Trần Văn Thời\r\n  90   CSHT_CMU_01038        TVT065        104.867     9.15339     Trần Văn Thời\r\n  91   CSHT_CMU_00488        TVT067        104.978     9.05811     Trần Văn Thời\r\n  92   CSHT_CMU_01099        TVT068        104.949     9.06923     Trần Văn Thời\r\n  93   CSHT_CMU_01092        TVT069        104.821     9.02991     Trần Văn Thời\r\n  94   CSHT_CMU_00483        TVT070        104.854     9.04683     Trần Văn Thời\r\n  95   CSHT_CMU_00481        TVT071        104.887     9.08001     Trần Văn Thời\r\n  96   CSHT_CMU_00559        TVT072        104.834     9.10144     Trần Văn Thời\r\n  97   CSHT_CMU_01219        TVT075        104.944     9.05151     Trần Văn Thời\r\n  98   CSHT_CMU_01213        TVT076        104.825     9.27383     Trần Văn Thời\r\n  99   CSHT_CMU_01217        TVT077        105.054     9.13734     Trần Văn Thời\r\n 100   CSHT_CMU_00947        TVT079        104.934     9.11738     Trần Văn Thời\r\n 101   CSHT_CMU_01611        TVT081        104.895     9.01832     Trần Văn Thời\r\n 102   CSHT_CMU_01612        TVT082        104.831      9.1628     Trần Văn Thời\r\n 103   CSHT_CMU_01865        TVT117        105.029     9.18054     Trần Văn Thời\r\n 104   CSHT_CMU_01961        TVT122         105.06     9.16394     Trần Văn Thời\r\n 105   CSHT_CMU_01857        TVT124        104.846      8.9913     Trần Văn Thời\r\n 106   CSHT_CMU_01528        UMI001        104.896     9.32923        U minh\r\n 107   CSHT_CMU_01178        UMI023        104.883     9.44737        U minh\r\n 108   CSHT_CMU_00418        UMI028        105.041     9.27543        U minh\r\n 109   CSHT_CMU_01481        UMI030        105.061     9.20292        U minh\r\n 110   CSHT_CMU_00408        UMI033        104.934      9.4365        U minh\r\n 111   CSHT_CMU_00427        UMI035        104.844     9.50244        U minh\r\n 112   CSHT_CMU_01109        UMI037        104.867      9.3631        U minh\r\n 113   CSHT_CMU_00494        UMI041        104.862     9.33425        U minh\r\n 114   CSHT_CMU_01860        UMI090        105.076     9.20805        U minh\r\n 115   CSHT_CMU_01880        UMI092        104.984     9.38488        U minh\r\n\r\n\r\n\r\n* Vị trí lắp đặt thực tế có thể chênh lệch so với tọa độ theo bảng trên.\r\n1.2. Yêu cầu về kỹ thuật\r\n      Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật\r\nchi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\r\n      a) Yêu cầu về kỹ thuật chung:\r\n      - Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy\r\nphát điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện\r\nhành.\r\n                                                                             Trang 3\r\n\f      - Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các\r\nchứng nhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\r\n      - Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng\r\nminh cụ thể.\r\n      - Tài liệu chứng minh xuất xứ và chất lượng của hàng hóa như sau:\r\n      + Đối với hàng hóa sản xuất trong nước: Nếu nhà thầu là nhà sản xuất (hoặc lắp\r\nráp): Có đầy đủ chứng chỉ theo quy định còn hiệu lực như: ISO9001:2015; ISO\r\n14001: 2015 (bản gốc hoặc bản gốc chứng thực công chứng); Giấy chứng nhận xuất\r\nxưởng(bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ(đối với\r\nđộng cơ, đầu phát, bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng);\r\n      + Đối với hàng hóa nhập khẩu đồng bộ nguyên máy: Giấy chứng nhận xuất xứ-\r\nCO và chứng nhận chất lượng-CQ của tổ máy (bản gốc hoặc bản chứng thực công\r\nchứng).\r\n      + Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển,\r\nATS) sản xuất từ năm 2023 trở về sau, máy phát điện mới 100% chưa qua sử dụng.\r\n      * Yêu cầu chạy thử trong quá trình đánh giá hồ sơ đề xuất kỹ thuật.\r\n      - Yêu cầu chạy thử trong quá trình đánh giá hồ sơ đề xuất kỹ thuật Bên mời thầu\r\nsẽ đánh giá khả năng đáp ứng yêu cầu kỹ thuật của các nhà thầu dựa trên hồ sơ đề\r\nxuất kỹ thuật.\r\n      - Cụ thể: nhà thầu phải cung cấp 01 máy phát điện loại 8.5KVA có các thông số\r\nkỹ thuật đúng như hàng hóa chào thầu để tiến hành chạy thử. Bên mời thầu và đơn vị\r\nkiểm định(bên thứ 3: độc lập do bên mời thầu chỉ định) chạy thử, kiểm tra các tuyên\r\nbố đáp ứng yêu cầu kỹ thuật.\r\n      - Thời gian kiểm tra: trong thời gian đánh giá yêu cầu kỹ thuật.\r\n      - Địa điểm: tại kho Viễn Thông Cà Mau(ấp Bà Điều Xã Lý Văn Lâm, thành phố\r\nCà Mau, tỉnh Cà Mau).\r\n      - Các tiêu chí kiểm tra chất lượng khi tiến hành chạy thử như sau:\r\n        + Chạy thử liên tục 06 giờ để kiểm tra khả năng hoạt động liên tục ≥ 06 giờ với\r\n100% công suất ≥ 8.5kVA/8.5kW của tổ máy phát điện;\r\n       + Chạy thử trong thời gian 1 giờ ở 110% công suất ≥ 9.35kVA/9.35kW của tổ\r\nmáy phát điện;\r\n       + Đo điện áp và tần số dòng điện đầu ra của tổ máy phát điện;\r\n       + Đo mức công suất đầu ra của tổ máy phát điện;\r\n       + Đo mức tiêu hao nhiên liệu thực tế ở tải 6.4kVA/6.4kW và 8.5kVA/8.5kW\r\ncủa tổ máy phát điện;\r\n       + Đo độ ồn thực tế với khoảng cách 7m với 75% công suất 6.4kVA/6.4kW của\r\ntổ máy phát điện;\r\n      - Các tiêu chí khác do bên mời thầu quyết định trong quá trình chạy thử.\r\n      - Việc đo độ ồn thực tế do bên mời thầu thực hiện hoặc do bên thứ ba độc lập\r\ntiến hành đo thử.\r\n      - Nếu hàng hóa mẫu không trúng thầu hoặc trúng thầu thì nhà thầu tự vận chuyển\r\nhàng hóa mẫu về kho nhà thầu sau 20 ngày khi nhà thầu nhận được thông báo hoặc\r\nquyết định phê duyệt kết quả lựa chọn nhà thầu.\r\n      - Đối với mỗi tiêu chí cần kiểm tra, việc chạy thử thiết bị chỉ được thực hiện một\r\nlần duy nhất. Trường hợp có tiêu chí không đạt yêu cầu, nhà thầu được đánh giá\r\n                                                                                  Trang 4\r\n\fkhông đáp ứng thông số kỹ thuật đó. Khi kết quả chạy thử thông số kỹ thuật đạt yêu\r\ncầu, trong trường hợp cần thiết, bên mời thầu có quyền yêu cầu nhà thầu và nhà thầu\r\nphải thực hiện lại việc chạy thử lần 2 và lần 3 trên chính thiết bị đã chạy thử lần 1 để\r\nkiểm tra lại một phần hoặc toàn bộ khả năng đáp ứng những thông số kỹ thuật. Nếu\r\ntrong bất kỳ lần chạy thử nào trong lần 2 hoặc lần 3 có thông số kỹ thuật không đạt\r\nyêu cầu thì nhà thầu được đánh giá không đáp ứng thông số kỹ thuật đó.\r\n     b) Yêu cầu về kỹ thuật cụ thể:\r\n     Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu\r\ntham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có\r\nnhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường\r\nlink đến trang web chính hãng để tham chiếu tài liệu.\r\n                                                                            Đánh giá\r\n                                                                         Đáp\r\n              Nội dung              Thông số kỹ thuật yêu cầu                     Không\r\n STT                                                                     ứng\r\n                                                                                 đáp ứng\r\n                                                                         yêu\r\n                                                                                  yêu cầu\r\n                                                                         cầu\r\n   A     Yêu Cầu kỹ thuật đối với Máy phát điện 8.5kVA chạy Diesel\r\n   I     Yêu cầu đối với tổ máy phát điện\r\n  1      Yêu cầu chung          - Mới 100%, lắp ráp năm 2023 trở Đạt Không đạt\r\n                                về sau trong nước hoặc nhập khẩu.\r\n                                - Tiêu chuẩn đáp ứng đối với nhà\r\n                                thầu là nhà sản xuất: Có các chứng\r\n                                chỉ còn hiệu lực bao gồm:\r\n                                ISO9001:2015; ISO 14001: 2015.\r\n                                - Máy phát điện chạy dầu diesel\r\n                                bao gồm đồng bộ động cơ, đầu\r\n                                phát, hệ thống điều khiển và vỏ\r\n                                chống ồn, thông tin này có trên\r\n                                website của hãng sản xuất tổ máy.\r\n                                - Khí thải:\r\n                                + Đáp ứng quy chuẩn kỹ thuật quốc\r\n                                gia về khí thải công nghiệp đối với\r\n                                bụi và các chất vô cơ (QCVN\r\n                                19:2009/BTNMT). Cung cấp\r\n                                chứng nhận kiểm định của bên thứ\r\n                                3 cho hàng hóa chào thầu chứng\r\n                                minh       đáp      ứng      QCVN\r\n                                19:2009/BTNMT.\r\n                                + Hệ thống thoát khí thải được thiết\r\n                                kế đảm bảo thông thoáng cho môi\r\n                                trường xung quanh.\r\n                                + Hướng xả khí thải của miệng ống\r\n                                xả theo chiều dọc của máy và ống\r\n                                xả không không cao hơn nóc máy.\r\n                                                                                Trang 5\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung           Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                         yêu cầu\r\n                                                                  cầu\r\n                           - Hệ thống làm mát: yêu cầu nhà\r\n                           sản xuất cung cấp thông tin đầy đủ\r\n                           về phương pháp làm mát (tuân thủ\r\n                           TCVN 6627-6:2011).\r\n                           - Điều kiện hoạt động: Phù hợp với\r\n                           khí hậu Việt Nam và có khả năng\r\n                           hoạt động ở trong điều kiện nhiệt\r\n                           độ môi trường từ 0 đến 40oC và độ\r\n                           ẩm môi trường ≤ 80%.\r\n                           - Ghi nhãn: Ghi nhãn đầu nối phải\r\n                           đảm bảo nhận biết được tất cả các\r\n                           đầu nối dây quấn và đầu nối thiết bị\r\n                           phụ mà người sử dụng tiếp cận\r\n                           được.\r\n                           - Bảng thông số đặc trưng: tất cả\r\n                           các máy đều phải có bảng thông số\r\n                           đặc trưng; Bảng thông số phải làm\r\n                           bằng vật liệu đủ bền, được lắp đặt\r\n                           chắc chắn trên vỏ máy (hoặc in trực\r\n                           tiếp trên vỏ máy) và được bố trí sao\r\n                           cho dễ đọc; Bảng thông số gồm tối\r\n                           thiểu các nội dung sau:\r\n                           + Tên hoặc thương hiệu nhà chế\r\n                           tạo.\r\n                           + Số seri của nhà chế tạo, hoặc\r\n                           nhãn nhận biết.\r\n                           + Công suất ra danh định.\r\n                           + Điện áp danh định.\r\n                           + Tần số danh định.\r\n                           + Hệ số công suất danh định.\r\n                           + Kích thước, khối lượng tổng của\r\n                           máy phát.\r\n                           - Tài liệu kèm theo:\r\n                           + Tài liệu kỹ thuật (Tiếng Anh\r\n                           hoặc Tiếng Việt).\r\n                           + Tài liệu hướng dẫn vận hành\r\n                           (Tiếng Việt).\r\n                           Nhãn hiệu phải có văn bằng bảo hộ      Đạt   Không đạt\r\n2     Nhãn hiệu/ Xuất xứ\r\n                           sở hữu trí tuệ do cơ quan có thẩm\r\n                                                                         Trang 6\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                         yêu cầu\r\n                                                                  cầu\r\n                            quyền tại Việt Nam cấp/ Xuất xứ\r\n                            nhà thầu tự đề xuất.\r\n3     Công suất liên tục    ≥ 8.5 KVA                             Đạt   Không đạt\r\n4     Công suất tối đa      ≥ 9.35 kVA                            Đạt   Không đạt\r\n      Điện áp/Tần số                                              Đạt   Không đạt\r\n5                           220-230V/50Hz\r\n      (danh đinh)\r\n      Hệ số công suất cos                                         Đạt   Không đạt\r\n6                           1\r\n      Ø\r\n      Dao động điện\r\n7     áp/tần số (từ không   ≤ ±1,5%/5%                            Đạt   Không đạt\r\n      tải đến 100% tải)\r\n                            Máy phát điện chạy dầu Diesel mới\r\n                            100%, có vỏ chống ồn đồng bộ,\r\n                            vận hành bằng phím bấm trên bảng\r\n                            điều khiển máy phát và ổ khóa điện\r\n                            đề nổ trong trường hợp bảng điều\r\n                            khiển bị lỗi; không chổi than, tự     Đạt   Không đạt\r\n8     Loại máy\r\n                            động kích từ; tự động điều chỉnh\r\n                            điện áp khi có sự thay đổi về mức\r\n                            tải bằng AVR; có bộ sạc ắc quy và\r\n                            ắc quy kín khí kèm theo máy; có tủ\r\n                            thiết bị ATS 1 pha, ≥85A kèm theo\r\n                            máy.\r\n                            Mọi số kỹ thuật phải được công bố\r\n                            cụ thể, rõ ràng trên website của\r\n      Tính minh bạch của                                          Đạt   Không đạt\r\n9                           hãng sản xuất hoặc nhà sản xuất\r\n      sản phẩm chào thầu\r\n                            (nhà thầu phải cung cấp địa chỉ\r\n                            website trong hồ sơ dự thầu).\r\n                            - Có bản gốc của hãng và có bản\r\n                            dịch sang tiếng Việt Nam nếu là\r\n      Catalog tổ máy,       tiếng nước ngoài.\r\n      động cơ, đầu phát,    - Các tài liệu công bố cụ thể, rõ     Đạt   Không đạt\r\n10\r\n      cùng các tiêu chuẩn   ràng trên website của hãng sản xuất\r\n      kỹ thuật của máy      và phải được dowload tài liệu (nhà\r\n                            thầu phải cung cấp địa chỉ website\r\n                            trong hồ sơ dự thầu).\r\n                            Độ ồn ở khoảng cách 7m, 75% tải:      Đạt   Không đạt\r\n11    Độ ồn máy\r\n                            ≤ 73 dB(A)\r\n                                                                         Trang 7\r\n\f                                                                        Đánh giá\r\n                                                                     Đáp\r\n           Nội dung              Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                  ứng\r\n                                                                           đáp ứng\r\n                                                                     yêu\r\n                                                                            yêu cầu\r\n                                                                     cầu\r\n                              ≥ IP23 (Cung cấp chứng nhận kiểm\r\n      Cấp bảo vệ bằng vỏ      định của bên thứ 3 cho model máy       Đạt   Không đạt\r\n12\r\n      ngoài                   chào thầu chứng minh đáp ứng tiêu\r\n                              chuẩn ≥IP23)\r\n                              Bằng thép, bố trí gắn liền bên trong\r\n                              vỏ cách âm (không gắn dưới dưới\r\n                              đế máy); vị trí tiếp nhiên liệu trên   Đạt   Không đạt\r\n13    Thùng nhiên liệu\r\n                              nóc máy và không cao hơn nóc\r\n                              máy; nắp bình nhiên liệu có khóa\r\n                              để đảm bảo an toàn\r\n      Dung tích thùng                                                Đạt   Không đạt\r\n14                            ≥ 55 lít\r\n      nhiên liệu\r\n      Thời gian vận hành\r\n15    liên tục tại 100% tải   ≥ 8 giờ                                Đạt   Không đạt\r\n      định mức\r\n                              Có khả năng khởi động từ mức 0%        Đạt   Không đạt\r\n16    Khả năng khởi động\r\n                              tải lên 100% trong vòng 30s.\r\n                              Có khả năng hoạt động với thời\r\n                              gian 1 giờ ở chế độ công suất dự       Đạt   Không đạt\r\n17    Khả năng quá tải\r\n                              phòng trong khoảng thời gian hoạt\r\n                              động 06 giờ bất kỳ.\r\n                              - Vỏ máy được thiết kế giảm ồn,\r\n                              được sơn tĩnh điện, chống được tác\r\n                              động của khí hậu nhiệt đới và nhiệt\r\n                              độ cao, máy có thể đặt ngoài trời,\r\n                              có khóa đảm bảo an toàn cho vỏ\r\n                              máy.\r\n                              - Máy có bố trí móc cẩu trên nóc vỏ\r\n                              máy\r\n18    Vỏ máy                                                         Đạt   Không đạt\r\n                              - Có dây tiếp địa cho các cánh cửa.\r\n                              - Ống pô giảm thanh nằm bên trong\r\n                              vỏ máy\r\n                              - Thoát nhiệt nóng và ống khói theo\r\n                              chiều dọc của máy\r\n                              - Có nắp tháo lắp nhanh để kiểm tra\r\n                              và đổ nước làm mát bố trí trên nóc\r\n                              vỏ máy.\r\n\r\n                                                                            Trang 8\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung           Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                         yêu cầu\r\n                                                                  cầu\r\n                           - Mối lắp ghép từ ngoài vỏ máy là\r\n                           bằng bu long có ê cu hàn gắn cố\r\n                           định, thuận tiện trong công tác tháo\r\n                           lắp bảo trì.\r\n                           - Có ống dẫn dầu thải ra ngoài vỏ\r\n                           máy giúp việc bảo trì, thay thế xả\r\n                           dầu bôi trơn, nhiên liệu, nước làm\r\n                           mát được dễ dàng.\r\n                           - Cấp bảo vệ bằng vỏ ngoài: ≥IP23\r\n                           (Cung cấp chứng nhận kiểm định\r\n                           của bên thứ 3 cho model máy chào\r\n                           thầu đáp ứng tiêu chuẩn ≥IP23)\r\n                           - Khung máy được chế tạo chắc\r\n                           chắn, chịu lực, có độ giảm chấn,\r\n                           chống rung để máy vận hành êm,\r\n                           cân bằng, không làm ảnh hưởng\r\n19    Khung bệ máy         đến các thiết bị, công trình xung      Đạt   Không đạt\r\n                           quạn; có đế cao su giảm chấn.\r\n                           - Khung được gấp & hàn bằng thép\r\n                           tấm tiêu chuẩn chất lượng cao, sơn\r\n                           tĩnh điện\r\n      Kích thước máy\r\n      (Dài x Rộng x Cao)\r\n      - Kích thước máy                                            Đạt   Không đạt\r\n20                         ≤ 1425 x 725 x 950 mm\r\n      bao gồm vỏ chống\r\n      ồn, không bao gồm\r\n      thiết bị ATS.\r\n      Trọng lượng khô\r\n      máy bao gồm: vỏ\r\n21    chống ồn, ắc         ≤ 586 Kg                               Đạt   Không đạt\r\n      quy(không bao gồm\r\n      tủ ATS).\r\n                           - Có bản vẽ 2D, 3D về cấu tạo máy\r\n                           phát điện\r\n      Sơ đồ, bản vẽ cấu                                           Đạt   Không đạt\r\n22                         - Có sơ đồ chỉ dẫn các cụm chi tiết\r\n      tạo\r\n                           cấu thành và sơ đồ lắp ráp tổng thể\r\n                           của máy\r\n\r\n                                                                         Trang 9\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                         yêu cầu\r\n                                                                  cầu\r\n                          - Có bản vẽ sơ đồ kết nối của hệ\r\n                          thống điều khiển với đầy đủ chỉ dẫn\r\nII    Yêu cầu đối với động cơ\r\n1     Xuất xứ/Nhãn hiệu    Nhà thầu đề xuất                       Đạt   Không đạt\r\n                           Model, số serial, thông số kỹ thuật,\r\n                           ngày tháng năm sản xuất động cơ        Đạt   Không đạt\r\n2     Tính chính hãng\r\n                           phải tra cứu được trên website của\r\n                           hãng sản xuất\r\n3     Năm sản xuất         2023 trở lại đây                       Đạt   Không đạt\r\n                           4 kỳ làm mát bằng nước, phun           Đạt   Không đạt\r\n4     Loại động cơ\r\n                           nhiêu liệu trực tiếp\r\n5     Dung tích xilanh     ≥ 2.3 lít                              Đạt   Không đạt\r\n6     Đường kính xilanh    ≥ 87 mm                                Đạt   Không đạt\r\n7     Hành trình xilanh    ≤ 103 mm                               Đạt   Không đạt\r\n8     Tỉ số nén            ≥ 19:1                                 Đạt   Không đạt\r\n9     Số xilanh            ≥4                                     Đạt   Không đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net\r\n10                         ≥ 17 kW                                Đạt   Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n      Công dự phòng\r\n      (ESP) đầu ra Net\r\n11                         ≥ 19 kW                                Đạt   Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n12    Tốc độ vòng quay     1500 vòng/ phút                        Đạt   Không đạt\r\n13    Nhiên liệu sử dụng   Diesel                                 Đạt   Không đạt\r\n14    Hình thức khởi động Khởi động điện, 12VDC                   Đạt   Không đạt\r\n15    Ắc quy khởi động     ≥ 45Ah, loại kín khí                   Đạt   Không đạt\r\n      Công suất mô tơ                                             Đạt   Không đạt\r\n16                         ≥ 12V - 3,0kW\r\n      khởi động\r\n      Công suất máy phát                                          Đạt   Không đạt\r\n17                         ≥ 14V - 0.5kW\r\n      sạc ắc quy\r\n18    Kiểu điều tốc        Cơ khí hoặc điện tử                    Đạt   Không đạt\r\n\r\n\r\n                                                                         Trang 10\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                          yêu cầu\r\n                                                                   cầu\r\n                            Có bộ lọc gió, lọc nhiên liệu, lọc     Đạt   Không đạt\r\n19    Hệ thống lọc\r\n                            nhớt và có thể thay thế\r\n                            Bơm dầu bôi trơn, phin lọc bôi         Đạt   Không đạt\r\n20    Hệ thống bôi trơn\r\n                            trơn, bầu lọc\r\n      Dung tích dầu bôi\r\n21    trơn (bao gồm cả lọc ≤ 7.5 lít                               Đạt   Không đạt\r\n      dầu bôi trơn)\r\n                           Làm mát bằng nước có pha dung\r\n                           dịch chống đóng cặn - Có kèm theo       Đạt   Không đạt\r\n22    Hệ thống làm mát\r\n                           bình nước phụ kết hợp quạt gió đầu\r\n                           trục và dầu bôi trơn\r\n      Dung tích nước làm\r\n      mát (bao gồm động                                            Đạt   Không đạt\r\n23                         ≤ 8.2 lít\r\n      cơ, két nước và\r\n      đường ống)\r\n                           Động cơ được trang bị hệ thống tự       Đạt   Không đạt\r\n24    Tự động xả Air\r\n                           động xả Air\r\n                           Tại 110% tải: ≤ 4,20 lít/giờ\r\n      Tiêu thụ nhiên liệu  Tại 100% tải: ≤ 3,50 lít/giờ\r\n25    theo công bố của     Tại 75% tải: ≤ 3,20 lít/giờ             Đạt   Không đạt\r\n      nhà sản xuất         Tại 50% tải: ≤ 2,45 lít/giờ\r\n                           Tại 25% tải: ≤ 1,89 lít/giờ\r\nIII   Yêu cầu đối với đầu phát điện\r\n1     Xuất xứ/Nhãn hiệu     Nhà thầu đề xuất                       Đạt   Không đạt\r\n                            Model, số serial, thông số kỹ thuật,\r\n                            ngày tháng năm sản xuất đầu phát       Đạt   Không đạt\r\n2     Tính chính hãng\r\n                            phải tra cứu được trên website của\r\n                            hãng sản xuất\r\n3     Năm sản xuất          2023 trở lại đây                       Đạt   Không đạt\r\n      Hệ số công suất cos                                          Đạt   Không đạt\r\n4                           1\r\n      \r\n5     Điện áp ra            220-230 VAC                            Đạt   Không đạt\r\n6     Số pha, số dây        1 pha, 2 dây                           Đạt   Không đạt\r\n      Dao động điện áp                                             Đạt   Không đạt\r\n7                           ≤ ± 1%\r\n      đầu ra\r\n8     Tần số                50 Hz                                  Đạt   Không đạt\r\n\r\n                                                                          Trang 11\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                         yêu cầu\r\n                                                                  cầu\r\n      Dao động tần số đầu                                         Đạt   Không đạt\r\n9                         ≤ ± 5%\r\n      ra\r\n      Công suất liên tục                                          Đạt   Không đạt\r\n10                        ≥ 10 KVA\r\n      tại 40oC, Class H\r\n      Công suất dự phòng                                          Đạt   Không đạt\r\n11                        ≥ 110%* công suất liện tục\r\n      tại 40oC, Class H\r\n                          Có khả năng hoạt động 1 giờ ở chế\r\n12    Khả năng quá tải    độ quá tải 110% trong khoảng thời       Đạt   Không đạt\r\n                          gian hoạt động 06 giờ bất kỳ\r\n13    Khả năng quá tốc độ ≥ 2250 vòng                             Đạt   Không đạt\r\n14    Kích từ               Tự kích từ, không chổi than           Đạt   Không đạt\r\n      Bộ điều chỉnh điện                                          Đạt   Không đạt\r\n15                          AVR\r\n      áp\r\n16    Cấp cách nhiệt        Tối thiểu cấp H                       Đạt   Không đạt\r\n17    Cấp bảo vệ đầu phát ≥ IP23                                  Đạt   Không đạt\r\n      Hiệu suất tại 100%\r\n18    tải công suất liên tục ≥ 84%                                Đạt   Không đạt\r\n      (4/4)\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                            Đạt   Không đạt\r\n1                            Có\r\n      khởi động\r\n                             - Vận hành bằng phím mềm trên\r\n                             bảng điều khiển hoặc bằng ổ khóa\r\n                             đề trong trường hợp bảng điều\r\n                             khiển bị sự cố.\r\n2     Chế độ vận hành        - Tự động khởi động máy phát điện    Đạt   Không đạt\r\n                             khi điện áp ắc quy của trạm BTS\r\n                             thấp hơn ngưỡng cho phép; Máy\r\n                             hoạt động để cấp nguồn cho sạc ắc\r\n                             quy của trạm BTS.\r\n                             - Stop (Dừng máy)\r\n                             - Start (khởi động)\r\n      Bảng điều khiển có - Auto (Khởi động tự động);\r\n3     các phím nhấn điều - Manual (Khởi động bằng tay);           Đạt   Không đạt\r\n      khiển                  - C/O (Đóng/ mở CB hoặc rơ le...);\r\n                             - Set (Xác nhận chế độ cài đặt…)\r\n                             - Phím dịch chuyển lên, xuống\r\n                                                                         Trang 12\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu              Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                       yêu cầu\r\n                                                                cầu\r\n                           - Có đèn LED hiển thị trạng thái:\r\n                           + Trạng thái hoạt động bảng điều\r\n                           khiển\r\n                           + Trạng thái hoạt động chế độ Stop\r\n4     Đèn báo trạng thái   + Trạng thái hoạt động chế độ Auto   Đạt   Không đạt\r\n                           + Trạng thái hoạt động chế độ C/O\r\n                           + Trạng thái hoạt động chế độ\r\n                           Manual\r\n                           + Trạng thái cảnh báo\r\n5     Đèn báo máy phát     Có                                   Đạt   Không đạt\r\n6     Nút dừng khẩn cấp    Có                                   Đạt   Không đạt\r\n7     Bảng điều khiển      Kỹ thuật số                          Đạt   Không đạt\r\n8     Màn hình hiển thị    ≥ 128x64 LCD                         Đạt   Không đạt\r\n9     Nhiệt độ hoạt động Từ -25oC đến 70oC                      Đạt   Không đạt\r\n      Điện áp cấp nguồn                                         Đạt   Không đạt\r\n10                       8-35V\r\n      sử dụng liên tục\r\n11    Cấp bảo vệ         ≥ IP65                                 Đạt   Không đạt\r\n                         - Điện áp máy phát (V)\r\n                         - Tần số máy phát (Hz)\r\n                         - Dòng điện máy phát (A)\r\n                         - Công suất (kW, kVA, KVAr;\r\n                         kWh\r\n                         - Mức % tải\r\n                         - Trình tự pha\r\n      Tính năng đo lường\r\n                         - Điên áp ắc quy BTS\r\n      hiển thị trên màn                                         Đạt   Không đạt\r\n12                       - Hệ số công suất;\r\n      hình LCD các thông\r\n                         - Tốc độ động cơ;\r\n      số của máy phát\r\n                         - Số giờ vận hành máy\r\n                         - Số lần khởi động máy\r\n                         - Điện áp sạc ắcquy;\r\n                         - Điện áp ắcquy;\r\n                         - Nhiệt độ nước làm mát;\r\n                         - Áp suất dầu bôi trơn;\r\n                         - Mức nhiên liệu\r\n      Tính năng đo lường - Điện áp điện lưới (V)\r\n13    hiển thị trên màn  - Tần số điện lưới (V)                 Đạt   Không đạt\r\n      hình LCD các thông - Trình tự pha\r\n                                                                       Trang 13\r\n\f                                                                       Đánh giá\r\n                                                                    Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                 ứng\r\n                                                                          đáp ứng\r\n                                                                    yêu\r\n                                                                           yêu cầu\r\n                                                                    cầu\r\n      số của điện lưới khi\r\n      kết nối với ATS\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự - Quá tải/quá dòng/ngắn mạch               Đạt   Không đạt\r\n14\r\n      động                 - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n                           - Quá tải/quá dòng/ngắn mạch             Đạt   Không đạt\r\n15    Bảo vệ cảnh báo\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           Máy có giao diện kết nối với bộ\r\n                           ATS để thực hiện điều khiển tắt/bật\r\n      Giao điện kết nối bộ                                          Đạt   Không đạt\r\n16                         máy phát điện khi không có điện\r\n      ATS\r\n                           lưới hoặc điều khiển cưỡng bức từ\r\n                           xa.\r\n                           - Bảng điều khiển có giao diện kết\r\n                           nối máy tính thông qua cổng USB.\r\n                           - Có cổng RS232; RS485 tương\r\n                           thích để kết nối với thiết bị giám sát\r\n                           vận hành từ xa qua mạng Internet         Đạt   Không đạt\r\n17    Chức năng mở rộng\r\n                           bởi máy tính và ứng dụng trên\r\n                           smartphone.\r\n                           - Kết hợp phần mềm sử dụng trên\r\n                           máy vi tính cho phép Download\r\n                           miễn phí từ Website nhà sản xuất.\r\n\r\n\r\n\r\n                                                                           Trang 14\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung              Thông số kỹ thuật yêu cầu              Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                        yêu cầu\r\n                                                                 cầu\r\n      Catalogue bảng điều\r\n18    khiển, sơ đồ kết nối Có bản gốc của chính hãng             Đạt   Không đạt\r\n      hệ thống điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                           Dùng cọc kết nối cố định:\r\n                           + Các đầu nối có ren vít và bu lông\r\n      Cực đấu cấp nguồn bằng         đồng,     cách      điện.   Đạt   Không đạt\r\n 1\r\n      cho phụ tải          + Phù hợp với kích thước của đầu\r\n                           cos, Ø ≥ 8;\r\n                           + Có nắp bảo vệ\r\n                           Sử dụng Aptomat 1pha, 2 cực,\r\n 2    Cơ chế bảo vệ        dòng điện phù hợp với công suất       Đạt   Không đạt\r\n                           máy, bảo vệ quá tải và ngắn mạch\r\n      Yêu cầu đối với hệ thống nạp accu khởi động từ điện\r\nVI\r\n      lưới\r\n1     Công nghệ               Switchmode, flyback 65 kHz         Đạt   Không đạt\r\n                              Tự động chọn, 13.5 hoặc\r\n2     Điện áp đầu ra (Vo)                                        Đạt   Không đạt\r\n                              27.0VDC\r\n      Dòng điện đầu ra\r\n3                             ≥ 4.0 ADC (liên tục)               Đạt   Không đạt\r\n      (Io)\r\n4     Dải điện áp đầu vào     170-300 VAC                        Đạt   Không đạt\r\n5     Dòng đầu vào            Tối đa 1.7 A                       Đạt   Không đạt\r\n6     Dải tần số đầu vào      45-68 Hz                           Đạt   Không đạt\r\n7     Làm mát                 Đối lưu tự nhiên                   Đạt   Không đạt\r\n      Công suất đầu vào\r\n8                             < 125 W                            Đạt   Không đạt\r\n      tối đa\r\n9     Hiệu suất cao nhất      ≥ 92%                              Đạt   Không đạt\r\n10    Công suất đầu ra        Liên tục tối đa 108 W              Đạt   Không đạt\r\n      Phạm vi nhiệt độ\r\n11                            -30ºC đến +80 ºC                   Đạt   Không đạt\r\n      hoạt động\r\n      Khả năng cung cấp\r\n      công suất liên không\r\n12                            Từ -30oC đến +50oC                 Đạt   Không đạt\r\n      bị sụt giảm tại nhiệt\r\n      độ hoạt động\r\n      Độ ẩm tương đối tối\r\n13                            ≥ 95% (không ngưng tụ)             Đạt   Không đạt\r\n      đa\r\n14    Mức độ bảo vệ           ≥ IP20                             Đạt   Không đạt\r\n15    Vật liệu vỏ             ABS / PC chống cháy, UL94-V0       Đạt   Không đạt\r\n                                                                        Trang 15\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n            Nội dung           Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                       yêu cầu\r\n                                                                cầu\r\n                            - Bảo vệ quá tải\r\n 16    Chế độ bảo vệ        - Bảo vệ ngắn mạch                  Đạt   Không đạt\r\n                            - Bảo vệ nhiệt độ cao\r\n       Catalog bộ sạc ắc                                        Đạt   Không đạt\r\n 17                         Có bản gốc của hãng.\r\n       quy từ điện lưới\r\nVII     Bảo hành\r\n 1     Thời gian bảo hành ≥ 1095 ngày                           Đạt   Không đạt\r\nVIII   Các vật tư kèm theo máy:\r\n       Dây điện để lắp tiếp\r\n       đất cho máy phát\r\n 2     điện (loại cáp đồng Trung bình 10 m/máy                  Đạt   Không đạt\r\n       16mm2 bọc PVC-\r\n       vàng sọc xanh):\r\n       Cáp điện đấu nối\r\n 3     (loại cáp đồng 2x16 Trung bình 10 m/máy                  Đạt   Không đạt\r\n       mm2 bọc PVC)\r\n       Cáp điều khiển (loại\r\n 4                          Trung bình 10 m/máy                 Đạt   Không đạt\r\n       7x1.5 mm2)\r\n       Ống thoát khói ra\r\n 5                          01 m/máy                            Đạt   Không đạt\r\n       khỏi phòng máy\r\n       Nhiên liệu chạy thử\r\n 6     máy phát điện trong 8 lít.                               Đạt   Không đạt\r\n       khoảng 2 giờ:\r\n       Ống nhựa gân xoắn\r\n 7                          Trung bình 10 m/máy                 Đạt   Không đạt\r\n       HDPE 40/30\r\n 8     Nhớt máy              Đầy đủ theo máy                    Đạt   Không đạt\r\n       Nước xanh giải\r\n 9                           Đầy đủ theo máy                    Đạt   Không đạt\r\n       nhiệt\r\nIX     Yêu cầu về công tác vận chuyển, lắp đặt\r\n       Giải pháp lắp đặt,\r\n       vận hành chạy thử     Có giải pháp cụ thể, đáp ứng yêu\r\n 1                                                              Đạt   Không đạt\r\n       đáp ứng yêu cầu kỹ cầu thực tế\r\n       thuật\r\n       Phương án vận\r\n       chuyển, bảo quản an\r\n       toàn các cấu kiện từ Có phương án cụ thể, đáp ứng yêu\r\n 2                                                              Đạt   Không đạt\r\n       nhà máy sản xuất     cầu thực tế\r\n       đến kho tập kết, và\r\n       từ kho tập kết tới\r\n                                                                       Trang 16\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                        yêu cầu\r\n                                                                 cầu\r\n      chân công trình theo\r\n      điều kiện thực tế của\r\n      từng trạm\r\nX     Yêu cầu hàng mẫu\r\n                          Nhà thầu phải cam kết cung cấp\r\n                          hàng mẫu có các thông số kỹ thuật\r\n                          đúng như hàng hóa chào thầu cho\r\n                          Bên mời thầu và đơn vị kiểm\r\n                          định(bên thứ 3: độc lập do bên mời\r\n      Nhà thầu phải cam\r\n                          thầu chỉ định, chi phí do nhà thầu\r\n      kết cung cấp hàng\r\n                          chịu; nhà thầu phải tính toán và\r\n 1    mẫu có các thông số                                          Đạt   Không đạt\r\n                          cam kết toàn bộ chi phí kiểm định\r\n      kỹ thuật đúng như\r\n                          của bên thứ 3 này đã tính toán trong\r\n      hàng hóa chào thầu\r\n                          giá dự thầu và không làm phát sinh\r\n                          chi phí gói thầu). Thời gian cung\r\n                          cấp hàng mẫu là trong vòng 05\r\n                          ngày làm việc sau thời điểm đóng\r\n                          thầu.\r\nB     Yêu Cầu kỹ thuật đối với Máy phát điện 10.0kVA chạy Diesel\r\n                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                        yêu cầu\r\n                                                                 cầu\r\nI     Yêu cầu đối với tổ máy phát điện\r\n1     Yêu cầu chung        - Mới 100%, lắp ráp năm 2023 trở        Đạt   Không đạt\r\n                           về sau trong nước hoặc nhập khẩu.\r\n                           - Tiêu chuẩn đáp ứng nếu nhà thầu\r\n                           là nhà sản xuất: Có các chứng chỉ\r\n                           còn     hiệu     lực bao gồm:\r\n                           ISO9001:2015; ISO 14001: 2015.\r\n                           - Máy phát điện chạy dầu diesel\r\n                           bao gồm đồng bộ động cơ, đầu\r\n                           phát, hệ thống điều khiển và vỏ\r\n                           chống ồn, thông tin này có trên\r\n                           website của hãng sản xuất tổ máy.\r\n                           - Khí thải:\r\n                           + Đáp ứng quy chuẩn kỹ thuật quốc\r\n                           gia về khí thải công nghiệp đối với\r\n                                                                          Trang 17\r\n\f                                                           Đánh giá\r\n                                                        Đáp\r\n      Nội dung      Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                     ứng\r\n                                                              đáp ứng\r\n                                                        yêu\r\n                                                               yêu cầu\r\n                                                        cầu\r\n                 bụi và các chất vô cơ (QCVN\r\n                 19:2009/BTNMT). Cung cấp\r\n                 chứng nhận kiểm định của bên thứ\r\n                 3 cho model máy/động cơ chào\r\n                 thầu chứng minh đáp ứng QCVN\r\n                 19:2009/BTNMT.\r\n                 + Hệ thống thoát khí thải được thiết\r\n                 kế đảm bảo thông thoáng cho môi\r\n                 trường xung quanh.\r\n                 + Hướng xả khí thải của miệng ống\r\n                 xả theo chiều dọc của máy và ống\r\n                 xả không cao hơn nóc máy\r\n                 - Hệ thống làm mát: yêu cầu nhà\r\n                 sản xuất cung cấp thông tin đầy đủ\r\n                 về phương pháp làm mát (tuân thủ\r\n                 TCVN 6627-6:2011).\r\n                 - Điều kiện hoạt động: Phù hợp với\r\n                 khí hậu Việt Nam và có khả năng\r\n                 hoạt động ở trong điều kiện nhiệt\r\n                 độ môi trường từ 0 đến 40oC và độ\r\n                 ẩm môi trường ≤ 80%.\r\n                 - Ghi nhãn: Ghi nhãn đầu nối phải\r\n                 đảm bảo nhận biết được tất cả các\r\n                 đầu nối dây quấn và đầu nối thiết bị\r\n                 phụ mà người sử dụng tiếp cận\r\n                 được.\r\n                 - Bảng thông số đặc trưng: tất cả\r\n                 các máy đều phải có bảng thông số\r\n                 đặc trưng; Bảng thông số phải làm\r\n                 bằng vật liệu đủ bền, được lắp đặt\r\n                 chắc chắn trên vỏ máy (hoặc in trực\r\n                 tiếp trên vỏ máy) và được bố trí sao\r\n                 cho dễ đọc; Bảng thông số gồm tối\r\n                 thiểu các nội dung sau:\r\n                 + Tên hoặc thương hiệu nhà chế\r\n                 tạo.\r\n                 + Số seri của nhà chế tạo, hoặc\r\n                 nhãn nhận biết.\r\n\r\n\r\n                                                               Trang 18\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                        yêu cầu\r\n                                                                 cầu\r\n                            + Công suất ra danh định.+ Điện áp\r\n                            danh định.\r\n                            + Tần số danh định.+ Hệ số công\r\n                            suất danh định.\r\n                            + Kích thước, khối lượng tổng của\r\n                            máy phát.\r\n                            - Tài liệu kèm theo:\r\n                            + Tài liệu kỹ thuật (Tiếng Anh\r\n                            hoặc Tiếng Việt).\r\n                            + Tài liệu hướng dẫn vận hành\r\n                            (Tiếng Việt).\r\n                            Nhãn hiệu phải có văn bằng bảo hộ\r\n                            sở hữu trí tuệ do cơ quan có thẩm    Đạt   Không đạt\r\n2     Nhãn hiệu/ Xuất xứ\r\n                            quyền tại Việt Nam cấp/ Xuất xứ\r\n                            nhà thầu tự đề xuất.\r\n3     Công suất liên tục    ≥ 10.5 ±0.5KVA                       Đạt   Không đạt\r\n4     Công suất tối đa      ≥ 11.0 kVA                           Đạt   Không đạt\r\n      Điện áp/Tần số                                             Đạt   Không đạt\r\n5                           220-230V/50Hz\r\n      (danh đinh)\r\n      Hệ số công suất cos                                        Đạt   Không đạt\r\n6                           1\r\n      Ø\r\n      Dao động điện\r\n7     áp/tần số (từ không   ≤ ±1,5%/5%                           Đạt   Không đạt\r\n      tải đến 100% tải)\r\n                            Máy phát điện chạy dầu Diesel mới\r\n                            100%, có vỏ chống ồn đồng bộ,\r\n                            vận hành bằng phím bấm trên bảng\r\n                            điều khiển máy phát và ổ khóa điện\r\n                            đề nổ trong trường hợp bảng điều\r\n                            khiển bị lỗi; không chổi than, tự    Đạt   Không đạt\r\n8     Loại máy\r\n                            động kích từ; tự động điều chỉnh\r\n                            điện áp khi có sự thay đổi về mức\r\n                            tải bằng AVR; có bộ sạc ắc quy và\r\n                            ắc quy kín khí kèm theo máy; có tủ\r\n                            thiết bị ATS 1 pha, ≥90A kèm theo\r\n                            máy.\r\n      Tính minh bạch của Mọi số kỹ thuật phải được công bố       Đạt\r\n9\r\n      sản phẩm chào thầu cụ thể, rõ ràng trên website của              Không đạt\r\n                                                                        Trang 19\r\n\f                                                                        Đánh giá\r\n                                                                     Đáp\r\n           Nội dung              Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                  ứng\r\n                                                                           đáp ứng\r\n                                                                     yêu\r\n                                                                            yêu cầu\r\n                                                                     cầu\r\n                              hãng sản xuất hoặc nhà sản xuất\r\n                              (nhà thầu phải cung cấp địa chỉ\r\n                              website trong hồ sơ dự thầu).\r\n                              - Có bản gốc của hãng và có bản\r\n      Catalog tổ máy,         dịch sang tiếng Việt Nam nếu là\r\n      động cơ, đầu phát,      tiếng nước ngoài.\r\n      cùng các tiêu chuẩn     - Các tài liệu công bố cụ thể, rõ      Đạt   Không đạt\r\n10\r\n      kỹ thuật của máy để     ràng trên website của hãng sản xuất\r\n      làm cơ sở xem xét       và phải được dowload tài liệu (nhà\r\n      đánh giá.               thầu phải cung cấp địa chỉ website\r\n                              trong hồ sơ dự thầu).\r\n                              Độ ồn ở khoảng cách 7m, 75% tải:       Đạt   Không đạt\r\n11    Độ ồn máy\r\n                              ≤ 73 dB(A)\r\n                              ≥ IP23 (Cung cấp chứng nhận kiểm\r\n      Cấp bảo vệ bằng vỏ      định của bên thứ 3 cho model máy       Đạt   Không đạt\r\n12\r\n      ngoài                   chào thầu chứng minh đáp ứng tiêu\r\n                              chuẩn ≥IP23)\r\n                              Bằng thép, bố trí gắn liền bên trong\r\n                              vỏ cách âm (không gắn dưới dưới\r\n                              đế máy); vị trí tiếp nhiên liệu trên   Đạt   Không đạt\r\n13    Thùng nhiên liệu\r\n                              nóc máy và không cao hơn nóc\r\n                              máy; nắp bình nhiên liệu có khóa\r\n                              để đảm bảo an toàn\r\n      Dung tích thùng                                                Đạt   Không đạt\r\n14                            ≥ 65 lít\r\n      nhiên liệu\r\n      Thời gian vận hàng\r\n15    liên tục tại 100% tải   ≥ 8 giờ                                Đạt   Không đạt\r\n      định mức\r\n                              Có khả năng khởi động từ mức           Đạt   Không đạt\r\n16    Khả năng khởi động\r\n                              0% tải lên 100% trong vòng 30s.\r\n                              Có khả năng hoạt động với thời\r\n                              gian 1 giờ ở chế độ công suất dự       Đạt   Không đạt\r\n17    Khả năng quá tải\r\n                              phòng trong khoảng thời gian hoạt\r\n                              động 06 giờ bất kỳ.\r\n                              - Vỏ máy được thiết kế giảm ồn,\r\n18    Vỏ máy                  được sơn tĩnh điện, chống được tác     Đạt   Không đạt\r\n                              động của khí hậu nhiệt đới và nhiệt\r\n                              độ cao, máy có thể đặt ngoài trời,\r\n\r\n                                                                            Trang 20\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung           Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                         yêu cầu\r\n                                                                  cầu\r\n                           có khóa đảm bảo an toàn cho vỏ\r\n                           máy.\r\n                           - Máy có bố trí móc cẩu trên nóc vỏ\r\n                           máy\r\n                           - Có dây tiếp địa cho các cánh cửa.\r\n                           - Ống pô giảm thanh nằm bên trong\r\n                           vỏ máy\r\n                           - Thoát nhiệt nóng và ống khói theo\r\n                           chiều dọc của máy\r\n                           - Có nắp tháo lắp nhanh để kiểm tra\r\n                           và đổ nước làm mát bố trí trên nóc\r\n                           vỏ máy.\r\n                           - Mối lắp ghép từ ngoài vỏ máy là\r\n                           bằng bu long có ê cu hàn gắn cố\r\n                           định, thuận tiện trong công tác tháo\r\n                           lắp bảo trì.\r\n                           - Có ống dẫn dầu thải ra ngoài vỏ\r\n                           máy giúp việc bảo trì, thay thế xả\r\n                           dầu bôi trơn, nhiên liệu, nước làm\r\n                           mát được dễ dàng.\r\n                           - Cấp bảo vệ bằng vỏ ngoài: ≥IP23\r\n                           (Cung cấp chứng nhận kiểm định\r\n                           của bên thứ 3 cho model máy chào\r\n                           thầu đáp ứng tiêu chuẩn ≥IP23)\r\n                           - Khung máy được chế tạo chắc\r\n                           chắn, chịu lực, có độ giảm chấn,\r\n                           chống rung để máy vận hành êm,\r\n                           cân bằng, không làm ảnh hưởng\r\n19    Khung bệ máy         đến các thiết bị, công trình xung      Đạt   Không đạt\r\n                           quạn; có đế cao su giảm chấn.\r\n                           - Khung được gấp & hàn bằng thép\r\n                           tấm tiêu chuẩn chất lượng cao, sơn\r\n                           tĩnh điện\r\n      Kích thước máy                                              Đạt   Không đạt\r\n20                         ≤ 1475 x 730 x 950 mm\r\n      (Dài x Rộng x Cao)\r\n\r\n                                                                         Trang 21\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                         yêu cầu\r\n                                                                  cầu\r\n      - Kích thước máy\r\n      bao gồm vỏ chống\r\n      ồn, không bao gồm\r\n      thiết bị ATS.\r\n      Trọng lượng khô\r\n      máy bao gồm: vỏ\r\n21    chống ồn, ắc         ≤ 620 Kg                                Đạt   Không đạt\r\n      quy(không bao gồm\r\n      tủ ATS).\r\n                          - Có bản vẽ 2D, 3D về cấu tạo\r\n                          máy phát điện\r\n                          - Có sơ đồ chỉ dẫn các cụm chi tiết\r\n      Sơ đồ, bản vẽ cấu   cấu thành và sơ đồ lắp ráp tổng          Đạt   Không đạt\r\n22\r\n      tạo                 thể của máy\r\n                          - Có bản vẽ sơ đồ kết nối của hệ\r\n                          thống điều khiển với đầy đủ chỉ\r\n                          dẫn\r\nII    Yêu cầu đối với động cơ\r\n1     Xuất xứ/Nhãn hiệu    Nhà thầu đề xuất                        Đạt   Không đạt\r\n                           Model, số serial, thông số kỹ thuật,\r\n                           ngày tháng năm sản xuất động cơ         Đạt   Không đạt\r\n2     Tính chính hãng\r\n                           phải tra cứu được trên website của\r\n                           hãng sản xuất\r\n3     Năm sản xuất         2023 trở lại đây                        Đạt   Không đạt\r\n                           4 kỳ làm mát bằng nước, phun            Đạt   Không đạt\r\n4     Loại động cơ\r\n                           nhiên liệu trực tiếp\r\n5     Dung tích xilanh     ≥ 2.3 lít                               Đạt   Không đạt\r\n6     Đường kính xilanh    ≥ 87 mm                                 Đạt   Không đạt\r\n7     Hành trình xilanh    ≤ 103 mm                                Đạt   Không đạt\r\n8     Tỉ số nén            ≥ 19:1                                  Đạt   Không đạt\r\n9     Số xilanh            ≥4                                      Đạt   Không đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net\r\n10                         ≥ 18 kW                                Đạt    Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n\r\n                                                                          Trang 22\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung           Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                       yêu cầu\r\n                                                                cầu\r\n      Công dự phòng\r\n      (ESP) đầu ra Net\r\n11                         ≥ 19 kW                              Đạt    Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n12    Tốc độ vòng quay     1500 vòng/ phút                       Đạt   Không đạt\r\n13    Nhiên liệu sử dụng   Diesel                                Đạt   Không đạt\r\n14    Hình thức khởi động Khởi động điện, 12VDC                  Đạt   Không đạt\r\n15    Ắc quy khởi động     ≥ 45Ah, loại kín khí                  Đạt   Không đạt\r\n      Công suất mô tơ                                            Đạt   Không đạt\r\n16                         ≥ 12V - 3,0kW\r\n      khởi động\r\n      Công suất máy phát                                         Đạt   Không đạt\r\n17                         ≥ 14V - 0.5kW\r\n      sạc ắc quy\r\n18    Kiểu điều tốc        Cơ khí hoặc điện tử                   Đạt   Không đạt\r\n                           Có bộ lọc gió, lọc nhiên liệu, lọc    Đạt   Không đạt\r\n19    Hệ thống lọc\r\n                           nhớt và có thể thay thế\r\n                           Bơm dầu bôi trơn, phin lọc bôi        Đạt   Không đạt\r\n20    Hệ thống bôi trơn\r\n                           trơn, bầu lọc\r\n      Dung tích dầu bôi\r\n21    trơn (bao gồm cả lọc ≤ 7.5 lít                             Đạt   Không đạt\r\n      dầu bôi trơn)\r\n                           Làm mát bằng nước có pha dung\r\n                           dịch chống đóng cặn - Có kèm theo     Đạt   Không đạt\r\n22    Hệ thống làm mát\r\n                           bình nước phụ kết hợp quạt gió đầu\r\n                           trục và dầu bôi trơn\r\n      Dung tích nước làm\r\n      mát (bao gồm động                                          Đạt   Không đạt\r\n23                         ≤ 8.2 lít\r\n      cơ, két nước và\r\n      đường ống)\r\n                           Động cơ được trang bị hệ thống tự     Đạt   Không đạt\r\n24    Tự động xả Air\r\n                           động xả Air\r\n                           Tại 110% tải: ≤ 4,9 lít/giờ\r\n      Tiêu thụ nhiên liệu  Tại 100% tải: ≤ 4,35 lít/giờ\r\n25    theo công bố của     Tại 75% tải: ≤ 3,5 lít/giờ            Đạt   Không đạt\r\n      nhà sản xuất động    Tại 50% tải: ≤ 2,7 lít/giờ\r\n                           Tại 25% tải: ≤ 2,2 lít/giờ\r\nIII   Yêu cầu đối với đầu phát điện\r\n                                                                        Trang 23\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                          yêu cầu\r\n                                                                   cầu\r\n1     Xuất xứ/Nhãn hiệu     Nhà thầu đề xuất                       Đạt Không đạt\r\n                            Model, số serial, thông số kỹ thuật,\r\n                            ngày tháng năm sản xuất đầu phát       Đạt   Không đạt\r\n2     Tính chính hãng\r\n                            phải tra cứu được trên website của\r\n                            hãng sản xuất\r\n3     Năm sản xuất          2023 trở lại đây                       Đạt   Không đạt\r\n      Hệ số công suất cos                                          Đạt   Không đạt\r\n4                           1\r\n      \r\n5     Điện áp ra            220-230 VAC                            Đạt   Không đạt\r\n6     Số pha, số dây        1 pha, 2 dây                           Đạt   Không đạt\r\n      Dao động điện áp                                             Đạt   Không đạt\r\n7                           ≤ ± 1%\r\n      đầu ra\r\n8     Tần số                50 Hz                                  Đạt   Không đạt\r\n      Dao động tần số đầu                                          Đạt   Không đạt\r\n9                           ≤ ± 5%\r\n      ra\r\n      Công suất liên tục                                           Đạt   Không đạt\r\n10                          ≥ 12 KVA\r\n      tại 40oC, Class H\r\n      Công suất dự phòng                                           Đạt   Không đạt\r\n11                          ≥ 110%* công suất liện tục\r\n      tại 40oC, Class H\r\n                            Có khả năng hoạt động 1 giờ ở chế\r\n12    Khả năng quá tải      độ quá tải 110% trong khoảng thời      Đạt   Không đạt\r\n                            gian hoạt động 06 giờ bất kỳ\r\n13    Khả năng quá tốc độ ≥ 2250 vòng                              Đạt   Không đạt\r\n14    Kích từ               Tự kích từ, không chổi than            Đạt   Không đạt\r\n      Bộ điều chỉnh điện                                           Đạt   Không đạt\r\n15                          AVR\r\n      áp\r\n16    Cấp cách nhiệt        Tối thiểu cấp H                        Đạt   Không đạt\r\n17    Cấp bảo vệ đầu phát ≥ IP23                                   Đạt   Không đạt\r\n      Hiệu suất tại 100%\r\n18    tải công suất liên tục ≥ 86%                                 Đạt   Không đạt\r\n      (4/4)\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                             Đạt   Không đạt\r\n1                            Có\r\n      khởi động\r\n\r\n                                                                         Trang 24\r\n\f                                                                Đánh giá\r\n                                                             Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu            Không\r\nSTT                                                          ứng\r\n                                                                   đáp ứng\r\n                                                             yêu\r\n                                                                    yêu cầu\r\n                                                             cầu\r\n                         - Vận hành bằng phím mềm trên\r\n                         bảng điều khiển hoặc bằng ổ khóa\r\n                         đề trong trường hợp bảng điều\r\n                         khiển bị sự cố\r\n2     Chế độ vận hành    - Tự động khởi động máy phát điện   Đạt   Không đạt\r\n                         khi điện áp ắc quy của trạm BTS\r\n                         thấp hơn ngưỡng cho phép; Máy\r\n                         hoạt động để cấp nguồn cho sạc ắc\r\n                         quy của trạm BTS\r\n                         - Stop (Dừng máy)\r\n                         - Start (khởi động)\r\n                         - Auto (Khởi động tự động);\r\n      Bảng điều khiển có\r\n                         - Manual (Khởi động bằng tay);      Đạt   Không đạt\r\n3     các phím nhấn điều\r\n                         - C/O (Đóng/ mở CB hoặc rơ\r\n      khiển\r\n                         le...);\r\n                         - Set (Xác nhận chế độ cài đặt…)\r\n                         - Phím dịch chuyển lên, xuống\r\n                         - Có đèn LED hiển thị trạng thái:\r\n                         + Trạng thái hoạt động bảng điều\r\n                         khiển\r\n                         + Trạng thái hoạt động chế độ\r\n                         Stop\r\n                         + Trạng thái hoạt động chế độ       Đạt   Không đạt\r\n4     Đèn báo trạng thái\r\n                         Auto\r\n                         + Trạng thái hoạt động chế độ\r\n                         C/O\r\n                         + Trạng thái hoạt động chế độ\r\n                         Manual\r\n                         + Trạng thái cảnh báo\r\n5     Đèn báo máy phát   Có                                  Đạt   Không đạt\r\n6     Nút dừng khẩn cấp   Có                                 Đạt   Không đạt\r\n7     Bảng điều khiển     Kỹ thuật số                        Đạt   Không đạt\r\n8     Màn hình hiển thị   ≥ 128x64 LCD                       Đạt   Không đạt\r\n9     Nhiệt độ hoạt động Từ -25oC đến 70oC                   Đạt   Không đạt\r\n      Điện áp cấp nguồn                                      Đạt   Không đạt\r\n10                       8-35V\r\n      sử dụng liên tục\r\n11    Cấp bảo vệ         ≥ IP65                              Đạt   Không đạt\r\n                                                                    Trang 25\r\n\f                                                             Đánh giá\r\n                                                          Đáp\r\n           Nội dung          Thông số kỹ thuật yêu cầu           Không\r\nSTT                                                       ứng\r\n                                                                đáp ứng\r\n                                                          yêu\r\n                                                                 yêu cầu\r\n                                                          cầu\r\n                           - Điện áp máy phát (V)\r\n                           - Tần số máy phát (Hz)\r\n                           - Dòng điện máy phát (A)\r\n                           - Công suất (kW, kVA, KVAr;\r\n                           kWh\r\n                           - Mức % tải\r\n                           - Trình tự pha\r\n      Tính năng đo lường\r\n                           - Điên áp ắc quy BTS\r\n      hiển thị trên màn                                   Đạt   Không đạt\r\n12                         - Hệ số công suất;\r\n      hình LCD các thông\r\n                           - Tốc độ động cơ;\r\n      số của máy phát\r\n                           - Số giờ vận hành máy\r\n                           - Số lần khởi động máy\r\n                           - Điện áp sạc ắcquy;\r\n                           - Điện áp ắcquy;\r\n                           - Nhiệt độ nước làm mát;\r\n                           - Áp suất dầu bôi trơn;\r\n                           - Mức nhiên liệu\r\n      Tính năng đo lường\r\n      hiển thị trên màn    - Điện áp điện lưới (V)\r\n13    hình LCD các thông - Tần số điện lưới (V)           Đạt   Không đạt\r\n      số của điện lưới khi - Trình tự pha\r\n      kết nối với ATS\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự - Quá tải/quá dòng/ngắn mạch     Đạt   Không đạt\r\n14\r\n      động                 - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n15    Bảo vệ cảnh báo      - Tốc độ động cơ cao/thấp      Đạt   Không đạt\r\n                           - Quá tải/quá dòng/ngắn mạch\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                                                                 Trang 26\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                       yêu cầu\r\n                                                                cầu\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           Máy có giao diện kết nối với bộ\r\n                           ATS để thực hiện điều khiển\r\n      Giao điện kết nối bộ                                      Đạt   Không đạt\r\n16                         tắt/bật máy phát điện khi không có\r\n      ATS\r\n                           điện lưới hoặc điều khiển cưỡng\r\n                           bức từ xa.\r\n      Catalogue bảng điều\r\n17    khiển, sơ đồ kết nối Có bản gốc của chính hãng            Đạt   Không đạt\r\n      hệ thống điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                           Dùng cọc kết nối cố định:\r\n                           + Các đầu nối có ren vít và bu\r\n      Cực đấu cấp nguồn lông bằng đồng, cách điện.              Đạt   Không đạt\r\n1\r\n      cho phụ tải          + Phù hợp với kích thước của đầu\r\n                           cos, Ø ≥ 8;\r\n                           + Có nắp bảo vệ\r\n                           Sử dụng Aptomat 1pha, 2 cực,\r\n2     Cơ chế bảo vệ        dòng điện phù hợp với công suất      Đạt   Không đạt\r\n                           máy, bảo vệ quá tải và ngắn mạch\r\n      Yêu cầu đối với hệ thống nạp accu khởi động từ điện\r\nVI\r\n      lưới\r\n1     Công nghệ             Switchmode, flyback 65 kHz          Đạt   Không đạt\r\n                            Tự động chọn, 13.5 hoặc\r\n2     Điện áp đầu ra (Vo)                                       Đạt   Không đạt\r\n                            27.0VDC\r\n      Dòng điện đầu ra\r\n 3                          ≥ 4.0 ADC (liên tục)                Đạt   Không đạt\r\n      (Io)\r\n 4    Dải điện áp đầu vào   170-300 VAC                         Đạt   Không đạt\r\n 5    Dòng đầu vào          Tối đa 1.7 A                        Đạt   Không đạt\r\n 6    Dải tần số đầu vào    45-68 Hz                            Đạt   Không đạt\r\n 7    Làm mát               Đối lưu tự nhiên                    Đạt   Không đạt\r\n      Công suất đầu vào\r\n 8                          < 125 W                             Đạt   Không đạt\r\n      tối đa\r\n 9    Hiệu suất cao nhất    ≥ 92%                               Đạt   Không đạt\r\n 10   Công suất đầu ra      Liên tục tối đa 108 W               Đạt   Không đạt\r\n      Phạm vi nhiệt độ\r\n 11                         -30ºC đến +80 ºC                    Đạt   Không đạt\r\n      hoạt động\r\n                                                                       Trang 27\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n            Nội dung            Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                        yêu cầu\r\n                                                                 cầu\r\n       Khả năng cung cấp\r\n       công suất liên không\r\n 12                          Từ -30oC đến +50oC                  Đạt   Không đạt\r\n       bị sụt giảm tại nhiệt\r\n       độ hoạt động\r\n       Độ ẩm tương đối tối\r\n 13                          ≥ 95% (không ngưng tụ)              Đạt   Không đạt\r\n       đa\r\n 14    Mức độ bảo vệ         ≥ IP20                              Đạt   Không đạt\r\n 15    Vật liệu vỏ            ABS / PC chống cháy, UL94-V0       Đạt   Không đạt\r\n                             - Bảo vệ quá tải\r\n 16    Chế độ bảo vệ         - Bảo vệ ngắn mạch                  Đạt   Không đạt\r\n                             - Bảo vệ nhiệt độ cao\r\n       Catalog bộ sạc ắc                                         Đạt   Không đạt\r\n 17                          Có bản gốc của hãng.\r\n       quy từ điện lưới\r\nVII     Bảo hành\r\n 1     Thời gian bảo hành ≥ 1095 ngày                            Đạt   Không đạt\r\nVIII   Các vật tư kèm theo máy:\r\n       Dây điện để lắp tiếp\r\n       đất cho máy phát\r\n 1     điện (loại cáp đồng Trung bình 10 m/máy                   Đạt   Không đạt\r\n       16mm2 bọc PVC-\r\n       vàng sọc xanh):\r\n       Cáp điện đấu nối\r\n 2     (loại cáp đồng 2x16 Trung bình 10 m/máy                   Đạt   Không đạt\r\n       mm2 bọc PVC)\r\n       Cáp điều khiển (loại\r\n 3                           Trung bình 10 m/máy                 Đạt   Không đạt\r\n       7x1.5 mm2)\r\n       Ống thoát khói ra\r\n 4                           01 m/máy                            Đạt   Không đạt\r\n       khỏi phòng máy\r\n       Nhiên liệu chạy thử\r\n 5     máy phát điện trong 10 lít.                               Đạt   Không đạt\r\n       khoảng 2 giờ:\r\n       Ống nhựa gân xoắn\r\n 6                           Trung bình 10 m/máy                 Đạt   Không đạt\r\n       HDPE 40/30\r\n 7     Nhớt máy               Đầy đủ theo máy                    Đạt   Không đạt\r\n       Nước xanh giải\r\n 8                            Đầy đủ theo máy                    Đạt   Không đạt\r\n       nhiệt\r\nIX     Yêu cầu về công tác vận chuyển, lắp đặt\r\n       Giải pháp lắp đặt,     Có giải pháp cụ thể, đáp ứng yêu\r\n 1                                                               Đạt   Không đạt\r\n       vận hành chạy thử     cầu thực tế\r\n                                                                        Trang 28\r\n\f                                                              Đánh giá\r\n                                                           Đáp\r\n          Nội dung           Thông số kỹ thuật yêu cầu            Không\r\nSTT                                                        ứng\r\n                                                                 đáp ứng\r\n                                                           yêu\r\n                                                                  yêu cầu\r\n                                                           cầu\r\n      đáp ứng yêu cầu kỹ\r\n      thuật\r\n      Phương án vận\r\n      chuyển, bảo quản an\r\n      toàn các cấu kiện từ\r\n      nhà máy sản xuất\r\n                             Có phương án cụ thể, đáp ứng\r\n2     đến kho tập kết, và                                     Đạt Không đạt\r\n                            yêu cầu thực tế\r\n      từ kho tập kết tới\r\n      chận công trình theo\r\n      điều kiện thực tế của\r\n      từng trạm\r\nC     Yêu Cầu kỹ thuật đối với Máy phát điện 12kVA chạy Diesel\r\n                                                                 Đánh giá\r\n                                                              Đáp\r\n            Nội dung            Thông số kỹ thuật yêu cầu            Không\r\nSTT                                                           ứng\r\n                                                                    đáp ứng\r\n                                                              yêu\r\n                                                                     yêu cầu\r\n                                                              cầu\r\nI     Yêu cầu đối với tổ máy phát điện\r\n1     Yêu cầu chung         - Mới 100%, lắp ráp năm 2023 trở  Đạt Không đạt\r\n                            về sau trong nước hoặc nhập\r\n                            khẩu.\r\n                            - Tiêu chuẩn đáp ứng nếu nhà thầu\r\n                            là nhà sản xuất: Có các chứng chỉ\r\n                            còn hiệu lực bao gồm:\r\n                            ISO9001:2015; ISO 14001: 2015.\r\n                            - Máy phát điện chạy dầu diesel\r\n                            bao gồm đồng bộ động cơ, đầu\r\n                            phát, hệ thống điều khiển và vỏ\r\n                            chống ồn, thông tin này có trên\r\n                            website của hãng sản xuất tổ máy.\r\n                            - Khí thải:\r\n                            + Đáp ứng quy chuẩn kỹ thuật\r\n                            quốc gia về khí thải công nghiệp\r\n                            đối với bụi và các chất vô cơ\r\n                            (QCVN 19:2009/BTNMT). Cung\r\n                            cấp chứng nhận kiểm định của bên\r\n                            thứ 3 cho model máy/động cơ chào\r\n                            thầu chứng minh đáp ứng QCVN\r\n                            19:2009/BTNMT.\r\n                                                                   Trang 29\r\n\f                                                         Đánh giá\r\n                                                      Đáp\r\n      Nội dung      Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                   ứng\r\n                                                            đáp ứng\r\n                                                      yêu\r\n                                                             yêu cầu\r\n                                                      cầu\r\n                 + Hệ thống thoát khí thải được\r\n                 thiết kế đảm bảo thông thoáng cho\r\n                 môi trường xung quanh.\r\n                 + Hướng xả khí thải của miệng\r\n                 ống xả theo chiều dọc của máy và\r\n                 ống xả không không cao hơn nóc\r\n                 máy\r\n                 - Hệ thống làm mát: yêu cầu nhà\r\n                 sản xuất cung cấp thông tin đầy\r\n                 đủ về phương pháp làm mát (tuân\r\n                 thủ TCVN 6627-6:2011).\r\n                 - Điều kiện hoạt động: Phù hợp\r\n                 với khí hậu Việt Nam và có khả\r\n                 năng hoạt động ở trong điều kiện\r\n                 nhiệt độ môi trường từ 0 đến 40oC\r\n                 và độ ẩm môi trường ≤ 80%.\r\n                 - Ghi nhãn: Ghi nhãn đầu nối phải\r\n                 đảm bảo nhận biết được tất cả các\r\n                 đầu nối dây quấn và đầu nối thiết\r\n                 bị phụ mà người sử dụng tiếp cận\r\n                 được.\r\n                 - Bảng thông số đặc trưng: tất cả\r\n                 các máy đều phải có bảng thông\r\n                 số đặc trưng; Bảng thông số phải\r\n                 làm bằng vật liệu đủ bền, được lắp\r\n                 đặt chắc chắn trên vỏ máy (hoặc\r\n                 in trực tiếp trên vỏ máy) và được\r\n                 bố trí sao cho dễ đọc; Bảng thông\r\n                 số gồm tối thiểu các nội dung sau:\r\n                 + Tên hoặc thương hiệu nhà chế\r\n                 tạo.\r\n                 + Số seri của nhà chế tạo, hoặc\r\n                 nhãn nhận biết.\r\n                 + Công suất ra danh định.\r\n                 + Điện áp danh định.\r\n                 + Tần số danh định.\r\n                 + Hệ số công suất danh định.\r\n                 + Kích thước, khối lượng tổng của\r\n                 máy phát.\r\n                                                             Trang 30\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu              Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                       yêu cầu\r\n                                                                cầu\r\n                            - Tài liệu kèm theo:\r\n                            + Tài liệu kỹ thuật (Tiếng Anh\r\n                            hoặc Tiếng Việt).\r\n                            + Tài liệu hướng dẫn vận hành\r\n                            (Tiếng Việt).\r\n                            Nhãn hiệu phải có văn bằng bảo hộ\r\n                            sở hữu trí tuệ do cơ quan có thẩm   Đạt   Không đạt\r\n2     Nhãn hiệu/ Xuất xứ\r\n                            quyền tại Việt Nam cấp/ Xuất xứ\r\n                            nhà thầu tự đề xuất.\r\n3     Công suất liên tục    ≥ 12.5 ±0.5KVA                      Đạt   Không đạt\r\n4     Công suất tối đa      ≥ 13.2 kVA                          Đạt   Không đạt\r\n      Điện áp/Tần số                                            Đạt   Không đạt\r\n5                           220-230V/50Hz\r\n      (danh đinh)\r\n      Hệ số công suất cos                                       Đạt   Không đạt\r\n6                           1\r\n      Ø\r\n      Dao động điện\r\n7     áp/tần số (từ không   ≤ ±1,5%/5%                          Đạt   Không đạt\r\n      tải đến 100% tải)\r\n                         Máy phát điện chạy dầu Diesel mới\r\n                         100%, có vỏ chống ồn đồng bộ,\r\n                         vận hành bằng phím bấm trên bảng\r\n                         điều khiển máy phát và ổ khóa điện\r\n                         đề nổ trong trường hợp bảng điều\r\n                         khiển bị lỗi; không chổi than, tự      Đạt   Không đạt\r\n8     Loại máy\r\n                         động kích từ; tự động điều chỉnh\r\n                         điện áp khi có sự thay đổi về mức\r\n                         tải bằng AVR; có bộ sạc ắc quy và\r\n                         ắc quy kín khí kèm theo máy; có tủ\r\n                         thiết bị ATS 1 pha, ≥99A kèm theo\r\n                         máy.\r\n                         Mọi số kỹ thuật phải được công bố\r\n                         cụ thể, rõ ràng trên website của\r\n      Tính minh bạch của                                        Đạt\r\n9                        hãng sản xuất hoặc nhà sản xuất\r\n      sản phẩm chào thầu                                              Không đạt\r\n                         (nhà thầu phải cung cấp địa chỉ\r\n                         website trong hồ sơ dự thầu).\r\n\r\n\r\n\r\n\r\n                                                                       Trang 31\r\n\f                                                                        Đánh giá\r\n                                                                     Đáp\r\n           Nội dung              Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                  ứng\r\n                                                                           đáp ứng\r\n                                                                     yêu\r\n                                                                            yêu cầu\r\n                                                                     cầu\r\n                              - Có bản gốc của hãng và có bản\r\n      Catalog tổ máy,         dịch sang tiếng Việt Nam nếu là\r\n      động cơ, đầu phát,      tiếng nước ngoài.\r\n      cùng các tiêu chuẩn     - Các tài liệu công bố cụ thể, rõ      Đạt   Không đạt\r\n10\r\n      kỹ thuật của máy để     ràng trên website của hãng sản\r\n      làm cơ sở xem xét       xuất và phải được dowload tài liệu\r\n      đánh giá.               (nhà thầu phải cung cấp địa chỉ\r\n                              website trong hồ sơ dự thầu).\r\n                              Độ ồn ở khoảng cách 7m, 75% tải        Đạt   Không đạt\r\n11    Độ ồn máy\r\n                              : ≤ 73 dB(A)\r\n                              ≥ IP23 (Cung cấp chứng nhận\r\n      Cấp bảo vệ bằng vỏ      kiểm định của bên thứ 3 cho            Đạt   Không đạt\r\n12\r\n      ngoài                   model máy chào thầu chứng minh\r\n                              đáp ứng tiêu chuẩn ≥ IP23)\r\n                              Bằng thép, bố trí gắn liền bên trong\r\n                              vỏ cách âm (không gắn dưới dưới\r\n                              đế máy); vị trí tiếp nhiên liệu trên   Đạt   Không đạt\r\n13    Thùng nhiên liệu\r\n                              nóc máy và không cao hơn nóc\r\n                              máy; nắp bình nhiên liệu có khóa\r\n                              để đảm bảo an toàn\r\n      Dung tích thùng                                                Đạt   Không đạt\r\n14                            ≥ 65 lít\r\n      nhiên liệu\r\n      Thời gian vận hàng\r\n15    liên tục tại 100% tải   ≥ 8 giờ                                Đạt   Không đạt\r\n      định mức\r\n                              Có khả năng khởi động từ mức           Đạt   Không đạt\r\n16    Khả năng khởi động\r\n                              0% tải lên 100% trong vòng 30s.\r\n                              Có khả năng hoạt động với thời\r\n                              gian 1 giờ ở chế độ công suất dự       Đạt   Không đạt\r\n17    Khả năng quá tải\r\n                              phòng trong khoảng thời gian hoạt\r\n                              động 06 giờ bất kỳ.\r\n                              - Vỏ máy được thiết kế giảm ồn,\r\n                              được sơn tĩnh điện, chống được tác\r\n                              động của khí hậu nhiệt đới và nhiệt    Đạt   Không đạt\r\n18    Vỏ máy\r\n                              độ cao, máy có thể đặt ngoài trời,\r\n                              có khóa đảm bảo an toàn cho vỏ\r\n                              máy.\r\n\r\n\r\n                                                                            Trang 32\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung           Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                         yêu cầu\r\n                                                                  cầu\r\n                           - Máy có bố trí móc cẩu trên nóc\r\n                           vỏ máy\r\n                           - Có dây tiếp địa cho các cánh cửa.\r\n                           - Ống pô giảm thanh nằm bên trong\r\n                           vỏ máy\r\n                           - Thoát nhiệt nóng và ống khói\r\n                           theo chiều dọc của máy\r\n                           - Có nắp tháo lắp nhanh để kiểm tra\r\n                           và đổ nước làm mát bố trí trên nóc\r\n                           vỏ máy.\r\n                           - Mối lắp ghép từ ngoài vỏ máy là\r\n                           bằng bu long có ê cu hàn gắn cố\r\n                           định, thuận tiện trong công tác tháo\r\n                           lắp bảo trì.\r\n                           - Có ống dẫn dầu thải ra ngoài vỏ\r\n                           máy giúp việc bảo trì, thay thế xả\r\n                           dầu bôi trơn, nhiên liệu, nước làm\r\n                           mát được dễ dàng.\r\n                           - Cấp bảo vệ bằng vỏ ngoài: ≥IP23\r\n                           (Cung cấp chứng nhận kiểm định\r\n                           của bên thứ 3 cho model máy chào\r\n                           thầu đáp ứng tiêu chuẩn ≥IP23)\r\n                           - Khung máy được chế tạo chắc\r\n                           chắn, chịu lực, có độ giảm chấn,\r\n                           chống rung để máy vận hành êm,\r\n                           cân bằng, không làm ảnh hưởng\r\n19    Khung bệ máy         đến các thiết bị, công trình xung      Đạt   Không đạt\r\n                           quạn; có đế cao su giảm chấn.\r\n                           - Khung được gấp & hàn bằng thép\r\n                           tấm tiêu chuẩn chất lượng cao, sơn\r\n                           tĩnh điện\r\n      Kích thước máy\r\n      (Dài x Rộng x Cao)                                          Đạt   Không đạt\r\n20                         ≤ 1475 x 730 x 950 mm\r\n      - Kích thước máy\r\n      bao gồm vỏ chống\r\n\r\n\r\n                                                                         Trang 33\r\n\f                                                                       Đánh giá\r\n                                                                    Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                   Không\r\nSTT                                                                 ứng\r\n                                                                          đáp ứng\r\n                                                                    yêu\r\n                                                                           yêu cầu\r\n                                                                    cầu\r\n      ồn, không bao gồm\r\n      thiết bị ATS.\r\n      Trọng lượng khô\r\n      máy bao gồm: vỏ\r\n21    chống ồn, ắc          ≤ 630 Kg                                Đạt   Không đạt\r\n      quy(không bao gồm\r\n      tủ ATS).\r\n                           - Có bản vẽ 2D, 3D về cấu tạo\r\n                           máy phát điện\r\n                           - Có sơ đồ chỉ dẫn các cụm chi tiết\r\n      Sơ đồ, bản vẽ cấu    cấu thành và sơ đồ lắp ráp tổng          Đạt   Không đạt\r\n22\r\n      tạo                  thể của máy\r\n                           - Có bản vẽ sơ đồ kết nối của hệ\r\n                           thống điều khiển với đầy đủ chỉ\r\n                           dẫn\r\nII    Yêu cầu đối với động cơ\r\n1     Xuất xứ/Nhãn hiệu     Nhà thầu đề xuất                        Đạt   Không đạt\r\n                            Model, số serial, thông số kỹ thuật,\r\n                            ngày tháng năm sản xuất động cơ         Đạt   Không đạt\r\n2     Tính chính hãng\r\n                            phải tra cứu được trên website của\r\n                            hãng sản xuất\r\n3     Năm sản xuất          2023 trở lại đây                        Đạt   Không đạt\r\n                            4 kỳ làm mát bằng nước, phun            Đạt   Không đạt\r\n4     Loại động cơ\r\n                            nhiên liệu trực tiếp\r\n5     Dung tích xilanh      ≥ 2.3 lít                               Đạt   Không đạt\r\n6     Đường kính xilanh     ≥ 87 mm                                 Đạt   Không đạt\r\n7     Hành trình xilanh     ≤ 103 mm                                Đạt   Không đạt\r\n8     Tỉ số nén             ≥ 19:1                                  Đạt   Không đạt\r\n9     Số xilanh            ≥4                                       Đạt   Không đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net\r\n10                         ≥ 19 kW                                 Đạt    Không đạt\r\n      của động cơ tại 1500\r\n      vòng/phút\r\n      Công dự phòng\r\n11                         ≥ 19 kW                                 Đạt    Không đạt\r\n      (ESP) đầu ra Net\r\n\r\n                                                                           Trang 34\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                       yêu cầu\r\n                                                                cầu\r\n      của động cơ tại 1500\r\n      vòng/phút\r\n12    Tốc độ vòng quay     1500 vòng/ phút                      Đạt   Không đạt\r\n13    Nhiên liệu sử dụng   Diesel                               Đạt   Không đạt\r\n14    Hình thức khởi động Khởi động điện, 12VDC                 Đạt   Không đạt\r\n15    Ắc quy khởi động     ≥ 45Ah, loại kín khí                 Đạt   Không đạt\r\n      Công suất mô tơ                                           Đạt   Không đạt\r\n16                         ≥ 12V - 3,0kW\r\n      khởi động\r\n      Công suất máy phát                                        Đạt   Không đạt\r\n17                         ≥ 14V - 0.5kW\r\n      sạc ắc quy\r\n18    Kiểu điều tốc        Cơ khí hoặc điện tử                  Đạt   Không đạt\r\n                           Có bộ lọc gió, lọc nhiên liệu, lọc   Đạt   Không đạt\r\n19    Hệ thống lọc\r\n                           nhớt và có thể thay thế\r\n                           Bơm dầu bôi trơn, phin lọc bôi       Đạt   Không đạt\r\n20    Hệ thống bôi trơn\r\n                           trơn, bầu lọc\r\n      Dung tích dầu bôi\r\n21    trơn (bao gồm cả lọc ≤ 7.5 lít                            Đạt   Không đạt\r\n      dầu bôi trơn)\r\n                           Làm mát bằng nước có pha dung\r\n                           dịch chống đóng cặn - Có kèm theo    Đạt   Không đạt\r\n22    Hệ thống làm mát\r\n                           bình nước phụ kết hợp quạt gió đầu\r\n                           trục và dầu bôi trơn\r\n      Dung tích nước làm\r\n      mát (bao gồm động                                         Đạt   Không đạt\r\n23                         ≤ 8.2 lít\r\n      cơ, két nước và\r\n      đường ống)\r\n                           Động cơ được trang bị hệ thống tự    Đạt   Không đạt\r\n24    Tự động xả Air\r\n                           động xả Air\r\n                           Tại 110% tải: ≤ 5,1 lít/giờ\r\n      Tiêu thụ nhiên liệu  Tại 100% tải: ≤ 4,9 lít/giờ\r\n25    theo công bố của     Tại 75% tải: ≤ 3,8 lít/giờ           Đạt   Không đạt\r\n      nhà sản xuất động    Tại 50% tải: ≤ 3,1 lít/giờ\r\n                           Tại 25% tải: ≤ 2,5 lít/giờ\r\nIII   Yêu cầu đối với đầu phát điện\r\n1     Xuất xứ/Nhãn hiệu    Nhà thầu đề xuất                     Đạt   Không đạt\r\n\r\n                                                                       Trang 35\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                          yêu cầu\r\n                                                                   cầu\r\n                            Model, số serial, thông số kỹ thuật,\r\n                            ngày tháng năm sản xuất đầu phát       Đạt   Không đạt\r\n2     Tính chính hãng\r\n                            phải tra cứu được trên website của\r\n                            hãng sản xuất\r\n3     Năm sản xuất          2023 trở lại đây                       Đạt   Không đạt\r\n      Hệ số công suất cos                                          Đạt   Không đạt\r\n4                           1\r\n      \r\n5     Điện áp ra            220-230 VAC                            Đạt   Không đạt\r\n6     Số pha, số dây        1 pha, 2 dây                           Đạt   Không đạt\r\n      Dao động điện áp                                             Đạt   Không đạt\r\n7                           ≤ ± 1%\r\n      đầu ra\r\n8     Tần số                50 Hz                                  Đạt   Không đạt\r\n      Dao động tần số đầu                                          Đạt   Không đạt\r\n9                           ≤ ± 5%\r\n      ra\r\n      Công suất liên tục                                           Đạt   Không đạt\r\n10                          ≥ 15 KVA\r\n      tại 40oC, Class H\r\n      Công suất dự phòng                                           Đạt   Không đạt\r\n11                          ≥ 110%* công suất liện tục\r\n      tại 40oC, Class H\r\n                            Có khả năng hoạt động 1 giờ ở chế\r\n12    Khả năng quá tải      độ quá tải 110% trong khoảng thời      Đạt   Không đạt\r\n                            gian hoạt động 06 giờ bất kỳ\r\n13    Khả năng quá tốc độ ≥ 2250 vòng                              Đạt   Không đạt\r\n14    Kích từ               Tự kích từ, không chổi than            Đạt   Không đạt\r\n      Bộ điều chỉnh điện                                           Đạt   Không đạt\r\n15                          AVR\r\n      áp\r\n16    Cấp cách nhiệt        Tối thiểu cấp H                        Đạt   Không đạt\r\n17    Cấp bảo vệ đầu phát ≥ IP23                                   Đạt   Không đạt\r\n      Hiệu suất tại 100%\r\n18    tải công suất liên tục ≥ 89.4%                               Đạt   Không đạt\r\n      (4/4)\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                             Đạt   Không đạt\r\n1                            Có\r\n      khởi động\r\n                             - Vận hành bằng phím mềm trên         Đạt   Không đạt\r\n2     Chế độ vận hành\r\n                             bảng điều khiển hoặc bằng ổ khóa\r\n                                                                          Trang 36\r\n\f                                                                Đánh giá\r\n                                                             Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu           Không\r\nSTT                                                          ứng\r\n                                                                   đáp ứng\r\n                                                             yêu\r\n                                                                    yêu cầu\r\n                                                             cầu\r\n                         đề trong trường hợp bảng điều\r\n                         khiển bị sự cố\r\n                         - Tự động khởi động máy phát điện\r\n                         khi điện áp ắc quy của trạm BTS\r\n                         thấp hơn ngưỡng cho phép; Máy\r\n                         hoạt động để cấp nguồn cho sạc ắc\r\n                         quy của trạm BTS\r\n                         - Stop (Dừng máy)\r\n                         - Start (khởi động)\r\n                         - Auto (Khởi động tự động);\r\n      Bảng điều khiển có\r\n                         - Manual (Khởi động bằng tay);      Đạt   Không đạt\r\n3     các phím nhấn điều\r\n                         - C/O (Đóng/ mở CB hoặc rơ\r\n      khiển\r\n                         le...);\r\n                         - Set (Xác nhận chế độ cài đặt…)\r\n                         - Phím dịch chuyển lên, xuống\r\n                         - Có đèn LED hiển thị trạng thái:\r\n                         + Trạng thái hoạt động bảng điều\r\n                         khiển\r\n                         + Trạng thái hoạt động chế độ\r\n                         Stop\r\n                         + Trạng thái hoạt động chế độ       Đạt   Không đạt\r\n4     Đèn báo trạng thái\r\n                         Auto\r\n                         + Trạng thái hoạt động chế độ\r\n                         C/O\r\n                         + Trạng thái hoạt động chế độ\r\n                         Manual\r\n                         + Trạng thái cảnh báo\r\n5     Đèn báo máy phát   Có                                  Đạt   Không đạt\r\n6     Nút dừng khẩn cấp    Có                                Đạt   Không đạt\r\n7     Bảng điều khiển      Kỹ thuật số                       Đạt   Không đạt\r\n8     Màn hình hiển thị    ≥ 128x64 LCD                      Đạt   Không đạt\r\n9     Nhiệt độ hoạt động   Từ -25oC đến 70oC                 Đạt   Không đạt\r\n      Điện áp cấp nguồn                                      Đạt   Không đạt\r\n10                         8-35V\r\n      sử dụng liên tục\r\n11    Cấp bảo vệ           ≥ IP65                            Đạt   Không đạt\r\n      Tính năng đo lường   - Điện áp máy phát (V)            Đạt   Không đạt\r\n12\r\n      hiển thị trên màn    - Tần số máy phát (Hz)\r\n                                                                    Trang 37\r\n\f                                                               Đánh giá\r\n                                                            Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu          Không\r\nSTT                                                         ứng\r\n                                                                  đáp ứng\r\n                                                            yêu\r\n                                                                   yêu cầu\r\n                                                            cầu\r\n      hình LCD các thông     - Dòng điện máy phát (A)\r\n      số của máy phát        - Công suất (kW, kVA, KVAr;\r\n                             kWh\r\n                             - Mức % tải\r\n                             - Trình tự pha\r\n                             - Điên áp ắc quy BTS\r\n                             - Hệ số công suất;\r\n                             - Tốc độ động cơ;\r\n                             - Số giờ vận hành máy\r\n                             - Số lần khởi động máy\r\n                             - Điện áp sạc ắcquy;\r\n                             - Điện áp ắcquy;\r\n                             - Nhiệt độ nước làm mát;\r\n                             - Áp suất dầu bôi trơn;\r\n                             - Mức nhiên liệu\r\n      Tính năng đo lường\r\n      hiển thị trên màn      - Điện áp điện lưới (V)\r\n13    hình LCD các thông     - Tần số điện lưới (V)         Đạt   Không đạt\r\n      số của điện lưới khi   - Trình tự pha\r\n      kết nối với ATS\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Điện áp ắc quy cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự     - Quá tải/quá dòng/ngắn mạch   Đạt   Không đạt\r\n14\r\n      động                   - Áp suất dầu bôi trơn thấp\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Lỗi sạc ác quy\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Điện áp ắc quy cao/thấp\r\n                             - Tốc độ động cơ cao/thấp      Đạt   Không đạt\r\n15    Bảo vệ cảnh báo\r\n                             - Quá tải/quá dòng/ngắn mạch\r\n                             - Áp suất dầu bôi trơn thấp\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n\r\n                                                                   Trang 38\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                        yêu cầu\r\n                                                                 cầu\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           Máy có giao diện kết nối với bộ\r\n                           ATS để thực hiện điều khiển tắt/bật\r\n      Giao điện kết nối bộ                                       Đạt   Không đạt\r\n16                         máy phát điện khi không có điện\r\n      ATS\r\n                           lưới hoặc điều khiển cưỡng bức từ\r\n                           xa.\r\n      Catalogue bảng điều\r\n17    khiển, sơ đồ kết nối Có bản gốc của chính hãng             Đạt   Không đạt\r\n      hệ thống điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                           Dùng cọc kết nối cố định:\r\n                           + Các đầu nối có ren vít và bu\r\n      Cực đấu cấp nguồn lông bằng đồng, cách điện.               Đạt   Không đạt\r\n      cho phụ tải          + Phù hợp với kích thước của đầu\r\n                           cos, Ø ≥ 8;\r\n                           + Có nắp bảo vệ\r\n                           Sử dụng Aptomat 1pha, 2 cực,\r\n1     Cơ chế bảo vệ        dòng điện phù hợp với công suất       Đạt   Không đạt\r\n                           máy, bảo vệ quá tải và ngắn mạch\r\n      Yêu cầu đối với hệ thống nạp accu khởi động từ điện\r\nVI\r\n      lưới\r\n1     Công nghệ             Switchmode, flyback 65 kHz           Đạt   Không đạt\r\n                            Tự động chọn, 13.5 hoặc\r\n2     Điện áp đầu ra (Vo)                                        Đạt   Không đạt\r\n                            27.0VDC\r\n      Dòng điện đầu ra\r\n3                           ≥ 4.0 ADC (liên tục)                 Đạt   Không đạt\r\n      (Io)\r\n4     Dải điện áp đầu vào   170-300 VAC                          Đạt   Không đạt\r\n5     Dòng đầu vào          Tối đa 1.7 A                         Đạt   Không đạt\r\n6     Dải tần số đầu vào    45-68 Hz                             Đạt   Không đạt\r\n7     Làm mát               Đối lưu tự nhiên                     Đạt   Không đạt\r\n      Công suất đầu vào\r\n8                           < 125 W                              Đạt   Không đạt\r\n      tối đa\r\n9     Hiệu suất cao nhất    ≥ 92%                                Đạt   Không đạt\r\n10    Công suất đầu ra      Liên tục tối đa 108 W                Đạt   Không đạt\r\n      Phạm vi nhiệt độ\r\n11                          -30ºC đến +80 ºC                     Đạt   Không đạt\r\n      hoạt động\r\n\r\n                                                                        Trang 39\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n            Nội dung            Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                        yêu cầu\r\n                                                                 cầu\r\n       Khả năng cung cấp\r\n       công suất liên không\r\n 12                          Từ -30oC đến +50oC                  Đạt   Không đạt\r\n       bị sụt giảm tại nhiệt\r\n       độ hoạt động\r\n       Độ ẩm tương đối tối\r\n 13                          ≥ 95% (không ngưng tụ)              Đạt   Không đạt\r\n       đa\r\n 14    Mức độ bảo vệ         ≥ IP20                              Đạt   Không đạt\r\n 15    Vật liệu vỏ            ABS / PC chống cháy, UL94-V0       Đạt   Không đạt\r\n                             - Bảo vệ quá tải\r\n 16    Chế độ bảo vệ         - Bảo vệ ngắn mạch                  Đạt   Không đạt\r\n                             - Bảo vệ nhiệt độ cao\r\n       Catalog bộ sạc ắc                                         Đạt   Không đạt\r\n 17                          Có bản gốc của hãng.\r\n       quy từ điện lưới\r\nVII     Bảo hành\r\n 1     Thời gian bảo hành ≥ 1095 ngày                            Đạt   Không đạt\r\nVIII   Các vật tư kèm theo máy:\r\n       Dây điện để lắp tiếp\r\n       đất cho máy phát\r\n 2     điện (loại cáp đồng Trung bình 10 m/máy                   Đạt   Không đạt\r\n       16mm2 bọc PVC-\r\n       vàng sọc xanh):\r\n       Cáp điện đấu nối\r\n 3     (loại cáp đồng 2x16 Trung bình 10 m/máy                   Đạt   Không đạt\r\n       mm2 bọc PVC)\r\n       Cáp điều khiển (loại\r\n 4                           Trung bình 10 m/máy                 Đạt   Không đạt\r\n       7x1.5 mm2)\r\n       Ống thoát khói ra\r\n 5                           01 m/máy                            Đạt   Không đạt\r\n       khỏi phòng máy\r\n       Nhiên liệu chạy thử\r\n 6     máy phát điện trong 15 lít.                               Đạt   Không đạt\r\n       khoảng 2 giờ:\r\n       Ống nhựa gân xoắn\r\n 7                           Trung bình 10 m/máy                 Đạt   Không đạt\r\n       HDPE 40/30\r\n 8     Nhớt máy               Đầy đủ theo máy                    Đạt   Không đạt\r\n       Nước xanh giải\r\n 9                            Đầy đủ theo máy                    Đạt   Không đạt\r\n       nhiệt\r\nIX     Yêu cầu về công tác vận chuyển, lắp đặt\r\n       Giải pháp lắp đặt,     Có giải pháp cụ thể, đáp ứng yêu\r\n 1                                                               Đạt   Không đạt\r\n       vận hành chạy thử     cầu thực tế\r\n                                                                        Trang 40\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n            Nội dung           Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                        yêu cầu\r\n                                                                 cầu\r\n      đáp ứng yêu cầu kỹ\r\n      thuật\r\n      Phương án vận\r\n      chuyển, bảo quản an\r\n      toàn các cấu kiện từ\r\n      nhà máy sản xuất\r\n                            Có phương án cụ thể, đáp ứng\r\n 2    đến kho tập kết, và                                         Đạt      Không đạt\r\n                            yêu cầu thực tế\r\n      từ kho tập kết tới\r\n      chận công trình theo\r\n      điều kiện thực tế của\r\n      từng trạm\r\n      Yêu cầu đối tủ tự động chuyển nguồn ATS dùng cho máy 8,5kVA, 10kVA,\r\nD\r\n      12kVA\r\n                                                                        Đánh giá\r\n\r\n      Nội dung              Thông số kỹ thuật yêu cầu                      Không đáp\r\n I                                                                Đáp\r\n                                                                            ứng yêu\r\n                                                                 ứng yc\r\n                                                                              cầu\r\n\r\n 1    Xuất xứ/Nhãn hiệu     Nhà thầu đề xuất                      Đạt      Không đạt\r\n      Hãng sản xuất, lắp ráp\r\n      hoặc nhà máy sản\r\n 2    xuất có tiêu chuẩn     ISO 9001:2015 và ISO 14001:2015      Đạt      Không đạt\r\n      đáp ứng hoặc tương\r\n      đương\r\n\r\n 3    Năm sản xuất          2023 trở về sau                       Đạt      Không đạt\r\n                            - Là loại chuyên dụng chuyển mạch\r\n                            tuần tự AB (On-On) có chất lượng\r\n                            tương đương với sản phẩm của các\r\n                            hãng sản xuất: Mitsubishi,\r\n                            Schneider, Clipsal, LS, Vitzroem.\r\n                            - Dòng điện định mức (A): ≥85A(đối\r\n 4    Thiết bị đóng cắt     với máy 8.5kVA); ≥90A(đối với         Đạt      Không đạt\r\n                            máy 10kVA); ≥99A(đối với máy\r\n                            12kVA).\r\n                            - Điện áp định mức (V): 220 VAC\r\n                            - Điện áp cách điện định mức (V):\r\n                            300 VAC\r\n                            - Điện áp sung định mức (kV): ≥4\r\n                                                                            Trang 41\r\n\f                                                                        Đánh giá\r\n                                                                     Đáp\r\n              Nội dung           Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                  ứng\r\n                                                                           đáp ứng\r\n                                                                     yêu\r\n                                                                            yêu cầu\r\n                                                                     cầu\r\n                              - Số cực: 2\r\n                              - Loại kết nối: Phía trước\r\n                              - Thời gian chịu dòng ngắn mạch\r\n                              (1S) (kA): 5\r\n                              - Độ bên điện (cycles): 5000\r\n                              - Độ bên cơ (cycles): 10000\r\n                              - Thời gian chuyển mạch\r\n                              (switching): ≤60msec\r\n                              - Thời gian mở (opening): ≤30msec\r\n                              Hai chế độ vận hành: tự động và\r\n                              bằng tay ( AUTO-MANUAL), có            Đạt     Không đạt\r\n                              công tắc chuyển MAN -GEN.\r\n                              Sử dụng chức năng AMF (Automatic\r\n                                                                     Đạt     Không đạt\r\n                              Mains Failure) với máy phát điện\r\n                              Mất điện, điều khiển máy phát đề nổ,\r\n 5    Chức năng chính         tự động chuyển nguồn sang máy phát     Đạt     Không đạt\r\n                              dự phòng dự phòng.\r\n                              Khi có điện, chuyển nguồn từ máy\r\n                              phát sang điện lưới, điều khiển tắt    Đạt     Không đạt\r\n                              máy.\r\n                              Các thông số cài đặt dễ dàng điều\r\n                                                                     Đạt     Không đạt\r\n                              chỉnh trên máy phát điện\r\n                              Có đèn hiển thị trạng thái đang sử\r\n 6    Đèn hiển thị            dụng điện lưới hay máy phát, đóng      Đạt     Không đạt\r\n                              tải hay không tải\r\n                              Sơn tĩnh điện, có khóa an toàn, chắc\r\n 7    Vỏ tủ                   chắn. Tủ có thể lắp đặt trong nhà      Đạt     Không đạt\r\n                              hoặc ngoài trời\r\n\r\n\r\n\r\n   * Hướng dẫn nhà thầu tuyên bố đáp ứng bảng yêu cầu và đánh giá kỹ thuật:\r\n        Tên hàng      Thông số kỹ thuật     Tuyên bố đáp ứng       Tài liệu tham\r\nTT     hóa/dịch vụ              và             của nhà thầu       chiếu/ Giải thích\r\n        liên quan        các tiêu chuẩn\r\n 1\r\n 2\r\n\r\n                                                                              Trang 42\r\n\f     * Tuyên bố đáp ứng: Đối với mỗi yêu cầu kỹ thuật, nhà thầu chỉ được tuyên bố\r\nlà “Đáp ứng hoàn toàn” hoặc “Không đáp ứng”. “Đáp ứng hoàn toàn”: Nhà thầu đáp\r\nứng hoàn toàn yêu cầu. “Không đáp ứng”: nhà thầu không đáp ứng một phần hay\r\nhoàn toàn yêu cầu.\r\n\r\n     * Tham chiếu: Đối với tất cả các tuyên bố đáp ứng từng nội dung thành phần,\r\nnhà thầu phải ghi rõ đường dẫn tham chiếu đến mục tham khảo của tài liệu kỹ thuật\r\ndo nhà thầu cung cấp trong E-HSDT để chứng minh. Nếu không ghi rõ đường dẫn\r\ntham chiếu chính xác thì bên mời thầu có quyền đánh giá nhà thầu không đáp ứng\r\nyêu cầu kỹ thuật đó.\r\n\r\n     Việc đánh giá về mặt kỹ thuật được thực hiện theo phương pháp đánh giá\r\nđạt/không đạt theo các tiêu chuẩn được quy định tại Mục 1.2 Chương V “Yêu cầu về\r\nkỹ thuật” dựa trên tuyên bố đáp ứng của nhà thầu, tài liệu kỹ thuật đính kèm theo E-\r\nHSDT, tài liệu kỹ thuật làm rõ, bổ sung E-HSDT (nếu có).\r\n     E-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ\r\nđược đánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh\r\ngiá về giá.\r\n     E-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở\r\nbước tiếp theo.\r\n     * Hàng mẫu: nhà thầu nộp hàng mẫu theo địa chỉ: tại kho Viễn Thông Cà\r\nMau(143, ấp Bà Điều Xã Lý Văn Lâm, thành phố Cà Mau, tỉnh Cà Mau).\r\n\r\n     1.3. Các yêu cầu khác\r\n     - Mục 1. Yêu cầu về Bảo hành hàng hóa\r\n     1. Bên Bán bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới 100%,\r\nchưa sử dụng, được sản xuất từ năm 2023 trở về sau, không hư hỏng hay khiếm khuyết\r\nvề vật tư. Sản xuất, thiết kế phù hợp yêu cầu về tiêu chuẩn kỹ thuật.\r\n     2. Yêu cầu về bảo hành đối với hàng hóa như sau:\r\n     - Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 1095 ngày kể\r\ntừ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\r\n     - Địa điểm bảo hành: tại địa điểm lắp đặt hàng hóa.\r\n     3. Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng\r\nhàng hóa trong thời hạn bảo hành:\r\n     Trong thời gian bảo hành, Đơn vị quản lý sử dụng sẽ thông báo bằng văn bản,\r\nfax, điện thoại cho Bên bán về lỗi, khiếm khuyết của hàng hóa. Trong vòng 48h kể\r\ntừ khi Bên bán nhận được thông báo, Bên bán phải cử đại diện của mình đến Đơn vị\r\nquản lý sử dụng, để cùng với Đơn vị quản lý sử dụng lập biên bản xác định nguyên\r\nnhân lỗi và kiểm tra, khắc phục lỗi; hoặc Bên bán phải thỏa thuận với Đơn vị quản lý\r\nsử dụng một cơ chế xác nhận bảo hành khác miễn là Đơn vị quản lý sử dụng chấp\r\nthuận và bảo đảm được thời gian 48 giờ theo qui định nêu trên. Biên bản xác nhận\r\nbảo hành của Bên bán gửi cho Đơn vị quản lý sử dụng có thể qua fax miễn là được\r\nĐơn vị quản lý sử dụng chấp nhận.\r\n     Trong trường hợp không khắc phục được thì Bên bán phải cung cấp hàng hóa\r\nthay thế cho Đơn vị quản lý sử dụng trong vòng 03 ngày kể từ ngày Bên bán nhận\r\n                                                                             Trang 43\r\n\fđược thông báo của Đơn vị quản lý sử dụng. Bên bán chịu mọi chi phí liên quan đến\r\nviệc sửa chữa, thay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận\r\nchuyển đến địa điểm sử dụng thiết bị của Đơn vị quản lý sử dụng và chi phí khác (nếu\r\ncó).\r\n      - Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến\r\nhoặc qua điện thoại trong giờ làm việc (từ 07h30 – 16h30 mỗi ngày) suốt 07\r\nngày/tuần, để giải đáp thắc mắc và hỗ trợ kỹ thuật.\r\n      - Nhà thầu đảm bảo rằng các hàng hóa sửa chữa, thay thế trong thời gian bảo\r\nhành sẽ được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế hoặc đến ngày\r\nkết thúc bảo hành tùy theo trường hợp nào đến sau. Nhà thầu có trách nhiệm gia hạn\r\nbảo đảm bảo hành cho hàng hóa sửa chữa, thay thế trong trường hợp bảo đảm bảo\r\nhành hết hiệu lực.\r\n      Mục 2. Bản vẽ\r\n      E-HSMT này gồm có các bản vẽ trong danh mục sau đây “Không có bản vẽ”.\r\n      Trường hợp có bản vẽ thì phải đính kèm theo bản vẽ.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n      Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt\r\nđưa vào sử dụng. Việc chạy thử tải phải được chứng kiến của Bên bán và Bên mua;\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có được quy định tại E-ĐKC\r\n21.1.\r\n\r\n\r\n\r\n\r\n                                                                              Trang 44"}