{"text":"--- Tệp: Phần 2.YCKT-114 SD (1).pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n    Mục 1. Yêu cầu về kỹ thuật\r\n    Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n    1.1. Giới thiệu chung về dự án, gói thầu\r\n    - Tên gói thầu: Mua sắm máy phát điện.\r\n    - Dự án: Trang bị máy phát điện cho các trạm vô tuyến di động giảm chi phí thuê\r\nxã hội hóa đợt 2 năm 2023.\r\n    - Chủ đầu tư: Viễn thông Cà Mau.\r\n    - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi, trong nước, qua mạng.\r\n    - Phương thức lựa chọn nhà thầu: Một giai đoạn hai túi hồ sơ.\r\n    - Hình thức hợp đồng: Hợp đồng trọn gói.\r\n    - Thời gian thực hiện hợp đồng: 60 ngày.\r\n    - Nguồn vốn: Khấu hao tài sản cố định.\r\n- Địa điểm lắp đặt:\r\n    TT       Mã CSHT          Tên CSHT Long     Lat                 TTVT\r\n     1    CSHT_CMU_01188      CMA002    105.184         9.10868     TP Cà Mau\r\n     2    CSHT_CMU_01487      CMA003    105.229         9.13702     TP Cà Mau\r\n     3    CSHT_CMU_00403      CMA004    105.184         9.14222     TP Cà Mau\r\n     4    CSHT_CMU_01653      CMA014    105.139         9.15678     TP Cà Mau\r\n     5    CSHT_CMU_01430      CMA028    105.159         9.17115     TP Cà Mau\r\n     6    CSHT_CMU_01139      CMA061    105.129         9.20368     TP Cà Mau\r\n     7    CSHT_CMU_00325      CMA070    105.136         9.15291     TP Cà Mau\r\n     8    CSHT_CMU_01504      CMA078    105.185         9.19486     TP Cà Mau\r\n     9    CSHT_CMU_00335      CMA101    105.104         9.15671     TP Cà Mau\r\n    10    CSHT_CMU_01203      CMA104    105.135         9.22546     TP Cà Mau\r\n    11    CSHT_CMU_01358      CMA105    105.262         9.14588     TP Cà Mau\r\n    12    CSHT_CMU_00345      CMA106    105.205         9.18878     TP Cà Mau\r\n    13    CSHT_CMU_00336      CMA107    105.226            9.224    TP Cà Mau\r\n    14    CSHT_CMU_00472      CMA108    105.172         9.26393     TP Cà Mau\r\n    15    CSHT_CMU_00346      CMA109    105.239         9.14441     TP Cà Mau\r\n    16    CSHT_CMU_01068      CMA120    105.136         9.14802     TP Cà Mau\r\n    17    CSHT_CMU_01069      CMA121    105.182         9.12644     TP Cà Mau\r\n    18    CSHT_CMU_00549      CMA122    105.159          9.1113     TP Cà Mau\r\n    19    CSHT_CMU_01043      CMA129    105.163         9.13257     TP Cà Mau\r\n    20    CSHT_CMU_01027      CMA135    105.249         9.10436     TP Cà Mau\r\n    21    CSHT_CMU_00458      CMA141    105.267         9.15836     TP Cà Mau\r\n    22    CSHT_CMU_01075      CMA143    105.272         9.17092     TP Cà Mau\r\n    23    CSHT_CMU_01122      CMA144    105.251         9.18509     TP Cà Mau\r\n    24    CSHT_CMU_01053      CMA145    105.189         9.21033     TP Cà Mau\r\n    25    CSHT_CMU_01123      CMA146    105.212         9.23986     TP Cà Mau\r\n                                                                                Trang 1\r\n\f26   CSHT_CMU_00514   CMA147   105.116   9.14628   TP Cà Mau\r\n27   CSHT_CMU_00531   CMA154   105.134   9.16056   TP Cà Mau\r\n28   CSHT_CMU_01181   CMA155     105.2    9.2051   TP Cà Mau\r\n29   CSHT_CMU_00581   CMA160   105.216   9.11844   TP Cà Mau\r\n30   CSHT_CMU_00613   CMA163   105.169   9.24343   TP Cà Mau\r\n31   CSHT_CMU_01256   CMA164   105.237   9.18585   TP Cà Mau\r\n32   CSHT_CMU_01794   CMA172   105.193   9.25186   TP Cà Mau\r\n33   CSHT_CMU_01796   CMA174   105.229   9.08946   TP Cà Mau\r\n34   CSHT_CMU_01864   CMA196   105.195   9.19389   TP Cà Mau\r\n35   CSHT_CMU_01962   CMA205    105.18   9.25427   TP Cà Mau\r\n36   CSHT_CMU_01172   CNU004   105.029   8.93939   Cái Nước-Phú Tân\r\n37   CSHT_CMU_01464   CNU007   105.064   8.99495   Cái Nước-Phú Tân\r\n38   CSHT_CMU_01511   CNU017   105.128   9.10239   Cái Nước-Phú Tân\r\n39   CSHT_CMU_01724   CNU022   105.048   8.94013   Cái Nước-Phú Tân\r\n40   CSHT_CMU_01389   CNU028   105.044   9.08633   Cái Nước-Phú Tân\r\n41   CSHT_CMU_01017   CNU030    105.09    9.1389   Cái Nước-Phú Tân\r\n42   CSHT_CMU_00444   CNU031    104.99   8.93936   Cái Nước-Phú Tân\r\n43   CSHT_CMU_00437   CNU032   105.125   9.08157   Cái Nước-Phú Tân\r\n44   CSHT_CMU_00438   CNU033   105.079   9.09198   Cái Nước-Phú Tân\r\n45   CSHT_CMU_01015   CNU035   105.095   9.01215   Cái Nước-Phú Tân\r\n46   CSHT_CMU_00440   CNU037   105.086   8.97776   Cái Nước-Phú Tân\r\n47   CSHT_CMU_00522   CNU038   105.076   8.92878   Cái Nước-Phú Tân\r\n48   CSHT_CMU_01016   CNU039   105.069   9.05529   Cái Nước-Phú Tân\r\n49   CSHT_CMU_00519   CNU040   105.043   9.02181   Cái Nước-Phú Tân\r\n50   CSHT_CMU_01282   CNU041   105.068   9.11989   Cái Nước-Phú Tân\r\n51   CSHT_CMU_01391   CNU042   105.015   8.96836   Cái Nước-Phú Tân\r\n52   CSHT_CMU_00443   CNU043   105.117   9.12669   Cái Nước-Phú Tân\r\n53   CSHT_CMU_01780   CNU058    104.99   8.92433   Cái Nước-Phú Tân\r\n54   CSHT_CMU_01806   CNU059    105.03   9.04513   Cái Nước-Phú Tân\r\n55   CSHT_CMU_01920   CNU082   105.058   9.03929   Cái Nước-Phú Tân\r\n56   CSHT_CMU_01918   CNU086   105.047   8.97701   Cái Nước-Phú Tân\r\n57   CSHT_CMU_01890   CNU087   105.028   8.97507   Cái Nước-Phú Tân\r\n58   CSHT_CMU_01915   CNU088   105.037   8.91159   Cái Nước-Phú Tân\r\n59   CSHT_CMU_01914   CNU089   105.031   8.86772   Cái Nước-Phú Tân\r\n60   CSHT_CMU_00076   DDO003   105.188   8.95147   Đầm Dơi\r\n61   CSHT_CMU_01205   DDO004   105.159   8.97407   Đầm Dơi\r\n62   CSHT_CMU_00198   DDO006   105.255   8.99101   Đầm Dơi\r\n63   CSHT_CMU_01171   DDO009   105.238   8.88637   Đầm Dơi\r\n64   CSHT_CMU_01516   DDO018   105.326   9.00329   Đầm Dơi\r\n65   CSHT_CMU_00013   DDO027   105.323   8.92676   Đầm Dơi\r\n66   CSHT_CMU_01427   DDO033   105.272   8.86241   Đầm Dơi\r\n67   CSHT_CMU_00105   DDO034   105.317   8.85349   Đầm Dơi\r\n68   CSHT_CMU_00219   DDO035   105.391   9.03081   Đầm Dơi\r\n69   CSHT_CMU_00362   DDO047   105.353   8.97707   Đầm Dơi\r\n70   CSHT_CMU_00354   DDO048   105.233   8.97527   Đầm Dơi\r\n71   CSHT_CMU_01370   DDO049   105.322   9.02733   Đầm Dơi\r\n72   CSHT_CMU_01411   DDO050   105.163   8.94533   Đầm Dơi\r\n73   CSHT_CMU_00404   DDO052   105.271   8.95356   Đầm Dơi\r\n74   CSHT_CMU_01648   DDO053   105.241   8.90582   Đầm Dơi\r\n75   CSHT_CMU_01206   DDO054   105.303   8.94913   Đầm Dơi\r\n                                                               Trang 2\r\n\f    76   CSHT_CMU_01335    DDO055     105.228      9.00704   Đầm Dơi\r\n    77   CSHT_CMU_01347    DDO056     105.203      9.05712   Đầm Dơi\r\n    78   CSHT_CMU_00388    DDO057     105.216      8.95756   Đầm Dơi\r\n    79   CSHT_CMU_01021    DDO059     105.267      9.04077   Đầm Dơi\r\n    80   CSHT_CMU_01022    DDO060     105.211      8.87491   Đầm Dơi\r\n    81   CSHT_CMU_00533    DDO061      105.08      8.88465   Đầm Dơi\r\n    82   CSHT_CMU_01047    DDO062     105.129      8.93063   Đầm Dơi\r\n    83   CSHT_CMU_00499    DDO063     105.151      9.03527   Đầm Dơi\r\n    84   CSHT_CMU_01115    DDO064     105.197      8.98216   Đầm Dơi\r\n    85   CSHT_CMU_00497    DDO065     105.287      8.90018   Đầm Dơi\r\n    86   CSHT_CMU_01110    DDO066     105.288      9.00144   Đầm Dơi\r\n    87   CSHT_CMU_01057    DDO067     105.173      9.00527   Đầm Dơi\r\n    88   CSHT_CMU_01118    DDO068     105.179      8.92442   Đầm Dơi\r\n    89   CSHT_CMU_00498    DDO069     105.137      8.86397   Đầm Dơi\r\n    90   CSHT_CMU_01116    DDO070     105.176      9.07407   Đầm Dơi\r\n    91   CSHT_CMU_01111    DDO071      105.26      9.01899   Đầm Dơi\r\n    92   CSHT_CMU_01058    DDO072     105.278      9.08534   Đầm Dơi\r\n    93   CSHT_CMU_01059    DDO073      105.15      8.89157   Đầm Dơi\r\n    94   CSHT_CMU_00502    DDO074     105.178      9.02676   Đầm Dơi\r\n    95   CSHT_CMU_01066    DDO075     105.141      8.95174   Đầm Dơi\r\n    96   CSHT_CMU_00433    DDO076     105.161      8.84858   Đầm Dơi\r\n    97   CSHT_CMU_00436    DDO077     105.388      9.06371   Đầm Dơi\r\n    98   CSHT_CMU_01209    DDO078     105.178      9.06149   Đầm Dơi\r\n    99   CSHT_CMU_00573    DDO080     105.219      8.93874   Đầm Dơi\r\n   100   CSHT_CMU_01232    DDO081     105.246      8.92794   Đầm Dơi\r\n   101   CSHT_CMU_01779    DDO100     105.138      8.91204   Đầm Dơi\r\n   102   CSHT_CMU_01783    DDO107     105.163      9.02118   Đầm Dơi\r\n   103   CSHT_CMU_01785    DDO108     105.242      9.02634   Đầm Dơi\r\n   104   CSHT_CMU_01781    DDO110     105.069      8.86982   Đầm Dơi\r\n   105   CSHT_CMU_01919    DDO118     105.215      9.07069   Đầm Dơi\r\n   106   CSHT_CMU_01873    DDO119     105.215       9.0016   Đầm Dơi\r\n   107   CSHT_CMU_01901    DDO120     105.232      8.98963   Đầm Dơi\r\n   108   CSHT_CMU_01911    DDO121     105.361      9.02765   Đầm Dơi\r\n   109   CSHT_CMU_01868    DDO122     105.271      8.97763   Đầm Dơi\r\n   110   CSHT_CMU_01869    DDO123     105.292      8.96522   Đầm Dơi\r\n   111   CSHT_CMU_01870    DDO125     105.324      8.94649   Đầm Dơi\r\n   112   CSHT_CMU_00111    NCA001     105.024      8.77069   Năm Căn-Ngọc Hiển\r\n   113   CSHT_CMU_01134    NCA006     104.988      8.75921   Năm Căn-Ngọc Hiển\r\n   114   CSHT_CMU_01084    TBI044     105.127      9.28443   Thới Bình\r\n\r\n\r\n* Vị trí lắp đặt thực tế có thể chênh lệch so với tọa độ theo bảng trên.\r\n* Tài liệu viện dẫn, tham chiếu:\r\n     - TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn\r\nđộng bởi động cơ đốt trong kiểu pit tông.\r\n     - QCVN 19:2009/BTNMT/B về khí thải.\r\n     - TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\r\n     - QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công\r\nnghiệp.\r\n                                                                        Trang 3\r\n\f      - TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\r\n1.2. Yêu cầu về kỹ thuật\r\n      Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật\r\nchi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\r\n      a) Yêu cầu về kỹ thuật chung:\r\n      - Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy\r\nphát điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện\r\nhành.\r\n      - Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các\r\nchứng nhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\r\n      - Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng\r\nminh cụ thể.\r\n      - Tài liệu chứng minh xuất xứ và chất lượng của hàng hóa như sau:\r\n      + Đối với hàng hóa sản xuất trong nước: Nếu nhà thầu là nhà sản xuất (hoặc lắp\r\nráp): Có đầy đủ chứng chỉ theo quy định còn hiệu lực như: ISO9001:2015; ISO\r\n14001: 2015 (bản gốc hoặc bản gốc chứng thực công chứng); Giấy chứng nhận xuất\r\nxưởng(bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ(đối với\r\nđộng cơ, đầu phát, bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng);\r\n      + Đối với hàng hóa nhập khẩu đồng bộ nguyên máy: Giấy chứng nhận xuất xứ-\r\nCO và chứng nhận chất lượng-CQ của tổ máy (bản gốc hoặc bản chứng thực công\r\nchứng).\r\n      + Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển,\r\nATS) sản xuất từ năm 2023 trở về sau, máy phát điện mới 100% chưa qua sử dụng.\r\n      * Yêu cầu chạy thử trong quá trình đánh giá hồ sơ đề xuất kỹ thuật.\r\n      - Yêu cầu chạy thử trong quá trình đánh giá hồ sơ đề xuất kỹ thuật Bên mời thầu\r\nsẽ đánh giá khả năng đáp ứng yêu cầu kỹ thuật của các nhà thầu dựa trên hồ sơ đề\r\nxuất kỹ thuật.\r\n      - Cụ thể: nhà thầu phải cung cấp 01 máy phát điện loại 8.5KVA có các thông số\r\nkỹ thuật đúng như hàng hóa chào thầu để tiến hành chạy thử. Bên mời thầu và đơn vị\r\nkiểm định(bên thứ 3: độc lập do bên mời thầu chỉ định) chạy thử, kiểm tra các tuyên\r\nbố đáp ứng yêu cầu kỹ thuật.\r\n      - Thời gian kiểm tra: trong thời gian đánh giá yêu cầu kỹ thuật.\r\n      - Địa điểm: tại kho Viễn Thông Cà Mau(ấp Bà Điều Xã Lý Văn Lâm, thành phố\r\nCà Mau, tỉnh Cà Mau).\r\n      - Các tiêu chí kiểm tra chất lượng khi tiến hành chạy thử như sau:\r\n        + Chạy thử liên tục 06 giờ để kiểm tra khả năng hoạt động liên tục ≥ 06 giờ với\r\n100% công suất ≥ 8.5kVA/8.5kW của tổ máy phát điện;\r\n       + Chạy thử trong thời gian 1 giờ ở 110% công suất ≥ 9.35kVA/9.35kW của tổ\r\nmáy phát điện;\r\n       + Đo điện áp và tần số dòng điện đầu ra của tổ máy phát điện;\r\n       + Đo mức công suất đầu ra của tổ máy phát điện;\r\n       + Đo mức tiêu hao nhiên liệu thực tế ở tải 6.4kVA/6.4kW và 8.5kVA/8.5kW\r\ncủa tổ máy phát điện;\r\n       + Đo độ ồn thực tế với khoảng cách 7m với 75% công suất 6.4kVA/6.4kW của\r\ntổ máy phát điện;\r\n                                                                                 Trang 4\r\n\f      - Các tiêu chí khác do bên mời thầu quyết định trong quá trình chạy thử.\r\n      - Việc đo độ ồn thực tế do bên mời thầu thực hiện hoặc do bên thứ ba độc lập\r\ntiến hành đo thử.\r\n      - Nếu hàng hóa mẫu không trúng thầu hoặc trúng thầu thì nhà thầu tự vận chuyển\r\nhàng hóa mẫu về kho nhà thầu sau 20 ngày khi nhà thầu nhận được thông báo hoặc\r\nquyết định phê duyệt kết quả lựa chọn nhà thầu.\r\n      - Đối với mỗi tiêu chí cần kiểm tra, việc chạy thử thiết bị chỉ được thực hiện một\r\nlần duy nhất. Trường hợp có tiêu chí không đạt yêu cầu, nhà thầu được đánh giá\r\nkhông đáp ứng thông số kỹ thuật đó. Khi kết quả chạy thử thông số kỹ thuật đạt yêu\r\ncầu, trong trường hợp cần thiết, bên mời thầu có quyền yêu cầu nhà thầu và nhà thầu\r\nphải thực hiện lại việc chạy thử lần 2 và lần 3 trên chính thiết bị đã chạy thử lần 1 để\r\nkiểm tra lại một phần hoặc toàn bộ khả năng đáp ứng những thông số kỹ thuật. Nếu\r\ntrong bất kỳ lần chạy thử nào trong lần 2 hoặc lần 3 có thông số kỹ thuật không đạt\r\nyêu cầu thì nhà thầu được đánh giá không đáp ứng thông số kỹ thuật đó.\r\n      b) Yêu cầu về kỹ thuật cụ thể:\r\n      Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu\r\ntham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có\r\nnhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường\r\nlink đến trang web chính hãng để tham chiếu tài liệu.\r\n                                                                             Đánh giá\r\n                                                                         Đáp\r\n               Nội dung             Thông số kỹ thuật yêu cầu                      Không\r\n STT                                                                     ứng\r\n                                                                                  đáp ứng\r\n                                                                         yêu\r\n                                                                                  yêu cầu\r\n                                                                         cầu\r\n   A     Yêu Cầu kỹ thuật đối với Máy phát điện 8.5kVA chạy Diesel\r\n   I     Yêu cầu đối với tổ máy phát điện\r\n  1      Yêu cầu chung           - Mới 100%, lắp ráp năm 2023 trở Đạt Không đạt\r\n                                 về sau trong nước hoặc nhập khẩu.\r\n                                 - Tiêu chuẩn đáp ứng đối với nhà\r\n                                 thầu là nhà sản xuất: Có các chứng\r\n                                 chỉ còn hiệu lực bao gồm:\r\n                                 ISO9001:2015; ISO 14001: 2015.\r\n                                 - Máy phát điện chạy dầu diesel\r\n                                 bao gồm đồng bộ động cơ, đầu\r\n                                 phát, hệ thống điều khiển và vỏ\r\n                                 chống ồn, thông tin này có trên\r\n                                 website của hãng sản xuất tổ máy.\r\n                                 - Khí thải:\r\n                                 + Đáp ứng quy chuẩn kỹ thuật quốc\r\n                                 gia về khí thải công nghiệp đối với\r\n                                 bụi và các chất vô cơ (QCVN\r\n                                 19:2009/BTNMT). Cung cấp\r\n                                 chứng nhận kiểm định của bên thứ\r\n                                 3 cho hàng hóa chào thầu chứng\r\n                                                                                Trang 5\r\n\f                                                           Đánh giá\r\n                                                        Đáp\r\n      Nội dung      Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                     ứng\r\n                                                              đáp ứng\r\n                                                        yêu\r\n                                                              yêu cầu\r\n                                                        cầu\r\n                 minh       đáp     ứng      QCVN\r\n                 19:2009/BTNMT.\r\n                 + Hệ thống thoát khí thải được thiết\r\n                 kế đảm bảo thông thoáng cho môi\r\n                 trường xung quanh.\r\n                 + Hướng xả khí thải của miệng ống\r\n                 xả theo chiều dọc của máy và ống\r\n                 xả không không cao hơn nóc máy.\r\n                 - Hệ thống làm mát: yêu cầu nhà\r\n                 sản xuất cung cấp thông tin đầy đủ\r\n                 về phương pháp làm mát (tuân thủ\r\n                 TCVN 6627-6:2011).\r\n                 - Điều kiện hoạt động: Phù hợp với\r\n                 khí hậu Việt Nam và có khả năng\r\n                 hoạt động ở trong điều kiện nhiệt\r\n                 độ môi trường từ 0 đến 40oC và độ\r\n                 ẩm môi trường ≤ 80%.\r\n                 - Ghi nhãn: Ghi nhãn đầu nối phải\r\n                 đảm bảo nhận biết được tất cả các\r\n                 đầu nối dây quấn và đầu nối thiết bị\r\n                 phụ mà người sử dụng tiếp cận\r\n                 được.\r\n                 - Bảng thông số đặc trưng: tất cả\r\n                 các máy đều phải có bảng thông số\r\n                 đặc trưng; Bảng thông số phải làm\r\n                 bằng vật liệu đủ bền, được lắp đặt\r\n                 chắc chắn trên vỏ máy (hoặc in trực\r\n                 tiếp trên vỏ máy) và được bố trí sao\r\n                 cho dễ đọc; Bảng thông số gồm tối\r\n                 thiểu các nội dung sau:\r\n                 + Tên hoặc thương hiệu nhà chế\r\n                 tạo.\r\n                 + Số seri của nhà chế tạo, hoặc\r\n                 nhãn nhận biết.\r\n                 + Công suất ra danh định.\r\n                 + Điện áp danh định.\r\n                 + Tần số danh định.\r\n                 + Hệ số công suất danh định.\r\n\r\n\r\n                                                               Trang 6\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu              Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                      yêu cầu\r\n                                                                cầu\r\n                            + Kích thước, khối lượng tổng của\r\n                            máy phát.\r\n                            - Tài liệu kèm theo:\r\n                            + Tài liệu kỹ thuật (Tiếng Anh\r\n                            hoặc Tiếng Việt).\r\n                            + Tài liệu hướng dẫn vận hành\r\n                            (Tiếng Việt).\r\n                            Nhãn hiệu phải có văn bằng bảo hộ\r\n                            sở hữu trí tuệ do cơ quan có thẩm   Đạt   Không đạt\r\n2     Nhãn hiệu/ Xuất xứ\r\n                            quyền tại Việt Nam cấp/ Xuất xứ\r\n                            nhà thầu tự đề xuất.\r\n3     Công suất liên tục    ≥ 8.5 KVA                           Đạt   Không đạt\r\n4     Công suất tối đa      ≥ 9.35 kVA                          Đạt   Không đạt\r\n      Điện áp/Tần số                                            Đạt   Không đạt\r\n5                           220-230V/50Hz\r\n      (danh đinh)\r\n      Hệ số công suất cos                                       Đạt   Không đạt\r\n6                           1\r\n      Ø\r\n      Dao động điện\r\n7     áp/tần số (từ không   ≤ ±1,5%/5%                          Đạt   Không đạt\r\n      tải đến 100% tải)\r\n                         Máy phát điện chạy dầu Diesel mới\r\n                         100%, có vỏ chống ồn đồng bộ,\r\n                         vận hành bằng phím bấm trên bảng\r\n                         điều khiển máy phát và ổ khóa điện\r\n                         đề nổ trong trường hợp bảng điều\r\n                         khiển bị lỗi; không chổi than, tự      Đạt   Không đạt\r\n8     Loại máy\r\n                         động kích từ; tự động điều chỉnh\r\n                         điện áp khi có sự thay đổi về mức\r\n                         tải bằng AVR; có bộ sạc ắc quy và\r\n                         ắc quy kín khí kèm theo máy; có tủ\r\n                         thiết bị ATS 1 pha, ≥85A kèm theo\r\n                         máy.\r\n                         Mọi số kỹ thuật phải được công bố\r\n                         cụ thể, rõ ràng trên website của\r\n      Tính minh bạch của                                        Đạt   Không đạt\r\n9                        hãng sản xuất hoặc nhà sản xuất\r\n      sản phẩm chào thầu\r\n                         (nhà thầu phải cung cấp địa chỉ\r\n                         website trong hồ sơ dự thầu).\r\n\r\n\r\n                                                                       Trang 7\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n                            - Có bản gốc của hãng và có bản\r\n                            dịch sang tiếng Việt Nam nếu là\r\n      Catalog tổ máy, tiếng nước ngoài.\r\n      động cơ, đầu phát, - Các tài liệu công bố cụ thể, rõ         Đạt   Không đạt\r\n10\r\n      cùng các tiêu chuẩn ràng trên website của hãng sản xuất\r\n      kỹ thuật của máy      và phải được dowload tài liệu (nhà\r\n                            thầu phải cung cấp địa chỉ website\r\n                            trong hồ sơ dự thầu).\r\n                            Độ ồn ở khoảng cách 7m, 75% tải:       Đạt   Không đạt\r\n11    Độ ồn máy\r\n                            ≤ 73 dB(A)\r\n                            ≥ IP23 (Cung cấp chứng nhận kiểm\r\n      Cấp bảo vệ bằng vỏ định của bên thứ 3 cho model máy          Đạt   Không đạt\r\n12\r\n      ngoài                 chào thầu chứng minh đáp ứng tiêu\r\n                            chuẩn ≥IP23)\r\n                            Bằng thép, bố trí gắn liền bên trong\r\n                            vỏ cách âm (không gắn dưới dưới\r\n                            đế máy); vị trí tiếp nhiên liệu trên   Đạt   Không đạt\r\n13    Thùng nhiên liệu\r\n                            nóc máy và không cao hơn nóc\r\n                            máy; nắp bình nhiên liệu có khóa\r\n                            để đảm bảo an toàn\r\n      Dung tích thùng                                              Đạt   Không đạt\r\n14                           ≥ 55 lít\r\n      nhiên liệu\r\n      Thời gian vận hành\r\n15    liên tục tại 100% tải ≥ 8 giờ                                Đạt   Không đạt\r\n      định mức\r\n                            Có khả năng khởi động từ mức 0%        Đạt   Không đạt\r\n16    Khả năng khởi động\r\n                            tải lên 100% trong vòng 30s.\r\n                            Có khả năng hoạt động với thời\r\n                            gian 1 giờ ở chế độ công suất dự       Đạt   Không đạt\r\n17    Khả năng quá tải\r\n                            phòng trong khoảng thời gian hoạt\r\n                            động 06 giờ bất kỳ.\r\n                            - Vỏ máy được thiết kế giảm ồn,\r\n                            được sơn tĩnh điện, chống được tác\r\n                            động của khí hậu nhiệt đới và nhiệt    Đạt   Không đạt\r\n18    Vỏ máy\r\n                            độ cao, máy có thể đặt ngoài trời,\r\n                            có khóa đảm bảo an toàn cho vỏ\r\n                            máy.\r\n\r\n\r\n                                                                          Trang 8\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung           Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                        yêu cầu\r\n                                                                  cầu\r\n                           - Máy có bố trí móc cẩu trên nóc vỏ\r\n                           máy\r\n                           - Có dây tiếp địa cho các cánh cửa.\r\n                           - Ống pô giảm thanh nằm bên trong\r\n                           vỏ máy\r\n                           - Thoát nhiệt nóng và ống khói theo\r\n                           chiều dọc của máy\r\n                           - Có nắp tháo lắp nhanh để kiểm tra\r\n                           và đổ nước làm mát bố trí trên nóc\r\n                           vỏ máy.\r\n                           - Mối lắp ghép từ ngoài vỏ máy là\r\n                           bằng bu long có ê cu hàn gắn cố\r\n                           định, thuận tiện trong công tác tháo\r\n                           lắp bảo trì.\r\n                           - Có ống dẫn dầu thải ra ngoài vỏ\r\n                           máy giúp việc bảo trì, thay thế xả\r\n                           dầu bôi trơn, nhiên liệu, nước làm\r\n                           mát được dễ dàng.\r\n                           - Cấp bảo vệ bằng vỏ ngoài: ≥IP23\r\n                           (Cung cấp chứng nhận kiểm định\r\n                           của bên thứ 3 cho model máy chào\r\n                           thầu đáp ứng tiêu chuẩn ≥IP23)\r\n                           - Khung máy được chế tạo chắc\r\n                           chắn, chịu lực, có độ giảm chấn,\r\n                           chống rung để máy vận hành êm,\r\n                           cân bằng, không làm ảnh hưởng\r\n19    Khung bệ máy         đến các thiết bị, công trình xung      Đạt   Không đạt\r\n                           quạn; có đế cao su giảm chấn.\r\n                           - Khung được gấp & hàn bằng thép\r\n                           tấm tiêu chuẩn chất lượng cao, sơn\r\n                           tĩnh điện\r\n      Kích thước máy\r\n      (Dài x Rộng x Cao)                                          Đạt   Không đạt\r\n20                         ≤ 1425 x 725 x 950 mm\r\n      - Kích thước máy\r\n      bao gồm vỏ chống\r\n\r\n\r\n                                                                         Trang 9\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                        yêu cầu\r\n                                                                  cầu\r\n      ồn, không bao gồm\r\n      thiết bị ATS.\r\n      Trọng lượng khô\r\n      máy bao gồm: vỏ\r\n21    chống ồn, ắc         ≤ 586 Kg                               Đạt   Không đạt\r\n      quy(không bao gồm\r\n      tủ ATS).\r\n                          - Có bản vẽ 2D, 3D về cấu tạo máy\r\n                          phát điện\r\n                          - Có sơ đồ chỉ dẫn các cụm chi tiết\r\n      Sơ đồ, bản vẽ cấu                                           Đạt   Không đạt\r\n22                        cấu thành và sơ đồ lắp ráp tổng thể\r\n      tạo\r\n                          của máy\r\n                          - Có bản vẽ sơ đồ kết nối của hệ\r\n                          thống điều khiển với đầy đủ chỉ dẫn\r\nII    Yêu cầu đối với động cơ\r\n1     Xuất xứ/Nhãn hiệu    Nhà thầu đề xuất                       Đạt   Không đạt\r\n                           Model, số serial, thông số kỹ thuật,\r\n                           ngày tháng năm sản xuất động cơ        Đạt   Không đạt\r\n2     Tính chính hãng\r\n                           phải tra cứu được trên website của\r\n                           hãng sản xuất\r\n3     Năm sản xuất         2023 trở lại đây                       Đạt   Không đạt\r\n                           4 kỳ làm mát bằng nước, phun           Đạt   Không đạt\r\n4     Loại động cơ\r\n                           nhiêu liệu trực tiếp\r\n5     Dung tích xilanh     ≥ 2.3 lít                              Đạt   Không đạt\r\n6     Đường kính xilanh    ≥ 87 mm                                Đạt   Không đạt\r\n7     Hành trình xilanh    ≤ 103 mm                               Đạt   Không đạt\r\n8     Tỉ số nén            ≥ 19:1                                 Đạt   Không đạt\r\n9     Số xilanh            ≥4                                     Đạt   Không đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net\r\n10                         ≥ 17 kW                                Đạt   Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n      Công dự phòng\r\n      (ESP) đầu ra Net\r\n11                         ≥ 19 kW                                Đạt   Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n                                                                         Trang 10\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung           Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                        yêu cầu\r\n                                                                  cầu\r\n12    Tốc độ vòng quay     1500 vòng/ phút                        Đạt Không đạt\r\n13    Nhiên liệu sử dụng   Diesel                                 Đạt   Không đạt\r\n14    Hình thức khởi động Khởi động điện, 12VDC                   Đạt   Không đạt\r\n15    Ắc quy khởi động     ≥ 45Ah, loại kín khí                   Đạt   Không đạt\r\n      Công suất mô tơ                                             Đạt   Không đạt\r\n16                         ≥ 12V - 3,0kW\r\n      khởi động\r\n      Công suất máy phát                                          Đạt   Không đạt\r\n17                         ≥ 14V - 0.5kW\r\n      sạc ắc quy\r\n18    Kiểu điều tốc        Cơ khí hoặc điện tử                    Đạt   Không đạt\r\n                           Có bộ lọc gió, lọc nhiên liệu, lọc     Đạt   Không đạt\r\n19    Hệ thống lọc\r\n                           nhớt và có thể thay thế\r\n                           Bơm dầu bôi trơn, phin lọc bôi         Đạt   Không đạt\r\n20    Hệ thống bôi trơn\r\n                           trơn, bầu lọc\r\n      Dung tích dầu bôi\r\n21    trơn (bao gồm cả lọc ≤ 7.5 lít                              Đạt   Không đạt\r\n      dầu bôi trơn)\r\n                           Làm mát bằng nước có pha dung\r\n                           dịch chống đóng cặn - Có kèm theo      Đạt   Không đạt\r\n22    Hệ thống làm mát\r\n                           bình nước phụ kết hợp quạt gió đầu\r\n                           trục và dầu bôi trơn\r\n      Dung tích nước làm\r\n      mát (bao gồm động                                           Đạt   Không đạt\r\n23                         ≤ 8.2 lít\r\n      cơ, két nước và\r\n      đường ống)\r\n                           Động cơ được trang bị hệ thống tự      Đạt   Không đạt\r\n24    Tự động xả Air\r\n                           động xả Air\r\n                           Tại 110% tải: ≤ 4,20 lít/giờ\r\n      Tiêu thụ nhiên liệu  Tại 100% tải: ≤ 3,50 lít/giờ\r\n25    theo công bố của     Tại 75% tải: ≤ 3,20 lít/giờ            Đạt   Không đạt\r\n      nhà sản xuất         Tại 50% tải: ≤ 2,45 lít/giờ\r\n                           Tại 25% tải: ≤ 1,89 lít/giờ\r\nIII   Yêu cầu đối với đầu phát điện\r\n1     Xuất xứ/Nhãn hiệu    Nhà thầu đề xuất                       Đạt   Không đạt\r\n                           Model, số serial, thông số kỹ thuật,   Đạt   Không đạt\r\n2     Tính chính hãng\r\n                           ngày tháng năm sản xuất đầu phát\r\n\r\n                                                                         Trang 11\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                       yêu cầu\r\n                                                                 cầu\r\n                            phải tra cứu được trên website của\r\n                            hãng sản xuất\r\n3     Năm sản xuất          2023 trở lại đây                     Đạt   Không đạt\r\n      Hệ số công suất cos                                        Đạt   Không đạt\r\n4                           1\r\n      \r\n5     Điện áp ra            220-230 VAC                          Đạt   Không đạt\r\n6     Số pha, số dây        1 pha, 2 dây                         Đạt   Không đạt\r\n      Dao động điện áp                                           Đạt   Không đạt\r\n7                           ≤ ± 1%\r\n      đầu ra\r\n8     Tần số                50 Hz                                Đạt   Không đạt\r\n      Dao động tần số đầu                                        Đạt   Không đạt\r\n9                           ≤ ± 5%\r\n      ra\r\n      Công suất liên tục                                         Đạt   Không đạt\r\n10                          ≥ 10 KVA\r\n      tại 40oC, Class H\r\n      Công suất dự phòng                                         Đạt   Không đạt\r\n11                          ≥ 110%* công suất liện tục\r\n      tại 40oC, Class H\r\n                            Có khả năng hoạt động 1 giờ ở chế\r\n12    Khả năng quá tải      độ quá tải 110% trong khoảng thời    Đạt   Không đạt\r\n                            gian hoạt động 06 giờ bất kỳ\r\n13    Khả năng quá tốc độ ≥ 2250 vòng                            Đạt   Không đạt\r\n14    Kích từ               Tự kích từ, không chổi than          Đạt   Không đạt\r\n      Bộ điều chỉnh điện                                         Đạt   Không đạt\r\n15                          AVR\r\n      áp\r\n16    Cấp cách nhiệt        Tối thiểu cấp H                      Đạt   Không đạt\r\n17    Cấp bảo vệ đầu phát ≥ IP23                                 Đạt   Không đạt\r\n      Hiệu suất tại 100%\r\n18    tải công suất liên tục ≥ 84%                               Đạt   Không đạt\r\n      (4/4)\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                           Đạt   Không đạt\r\n1                            Có\r\n      khởi động\r\n                             - Vận hành bằng phím mềm trên\r\n                             bảng điều khiển hoặc bằng ổ khóa    Đạt   Không đạt\r\n2     Chế độ vận hành\r\n                             đề trong trường hợp bảng điều\r\n                             khiển bị sự cố.\r\n                                                                        Trang 12\r\n\f                                                                 Đánh giá\r\n                                                              Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu             Không\r\nSTT                                                           ứng\r\n                                                                    đáp ứng\r\n                                                              yêu\r\n                                                                    yêu cầu\r\n                                                              cầu\r\n                         - Tự động khởi động máy phát điện\r\n                         khi điện áp ắc quy của trạm BTS\r\n                         thấp hơn ngưỡng cho phép; Máy\r\n                         hoạt động để cấp nguồn cho sạc ắc\r\n                         quy của trạm BTS.\r\n                         - Stop (Dừng máy)\r\n                         - Start (khởi động)\r\n      Bảng điều khiển có - Auto (Khởi động tự động);\r\n3     các phím nhấn điều - Manual (Khởi động bằng tay);       Đạt   Không đạt\r\n      khiển              - C/O (Đóng/ mở CB hoặc rơ le...);\r\n                         - Set (Xác nhận chế độ cài đặt…)\r\n                         - Phím dịch chuyển lên, xuống\r\n                         - Có đèn LED hiển thị trạng thái:\r\n                         + Trạng thái hoạt động bảng điều\r\n                         khiển\r\n                         + Trạng thái hoạt động chế độ Stop\r\n4     Đèn báo trạng thái + Trạng thái hoạt động chế độ Auto   Đạt   Không đạt\r\n                         + Trạng thái hoạt động chế độ C/O\r\n                         + Trạng thái hoạt động chế độ\r\n                         Manual\r\n                         + Trạng thái cảnh báo\r\n5     Đèn báo máy phát   Có                                   Đạt   Không đạt\r\n6     Nút dừng khẩn cấp   Có                                  Đạt   Không đạt\r\n7     Bảng điều khiển     Kỹ thuật số                         Đạt   Không đạt\r\n8     Màn hình hiển thị   ≥ 128x64 LCD                        Đạt   Không đạt\r\n9     Nhiệt độ hoạt động Từ -25oC đến 70oC                    Đạt   Không đạt\r\n      Điện áp cấp nguồn                                       Đạt   Không đạt\r\n10                       8-35V\r\n      sử dụng liên tục\r\n11    Cấp bảo vệ         ≥ IP65                               Đạt   Không đạt\r\n                         - Điện áp máy phát (V)\r\n                         - Tần số máy phát (Hz)\r\n      Tính năng đo lường\r\n                         - Dòng điện máy phát (A)\r\n      hiển thị trên màn                                       Đạt   Không đạt\r\n12                       - Công suất (kW, kVA, KVAr;\r\n      hình LCD các thông\r\n                         kWh\r\n      số của máy phát\r\n                         - Mức % tải\r\n                         - Trình tự pha\r\n\r\n                                                                     Trang 13\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                       yêu cầu\r\n                                                                 cầu\r\n                            - Điên áp ắc quy BTS\r\n                            - Hệ số công suất;\r\n                            - Tốc độ động cơ;\r\n                            - Số giờ vận hành máy\r\n                            - Số lần khởi động máy\r\n                            - Điện áp sạc ắcquy;\r\n                            - Điện áp ắcquy;\r\n                            - Nhiệt độ nước làm mát;\r\n                            - Áp suất dầu bôi trơn;\r\n                            - Mức nhiên liệu\r\n      Tính năng đo lường\r\n      hiển thị trên màn    - Điện áp điện lưới (V)\r\n13    hình LCD các thông - Tần số điện lưới (V)                  Đạt   Không đạt\r\n      số của điện lưới khi - Trình tự pha\r\n      kết nối với ATS\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự - Quá tải/quá dòng/ngắn mạch            Đạt   Không đạt\r\n14\r\n      động                 - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n                           - Quá tải/quá dòng/ngắn mạch          Đạt   Không đạt\r\n15    Bảo vệ cảnh báo\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           Máy có giao diện kết nối với bộ\r\n      Giao điện kết nối bộ                                       Đạt   Không đạt\r\n16                         ATS để thực hiện điều khiển tắt/bật\r\n      ATS\r\n                           máy phát điện khi không có điện\r\n\r\n                                                                        Trang 14\r\n\f                                                                        Đánh giá\r\n                                                                     Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                    Không\r\nSTT                                                                  ứng\r\n                                                                           đáp ứng\r\n                                                                     yêu\r\n                                                                           yêu cầu\r\n                                                                     cầu\r\n                            lưới hoặc điều khiển cưỡng bức từ\r\n                            xa.\r\n                            - Bảng điều khiển có giao diện kết\r\n                            nối máy tính thông qua cổng USB.\r\n                            - Có cổng RS232; RS485 tương\r\n                            thích để kết nối với thiết bị giám sát\r\n                            vận hành từ xa qua mạng Internet         Đạt   Không đạt\r\n17    Chức năng mở rộng\r\n                            bởi máy tính và ứng dụng trên\r\n                            smartphone.\r\n                            - Kết hợp phần mềm sử dụng trên\r\n                            máy vi tính cho phép Download\r\n                            miễn phí từ Website nhà sản xuất.\r\n      Catalogue bảng điều\r\n18    khiển, sơ đồ kết nối Có bản gốc của chính hãng                 Đạt   Không đạt\r\n      hệ thống điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                           Dùng cọc kết nối cố định:\r\n                           + Các đầu nối có ren vít và bu lông\r\n      Cực đấu cấp nguồn bằng         đồng,     cách      điện.       Đạt   Không đạt\r\n 1\r\n      cho phụ tải          + Phù hợp với kích thước của đầu\r\n                           cos, Ø ≥ 8;\r\n                           + Có nắp bảo vệ\r\n                           Sử dụng Aptomat 1pha, 2 cực,\r\n 2    Cơ chế bảo vệ        dòng điện phù hợp với công suất           Đạt   Không đạt\r\n                           máy, bảo vệ quá tải và ngắn mạch\r\n      Yêu cầu đối với hệ thống nạp accu khởi động từ điện\r\nVI\r\n      lưới\r\n1     Công nghệ             Switchmode, flyback 65 kHz               Đạt   Không đạt\r\n                            Tự động chọn, 13.5 hoặc\r\n2     Điện áp đầu ra (Vo)                                            Đạt   Không đạt\r\n                            27.0VDC\r\n      Dòng điện đầu ra\r\n3                           ≥ 4.0 ADC (liên tục)                     Đạt   Không đạt\r\n      (Io)\r\n4     Dải điện áp đầu vào   170-300 VAC                              Đạt   Không đạt\r\n5     Dòng đầu vào          Tối đa 1.7 A                             Đạt   Không đạt\r\n6     Dải tần số đầu vào    45-68 Hz                                 Đạt   Không đạt\r\n7     Làm mát               Đối lưu tự nhiên                         Đạt   Không đạt\r\n      Công suất đầu vào\r\n8                           < 125 W                                  Đạt   Không đạt\r\n      tối đa\r\n                                                                            Trang 15\r\n\f                                                                  Đánh giá\r\n                                                               Đáp\r\n            Nội dung              Thông số kỹ thuật yêu cầu           Không\r\nSTT                                                            ứng\r\n                                                                     đáp ứng\r\n                                                               yêu\r\n                                                                     yêu cầu\r\n                                                               cầu\r\n 9     Hiệu suất cao nhất      ≥ 92%                           Đạt Không đạt\r\n 10    Công suất đầu ra        Liên tục tối đa 108 W           Đạt Không đạt\r\n       Phạm vi nhiệt độ\r\n 11                            -30ºC đến +80 ºC                Đạt   Không đạt\r\n       hoạt động\r\n       Khả năng cung cấp\r\n       công suất liên không\r\n 12                            Từ -30oC đến +50oC              Đạt   Không đạt\r\n       bị sụt giảm tại nhiệt\r\n       độ hoạt động\r\n       Độ ẩm tương đối tối\r\n 13                            ≥ 95% (không ngưng tụ)          Đạt   Không đạt\r\n       đa\r\n 14    Mức độ bảo vệ           ≥ IP20                          Đạt   Không đạt\r\n 15    Vật liệu vỏ              ABS / PC chống cháy, UL94-V0   Đạt   Không đạt\r\n                               - Bảo vệ quá tải\r\n 16    Chế độ bảo vệ           - Bảo vệ ngắn mạch              Đạt   Không đạt\r\n                               - Bảo vệ nhiệt độ cao\r\n       Catalog bộ sạc ắc                                       Đạt   Không đạt\r\n 17                         Có bản gốc của hãng.\r\n       quy từ điện lưới\r\nVII     Bảo hành\r\n 1     Thời gian bảo hành ≥ 1095 ngày                          Đạt   Không đạt\r\nVIII   Các vật tư kèm theo máy:\r\n       Dây điện để lắp tiếp\r\n       đất cho máy phát\r\n 2     điện (loại cáp đồng Trung bình 10 m/máy                 Đạt   Không đạt\r\n       16mm2 bọc PVC-\r\n       vàng sọc xanh):\r\n       Cáp điện đấu nối\r\n 3     (loại cáp đồng 2x16 Trung bình 10 m/máy                 Đạt   Không đạt\r\n       mm2 bọc PVC)\r\n       Cáp điều khiển (loại\r\n 4                          Trung bình 10 m/máy                Đạt   Không đạt\r\n       7x1.5 mm2)\r\n       Ống thoát khói ra\r\n 5                          01 m/máy                           Đạt   Không đạt\r\n       khỏi phòng máy\r\n       Nhiên liệu chạy thử\r\n 6     máy phát điện trong 8 lít.                              Đạt   Không đạt\r\n       khoảng 2 giờ:\r\n       Ống nhựa gân xoắn\r\n 7                          Trung bình 10 m/máy                Đạt   Không đạt\r\n       HDPE 40/30\r\n 8     Nhớt máy             Đầy đủ theo máy                    Đạt   Không đạt\r\n\r\n                                                                      Trang 16\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n      Nước xanh giải\r\n 9                           Đầy đủ theo máy                       Đạt   Không đạt\r\n      nhiệt\r\nIX    Yêu cầu về công tác vận chuyển, lắp đặt\r\n      Giải pháp lắp đặt,\r\n      vận hành chạy thử      Có giải pháp cụ thể, đáp ứng yêu\r\n 1                                                                 Đạt   Không đạt\r\n      đáp ứng yêu cầu kỹ cầu thực tế\r\n      thuật\r\n      Phương án vận\r\n      chuyển, bảo quản an\r\n      toàn các cấu kiện từ\r\n      nhà máy sản xuất\r\n                             Có phương án cụ thể, đáp ứng yêu\r\n 2    đến kho tập kết, và                                          Đạt   Không đạt\r\n                            cầu thực tế\r\n      từ kho tập kết tới\r\n      chân công trình theo\r\n      điều kiện thực tế của\r\n      từng trạm\r\nX     Yêu cầu hàng mẫu\r\n                            Nhà thầu phải cam kết cung cấp\r\n                            hàng mẫu có các thông số kỹ thuật\r\n                            đúng như hàng hóa chào thầu cho\r\n                            Bên mời thầu và đơn vị kiểm\r\n                            định(bên thứ 3: độc lập do bên mời\r\n      Nhà thầu phải cam\r\n                            thầu chỉ định, chi phí do nhà thầu\r\n      kết cung cấp hàng\r\n                            chịu; nhà thầu phải tính toán và\r\n 1    mẫu có các thông số                                          Đạt   Không đạt\r\n                            cam kết toàn bộ chi phí kiểm định\r\n      kỹ thuật đúng như\r\n                            của bên thứ 3 này đã tính toán trong\r\n      hàng hóa chào thầu\r\n                            giá dự thầu và không làm phát sinh\r\n                            chi phí gói thầu). Thời gian cung\r\n                            cấp hàng mẫu là trong vòng 05\r\n                            ngày làm việc sau thời điểm đóng\r\n                            thầu.\r\nB     Yêu Cầu kỹ thuật đối với Máy phát điện 10.0kVA chạy Diesel\r\n                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n I    Yêu cầu đối với tổ máy phát điện\r\n\r\n                                                                          Trang 17\r\n\f                                                                Đánh giá\r\n                                                             Đáp\r\n          Nội dung       Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                          ứng\r\n                                                                   đáp ứng\r\n                                                             yêu\r\n                                                                   yêu cầu\r\n                                                             cầu\r\n1     Yêu cầu chung   - Mới 100%, lắp ráp năm 2023 trở       Đạt Không đạt\r\n                      về sau trong nước hoặc nhập khẩu.\r\n                      - Tiêu chuẩn đáp ứng nếu nhà thầu\r\n                      là nhà sản xuất: Có các chứng chỉ\r\n                      còn     hiệu     lực bao gồm:\r\n                      ISO9001:2015; ISO 14001: 2015.\r\n                      - Máy phát điện chạy dầu diesel\r\n                      bao gồm đồng bộ động cơ, đầu\r\n                      phát, hệ thống điều khiển và vỏ\r\n                      chống ồn, thông tin này có trên\r\n                      website của hãng sản xuất tổ máy.\r\n                      - Khí thải:\r\n                      + Đáp ứng quy chuẩn kỹ thuật quốc\r\n                      gia về khí thải công nghiệp đối với\r\n                      bụi và các chất vô cơ (QCVN\r\n                      19:2009/BTNMT). Cung cấp\r\n                      chứng nhận kiểm định của bên thứ\r\n                      3 cho model máy/động cơ chào\r\n                      thầu chứng minh đáp ứng QCVN\r\n                      19:2009/BTNMT.\r\n                      + Hệ thống thoát khí thải được thiết\r\n                      kế đảm bảo thông thoáng cho môi\r\n                      trường xung quanh.\r\n                      + Hướng xả khí thải của miệng ống\r\n                      xả theo chiều dọc của máy và ống\r\n                      xả không cao hơn nóc máy\r\n                      - Hệ thống làm mát: yêu cầu nhà\r\n                      sản xuất cung cấp thông tin đầy đủ\r\n                      về phương pháp làm mát (tuân thủ\r\n                      TCVN 6627-6:2011).\r\n                      - Điều kiện hoạt động: Phù hợp với\r\n                      khí hậu Việt Nam và có khả năng\r\n                      hoạt động ở trong điều kiện nhiệt\r\n                      độ môi trường từ 0 đến 40oC và độ\r\n                      ẩm môi trường ≤ 80%.\r\n                      - Ghi nhãn: Ghi nhãn đầu nối phải\r\n                      đảm bảo nhận biết được tất cả các\r\n                      đầu nối dây quấn và đầu nối thiết bị\r\n\r\n\r\n                                                                   Trang 18\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n                            phụ mà người sử dụng tiếp cận\r\n                            được.\r\n                            - Bảng thông số đặc trưng: tất cả\r\n                            các máy đều phải có bảng thông số\r\n                            đặc trưng; Bảng thông số phải làm\r\n                            bằng vật liệu đủ bền, được lắp đặt\r\n                            chắc chắn trên vỏ máy (hoặc in trực\r\n                            tiếp trên vỏ máy) và được bố trí sao\r\n                            cho dễ đọc; Bảng thông số gồm tối\r\n                            thiểu các nội dung sau:\r\n                            + Tên hoặc thương hiệu nhà chế\r\n                            tạo.\r\n                            + Số seri của nhà chế tạo, hoặc\r\n                            nhãn nhận biết.\r\n                            + Công suất ra danh định.+ Điện áp\r\n                            danh định.\r\n                            + Tần số danh định.+ Hệ số công\r\n                            suất danh định.\r\n                            + Kích thước, khối lượng tổng của\r\n                            máy phát.\r\n                            - Tài liệu kèm theo:\r\n                            + Tài liệu kỹ thuật (Tiếng Anh\r\n                            hoặc Tiếng Việt).\r\n                            + Tài liệu hướng dẫn vận hành\r\n                            (Tiếng Việt).\r\n                            Nhãn hiệu phải có văn bằng bảo hộ\r\n                            sở hữu trí tuệ do cơ quan có thẩm      Đạt   Không đạt\r\n2     Nhãn hiệu/ Xuất xứ\r\n                            quyền tại Việt Nam cấp/ Xuất xứ\r\n                            nhà thầu tự đề xuất.\r\n3     Công suất liên tục    ≥ 10.5 ±0.5KVA                         Đạt   Không đạt\r\n4     Công suất tối đa      ≥ 11.0 kVA                             Đạt   Không đạt\r\n      Điện áp/Tần số                                               Đạt   Không đạt\r\n5                           220-230V/50Hz\r\n      (danh đinh)\r\n      Hệ số công suất cos                                          Đạt   Không đạt\r\n6                           1\r\n      Ø\r\n      Dao động điện\r\n7     áp/tần số (từ không   ≤ ±1,5%/5%                             Đạt   Không đạt\r\n      tải đến 100% tải)\r\n\r\n                                                                          Trang 19\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n                            Máy phát điện chạy dầu Diesel mới\r\n                            100%, có vỏ chống ồn đồng bộ,\r\n                            vận hành bằng phím bấm trên bảng\r\n                            điều khiển máy phát và ổ khóa điện\r\n                            đề nổ trong trường hợp bảng điều\r\n                            khiển bị lỗi; không chổi than, tự      Đạt   Không đạt\r\n8     Loại máy\r\n                            động kích từ; tự động điều chỉnh\r\n                            điện áp khi có sự thay đổi về mức\r\n                            tải bằng AVR; có bộ sạc ắc quy và\r\n                            ắc quy kín khí kèm theo máy; có tủ\r\n                            thiết bị ATS 1 pha, ≥90A kèm theo\r\n                            máy.\r\n                            Mọi số kỹ thuật phải được công bố\r\n                            cụ thể, rõ ràng trên website của\r\n      Tính minh bạch của                                           Đạt\r\n9                           hãng sản xuất hoặc nhà sản xuất\r\n      sản phẩm chào thầu                                                 Không đạt\r\n                            (nhà thầu phải cung cấp địa chỉ\r\n                            website trong hồ sơ dự thầu).\r\n                            - Có bản gốc của hãng và có bản\r\n      Catalog tổ máy,       dịch sang tiếng Việt Nam nếu là\r\n      động cơ, đầu phát,    tiếng nước ngoài.\r\n      cùng các tiêu chuẩn   - Các tài liệu công bố cụ thể, rõ      Đạt   Không đạt\r\n10\r\n      kỹ thuật của máy để   ràng trên website của hãng sản xuất\r\n      làm cơ sở xem xét     và phải được dowload tài liệu (nhà\r\n      đánh giá.             thầu phải cung cấp địa chỉ website\r\n                            trong hồ sơ dự thầu).\r\n                            Độ ồn ở khoảng cách 7m, 75% tải:       Đạt   Không đạt\r\n11    Độ ồn máy\r\n                            ≤ 73 dB(A)\r\n                            ≥ IP23 (Cung cấp chứng nhận kiểm\r\n      Cấp bảo vệ bằng vỏ    định của bên thứ 3 cho model máy       Đạt   Không đạt\r\n12\r\n      ngoài                 chào thầu chứng minh đáp ứng tiêu\r\n                            chuẩn ≥IP23)\r\n                            Bằng thép, bố trí gắn liền bên trong\r\n                            vỏ cách âm (không gắn dưới dưới\r\n                            đế máy); vị trí tiếp nhiên liệu trên   Đạt   Không đạt\r\n13    Thùng nhiên liệu\r\n                            nóc máy và không cao hơn nóc\r\n                            máy; nắp bình nhiên liệu có khóa\r\n                            để đảm bảo an toàn\r\n      Dung tích thùng                                              Đạt   Không đạt\r\n14                          ≥ 65 lít\r\n      nhiên liệu\r\n                                                                          Trang 20\r\n\f                                                                        Đánh giá\r\n                                                                     Đáp\r\n           Nội dung              Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                  ứng\r\n                                                                           đáp ứng\r\n                                                                     yêu\r\n                                                                           yêu cầu\r\n                                                                     cầu\r\n      Thời gian vận hàng\r\n15    liên tục tại 100% tải   ≥ 8 giờ                                Đạt   Không đạt\r\n      định mức\r\n                              Có khả năng khởi động từ mức           Đạt   Không đạt\r\n16    Khả năng khởi động\r\n                              0% tải lên 100% trong vòng 30s.\r\n                              Có khả năng hoạt động với thời\r\n                              gian 1 giờ ở chế độ công suất dự       Đạt   Không đạt\r\n17    Khả năng quá tải\r\n                              phòng trong khoảng thời gian hoạt\r\n                              động 06 giờ bất kỳ.\r\n                              - Vỏ máy được thiết kế giảm ồn,\r\n                              được sơn tĩnh điện, chống được tác\r\n                              động của khí hậu nhiệt đới và nhiệt\r\n                              độ cao, máy có thể đặt ngoài trời,\r\n                              có khóa đảm bảo an toàn cho vỏ\r\n                              máy.\r\n                              - Máy có bố trí móc cẩu trên nóc vỏ\r\n                              máy\r\n                              - Có dây tiếp địa cho các cánh cửa.\r\n                              - Ống pô giảm thanh nằm bên trong\r\n                              vỏ máy\r\n                              - Thoát nhiệt nóng và ống khói theo\r\n                              chiều dọc của máy\r\n18    Vỏ máy                  - Có nắp tháo lắp nhanh để kiểm tra    Đạt   Không đạt\r\n                              và đổ nước làm mát bố trí trên nóc\r\n                              vỏ máy.\r\n                              - Mối lắp ghép từ ngoài vỏ máy là\r\n                              bằng bu long có ê cu hàn gắn cố\r\n                              định, thuận tiện trong công tác tháo\r\n                              lắp bảo trì.\r\n                              - Có ống dẫn dầu thải ra ngoài vỏ\r\n                              máy giúp việc bảo trì, thay thế xả\r\n                              dầu bôi trơn, nhiên liệu, nước làm\r\n                              mát được dễ dàng.\r\n                              - Cấp bảo vệ bằng vỏ ngoài: ≥IP23\r\n                              (Cung cấp chứng nhận kiểm định\r\n                              của bên thứ 3 cho model máy chào\r\n                              thầu đáp ứng tiêu chuẩn ≥IP23)\r\n                                                                            Trang 21\r\n\f                                                                     Đánh giá\r\n                                                                  Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                               ứng\r\n                                                                        đáp ứng\r\n                                                                  yêu\r\n                                                                        yêu cầu\r\n                                                                  cầu\r\n                           - Khung máy được chế tạo chắc\r\n                           chắn, chịu lực, có độ giảm chấn,\r\n                           chống rung để máy vận hành êm,\r\n                           cân bằng, không làm ảnh hưởng\r\n19    Khung bệ máy         đến các thiết bị, công trình xung      Đạt   Không đạt\r\n                           quạn; có đế cao su giảm chấn.\r\n                           - Khung được gấp & hàn bằng thép\r\n                           tấm tiêu chuẩn chất lượng cao, sơn\r\n                           tĩnh điện\r\n      Kích thước máy\r\n      (Dài x Rộng x Cao)\r\n      - Kích thước máy                                            Đạt   Không đạt\r\n20                         ≤ 1475 x 730 x 950 mm\r\n      bao gồm vỏ chống\r\n      ồn, không bao gồm\r\n      thiết bị ATS.\r\n      Trọng lượng khô\r\n      máy bao gồm: vỏ\r\n21    chống ồn, ắc         ≤ 620 Kg                               Đạt   Không đạt\r\n      quy(không bao gồm\r\n      tủ ATS).\r\n                          - Có bản vẽ 2D, 3D về cấu tạo\r\n                          máy phát điện\r\n                          - Có sơ đồ chỉ dẫn các cụm chi tiết\r\n      Sơ đồ, bản vẽ cấu   cấu thành và sơ đồ lắp ráp tổng         Đạt   Không đạt\r\n22\r\n      tạo                 thể của máy\r\n                          - Có bản vẽ sơ đồ kết nối của hệ\r\n                          thống điều khiển với đầy đủ chỉ\r\n                          dẫn\r\nII    Yêu cầu đối với động cơ\r\n1     Xuất xứ/Nhãn hiệu    Nhà thầu đề xuất                       Đạt   Không đạt\r\n                           Model, số serial, thông số kỹ thuật,\r\n                           ngày tháng năm sản xuất động cơ        Đạt   Không đạt\r\n2     Tính chính hãng\r\n                           phải tra cứu được trên website của\r\n                           hãng sản xuất\r\n3     Năm sản xuất         2023 trở lại đây                       Đạt   Không đạt\r\n                           4 kỳ làm mát bằng nước, phun           Đạt   Không đạt\r\n4     Loại động cơ\r\n                           nhiên liệu trực tiếp\r\n                                                                         Trang 22\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu              Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                      yêu cầu\r\n                                                                cầu\r\n5     Dung tích xilanh     ≥ 2.3 lít                            Đạt Không đạt\r\n6     Đường kính xilanh    ≥ 87 mm                               Đạt   Không đạt\r\n7     Hành trình xilanh    ≤ 103 mm                              Đạt   Không đạt\r\n8     Tỉ số nén            ≥ 19:1                                Đạt   Không đạt\r\n9     Số xilanh            ≥4                                    Đạt   Không đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net\r\n10                         ≥ 18 kW                              Đạt    Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n      Công dự phòng\r\n      (ESP) đầu ra Net\r\n11                         ≥ 19 kW                              Đạt    Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n12    Tốc độ vòng quay     1500 vòng/ phút                       Đạt   Không đạt\r\n13    Nhiên liệu sử dụng   Diesel                                Đạt   Không đạt\r\n14    Hình thức khởi động Khởi động điện, 12VDC                  Đạt   Không đạt\r\n15    Ắc quy khởi động     ≥ 45Ah, loại kín khí                  Đạt   Không đạt\r\n      Công suất mô tơ                                            Đạt   Không đạt\r\n16                         ≥ 12V - 3,0kW\r\n      khởi động\r\n      Công suất máy phát                                         Đạt   Không đạt\r\n17                         ≥ 14V - 0.5kW\r\n      sạc ắc quy\r\n18    Kiểu điều tốc        Cơ khí hoặc điện tử                   Đạt   Không đạt\r\n                           Có bộ lọc gió, lọc nhiên liệu, lọc    Đạt   Không đạt\r\n19    Hệ thống lọc\r\n                           nhớt và có thể thay thế\r\n                           Bơm dầu bôi trơn, phin lọc bôi        Đạt   Không đạt\r\n20    Hệ thống bôi trơn\r\n                           trơn, bầu lọc\r\n      Dung tích dầu bôi\r\n21    trơn (bao gồm cả lọc ≤ 7.5 lít                             Đạt   Không đạt\r\n      dầu bôi trơn)\r\n                           Làm mát bằng nước có pha dung\r\n                           dịch chống đóng cặn - Có kèm theo     Đạt   Không đạt\r\n22    Hệ thống làm mát\r\n                           bình nước phụ kết hợp quạt gió đầu\r\n                           trục và dầu bôi trơn\r\n      Dung tích nước làm                                         Đạt   Không đạt\r\n23                         ≤ 8.2 lít\r\n      mát (bao gồm động\r\n                                                                        Trang 23\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n      cơ, két nước và\r\n      đường ống)\r\n                           Động cơ được trang bị hệ thống tự       Đạt   Không đạt\r\n24    Tự động xả Air\r\n                           động xả Air\r\n                           Tại 110% tải: ≤ 4,9 lít/giờ\r\n      Tiêu thụ nhiên liệu  Tại 100% tải: ≤ 4,35 lít/giờ\r\n25    theo công bố của     Tại 75% tải: ≤ 3,5 lít/giờ              Đạt   Không đạt\r\n      nhà sản xuất động    Tại 50% tải: ≤ 2,7 lít/giờ\r\n                           Tại 25% tải: ≤ 2,2 lít/giờ\r\nIII   Yêu cầu đối với đầu phát điện\r\n1     Xuất xứ/Nhãn hiệu     Nhà thầu đề xuất                       Đạt   Không đạt\r\n                            Model, số serial, thông số kỹ thuật,\r\n                            ngày tháng năm sản xuất đầu phát       Đạt   Không đạt\r\n2     Tính chính hãng\r\n                            phải tra cứu được trên website của\r\n                            hãng sản xuất\r\n3     Năm sản xuất          2023 trở lại đây                       Đạt   Không đạt\r\n      Hệ số công suất cos                                          Đạt   Không đạt\r\n4                           1\r\n      \r\n5     Điện áp ra            220-230 VAC                            Đạt   Không đạt\r\n6     Số pha, số dây        1 pha, 2 dây                           Đạt   Không đạt\r\n      Dao động điện áp                                             Đạt   Không đạt\r\n7                           ≤ ± 1%\r\n      đầu ra\r\n8     Tần số                50 Hz                                  Đạt   Không đạt\r\n      Dao động tần số đầu                                          Đạt   Không đạt\r\n9                           ≤ ± 5%\r\n      ra\r\n      Công suất liên tục                                           Đạt   Không đạt\r\n10                          ≥ 12 KVA\r\n      tại 40oC, Class H\r\n      Công suất dự phòng                                           Đạt   Không đạt\r\n11                          ≥ 110%* công suất liện tục\r\n      tại 40oC, Class H\r\n                            Có khả năng hoạt động 1 giờ ở chế\r\n12    Khả năng quá tải      độ quá tải 110% trong khoảng thời      Đạt   Không đạt\r\n                            gian hoạt động 06 giờ bất kỳ\r\n13    Khả năng quá tốc độ ≥ 2250 vòng                              Đạt   Không đạt\r\n14    Kích từ               Tự kích từ, không chổi than            Đạt   Không đạt\r\n\r\n\r\n                                                                          Trang 24\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                       yêu cầu\r\n                                                                 cầu\r\n      Bộ điều chỉnh điện                                         Đạt   Không đạt\r\n15                          AVR\r\n      áp\r\n16    Cấp cách nhiệt        Tối thiểu cấp H                      Đạt   Không đạt\r\n17    Cấp bảo vệ đầu phát ≥ IP23                                 Đạt   Không đạt\r\n      Hiệu suất tại 100%\r\n18    tải công suất liên tục ≥ 86%                               Đạt   Không đạt\r\n      (4/4)\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                           Đạt   Không đạt\r\n1                            Có\r\n      khởi động\r\n                             - Vận hành bằng phím mềm trên\r\n                             bảng điều khiển hoặc bằng ổ khóa\r\n                             đề trong trường hợp bảng điều\r\n                             khiển bị sự cố\r\n2     Chế độ vận hành        - Tự động khởi động máy phát điện   Đạt   Không đạt\r\n                             khi điện áp ắc quy của trạm BTS\r\n                             thấp hơn ngưỡng cho phép; Máy\r\n                             hoạt động để cấp nguồn cho sạc ắc\r\n                             quy của trạm BTS\r\n                             - Stop (Dừng máy)\r\n                             - Start (khởi động)\r\n                             - Auto (Khởi động tự động);\r\n      Bảng điều khiển có\r\n                             - Manual (Khởi động bằng tay);      Đạt   Không đạt\r\n3     các phím nhấn điều\r\n                             - C/O (Đóng/ mở CB hoặc rơ\r\n      khiển\r\n                             le...);\r\n                             - Set (Xác nhận chế độ cài đặt…)\r\n                             - Phím dịch chuyển lên, xuống\r\n                             - Có đèn LED hiển thị trạng thái:\r\n                             + Trạng thái hoạt động bảng điều\r\n                             khiển\r\n                             + Trạng thái hoạt động chế độ\r\n                             Stop\r\n4     Đèn báo trạng thái     + Trạng thái hoạt động chế độ       Đạt   Không đạt\r\n                             Auto\r\n                             + Trạng thái hoạt động chế độ\r\n                             C/O\r\n                             + Trạng thái hoạt động chế độ\r\n                             Manual\r\n                                                                        Trang 25\r\n\f                                                              Đánh giá\r\n                                                           Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu          Không\r\nSTT                                                        ứng\r\n                                                                 đáp ứng\r\n                                                           yêu\r\n                                                                 yêu cầu\r\n                                                           cầu\r\n                          + Trạng thái cảnh báo\r\n5     Đèn báo máy phát    Có                               Đạt   Không đạt\r\n6     Nút dừng khẩn cấp   Có                               Đạt   Không đạt\r\n7     Bảng điều khiển     Kỹ thuật số                      Đạt   Không đạt\r\n8     Màn hình hiển thị   ≥ 128x64 LCD                     Đạt   Không đạt\r\n9     Nhiệt độ hoạt động Từ -25oC đến 70oC                 Đạt   Không đạt\r\n      Điện áp cấp nguồn                                    Đạt   Không đạt\r\n10                         8-35V\r\n      sử dụng liên tục\r\n11    Cấp bảo vệ           ≥ IP65                          Đạt   Không đạt\r\n                           - Điện áp máy phát (V)\r\n                           - Tần số máy phát (Hz)\r\n                           - Dòng điện máy phát (A)\r\n                           - Công suất (kW, kVA, KVAr;\r\n                           kWh\r\n                           - Mức % tải\r\n                           - Trình tự pha\r\n      Tính năng đo lường\r\n                           - Điên áp ắc quy BTS\r\n      hiển thị trên màn                                    Đạt   Không đạt\r\n12                         - Hệ số công suất;\r\n      hình LCD các thông\r\n                           - Tốc độ động cơ;\r\n      số của máy phát\r\n                           - Số giờ vận hành máy\r\n                           - Số lần khởi động máy\r\n                           - Điện áp sạc ắcquy;\r\n                           - Điện áp ắcquy;\r\n                           - Nhiệt độ nước làm mát;\r\n                           - Áp suất dầu bôi trơn;\r\n                           - Mức nhiên liệu\r\n      Tính năng đo lường\r\n      hiển thị trên màn    - Điện áp điện lưới (V)\r\n13    hình LCD các thông - Tần số điện lưới (V)            Đạt   Không đạt\r\n      số của điện lưới khi - Trình tự pha\r\n      kết nối với ATS\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n      Bảo vệ dừng máy tự - Điện áp ắc quy cao/thấp         Đạt   Không đạt\r\n14\r\n      động                 - Tốc độ động cơ cao/thấp\r\n                           - Quá tải/quá dòng/ngắn mạch\r\n                           - Áp suất dầu bôi trơn thấp\r\n                                                                  Trang 26\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung           Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                      yêu cầu\r\n                                                                cầu\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n                           - Quá tải/quá dòng/ngắn mạch         Đạt   Không đạt\r\n15    Bảo vệ cảnh báo\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           Máy có giao diện kết nối với bộ\r\n                           ATS để thực hiện điều khiển\r\n      Giao điện kết nối bộ                                      Đạt   Không đạt\r\n16                         tắt/bật máy phát điện khi không có\r\n      ATS\r\n                           điện lưới hoặc điều khiển cưỡng\r\n                           bức từ xa.\r\n      Catalogue bảng điều\r\n17    khiển, sơ đồ kết nối Có bản gốc của chính hãng            Đạt   Không đạt\r\n      hệ thống điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                           Dùng cọc kết nối cố định:\r\n                           + Các đầu nối có ren vít và bu\r\n      Cực đấu cấp nguồn lông bằng đồng, cách điện.              Đạt   Không đạt\r\n1\r\n      cho phụ tải          + Phù hợp với kích thước của đầu\r\n                           cos, Ø ≥ 8;\r\n                           + Có nắp bảo vệ\r\n                           Sử dụng Aptomat 1pha, 2 cực,\r\n2     Cơ chế bảo vệ        dòng điện phù hợp với công suất      Đạt   Không đạt\r\n                           máy, bảo vệ quá tải và ngắn mạch\r\n      Yêu cầu đối với hệ thống nạp accu khởi động từ điện\r\nVI\r\n      lưới\r\n1     Công nghệ             Switchmode, flyback 65 kHz          Đạt   Không đạt\r\n                            Tự động chọn, 13.5 hoặc\r\n2     Điện áp đầu ra (Vo)                                       Đạt   Không đạt\r\n                            27.0VDC\r\n\r\n                                                                       Trang 27\r\n\f                                                                  Đánh giá\r\n                                                               Đáp\r\n            Nội dung              Thông số kỹ thuật yêu cầu           Không\r\nSTT                                                            ứng\r\n                                                                     đáp ứng\r\n                                                               yêu\r\n                                                                     yêu cầu\r\n                                                               cầu\r\n       Dòng điện đầu ra\r\n 3                             ≥ 4.0 ADC (liên tục)            Đạt   Không đạt\r\n       (Io)\r\n 4     Dải điện áp đầu vào     170-300 VAC                     Đạt   Không đạt\r\n 5     Dòng đầu vào            Tối đa 1.7 A                    Đạt   Không đạt\r\n 6     Dải tần số đầu vào      45-68 Hz                        Đạt   Không đạt\r\n 7     Làm mát                 Đối lưu tự nhiên                Đạt   Không đạt\r\n       Công suất đầu vào\r\n 8                             < 125 W                         Đạt   Không đạt\r\n       tối đa\r\n 9     Hiệu suất cao nhất      ≥ 92%                           Đạt   Không đạt\r\n 10    Công suất đầu ra        Liên tục tối đa 108 W           Đạt   Không đạt\r\n       Phạm vi nhiệt độ\r\n 11                            -30ºC đến +80 ºC                Đạt   Không đạt\r\n       hoạt động\r\n       Khả năng cung cấp\r\n       công suất liên không\r\n 12                            Từ -30oC đến +50oC              Đạt   Không đạt\r\n       bị sụt giảm tại nhiệt\r\n       độ hoạt động\r\n       Độ ẩm tương đối tối\r\n 13                            ≥ 95% (không ngưng tụ)          Đạt   Không đạt\r\n       đa\r\n 14    Mức độ bảo vệ           ≥ IP20                          Đạt   Không đạt\r\n 15    Vật liệu vỏ              ABS / PC chống cháy, UL94-V0   Đạt   Không đạt\r\n                               - Bảo vệ quá tải\r\n 16    Chế độ bảo vệ           - Bảo vệ ngắn mạch              Đạt   Không đạt\r\n                               - Bảo vệ nhiệt độ cao\r\n       Catalog bộ sạc ắc                                       Đạt   Không đạt\r\n 17                         Có bản gốc của hãng.\r\n       quy từ điện lưới\r\nVII     Bảo hành\r\n 1     Thời gian bảo hành ≥ 1095 ngày                          Đạt   Không đạt\r\nVIII   Các vật tư kèm theo máy:\r\n       Dây điện để lắp tiếp\r\n       đất cho máy phát\r\n 1     điện (loại cáp đồng Trung bình 10 m/máy                 Đạt   Không đạt\r\n       16mm2 bọc PVC-\r\n       vàng sọc xanh):\r\n       Cáp điện đấu nối\r\n 2     (loại cáp đồng 2x16 Trung bình 10 m/máy                 Đạt   Không đạt\r\n       mm2 bọc PVC)\r\n       Cáp điều khiển (loại\r\n 3                          Trung bình 10 m/máy                Đạt   Không đạt\r\n       7x1.5 mm2)\r\n\r\n                                                                      Trang 28\r\n\f                                                              Đánh giá\r\n                                                           Đáp\r\n          Nội dung           Thông số kỹ thuật yêu cầu            Không\r\nSTT                                                        ứng\r\n                                                                 đáp ứng\r\n                                                           yêu\r\n                                                                 yêu cầu\r\n                                                           cầu\r\n      Ống thoát khói ra\r\n4                           01 m/máy                          Đạt Không đạt\r\n      khỏi phòng máy\r\n      Nhiên liệu chạy thử\r\n5     máy phát điện trong 10 lít.                             Đạt Không đạt\r\n      khoảng 2 giờ:\r\n      Ống nhựa gân xoắn\r\n6                           Trung bình 10 m/máy               Đạt Không đạt\r\n      HDPE 40/30\r\n7     Nhớt máy               Đầy đủ theo máy                  Đạt Không đạt\r\n      Nước xanh giải\r\n8                            Đầy đủ theo máy                  Đạt Không đạt\r\n      nhiệt\r\nIX    Yêu cầu về công tác vận chuyển, lắp đặt\r\n      Giải pháp lắp đặt,\r\n      vận hành chạy thử      Có giải pháp cụ thể, đáp ứng yêu\r\n1                                                             Đạt Không đạt\r\n      đáp ứng yêu cầu kỹ cầu thực tế\r\n      thuật\r\n      Phương án vận\r\n      chuyển, bảo quản an\r\n      toàn các cấu kiện từ\r\n      nhà máy sản xuất\r\n                             Có phương án cụ thể, đáp ứng\r\n2     đến kho tập kết, và                                     Đạt Không đạt\r\n                            yêu cầu thực tế\r\n      từ kho tập kết tới\r\n      chận công trình theo\r\n      điều kiện thực tế của\r\n      từng trạm\r\nC     Yêu Cầu kỹ thuật đối với Máy phát điện 12kVA chạy Diesel\r\n                                                                 Đánh giá\r\n                                                              Đáp\r\n            Nội dung            Thông số kỹ thuật yêu cầu            Không\r\nSTT                                                           ứng\r\n                                                                    đáp ứng\r\n                                                              yêu\r\n                                                                     yêu cầu\r\n                                                              cầu\r\nI     Yêu cầu đối với tổ máy phát điện\r\n1     Yêu cầu chung         - Mới 100%, lắp ráp năm 2023 trở  Đạt Không đạt\r\n                            về sau trong nước hoặc nhập\r\n                            khẩu.\r\n                            - Tiêu chuẩn đáp ứng nếu nhà thầu\r\n                            là nhà sản xuất: Có các chứng chỉ\r\n                            còn hiệu lực bao gồm:\r\n                            ISO9001:2015; ISO 14001: 2015.\r\n\r\n                                                                   Trang 29\r\n\f                                                         Đánh giá\r\n                                                      Đáp\r\n      Nội dung      Thông số kỹ thuật yêu cầu                Không\r\nSTT                                                   ứng\r\n                                                            đáp ứng\r\n                                                      yêu\r\n                                                            yêu cầu\r\n                                                      cầu\r\n                 - Máy phát điện chạy dầu diesel\r\n                 bao gồm đồng bộ động cơ, đầu\r\n                 phát, hệ thống điều khiển và vỏ\r\n                 chống ồn, thông tin này có trên\r\n                 website của hãng sản xuất tổ máy.\r\n                 - Khí thải:\r\n                 + Đáp ứng quy chuẩn kỹ thuật\r\n                 quốc gia về khí thải công nghiệp\r\n                 đối với bụi và các chất vô cơ\r\n                 (QCVN 19:2009/BTNMT). Cung\r\n                 cấp chứng nhận kiểm định của bên\r\n                 thứ 3 cho model máy/động cơ chào\r\n                 thầu chứng minh đáp ứng QCVN\r\n                 19:2009/BTNMT.\r\n                 + Hệ thống thoát khí thải được\r\n                 thiết kế đảm bảo thông thoáng cho\r\n                 môi trường xung quanh.\r\n                 + Hướng xả khí thải của miệng\r\n                 ống xả theo chiều dọc của máy và\r\n                 ống xả không không cao hơn nóc\r\n                 máy\r\n                 - Hệ thống làm mát: yêu cầu nhà\r\n                 sản xuất cung cấp thông tin đầy\r\n                 đủ về phương pháp làm mát (tuân\r\n                 thủ TCVN 6627-6:2011).\r\n                 - Điều kiện hoạt động: Phù hợp\r\n                 với khí hậu Việt Nam và có khả\r\n                 năng hoạt động ở trong điều kiện\r\n                 nhiệt độ môi trường từ 0 đến 40oC\r\n                 và độ ẩm môi trường ≤ 80%.\r\n                 - Ghi nhãn: Ghi nhãn đầu nối phải\r\n                 đảm bảo nhận biết được tất cả các\r\n                 đầu nối dây quấn và đầu nối thiết\r\n                 bị phụ mà người sử dụng tiếp cận\r\n                 được.\r\n                 - Bảng thông số đặc trưng: tất cả\r\n                 các máy đều phải có bảng thông\r\n                 số đặc trưng; Bảng thông số phải\r\n                 làm bằng vật liệu đủ bền, được lắp\r\n                                                            Trang 30\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                       yêu cầu\r\n                                                                 cầu\r\n                            đặt chắc chắn trên vỏ máy (hoặc\r\n                            in trực tiếp trên vỏ máy) và được\r\n                            bố trí sao cho dễ đọc; Bảng thông\r\n                            số gồm tối thiểu các nội dung sau:\r\n                            + Tên hoặc thương hiệu nhà chế\r\n                            tạo.\r\n                            + Số seri của nhà chế tạo, hoặc\r\n                            nhãn nhận biết.\r\n                            + Công suất ra danh định.\r\n                            + Điện áp danh định.\r\n                            + Tần số danh định.\r\n                            + Hệ số công suất danh định.\r\n                            + Kích thước, khối lượng tổng của\r\n                            máy phát.\r\n                            - Tài liệu kèm theo:\r\n                            + Tài liệu kỹ thuật (Tiếng Anh\r\n                            hoặc Tiếng Việt).\r\n                            + Tài liệu hướng dẫn vận hành\r\n                            (Tiếng Việt).\r\n                            Nhãn hiệu phải có văn bằng bảo hộ\r\n                            sở hữu trí tuệ do cơ quan có thẩm    Đạt   Không đạt\r\n2     Nhãn hiệu/ Xuất xứ\r\n                            quyền tại Việt Nam cấp/ Xuất xứ\r\n                            nhà thầu tự đề xuất.\r\n3     Công suất liên tục    ≥ 12.5 ±0.5KVA                       Đạt   Không đạt\r\n4     Công suất tối đa      ≥ 13.2 kVA                           Đạt   Không đạt\r\n      Điện áp/Tần số                                             Đạt   Không đạt\r\n5                           220-230V/50Hz\r\n      (danh đinh)\r\n      Hệ số công suất cos                                        Đạt   Không đạt\r\n6                           1\r\n      Ø\r\n      Dao động điện\r\n7     áp/tần số (từ không   ≤ ±1,5%/5%                           Đạt   Không đạt\r\n      tải đến 100% tải)\r\n                            Máy phát điện chạy dầu Diesel\r\n                            mới 100%, có vỏ chống ồn đồng\r\n                            bộ, vận hành bằng phím bấm trên      Đạt   Không đạt\r\n8     Loại máy\r\n                            bảng điều khiển máy phát và ổ\r\n                            khóa điện đề nổ trong trường hợp\r\n                            bảng điều khiển bị lỗi; không chổi\r\n                                                                        Trang 31\r\n\f                                                                        Đánh giá\r\n                                                                     Đáp\r\n           Nội dung              Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                  ứng\r\n                                                                           đáp ứng\r\n                                                                     yêu\r\n                                                                           yêu cầu\r\n                                                                     cầu\r\n                              than, tự động kích từ; tự động điều\r\n                              chỉnh điện áp khi có sự thay đổi về\r\n                              mức tải bằng AVR; có bộ sạc ắc\r\n                              quy và ắc quy kín khí kèm theo\r\n                              máy; có tủ thiết bị ATS 1 pha,\r\n                              ≥99A kèm theo máy.\r\n                              Mọi số kỹ thuật phải được công bố\r\n                              cụ thể, rõ ràng trên website của\r\n      Tính minh bạch của                                             Đạt\r\n9                             hãng sản xuất hoặc nhà sản xuất\r\n      sản phẩm chào thầu                                                   Không đạt\r\n                              (nhà thầu phải cung cấp địa chỉ\r\n                              website trong hồ sơ dự thầu).\r\n                              - Có bản gốc của hãng và có bản\r\n      Catalog tổ máy,         dịch sang tiếng Việt Nam nếu là\r\n      động cơ, đầu phát,      tiếng nước ngoài.\r\n      cùng các tiêu chuẩn     - Các tài liệu công bố cụ thể, rõ      Đạt   Không đạt\r\n10\r\n      kỹ thuật của máy để     ràng trên website của hãng sản\r\n      làm cơ sở xem xét       xuất và phải được dowload tài liệu\r\n      đánh giá.               (nhà thầu phải cung cấp địa chỉ\r\n                              website trong hồ sơ dự thầu).\r\n                              Độ ồn ở khoảng cách 7m, 75% tải        Đạt   Không đạt\r\n11    Độ ồn máy\r\n                              : ≤ 73 dB(A)\r\n                              ≥ IP23 (Cung cấp chứng nhận\r\n      Cấp bảo vệ bằng vỏ      kiểm định của bên thứ 3 cho            Đạt   Không đạt\r\n12\r\n      ngoài                   model máy chào thầu chứng minh\r\n                              đáp ứng tiêu chuẩn ≥ IP23)\r\n                              Bằng thép, bố trí gắn liền bên trong\r\n                              vỏ cách âm (không gắn dưới dưới\r\n                              đế máy); vị trí tiếp nhiên liệu trên   Đạt   Không đạt\r\n13    Thùng nhiên liệu\r\n                              nóc máy và không cao hơn nóc\r\n                              máy; nắp bình nhiên liệu có khóa\r\n                              để đảm bảo an toàn\r\n      Dung tích thùng                                                Đạt   Không đạt\r\n14                            ≥ 65 lít\r\n      nhiên liệu\r\n      Thời gian vận hàng\r\n15    liên tục tại 100% tải   ≥ 8 giờ                                Đạt   Không đạt\r\n      định mức\r\n                              Có khả năng khởi động từ mức           Đạt   Không đạt\r\n16    Khả năng khởi động\r\n                              0% tải lên 100% trong vòng 30s.\r\n\r\n                                                                            Trang 32\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung         Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                      yêu cầu\r\n                                                                cầu\r\n                         Có khả năng hoạt động với thời\r\n                         gian 1 giờ ở chế độ công suất dự       Đạt   Không đạt\r\n17    Khả năng quá tải\r\n                         phòng trong khoảng thời gian hoạt\r\n                         động 06 giờ bất kỳ.\r\n                         - Vỏ máy được thiết kế giảm ồn,\r\n                         được sơn tĩnh điện, chống được tác\r\n                         động của khí hậu nhiệt đới và nhiệt\r\n                         độ cao, máy có thể đặt ngoài trời,\r\n                         có khóa đảm bảo an toàn cho vỏ\r\n                         máy.\r\n                         - Máy có bố trí móc cẩu trên nóc\r\n                         vỏ máy\r\n                         - Có dây tiếp địa cho các cánh cửa.\r\n                         - Ống pô giảm thanh nằm bên trong\r\n                         vỏ máy\r\n                         - Thoát nhiệt nóng và ống khói\r\n                         theo chiều dọc của máy\r\n18    Vỏ máy             - Có nắp tháo lắp nhanh để kiểm tra    Đạt   Không đạt\r\n                         và đổ nước làm mát bố trí trên nóc\r\n                         vỏ máy.\r\n                         - Mối lắp ghép từ ngoài vỏ máy là\r\n                         bằng bu long có ê cu hàn gắn cố\r\n                         định, thuận tiện trong công tác tháo\r\n                         lắp bảo trì.\r\n                         - Có ống dẫn dầu thải ra ngoài vỏ\r\n                         máy giúp việc bảo trì, thay thế xả\r\n                         dầu bôi trơn, nhiên liệu, nước làm\r\n                         mát được dễ dàng.\r\n                         - Cấp bảo vệ bằng vỏ ngoài: ≥IP23\r\n                         (Cung cấp chứng nhận kiểm định\r\n                         của bên thứ 3 cho model máy chào\r\n                         thầu đáp ứng tiêu chuẩn ≥IP23)\r\n                         - Khung máy được chế tạo chắc\r\n19    Khung bệ máy       chắn, chịu lực, có độ giảm chấn,       Đạt   Không đạt\r\n                         chống rung để máy vận hành êm,\r\n                         cân bằng, không làm ảnh hưởng\r\n\r\n                                                                       Trang 33\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n                            đến các thiết bị, công trình xung\r\n                            quạn; có đế cao su giảm chấn.\r\n                            - Khung được gấp & hàn bằng thép\r\n                            tấm tiêu chuẩn chất lượng cao, sơn\r\n                            tĩnh điện\r\n      Kích thước máy\r\n      (Dài x Rộng x Cao)\r\n      - Kích thước máy                                             Đạt   Không đạt\r\n20                          ≤ 1475 x 730 x 950 mm\r\n      bao gồm vỏ chống\r\n      ồn, không bao gồm\r\n      thiết bị ATS.\r\n      Trọng lượng khô\r\n      máy bao gồm: vỏ\r\n21    chống ồn, ắc          ≤ 630 Kg                               Đạt   Không đạt\r\n      quy(không bao gồm\r\n      tủ ATS).\r\n                           - Có bản vẽ 2D, 3D về cấu tạo\r\n                           máy phát điện\r\n                           - Có sơ đồ chỉ dẫn các cụm chi\r\n      Sơ đồ, bản vẽ cấu    tiết cấu thành và sơ đồ lắp ráp         Đạt   Không đạt\r\n22\r\n      tạo                  tổng thể của máy\r\n                           - Có bản vẽ sơ đồ kết nối của hệ\r\n                           thống điều khiển với đầy đủ chỉ\r\n                           dẫn\r\nII    Yêu cầu đối với động cơ\r\n1     Xuất xứ/Nhãn hiệu     Nhà thầu đề xuất                       Đạt   Không đạt\r\n                            Model, số serial, thông số kỹ thuật,\r\n                            ngày tháng năm sản xuất động cơ        Đạt   Không đạt\r\n2     Tính chính hãng\r\n                            phải tra cứu được trên website của\r\n                            hãng sản xuất\r\n3     Năm sản xuất          2023 trở lại đây                       Đạt   Không đạt\r\n                            4 kỳ làm mát bằng nước, phun           Đạt   Không đạt\r\n4     Loại động cơ\r\n                            nhiên liệu trực tiếp\r\n5     Dung tích xilanh      ≥ 2.3 lít                              Đạt   Không đạt\r\n6     Đường kính xilanh     ≥ 87 mm                                Đạt   Không đạt\r\n7     Hành trình xilanh     ≤ 103 mm                               Đạt   Không đạt\r\n\r\n                                                                          Trang 34\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung               Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n8     Tỉ số nén              ≥ 19:1                                Đạt Không đạt\r\n9     Số xilanh              ≥4                                    Đạt   Không đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net\r\n10                           ≥ 19 kW                              Đạt    Không đạt\r\n      của động cơ tại 1500\r\n      vòng/phút\r\n      Công dự phòng\r\n      (ESP) đầu ra Net\r\n11                           ≥ 19 kW                              Đạt    Không đạt\r\n      của động cơ tại 1500\r\n      vòng/phút\r\n12    Tốc độ vòng quay       1500 vòng/ phút                       Đạt   Không đạt\r\n13    Nhiên liệu sử dụng     Diesel                                Đạt   Không đạt\r\n14    Hình thức khởi động Khởi động điện, 12VDC                    Đạt   Không đạt\r\n15    Ắc quy khởi động       ≥ 45Ah, loại kín khí                  Đạt   Không đạt\r\n      Công suất mô tơ                                              Đạt   Không đạt\r\n16                           ≥ 12V - 3,0kW\r\n      khởi động\r\n      Công suất máy phát                                           Đạt   Không đạt\r\n17                           ≥ 14V - 0.5kW\r\n      sạc ắc quy\r\n18    Kiểu điều tốc          Cơ khí hoặc điện tử                   Đạt   Không đạt\r\n                             Có bộ lọc gió, lọc nhiên liệu, lọc    Đạt   Không đạt\r\n19    Hệ thống lọc\r\n                             nhớt và có thể thay thế\r\n                             Bơm dầu bôi trơn, phin lọc bôi        Đạt   Không đạt\r\n20    Hệ thống bôi trơn\r\n                             trơn, bầu lọc\r\n      Dung tích dầu bôi\r\n21    trơn (bao gồm cả lọc ≤ 7.5 lít                               Đạt   Không đạt\r\n      dầu bôi trơn)\r\n                           Làm mát bằng nước có pha dung\r\n                           dịch chống đóng cặn - Có kèm theo       Đạt   Không đạt\r\n22    Hệ thống làm mát\r\n                           bình nước phụ kết hợp quạt gió đầu\r\n                           trục và dầu bôi trơn\r\n      Dung tích nước làm\r\n      mát (bao gồm động                                            Đạt   Không đạt\r\n23                         ≤ 8.2 lít\r\n      cơ, két nước và\r\n      đường ống)\r\n                           Động cơ được trang bị hệ thống tự       Đạt   Không đạt\r\n24    Tự động xả Air\r\n                           động xả Air\r\n                                                                          Trang 35\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\n           Nội dung             Thông số kỹ thuật yêu cầu                 Không\r\nSTT                                                                ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                         yêu cầu\r\n                                                                   cầu\r\n                           Tại 110% tải: ≤ 5,1 lít/giờ\r\n      Tiêu thụ nhiên liệu  Tại 100% tải: ≤ 4,9 lít/giờ\r\n25    theo công bố của     Tại 75% tải: ≤ 3,8 lít/giờ              Đạt   Không đạt\r\n      nhà sản xuất động    Tại 50% tải: ≤ 3,1 lít/giờ\r\n                           Tại 25% tải: ≤ 2,5 lít/giờ\r\nIII   Yêu cầu đối với đầu phát điện\r\n1     Xuất xứ/Nhãn hiệu     Nhà thầu đề xuất                       Đạt   Không đạt\r\n                            Model, số serial, thông số kỹ thuật,\r\n                            ngày tháng năm sản xuất đầu phát       Đạt   Không đạt\r\n2     Tính chính hãng\r\n                            phải tra cứu được trên website của\r\n                            hãng sản xuất\r\n3     Năm sản xuất          2023 trở lại đây                       Đạt   Không đạt\r\n      Hệ số công suất cos                                          Đạt   Không đạt\r\n4                           1\r\n      \r\n5     Điện áp ra            220-230 VAC                            Đạt   Không đạt\r\n6     Số pha, số dây        1 pha, 2 dây                           Đạt   Không đạt\r\n      Dao động điện áp                                             Đạt   Không đạt\r\n7                           ≤ ± 1%\r\n      đầu ra\r\n8     Tần số                50 Hz                                  Đạt   Không đạt\r\n      Dao động tần số đầu                                          Đạt   Không đạt\r\n9                           ≤ ± 5%\r\n      ra\r\n      Công suất liên tục                                           Đạt   Không đạt\r\n10                          ≥ 15 KVA\r\n      tại 40oC, Class H\r\n      Công suất dự phòng                                           Đạt   Không đạt\r\n11                          ≥ 110%* công suất liện tục\r\n      tại 40oC, Class H\r\n                            Có khả năng hoạt động 1 giờ ở chế\r\n12    Khả năng quá tải      độ quá tải 110% trong khoảng thời      Đạt   Không đạt\r\n                            gian hoạt động 06 giờ bất kỳ\r\n13    Khả năng quá tốc độ ≥ 2250 vòng                              Đạt   Không đạt\r\n14    Kích từ               Tự kích từ, không chổi than            Đạt   Không đạt\r\n      Bộ điều chỉnh điện                                           Đạt   Không đạt\r\n15                          AVR\r\n      áp\r\n16    Cấp cách nhiệt        Tối thiểu cấp H                        Đạt   Không đạt\r\n17    Cấp bảo vệ đầu phát ≥ IP23                                   Đạt   Không đạt\r\n\r\n                                                                          Trang 36\r\n\f                                                                    Đánh giá\r\n                                                                 Đáp\r\n           Nội dung              Thông số kỹ thuật yêu cầu              Không\r\nSTT                                                              ứng\r\n                                                                       đáp ứng\r\n                                                                 yêu\r\n                                                                       yêu cầu\r\n                                                                 cầu\r\n      Hiệu suất tại 100%\r\n18    tải công suất liên tục ≥ 89.4%                             Đạt   Không đạt\r\n      (4/4)\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                           Đạt   Không đạt\r\n1                            Có\r\n      khởi động\r\n                             - Vận hành bằng phím mềm trên\r\n                             bảng điều khiển hoặc bằng ổ khóa\r\n                             đề trong trường hợp bảng điều\r\n                             khiển bị sự cố\r\n2     Chế độ vận hành        - Tự động khởi động máy phát điện   Đạt   Không đạt\r\n                             khi điện áp ắc quy của trạm BTS\r\n                             thấp hơn ngưỡng cho phép; Máy\r\n                             hoạt động để cấp nguồn cho sạc ắc\r\n                             quy của trạm BTS\r\n                             - Stop (Dừng máy)\r\n                             - Start (khởi động)\r\n                             - Auto (Khởi động tự động);\r\n      Bảng điều khiển có\r\n                             - Manual (Khởi động bằng tay);      Đạt   Không đạt\r\n3     các phím nhấn điều\r\n                             - C/O (Đóng/ mở CB hoặc rơ\r\n      khiển\r\n                             le...);\r\n                             - Set (Xác nhận chế độ cài đặt…)\r\n                             - Phím dịch chuyển lên, xuống\r\n                             - Có đèn LED hiển thị trạng thái:\r\n                             + Trạng thái hoạt động bảng điều\r\n                             khiển\r\n                             + Trạng thái hoạt động chế độ\r\n                             Stop\r\n                             + Trạng thái hoạt động chế độ       Đạt   Không đạt\r\n4     Đèn báo trạng thái\r\n                             Auto\r\n                             + Trạng thái hoạt động chế độ\r\n                             C/O\r\n                             + Trạng thái hoạt động chế độ\r\n                             Manual\r\n                             + Trạng thái cảnh báo\r\n5     Đèn báo máy phát       Có                                  Đạt   Không đạt\r\n6     Nút dừng khẩn cấp     Có                                   Đạt   Không đạt\r\n7     Bảng điều khiển       Kỹ thuật số                          Đạt   Không đạt\r\n                                                                        Trang 37\r\n\f                                                             Đánh giá\r\n                                                          Đáp\r\n           Nội dung          Thông số kỹ thuật yêu cầu           Không\r\nSTT                                                       ứng\r\n                                                                đáp ứng\r\n                                                          yêu\r\n                                                                yêu cầu\r\n                                                          cầu\r\n8     Màn hình hiển thị   ≥ 128x64 LCD                    Đạt Không đạt\r\n9     Nhiệt độ hoạt động Từ -25oC đến 70oC                Đạt   Không đạt\r\n      Điện áp cấp nguồn                                   Đạt   Không đạt\r\n10                         8-35V\r\n      sử dụng liên tục\r\n11    Cấp bảo vệ           ≥ IP65                         Đạt   Không đạt\r\n                           - Điện áp máy phát (V)\r\n                           - Tần số máy phát (Hz)\r\n                           - Dòng điện máy phát (A)\r\n                           - Công suất (kW, kVA, KVAr;\r\n                           kWh\r\n                           - Mức % tải\r\n                           - Trình tự pha\r\n      Tính năng đo lường\r\n                           - Điên áp ắc quy BTS\r\n      hiển thị trên màn                                   Đạt   Không đạt\r\n12                         - Hệ số công suất;\r\n      hình LCD các thông\r\n                           - Tốc độ động cơ;\r\n      số của máy phát\r\n                           - Số giờ vận hành máy\r\n                           - Số lần khởi động máy\r\n                           - Điện áp sạc ắcquy;\r\n                           - Điện áp ắcquy;\r\n                           - Nhiệt độ nước làm mát;\r\n                           - Áp suất dầu bôi trơn;\r\n                           - Mức nhiên liệu\r\n      Tính năng đo lường\r\n      hiển thị trên màn    - Điện áp điện lưới (V)\r\n13    hình LCD các thông - Tần số điện lưới (V)           Đạt   Không đạt\r\n      số của điện lưới khi - Trình tự pha\r\n      kết nối với ATS\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự - Quá tải/quá dòng/ngắn mạch     Đạt   Không đạt\r\n14\r\n      động                 - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n\r\n                                                                 Trang 38\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n           Nội dung            Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                      yêu cầu\r\n                                                                cầu\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n                           - Quá tải/quá dòng/ngắn mạch         Đạt   Không đạt\r\n15    Bảo vệ cảnh báo\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ác quy\r\n                           Máy có giao diện kết nối với bộ\r\n                           ATS để thực hiện điều khiển\r\n      Giao điện kết nối bộ                                      Đạt   Không đạt\r\n16                         tắt/bật máy phát điện khi không có\r\n      ATS\r\n                           điện lưới hoặc điều khiển cưỡng\r\n                           bức từ xa.\r\n      Catalogue bảng điều\r\n17    khiển, sơ đồ kết nối Có bản gốc của chính hãng            Đạt   Không đạt\r\n      hệ thống điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                           Dùng cọc kết nối cố định:\r\n                           + Các đầu nối có ren vít và bu\r\n      Cực đấu cấp nguồn lông bằng đồng, cách điện.              Đạt   Không đạt\r\n      cho phụ tải          + Phù hợp với kích thước của đầu\r\n                           cos, Ø ≥ 8;\r\n                           + Có nắp bảo vệ\r\n                           Sử dụng Aptomat 1pha, 2 cực,\r\n1     Cơ chế bảo vệ        dòng điện phù hợp với công suất      Đạt   Không đạt\r\n                           máy, bảo vệ quá tải và ngắn mạch\r\n      Yêu cầu đối với hệ thống nạp accu khởi động từ điện\r\nVI\r\n      lưới\r\n1     Công nghệ             Switchmode, flyback 65 kHz          Đạt   Không đạt\r\n                            Tự động chọn, 13.5 hoặc\r\n2     Điện áp đầu ra (Vo)                                       Đạt   Không đạt\r\n                            27.0VDC\r\n      Dòng điện đầu ra\r\n3                           ≥ 4.0 ADC (liên tục)                Đạt   Không đạt\r\n      (Io)\r\n4     Dải điện áp đầu vào   170-300 VAC                         Đạt   Không đạt\r\n5     Dòng đầu vào          Tối đa 1.7 A                        Đạt   Không đạt\r\n6     Dải tần số đầu vào    45-68 Hz                            Đạt   Không đạt\r\n                                                                       Trang 39\r\n\f                                                                  Đánh giá\r\n                                                               Đáp\r\n            Nội dung              Thông số kỹ thuật yêu cầu           Không\r\nSTT                                                            ứng\r\n                                                                     đáp ứng\r\n                                                               yêu\r\n                                                                     yêu cầu\r\n                                                               cầu\r\n 7     Làm mát                 Đối lưu tự nhiên                Đạt Không đạt\r\n       Công suất đầu vào\r\n 8                             < 125 W                         Đạt   Không đạt\r\n       tối đa\r\n 9     Hiệu suất cao nhất      ≥ 92%                           Đạt   Không đạt\r\n 10    Công suất đầu ra        Liên tục tối đa 108 W           Đạt   Không đạt\r\n       Phạm vi nhiệt độ\r\n 11                            -30ºC đến +80 ºC                Đạt   Không đạt\r\n       hoạt động\r\n       Khả năng cung cấp\r\n       công suất liên không\r\n 12                            Từ -30oC đến +50oC              Đạt   Không đạt\r\n       bị sụt giảm tại nhiệt\r\n       độ hoạt động\r\n       Độ ẩm tương đối tối\r\n 13                            ≥ 95% (không ngưng tụ)          Đạt   Không đạt\r\n       đa\r\n 14    Mức độ bảo vệ           ≥ IP20                          Đạt   Không đạt\r\n 15    Vật liệu vỏ              ABS / PC chống cháy, UL94-V0   Đạt   Không đạt\r\n                               - Bảo vệ quá tải\r\n 16    Chế độ bảo vệ           - Bảo vệ ngắn mạch              Đạt   Không đạt\r\n                               - Bảo vệ nhiệt độ cao\r\n       Catalog bộ sạc ắc                                       Đạt   Không đạt\r\n 17                         Có bản gốc của hãng.\r\n       quy từ điện lưới\r\nVII     Bảo hành\r\n 1     Thời gian bảo hành ≥ 1095 ngày                          Đạt   Không đạt\r\nVIII   Các vật tư kèm theo máy:\r\n       Dây điện để lắp tiếp\r\n       đất cho máy phát\r\n 2     điện (loại cáp đồng Trung bình 10 m/máy                 Đạt   Không đạt\r\n       16mm2 bọc PVC-\r\n       vàng sọc xanh):\r\n       Cáp điện đấu nối\r\n 3     (loại cáp đồng 2x16 Trung bình 10 m/máy                 Đạt   Không đạt\r\n       mm2 bọc PVC)\r\n       Cáp điều khiển (loại\r\n 4                          Trung bình 10 m/máy                Đạt   Không đạt\r\n       7x1.5 mm2)\r\n       Ống thoát khói ra\r\n 5                          01 m/máy                           Đạt   Không đạt\r\n       khỏi phòng máy\r\n       Nhiên liệu chạy thử\r\n 6     máy phát điện trong 15 lít.                             Đạt   Không đạt\r\n       khoảng 2 giờ:\r\n\r\n                                                                      Trang 40\r\n\f                                                                   Đánh giá\r\n                                                                Đáp\r\n            Nội dung           Thông số kỹ thuật yêu cầu               Không\r\nSTT                                                             ứng\r\n                                                                      đáp ứng\r\n                                                                yêu\r\n                                                                      yêu cầu\r\n                                                                cầu\r\n      Ống nhựa gân xoắn\r\n 7                          Trung bình 10 m/máy                 Đạt      Không đạt\r\n      HDPE 40/30\r\n 8    Nhớt máy              Đầy đủ theo máy                     Đạt      Không đạt\r\n      Nước xanh giải\r\n 9                          Đầy đủ theo máy                     Đạt      Không đạt\r\n      nhiệt\r\nIX    Yêu cầu về công tác vận chuyển, lắp đặt\r\n      Giải pháp lắp đặt,\r\n      vận hành chạy thử     Có giải pháp cụ thể, đáp ứng yêu\r\n 1                                                              Đạt      Không đạt\r\n      đáp ứng yêu cầu kỹ cầu thực tế\r\n      thuật\r\n      Phương án vận\r\n      chuyển, bảo quản an\r\n      toàn các cấu kiện từ\r\n      nhà máy sản xuất\r\n                            Có phương án cụ thể, đáp ứng\r\n 2    đến kho tập kết, và                                       Đạt      Không đạt\r\n                            yêu cầu thực tế\r\n      từ kho tập kết tới\r\n      chận công trình theo\r\n      điều kiện thực tế của\r\n      từng trạm\r\n      Yêu cầu đối tủ tự động chuyển nguồn ATS dùng cho máy 8,5kVA, 10kVA,\r\nD\r\n      12kVA\r\n                                                                      Đánh giá\r\n                                                                Đáp\r\n      Nội dung              Thông số kỹ thuật yêu cầu                    Không đáp\r\n I                                                              ứng\r\n                                                                          ứng yêu\r\n                                                                yêu\r\n                                                                            cầu\r\n                                                                cầu\r\n\r\n 1    Xuất xứ/Nhãn hiệu     Nhà thầu đề xuất                    Đạt      Không đạt\r\n      Hãng sản xuất, lắp ráp\r\n      hoặc nhà máy sản\r\n 2    xuất có tiêu chuẩn     ISO 9001:2015 và ISO 14001:2015    Đạt      Không đạt\r\n      đáp ứng hoặc tương\r\n      đương\r\n\r\n 3    Năm sản xuất          2023 trở về sau                     Đạt      Không đạt\r\n                            - Là loại chuyên dụng chuyển mạch\r\n 4    Thiết bị đóng cắt     tuần tự AB (On-On) có chất lượng   Đạt      Không đạt\r\n                            tương đương với sản phẩm của các\r\n                                                                          Trang 41\r\n\f                                                                  Đánh giá\r\n                                                               Đáp\r\n           Nội dung        Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                            ứng\r\n                                                                     đáp ứng\r\n                                                               yêu\r\n                                                                     yêu cầu\r\n                                                               cầu\r\n                        hãng sản xuất: Mitsubishi,\r\n                        Schneider, Clipsal, LS, Vitzroem.\r\n                        - Dòng điện định mức (A): ≥85A(đối\r\n                        với máy 8.5kVA); ≥90A(đối với\r\n                        máy 10kVA); ≥99A(đối với máy\r\n                        12kVA).\r\n                        - Điện áp định mức (V): 220 VAC\r\n                        - Điện áp cách điện định mức (V):\r\n                        300 VAC\r\n                        - Điện áp sung định mức (kV): ≥4\r\n                        - Số cực: 2\r\n                        - Loại kết nối: Phía trước\r\n                        - Thời gian chịu dòng ngắn mạch\r\n                        (1S) (kA): 5\r\n                        - Độ bên điện (cycles): 5000\r\n                        - Độ bên cơ (cycles): 10000\r\n                        - Thời gian chuyển mạch\r\n                        (switching): ≤60msec\r\n                        - Thời gian mở (opening): ≤30msec\r\n                        Hai chế độ vận hành: tự động và\r\n                        bằng tay ( AUTO-MANUAL), có            Đạt   Không đạt\r\n                        công tắc chuyển MAN -GEN.\r\n                        Sử dụng chức năng AMF (Automatic\r\n                                                               Đạt   Không đạt\r\n                        Mains Failure) với máy phát điện\r\n                        Mất điện, điều khiển máy phát đề nổ,\r\n 5    Chức năng chính   tự động chuyển nguồn sang máy          Đạt   Không đạt\r\n                        phát dự phòng dự phòng.\r\n                        Khi có điện, chuyển nguồn từ máy\r\n                        phát sang điện lưới, điều khiển tắt    Đạt   Không đạt\r\n                        máy.\r\n                        Các thông số cài đặt dễ dàng điều\r\n                                                               Đạt   Không đạt\r\n                        chỉnh trên máy phát điện\r\n                        Có đèn hiển thị trạng thái đang sử\r\n 6    Đèn hiển thị      dụng điện lưới hay máy phát, đóng      Đạt   Không đạt\r\n                        tải hay không tải\r\n\r\n\r\n\r\n\r\n                                                                     Trang 42\r\n\f                                                                         Đánh giá\r\n                                                                      Đáp\r\n                Nội dung          Thông số kỹ thuật yêu cầu                  Không\r\nSTT                                                                   ứng\r\n                                                                            đáp ứng\r\n                                                                      yêu\r\n                                                                            yêu cầu\r\n                                                                      cầu\r\n                               Sơn tĩnh điện, có khóa an toàn, chắc\r\n  7     Vỏ tủ                  chắn. Tủ có thể lắp đặt trong nhà      Đạt     Không đạt\r\n                               hoặc ngoài trời\r\n\r\n\r\n    * Hướng dẫn nhà thầu tuyên bố đáp ứng bảng yêu cầu và đánh giá kỹ thuật:\r\n         Tên hàng      Thông số kỹ thuật     Tuyên bố đáp ứng       Tài liệu tham\r\n TT     hóa/dịch vụ              và             của nhà thầu       chiếu/ Giải thích\r\n         liên quan        các tiêu chuẩn\r\n  1\r\n  2\r\n\r\n     * Tuyên bố đáp ứng: Đối với mỗi yêu cầu kỹ thuật, nhà thầu chỉ được tuyên bố\r\nlà “Đáp ứng hoàn toàn” hoặc “Không đáp ứng”. “Đáp ứng hoàn toàn”: Nhà thầu đáp\r\nứng hoàn toàn yêu cầu. “Không đáp ứng”: nhà thầu không đáp ứng một phần hay\r\nhoàn toàn yêu cầu.\r\n\r\n     * Tham chiếu: Đối với tất cả các tuyên bố đáp ứng từng nội dung thành phần,\r\nnhà thầu phải ghi rõ đường dẫn tham chiếu đến mục tham khảo của tài liệu kỹ thuật\r\ndo nhà thầu cung cấp trong E-HSDT để chứng minh. Nếu không ghi rõ đường dẫn\r\ntham chiếu chính xác thì bên mời thầu có quyền đánh giá nhà thầu không đáp ứng\r\nyêu cầu kỹ thuật đó.\r\n\r\n     Việc đánh giá về mặt kỹ thuật được thực hiện theo phương pháp đánh giá\r\nđạt/không đạt theo các tiêu chuẩn được quy định tại Mục 1.2 Chương V “Yêu cầu về\r\nkỹ thuật” dựa trên tuyên bố đáp ứng của nhà thầu, tài liệu kỹ thuật đính kèm theo E-\r\nHSDT, tài liệu kỹ thuật làm rõ, bổ sung E-HSDT (nếu có).\r\n     E-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ\r\nđược đánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh\r\ngiá về giá.\r\n     E-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở\r\nbước tiếp theo.\r\n     * Hàng mẫu: nhà thầu nộp hàng mẫu theo địa chỉ: tại kho Viễn Thông Cà\r\nMau(143, ấp Bà Điều Xã Lý Văn Lâm, thành phố Cà Mau, tỉnh Cà Mau).\r\n\r\n     1.3. Các yêu cầu khác\r\n     - Mục 1. Yêu cầu về Bảo hành hàng hóa\r\n     1. Bên Bán bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới 100%,\r\nchưa sử dụng, được sản xuất từ năm 2023 trở về sau, không hư hỏng hay khiếm khuyết\r\nvề vật tư. Sản xuất, thiết kế phù hợp yêu cầu về tiêu chuẩn kỹ thuật.\r\n                                                                               Trang 43\r\n\f      2. Yêu cầu về bảo hành đối với hàng hóa như sau:\r\n      - Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 1095 ngày kể\r\ntừ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\r\n      - Địa điểm bảo hành: tại địa điểm lắp đặt hàng hóa.\r\n      3. Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng\r\nhàng hóa trong thời hạn bảo hành:\r\n      Trong thời gian bảo hành, Đơn vị quản lý sử dụng sẽ thông báo bằng văn bản,\r\nfax, điện thoại cho Bên bán về lỗi, khiếm khuyết của hàng hóa. Trong vòng 48h kể\r\ntừ khi Bên bán nhận được thông báo, Bên bán phải cử đại diện của mình đến Đơn vị\r\nquản lý sử dụng, để cùng với Đơn vị quản lý sử dụng lập biên bản xác định nguyên\r\nnhân lỗi và kiểm tra, khắc phục lỗi; hoặc Bên bán phải thỏa thuận với Đơn vị quản lý\r\nsử dụng một cơ chế xác nhận bảo hành khác miễn là Đơn vị quản lý sử dụng chấp\r\nthuận và bảo đảm được thời gian 48 giờ theo qui định nêu trên. Biên bản xác nhận\r\nbảo hành của Bên bán gửi cho Đơn vị quản lý sử dụng có thể qua fax miễn là được\r\nĐơn vị quản lý sử dụng chấp nhận.\r\n      Trong trường hợp không khắc phục được thì Bên bán phải cung cấp hàng hóa\r\nthay thế cho Đơn vị quản lý sử dụng trong vòng 03 ngày kể từ ngày Bên bán nhận\r\nđược thông báo của Đơn vị quản lý sử dụng. Bên bán chịu mọi chi phí liên quan đến\r\nviệc sửa chữa, thay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận\r\nchuyển đến địa điểm sử dụng thiết bị của Đơn vị quản lý sử dụng và chi phí khác (nếu\r\ncó).\r\n      - Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến\r\nhoặc qua điện thoại trong giờ làm việc (từ 07h30 – 16h30 mỗi ngày) suốt 07\r\nngày/tuần, để giải đáp thắc mắc và hỗ trợ kỹ thuật.\r\n      - Nhà thầu đảm bảo rằng các hàng hóa sửa chữa, thay thế trong thời gian bảo\r\nhành sẽ được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế hoặc đến ngày\r\nkết thúc bảo hành tùy theo trường hợp nào đến sau. Nhà thầu có trách nhiệm gia hạn\r\nbảo đảm bảo hành cho hàng hóa sửa chữa, thay thế trong trường hợp bảo đảm bảo\r\nhành hết hiệu lực.\r\n      Mục 2. Bản vẽ\r\n      E-HSMT này gồm có các bản vẽ trong danh mục sau đây “Không có bản vẽ”.\r\n      Trường hợp có bản vẽ thì phải đính kèm theo bản vẽ.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n      Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt\r\nđưa vào sử dụng. Việc chạy thử tải phải được chứng kiến của Bên bán và Bên mua;\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có được quy định tại E-ĐKC\r\n21.1.\r\n\r\n\r\n\r\n\r\n                                                                              Trang 44"}