{"text":"--- Tệp: Chương 5.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nI. Giới thiệu về gói thầu\n- Tên Gói thầu: Gói thầu số 1 Thuê máy phát điện và tủ hạ thế ATS cấp điện phục vụ Lễ 60 năm ngày thành lập tỉnh Quảng Ninh.\n- Chủ đầu tư: Công ty Điện lực Quảng Ninh\n- Nguồn vốn: Ngân sách tỉnh Quảng Ninh năm 2023.\n- Địa điểm thực hiện: Thành phố Hạ Long, tỉnh Quảng Ninh.\n- Hình thức lựa chọn Nhà thầu: Chào hàng cạnh tranh thông thường qua mạng;\n- Phương thức lựa chọn Nhà thầu: Một giai đoạn, một túi hồ sơ;\n- Thời gian bắt đầu tổ chức lựa chọn Nhà thầu: III năm 2023;\n- Loại Hợp đồng: Trọn gói;\n- Thời gian thực hiện Hợp đồng: 05 ngày kể từ ngày kí hợp đồng;\n\t- Đơn vị lắp đặt thi công theo đúng phương án thi công và tiến độ thi công trình đã được Công ty Điện lực Quảng Ninh phê duyệt.\n\t- Công ty Điện lực Quảng Ninh cử người giám sát an toàn liên tục trong suốt quá trình thi công công trình.\n\t- Dự kiến thời gian thi công: Ngày 22 và 23 tháng 10 năm 2023.\n\t- Dự kiến thời gian hoàn thành: Ngày 24 tháng 10 năm 2023.\n\t- Dự kiến đơn vị thi công: Thuê ngoài\n\tII. Yêu cầu kỹ thuật của gói thầu:\nA. Máy phát 650kVA\n1. Các thông số máy phát\n- Điện áp định mức: 230/400V\n- Dòng điện: 750A\n- Tần số định mức: 50Hz\n- Độ ổn định điện áp: Không quá ± 0.5% từ không tải đến đầy tải\n- Độ ổn định tần số: Không quá ± 0.25%\n- Hệ số công suất: 0.8\n- Công suất liên tục: 650 kVA/480kW\n- Công suất dự phòng: 715 KVA\n- Độ ồn: 75±3dB(A) @7m\n- Có chức năng chính:\n+ Có công tắc cài đặt lại (Reset), công tắc dừng khẩn cấp (Emergency Stop Switch)\n+  Bảng điều khiển được chiếu sáng bằng các dãy đèn LED điều khiển bằng phím bấm trên bảng, tự động cắt sau 1 khoảng thời gian đặt trước\n+ Hệ thống hiển thị:có màn hình hiển thị số với các chế độ làm việc: OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)\n- Chức năng hiển thị tại màm hình của máy:\n+ Điện áp đồng hồ vol (V)\n+ Điện áp 3 pha (V)\n+ Dòng điện tiêu thụ (A)\n+ Tần số (Hz)\n+ Thời gian chạy máy (hour)\n+ Nhiệt độ dầu bôi trơn\n+ Chỉ báo nhiệt độ nước làm mát (0C)\n+ Tốc độ động cơ (RPM)\n2. Thông số của ATS: \n- Loại 1000A-660V- 12,5kA \n- Hiển thị chức năng cài đặt ATS:\n- Thời  gian chuyển khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp hơn hoặc cao hơn giá trị cho phép, thời gian chuyển sang nguồn điện dự phòng là 0s.\n- Khi điện chính phục hồi, bộ ATS chờ một khoảng thời gian (10-30s) để xác minh nguồn đã ổn định và sẽ chuyển phụ tải sang nguồn lưới thời gian là 0s. Máy phát tự động tắt sau khi chạy làm mát 1 -2 phút.\n- Có khả năng vận hành tự động hoặc bằng tay. Điều chỉnh được thời gian chuyển mạch\nB. Máy phát 400kVA\n1. Các thông số máy phát\n- Điện áp định mức: 230/400V\n- Dòng điện: 460A\n- Tần số định mức: 50Hz\n- Độ ổn định điện áp: Không quá ± 0.5% từ không tải đến đầy tải\n- Độ ổn định tần số: Không quá ± 0.25%\n- Hệ số công suất: 0.8\n- Công suất liên tục: 400 kVA/320kW\n- Công suất dự phòng: 440KVA\n- Độ ồn: 75±3dB(A) @7m\n- Có chức năng chính:\n+ Có công tắc cài đặt lại (Reset), công tắc dừng khẩn cấp (Emergency Stop Switch)\n+  Bảng điều khiển được chiếu sáng bằng các dãy đèn LED điều khiển bằng phím bấm trên bảng, tự động cắt sau 1 khoảng thời gian đặt trước\n+ Hệ thống hiển thị:có màn hình hiển thị số với các chế độ làm việc: OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)\n- Chức năng hiển thị tại màm hình của máy:\n+ Điện áp đồng hồ vol (V)\n+ Điện áp 3 pha (V)\n+ Dòng điện tiêu thụ (A)\n+ Tần số (Hz)\n+ Thời gian chạy máy (hour)\n+ Nhiệt độ dầu bôi trơn\n+ Chỉ báo nhiệt độ nước làm mát (0C)\n+ Tốc độ động cơ (RPM)\n2. Thông số của ATS: \n- Loại 600A-660V- 12,5kA \n- Hiển thị chức năng cài đặt ATS:\n- Thời  gian chuyển khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp hơn hoặc cao hơn giá trị cho phép, thời gian chuyển sang nguồn điện dự phòng là 0s.\n- Khi điện chính phục hồi, bộ ATS chờ một khoảng thời gian (10-30s) để xác minh nguồn đã ổn định và sẽ chuyển phụ tải sang nguồn lưới thời gian là 0s. Máy phát tự động tắt sau khi chạy làm mát 1 -2 phút.\n- Có khả năng vận hành tự động hoặc bằng tay. Điều chỉnh được thời gian chuyển mạch\nC. Máy phát 250kVA\n1. Các thông số máy phát\n- Điện áp định mức: 230/400V\n- Dòng điện: 288A\n- Tần số định mức: 50Hz\n- Độ ổn định điện áp: Không quá ± 0.5% từ không tải đến đầy tải\n- Độ ổn định tần số: Không quá ± 0.25%\n- Hệ số công suất: 0.8\n- Công suất liên tục: 250 kVA/200kW\n- Công suất dự phòng: 2750KVA\n- Độ ồn: 75±3dB(A) @7m\n- Có chức năng chính:\n+ Có công tắc cài đặt lại (Reset), công tắc dừng khẩn cấp (Emergency Stop Switch)\n+  Bảng điều khiển được chiếu sáng bằng các dãy đèn LED điều khiển bằng phím bấm trên bảng, tự động cắt sau 1 khoảng thời gian đặt trước\n+ Hệ thống hiển thị:có màn hình hiển thị số với các chế độ làm việc: OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)\n- Chức năng hiển thị tại màm hình của máy:\n+ Điện áp đồng hồ vol (V)\n+ Điện áp 3 pha (V)\n+ Dòng điện tiêu thụ (A)\n+ Tần số (Hz)\n+ Thời gian chạy máy (hour)\n+ Nhiệt độ dầu bôi trơn\n+ Chỉ báo nhiệt độ nước làm mát (0C)\n+ Tốc độ động cơ (RPM)\n2. Thông số của ATS: \n- Loại 600A-660V- 12,5kA \n- Hiển thị chức năng cài đặt ATS:\n- Thời  gian chuyển khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp hơn hoặc cao hơn giá trị cho phép, thời gian chuyển sang nguồn điện dự phòng là 0s.\n- Khi điện chính phục hồi, bộ ATS chờ một khoảng thời gian (10-30s) để xác minh nguồn đã ổn định và sẽ chuyển phụ tải sang nguồn lưới thời gian là 0s. Máy phát tự động tắt sau khi chạy làm mát 1 -2 phút.\n- Có khả năng vận hành tự động hoặc bằng tay. Điều chỉnh được thời gian chuyển mạch\nGiải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ, gồm các phần như sau:\n1. Giải pháp và phương pháp lắp đặt máy phát điện , tủ ATS chi tiết;\n2.  Kế hoạch triển khai thi công.\nQuy định về kiểm tra, nghiệm thu sản phẩm:\n- Việc lắp đặt đảm bảo yêu cầu kỹ thuật theo các tiêu chuẩn, quy định hiện hành.\n- Tiến hành chạy thử nghiệm thu kỹ thuật đưa vào sử dụng cho công trình  ( tất cả các chi phí liên quan do bên nhà thầu chịu).\nV. Các bản vẽ\nE-HSMT này gồm có các bản vẽ trong danh mục sau đây:"}