{"text":"--- Tệp: Chương V. Yêu cầu về kỹ thuật.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                        Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n     I. Giới thiệu:\r\n     I.1. Thông tin chung về dự án\r\n     1. Tên Dự án: Nâng cấp, cải tạo sân bay Chu Lai/Quân chủng PK-KQ\r\n     2. Chủ đầu tư: Quân chủng Phòng không-Không quân\r\n     3. Quy mô, giải pháp thiết kế\r\n       a) Quy mô xây dựng:\r\n       * Hệ thống cấp điện:\r\n       - Xây dựng đường dây cáp điện+chiếu sáng:\r\n       + Công trình cáp ngầm tổng chiều dài 11.547m trong đó: Cáp trung thế\r\n24KV CXV/SE/DSTA 3x50mm2: 1.898m; cáp trung thế 24KV CXV/SE/DSTA\r\n3x35mm2: 4.810m; cáp hạ thế 0,4KV CXV /DSTA/PVC 4x185mm2: 580m; cáp hạ\r\nthế 0,4KV CXV/DSTA/PVC 4x70mm2: 222m; cáp hạ thế 0,4KV\r\nCXV/DSTA/PVC 4x50mm2: 458m; cáp hạ thế 0,4KV CXV/DSTA/PVC\r\n4x35mm2: 1.150m; cáp hạ thế 0,4KV CXV/DSTA/PVC 4x25mm2: 526m; cáp hạ\r\nthế 0,4KV CXV/DSTA/PVC 4x16mm2: 613m; cáp hạ thế 0,4KV\r\nCXV/DSTA/PVC 2x16mm2: 76m; cáp hạ thế 0,4KV CXV/DSTA 4x10mm2 –\r\nchiếu sáng: 198m; cáp hạ thế 0,4KV CXV/DSTA 2x10mm2 – chiếu sáng: 1.016m;\r\n       + Công trình đường dây trên không tổng chiều dài 15.573m trong đó: Cáp\r\ntrung thế 24KV ACX/SE 3x1x120mm2: 7.906m; Cáp trung thế 24KV ACX/SE\r\n3x1x240mm2: 20m; cáp vặn xoắn hạ thế 0,4KV ABC 4x185mm2 (hoặc tương\r\nđường): 838m; cáp vặn xoắn hạ thế 0,4KV ABC 4x120mm2 (hoặc tương đường):\r\n2.973m; cáp vặn xoắn hạ thế 0,4KV ABC 4x70mm2 (hoặc tương đường): 600m;\r\ncáp vặn xoắn hạ thế 0,4KV ABC 4x50mm2 (hoặc tương đường): 352m; cáp nhôm\r\nvặn xoắn 0,4KV ABC 2x16mm2 – chiếu sáng: 2.884m.\r\n       + Hệ thống đèn chiếu sáng: 35 bộ đèn chiếu sáng đường Euro Sky, Bóng\r\nSODIUM 1x150W lắp đặt trên cột BTLT; 09 bộ đèn chiếu sáng đường Euro Sky,\r\nBóng SODIUM 2x150W lắp đặt trên cột thép bát giác cần đôi; 10 bộ đèn 5 bóng\r\ntrang trí đặt trên cột thép đồng bộ.\r\n       + Xây dựng trạm biến áp trong đó: Trạm biến áp Kios 320KVA: 02 trạm;\r\nTrạm biến áp Kios 180KVA: 01 trạm; Trạm biến áp Kios 100KVA: 01 trạm; Trạm\r\nbiến áp Kios 50KVA: 06 trạm; Trạm biến áp treo 320KVA: 06 cái; Trạm biến áp\r\ntreo 250KVA: 02 cái; Trạm biến áp treo 180KVA: 01 cái; Trạm biến áp treo\r\n100KVA: 01 cái;\r\n       - Thiết bị cấp điện: Trạm biến kios 50KVA, vỏ trạm, tủ RMU3 ngăn, phụ\r\nkiện đồng bộ: 06 cái; Trạm biến kios 100KVA, vỏ trạm, tủ RMU4 ngăn, phụ kiện\r\nđồng bộ: 01 cái; Trạm biến kios 180KVA, vỏ trạm, tủ RMU3 ngăn, phụ kiện đồng\r\n\fbộ: 01 cái; Trạm biến kios 320KVA, vỏ trạm, tủ RMU3 ngăn, phụ kiện đồng bộ:\r\n02 cái; Trạm biến áp treo 320KVA, phụ kiện đồng bộ: 06 cái; Trạm biến áp treo\r\n250KVA, phụ kiện đồng bộ: 02 cái; Trạm biến áp treo 180KVA, phụ kiện đồng\r\nbộ: 01 cái; Trạm biến áp treo 100KVA, phụ kiện đồng bộ: 01 cái; Máy phát điện\r\ndự phòng 150KVA+ Bộ chuyển đổi ATS: 01 bộ; Máy phát điện dự phòng\r\n100KVA+ Bộ chuyển đổi ATS: 02 bộ.\r\nb) Giải pháp thiết kế\r\n        * Hệ thống cấp điện:\r\n        - Xây dựng đường dây cấp điện + chiếu sáng:\r\n        + Tủ điện phân phối hạ thế: Tủ điện phân phối có chức năng cấp điện cho\r\ncác phụ tải, tủ điện được lựa chọn là loại tủ có vỏ làm bằng tôn sơn tĩnh điện dày\r\n1,6mm, tủ điện được lắp đặt trên bệ xây.\r\n        + Hệ thống cáp hạ thế ABC-0,4kV: Cáp vặn xoắn ABC được kéo trên các\r\ntrụ BTLT 8,5m và kết hợp đi trên trụ BTLT 12m tuyến đường dây trung thế nổi từ\r\nvị trí tủ hạ thế của TBA treo đến vị trí các đầu nhà để đấu nối các vị trí cáp ngầm\r\nhạ thế lên trụ.\r\n        + Hệ thống cáp ngầm hạ thế: Sử dụng cáp đồng CXV/DSTA-0,6kV cho cáp\r\nchôn ngầm trong đất. Toàn bộ tuyến cáp hạ thế được luồn trong ống xoắn chịu lực\r\nHDPE chôn ngầm trong đất. Cáp được luồn trong ống nhựa gân xoắn chịu lực\r\nHDPE chôn trực tiếp trong đất ở độ sâu 0,7m, phía dưới được lót 01 lớp cát dày\r\n0,1m, phía trên được rải 01 lớp cát dày 0,25m (tận dụng đất cát tại chổ), phía trên\r\nlớp cát được rải một lớp gạch chỉ bảo vệ cơ học cho tuyến cáp, tiếp đó rải một lớp\r\nđất mịn dày 0,25m, phía trên cùng là lớp băng báo hiệu cáp rộng 0,25m theo quy\r\nđúng quy định của điện lực, phía trên cùng là lớp đất tự nhiên hoặc lớp đền bù hè\r\nđường. Đặt mốc báo cáp trên tuyến với mật độ 10m/cái đối với tuyến cáp đi qua\r\nlòng đường, vỉa hè. Tại vị trí bẻ góc của cáp, đặt mốc báo hiệu cáp tại các vị trí 2\r\nđầu và giữa bán kinh cong của đường cáp khoảng cách giữa các mốc phải  1m.\r\n        - Hệ thống chiếu sáng ngoài nhà\r\n        + Cột đèn chiếu sáng đường được sử dụng cột thép hình bát giác, chiều cao\r\n7m cột được mạ kẽm nhúng nóng theo tiêu chuẩn hiện hành (Lắp 02 cần đèn) và\r\ncột BTCT hiện có (lắp 01 cần đèn). Cần đèn sử dụng là loại cần thép chiều cao 2m,\r\nsử dụng Euro Sky, Bóng SODIUM 150W PHILIP.\r\n        + Khu khuôn viên nhà BCH trung đoàn sử dụng Cột đèn DC-06, đế bằng\r\ngang đúc, thân cột bằng ống nhôm định hình, loại đèn cầu PMMA Malaysia D400,\r\nlắp các bóng: Compact 20W E27.\r\n        + Công trình cáp ngầm: Tuyến cáp trung thế ngầm sử dụng cáp\r\nCXV/SE/DSTA 3x35mm2, 3x50mm2 -24kV từ vị trí đấu nối đến tủ RMU-24kV\r\n(TBA Kios) và từ tủ RMU đi các trạm. Cáp được luồn trong ống nhựa gân xoắn\r\nchịu lực HDPE chôn trực tiếp trong đất ở độ sâu 0,9 đến 1,1m, phía dưới được lót\r\n01 lớp cát dày 0,05m, phía trên được rải 01 lớp cát dày 0,35m, phía trên lớp cát\r\nđược rải một lớp gạch chỉ bảo vệ cơ học cho tuyến cáp, tiếp đó rải một lớp cát dày\r\n\f0,13m, tiếp theo là lớp băng báo hiệu cáp rộng 0,25m theo quy đúng quy định của\r\nđiện lực, phía trên cùng là lớp đất tự nhiên. Đặt mốc sứ báo cáp hoặc cọc báo cáp\r\ntrên tuyến với mật độ 10m/cái đối với tuyến cáp đi qua lòng đường, vỉa hè.\r\n       + Công trình đường dây trên không: Tuyến cáp trung thế đi trên không sử\r\ndụng cáp trung thế 0,4KV AVX/SE-3x120mm2 và cáp hạ thế 0,4KV\r\nAL/XLPE/PVC-4x120mm2 chiều dài quá lớn tuyến đường dây được phân thành\r\ncác nhánh đi đến các trạm. Dây bọc XLPE trung áp có cấu tạo bao gồm: Lõi dây\r\ndẫn bằng nhôm lõi thép hoặc đồng bện xoắn, hình tròn. Một hệ thống chống thấm\r\nnước. Lớp bán dẫn. Lớp vỏ cách điện XLPE có màu đen và chịu đựng được tác\r\nđộng của tia cực tím, chống được tất cả các tác nhân của môi trường. Bề dày danh\r\nđịnh của lớp vỏ cách điện là 3,4mm (với dây bọc bán phần 22kV); 5,5mm (với dây\r\nbọc toàn phần 22kV, bán phần 35kV); 8,8mm (với dây bọc toàn phần 35kV).\r\n       - Xây dựng trạm biến áp:\r\n       + Đối với trạm biến áp Kios: Trạm biến áp chọn loại trạm Kios có kích\r\nthước DxRxC 2.800x1.935x2.450mm, vỏ trạm làm bằng tôn tráng kẽm, sơn tĩnh\r\nđiện dày 2 mm. Trạm được chia thành 3 khoang. Móng: Sử dụng giải pháp móng\r\nbê tông cốt thép kết hợp gạch xây cho trạm biến áp. Móng được đặt trên nền đất tự\r\nnhiên. Khoang trung thế lắp đặt 01 tủ RMU 3 ngăn để đóng cắt và bảo vệ máy biến\r\náp. Khoang máy biến áp lắp đặt 01 máy biến áp, kiểu kín. Khoang hạ thế lắp đặt tủ\r\nhạ thế và tủ bù công suất phản kháng. Tiếp địa trạm sử dụng hệ thống tiếp địa\r\ngiếng G-12 gồm các cọc đồng D16 dài 2,4m khoan sâu 9,2m cách mặt đất 0,8m,\r\nkhoảng cách giữa các cọc 5m, dây nối đất bằng đồng trần M95mm2 nối các giếng\r\nvới nhau bằng mối hàn Cadweld.\r\n       + Đối với trạm biến áp treo: Trạm biến áp treo cấu tạo gồm: Máy biến áp\r\nđược treo trên cột BTLT 12m, các cột BTLT được chôn sâu 2 mét. Cầu chì tự rơi\r\ncắt tải LBFCO-24kV/100A đóng cắt bảo vệ, tủ điện hạ thế và 02 cột bê tông ly\r\ntâm, hệ thống xà mạ kẽm và đường dây trung thế cấp nguồn trung thế cho máy\r\nbiến áp. Thiết bị chống sét: Chống sét van sử dụng loại LA-18kA và 21kV, vật liệu\r\ncách điện polymer, nhẹ, dể bảo quản, vận chuyển và lắp đặt và Khả năng tản dòng\r\nsét tốt. Tiếp địa trạm sử dụng hệ thống tiếp địa trạm sử dụng hệ thống tiếp địa\r\ngiếng G-12 gồm các cọc đồng D16 dài 2,4m khoan sâu 9,2m cách mặt đất 0,8m,\r\nkhoảng cách giữa các cọc 5m, dây nối đất bằng đồng trần M95mm2 nối các giếng\r\nvới nhau bằng mối hàn Cadweld.\r\n      I.2 Nội dung cơ bản gói thầu\r\n      + Tên gói thầu: Gói thầu XD-32: Thi công xây dựng hệ thống cấp điện,\r\nchiếu sáng tổng thể; cung cấp, lắp đặt hệ thống trạm biến áp, máy phát điện dự\r\nphòng và phụ kiện đồng bộ.\r\n      + Phương thức đấu thầu: 01 giai đoạn, 02 túi hồ sơ.\r\n      + Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi qua mạng.\r\n\f      + Loại hợp đồng: Trọn gói\r\n      + Thời gian thực hiện hợp đồng: 180 ngày.\r\n      + Nội dung công việc chủ yếu: Thi công xây dựng hệ thống cấp điện, chiếu\r\nsáng tổng thể; cung cấp, lắp đặt hệ thống trạm biến áp, máy phát điện dự phòng và\r\nphụ kiện đồng bộ.\r\n      + Địa điểm xây dựng: Xã Tam Nghĩa, huyện Núi Thành, tỉnh Quảng Nam\r\n      II. Yêu cầu về tiến độ thực hiện\r\n      Yêu cầu về thời gian từ khi khởi công đến khi hoàn thành hợp đồng: 180\r\nngày (không kể ngày nghỉ lễ, tết theo quy định).\r\n      Yêu cầu về thời gian nghiệm thu công trình trước khi bàn giao đưa vào sử\r\ndụng: 10 ngày trước ngày hợp đồng hết hiệu lực (quỹ thời gian này dành cho: sửa\r\nchữa những khuyết tật nhỏ, khắc phục sự cố và hoàn thiện các thủ tục liên quan).\r\n      III. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\r\n      Yêu cầu về mặt kỹ thuật/chỉ dẫn kỹ thuật theo hồ sơ thiết kế BVTC đã được\r\nphê duyệt (đính kèm theo E-HSMT), ngoài ra bao gồm các nội dung như sau:\r\n      - Quy phạm trang bị điện: 11 TCN-18-2006, 11 TCN-19-2006, 11 TCN-\r\n20-2006, 11 TCN-21-2006 do Bộ Công nghiệp ban hành kèm theo quyết định số:\r\n19/2006/QĐ-BVN ngày 11/7/2006;\r\n      - Quy trình kỹ thuật an toàn điện ban hành Theo quyết định số 1157/QĐ-\r\nVN ngày 19/12/2014 của Tổng giám đốc Tập đoàn Điện lực Việt Nam về ban\r\nhành quy trình an toàn điện;\r\n      - Tiêu chuẩn TCVN 7997:2009 Cấp điện lực đi ngầm tỏng đất - phương\r\npháp lắp đặt;\r\n      - Tiêu chuẩn TCVN 9208:2012 về Lắp đặt cáp và dây dẫn ddienj trong các\r\ncông trình công nghiệp;\r\n      - Quyết định số 12/2008/QĐ-BCT ngày 17/6/2008 của Bộ Công thương:\r\nQuy chuẩn kỹ thuật quốc gia về an toàn điện QCVN 01:2008/BCT;\r\n      - TCVN 4086:1995 An toàn điện trong xây dựng. Yêu cầu chung;\r\n      - TCVN 3255:1986 An toàn nổ. Yêu cầu chung;\r\n      - Kết cấu bê tông và bê tông cốt thép - Tiêu chuẩn thiết kế TCVN\r\n5574:2012;\r\n      - Thép cốt bê tông TCVN 1651:2008;\r\n      - TCVN 4453-1995: Kết cấu bê tông và bê tông cốt thép toàn khối - Quy\r\nphạm thi công, nghiệm thu;\r\n      - TCVN 7570:206: Cốt liệu cho bê tông và vữa - Yêu cầu kỹ thuật;\r\n      - TCVN 4506:2012 Nước trộn bê tông và vữa - Yêu cầu kỹ thuật;\r\n      - TCVN 8828:2011 Bê tông yêu cầu bảo dưỡng tự nhiên;\r\n      - TCVN 5440-1991: Bê tông - Kiểm tra đánh giá độ bề - Quy định chung;\r\n      - TCVN 4447-2012: Công tác đất. Quy phạm thi công và nghiệm thu;\r\n\f       - TCVN 5639-1991: Nghiệm thu thiết bị đã lắp đặt xong - Nguyên tắc cơ\r\nbản;\r\n        - TCVN 9361:2012: Công tác nền móng - Thi công và nghiệm thu;\r\n        - TCVN 1876-76; TCVN 1915-76; TCVN 1916-1995: Gia công, chế tạo bu\r\nlông đai ốc.\r\n        - Ngoài những tiêu chuẩn quy chuẩn trên, Nhà thầu cũng phải tuân thủ theo\r\nnhững quy phạm hiện hành khác có liên quan và yêu cầu kỹ thuật của Nhà sản xuất\r\nthiết bị, đồng thời phải đệ trình lên Chủ đầu tư phương án thi công và nghiệm thu\r\ncũng như phải căn cứ vào ý kiến của đơn vị tư vấn thiết kế công trình tư vấn giám\r\nsát thi công.\r\n        2. Yêu cầu về tổ chức kỹ thuật thi công, giám sát;\r\n        Nhà thầu phải có trách nhiệm bố trí đủ cán bộ phù hợp năng lực để thực hiện\r\nchức năng tổ chức kỹ thuật, giám sát thi công một cách liên tục, có hệ thống, tuân\r\nthủ chỉ dẫn của thiết kế và quy trình quy phạm hiện hành.\r\n        2.1. Quy định chung:\r\n        Các trách nhiệm và quyền hạn của Chủ đầu tư, kỹ sư phụ trách giám sát\r\nhoặc người được uỷ quyền căn cứ vào bản điều kiện hợp đồng và các văn bản về\r\nquản lý xây dựng cơ bản và quy chế quản lý chất lượng công trình của Nhà nước, ở\r\nđây chỉ nêu những yêu cầu cơ bản cho công trình mà Nhà thầu và các các thành\r\nviên liên quan trên công trường phải thi hành.\r\n        2.2. Nhân lực phục vụ trên công trường:\r\n        Ngoài cán bộ trong Ban chỉ huy công trường, Nhà thầu phải có danh sách dự\r\nkiến công nhân kỹ thuật tham gia trên công trường, số lượng dự kiến của từng loại\r\ncông nhân kỹ thuật phải phù hợp với tính chất, quy mô công việc của E-HSMT\r\n        Nhà thầu phải chứng minh cho đơn vị TVGS và Chủ đầu tư thấy mọi công\r\nnhân kỹ thuật (bao gồm thợ vận hành máy xây dựng; thợ nề, thợ sắt hàn; thợ mộc;\r\nthợ bê tông; thợ sơn; thợ điện, nước…) có tay nghề bậc thợ phù hợp với công việc\r\nmà nhà thầu đề xuất trong E-HSDT.\r\n        2.3. Yêu cầu về chủng loại, chất lượng vật tư, máy móc, thiết bị (kèm theo\r\ncác tiêu chuẩn về phương pháp thử);\r\n        2.3.1. Yêu cầu về thiết bị thi công\r\n        a) Nhà thầu phải huy động các máy thi công để phục vụ thi công công trình.\r\nNhững thiết bị xe máy đưa vào công trình đều là loại được lựa chọn có công suất\r\nvà tính năng phù hợp, chất lượng còn tốt (có giấy chứng nhận đăng kiểm chất\r\nlượng hoặc giấy tờ khác tương đương đối với những loại thiết bị máy móc xây\r\ndựng mà pháp luật quy định), đảm bảo an toàn, vệ sinh môi trường.\r\n        b) Nhà thầu tuỳ thuộc vào Bảng tiến độ thi công và biểu đồ sử dụng máy\r\nmóc thi công mà sử dụng máy móc cho phù hợp.\r\n        2.3.2. Yêu cầu vật liệu trong công tác xây lắp:\r\n\f       a) Tất cả các chủng loại vật tư, vật liệu của công trình phải đảm bảo theo yêu\r\ncầu của thiết kế, khuyến khích các Nhà thầu sử dụng các loại vật liệu được đánh\r\ngiá là tốt hơn yêu cầu trên để đưa vào công trình. Các loại vật liệu phải có HS\r\nchứng minh nguồn gốc xuất xứ rõ ràng, có đầy đủ các chứng chỉ đảm bảo tiêu\r\nchuẩn do cơ quan có chức năng của Việt Nam cấp, vật tư vật liệu trước khi đưa vào\r\ncông trình phải được sự đồng ý của Chủ đầu tư.\r\n       b) Nguồn cung cấp vật tư vật liệu cho công trình Nhà thầu có thể khai thác\r\ntừ nguồn cung cấp nào có lợi và phải đảm bảo tiêu chuẩn theo quy định của thiết\r\nkế và HSMT.\r\n       c) Vật liệu khác: Phải đảm bảo đúng kích thước, chủng loại theo yêu cầu của\r\nhồ sơ thiết kế và theo Tiêu chuẩn, quy chuẩn xây dựng Việt nam, phù hợp và đồng\r\nbộ với vật liệu chính do nhà sản xuất cung cấp.\r\n       d) Bảng yêu cầu về vật liệu cung cấp cho công trình: Nhà thầu phải điền đầy\r\nđủ thông tin trong bảng kê danh mục vật tư, thiết bị (mẫu phía trên) cho các nội\r\ndung công việc trong phần tiên lượng mời thầu (các loại vật tư thiết bị giống nhau\r\ncó thể gộp chung). Ngoài các vật liệu xây dựng cơ bản như: Xi măng, cát, đá, sắt\r\nthép các loại vật liệu khác cũng phải được liệt kê trong bảng kê danh mục vật tư,\r\nthiết bị.\r\n       e) Ngoài ra thiết bị dùng cho gói thầu phải có catalog và thông số kỹ thuật\r\nphù hợp với yêu cầu kỹ thuật và HSMT\r\n       3. Công tác thí nghiệm:\r\n       Nhà thầu bằng kinh phí, nhân lực và thiết bị thí nghiệm của mình phải tổ\r\nchức tại hiện trường một bộ phận thí nghiệm để kiểm tra và đánh giá chất lượng thi\r\ncông tại công trường.\r\n       4. Kiểm tra chất lượng:\r\n       - Việc kiểm tra chất lượng được tiến hành bất cứ lúc nào theo yêu cầu của\r\nBan QLDA hoặc Nhà thầu thông báo đề nghị nghiệm thu chất lượng hạng mục\r\ncông trình để thanh toán hoặc chuyển tiếp giai đoạn thi công.\r\n       - Kết quả kiểm tra chất lượng phải được ghi vào biên bản kiểm tra chất\r\nlượng hạng mục công trình.\r\n       - Khi kết thúc công tác hạng mục phải tiến hành nghiệm thu chuyển bước thi\r\ncông. Thành phần trong hội đồng nghiệm thu: Nhà thầu, TVGS, TV thiết kế (theo\r\nyêu cầu của Chủ đầu tư), Chủ đầu tư.\r\n       - Nhà thầu phải chịu trách nhiệm về chất lượng vật liệu, thiết bị và sản phẩm\r\ncủa mình, đồng thời cung cấp đầy đủ các số liệu thí nghiệm, các chứng chỉ vật liệu\r\nvà các phần cấu thành hạng mục công trình cho Ban quản lý dự án.\r\n       - Nhà thầu phải thực hiện bất kỳ những việc kiểm tra và thực nghiệm cần\r\nthiết dưới sự chỉ đạo của Ban quản lý dự án trong quá trình đo đạc nghiệm thu mà\r\nBan quản lý dự án thấy cần thiết.\r\n\f       - Khi kiểm tra lại, thí nghiệm lại vật liệu sản phẩm hay hạng mục công trình\r\ncủa Nhà thầu đã hoàn thành mà đem lại những kết quả không đúng với các tiêu\r\nchuẩn kỹ thuật, thì Nhà thầu phải tiến hành ngay việc sữa chữa các sản phẩm, vật\r\nliệu hay hạng mục công trình, đồng thời phải tiến hành thí nghiệm lại việc sữa\r\nchữa đó bằng kinh phí của Nhà thầu.\r\n       5. Trao đổi công việc trên công trường:\r\n       - Mọi ý kiến đề nghị yêu cầu của Nhà thầu đối với Chủ đầu tư, đều thực hiện\r\nbằng văn bản và lưu vào hồ sơ.\r\n       - Các quyết định, chỉ thị của Chủ đầu tư hoặc người đại diện của CĐT cũng\r\nphải thể hiện bằng văn bản, trường hợp các ý kiến chỉ thị bằng miệng, thì Nhà thầu\r\nlập thành văn bản nhưng phải có xác nhận của Ban quản lý dự án.\r\n       6. Yêu cầu về trình tự thi công, lắp đặt;\r\n       Nêu rõ trình tự thi công cho từng công việc, từng hạng mục, tổng thể công\r\ntrình theo đúng trình tự, yêu cầu kỷ thuật của hồ sơ thiết kế bản vẽ thi công đã\r\nđược phê duyệt.\r\n       a) Tiếp nhận mặt bằng công trình:\r\n        Sau khi nhận được thông báo trúng thầu, Nhà thầu cử cán bộ kỹ thuật trắc\r\nđịa đến để tiếp nhận mặt bằng công trình và mốc thực địa và phạm vi công trình,\r\ncó biên bản ký nhận theo quy định. Các mốc được đánh dấu, bảo quản bằng bê\r\ntông và sơn.\r\n       b) Biển báo thi công: Nhà thầu bố trí bảo vệ 24/24 giờ, phía cổng ra vào có\r\nlắp đặt bảng hiệu công trình có ghi thông tin về công trình, kích thước và nội dung\r\ncủa biển báo phải được CĐT và giám sát thi công đồng ý.\r\n       c) Các công trình tạm (công trình tạm trước khi thi công xây dựng phải được\r\nsự đồng ý của CĐT): Các công trình tạm bố trí ở mặt bằng thi công như: Nhà bảo\r\nvệ; Ban chỉ huy điều hành và phục vụ y tế; Nhà vệ sinh hiện trường được thu dọn\r\nhàng ngày đảm bảo tiêu chuẩn vệ sinh; Kho chứa xi măng; Kho chứa vật tư, thiết\r\nbị; Máy trộn bê tông, bể nước thi công; Bãi chứa vật liệu được bố trí phù hợp với\r\nthời điểm thi công và điều kiện mặt bằng; Khu lán trại nhà ở công nhân; Hệ thống\r\nđiện nước phục vụ thi công, ….\r\n       d) Cấp điện thi công: Nhà thầu tự liên hệ với CĐT hoặc Chính quyền địa\r\nphương để mua điện phục vụ thi công. Trong trường hợp nguồn điện không cấp\r\nđược điện cho công trường, Nhà thầu phải dùng máy phát điện để đảm bảo thi\r\ncông liên tục. Tại khu vực thi công có bố trí các hộp cầu giao có nắp che chắn bảo\r\nvệ và hệ thống đường dây treo trên cột dẫn tới các điểm dùng điện, có tiếp đất an\r\ntoàn theo đúng tiêu chuẩn an toàn về điện hiện hành.\r\n       e) Cấp nước thi công: Nhà thầu phải liên hệ với CĐT hoặc Chính quyền địa\r\nphương để làm thủ tục cấp nước, đảm bảo có nước đủ tiêu chuẩn phục vụ thi công\r\nvà sinh hoạt ở lán trại, văn phòng. Cần có bể chứa nhỏ phục vụ thi công.\r\n\f       f) Thoát nước: Trên mặt bằng thi công, Nhà thầu cần bố trí hệ thống thoát\r\nnước tạm bằng mương và ống thích hợp.\r\n       g) Đường thi công: Nhà thầu phải tự làm đường tạm để phục vụ quá trình thi\r\ncông (nếu cần thiết).\r\n       h) Thông tin liên lạc: Nhà thầu cần liên hệ đặt hệ thống thông tin liên lạc,\r\nmáy điện thoại tạm thời tại khu công trường để đảm bảo liên lạc với các bên liên\r\nquan liên tục 24/24 giờ.\r\n       i) Hệ thống cứu hỏa: Để đề phòng và xử lý cháy nổ, trên công trường có đặt\r\nmột số bình cứu hỏa tại các điểm cần thiết dễ xảy ra tai nạn, hàng ngày có cán bộ\r\nkiểm tra thường xuyên việc phòng cháy. Đảm bảo theo tiêu chuẩn phòng chống\r\ncháy nổ hiện hành\r\n       7. Yêu cầu về vận hành thử nghiệm, an toàn;\r\n       Các hạng mục công trình được vận hành thử nghiệm và lưu mẫu đúng tiêu\r\nchuẩn tại công trường làm chuẩn so sánh cho các đợt cung cấp về sau trong quá\r\ntrình thi công và được áp dụng theo tiêu chuẩn, quy chuẩn, quy định hiện hành.\r\n       8. Yêu cầu về phòng, chống cháy, nổ (nếu có);\r\n       - Tuân thủ theo TCVN 2622:1995; TCVN 6160:1996; TCVN 6102:1996.\r\n       - Thực hiện chế độ bảo quản vật tư, máy, thiết bị theo đúng quy định về\r\nphòng chống cháy nổ. Hệ thống điện của công trường từ trạm biến thế đến các khu\r\nvực dùng điện thường xuyên được kiểm tra, nếu có nghi vấn về đường dây không\r\nan toàn sẽ được sửa chữa ngay.\r\n       - Phương tiện thông tin liên lạc cần được đặt tại ban chỉ huy công trường\r\nphục vụ cho việc sản xuất và liên lạc với các cơ quan chức năng khi có tình huống\r\nxấu xảy ra.\r\n       - Khi xảy ra hoả hoạn chỉ huy công trường phải gọi điện báo ngay cho lực\r\nlượng chữa cháy, chỉ huy cán bộ phụ trách điện cắt cầu dao tổng, sơ tán vật tư,\r\nmáy, huy động lực lượng công nhân trên công trường cứu chữa.\r\n       - Xây dựng nội quy an toàn về sử dụng, vận hành máy, thiết bị. Thường\r\nxuyên kiểm tra công tác phòng chống cháy, nổ tại công trình, bố trí tổ bảo vệ công\r\ntrường và lực lượng ứng cứu khẩn cấp khi có hoả hoạn.\r\n       9. Yêu cầu về vệ sinh môi trường;\r\n       - Xe vận chuyển vật liệu đến công trình cần được che phủ bạt; Công tác vệ\r\nsinh môi trường về nguồn nước, tiếng ồn được đảm bảo đúng quy định; các vật liệu\r\nphế thải cần phải được tập kết, vận chuyển đổ đúng nơi quy định.\r\n       Chú ý: Một số quy định khác:\r\n       - Không thi công các hạng mục công trình khi thấy hiện tượng thời tiết xấu\r\ncó thể có mưa.\r\n       - Nước dùng để tưới ẩm và phục vụ thi công phải là nước ngọt, sạch, không\r\nlẫn tạp chất.\r\n\f       - Cán bộ, người lao động thi công trên công trường phải trang bị ủng (hoặc\r\ngiày ) găng tay, khẩu trang, quần áo bảo hộ lao động...\r\n       - Trước mỗi ca làm việc phải kiểm tra tất cả các máy móc và tranh thiết bị\r\nthi công.\r\n       - Phải có những phương tiện y tế để sơ cứu, đặc biệt là sơ cứu khi bị bỏng.\r\n       - Khi thi công xong phải dọn dẹp, không để đất, đá lấp cống rãnh, rơi vãi\r\ntrên lề đường trong khu vực xây dựng công trình. Hoàn trả mặt bằng đảm bảo môi\r\ntrường tươi xanh, sạch, đẹp.\r\n       10. Yêu cầu về an toàn lao động\r\n       - 100% cán bộ, công nhân viên chức làm việc trong khu vực thi công phải\r\nđược đào tạo cơ bản về an toàn lao động và kiểm tra về trình độ, ý thức giữ gìn an\r\ntoàn lao động cho mình và cho xung quanh. Công tác huấn luyện an toàn do nhà\r\nthầu chịu trách nhiệm trước khi đưa vào thi công.\r\n       - 100% máy móc, phương tiện, thiết bị thi công đưa vào sử dụng đều phải\r\nkiểm tra đảm bảo an toàn thiết bị (có chứng chỉ đăng kiểm).\r\n       - Tổ chức an toàn cho từng công tác, bộ phận và phổ biến an toàn cho các\r\ncông tác đó theo quy định về an toàn lao động của Nhà nước:\r\n       + An toàn trong di chuyển, đi lại, vận chuyển ngang.\r\n       + An toàn thi công trên cao, thi công lắp ghép và thi công nhiều tầng nhiều\r\nlớp với các công tác cụ thể.\r\n       + An toàn điện máy.\r\n       - Giới hạn phạm vi hoạt động và các khu vực làm việc của công nhân, của tổ\r\nsản xuất phải, có biển báo. Cấm những người không có nhiệm vụ vào khu vực\r\nđang được giới hạn để đảm bảo an toàn (trạm biến thế, cầu dao điện...)\r\n       - Kho bãi, nhà xưởng phải bố trí hợp lý, chú ý đến kỹ thuật an toàn, phòng\r\ncháy.\r\n       - Sau khi tháo dỡ các kết cấu phụ phải xếp thành từng đống gọn theo từng\r\nchủng loại, không vứt bừa bãi.\r\n       - Khi có mưa to gió lớn hơn cấp 6, sương mù dày đặc thì không làm việc\r\ntrên dàn giáo, phải kiểm tra dàn giáo trước khi sử dụng lại.\r\n       - Tháo dỡ dàn giáo phải có chỉ dẫn của cán bộ kỹ thuật, trước khi dỡ sàn\r\nphải được dọn sạch vật liệu, dụng cụ, các tấm sàn, khung giáo khi dỡ không được\r\nphép lao từ trên cao xuống.\r\n       10.1. Công tác an toàn về điện\r\n       Ngoài việc an toàn cho các thiết bị dùng điện, các đường điện dùng trong\r\nkhu vực thi công phải được:\r\n       - Cầu dao tổng phải được đặt ở vị trí thuận lợi có biển báo,có một cán bộ\r\ntheo dõi riêng để phát hiện nổ, chập ngắt mạch kịp thời.\r\n\f       - Các đường điện nối với thiết bị sử dụng phải dùng dây cáp cao su 2 lớp.\r\nĐường dây điện phục vụ thi công phải đi trên cột chống cầm để nằm trên mặt đất\r\n       10.2. Công tác vệ sinh môi trường, chống ồn, chống bụi\r\n       - Tuân thủ theo TCXD 150:1986; TCVN 5704:1993; TCVN 5977:2009.\r\n       - Phải tổ chức vệ sinh mặt bằng thi công, khu lán trại, sân bãi, khu vực\r\nđường thi công thường xuyên.\r\n       - Thiết lập hệ thống che chắn bụi công trình bằng bạt che.\r\n       - Xe chở vật liệu đến công trường đều phải có bạt chắn bụi.\r\n       - Các bãi vật liệu rời như cát, đá đều phải có bạt nhựa bao phủ.\r\n       - Cần bố trí một khu vệ sinh riêng cho công nhân ở trong khu vực thi công,\r\ncó bể tự hoại và bố trí tổ lao động vệ sinh thường xuyên để tránh gây ô nhiễm cho\r\nxung quanh.\r\n       - Tuyệt đối cấm đốt các phế thải trong công trường.\r\n       - Các thiết bị thi công đưa đến công trường được kiểm tra, chạy thử và là\r\nnhững thiết bị trong thời hạn sử dụng hạn chế tiếng ồn.\r\n       - Thi công đến tầng nào quây giáo xung quanh, ngoài giáo quây bạt dứa che\r\nchắn bụi. Khi hoàn thiện ngoài, tiến hành từ trên xuống, làm đến đâu rút giáo dần\r\nđến đó.\r\n       11. Biện pháp huy động nhân lực và thiết bị phục vụ thi công\r\n       12. Yêu cầu về biện pháp tổ chức thi công tổng thể và các hạng mục: Phải có\r\nbiện pháp tổ chức bộ máy chỉ huy công trường.\r\n       13. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu\r\n     - Quản lý chất lượng công trình được thực hiện theo Nghị định số\r\n06/2021/NĐ-CP của Chính phủ quy định chi tiết một số nội dung về quản lý chất\r\nlượng, thi công xây dựng và bảo trì công trình xây dựng, các tiêu chuẩn quy chuẩn\r\nvà các quy định khác theo quy định hiện hành của Nhà nước.\r\n       - Chịu trách nhiệm trước Tư vấn giám sát, Chủ đầu tư và trước Pháp luật về\r\nchất lượng thi công xây dựng công trình kể cả công việc do Nhà thầu phụ thực hiện\r\ntheo quy định của Hợp đồng giao nhận thầu xây dựng.\r\n       - Nhà thầu phải lập hệ thống tổ chức quản lý chất lượng công trình để quản\r\nlý chất lượng trong quá trình thi công một cách hợp lý, khoa học, đáp ứng yêu cầu\r\ntheo quy định.\r\n          14. Yêu cầu kỹ thuật thiết bị:\r\n\r\n    STT         Tên thiết bị                   Thông số kỹ thuật chi tiết\r\n\r\n                                 - Điều kiện làm việc: Ngoài trời, nhiệt đới hóa\r\n             Vỏ trạm biến áp\r\n1                            - Loại tủ: Dạng khung lắp ghép có thể lắp ghép mở rộng\r\n             Kios\r\n                             - Vật liệu: Tôn tráng kẽm, sơn tĩnh điện\r\n\f             - Độ dày phần khung đế và khung đỉnh ≥ 3 mm\r\n             - Độ dày phần thân vỏ và tấm nóc ≥ 2mm\r\n             - Khả năng chống lại nước xâm nhập: IPX3\r\n             - Khả năng chống lại vật rắn bên ngoài: IP3X\r\n             - Cấp bảo vệ cho ngăn trung thế và ngăn hạ thế IP54\r\n             - Tài liệu hướng dẫn vận hành: Có\r\n\r\n             - Điều kiện lắp đặt: Ngoài trời\r\n             - Môi trường làm việc: Nhiệt đới\r\n             - Cách điện trung Gian: SF6\r\n             - Độ kín khoang chứa khí SF6: IP67\r\n             - Điện áp làm việc định mức: 24kV\r\n             - Tần số hệ thống: 50Hz\r\n             - Số pha: 3\r\n             - Điện áp chịu đựng tần số nguồn (1 phút):\r\n2   Tủ RMU   + Tới đất và giữa các cực: 50kVrms\r\n             + Qua khoảng cách ly: 60 kVrms\r\n             - Điện áp chịu đựng xung sét 1.2/50µs:\r\n             + Tới đất và giữa các cực: 125 kV (peak)\r\n             + Qua khoảng cách ly 145 kVrms\r\n             - Khả năng thấy được trạng thái đóng mở của dao tiếp\r\n             đất: Có\r\n             - Khả năng thử nghiệm cách điện của cáp thông qua dao\r\n             nối đất: 45kV DC trong 15 phút\r\n\r\n             Kích thước tủ (CxRxS):  1140x1186x710 mm\r\n             - Thanh dẫn nối đất bằng đông, tiết diện: 40x4 mm\r\n             - Có tín hiệu báo báo điện áp và tín hiệu áp lực khí: Đáp\r\n             ứng\r\n             * Ngăn dao cắt có tải (I)\r\n             - Dòng điện định mức: 630A\r\n             - Buồng dập hồ quang LBS: SF6\r\n             - Dòng cắt tải định mức: 630A\r\n             - Số lần đóng cắt tại dòng cắt tải định mức: 100 lần\r\n\f                      - Số lần đóng cắt cơ khí: 1000 lần\r\n                      - Dòng điện ngắn mạch định mức (s): 20 kA\r\n                      - Cơ cấu truyền động bằng tay, tại chỗ: Có\r\n                      - Cơ cấu truyền động bằng động cơ có thể kết nối\r\n                      SCADA trong tương lai: Có khả năng mở rộng trong\r\n                      tương lai;\r\n                      - Điện áp điều khiển: 220 VAC\r\n                      - Hệ thống tiếp điểm phụ: 4NO+4NC\r\n                      - Chỉ thị điện áp: Có\r\n                      - Dao nối đất: Có\r\n                      * Ngăn dao cắt có tải kèm cầu chì ống (Q)\r\n                      - Dòng điện định mức: 200 A\r\n                      - Buồng dập hồ quang LBS: SF6\r\n                      - Dòng cắt tải định mức: 200 A\r\n                      - Số lần đóng cắt tại dòng cắt tải định mức: 100 lần\r\n                      - Số lần đóng cắt cơ khí: 1000 lần\r\n                      - Dòng điện ngắn mạch định mức (s): 20 kA\r\n                      - Cơ cấu truyền động bằng tay, tại chổ: Có\r\n                      - Cơ cấu truyền động bằng động cơ có thể kết nối\r\n                      SCADA trong tương lai: Có khả năng mở rộng trong\r\n                      tương lai: 220 VAC\r\n                      - Điện áp điều khiển\r\n                      - Thiết bị để lắp cầu chì DIN (Có nốt tác động loại\r\n                      DIN): Có\r\n                      - Chỉ thị cơ báo cầu chì nổ\r\n                      - Hệ thống tiếp điểm phụ: 4NO+4NC\r\n                      - Chỉ thị điện áp: Có\r\n                      - Dao nối đất: Có\r\n\r\n                      - Công suất liên tục: 100KVA/80KW\r\n                      - Công suất dự phòng: 110KVA/88KW\r\n    Máy phát   điện\r\n3                     - Điện áp, số pha: 220/380V, 3 pha\r\n    100KVA\r\n                      - Tần số, tốc độ động cơ: 50Hz, 1500 Vòng/phút\r\n                      - Nhiên liệu: Dầu Diesel\r\n\f                    - Kích thước/Trọng lượng (Máy có vỏ chống ồn):\r\n                    Khoảng 3100x1200x1800m/1750Kg\r\n                    * Động cơ\r\n                    - Kiểu động cơ: 4 kỳ, tu-bô tăng áp\r\n                    - Kiểu điều tốc: điện tử\r\n                    - Số xi lanh: 6 xi lanh, xếp thẳng hàng\r\n                    - Tổng dung tích xi lanh: 5,9l\r\n                    - Công suất động cơ lớn nhất: 92KW\r\n                    - Đường kính &hành trình: 102x120mm\r\n                    - DUng tích dầu bôi trơn: 16,4l\r\n                    - Dung tích nước làm mát: 29 l\r\n                    - Tỉ số nén: 17,5:1\r\n                    - Tiêu hao nhiên liệu: Khoảng 16L/h (tại 75% công\r\n                    suất)\r\n                    * Đầu phát\r\n                    - Kiểu đầu phát: Từ trường quay, không chổi tan\r\n                    - Điện áp, số pha, tần số: 220/380V, 50Hz\r\n                    - Kiểu điều chỉnh điện áp: Tự động AVR\r\n                    - Số pha, số dây: 3 pha, 4 dây\r\n                    - Hệ số công suất: 0,8\r\n                    - Lớp cách điện: H\r\n                    - Cấp bảo vệ: IP23\r\n                    - Hệ thống điều khiển: Phím nhấn chọn các chức năng:\r\n                    Vận hành bằng tay, tự động, tắt, bật, dừng khẩn cấp.\r\n                    - Chức năng hiển thị: điện áp (V), Tần số (Hz), áp suất\r\n                    dầu (Bar), nhiệt độ nước làm mát (°C), điện áp sạc Ắc\r\n                    qui (VDC), số giờ máy chạy (h)\r\n                    - Chức năng cảnh báo và bảo vệ: tự đọng dừng máy\r\n                    trong các trường hợp: Quá tải, vượt tốc, áp suất nhớt\r\n                    thấp, nhiệt độ nước làm mát cao\r\n                    - Chức năng tắt khẩn cấp: Trong những trường hợp sự\r\n                    cố đặc biệt.\r\n\r\n    Máy phát   điện - Công suất liên tục: 150KVA/120KW\r\n4\r\n    150KVA          - Công suất dự phòng: 165KVA/132KW\r\n\f- Điện áp, số pha: 220/380V, 3 pha\r\n- Tần số, tốc độ động cơ: 50Hz, 1500 Vòng/phút\r\n- Nhiên liệu: Dầu Diesel\r\n- Kích thước/Trọng lượng (Máy có vỏ chống ồn):\r\nKhoảng 3300x1200x1900m/2350Kg\r\n* Động cơ\r\n- Kiểu động cơ: 4 kỳ, tu-bô tăng áp\r\n- Kiểu điều tốc: điện tử\r\n- Số xi lanh: 6 xi lanh, xếp thẳng hàng\r\n- Tổng dung tích xi lanh: 5,9l\r\n- Công suất động cơ lớn nhất: 155 KW\r\n- Đường kính &hành trình: 102x120mm\r\n- Dung tích dầu bôi trơn: 16,4l\r\n- Dung tích nước làm mát: 38 l\r\n- Tỉ số nén: 17,3:1\r\n- Tiêu hao nhiên liệu: Khoảng 26L/h (tại 75% công\r\nsuất)\r\n* Đầu phát\r\n- Kiểu đầu phát: Từ trường quay, không chổi tan\r\n- Điện áp, số pha, tần số: 220/380V, 50Hz\r\n- Kiểu điều chỉnh điện áp: Tự động AVR\r\n- Số pha, số dây: 3 pha, 4 dây\r\n- Hệ số công suất: 0,8\r\n- Lớp cách điện: H\r\n- Cấp bảo vệ: IP23\r\n- Hệ thống điều khiển: Phím nhấn chọn các chức năng:\r\nVận hành bằng tay, tự động, tắt, bật, dừng khẩn cấp.\r\n- Chức năng hiển thị: điện áp (V), Tần số (Hz), áp suất\r\ndầu (Bar), nhiệt độ nước làm mát (°C), điện áp sạc Ắc\r\nqui (VDC), số giờ máy chạy (h)\r\n- Chức năng cảnh báo và bảo vệ: tự động dừng máy\r\ntrong các trường hợp: Quá tải, vượt tốc, áp suất nhớt\r\nthấp, nhiệt độ nước làm mát cao\r\n- Chức năng tắt khẩn cấp: Trong những trường hợp sự\r\n\f                           cố đặc biệt.\r\n\r\n     Ghi chú: Ngoài yêu cầu hàng hóa cung cấp phải đáp ứng các thông số kỹ\r\nthuật theo bảng trên; Hàng hóa cung cấp còn phải đáp ứng các thông số kỹ thuật\r\ntheo hồ sơ thiết kế bản vẽ thi công đính kèm E-HSMT\r\n    IV. Các bản vẽ: (theo HSTKBVTC đã được phê duyệt đính kèm cùng E-\r\nHSMT)"}