{"text":"--- Tệp: CHUONG III. YEU CAU KY THUAT.docx ---\nChương III. YÊU CẦU VỀ KỸ THUẬT\n\nIII. ĐỐI VỚI GÓI THẦU PHI TƯ VẤN\n1. Giới thiệu chung về dự án, gói thầu:\n- Chủ đầu tư: Bệnh viện Đại học Quốc gia Hà Nội.\n- Bên mời thầu: Bệnh viện Đại học Quốc gia Hà Nội.\n- Gói thầu: Thuê máy phát điện tại Bệnh viện Đại học Quốc gia Hà Nội.\n- Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh rút gọn.\n- Phương thức đấu thầu: Một giai đoạn, một túi hồ sơ.\n- Nguồn vốn: Nguồn thu sự nghiệp của đơn vị\n- Loại hợp đồng: Trọn gói\n- Thời gian thực hiện hợp đồng: 12 tháng\n2. Yêu cầu kỹ thuật của gói thầu\n2.1. Yêu cầu kỹ thuật chung\n- Nhà thầu cam kết chất lượng máy phát điện cung cấp phải đáp ứng yêu cầu E-HSMT.\n- Nhà thầu chịu trách nhiệm kiểm tra, bảo trì, bảo dưỡng các máy phát điện do Nhà thầu cung cấp theo tiêu chuẩn, hướng dẫn của nhà sản xuất và chịu toàn bộ các chi phí liên quan đến kiểm tra, bảo trì, bảo dưỡng.\n- Nhà thầu chịu trách nhiệm cử nhân viên có chuyên môn về kỹ thuật điện trực vận hành máy phát điện 24/24 giờ tại Bệnh viện Đại học Quốc gia Hà Nội, 182 Lương Thế Vinh, phường Thanh Xuân Bắc, quận Thanh Xuân, TP. Hà Nội và đảm bảo an toàn thiết bị, an toàn lao động theo quy định của Pháp luật. \n- Nhà thầu cam kết đảm bảo khi xảy ra mất điện lưới thì máy phát điện sẽ tự hoạt động cấp điện. Trường hợp sau khi xảy ra mất điện lưới mà máy phát điện không hoạt động thì trong vòng 60 phút Nhà thầu phải bố trí máy phát điện khác có công suất tương đương và chịu toàn bộ các chi phí phát sinh. Trường hợp Nhà thầu không thực hiện cam kết thì Chủ đầu tư có quyền yêu cầu Nhà thầu phải bồi thường toàn bộ thiệt hại do sự cố mất điện gây ra và Chủ đầu tư có quyền đơn phương chấm dứt hợp đồng.\n- Yêu cầu về vận chuyển, lắp đặt: Nhà thầu chịu trách nhiệm vận chuyển, lắp đặt toàn bộ máy phát điện, thiết bị điện vào hệ thống điện của Chủ đầu tư theo đúng yêu cầu. Nhà thầu chịu toàn bộ chi phí liên quan đến vận chuyển, lắp đặt.\n- Nhà thầu chịu trách nhiệm bảo quản và cung cấp máy phát điện phù hợp với điều kiện môi trường của Chủ đầu tư thường xuyên ngập khi xảy ra mưa lớn.\n- Nhà thầu chịu trách nhiệm khảo sát vị trị lắp đặt, hệ thống điện của Chủ đầu tư trước khi lắp đặt, vận hành máy phát điện nhằm đảm bảo an toàn\n- Nhà thầu chuẩn bị sẵn bản sao y hoặc công chứng/chứng thực các tài liệu liên quan để đối chiếu trong quá trình thương thảo hợp đồng. (trong trường hợp cần thiết Bên mời thầu sẽ yêu cầu Nhà thầu cung cấp bản gốc)\n\n2.2. Yêu cầu về kỹ thuật cụ thể\n2.2.1. Yêu cầu về kỹ thuật máy phát điện 220KVA\nI. THÔNG TIN CHUNG\nTên sản phẩm\nMáy phát điện\nSố lượng\n01 Tổ máy\nTình trạng\nHoạt động tốt\nCông suất định mức\n220KVA\nVỏ máy\nVỏ chống ồn đồng bộ\nĐộ ồn cách xa 7m\n75 dB\nIII. ĐỘNG CƠ\nLoại động cơ\n4 kỳ, phun nhiên liệu trực tiếp\nSố xylanh\n6 xylanh\nTổng dung tích xylanh\n11,945 lít\nNhiên liệu\nDiesel ASTM 2 hoặc tương đương\nNhiên liệu tiêu hao \nTối đa 48 lít/giờ\nSố lượng Ắc quy\n02 và điện áp 24V\nThời gian ổn định tần số và điện áp\nTối đa 10s từ lúc khởi động\nChế độ vận hành\nTự động và bằng tay\nHệ thống làm mát\nLàm mát bằng nước kết hợp quạt gió đầu trục\nII. ĐẦU PHÁT\nCông suất định mức\n220KVA\nSố pha\n3 pha 4 dây\nĐiện áp định mức\n220/380V\nHệ số công suất\n0.8\nHệ thống kích từ\nKhông chổi than kích từ xoay (AVR)\nIV. BỘ ĐIỀU KHIỂN\nChức năng điều khiển\nMàn hình hiển thị LCD\n\nStop - Start - Auto/Off - On - Auto\n\nCó nút dừng khẩn cấp\nChức năng hiển thị\nĐiện áp xoay chiều/Dòng điện xoay chiều\n\nTốc độ động cơ/Hệ số công suất\n\nCông suất (kW)/Điện áp bình ác quy\n\nNhiệt độ nước làm mát\n\nThời gian chạy máy/Số lần khởi động\n\nTình trạng máy, nội dung lỗi\n\nÁp suất nhớt bôi trơn\nChức năng bảo vệ, cảnh báo\nQuá tốc độ/Dưới tốc độ\n\nQuá điện áp/Điện áp thấp\n\nQuá tần số/Tần số thấp\n\nĐiện áp ắc quy cao/thấp\n\nÁp suất nhớt bôi trơn/Lỗi khởi động\n\nBáo nhiệt độ nước làm mát/Quá tải\n\nBáo thời gian bảo trì\nChức năng kết nối\nCổng Ethernet\n\nCó cổng USB\nIV. BỘ CHUYỂN ĐỔI NGUỒN TỰ ĐỘNG (ATS)\nChế độ vận hành\nTự động và bằng tay\nSố pha\n3 pha\nDòng điện định mức\n400A\n2.2.2. Yêu cầu về kỹ thuật máy phát điện 7.5KVA\nTên sản phẩm\nMáy phát điện\nSố lượng\n01 Tổ máy\nCông suất định mức\n7.5 KVA\nĐiện áp/ số pha\n220 – 240V/ 1pha\nLoại động cơ:\nĐộng cơ 4 thì\nKiểu khởi động\nGiật tay và đề điện\nDung tích bình xăng\n25 lít\nMức tiêu hao nhiên liệu tối đa\n3.0 lít/giờ\nTình trạng\nhoạt động tốt\n\n\n* Ghi chú:\nMục này đưa ra các yêu cầu về kỹ thuật đối với việc cung cấp dịch vụ nhằm đảm bảo chất lượng dịch vụ đáp ứng mục tiêu ban đầu của Chủ đầu tư, Bên mời thầu. Trong đó, các yêu cầu do Chủ đầu tư, Bên mời thầu đưa ra cần chú trọng vào sản phẩm đầu ra như tiêu chuẩn, quy cách, thông số kỹ thuật, chất lượng... của dịch vụ. Chủ đầu tư, Bên mời thầu cũng cần nêu các tiêu chuẩn về dịch vụ mà nhà thầu phải đáp ứng, tuy nhiên, các tiêu chuẩn này không nhằm mục đích hạn chế sự tham gia của nhà thầu. Nhà thầu có thể áp dụng các tiêu chuẩn dịch vụ khác nhưng phải chứng minh các tiêu chuẩn này tương đương hoặc cao hơn tiêu chuẩn do Chủ đầu tư, Bên mời thầu yêu cầu. Về cơ bản, Bên mời thầu không cần nêu quy trình, phương pháp thực hiện dịch vụ cụ thể mà nhà thầu phải tuân theo. Nhà thầu được quyền đề xuất quy trình, phương pháp thực hiện mà nhà thầu thấy là thích hợp để thực hiện gói thầu.\nChủ đầu tư có thể đưa ra các yêu cầu để bảo đảm dịch vụ cung cấp cho gói thầu thân thiện với môi trường nhưng phải bảo đảm các quy định này là rõ ràng, không làm hạn chế nhà thầu.\n2. Quy định về kiểm tra, nghiệm thu sản phẩm:\nQuy định quy trình kiểm tra, nghiệm thu sản phẩm: Theo tiêu chuẩn nhà sản xuất"}