{"text":"--- Tệp: Chương V.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về gói thầu\n- Chủ đầu tư: Tổng công ty Tân Cảng Sài Gòn.\n- Nguồn vốn: Vốn chủ sở hữu (Hạch toán tăng tài sản cố định). \n- Địa điểm thực hiện: \nPhần 1 :Cảng Tân Cảng Thốt Nốt – Cầu Vàm Cống, Khu công nghiệp, Thốt Nốt, Cần Thơ. \nPhần 2: Cảng Tân Cảng Cát Lái, phường Cát Lái, thành phố Thủ Đức, thành phố Hồ Chí Minh.\n- Thời gian thực hiện: tối đa 150 ngày.\nĐể có cơ sở cho việc lập hồ sơ dự thầu, nhà thầu được bố trí sắp xếp đi khảo sát hiện trường để nắm bắt vị trí lắp đặt và thực trạng hiện có. Chủ đầu tư sẽ hướng dẫn Nhà thầu khảo sát hiện trường.\nChủ đầu tư sẽ dành khu vực thích hợp cho bên nhà thầu tập kết, lắp đặt máy. Các vật liệu, các kết cấu tạm thời hoặc các trang thiết bị của Nhà thầu không được đặt ở vị trí khác nếu không được sự đồng ý bằng văn bản của Chủ đầu tư.\nNhà thầu sẽ phục hồi lại hiện trường này trong hoặc trước khi hoàn thành công việc.\nViệc lắp đặt tất cả mọi nguồn cung cấp điện, nước miễn phí do Chủ đầu tư thực hiện phù hợp với yêu cầu của Nhà thầu và thống nhất của hai bên.\nNgười liên hệ đi khảo sát : Ông Đặng Ngọc Thắng, Trưởng Ban Điện – Điện tử, Phòng Kỹ thuật, Tổng công ty Tân Cảng Sài Gòn. SĐT : 0938.700.030\n1.2. Yêu cầu về kỹ thuật  \nTóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ liên quan phải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây: \nNhà thầu điền đầy đủ vào cột “Đáp ứng của Nhà thầu”. \nHạng mục số\nTên hàng hóa hoặc dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn E-HSMT\nĐáp ứng của Nhà thầu \n(Cung cấp thông tin liên lạc của nhà sản xuất, lắp ráp máy phát điện bao gồm: email liên lạc, số điện thoại liên lạc, website công bố trên thông tin công cộng.)\nPhần 1: Mua 01 tổ máy phát điện công suất 500 kVA cung cấp điện dự phòng cho cảng Tân Cảng Thốt Nốt\nI\nYêu cầu đối với máy phát điện \n\n \n1\nYêu cầu chung\n\n\n1.1 \nTiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển\n- ISO 9001:2015\n- ISO 15550\n- ISO 8528 \n- ISO 3046-1\n- BS 5514\n- IEC 60034\n-  BS EN 60950\n-  BS EN 61006\n- NEMA MG1-32 hoặc tương đương\n\n \n1.2 \nChủng loại máy phát điện\nMáy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.\n \n 1.3\nHãng sản xuất, model, xuất xứ của tổ hợp máy phát điện:\nNhà thầu cung cấp thông tin chi tiết.\n \n1.4\nChất lượng tổ hợp máy phát điện: \nmới 100%, \nnăm sản xuất: 2023 trở đi.\n\n1.5\nCông suất định mức (prime) \n≥ 500KVA\n\n1.6\nTiêu hao nhiên liệu tại 100% công suất liên tục\n (lít/giờ) ≤ 105 \n\n1.7\nTiêu hao nhiên liệu tại 75% công suất liên tục\n(lít/giờ) ≤ 76\n\n1.8\nHệ số công suất\nCos phi ≥ 0.8\n\n1.9\nMCCB/ACB đầu cực máy phát\n≥ 800A\n\n2\nYêu cầu đối với động cơ\n \n 2.1\nHãng sản xuất, model, xuất xứ:\nNhà thầu cung cấp thông tin chi tiết. \n \n2.2\nChất lượng động cơ: \nmới 100%, năm sản xuất: 2023 trở về sau.\n\n 2.3\nTốc độ động cơ\n1.500 rpm\n \n 2.4\nKiểu động cơ\nĐộng cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp\n \n 2.5\nDung tích xi lanh\n< 20 lít\n\n 2.6\nTỷ số nén\n 13,5 : 1\n\n 2.7\nNhiên liệu sử dụng\nDầu Diesel\n \n2.8 \nHệ thống phun nhiên liệu\nPhun nhiên liệu trực tiếp\n\n\n 2.9\nLoại điều tốc \nECU/EMS/ĐIỆN\n\n2.10\nHệ thống lọc: Khí, nhiên liệu, dầu bôi trơn\nCó hệ thống lọc, yêu cầu có thể thay thế.\n\n2.11\nHệ thống khởi động\nSử dụng động cơ, nguồn DC 24V.\n\n2.12\nLoại lọc khí (air cleaner)\nLoại khô (dry), có thể thay thế\n\n2.13\nHệ thống làm mát\nMáy làm mát bằng két nước có quạt gió tản nhiệt. \n\n3\nYêu cầu đối với đầu phát điện \n \n 3.1\nTên loại đầu phát điện, hãng sản xuất, model, xuất xứ:\nNhà thầu cung cấp thông tin chi tiết.\n \n3.2\nChất lượng đầu phát: \nmới 100%, năm sản xuất: 2023 trở về sau.\n\n 3.3\nĐiện áp, số pha, tần số\n380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz\n \n 3.4\nBộ điều chỉnh điện áp tự động (AVR)\nCó\n\n 3.5\nĐộ ổn định điện áp (%)\n≤ ± 0.5% trong điều kiện ổn định\n\n 3.6\nĐộ ổn định tần số (%)\n≤ ± 0,5%\n\n 3.7\nCấp cách điện\nTừ cấp H trở lên\n \n 3.8\nCấp bảo vệ đầu phát\nIP23 trở lên\n \n4\nYêu cầu đối với hệ thống điều khiển, hiển thị\n \n \nHãng sản xuất, model, xuất xứ:\nNhà thầu cung cấp thông tin chi tiết.\n \n \nChủng loại hệ thống điều khiển\nĐiều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.\n \n \nChức năng điều khiển, cài đặt\n- Nút nhấn tại chỗ: Start/Stop, chuyển chế độ Auto/Man/Off/Reset- Công tắc dừng khẩn cấp tại chỗ- Tất cả mọi điều chỉnh đều thực hiện thông qua màn hình hiển thị LCD / phần mềm\n- Cho phép khởi động động cơ thông qua việc kích hoạt bộ đề, rơle đề và valve đóng mở dầu bởi 1 tín hiệu.\n- Cho phép cài đặt các thông số bảo vệ cho tổ máy phát\n- Khi mất điện lưới tổ hợp máy phát có thể hoạt động trong 2 chế độ Automatic/Manual:\n- Cài đặt để tự động khởi động máy phát trong thời gian 1- 5s khi có tín hiệu báo mất nguồn điện lưới (tín hiệu này sẽ lấy từ hệ thống tủ ATS). Khi có điện lưới trở lại, phải tự động chuyển tín hiệu dừng máy phát theo thời gian được cài đặt.\n \n \nChức năng giám sát, đo lường\nĐiện áp máy phát: trị hiệu dụng L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1\nDòng điện máy phát: L1, L2, L3\nCông suất: KW, KVA\nTần số điện máy phát\nĐiện áp bình ắc quy\nÁp suất dầu nhớt\nNhiệt độ nước giải nhiệt\nSố vòng quay động cơ\nHiển thị trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ.\n \n \nChức năng cảnh báo và bảo vệ\nMáy phát: Tần số cao, tần số thấp, điện áp cao, điện áp thấp, mất kích từ, thứ tự pha, quá dòng tức thời, điện áp không cân bằng, bảo vệ chạm đất.\nĐộng cơ: điện áp ắc quy quá cao hoặc quá thấp, áp suất nhớt thấp, nhiệt độ  nước làm mát, quá tốc độ, dừng khẩn cấp.\n\n \n \nLưu sự kiện\nCó tính năng lưu lại các dữ liệu, sự kiện xảy ra đối với hệ thống máy phát: số lần khởi động, thời gian vận hành, lịch sử lỗi, …\n \n \nGiao tiếp, kết nối\n- Đảm bảo có các cổng kết nối: USB/RS232/RS485.\nYêu cầu bộ điều khiển máy phát điện phải giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển thông qua giao thức Modbus RTU /Modbus TCP/ USB/RS232/RS485/\n\n \n\n\n\n\nTT\nTên hàng hóa hoặc dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn E-HSMT\nĐáp ứng của Nhà thầu \n(- Nhà thầu cung cấp thông tin chi tiết, rõ ràng, đầy đủ)\nII\nYêu cầu về Vỏ giảm âm\n \n1\nYêu cầu về vỏ giảm âm  và độ ồn yêu cầu của tổ máy phát điện sau khi lắp đặt vỏ giảm âm\nMới 100%\nTheo QCVN 26: 2010/BTNMT\n\n2\nCao su giảm chấn\nTheo máy, mới 100%\n\nIII\nYêu cầu về thiết bị khởi động và bộ sạc\n \n1\nThiết bị khởi động\nSử dụng nguồn DC 12/ 24V.\n \n2\nYêu cầu về bộ sạc \nCho phép sạc ắc qui từ cả 2 nguồn: điện lưới khi điện lưới ổn định và từ máy phát điện khi máy phát điện hoạt động (Alternator charger)\n \n3\nYêu cầu về ắc quy khởi động\nMới 100%\nĐáp ứng dòng khởi động cho động cơ \n\nIV\nCáp điện CXV 240mm2\nISO 9001:2015, \nTCVN 5935\nhoặc tương đương\n\nV\nThang máng cáp\nMới 100%\nThang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm\n\nVII\nHệ thống nhiên liệu\n\n\n1\nBồn dầu có dung tích 1000 lít\n\nTheo thùng máy\n\n2\nĐường ống dầu cấp, dầu hồi, ống thở, van khóa\nMới 100%\nSử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng. \n\n3\n- Ống xả cho máy phát bọc cách nhiệt, bọc inox.\n- Hộp thoát gió nóng\n- Gía đỡ ống \n- Pô giảm âm (Silencer)\n- Giá đỡ cho pô giảm âm - kèm lò xo.\n - Nón che mưa\nMới 100%\n\n\nVII\nPhụ tùng đi kèm\n\n\n\n- Các phụ tùng đi theo máy: lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc accu, bầu tiêu âm. \n- Phụ tùng dự phòng cho 500 giờ chạy máy.\n- Nhiên liệu thử máy:\n+ Dầu nhớt \n+ Nước làm mát \n+ Dầu Diezel\n- Tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng Anh/Việt).\n- Catalogue, C/O, CQ.\nGhi chú: nhà thầu nêu rõ chi tiết nội dung yêu cầu như trên và mở rộng (nếu có).\n\nPhần 2: Mua 01 tổ máy phát diện công suất 2000 kVA cung cấp diện dự phòng cho line N23 tại cảng Tân Cảng Cát Lái\nI\nYêu cầu đối với máy phát điện \n\n \n1\nYêu cầu chung\n\n\n1.1 \nTiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển\n- ISO 9001:2015\n- ISO 15550\n- ISO 8528 \n- ISO 3046-1\n- BS 5514\n- IEC 60034\n-  BS EN 60950\n-  BS EN 61006\n- NEMA MG1-32 hoặc tương đương\n\n \n1.2 \nChủng loại máy phát điện\nMáy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.\n \n 1.3\nHãng sản xuất, model, xuất xứ của tổ hợp máy phát điện:\nNhà thầu cung cấp thông tin chi tiết.\n \n1.4\nChất lượng tổ hợp máy phát điện: \nmới 100%, \nnăm sản xuất: 2023 trở đi.\n\n1.5\nCông suất định mức (prime) \n≥  2000KVA\n\n1.6\nTiêu hao nhiên liệu tại 100% công suất liên tục\n(lít/giờ) ≤ 415\n\n1.7\nTiêu hao nhiên liệu tại 75% công suất liên tục\n(lít/giờ) ≤ 320\n\n1.8\nHệ số công suất\nCos phi ≥ 0.8\n\n1.9\nMCCB/ACB đầu cực máy phát\n≥ 3200A\n\n2\nYêu cầu đối với động cơ\n \n 2.1\nHãng sản xuất, model, xuất xứ:\nNhà thầu cung cấp thông tin chi tiết. \n \n2.2\nChất lượng động cơ: \nMới 100%, năm sản xuất: 2023 trở về sau.\n\n 2.3\nTốc độ động cơ\n1.500 rpm\n \n 2.4\nKiểu động cơ\nĐộng cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp\n \n 2.5\nDung tích xi lanh\n≤ 66 lít\n\n 2.6\nTỷ số nén\n≥  14 : 1\n\n 2.7\nNhiên liệu sử dụng\nDầu Diesel\n \n2.8 \nHệ thống phun nhiên liệu\nPhun nhiên liệu trực tiếp\n\n 2.9\nBộ điều tốc \nĐiều khiển bằng điện tử/ kỹ thuật số\n\n2.10\nHệ thống lọc: Khí, nhiên liệu, dầu bôi trơn\nCó hệ thống lọc, yêu cầu có thể thay thế.\n\n2.11\nHệ thống khởi động\nSử dụng động cơ, nguồn DC 24V.\n\n2.12\nLoại lọc khí (air cleaner)\nLoại khô (dry), có thể thay thế\n\n2.13\nHệ thống làm mát\nMáy làm mát bằng két nước có quạt gió tản nhiệt. \n\n3\nYêu cầu đối với đầu phát điện \n \n 3.1\nTên loại đầu phát điện, hãng sản xuất, model, xuất xứ:\nNhà thầu cung cấp thông tin chi tiết.\n \n3.2\nChất lượng đầu phát: \nmới 100%, năm sản xuất: 2023 trở về sau.\n\n 3.3\nĐiện áp, số pha, tần số\n380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz\n \n 3.4\nBộ điều chỉnh điện áp tự động (AVR)\nCó\n\n 3.5\nĐộ ổn định điện áp (%)\n≤ ± 0,5% trong điều kiện ổn định\n\n 3.6\nĐộ ổn định tần số (%)\n≤ ± 0,5%\n\n 3.7\nCấp cách điện\nTừ cấp H trở lên\n \n 3.8\nCấp bảo vệ đầu phát\nIP23 trở lên\n \n4\nYêu cầu đối với hệ thống điều khiển, hiển thị\n \n \nHãng sản xuất, model, xuất xứ:\nNhà thầu cung cấp thông tin chi tiết.\n \n \nChủng loại hệ thống điều khiển\nĐiều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.\n \n \nChức năng điều khiển, cài đặt\n- Nút nhấn tại chỗ: Start/Stop, chuyển chế độ Auto/Man/Off/Reset- Công tắc dừng khẩn cấp tại chỗ- Tất cả mọi điều chỉnh đều thực hiện thông qua màn hình hiển thị LCD / phần mềm\n- Cho phép khởi động động cơ thông qua việc kích hoạt bộ đề, rơle đề và valve đóng mở dầu bởi 1 tín hiệu.\n- Cho phép cài đặt các thông số bảo vệ cho tổ máy phát\n- Khi mất điện lưới tổ hợp máy phát có thể hoạt động trong 2 chế độ Automatic/Manual:\n- Cài đặt để tự động khởi động máy phát trong thời gian 1- 5s khi có tín hiệu báo mất nguồn điện lưới (tín hiệu này sẽ lấy từ hệ thống tủ ATS). Khi có điện lưới trở lại, phải tự động chuyển tín hiệu dừng máy phát theo thời gian được cài đặt.\nCó hỗ trợ chức năng hòa đồng bộ máy phát.\n \n \nChức năng giám sát, đo lường\nĐiện áp máy phát: trị hiệu dụng L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1\nDòng điện máy phát: L1, L2, L3\nCông suất: KW, KVA\nTần số điện máy phát\nĐiện áp bình ắc quy\nÁp suất dầu nhớt\nNhiệt độ nước giải nhiệt\nSố vòng quay động cơ\nHiển thị trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ.\n \n \nChức năng cảnh báo và bảo vệ\nMáy phát: Tần số cao, tần số thấp, điện áp cao, điện áp thấp, thứ tự pha, quá dòng tức thời,  tải không cân bằng.\nĐộng cơ: điện áp ắc quy quá cao hoặc quá thấp, áp suất nhớt thấp, nhiệt độ nước làm mát , quá tốc độ, dừng khẩn cấp.\n \n \nLưu sự kiện\nCó tính năng lưu lại các dữ liệu, sự kiện xảy ra đối với hệ thống máy phát: số lần khởi động, thời gian vận hành, lịch sử lỗi, …\n \n \nGiao tiếp, kết nối\n- Đảm bảo có các cổng kết nối: USB/RS232/RS485/Ethernet\nYêu cầu bộ điều khiển máy phát điện phải giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển thông qua giao thức Modbus RTU /Modbus TCP/ USB/RS232/RS485/Ethernet phục vụ giám sát trạng thái máy phát\nHỗ trợ Giám sát \nmáy phát từ xa qua máy tính\n \n\n\n\n\nTT\nTên hàng hóa hoặc dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn E-HSMT\nĐáp ứng của Nhà thầu \n(- Nhà thầu cung cấp thông tin chi tiết, rõ ràng, đầy đủ)\nII\nYêu cầu về Vỏ giảm âm\n \n1\nYêu cầu về vỏ giảm âm và độ ồn yêu cầu của máy phát điện sau khi lắp đặt vỏ giảm âm\nMới 100%\nTheo QCVN 26: 2010/BTNMT\n\nIII\nYêu cầu về thiết bị khởi động và bộ sạc\n \n1\nThiết bị khởi động\nSử dụng nguồn DC 12/ 24V.\n \n2\nYêu cầu về bộ sạc\nCho phép sạc ắc qui từ cả 2 nguồn: điện lưới khi điện lưới ổn định và từ máy phát điện khi máy phát điện hoạt động (Alternator charger) \n \n3\nYêu cầu về ắc quy khởi động\nMới 100%\nĐáp ứng dòng khởi động cho động cơ \n\nIV\nYêu cầu thiết bị ACB \n\n 1\nThiết bị ACB 3200A 4 cực \n\nMới 100%.\nIcu  100ka.\nĐiện áp định mức :440/500V\nTần số làm việc định mức:50Hz\nCó bộ phụ kiện đóng ngắt điện.\nCó bộ bảo vệ undervolt có thể điều chỉnh\nMotor Mechanism 220VAC/24VDC (Drawout Type)\nClosing Coil for NW 220VAC/24VDC (Drawout Type)\nShunt Trip 24VDC (Drawout Type)\nIntegrated:\nO/C Relay\nE/F Relay\n4a/b Auxiliary Contacts\n1a/b Bell (trip) Alarm Contact\nThời gian đóng ≤70ms\nThử nghiệm theo tiêu chuẩn IEC 60721-3-3 class 3M4\n \n2\nThiết bị báo pha, điện áp, dòng điện\n\nMới 100%\nĐiện áp định mức :440/500V\nTần số làm việc định mức:50Hz\n\nBiến dòng CT3200/5A\n\n\nV\nCáp điện CXV 240mm2\nISO 9001:2015, \nTCVN 5935\nhoặc tương đương\n\nVI\nThang máng cáp\nMới 100%\nThang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm\n\nVII\nHệ thống nhiên liệu\n\n\n1\nBồn dầu có dung tích 1000 lít\n\nTheo thùng máy\n\n2\nĐường ống dầu cấp, dầu hồi, ống thở, van khóa\nMới 100%\nSử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng. \n\n3\n- Ống xả cho máy phát bọc cách nhiệt, bọc inox.\n- Hộp thoát gió nóng\n- Gía đỡ ống \n- Pô giảm âm (Silencer)\n- Giá đỡ cho pô giảm âm - kèm lò xo.\n- Nón che mưa\n\nMới 100%\n\n\nVIII\nPhụ tùng đi kèm\n\n\n\n- Các phụ tùng đi theo máy: lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc accu, bầu tiêu âm. \n- Phụ tùng dự phòng cho 500 giờ chạy máy.\n- Nhiên liệu thử máy:\n+ Dầu nhớt \n+ Nước làm mát \n+ Dầu Diezel\n- Tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng Anh/Việt).\n- Catalogue, C/O, CQ.\nGhi chú: nhà thầu nêu rõ chi tiết nội dung yêu cầu như trên và mở rộng (nếu có).\n\n\n1.3. Các yêu cầu khác:\na) Huấn luyện, bảo trì và dụng cụ phục vụ\n- Việc huấn luyện cho người vận hành và bảo trì.\nNgay sau khi công trình hoàn thành và có biên bản nghiệm thu máy phát, nhà thầu phải phải cung cấp các hướng dẫn viên và chương trình huấn luyện cho người vận hành và bảo trì theo yêu cầu của bên mua. \n- Bảo trì.\nNhà thầu phải cung cấp kế hoạch chăm sóc bảo dưỡng định kỳ cho tổ hợp máy phát và các thiết bị điều khiển. \nb) Các yêu cầu về PCCC.\n- Nhà thầu phải trang bị đầy đủ các trang thiết bị phòng cháy chữa cháy trước khi khởi công công trình và tránh để các vật liệu gây cháy nổ gần công trường.\nc) Các yêu cầu về vệ sinh môi trường;\nTrong quá trình lắp đặt:\n- Các thiết bị thi công cần thường xuyên kiểm tra, bảo dưỡng tránh rò rỉ dầu mỡ gây ô nhiễm môi trường.\n- Dọn dẹp, thu gom rác thải sinh hoạt, rác thải rắn sau khi kết thúc công việc trong ngày, chuyển đổ vào nơi quy định của Cảng.\nd) Các yêu cầu về an toàn lao động;\n- Đơn vị thi công phải tuân thủ các biện pháp an toàn lao động, an toàn giao thông, vệ sinh công trường theo đúng quy định nhà nước và Chủ đầu tư .\ne) Biện pháp huy động nhân lực và thiết bị phục vụ thi công\n- Đơn vị thi công phải lập kế hoạch, tiến độ thi công cụ thể theo từng ngày, tuần và đăng ký trước với Chủ đầu tư.\n- Đơn vị thi công phải chuẩn bị đầy đủ các trang thiết bị, dụng cụ, vật tư, thiết bị và công nhân trước khi thi công .\n- Máy móc, thiết bị thi công trước khi thi công đều phải đáp ứng tình trạng kỹ thuật. Không chấp nhận các loại máy móc thiết bị không có đăng kiểm hoạt động trên công trường.\nNhân lực của Nhà thầu trên công trường phải đáp ứng đúng yêu cầu như E-HSDT.\ng) Yêu cầu về bảo hành: \n- Nhà thầu chịu trách nhiệm bảo hành toàn bộ thiết bị trong vòng tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao thiết bị.\n- Nhà thầu phải thực hiện bảo trì định kỳ thiết bị trong quá trình bảo hành định kỳ  12 tháng 1 lần. tại địa điểm lắp đặt, vận hành. \n \t- Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành: Trong vòng 24h kể từ khi Nhà thầu nhận được thông báo của Chủ đầu tư về các hư hỏng, khuyết tật phát sinh nhà thầu phải gửi kế hoạch khắc phục cho Chủ đầu tư và Nhà thầu phải có mặt tiến hành khắc phục các hư hỏng, khuyết tật trong vòng 24h sau khi nhận được thông báo của Chủ đầu tư; chi phí cho việc khắc phục các hư hỏng, khuyết tật và Nhà thầu phải chịu toàn bộ.\n- Nếu trong thời hạn quy định mà nhà thầu chưa tiến hành khắc phục thì chủ đầu tư có quyền thuê một đơn vị khác thực hiện công việc thay cho nhà thầu, nhà thầu phải chi trả chi phí này.\n- Nhà thầu cam kết đáp ứng hỗ trợ về kỹ thuật trong vòng 36 tháng cho chủ đầu tư kể từ ngày 2 bên ký biên bản bàn giao nghiệm thu hàng hóa.\nf) Các công việc khác\nPhạm vi công việc bao gồm toàn bộ và tất cả những vấn đề cần thiết như chế tạo, cung cấp, vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử và bảo hành, huấn luyện, đào tạo, cung cấp vật tư phụ tùng sửa chữa… bao gồm không giới hạn các công việc dưới đây:\n- Vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử…\t\n-  Huấn luyện và chỉ dẫn cho người vận hành và bảo dưỡng của bên mua.\n- Cung cấp các loại tài liệu kỹ thuật, hướng dẫn vận hành, bảo dưỡng và tra cứu vật tư phụ tùng.\n- Nêu rõ kế hoạch chăm sóc bảo dưỡng định kỳ cho trạm phát.\nMục 2. Bản vẽ: Không có bản vẽ.\nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có:\na) Chuẩn bị vật liệu.\nTất cả vật liệu phải được chuẩn bị kỹ càng và phù hợp với E-HSDT.\nb) Gia công cơ khí.\n- Lắp đặt máy trên bệ móng: Dung sai và lượng dư cho vận hành và lắp ghép phù hợp với tiêu chuẩn hiện hành. Tất cả các bộ phận bắt chặt có thể chịu dao động hoặc ảnh hưởng đến sự an toàn đều được khóa hãm bằng các phương pháp chấp nhận để ngăn ngừa sự rung lắc khi làm việc. Những chi tiết chuyển động có thể gây nguy hiểm phải được bảo vệ che chắn hợp lý.\n- Đường ống khí xả: ống thép phải đủ độ dày theo tiêu chuẩn sẽ đáp ứng sự đòi hỏi của tiêu chuẩn Việt nam/Quốc tế. Mọi mối hàn phải đảm bảo đúng kết cấu và kích thước được ghi trong bản vẽ, phải loại trừ được xỉ, lỗ xốp và các khuyết tật hàn khác, chúng phải sạch và đều đặn, đảm bảo các chi tiết nối với nhau phải ngay hàng và định vị, không vênh méo, đảm bảo được kích thước của kết cấu.\nToàn bộ kết cấu thép sau gia công phải được làm sạch bề mặt, được sơn 3 lớp, 2 lớp chống rỉ và 1 lớp màu (sơn chịu nhiệt). \nĐường ống khí xả được bọc cách nhiệt đúng tiêu chuẩn Việt Nam trong môi trường khí hậu đã nêu ở trên.\nc) Lắp đặt phần điện. \nViệc thi công kéo rải, đấu nối cáp phải tuân theo các tiêu chuẩn ngành điện hiện hành, đảm bảo kỹ thuật, mỹ thuật.\n- Phần điện động lực: \n+ Cáp đi trong máng cáp, đầu cốt đấu nối cáp được ép bằng máy ép thuỷ lực đúng tiêu chuẩn, các sợi cáp cùng pha được đánh dấu bằng vỏ bọc nhựa màu tại đầu cáp.\n- Cáp điều khiển: cáp điều khiển yêu cầu là loại có vỏ chống nhiễu, đi trong máng cáp hoặc ống mềm đảm bảo mỹ thuật. Việc đấu nối cáp điều khiển phải dùng qua đầu cốt, đômino, có đánh số để thuận tiện cho quá trình sửa chữa, thay thế, vận hành.\nd) Việc kiểm tra, lắp ráp, thử tải\nTrong qúa trình chạy thử, nhà thầu phải bố trí tải để kiểm tra công suất máy. Nhà thầu phải có các thiết bị để kiểm tra hệ thống điều khiển, bảo vệ theo yêu cầu của E-HSMT."}