{"text":"--- Tệp: Chương IV yêu cầu kỹ thuật.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n1. Giới thiệu chung về gói thầu:\n- Tên gói thầu: Gói thầu 01: Sửa chữa, bảo dưỡng 05 máy phát điện Cummins tại các đơn vị trực thuộc Ban Quản lý vịnh Hạ Long.\n- Chủ đầu tư: Ban Quản lý vịnh Hạ Long.\n- Bên mời thầu: Ban Quản lý vịnh Hạ Long.\n- Nguồn vốn: Nguồn chi thường xuyên của Ban Quản lý vịnh Hạ Long.\n- Địa điểm thực hiện công việc: Thành phố Hạ Long, tỉnh Quảng Ninh.\n- Thời gian thực hiện hợp đồng: 30 (ba mươi) ngày.\n2. Mục tiêu công việc:\nBảo trì, bảo dưỡng nhằm nâng cao thời gian vận hành máy phát điện, phát hiện các linh kiện, bộ phận xuống cấp, đưa ra giải pháp sửa chữa hoặc thay thế trình Chủ đầu tư xem xét phê duyệt phương án nhằm nâng cao công suất máy phát điện, giảm lượng tiêu hao nhiên liệu.\nKhối lượng công việc sửa chữa, bảo trì, bảo dưỡng cần thực hiện cụ thể như sau:\nBảng 1: Khối lượng công việc sửa chữa, bảo trì, bảo dưỡng\nStt\nNội dung\nXuất xứ VTTB\nĐơn vị\n Số lượng \nI\nBẢO DƯỠNG MÁY CUMIN 60KVA \n(Yêu cầu: 01 máy, khối lượng công việc bên dưới tính cho 01 máy)\n \n\n\n1\nVật tư bảo dưỡng, thay thế\n \n \n1\n1.1\nLọc nhớt \nINDIA\ncái\n1\n1.2\nLọc gió\nnt\ncái\n1\n1.3\nLóc nhiên liệu \nnt\ncái\n1\n1.4\nNhớt các te máy\nSHD50\nthùng\n1\n1.5\nBộ gioăng phớt \nINDIA\nbộ\n1\n2\nNhân công\n \n \n \n2.1\nCân chỉnh khe hở nhiệt\n \ncông\n2\n2.2\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n4\n2.3\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\nII\nMÁY PHÁT ĐIỆN CUMIN 55KVA\n(Yêu cầu: 02 máy, khối lượng công việc bên dưới tính cho 01 máy)\n \n\n\n1\nVật tư\n \n \n \n1.1\nCân chỉnh cụm bơm cao áp\n \ncụm\n1\n1.2\nCân chỉnh vòi phun nhiên liệu\n \ncái\n4\n1.3\nBộ gioăng phớt toàn máy Cumin\nINDIA\nbộ\n1\n1.4\nPhớt đầu trục cơ\nnt\nCái\n1\n1.5\nPhớt đuôi trục cơ\nnt\nCái\n1\n1.6\nGioăng vách đầu máy\nnt\ncái\n1\n1.7\nGioăng căn phớt vòng bảo hiểm bánh đà\nnt\ncái\n1\n1.8\nDây curoa lai cánh quạt gió\nnt\nCái\n2\n1.9\nKeo dán gioăng đệm\nTQ\ntuýp\n2\n1.10\nMỡ bôi trơn, bảo dưỡng các loại\nVN\nkg\n5\n1.11\nBăng dính cách điện cuộn to\nVN\ncuộn\n2\n1.12\nVòng kẹp to, nhỏ\nVN\ncái\n6\n1.13\nXăng rửa chi tiết phục vụ sửa chữa\n \nlít\n20\n1.14\nHóa chất tẩy rửa\n \nlít\n10\n1.15\nđầu cốt dây điện\n \ntúi\n1\n1.16\nSơn tĩnh điện\nTQ\nlít\n5\n1.17\nGiẻ lau, giấy nháp\n \nKhoản\n1\n1.18\nDầu nhờn các te máy \nSHD50\nthùng\n1\n1.19\nNhiên liệu Diezen chạy thử máy\n0,05%\nlít\n40\n1.20\nLọc nhớt \nINDIA\ncái\n1\n1.21\nLọc gió \nINDIA\ncái\n1\n1.22\nLọc nhiên liệu \nINDIA\ncái\n2\n2\nNhân công\n \n \n \n2.1\nTháo tách Roto; Stato củ phát điện 380V vệ sinh tẩm sấy, sơn cách điện, lắp lại hoàn chỉnh, kiểm tra, chạy thử tải\n \ncông\n20\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n3\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n4\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\nIII\nMÁY PHÁT ĐIỆN CUMIN 110KVA\n(Yêu cầu: 02 máy, khối lượng công việc bên dưới tính cho 01 máy)\n\n\n\n1\nVật tư\n \n \n \n1.1\nCân chỉnh cụm bơm cao áp\n \ncụm\n1\n1.2\nCân chỉnh vòi phun nhiên liệu\n \ncái\n4\n1.3\nBộ gioăng Amiang toàn máy\nINDIA\nbộ\n1\n1.4\nPhớt đầu trục cơ\nINDIA\nCái\n1\n1.5\nPhớt đuôi trục cơ\nINDIA\nCái\n1\n1.6\nGioăng vách đầu máy\nINDIA\ncái\n1\n1.7\nGioăng căn phớt vòng bảo hiểm bánh đà\nINDIA\ncái\n1\n1.8\nDây curoa lai cánh quạt gió\nINDIA\nCái\n2\n1.9\nKeo dán gioăng đệm\nTQ\ntuýp\n2\n1.10\nMỡ bôi trơn, bảo dưỡng các loại\nVN\nkg\n5\n1.11\nBăng dính cách điện cuộn to\nVN\ncuộn\n2\n1.12\nVòng kẹp to, nhỏ\nVN\ncái\n6\n1.13\nXăng rửa chi tiết phục vụ sửa chữa\n \nlít\n20\n1.14\nHóa chất tẩy rửa\n \nlít\n10\n1.15\nđầu cốt dây điện\n \nTúi\n1\n1.16\nSơn tĩnh điện\nTQ\nlít\n5\n1.17\nGiẻ lau, giấy nháp\n \nKhoản\n1\n1.18\nDầu nhờn các te máy \nSHD50\nthùng\n1\n1.19\nNhiên liệu Diezen chạy thử máy\n0,05%\nlít\n50\n1.20\nLọc nhớt \nINDIA\ncái\n1\n1.21\nLọc gió \nnt\ncái\n1\n1.22\nLọc nhiên liệu \nnt\ncái \n2\n2\nNhân công\n \n \n \n2.1\nTháo tách Roto; Stato củ phát điện 380V vệ sinh tẩm sấy, sơn cách điện, lắp lại hoàn chỉnh, kiểm tra, chạy thử tải\n \ncông\n20\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n3\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n4\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\n3\nChi phí thuê phương tiện đưa đón thợ từ cảng Bến Đoan ra địa điểm đặt máy phát để bảo dưỡng máy phát\n \nngày\n5\nGhi chú: Các Vật tư thiết bị (VTTB) phục vụ công tác sửa chữa, bảo trì, bảo dưỡng và bảo hành có nguồn gốc xuất xứ quy định tại Bảng 1 ở trên hoặc chủng loại VTTB có nguồn gốc xuất xứ khác nhưng phải đảm bảo có thông số kỹ thuật tương đương (hoặc cao hơn) và đồng bộ với từng chủng loại Máy phát điện (trong gói thầu này).\n3. Yêu cầu kỹ thuật của gói thầu:\n3.1. Yêu cầu đối với công tác sửa chữa, bảo trì và bảo dưỡng:\n- Nhà thầu phải có quy trình và kế hoạch bảo trì, bảo dưỡng các Máy phát điện cụ thể và rõ ràng, đảm bảo yêu cầu kỹ thuật theo quy định hiện hành.  \n- Nhà thầu phải thực hiện công tác sửa chữa, bảo trì, bảo dưỡng các Máy phát điện trong khoảng thời gian từ 07h30” đến 17h00 các ngày làm việc trong tuần (bao gồm cả thứ 7 và chủ nhật), đảm bảo cho các Máy phát điện hoạt động thường xuyên, đáp ứng các thông số kỹ thuật của Nhà sản xuất.\n- Nhà thầu phải thông báo cho Chủ đầu tư các khiếm khuyết, hư hỏng thiết bị và các nguy cơ gây hư hỏng Máy phát điện để Chủ đầu tư bố trí kế hoạch sửa chữa phù hợp, kịp thời. Nhà thầu phải thông báo trước cho Chủ đầu tư về thời gian/kế hoạch thực hiện công việc sửa chữa tối thiếu 03 (ba) ngày.  \n- Khi Máy phát điện bị hư hỏng trong quá trình thực hiện hợp đồng, Nhà thầu phải có mặt tại hiện trường trong vòng 48 (bốn mươi tám) giờ kể từ khi nhận được thông báo để phối hợp với Chủ đầu tư lập biên bản hiện trạng thiết bị và thống nhất phương án sửa chữa khắc phục.\n- Nhà thầu chịu trách nhiệm khắc phục, phục hồi triệt để các lỗi của thiết bị nhằm tiết kiệm vật tư thiết bị thay thế, tận dụng vật tư thiết bị vẫn còn khả năng  khắc phục được và đảm bảo yêu cầu kỹ thuật.\n- Các chi phí vật tư phục vụ công tác sửa chữa, bảo trì bảo dưỡng sẽ do nhà thầu thực hiện bảo dưỡng chịu trách nhiệm cung cấp theo hợp đồng. \n- Chủ đầu tư chịu trách nhiệm cung cấp các loại vật tư, thiết bị hư hỏng cần thay thế theo thỏa thuận giữa hai bên. Chi phí nhân công thực hiện công tác thay thế vật tư hư hỏng sẽ do Nhà thầu chịu trách nhiệm.\n- Công tác sửa chữa, bảo trì và bảo dưỡng Máy phát điện cần phải triển khai đầy đủ các bước theo quy trình cho tất cả các hạng mục công việc nhằm đảm bảo chất lượng, thiết bị vận hành an toàn, liên tục, đáp ứng các thông số kỹ thuật như thiết kế, ổn định và được bảo hành theo tiêu chuẩn quy định cho đến lần bảo trì tiếp theo. \n- Sau mỗi đợt hoàn thành công tác sửa chữa, bảo trì và bảo dưỡng các Máy phát điện, Nhà thầu phải có thông báo kết quả và tình trạng hoạt động các máy phát điện đến chủ đầu tư. \n3.2. Yêu cầu về vật tư, thiết bị phục vụ công tác sửa chữa, bảo trì và bảo dưỡng:\n- Nhà thầu cần phải chuẩn bị máy móc vật tư, dụng cụ, thiết bị,... đáp ứng yêu cầu kỹ thuật để tiến hành công việc.  \n- Tất cả các vật tư, thiết bị nhà thầu sử dụng để thực hiện bảo trì, bảo dưỡng phải đảm bảo sự vận hành bình thường, ổn định và an toàn cho các máy phát điện.\n- Nhà thầu phải chịu trách nhiệm về các công việc liên quan đến việc mua sắm các vật tư, thiết bị mà nhà thầu sử dụng để thực hiện bảo trì, bảo dưỡng các máy phát điện.\n- Tất cả các linh kiện vật tư, thiết bị dùng để thay thế theo yêu cầu của chủ đầu tư trong công tác bảo trì, bảo dưỡng phải là linh kiện, vật tư, thiết bị được cung cấp mới 100%, chưa qua sử dụng và đảm bảo phù hợp với loại Máy phát điện.  \n- Hàng hóa cung cấp phục vụ sửa chữa, thay thế phải có thông số kỹ thuật đáp ứng yêu cầu phù hợp với chủng loại Máy phát điện hiện đang sử dụng, đáp ứng tiêu chuẩn của nhà sản xuất;\n- Hàng hóa phải có xuất xứ rõ ràng (tên hãng, nước sản xuất), có tài liệu kỹ thuật kèm theo.\n3.3. Yêu cầu về tổ chức kỹ thuật thi công, giám sát:\nTrên cơ sở nội dung công việc, Chủ đầu tư yêu cầu Nhà thầu xây dựng phương án, biện pháp tổ chức thi công nhằm đảm bảo hoàn thành khối lượng và chất lượng dịch vụ; các biện pháp về an toàn lao động, phòng chống cháy nổ để thực hiện công việc bảo trì, bảo dưỡng các Máy phát điện phù hợp với các quy định hiện hành. \nTrong phương án, biện pháp tổ chức thi công phải thể hiện được các nội dung chính như sau:\na) Yêu cầu về tổ chức, thực hiện công việc:\n- Biện pháp tổ chức tiếp nhận mặt bằng/thiết bị để thực hiện thi công;\n- Bố trí nhân sự, thời gian thi công hợp lý đối với từng Máy phát điện;\n- Quy trình thực hiện bảo trì, bảo dưỡng được áp dụng phù hợp với quy định của nhà sản xuất Máy phát điện và phù hợp với quy chuẩn của Việt Nam;\n- Quy trình xác định vật tư/ thiết bị hư hỏng cần thay mới và thủ tục tiếp nhận vật tư để thay thế;\n- Quy trình thử nghiệm/chạy thử, đánh giá chất lượng Máy phát điện sau khi bảo trì, bảo dưỡng xong.\nb) Yêu cầu về nhân công thực hiện:  \n- Đội ngũ nhân viên kỹ thuật thực hiện quy trình bảo trì, bảo dưỡng cần được đào tạo chính quy chuyên sâu, có sự hiểu biết sâu sắc về máy phát điện, thực hiện dịch vụ theo đúng và đủ yêu cầu kỹ thuật chuyên môn.  \n- Được thực hiện theo đúng yêu cầu kỹ thuật của các hãng động cơ do các chuyên viên được đào tạo chính hãng thực hiện, thực hiện dịch vụ đúng và đủ các bước theo tiêu chuẩn của hãng.\n- Có mặt kịp thời để tư vấn khi máy phát điện có sự cố.  \nc) Yêu cầu về vận chuyển:    \n- Nhà thầu giao vật tư, thiết bị và thực hiện bảo trì, bảo dưỡng tại các vị trí đặt Máy phát điện theo đúng yêu cầu.   \n- Nhà thầu chịu trách nhiệm đối với toàn bộ hoạt động vận chuyển và hậu cần liên quan đến việc cung cấp dịch vụ. Nhà thầu sẽ sử dụng toàn bộ nhân sự và nguồn lực cần thiết để xây dựng kế hoạch, điều hành và thực hiện các hoạt động vận chuyển và hậu cần nêu trên.  \nd) Yêu cầu vệ sinh môi trường, phòng cháy, chữa cháy, an toàn lao động:\n*) Biện pháp vệ sinh môi trường  \n- Nhà thầu phải cam kết đảm bảo điều kiện vệ sinh môi trường theo đúng qui định về môi trường và chịu hoàn toàn trách nhiệm liên quan nếu vi phạm qui định trên. \n*) Phòng cháy, chữa cháy:\n- Nhà thầu phải nêu các qui định, qui phạm tiêu chuẩn về phòng cháy chữa cháy sẽ được Nhà thầu áp dụng khi thi công bảo dưỡng.  \n- Nhà thầu phải nêu các giải pháp, biện pháp phòng chống cháy nổ nói chung. Đặc biệt nêu rõ biện pháp phòng chống cháy nổ trong quá trình thực hiện dịch vụ liên quan các hệ thống dễ cháy như dầu, các thiết bị điện, hóa chất...  \n*) An toàn lao động:\n- Phải đặt biển báo an toàn báo hiệu công trường đang thi công.\n- Nhà thầu phải nêu biện pháp an toàn khi làm việc trên cao, làm việc với thiết bị điện, hóa chất, chất thải nguy hại …và phải tuân thủ các Quy định về an toàn hiện hành của Nhà nước.  \n - Nhà thầu phải trang bị đầy đủ bảo hộ lao động cho nhân viên kỹ thuật khi thực hiện công tác bảo trì Máy phát điện (găng tay, mũ bảo hộ, quần áo bảo hộ, dây an toàn ...) và tự chịu trách nhiệm an toàn lao động cho công nhân của mình, thiết bị và những người xung quanh.   \n- Nhân viên kỹ thuật phải tuân thủ các biện pháp an toàn điện, an toàn khi làm việc với thiết bị nâng hạ, làm việc trên cao.\n- Nhân viên kỹ thuật phải được đào tạo và huấn luyện an toàn phù hợp với công việc thực hiện.\n- Phải có biện pháp ngăn ngừa và tuân thủ các quy định về an toàn phòng chống cháy nổ.\n- Phải có cam kết chịu mọi trách nhiệm pháp lý nếu để xảy ra các sự cố chủ quan gây cháy nổ, mất an toàn lao động do không thực hiện đúng quy trình, quy phạm và các cam kết trên.  \n3.4. Yêu cầu về bảo hành:\n- Thời gian bảo hành:   \n+ Đối với hàng hóa mà nhà sản xuất quy định thời gian bảo hành: Theo quy định của nhà sản xuất.  \n+ Đối với hàng hóa, dịch vụ mà nhà sản xuất không quy định thời gian bảo hành: Thời hạn bảo hành là 12 tháng kể từ ngày bàn giao, nghiệm thu.  \n- Trong thời gian bảo hành, nếu có bất kỳ một phần hoặc toàn bộ vật tư, phụ tùng bị hỏng hóc hoặc không phù hợp với tiêu chuẩn kỹ thuật trong hợp đồng, Chủ đầu tư sẽ thông báo cho Nhà thầu bằng điện thoại hoặc email. Trong vòng 48 (bốn mươi tám) giờ kể từ khi nhận được thông báo, Nhà thầu phải cử nhân sự đến thực hiện công tác bảo hành. Trong vòng 72 (bẩy mươi hai) giờ kể từ thời điểm nhận được thông báo, Nhà thầu phải có báo cáo bằng văn bản đến Chủ đầu tư trong đó xác định rõ hiện trạng máy, nguyên nhân và phương án xử lý.  \n- Nếu Nhà thầu không khắc phục được khiếm khuyết, hư hỏng hoặc không thay thế kịp thời trong khoảng thời gian đó Chủ đầu tư ấn định theo từng trường hợp cụ thể, Chủ đầu tư sẽ tự khắc phục, sửa chữa hoặc thay mới bằng chi phí của mình. Khi đó, Nhà thầu phải chịu trách nhiệm hoàn trả cho Chủ đầu tư toàn bộ số tiền phát sinh trong vòng 10 ngày kể từ khi nhận được hồ sơ thanh toán của Chủ đầu tư.  \n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \n1. Giải pháp và phương pháp luận;\n2. Kế hoạch công tác.\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\n- Trong quá trình thực hiện sửa chữa, bảo trì và bảo dưỡng Máy phát điện, Chủ đầu tư được quyền vào các nơi trên công trình để kiểm tra quá trình thực hiện bảo trì. Nhà thầu có trách nhiệm tạo mọi điều kiện cho Chủ đầu tư tiến hành hoạt động nêu trên, bao gồm cả việc cung cấp các phương tiện, trang thiết bị an toàn. Những hoạt động này không làm giảm đi bất cứ nghĩa vụ hoặc trách nhiệm nào của Nhà thầu.\n- Sau khi hoàn thành công tác sửa chữa, bảo trì và bảo dưỡng Máy phát điện, Nhà thầu có trách nhiệm mời Chủ đầu tư tham gia kiểm tra nghiệm thu kết quả công việc. Nếu Máy phát điện vận hành đảm bảo yêu cầu kỹ thuật thì các bên ký biên bản nghiệm thu công tác sửa chữa, bảo trì, bảo dưỡng để xác nhận các công việc mà nhân viên kỹ thuật của Nhà thầu đã thực hiện tại công trình, đồng ý chấp nhận bàn giao đưa vào sử dụng. \n- Trường hợp dịch vụ cần kiểm tra và thử nghiệm, Chủ đầu tư sẽ mời đơn vị có chức năng chuyên môn để thực hiện việc kiểm tra, thử nghiệm; khi đó, Nhà thầu phải phối hợp để tiến hành việc kiểm tra, thử nghiệm dịch vụ đạt yêu cầu kỹ thuật, mỹ thuật.  \n- Hai bên sẽ ký biên bản nghiệm thu và bàn giao nếu đạt các điều kiện sau:   \n+ Công tác sửa chữa, bảo trì và bảo dưỡng hoàn thành theo đúng phạm vi công việc yêu cầu.\n+ Thiết bị, vật tư thực hiện cần đúng chủng loại, đạt yêu cầu kỹ thuật theo quy định.\n- Nhà thầu cần chuẩn bị đầy đủ các hồ sơ nghiệm thu theo quy định của nhà nước để phục vụ công tác nghiệm thu hoàn thành công việc."}