{"text":"--- Tệp: 4-Chuong-V-Tieu-Chuan-KT-Ra-Soat-G43-F.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. Yêu cầu về kỹ thuật\nA. Giới thiệu chung về dự án/chương trình và gói thầu\nI. Tóm tắt về chương trình\nTên chương trình: Mua sắm thiết bị QLVH năm 2024\nQuy mô và địa điểm hạng mục công trình: Mua sắm Máy phát điện phục vụ SXKD năm 2024 cho các Đơn vị trực thuộc EVNCPC.\nThời gian thực hiện chương trình: Năm 2024.\nĐịa điểm thực hiện: tại QTPC, PYPC, ĐLPC, ĐNoPC.\nII. Tên và nội dung chủ yếu của gói thầu:\nDanh mục hàng hóa: \nNhà thầu chịu trách nhiệm cung ứng đầy đủ hàng hóa với số lượng như bảng dưới đây: \nTT\nHạng mục\nĐVT\nKhối lượng\nGhi chú\n1\nMáy phát điện 100KVA\nmáy\n2\n\n2\nMáy phát điện 160KVA\nmáy\n1\n\n3\nMáy phát điện 250KVA\nmáy\n1\n\nGhi chú: Nhà thầu chịu trách nhiệm vận chuyển hàng hóa, bảo hiểm vận chuyển hàng hóa (nếu có).\n2. Danh mục các Dịch vụ liên quan: ./\nIII. Địa điểm giao hàng và thực hiện dịch vụ: \nĐịa điểm giao hàng: Kho của QTPC, PYPC, ĐLPC, ĐNoPC.\nPhạm vi cung cấp:\nSTT\nDanh mục\nĐVT\nQT\nPY\nĐL\nĐNo\nTổng cộng\n1\nMáy phát điện 100KVA\nmáy\n\n1\n1\n\n2\n2\nMáy phát điện 160KVA\nmáy\n\n\n\n1\n1\n3\nMáy phát điện 250KVA\nmáy\n1\n\n\n\n1\n\nĐịa điểm thực hiện dịch vụ:./\nThời gian thực hiện: Thời gian giao hàng trong vòng 26 tuần.\n\n\n\n\n\n\nB. Các yêu cầu về kỹ thuật\nI. Yêu cầu chung:\n1.  Điều kiện chung:\n1.1. Môi trường làm việc của hàng hóa:\nNhiệt độ môi trường lớn nhất\n45oC\nNhiệt độ môi trường nhỏ nhất\n0oC\nKhí hậu\nNhiệt đới, nóng ẩm\nĐộ ẩm cực đại\n100%\nĐộ cao lắp đặt thiết bị so với  mực nước biển\nĐến 1000 m\nVận tốc gió lớn nhất\n160 km/h\n1.2. Điều kiện vận hành của hệ thống điện:\nĐiện áp danh định của hệ thống (kV)\n0,4\nSơ đồ nối\n3 pha\nChế độ nối đất trung tính\nTrung tính nối đất trực tiếp\nTần số (Hz)\n50\n2. Yêu cầu của của hàng hoá:\n2.1. Tài liệu kỹ thuật và bản vẽ mô tả:\nThiết bị phải được cung cấp bản vẽ và tài liệu kỹ thuật sau:\t\nBản vẽ mô tả cấu trúc chung của thiết bị.\nBản vẽ hướng dẫn lắp đặt.\nTài liệu hướng dẫn lắp đặt, vận hành, sửa chữa và bảo dưỡng thiết bị, phụ kiện.\nCác biên bản thí nghiệm và giấy chứng nhận quản lý chất lượng.\ne. Giấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc \"Giấy chứng nhận xác nhận nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương về thử nghiệm tổ máy phát điện\" do tổ chức có chức năng và độc lập với nhà sản xuất ban hành.\n2.2. Yêu cầu khác:\nThiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa, kèm theo các tài liệu liên quan để chứng minh hàng hoá được cung cấp phù hợp với yêu cầu của thiết kế và quy định trong hợp đồng đã ký kết. \nMáy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành.\nCác chi tiết bằng thép có yêu cầu mã kẽm nhúng nóng phải theo tiêu chuẩn TCVN 5408:2007 và các tiêu chuẩn tương đương điện hành về mạ kẽm nhúng. \n3. Đặc điểm lưới điện:./. \n4. Yêu cầu kỹ thuật chung:\n4.1. Đối với vật tư, thiết bị:\n4.1.1 Yêu cầu về tổ máy phát:\n1. Tổ máy phát điện dự phòng hạ áp gồm một hoặc nhiều động cơ được sử dụng để tạo ra năng lượng cơ học và một hoặc nhiều máy phát để chuyển đổi năng lượng cơ học này thành năng lượng điện. Tổ máy phát cũng bao gồm các thành phần được sử dụng để kết nối giữa động cơ và máy phát (như khớp nối, bộ truyền bánh răng) và các ổ chịu lực và các bộ phận lắp đặt nếu có.\n2. Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển) được sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.\n3. Trọn bộ Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động) phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.\n4.1.2 Chế độ vận hành tổ máy phát:\nChế độ vận hành của tổ máy phát điện có thể ảnh hưởng đến các đặc tính tính năng nhất định và phải được khách hàng tính đến khi đồng ý với các yêu cầu của nhà sản xuất.\nChế độ vận hành liên tục với tải ổn định:\n Chế độ vận hành liên tục với tải ổn định là chế độ vận hành không bị giới hạn về thời gian của một tổ máy phát điện, có tính đến thời gian bảo dưỡng, ở những nơi áp dụng có phụ tải điện không đổi.\n 2. Chế độ vận hành liên tục với tải thay đổi\n Chế độ vận hành liên tục với tải thay đổi là chế độ vận hành không bị giới hạn về thời gian của một tổ máy phát điện, có tính đến thời gian bảo dưỡng, ở những nơi áp dụng có phụ tải điện thay đổi.\nChế độ vận hành trong thời gian giới hạn với tải ổn định:\n Chế độ vận hành trong thời gian giới hạn với tải ổn định là chế độ vận hành bị giới hạn về thời gian của một tổ máy phát điện, ở những nơi áp dụng có phụ tải điện không đổi.\nChế độ vận hành trong thời gian giới hạn với tải thay đổi:\n Chế độ vận hành trong thời gian giới hạn với tải thay đổi là chế độ vận hành bị giới hạn về thời gian của một tổ máy phát điện, ở những nơi áp dụng có phụ tải điện thay đổi.\n4.1.3. Chế độ khởi động và điều khiển:\n 1. Yêu cầu chung:\n Các chế  độ  khởi động  và điều  khiển  trong  quá trình  vận hành thông  thường  của tổ  máy phát điện bao gồm:\nKhởi động.\nGiám sát.\nĐiều chỉnh điện áp, tần số và đồng bộ hóa tại nơi áp dụng.\nĐóng cắt.\nDừng.  \nCác  chế  độ  này  có  thể  thực  hiện  hoàn  toàn  hoặc  một  phần  bằng  tay  hoặc  tự  động.\nChế độ vận hành bằng tay:\n Quá trình khởi động và điều khiển tổ máy phát điện được thực hiện bằng tay.\nChế độ vận hành bán tự động:\nỞ chế độ này, một số chức năng của tổ máy phát điện được khởi động và điều khiển bằng tay và phần còn lại được thực hiện một cách tự động.\nChế độ vận hành tự động:\nỞ chế độ này, quá trình khởi động và điều khiển tổ máy phát điện được thực hiện một cách hoàn toàn tự động.  \n4.1.4. Phân loại theo tính năng:\nBốn loại tính năng được xác định nhằm bao gồm các yêu cầu khác nhau trong hệ thống cung cấp điện như sau:\n1. Loại G1: Loại này được áp dụng cho tổ máy phát điện sử dụng ở nơi mà tải kết nối cần phải được xác định chỉ là các thông số cơ bản của điện áp và tần số.\n2. Loại G2: Loại này được áp dụng cho tổ máy phát điện sử dụng ở những nơi mà các đặc điểm điện áp của tổ máy phát điện rất giống với các đặc điểm của hệ thống cung cấp điện thông thường. Khi xuất hiện sự thay đổi phụ tải, có thể điện áp và tần số bị sai lệch tạm thời nhưng vẫn ở mức chấp nhận được.\n 3. Loại G3: Loại này được áp dụng cho tổ máy phát điện sử dụng ở những nơi mà thiết bị kết nối có yêu cầu khắt khe về sự ổn định và mức tần số, đặc tính điện áp và dạng sóng của nguồn điện được cung cấp từ tổ máy phát điện.\n4. Loại G4: Loại  này áp dụng  cho những ứng dụng có sự đòi hỏi rất  khắt  khe về  độ  ổn định  và  mức  tần  số, đặc tính điện áp và dạng sóng của nguồn cung cấp điện từ tổ máy phát điện.\n 4.1.5. Tiêu chuẩn chế tạo: Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.\n4.1.6. Yêu cầu về thí nghiệm:\n1. Khi giao hàng Nhà cung cấp phải kèm biên bản thí nghiệm xuất xưởng của thiết bị để chứng minh các đặc tính kỹ thuật chào thầu.\n2. Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm các hạng mục chính sau:\na. Đo điện trở một chiều các cuộn dây Stato và Roto.\nb. Đo tổn hao không tải ở hệ số công suất bằng 1.\nc. Thử nghiệm điện áp chịu thử.\nNgoài các hạng mục thử nghiệm trên, bên mua có thể yêu cầu bổ sung các hạng mục thử nghiệm theo TCVN 9729-6:2013.\n3. Trước khi tiếp nhận máy phát phải tiến hành chứng kiến thử nghiệm, nghiệm thu sơ bộ bằng cách cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm. Khi tiến hành thử nghiệm phải bố trí cán bộ kỹ thuật và chuẩn bị đầy đủ nhiên liệu, dầu bôi trơn, nước làm mát, điện accu, bộ thử tải... để thử tải cho máy.  Việc kiểm tra nghiệm thu, thử tải phải có sự chứng kiến đại diện bên mua. Ngoài hạng mục thử nghiệm này, trong một số trường hợp cần thiết, người mua có thể yêu cầu bổ sung các hạng mục thử nghiệm nghiệm thu tại nhà máy theo TCVN 9729-6:2013.\n4.1.7. Yêu cầu về đóng gói:\nToàn bộ các loại hàng hóa phải được đóng vào các bao bì, kiện hàng phù hợp (gọi chung là kiện hàng). Mỗi kiện hàng phải phù hợp theo các tiêu chuẩn đóng gói bao bì để tránh mọi dạng hư hỏng trong khi vận chuyển, việc đóng gói phải bền vững, không bị phá vỡ khi phơi ở nơi nhiệt độ cao, nước mặn và mưa… trong quá trình vận chuyển, bốc xếp và lưu kho bãi. Kích thước và trọng lượng của kiện hàng phải tính toán phù hợp cho việc bốc xếp, vận chuyển và phải được niêm phong đầy đủ để tránh sai sót, phức tạp trong quá trình giao nhận hàng\n4.2. Yêu cầu về biên bản thử nghiệm đối với VTTB\n- Biên bản thử nghiệm xuất xưởng: Nhà thầu cung cấp tại thời điểm giao hàng.\n4.3 Danh mục các tài liệu chứng minh nguồn gốc và chất lượng hàng hóa: (Theo mục 3 chương III Tiêu chuẩn đánh giá về mặt kỹ thuật)\nTT\nTên vật tư - thiết bị\nGiấy chứng nhận kiểm định\nTài liệu kỹ thuật (Bản vẽ, Catalogue,…)\nXác nhận của người sử dụng cuối cùng \n1\nMáy phát điện 100KVA\nx (*)\nx\nx (**)\n2\nMáy phát điện 160KVA\nx (*)\nx\nx (**)\n3\nMáy phát điện 250KVA\nx (*)\nx\nx (**)\n\nGhi chú:\n- Dấu \"X\" là các tài liệu bắt buộc hồ sơ dự thầu phải cung cấp;\n- (*): Nhà thầu cung cấp “Giấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc \"Giấy chứng nhận xác nhận nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương về thử nghiệm tổ máy phát điện\" do tổ chức có chức năng và độc lập với nhà sản xuất ban hành. \n- (**): Chấp nhận cho Xác nhận của người sử dụng cuối cùng đối với các máy phát điện có công suất ≥ 100kVA.\n5. Bản vẽ: Không có.\n II. YÊU CẦU THÔNG SỐ KỸ THUẬT \n1. Các yêu cầu kỹ thuật\n1.1. Động cơ:\n- Loại động cơ: Diesel 4 kỳ.\n- Công suất: phù hợp với máy phát về khả năng mang tải, thay đổi tải, quá tải v.v.\n- Số vòng quay: ≤ 1500 vòng/phút.\n- Chế độ làm việc: dài hạn.\n- Hệ thống nạp khí: có turbo tăng áp và làm mát khí nạp.\n- Hệ thống làm mát: bằng nước (có két nước gắn trên máy). Có quạt làm mát và truyền động quạt.\n- Hệ thống bôi trơn: cưỡng bức bằng bơm bánh răng.\n- Hệ thống nhiên liệu: thùng nhiên liệu lắp chung trên máy. Hệ thống bơm nhiên liệu kiểu bơm cao áp điện tử.\n- Hệ thống khởi động: khởi động bằng môtơ điện một chiều. Có bộ tự động sạc điện cho accu. Accu có điện áp 12V hoặc 24V, có dung lượng phù hợp đảm bảo cấp điện tự dùng và tự khởi động tổ máy phát.\n- Hệ thống xả: có bố trí ống giảm thanh.\n- Độ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.\n1.2 Máy phát điện:\n- Loại máy phát: 3 pha.\n- Công suất định mức: Theo bảng thông số kỹ thuật chi tiết mục II.2.\n- Khả năng quá tải: Theo bảng thông số kỹ thuật chi tiết mục II.2.\n- Số vòng quay: Theo bảng thông số kỹ thuật chi tiết mục II.2.\n- Tần số: 50 Hz.\n- Điện áp định mức: 220/380V. Cấp cách điện H.\n- Hệ số công suất Cosϕđm ≥ 0,8.\n- Kích từ: Theo bảng thông số kỹ thuật chi tiết mục II.2.\n1.3 Hệ thống đo lường bảo vệ:\n- Hệ thống điều khiển - bảo vệ tổ hợp:\na. Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu. \nb. Có hệ thống khởi động thông minh: kết hợp điều khiển phun nhiên liệu và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói đen.\nc. Có các chức năng bảo vệ tiêu chuẩn: \nd. Cảnh báo khi: nhiệt độ nước làm mát cao, áp lực dầu bôi trơn thấp, sự cố cảm biến áp lực nhớt, sự cố cảm biến nhiệt độ, mức nhiên liệu trong bồn thấp, accu yếu; điện áp DC cao/thấp, quá dòng, cắt tải khi quá tải. \ne. Dừng máy khi: nhiệt độ nước làm mát cao, mức nước làm mát thấp, áp lực dầu bôi trơn thấp; điện áp AC cao/thấp, bộ kích từ hỏng, quá dòng, ngắn mạch, lệch pha, tần số quá cao/thấp, vượt tốc, dừng khẩn cấp khi có sự cố. \n- Bảng điều khiển được trang bị bắt buộc:\na. Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo: cho biết các thông tin về toàn bộ thông số vận hành của tổ máy.\nb. Hiển thị được các thông số phần cơ: áp suất dầu bôi trơn; nhiệt độ nuớc làm mát, nhiệt độ dầu bôi trơn; điện áp accu khởi động; đồng hồ tốc độ.\nc. Hiển thị được các thông số phần điện: điện áp, dòng điện, tần số, công suất và số giờ vận hành. \nd. Nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn.\ne. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.\nf. Có đèn chiếu sáng để vận hành ban đêm.\n1.4 Thùng cách âm:\n- Có tính năng cách âm và che kín (mưa, nắng) tốt. Được sơn tĩnh điện, chống sét gỉ cao.\n- Có lỗ thông hơi và có cửa mở về mọi phía để tiện cho việc vận hành, sửa chữa.- Các cửa đều phải có chốt liên động và có khóa.\n- Có móc cẩu để cẩu tổ máy.\n1.5 Tủ chuyển đổi nguồn tự động (ATS):\n- Tủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chổ và tự động.\n- Bộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n- Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.\n1.6 Phụ tùng và đồ nghề:\n- Phụ tùng phục vụ cho kỳ bảo dưỡng lần đầu (thời gian tùy thuộc vào khuyến cáo của nhà sản xuất). Các nhà cung cấp phải đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát.\n- Đồ nghề phục vụ cho vận hành, sửa chữa các hư hỏng khi vận hành (liệt kêcụ thể).\n2. Thông số kỹ thuật chi tiết của thiết bị:\n1. Máy phát điện 100kVA\n\nTT\nNội dung mô tả\nYêu cầu\nNhà thầu chào\nI\nThông số kỹ thuật chung tổ máy phát điện\n \n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha\n2\nNước sản xuất\nNêu cụ thể\n3\nNhà sản xuất\nNêu cụ thể\n4\nMã hiệu\nNêu cụ thể\n5\nTình trạng \nMới 100%\n6\nCông suất liên tục \n≥ 100 kVA\n7\nCông suất tối đa \n≥ 110 kVA\n8\nHệ số công suất \n≥ 0,8\n9\nĐiện áp định mức\n380V/220V\n10\nTốc độ vòng quay\n≤ 1500 vòng/phút\n11\nTần số \n50Hz\n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n13\nTiêu hao nhiên liệu ở mức 100% tải\n≤ 24 lít/giờ\n14\nTiêu hao nhiên liệu ở mức 50% tải\nNêu cụ thể\n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ\n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n17\nNhiên liệu sử dụng\nDầu Diezel\n18\nThời gian chạy liên tục\nNêu cụ thể\n19\nDung tích bình nhiên liệu\nNêu cụ thể\n20\nKích thước (DxRxC)\nNêu cụ thể\n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\nII\nThông số kỹ thuật động cơ:\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%\n5\nNăm sản xuất\nNêu cụ thể\n6\nCông suất liên tục \n≥ 100 kVA/80kW\n7\nCông suất tối đa\n≥ 110 kVA/88kW\n8\nLoại động cơ\nDiesel 4 kỳ\n9\nHệ thống nhiên liệu \nBơm phun trực tiếp\n10\nKiểu điều tốc \nĐiện tử/Cơ\n11\nSố xy lanh\nNêu cụ thể\n12\nTốc độ quay\n≤ 1500 vòng / phút\n13\nTỉ số nén\nNêu cụ thể\n14\nHành trình xilanh\nNêu cụ thể\n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n16\nHệ thống nạp khí\nTurbo tăng áp\n17\nHệ thống khởi động\nKhởi động điện\n18\nHệ thống làm mát \nLàm mát bằng nước\n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\nIII\nThông số kỹ thuật đầu phát điện\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%\n5\nNăm sản xuất\nNêu cụ thể\n6\nĐiện áp \n380V/220V\n7\nSố pha - số dây\n3 pha - 4 dây\n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n9\nCông suất liên tục \n≥ 100 kVA\n10\nTần số định mức\n50 Hz\n11\nCấp cách điện\nCấp H\n12\nDao động điện áp\n≤ ± 1% Uđm\n14\nSố vòng quay\n≤  1500 vòng/phút\nIV\nThông số kỹ thuật bộ điều khiển\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%.\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n5\nNăm sản xuất\nNêu cụ thể\n6\nNguyên lý điều khiển\nKỹ thuật số\n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n+ Khởi động máy và tắt máy.\n+ Dừng máy khẩn cấp.\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n+ Chức năng điều khiển từ xa, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển.\n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\nThông số chung:\n+ Số giờ vận hành máy.\n+ Nhật ký lỗi.\nThông số đầu phát:\n+ Công suất tác dụng, công suất biểu kiến.\n+ Điện áp các pha.\n+ Dòng điện các pha.\n+ Hệ số công suất.\n+ Tần số.\nThông số động cơ:\n+ Tốc độ động cơ.\n+ Nhiệt độ nước làm mát.\n+ Điện áp ắc quy.\n+ Nhiệt độ, Áp suất bôi trơn.\n+ Mức nhiên liệu trong thùng chứa.\n2. Bảo vệ\n+ Quá tải.\n+ Điện áp cao/thấp.\n+ Nhiệt độ nước làm mát quá cao.\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n  + Tần số quá cao/quá thấp cho phép.\n  + Điện áp quá cao/quá thấp cho phép.\n  + Mức nhiên liệu thấp/ Hết nhiên liệu.\n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n+ Cổng kết nối USB.\nV\nVỏ giảm âm\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nNăm sản xuất\nNêu cụ thể\n5\nVật liệu chế tạo\nThép dày ≥ 2mm, sơn tĩnh điện\n6\nĐộ ồn cách 7 mét\n≤ 70±5dB\n(không vật chắn)\n6\nCác lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n7\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n8\nSơn thùng cách âm\nSơn tĩnh diện\n9\nMóc cẩu để cẩu tổ máy\ncó\nVI\nTủ chuyển đổi nguồn tự động (ATS)\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nNăm sản xuất\nNêu cụ thể\n4\nMã hiệu\nNêu cụ thể\n5\nDòng tải định mức \nNêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất\n6\nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n7\nNguyên lý điều khiển\nNêu cụ thể\n8\nChế độ vận hành\nTự động hoặc bằng tay\n9\nCấu tạo\nĐặt trong hộp kim loại.\n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\n \ncó\nVII\nPhụ kiện kèm theo máy\n \n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n2\nBộ giảm âm và bồn nhiên liệu\nCó\n2. Máy phát điện 160kVA\n\nTT\nNội dung mô tả\nYêu cầu\nNhà thầu chào\nI\nThông số kỹ thuật chung tổ máy phát điện\n \n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha\n2\nNước sản xuất\nNêu cụ thể\n3\nNhà sản xuất\nNêu cụ thể\n4\nMã hiệu\nNêu cụ thể\n5\nTình trạng \nMới 100%\n6\nCông suất liên tục \n≥ 160 kVA\n7\nCông suất tối đa \n≥ 176 kVA\n8\nHệ số công suất \n≥ 0,8\n9\nĐiện áp định mức\n380V/220V\n10\nTốc độ vòng quay\n≤ 1500 vòng/phút\n11\nTần số \n50Hz\n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n13\nTiêu hao nhiên liệu ở mức 100% tải\nNêu cụ thể\n14\nTiêu hao nhiên liệu ở mức 50% tải\nNêu cụ thể\n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ\n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n17\nNhiên liệu sử dụng\nDầu Diezel\n18\nThời gian chạy liên tục\nNêu cụ thể\n19\nDung tích bình nhiên liệu\nNêu cụ thể\n20\nKích thước (DxRxC)\nNêu cụ thể\n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\nII\nThông số kỹ thuật động cơ:\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%\n5\nNăm sản xuất\nNêu cụ thể\n6\nCông suất liên tục \n≥ 160 kVA/128kW\n7\nCông suất tối đa\n≥ 176 kVA/140.8kW\n8\nLoại động cơ\nDiesel 4 kỳ\n9\nHệ thống nhiên liệu \nBơm phun trực tiếp\n10\nKiểu điều tốc \nĐiện tử/Cơ\n11\nSố xy lanh\nNêu cụ thể\n12\nTốc độ quay\n≤ 1500 vòng / phút\n13\nTỉ số nén\nNêu cụ thể\n14\nHành trình xilanh\nNêu cụ thể\n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n16\nHệ thống nạp khí\nTurbo tăng áp\n17\nHệ thống khởi động\nKhởi động điện\n18\nHệ thống làm mát \nLàm mát bằng nước\n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\nIII\nThông số kỹ thuật đầu phát điện\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%\n5\nNăm sản xuất\nNêu cụ thể\n6\nĐiện áp \n380V/220V\n7\nSố pha - số dây\n3 pha - 4 dây\n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n9\nCông suất liên tục \n≥ 160 kVA\n10\nTần số định mức\n50 Hz\n11\nCấp cách điện\nCấp H\n12\nDao động điện áp\n≤ ± 1% Uđm\n14\nSố vòng quay\n≤  1500 vòng/phút\nIV\nThông số kỹ thuật bộ điều khiển\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%.\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n5\nNăm sản xuất\nNêu cụ thể\n6\nNguyên lý điều khiển\nKỹ thuật số\n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n+ Khởi động máy và tắt máy.\n+ Dừng máy khẩn cấp.\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n+ Chức năng điều khiển từ xa, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển.\n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\nThông số chung:\n+ Số giờ vận hành máy.\n+ Nhật ký lỗi.\nThông số đầu phát:\n+ Công suất tác dụng, công suất biểu kiến.\n+ Điện áp các pha.\n+ Dòng điện các pha.\n+ Hệ số công suất.\n+ Tần số.\nThông số động cơ:\n+ Tốc độ động cơ.\n+ Nhiệt độ nước làm mát.\n+ Điện áp ắc quy.\n+ Nhiệt độ, Áp suất bôi trơn.\n+ Mức nhiên liệu trong thùng chứa.\n2. Bảo vệ\n+ Quá tải.\n+ Điện áp cao/thấp.\n+ Nhiệt độ nước làm mát quá cao.\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n  + Tần số quá cao/quá thấp cho phép.\n  + Điện áp quá cao/quá thấp cho phép.\n  + Mức nhiên liệu thấp/ Hết nhiên liệu.\n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n+ Cổng kết nối USB.\nV\nVỏ giảm âm\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nNăm sản xuất\nNêu cụ thể\n5\nVật liệu chế tạo\nThép dày ≥ 2mm, sơn tĩnh điện\n6\nĐộ ồn cách 7 mét\n≤ 70±5dB\n(không vật chắn)\n6\nCác lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n7\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n8\nSơn thùng cách âm\nSơn tĩnh diện\n9\nMóc cẩu để cẩu tổ máy\ncó\nVI\nTủ chuyển đổi nguồn tự động (ATS)\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nNăm sản xuất\nNêu cụ thể\n4\nMã hiệu\nNêu cụ thể\n5\nDòng tải định mức \nNêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất\n6\nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n7\nNguyên lý điều khiển\nNêu cụ thể\n8\nChế độ vận hành\nTự động hoặc bằng tay\n9\nCấu tạo\nĐặt trong hộp kim loại.\n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\n \ncó\nVII\nPhụ kiện kèm theo máy\n \n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n2\nBộ giảm âm và bồn nhiên liệu\nCó\n3. Máy phát điện 250kVA\n\nTT\nNội dung mô tả\nYêu cầu\nNhà thầu chào\nI\nThông số kỹ thuật chung tổ máy phát điện\n \n1\nLoại máy\nMáy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha\n2\nNước sản xuất\nNêu cụ thể\n3\nNhà sản xuất\nNêu cụ thể\n4\nMã hiệu\nNêu cụ thể\n5\nTình trạng \nMới 100%\n6\nCông suất liên tục \n≥ 250 kVA\n7\nCông suất tối đa \n≥ 275 kVA\n8\nHệ số công suất \n≥ 0,8\n9\nĐiện áp định mức\n380V/220V\n10\nTốc độ vòng quay\n≤ 1500 vòng/phút\n11\nTần số \n50Hz\n12\nĐiều chỉnh công suất khi thay đổi tải\nTự động điều chỉnh\n13\nTiêu hao nhiên liệu ở mức 100% tải\n≤ 60 lít/giờ\n14\nTiêu hao nhiên liệu ở mức 50% tải\n≤ 36 lít/giờ\n15\nKhả năng quá tải \n10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục\n16\nKhung bệ máy\nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n17\nNhiên liệu sử dụng\nDầu Diezel\n18\nThời gian chạy liên tục\nKhông hạn chế\n19\nDung tích bình nhiên liệu\n≥ 500 lít\n20\nKích thước (DxRxC)\nNêu cụ thể\n21\nTrọng lượng tổ hợp máy phát điện (kg)\nNêu cụ thể\nII\nThông số kỹ thuật động cơ:\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%\n5\nNăm sản xuất\nNêu cụ thể\n6\nCông suất liên tục \n≥ 250 kVA/200kW\n7\nCông suất tối đa\n≥ 275 kVA/220kW\n8\nLoại động cơ\nDiesel 4 kỳ\n9\nHệ thống nhiên liệu \nBơm phun trực tiếp, điều khiển bằng điện tử\n10\nKiểu điều tốc \nĐiện tử\n11\nSố xy lanh\nNêu cụ thể\n12\nTốc độ quay\n≤ 1500 vòng / phút\n13\nTỉ số nén\nNêu cụ thể\n14\nHành trình xilanh\nNêu cụ thể\n15\nTiêu chuẩn khí thải\nPhù hợp với điều kiện của Việt Nam\n16\nHệ thống nạp khí\nTurbo tăng áp\n17\nHệ thống khởi động\nBằng môtơ khởi động, kèm theo ắc quy\n18\nHệ thống làm mát \nLàm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió\n19\nĐộ ồn cách 7 mét (không vật chắn)\n≤ 70±5dB\nIII\nThông số kỹ thuật đầu phát điện\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%\n5\nNăm sản xuất\nNêu cụ thể\n6\nĐiện áp \n380V/220V\n7\nSố pha - số dây\n3 pha - 4 dây\n8\nKiểu đầu phát\nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n9\nCông suất liên tục \n≥ 250 kVA\n10\nTần số định mức\n50 Hz\n11\nCấp cách điện\nCấp H\n12\nDao động điện áp\n≤ ± 1% Uđm\n13\nSố vòng quay\n≤  1500 vòng/phút\nIV\nThông số kỹ thuật bộ điều khiển\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nTình trạng\nMới 100%.\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n5\nNăm sản xuất\nNêu cụ thể\n6\nNguyên lý điều khiển\nKỹ thuật số\n7\nChức năng điều khiển:\n+ Kết hợp được với tủ ATS.\n+ Khởi động máy và tắt máy.\n+ Dừng máy khẩn cấp.\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n+ Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển .\n8\nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ\n1. Đo lường\nThông số chung:\n+ Số giờ vận hành máy.\n+ Số lần khởi động máy.\n+ Nhật ký lỗi.\nThông số đầu phát:\n+ Công suất tác dụng, công suất biểu kiến.\n+ Điện áp các pha.\n+ Dòng điện các pha.\n+ Hệ số công suất.\n+ Tần số.\nThông số động cơ:\n+ Tốc độ động cơ.\n+ Nhiệt độ nước làm mát.\n+ Điện áp ắc quy.\n+ Nhiệt độ, Áp suất bôi trơn.\n+ Mức nhiên liệu trong thùng chứa.\n2. Bảo vệ\n+ Quá tải.\n+ Ngắn mạch.\n+ Điện áp cao/thấp.\n+ Quá dòng.\n+ Phát ngược công suất.\n+ Nhiệt độ nước làm mát quá cao.\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n+ Vượt tốc.\n  + Tần số quá cao/quá thấp cho phép.\n  + Điện áp quá cao/quá thấp cho phép.\n  + Mức nhiên liệu thấp/ Hết nhiên liệu.\n+ Sai lệch điện áp AC giữa các pha quá lớn.\n9\nCác cổng giao tiếp\n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n+ Cổng kết nối USB.\n+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.\nV\nVỏ giảm âm\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nMã hiệu\nNêu cụ thể\n4\nNăm sản xuất\nNêu cụ thể\n5\nVật liệu chế tạo\nThép dày ≥ 2mm, sơn tĩnh điện\n6\nĐộ ồn cách 7 mét\n≤ 70±5dB\n(không vật chắn)\n6\n Các lỗ thông hơi\nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n7\nVật liệu cách âm\nVật liệu chống cháy, dày 20 ÷ 50mm\n8\nSơn thùng cách âm\nSơn tĩnh diện\n9\nMóc cẩu để cẩu tổ máy\ncó\nVI\nTủ chuyển đổi nguồn tự động (ATS)\n \n1\nNước sản xuất\nNêu cụ thể\n2\nNhà sản xuất\nNêu cụ thể\n3\nNăm sản xuất\nNêu cụ thể\n4\nMã hiệu\nNêu cụ thể\n5\nDòng tải định mức \n≥ 400A\n6\nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n7\nNguyên lý điều khiển\nKỹ thuật số\n8\nChế độ vận hành\nTự động hoặc bằng tay\n9\nCấu tạo\nĐặt trong hộp kim loại.\n10\nTính đồng bộ\nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n11\nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải\n \ncó\nVII\nPhụ kiện kèm theo máy\n \n1\nBình ắc quy (bao gồm dây và cọc)\nCó\n2\nBộ giảm âm và bồn nhiên liệu\nCó"}