{"text":"--- Tệp: Chuong 5 va PAKT - GT Thue MPD du phong nam 2024.rar ---\n--- Chuong 5 va PAKT - GT Thue MPD du phong nam 2024\\Chương V - Yeucaukythuatthicong E-HSMT GT Thue MPD nam 2024.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT1\r\n     1. Giới thiệu chung về dự án, gói thầu:\r\n     1.1. Phạm vi công việc của gói thầu:\r\n     - Việc thuê máy phát dự phòng đảm bảo cung cấp điện phục vụ công tác\r\nphòng chống dịch bệnh, tổ chức bầu cử, thi tuyển sinh lớp 10, thi tốt nghiệp\r\nPTTH… tại các Cơ quan, vị trí trọng điểm trên địa bàn quản lý nhằm đảm bảo\r\ncung 6 cấp điện an toàn, kịp thời, hỗ trợ UBND quận Tân Phú trong công tác\r\ncung cấp và giữ điện ưu tiên và nâng cao độ tin cậy vận hành lưới điện, đảm bảo\r\nthời gian xử lý sự cố theo quy định của Tổng công ty, từ đó giảm thiểu số lần\r\nmất điện, cải thiện các chỉ số về saidi, saifi và sự cố lưới điện;\r\n     - Phân cho Đội VHLĐ, QLLĐ phối hợp với đơn vị cho thuê máy phát khai\r\nthác sử dụng;\r\n      - Loại thiết bị: Thuê máy phát điện dự phòng;\r\n      - Tên thiết bị: Thuê máy phát điện dự phòng;\r\n      - Số lượng:\r\n                            Công                Thời gian        Tổng thời gian\r\n                            suất        Số        thuê               thuê\r\nStt         Tên\r\n                                      lượng\r\n                           (KVA)              (2 ngày/lượt)         (ngày)\r\n      Máy phát điện 3\r\n 1                           400        1            2                  2\r\n           pha\r\n      Máy phát điện 3\r\n 2                            50        33           2                 66\r\n           pha\r\n      - Công trình: Thuê máy phát điện dự phòng đảm bảo cung cấp điện cho các vị trí\r\nquan trọng trên địa bàn quận Tân Phú năm 2024, đúng theo phương án kỹ thuật được\r\nduyệt theo yêu cầu E-HSMT;\r\n      - Gói thầu: GTPTV02-2024-Cung cấp dịch vụ cho thuê máy phát điện dự phòng\r\ncho các vị trí quan trọng Quận Tân Phú năm 2024.\r\n      1.2. Thời hạn hoàn thành:\r\n      - Thời gian thực hiện hợp đồng 365 ngày.\r\n      2. Mục tiêu công việc:\r\n      Việc thuê máy phát dự phòng đảm bảo cung cấp điện phục vụ công tác\r\nphòng chống dịch bệnh, tổ chức các sự kiện chính trị quan trọng (Lễ hội, bầu cử,\r\nthi tuyển sinh lớp 10, thi tốt nghiệp PTTH, các sự kiện chính trị,…) tại các Cơ\r\nquan, vị trí trọng điểm trên địa bàn quản lý nhằm đảm bảo cung cấp điện an\r\ntoàn, kịp thời, hỗ trợ UBND quận Tân Phú trong công tác cung cấp và giữ điện\r\nưu tiên và nâng cao độ tin cậy vận hành lưới điện, đảm bảo thời gian xử lý sự cố\r\ntheo quy định của Tổng công ty, từ đó giảm thiểu số lần mất điện, cải thiện các\r\nchỉ số về saidi, saifi và sự cố lưới điện.\r\n      3. Yêu cầu kỹ thuật của gói thầu: (theo PAKT được duyệt đính kèm)\r\n\f      Yêu cầu về mặt kỹ thuật/chỉ dẫn kỹ thuật bao gồm các nội dung chủ yếu sau:\r\n      3.1. Một số nội dung yêu cầu bắt buộc đối với nhà thầu như sau:\r\n          + Có trách nhiệm vận chuyển máy đi và về, lắp đặt máy và đấu nối dây\r\n             tải.\r\n          + Nghiệm thu, bàn giao, hướng dẫn vận hành máy.\r\n          + Đảm bảo Máy phát điện còn hoạt động tốt trước khi bàn giao cho\r\n             thuê, vận hành thử tải đạt yêu cầu sau khi lắp đặt và hoạt động an\r\n             toàn, hiệu quả trong suốt quá trình cho thuê.\r\n          + Giao máy đúng thời hạn, đúng công suất. Trong thời gian hoạt động\r\n             máy bị hỏng hóc do yếu tố kỹ thuật thì phải có mặt kịp thời để sửa\r\n             chữa, khắc phục. Trường hợp xảy ra sự cố mất điện do máy của Bên\r\n             B thì Bên B sẽ không tính tiền thuê trong thời gian máy ngưng hoạt\r\n             động. Bên B không chịu trách nhiệm về những sự cố do lỗi vận hành.\r\n          + Có quyền ngưng cung cấp dịch vụ nếu bên A sử dụng máy không\r\n             tuân thủ việc không đảm bảo an toàn kỹ thuật.\r\n          + Bên B dự phòng sẵn đầy bình dầu DO, tương đương nhiên liệu vận\r\n             hành trong 02 giờ.\r\n          + Nhà thầu phải chuẩn bị đầy đủ dây đấu nối, cán bộ kỹ thuật trực vận\r\n             hành máy (tối thiểu phải có 1 nhân viên / 3 vị trí đặt máy).\r\n          + Trước khi giao máy, Bên B thông báo cho Bên A biết kế hoạch để\r\n             phối hợp tiếp nhận, đấu nối và thử tải.\r\n          + Cung cấp tối thiểu 2 số điện thoại liên hệ khi máy gặp sự cố.\r\n      3.2. Yêu cầu về tổ chức kỹ thuật thi công, giám sát:\r\n      a) Người lao động:\r\n      - Nhà thầu không được phép cho bất kỳ người không có trách nhiệm nào vào công\r\ntrường và tất cả nhân viên của Nhà thầu phải được trang bị bảo hộ lao động theo quy\r\nđịnh.\r\n      - Nhà thầu đảm bảo rằng nhân viên của Nhà thầu phải có kiểm tra sức khỏe đáp\r\nứng cho công tác, qua kiểm tra sát hạch về an toàn lao động, đủ số lượng để đảm bảo thi\r\ncông đúng tiến độ.\r\n      - Đội ngũ Chỉ huy trưởng, nhân viên trực máy phát,…. chính phải có trình độ\r\nchuyên môn nhất định và kinh nghiệm đối với công việc được giao.\r\n      b) Tổ chức kỹ thuật thi công:\r\n      - Yêu cầu chung:\r\n      Nhà thầu phải lập hệ thống quản lý chất lượng, biện pháp đảm bảo tiến độ, biện\r\npháp đảm bảo an toàn lao động, an ninh công trường, phòng chống cháy nổ và vệ sinh\r\ncông trường.\r\n      Nhà thầu phải thực hiện đầy đủ khối lượng công trình theo kế họach đã đăng ký,\r\nđạt chất lượng và đảm bảo yêu cầu kỹ thuật. Nhà thầu chịu trách nhiệm lập quy trình thi\r\ncông theo đúng yêu cầu kỹ thuật nhằm đảm bảo chất lượng cho từng loại công việc của\r\ntừng hạng mục công trình trong hợp đồng.\r\n\f       Nhà thầu phải đảm bảo an toàn lao động, phòng chống cháy nổ và an ninh công\r\ntrường theo quy định pháp luật hiện hành.\r\n       Nhà thầu phải thực hiện những quy định về vệ sinh và an toàn lao động theo theo\r\nquy định pháp luật hiện hành.\r\n       Nhà thầu phải gom rác, vật liệu phế thải vào nơi quy định, giữ cho công trường\r\nluôn sạch sẽ.\r\n       - Việc bảo vệ nhà cửa và tài sản xung quanh công trình:\r\n       Quy định chung: Nhà thầu phải lập biển báo thi công công trình tại khu vực đang\r\nthi công tiếp giáp với khu vực lân cận và phải đảm bảo rằng sẽ không gây thiệt hại hoặc\r\ntrở ngại gì cho vùng lân cận. Nhà thầu cũng là người duy nhất chịu trách nhiệm về độ ổn\r\nđịnh của mọi kết cấu của công trình và độ an toàn của hệ thống giàn giáo đang sử dụng\r\n(nếu có) để thi công.\r\n       Điều tra thiệt hại: Trước khi khởi công, Nhà thầu phải tiến hành điều tra đầy đủ về\r\ntình hình hiện trạng khu vực để biết trước các công tác thi công có gây ảnh hưởng đến\r\nxung quanh công trình hay không. Nội dung điều tra gồm: đo kích thước, chụp ảnh và\r\ntài liệu miêu tả mức độ thiệt hại và mọi chi tiết có liên quan đến việc thi công công trình.\r\nCác ảnh chụp và hình vẽ đầy đủ sẽ được lựa chọn để đưa vào Hồ sơ tình hình hiện trạng\r\ncủa các công trình, đường sá xung quanh tại thời điểm điều tra. Ghi rõ ngày tháng chụp\r\nảnh hiện trạng.\r\n       - Bảo vệ công tác thi công: Công tác bảo vệ được áp dụng ngay sau khi vật tư, thiết\r\nbị được đưa đến công trường, công tác bảo vệ đó phải được duy trì có hiệu quả trong\r\nsuốt thời gian thi công.\r\n       Nhà thầu phải chuẩn bị mọi máy móc, công cụ, phương tiện vận chuyển, nhân\r\ncông và vật liệu cho việc thi công và hoàn thiện đúng tiến độ. Nhà thầu phải đảm bảo\r\nviệc thi công của mình không làm ảnh hưởng đến giao thông và sinh hoạt của người\r\ndân.\r\n       Nhà thầu có trách nhiệm đảm bảo việc vận chuyển vật liệu vào ra công trường\r\ntheo đúng các quy định của chính quyền địa phương.\r\n       - Biểu đồ tiến độ thi công\r\n       Nhà thầu phải trình bày tiến độ thi công dự kiến của mình dạng sơ đồ tổ chức\r\ntrong Hồ sơ chào thầu, trong đó thể hiện rõ việc tổ chức và tiến hành thi công như thế\r\nnào, ngày dự định khởi công và hoàn thành các hạng mục khác nhau của công trình theo\r\nđúng thời hạn quy định của hợp đồng.\r\n       Nhà thầu phải lập và nộp Bảng tiến độ thi công chính thức để nếu được chấp nhận\r\nthì dùng cho công tác chỉ đạo và giám sát quá trình thi công. Bảng tiến độ thi công phải\r\nthể hiện đầy đủ các chi tiết để cho phép so sánh chính xác công việc hàng tuần với tiến\r\nđộ chung. Sự chấp nhận Bảng tiến độ thi công cho mục đích chỉ đạo giám sát thi công\r\nkhông loại bỏ trách nhiệm của Nhà thầu về nghĩa vụ và trách nhiệm của mình trong hợp\r\nđồng.\r\n          c) Quản lý và giám sát công trình\r\n\f      Các công việc của Nhà thầu trên công trường sẽ được giám sát thường xuyên, liên\r\ntục trong thời gian thực hiện hợp đồng để đảm bảo rằng tất cả khối lượng công việc\r\nđược thực hiện một cách hoàn chỉnh.\r\n      Nhà thầu phải chỉ định ít nhất 1 cán bộ có trách nhiệm và có đủ năng lực kinh\r\nnghiệm am hiểu về an toàn điện, an toàn khi làm việc trên cao, gần nơi có điện luôn\r\nluôn có mặt tại hiện trường để quản lý, giám sát an toàn thi công công trình, và giải\r\nquyết các vấn đề liên quan nhằm đảm bảo an toàn, khối lượng, chất lượng và tiến độ\r\ncông việc được thực hiện.\r\n      Nhà thầu phải chỉ định 1 cán bộ quản lý có thẩm quyền và đảm bảo rằng Chủ đầu\r\ntư có thể liên lạc bằng điện thoại hoặc ứng dụng zalo bất cứ lúc nào trong thời gian tiến\r\nhành hợp đồng, bao gồm cả ban đêm và ngày nghỉ để giải quyết các trường hợp khẩn\r\ncấp và các khiếu nại của các khách hàng sử dụng điện phát sinh do hoạt động thi công\r\ncủa Nhà thầu gây nên.\r\n      Chủ đầu tư có quyền chỉ định, vào bất kỳ thời điểm nào trong thời gian thực hiện\r\nhợp đồng, một hoặc nhiều đại diện thay mặt Chủ đầu tư thực hiện công tác quản lý và\r\ngiám sát công trình.\r\n      Các cán bộ quản lý và giám sát của Chủ đầu tư có trách nhiệm theo dõi, kiểm tra,\r\nxác định khối lượng và chất lượng các công việc do Nhà thầu thực hiện đúng theo thiết\r\nkế và các quy trình quy phạm chuyên ngành hiện hành.\r\n      Các cán bộ quản lý và giám sát của Chủ đầu tư có quyền yêu cầu Nhà thầu sửa\r\nchữa hoàn chỉnh các sai sót, tồn tại trong quá trình thi công.\r\n      Trong một số trường hợp đặc biệt, nếu giữa cán bộ giám sát công trình của Chủ\r\nđầu tư và Nhà thầu có các ý kiến khác nhau, không thống nhất biện pháp giải quyết thì\r\ncán bộ giám sát công trình và Nhà thầu phải báo cáo ngay cho lãnh đạo của Chủ đầu tư.\r\nTrong trường hợp này Chủ đầu tư sẽ cử đại diện người có thẩm quyền đến ngay hiện\r\ntrường để xem xét và giải quyết.\r\n      Chỉ được nghiệm thu khi đối tượng nghiệm thu đã hoàn thành và trả lại nguyên\r\nhiện trạng.\r\n      Công việc chỉ được nghiệm thu khi bảo đảm đúng yêu cầu, chất lượng cần thiết.\r\nChủ đầu tư và đơn vị thi công tổ chức nghiệm thu tại chỗ.\r\n      d) Báo cáo:\r\n      Trong suốt thời gian thực hiện hợp đồng, hàng tuần Nhà thầu phải báo cáo tiến độ\r\nthi công, nêu rõ tình hình thực hiện thật sự của tất cả các hạng mục công trình và kế\r\nhoạch tiến độ thực hiện công việc tuần tới. Đánh giá tình hình thực hiện và đề xuất với\r\nChủ đầu tư các biện pháp giải quyết.\r\n      3.3. Yêu cầu về chất lượng dụng cụ, máy móc, thiết bị thực hiện công tác (kèm\r\ntheo các tiêu chuẩn về phương pháp thử):\r\n      Nhà thầu có trách nhiệm bảo quản tốt dụng cụ, máy móc, thiết bị thực hiện công\r\ntác do của nhà thầu cung cấp.\r\n      3.4. Yêu cầu về trình tự thi công:\r\n      Nhà thầu phải trình phương án cho Chủ đầu tư phê duyệt trước ít nhất 48h trước\r\nkhi tiến hành thi công lắp đặt và đấu nối.\r\n\f      3.5. Yêu cầu về sản phẩm sau khi hoàn thành:\r\n      Đảm bảo sau thực hiện công tác Nhà thầu phải trả lại nguyên hiện trạng không làm\r\nảnh hưởng đến nguồn điện và mặt bằng nơi công tác.\r\n      3.6. Yêu cầu về phòng, chống cháy, nổ (nếu có):\r\n      Nhà thầu phải đảm bảo thực thi tất cả các biện pháp phòng chống cháy nổ theo\r\nđúng qui định hiện hành trong phạm vi công trường, xung quanh công trường xây dựng.\r\n      Phải có nội quy, quy chế trên công trường về phòng chống cháy nổ. Phải tổ chức\r\ncho cán bộ công nhân viên trên công trường học tập nghiêm túc và đầy đủ nội quy, quy\r\nchế về phòng chống cháy nổ đã đề ra.\r\n      Nhà thầu phải bố trí đầy đủ các dụng cụ phòng cháy chữa cháy tại hiện trường\r\ntheo đúng quy định.\r\n      Tổ chức lực lượng chữa cháy tại chỗ, phương tiện tại chỗ để ứng phó kịp thời với\r\ncác tình huống cấp bách trên công trường.\r\n      Nhà thầu chịu hoàn toàn trách nhiệm về các vụ cháy, nổ xảy ra do lỗi của Nhà\r\nthầu.\r\n      3.7. Yêu cầu về vệ sinh môi trường:\r\n      Nhà thầu thi công xây dựng phải thực hiện các biện pháp bảo đảm về môi trường\r\ncho người lao động trên công trường và bảo vệ môi trường xung quanh, bao gồm có\r\nbiện pháp chống bụi, chống ồn và thu dọn hiện trường; nước thải, chất thải rắn và các\r\nloại chất thải khác phải được thu gom xử lý đạt tiêu chuẩn, quy chuẩn kỹ thuật về môi\r\ntrường. Đối với những công trình xây dựng trong khu vực đô thị, phải thực hiện các\r\nbiện pháp bao, che, thu dọn phế thải đưa đến đúng nơi quy định;\r\n      Nhà thầu thi công xây dựng phải có trách nhiệm kiểm tra giám sát việc thực hiện\r\nbảo vệ môi trường xây dựng, đồng thời chịu sự kiểm tra giám sát của cơ quan quản lý\r\nnhà nước về môi trường. Trường hợp nhà thầu thi công xây dựng không tuân thủ các\r\nquy định về bảo vệ môi trường thì chủ đầu tư, cơ quan quản lý nhà nước về môi trường\r\ncó quyền tạm ngừng thi công xây dựng và yêu cầu nhà thầu thực hiện đúng biện pháp\r\nbảo vệ môi trường;\r\n      Người để xảy ra các hành vi làm tổn hại đến môi trường trong quá trình thi công\r\nxây dựng công trình phải chịu trách nhiệm trước pháp luật và bồi thường thiệt hại do lỗi\r\ncủa mình gây ra.\r\n      Cam kết việc bồi thường thiệt hại do những vi phạm về vệ sinh môi trường do\r\nmình gây ra trong quá trình thi công xây dựng và vận chuyển vật liệu xây dựng;\r\n      Cam kết việc tuân thủ theo các quy định khác của pháp luật về bảo vệ môi trường\r\nvà tuân thủ theo bảng đăng ký cam kết môi trường của Chủ đầu tư với chính quyền địa\r\nphương nơi thi công công trình;\r\n      Sau khi thi công xong, nhà thầu có trách nhiệm thu dọn và làm sạch hoàn trả mặt\r\nbằng thi công. Tất cả các máy móc thiết bị và các nguyên vật liệu phục vụ trong quá\r\ntrình thi công phải được chuyển ra khỏi khu vực thi công.\r\n      3.8. Yêu cầu về an toàn lao động:\r\n      Trước khi khởi công xây dựng công trình, nhà thầu tổ chức lập, trình chủ đầu tư\r\nchấp thuận kế hoạch tổng hợp về an toàn lao động. Kế hoạch này được xem xét định kỳ\r\n\fhoặc đột xuất để điều chỉnh phù hợp với thực tế thi công trên công trường. Nội dung cơ\r\nbản của kế hoạch tổng hợp về an toàn lao động theo quy định.\r\n      Tổ chức lập biện pháp thi công riêng, chi tiết đối với những công việc đặc thù, có\r\nnguy cơ mất an toàn lao động cao được quy định trong quy chuẩn kỹ thuật quốc gia về\r\nan toàn trong xây dựng công trình.\r\n      Tổ chức lập rào chắn xung quanh khu vưc công trường, treo biển báo, có biện\r\npháp ngăn ngừa nguy cơ mất an toàn lao động và người đi đường xung quanh công\r\ntrường thi công theo qui định về an toàn trong xây dựng công trình.\r\n      Dừng thi công xây dựng khi phát hiện nguy cơ xảy ra tai nạn lao động, sự cố gây\r\nmất an toàn lao động và có biện pháp khắc phục để đảm bảo an toàn trước khi tiếp tục\r\nthi công.\r\n      Khắc phục hậu quả tai nạn lao động, sự cố gây mất an toàn lao động xảy ra trong\r\nquá trình thi công xây dựng công trình.\r\n      Định kỳ hoặc đột xuất báo cáo chủ đầu tư về kết quả thực hiện công tác quản lý an\r\ntoàn lao động trong thi công xây dựng công trình theo quy định của hợp đồng xây dựng\r\nvà thực hiện các nội dung khác theo quy định của pháp luật về an toàn, vệ sinh lao động.\r\n      3.9. Biện pháp huy động nhân lực và thiết bị phục vụ thi công:\r\n      Nhà thầu phải có biện pháp huy động nhân lực, thiết bị để phục vụ thi công cho\r\ngói thầu. Nhà thầu thi công phải vạch kế hoạch thực hiện từng công việc, xác định rõ\r\nkhối lượng dự kiến thực hiện, số lượng, chất lượng máy móc thiết bị thi công và công\r\ntác thí nghiệm để điều động nhân lực và máy thiết bị phục vụ thi công cho phù hợp.\r\n      Kế hoạch đó phải được giao cho đội trưởng (hay tổ, nhóm) thi công và đưa vào sổ\r\nnhật ký thi công xây dựng công trình, đồng thời giao cho tư vấn giám sát một bản. Khi\r\nkết thúc thời gian đó phải đưa số liệu và kết quả thực hiện vào sổ nhật ký để theo dõi.\r\n      Các vị trí chức năng của cán bộ (Chỉ huy trưởng thi công, Phụ trách kỹ thuật, Cán\r\nbộ KCS, Kỹ thuật thi công trực tiếp...) bắt buộc phải có người thay thế khi đi vắng.\r\n      Nhân lực thi công phải đầy đủ, có trình độ nghề nghiệp phù hợp với tính chất gói\r\nthầu.\r\n      Khả năng huy động của máy móc thiết bị: Nhà thầu tự có hoặc đi thuê thì phải có\r\nphương án kèm theo.\r\n      Chủ đầu tư sẽ tổ chức kiểm tra về khả năng đáp ứng điều kiện năng lực của nhà\r\nthầu so với HSDT, hợp đồng trước khi thi công.\r\n      3.10. Yêu cầu về biện pháp tổ chức thi công tổng thể và các hạng mục:\r\n      Điều kiện vận chuyển vật tư - thiết bị: (1) Công trình nằm trong khu vực Quận Tân\r\nPhú có hệ thống giao thông đường bộ nhựa hoá toàn bộ, địa hình bằng phẳng nên rất\r\nthuận lợi cho việc vận chuyển vật tư thiết bị ra công trường; (2) Thuận tiện sử dụng các\r\nloại xe chuyên dụng để chuyên chở, cự ly vận chuyển từ kho đơn vị thi công đến công\r\ntrường trung bình khoảng 10km.\r\n      Căn cứ khối lượng công tác chủ yếu nêu trên và căn cứ vào điều kiện thực tế tại\r\nhiện trường. Đơn vị thi công phải sắp xếp và bố trí nhân lực hợp lý để phối hợp thực\r\nhiện công việc theo đúng tiến độ chung của công trình. Đồng thời phối hợp với các đơn\r\n\fvị thi công tại hiện trường không làm ảnh hưởng đến các đơn vị khác cùng tham gia thi\r\ncông (nếu có).\r\n      3.11. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu:\r\n      Lập hệ thống quản lý giám sát chất lượng phù hợp với yêu cầu, tính chất, quy mô\r\ncông trình, trong đó quy định trách nhiệm của từng cá nhân, bộ phận thi công trong việc,\r\nxem như quản lý chất lượng công trình xây dựng.\r\n      Lập và ghi nhật ký thi công xây dựng công trình theo quy định.\r\n      Kiểm tra an toàn lao động, vệ sinh môi trường bên trong và bên ngoài công\r\ntrường.\r\n       4. Giải pháp và phương pháp luận:\r\n       Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n       4.1. Giải pháp và phương pháp luận;\r\n       4.2. Kế hoạch công tác.\r\n       5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n       Nhà thầu phải lập kế hoạch cử người kiểm tra thường xuyên công tác thi\r\ncông ngoài công trình;\r\n       Nghiệm thu nội bộ Nhà thầu hoàn tất công tác thu hồi máy, thu dọn hiện\r\ntrường và gửi biên bản nghiệm thu cho các bên cùng ký kết;\r\n       Báo cáo chủ đầu tư về tiến độ, chất lượng, khối lượng, an toàn lao động và\r\nvệ sinh môi trường thi công xây dựng theo yêu cầu của chủ đầu tư;\r\n       Có biện pháp đảm bảo chất lượng thi công công trình, phải có bộ phận\r\nchuyên trách công tác quản lý chất lượng công trình của mình có đủ điều kiện và\r\ntrình độ chuyên môn bảo đảm hoạt động có hiệu quả thiết thực. Nếu nhà thầu\r\nthuê đơn vị khác làm thực hiện công tác thì phải coi đơn vị đó như một nhà thầu\r\nphụ và phải làm các thủ tục như một nhà thầu phụ.\n\n--- Chuong 5 va PAKT - GT Thue MPD du phong nam 2024\\PA-PCTP-08092023- Phuong an thue may phat dien nam 2024-3.pdf ---\nTỔNG CÔNG TY              CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\r\n  ĐIỆN LỰC TP HỒ CHÍ MINH              Độc lập – Tự do – Hạnh phúc\r\nCÔNG TY ĐIỆN LỰC TÂN PHÚ\r\n\r\n      Số: 1787 /PA-PCTP               Tân Phú, ngày 11 tháng 9 năm 2023\r\n\r\n\r\n\r\n                               PHƯƠNG ÁN\r\n\r\nTÊN PHƯƠNG ÁN             :    THUÊ MÁY PHÁT ĐIỆN DỰ PHÒNG\r\n                               ĐẢM BẢO CUNG CẤP ĐIỆN CHO CÁC\r\n                               VỊ TRÍ QUAN TRỌNG TRÊN ĐỊA BÀN\r\n                               QUẬN TÂN PHÚ NĂM 2024\r\n\r\n\r\nHẠNG MỤC                  :    THUÊ MÁY PHÁT ĐIỆN\r\n\r\nNGUỒN VỐN                 :    SXKD 2024\r\nĐỊA ĐIỂM ĐẦU TƯ           :    CÔNG TY ĐIỆN LỰC TÂN PHÚ\r\n\r\nCHỦ ĐẦU TƯ                :    CÔNG TY ĐIỆN LỰC TÂN PHÚ\r\nTỔNG MỨC ĐẦU TƯ           :    576.643.200 ĐỒNG (SAU THUẾ)\r\n\r\nNGƯỜI LẬP                 :    NGUYỄN TẤN CƯỜNG\r\nKIỂM TRA                  :    LÊ HÀ./.\r\n\r\n\r\n Nơi nhận:\r\n - Phòng QLĐT, KHVT;\r\n - Lưu: VT, KTAT, NTC\r\n\r\n\r\n\r\n\r\n                                                 Nguyễn Thành\r\n\r\n                              Tháng 9 năm 2023\r\n\f                                                         2\r\n\r\n\r\n MỤC LỤC\r\nI. Thuyết minh Phương án: ................................................................................\r\n      1. Các cơ sở pháp lý lập Phương án: ………………………………...\r\n      2. Sự cần thiết và mục tiệu của phương án: ...............................................\r\n      3. Hình thức đầu tư: ......................................................................................\r\n      4. Địa điểm đầu tư: .......................................................................................\r\n      5. Quy mô đầu tư: .........................................................................................\r\n      7. Mô tả đặc tính kỹ thuật, phạm vi ứng dụng của tài sản trang bị: ........\r\n      6. Phân tích lựa chọn phương án kỹ thuật, tài sản trang bi: ......................\r\nII. Kế hoạch phân bổ cho đơn vị, bộ phận quản lý, khai thác sử dụng\r\nIII. Hình thức mua sắm, tiến độ thực hiện\r\nIV. Tổng mức đầu tư\r\n      1. Cơ sở tính đơn giá\r\n      2. Nguồn vốn sử dụng\r\nV. Phân tích hiệu quả phương án và kiến nghị\r\n\f                                          3\r\n\r\n\r\n                                   PHƯƠNG ÁN\r\n      Thuê máy phát điện dự phòng đảm bảo cung cấp điện phục vụ cho các\r\n            vị trí quan trọng trên địa bàn quận Tân Phú năm 2024\r\n       I. Thuyết minh phương án.\r\n       1. Cơ sở pháp lý lập phương án.\r\n     Căn cứ Quyết định số 180/QĐ-EVNHCMC ngày 31/8/2018 của Tổng công ty\r\nĐiện lực TP.HCM về việc ban hành hướng dẫn thực hiện các công tác kế hoạch,\r\ngiám sát đánh giá đầu tư phân cấp quyết định đầu tư và thực hiện đầu tư, quản lý\r\nchất lượng công trình của các phương án, công trình Đầu tư xây dựng trong Tổng\r\ncông ty Điện lực TP.HCM;\r\n    Căn cứ Quyết định 32/QĐ-HĐTV ngày 10/4/2022 của Hội đồng thành viên\r\nTổng công ty D(iện lực Thành phố Hồ Chí Minh về việc ban hành Quy định hướng\r\ndẫn phân cấp trong các dự án đầu tư xây dựng, trang bị tài sản cố định, ứng dụng\r\ncông nghệ thông tin trong Tổng công ty Điện lực Thành phố Hồ Chí Minh;\r\n    Căn cứ Quyết định 1358/QĐ-PCTP ngày 13/7/2023 của Công ty Điện lực Tân\r\nPhú về việc tạm giao kế hoạch sản xuất kinh doanh – Tài chính năm 2024;\r\n       Căn cứ kế hoạch sản xuất kinh doanh năm 2024 của Công ty Điện lực Tân Phú.\r\n       2. Sự cần thiết phải lập phương án.\r\n     - Theo tinh thần chỉ đạo của Tổng công ty, các đơn vị chủ động liên hệ với\r\nchính quyền địa phương để đáp ứng kịp thời và đảm bảo cung cấp điện phục vụ cho\r\ncông tác phòng chống dịch bệnh, tổ chức bầu cử, thi tuyển sinh lớp 10, thi tốt nghiệp\r\nPTTH… tại các Cơ quan trọng điểm trên địa bàn quận Tân Phú trong trường hợp\r\nCông ty Thí nghiệm Điện lực TP.HCM không đủ năn lực đáp ứng.\r\n      - Công ty Điện lực Tân Phú ưu tiên rà soát và sẵn sàng phương án xử lý sự cố\r\n(nếu có) trong thời gian nhanh nhất và lập phương án thuê máy phát dự phòng nhằm\r\nđảm bảo cho việc cung cấp điện an toàn, liên tục trong thời gian diễn ra các sự kiện\r\nquan trọng trên địa bàn quận Tân Phú.\r\n    a. Địa điểm công trình dự kiến thực hiện: Các vị trí quan trọng trên địa bàn\r\nquận Tân Phú gồm:\r\n       - Các Cơ quan trọng điểm:\r\n                                                           Công suất\r\n                                                    Tải\r\nStt               Cơ quan trọng điểm                       máy phát       Ghi chú\r\n                                                    (A)\r\n                                                            (KVA)\r\n       UBND P. Tân Sơn Nhì - 6 Nguyễn Thế                                 Chỉ cung\r\n 1                                                  100        50\r\n       Truyện                                                             cấp máy\r\n 2     UBND P. Tân Quý - 48 Tân Quý                 100        50        phát phục\r\n                                                                        vụ cho công\r\n 3     UBND P. Tân Thành - 146 Độc Lập              100        50        tác phòng\r\n 4     UBND P. Phú Thạnh - 275 Nguyễn Sơn           100        50       chống dịch\r\n                                                                          bệnh, tổ\r\n 5     UBND P. Phú Trung - 525 Âu Cơ                100        50         chức bầu\r\n\f                                          4\r\n\r\n\r\n6     UBND P. Hiệp Tân - 75 Tô Hiệu                      100    50           cử, tổ chức\r\n                                                                             các sự kiện\r\n      UBND P. Tây Thạnh - 200/12 Nguyễn Hữu\r\n7                                                        100    50            chính trị\r\n      Tiến\r\n                                                                             quan trọng\r\n      Trụ sở UBND P. Phú Thọ Hòa - 2/2/63 Lê\r\n8                                                        100    50\r\n      Thúc Hoạch\r\n      UBND P. Hòa Thạnh - 70/1A Huỳnh Văn\r\n9                                                        100    50\r\n      Chính\r\n10    UBND P. Tân Thới Hòa -72 Lũy Bán Bích              100    50\r\n11    UBND P. Sơn Kỳ - 89 Bờ Bao Tân Thắng               100    50\r\n      UBND quận Tân Phú – 70 A Thoại Ngọc\r\n12                                                       600    400\r\n      Hầu\r\n      - Các điểm tổ chức thi tuyển sinh đầu cấp (lớp 10):\r\n                                                                              Công suất\r\n                                                                      Tải\r\nStt         Điểm thi                          Địa chỉ                         máy phát\r\n                                                                      (A)\r\n                                                                               (KVA)\r\n1     THCS Tôn Thất Tùng     03 đường D2, P. Sơn Kỳ                   100        50\r\n2     THCS Lê Lợi            47/22A S11 Tây Thạnh, P. Tây Thạnh       100         50\r\n\r\n3     THCS Đặng Trần Côn     15/29 Cầu Xéo, P. Tân Sơn Nhì            100         50\r\n\r\n4     THCS Nguyễn Huệ        289 Thành Công, P. Tân Thành             100         50\r\n\r\n5     THCS Võ Thành Trang    218 Tân Quý, P. Tân Quý                  100         50\r\n\r\n6     THCS Phan Bội Châu     35 Độc Lập, P. Tân Thành                 100         50\r\n\r\n7     THCS Lê Anh Xuân       211/53 Vườn Lài, P. Phú Thọ Hòa          120         50\r\n\r\n8     THCS Đồng Khởi         20 Thạch Lam, P. Phú Thạnh               100         50\r\n\r\n9     THCS Hoàng Diệu        49 Hòa Bình, P. Tân Thới Hòa             100         50\r\n\r\n      - Các điểm tổ chức thi tốt nghiệp PTTH:\r\n                                                                              Công suất\r\n                                                                       Tải\r\nStt          Điểm thi                          Địa chỉ                        máy phát\r\n                                                                       (A)\r\n                                                                               (KVA)\r\n 1    THPT Trần Phú          18 Lê Thúc Hoạch, P. Phú Thọ Hòa          120        50\r\n 2    THCS Lê Anh Xuân       211/53 Vườn Lài, P. Phú Thọ Hòa           120        50\r\n 3    THPT Lê Trọng Tấn      Số 5, Đường D2, P. Sơn Kỳ                 120        50\r\n 4    THCS Võ Thành Trang 218 Tân Quý, P. Tân Quý                      105        50\r\n 5    THCS Đặng Trần Côn     15/29 Cầu Xéo, P. Tân Sơn Nhì             120        50\r\n 6    THPT Tây Thạnh         27 Đường C2, P. Tây Thạnh                 120        50\r\n 7    THCS Nguyễn Huệ        289 Thành Công, P. Tân Thành              120        50\r\n 8    THCS Đồng Khởi         20 Thạch Lam, P. Phú Thạnh                120        50\r\n\f                                            5\r\n\r\n\r\n  9    THCS Tân Thới Hòa        149/15 Lý Thánh Tông, P. Tân Thới Hòa   120       50\r\n 10    THCS Hoàng Diệu          49 Hòa Bình, P. Tân Thới Hòa            120       50\r\n 11    THPT Tân Bình            19 Hoa Bằng, P. Tân Sơn Nhì             150       50\r\n 12    THCS Phan Bội Châu       35 Độc Lập, P. Tân Thành                110       50\r\n 13    THCS Tôn Thất Tùng       03 đường D2, P. Sơn Kỳ                  120       50\r\n\r\n       b. Hiện trạng về thiết bị:\r\n      - Hiện trạng tại Công ty Điện lực Tân Phú có 02 máy phát điện 400KVA (hư\r\nhỏng 01 máy) và 01 máy phát 50KVA không đủ đáp ứng nhu cầu cung cấp điện phụ\r\nvụ cho việc giữ điện ưu tiên tại các vị trí quan trọng trên địa bàn quận Tân Phú.\r\n      - Để đáp ứng nhu cầu giữ điện ưu tiên tại các vị trí quan trọng trên địa bàn\r\nquận Tân Phú, việc thuê máy phát cấp nguồn dự phòng đảm bảo cung cấp điện liên\r\ntục cho các phụ tải quan trọng trên địa bàn quận Tân Phú là cần thiết.\r\n       c. Mục tiêu của phương án:\r\n     - Việc thuê máy phát dự phòng đảm bảo cung cấp điện phục vụ công tác\r\nphòng chống dịch bệnh, tổ chức bầu cử, thi tuyển sinh lớp 10, thi tốt nghiệp\r\nPTTH… tại các Cơ quan trọng điểm trên địa bàn quản lý nhằm nâng cao độ tin cậy\r\nvận hành lưới điện, đảm bảo thời gian xử lý sự cố theo quy định, từ đó giảm thiểu số\r\nlần mất điện, cải thiện các chỉ số về saidi, saifi và sự cố lưới điện.\r\n       3. Hình thức thực hiện.\r\n       - Phương án “Thuê máy phát điện dự phòng đảm bảo cung cấp điện cho các vị\r\ntrí quan trọng trên địa bàn quận Tân Phú năm 2024” là phương án đảm bảo cung cấp\r\nđiện phục vụ công tác phòng chống dịch bệnh, tổ chức bầu cử, thi tuyển sinh lớp 10,\r\nthi tốt nghiệp PTTH… tại các Cơ quan trọng điểm trên địa bàn quận Tân Phú, vì vậy\r\nchọn hình thức đầu thầu bằng nguồn vốn SXKD.\r\n       4. Địa điểm thực hiện.\r\n      - Các Cơ quan trọng điểm trên địa bàn quận Tân Phú và các điểm tổ chức thi\r\ntuyển sinh lớp 10, thi tốt nghiệp trung học phổ thông.\r\n       5. Quy mô đầu tư.\r\n       - Loại thiết bị: Thuê máy phát điện dự phòng.\r\n       - Tên thiết bị: Thuê máy phát điện dự phòng.\r\n       - Số lượng:\r\n                             Công suất     Số    Thời gian thuê   Tổng thời gian thuê\r\n Stt           Tên            (KVA)      lượng    (2 ngày/lượt)         (ngày)\r\n 1     Máy phát điện 3 pha      400        1               2                  2\r\n 2     Máy phát điện 3 pha          50     33              2              66\r\n       6. Phân tích lựa chọn phương án kỹ thuật, tài sản trang bị.\r\n     - Việc thuê máy phát dự phòng đảm bảo cung cấp điện phục vụ công tác\r\nphòng chống dịch bệnh, tổ chức bầu cử, thi tuyển sinh lớp 10, thi tốt nghiệp\r\nPTTH… tại các Cơ quan, vị trí trọng điểm trên địa bàn quản lý nhằm đảm bảo cung\r\n\f                                         6\r\n\r\n\r\ncấp điện an toàn, kịp thời, hỗ trợ UBND quận Tân Phú trong công tác cung cấp và\r\ngiữ điện ưu tiên và nâng cao độ tin cậy vận hành lưới điện, đảm bảo thời gian xử lý\r\nsự cố theo quy định của Tổng công ty, từ đó giảm thiểu số lần mất điện, cải thiện các\r\nchỉ số về saidi, saifi và sự cố lưới điện.\r\n     II. Kế hoạch phân bổ cho đơn vị quản lý, khai thác sử dụng.\r\n      - Phân cho Đội VHLĐ, QLLĐ phối hợp với đơn vị cho thuê máy phát khai\r\nthác sử dụng.\r\n     III. Hình thức thực hiện, tiến độ thực hiện.\r\n      - Kế hoạch thực hiện:\r\n     + Tổ chức đấu: Hoàn thành trong quý 1/2024.\r\n     + Thời gian đưa vào sử dụng: Năm 2024.\r\n      - Tổ chức thực hiện:\r\n     + Đơn vị thực hiện trang bị: Công ty Điện lực Tân Phú.\r\n     + Hình thức đấu thầu: Theo quy định hiện hành.\r\n     II. Khái toán đầu tư.\r\n     1. Cơ sở tính toán.\r\n    - Căn cứ bảng báo giá ngày 29/8/2023 của Công ty TNHH Kỹ thuật điều khiển\r\nDương Phát; (xem lại thời gian báo giá còn hiệu lực hay không)\r\n     - Căn cứ bảng báo giá số ngày 27/8/2023 của Công ty TNHH Cơ khí Xây\r\ndựng Thương mại Trí Quốc; (xem lại thời gian báo giá còn hiệu lực hay không)\r\n     - Căn cứ bảng báo giá số ngày 28/8/2023 của Công ty TNHH Công nghiệp\r\nTrường Thành;\r\n     - Căn cứ Hợp đồng cho thuê máy phát điện số 140/2023/HĐ-PCTP-DP ngày\r\n14/02/2023 giữa Công ty Điện lực Tân Phú và Công ty TNHH Kỹ thuật điều khiển\r\nDương Phát;\r\n      - Căn cứ Quyết định số 1688/QĐ-EVNHCM ngày 20/4/2023 của Tổng công\r\nty Điện lực Thành phố Hồ Chí Minh.\r\n\f     2. Bảng biểu xác định khái toán đầu tư.\r\n     - Giá trị phương án:\r\n                                                                        Đơn giá                             Đơn giá       Thành tiền\r\n                                                                                                          trình duyệt       (đồng)\r\n                                                                                                              (*)\r\n                                         Thời\r\n                                         gian                                           Theo hợp\r\nTT        Nội dung          SL    ĐVT                           Công ty        Công ty\r\n                                         thuê Công ty TNHH                               đồng số\r\n                                                               TNHH Cơ       TNHH Công\r\n                                        (ngày) Kỹ thuật điều    khí XD                 140/2023/H\r\n                                                                               nghiệp\r\n                                               khiển Dương                              Đ-PCTP-\r\n                                                                TM Trí         Trường\r\n                                                   Phát                                 DP ngày\r\n                                                                 Quốc          Thành\r\n                                                                                       14/02/2023\r\n                            (1)   (2)    (3)        (4)           (5)            (6)       (7)                (8)       (9) = (1)*(3)*(8)\r\n\r\n     Thuê máy phát điện\r\n1    400KVA và VTTB         1     Máy     2       13.000.000   14.560.000     15.000.000 13.000.000        13.000.000         26.000.000\r\n     đấu nối\r\n\r\n     Thuê máy phát điện\r\n2    50KVA và VTTB          33    Máy     2        7.500.000    8.400.000         8.100.000   7.000.000     7.250.000        478.500.000\r\n     đấu nối\r\n\r\n                                                     Cộng                                                                    504.500.000\r\n\r\n      - Đơn giá trên chưa tính thuế GTGT 8%.\r\n     - Giá trên đã bao gồm phí vận chuyển đi và về, nhân công lắp đặt và hướng dẫn sử dụng vận hành máy phát, nhiên liệu vận\r\nhành máy phát điện trong 2 giờ, dây đấu nối, cán bộ kỹ thuật hỗ trợ vận hành máy.\r\n      - (*) Cách thức lập đơn giá: Chọn đơn giá thấp nhất trong 03 bảng báo giá của 03 nhà cung cấp. Tuy nhiên, do đơn giá\r\nthấp nhất trong 03 bảng báo giá cao hơn đơn giá theo hợp đồng tương tự đã thực hiện năm 2023, nên đơn vị lập khái toán thực\r\nhiện tính đơn giá trung bình giữa hợp đồng thuê máy phát năm 2023 và báo giá thấp nhất (Công ty TNHH Kỹ thuật điều khiển\r\nDương Phát) lập giá khái toán đầu tư (theo hướng dẫn của Quyết định số 1688/QĐ-EVNHCM ngày 20/4/2023 của Tổng công\r\nty Điện lực Thành phố Hồ Chí Minh).\r\n\f                                                                           8\r\n\r\n\r\n       - Phân tích chênh lệch đơn giá cho thuê máy phát điện 50KVA năm 2023 so với đơn giá dự kiến thuê máy phát năm 2024:\r\n Căn cứ tình hình cung ứng điện năm 2023, các hồ thủy điện cạn kiệt, phụ tải điện tăng cao vào mùa nắng nóng ở khu vực phía Bắc\r\n nên tình hình các doanh nghiệp đã thu mua số lượng lớn máy phát điện loại 50KVA để làm nguồn dự phòng. Việc thu mua máy\r\n phát điện 50KVA đã làm cho thị trường máy phát điện tăng giá ảnh hưởng trực tiếp đến nguồn cung, cầu của thị trường. Trước tình\r\n hình đó, các doanh nghiệp cho thuê máy phát điện phải điều chỉnh chi phí cho thuê mới có thể đáp ứng được nhu cầu và đảm bảo\r\n kinh phí hoạt động của doanh nghiệp.\r\n        - Phần khái toán các chi phí khác:\r\n                                                                                             Giá trị trước thuế     Thuế\r\nTT           Khoản mục chi phí                                 Diễn giải                                                       Giá trị sau thuế\r\n                                                                                                   (đồng)         GTGT 8%\r\n     Thuê máy phát điện 400KVA,\r\n1                                                         Theo khái toán trên                   504.500.000       40.360.000     544.860.000\r\n     50KVA và VTTB đấu nối\r\n                                              0,1% giá gói thầu (tối thiểu 1.000.000 đồng,\r\n2    Chi phí lập HSMT                                                                            1.000.000            0          1.000.000\r\n                                                       tối đa 50.000.000 đồng)\r\n                                              0,1% giá gói thầu (tối thiểu 1.000.000 đồng,\r\n3    Chi phí thẩm định HSMT                                                                      1.000.000            0          1.000.000\r\n                                                       tối đa 50.000.000 đồng)\r\n                                                0,05% giá gói thầu (tối thiểu 1.000.000\r\n4    Chi phí đánh giá HSDT                                                                       1.000.000            0          1.000.000\r\n                                                    đồng, tối đa 50.000.000 đồng)\r\n     Chi phí thẩm định lựa chọn kết quả         0,05% giá gói thầu (tối thiểu 1.000.000\r\n5                                                                                                1.000.000            0          1.000.000\r\n     nhà thầu                                       đồng, tối đa 50.000.000 đồng)\r\n6    Chi phí đăng tải thông tin về đấu thầu     Theo Thông tư số 06/2021/TT-BKHĐT                 300.000          24.000         324.000\r\n7    Chi phí dự phòng                                                                                                            27.459.200\r\n                                                          Tổng cộng                                                             576.643.200\r\n      Tổng giá trị phương án: 576.643.200 đồng (Bằng chữ: Năm trăm bảy mươi sáu triệu sáu trăm bốn mươi ba nghìn hai\r\n trăm đồng.\r\n\f     - Trong trường chạy máy phát trên 2 giờ sẽ tính chi phí nhiêu liệu thực tế\r\ntương ứng với thời gian chạy máy phát và đơn giá nhiên liệu trên thị trường, cụ thể:\r\n\r\n                              Thời gian chạy máy phát Suất tiêu hao nhiên liệu\r\nSTT      Loại máy phát\r\n                                        (giờ)                 (lít/1giờ)\r\n\r\n  1    Máy phát 400KVA                     1                         60\r\n\r\n  2     Máy phát 50KVA                     1                         14\r\n\r\n      - Tài liệu căn cứ để tính suất tiêu hao nhiên liệu:\r\n      + Các bảng báo giá của các đơn vị cho thuê máy phát;\r\n      + Tham khảo trên Website Dienmaygiaphu.com.vn ngày 06/9/2023;\r\n      + Tham khảo trên Website Tongkhomayphatdien.com.vn ngày 06/9/2023.\r\n      3. Nguồn vốn:\r\n      - Sản xuất kinh doanh năm 2024.\r\n      V. Phân tích hiệu quả của phương án và kiến nghị:\r\n       - Việc thuê máy phát dự phòng đảm bảo cung cấp điện phục vụ công tác\r\nPhòng chống dịch bệnh, tổ chức bầu cử, thi tuyển sinh lớp 10, thi tốt nghiệp\r\nPTTH … tại các Cơ quan, vị trí trọng điểm trên địa bàn quản lý nhằm đảm bảo cung\r\ncấp điện an toàn, kịp thời và nâng cao độ tin cậy vận hành lưới điện, đảm bảo thời\r\ngian xử lý sự cố theo quy định của Tổng công ty, từ đó giảm thiểu số lần mất điện,\r\ncải thiện các chỉ số về saidi, saifi và sự cố lưới điện.\r\n      - Trên cơ sở phân tích trên nhận thấy việc thuê máy phát điện phục vụ giữ điện\r\nưu tiên cho các vị trí quan trọng trên địa bàn quận Tân Phú chưa có máy phát điện\r\nnăm 2024 là cần thiết và phương án là khả thi.\r\n     Kính trình ông Phó Giám đốc Công ty Điện lực Tân Phú xem xét và phê duyệt\r\nphương án trên.\r\n      * Phương án này thay thế Phương án “Thuê máy phát điện dự phòng đảm bảo\r\ncung cấp điện phục vụ cho các vị trí quan trọng trên địa bàn quận Tân Phú năm 2024”\r\nsố 1501/PA-PCTP ngày 28 tháng 7 năm 2023 của Công ty Điện lực Tân Phú"}