{"text":"--- Tệp: Yêu cầu kỹ thuật.pdf ---\n-------------------- --~~--~\r\n\r\n\r\n\r\n\r\n                         PhAn 2. YEU cAu VE KY THU~T\r\n\r\n                           Churmg V. Yeu cAu v~ ky thuat\r\n        M1}c1. Yeu cAu v~ ky thuat\r\n        1. 1. GiOi thi~u chung v~ goi thAu\r\n        - Ten g6i thau s6 01: Mua sam may phat di~n va v~t tu dien.                       I\r\n\r\n     - Cong trinh: Ufru tu l~p d~t 01 may phat dien 250kVA tai NMN Quang Yen,\r\n 01 may phat di~? I?OkVA tai KXL Phong C6c, 01 may phat di~n 82,5kVA tai tram I\r\n bam mroc tho ho Cam La.\r\n        - Uia di~m t~\\IC hien: :hi xa Quang Yen - Tinh Quang Ninh:          ,             I\r\n      - Yeu cau ve cung cap hang h6a: Hang h6a duoc cung cap voi so hrong va\r\n chung loai nhu sau:\r\n\r\n  TT                      Ten hang hoa                      DO'n vi     S61U'Q1lg\r\n\r\n   1      May phat dien 250kVA                                Cai               1\r\n   2      May phat di~n 100kVA                                Cai               1\r\n   3      May phat dien 82,5kVA                               Cai               1\r\n   4      Bang dinh each dien                                CU9n           11\r\n   5      B9 chuyen nguon tu dong ATS-4P- 400A                B9                2\r\n   6      Cap dien d6ng DSTA 3x185+1x120mm                    m            30,3\r\n\r\n   7      Cap di~n d6ng DSTA 3x35+ lx25mm                     m           25,25\r\n\r\n   8      Cfrud~u day dien 400A 4 cue                         Cai               1\r\n\r\n  10      DAuc6t d6ng M185mm                                  dAu           18\r\n\r\n   9      DAuc6t d6ng M120mm                                  dAu               6\r\n\r\n   12     DAuc6t d6ng M35mm                                   dAu           27\r\n\r\n   11     DAuc6t d6ng M25mm                                   dAu               9\r\n\r\n   13     Ong nhua gan xoan HDPE 110/90                       m            30,6\r\n\r\n   14     Ong nhua gao xoan HDPE 65/50                        m            20,4\r\n          V6 tu di~n ngoai trai, 2 clinh, kich thu6c:\r\n   15                                                         Cai               3\r\n          (800x600x300) mm\r\n\r\n      - Thai gian th\\Ic hi~n g6i thAu: 15 ngay k~ til ngay hQ'Pd6ng c6 hi~u l\\Ic (khong\r\nbao g6m ca thu bay, chu nh~t va ngay l~).\r\n      1.2. Yeu cAu v~ ky thu~t: V~t tu hang h6a cung d,p cho g6i thfru phai c6\r\n ngu6n g6c xu~t xu ra rang, mai 100%, chua qua Slr d\\mg, May phat di~n nh~p khfiu\r\n\r\n\r\n\r\n\r\n                                             73\r\n\f      nguyen chiec til nam 2022 tro lai day; v~t tu di~n san xu~t nam 2023, dap irng ea~\r\n      yeu cAu ky thuat va phil hop cac tieu chuan, quy dinh hien hanh cua nha mroc.    I\r\n                                                                                                 I\r\n\r\nTT             Ten hang hoa          DVT             Thong   sa ky thu~t va cac tieu chuin       I\r\n1        May phat di~n 250kV A        Cai\r\n1.1      Yeu du chung                             - Hang san xu&t: Nha thau d€ xUc1t             I\r\n\r\n\r\n                                               - Model: Nha thau d€ ~uc1t         ,I\r\n                                               - M&i 100%, nhap khau nguyen chiec tir nr':'\r\n                                             2022 tro lai day.\r\n                                               - Tieu chuAn dap irng: IS/IEC 60034-1, 1$0I\r\n                                             3046, ISO 9001, ISO 8528, IS 13018, IS 1460 I\r\n                                               - May phat di~n chay d<1u diesel bao gbm\r\n                                             d6ng b9 d9ng co, d<1uphat, bang di€u khien, I~c\r\n                                             quy va vo may chong 6n cung mot nha san xu~t,\r\n                                             thong tin na~ co tren ~ebsite hang san xuat 1~6\r\n                                             may. ~ha thau, trich dan dirong link website delAn\r\n                                             san pham du thau),\r\n                                               - May dam bao heat d9ng diroc a ngoai t~ai\r\n                                             khong can mai che                           I\r\n                                               - Khi thai: C6 ch(mg nh~n ben thu ba ch(mg\r\n                                             minh model hang h6a chao th<1udap (mg qhy\r\n                                             c~uAn ky thu~t qu6c gia v€ ~i thai cong nghipp\r\n                                             doi v6i b\\li va cac chat vo ca (QCf\r\n                                             19:2009/BTNMT).\r\n                                                                       \"                  I\r\n                                               - Ghi nhan: Ghi nhan dau noi phai dam bao\r\n                                                        ,        ,          '\\,              ,       I\r\n                                             ~~n ?iet d,uQ'ctat ca cac dau noi day q~an ya\r\n                                             dau noi thiet bi ph\\l rna nguai su d\\lng tiep din\r\n                                             duQ'c.                                                  I\r\n                                               - Bang thong s6 di;ic trung: may phat phai b6\r\n                                             b~ng thong s6 di;ic,trung; Ba?g thong ,s6 p~ai lam\r\n                                             bang v~t li~u du ben, duQ'c llip di;itchilc chan tren\r\n                                             vo may (hoi;ic in tfl,l'ctiSp tren vo may) va du~c\r\n                                             b6 tri sao cho dS dQc; Bang thong s6 g6m tBi\r\n                                             thi~u cac n9i dung sau:\r\n                                               + Ten hoi;icthuang hi~u nha chS t~o.\r\n                                               + S6 seri cua nha chS t~o, hoi;ic nhan nh~\r\n                                               biSt.                                             I\r\n\r\n\r\n                                               + Cong sUc1tra danh dinh.\r\n                                                                                                 I\r\n                                               + f)i~n ap danh dinh.\r\n                                               + T<1ns6 danh dinh.                                I\r\n                                               + H~ s6 cong suc1tdanh dinh.                              I\r\n                                                  + Kich thu6c, kh6i luqng t6ng cua may phat.            I\r\n1.2      Yeu ciu kY thu~t chung                   - ChS d9 ho~t d9ng: Lien t\\lC\r\n         cua tA may                               - Cong suc1tlien t\\lC (100% tai) ~ 250kV A\r\n                                                  - S6 pha: 3 pha, 4 day.\r\n                                                                                                         IfL\r\n\r\n\r\n                                             74\r\n\f                                   Dien ap va tan so dau ra: 400/415 V, 50 H~\r\n                                   -\r\n                                   -\r\n                                   H~ s6 cong SUl1t: 0.8\r\n                                   -\r\n                                   T6c dQ quay vong/phut: 1500\r\n                                   -\r\n                                   Loai may: May phat di~n chay d~u Diesel\r\n                               moi 100%, co vo chong 6n d6ng bQ, v~ hark\r\n                                ,           ,     ,                'I\"        I\r\n                               bang phim bam mem tren bang dieu khien may\r\n                               p~at khong ch6i than, tv dQng kic~ til;, tv dQ9g\r\n                               dieu chinh dien ap khi co sir thay doi ve mire Uti\r\n                               bang AVR; co bQ sac ~c quy kern theo may, ~c\r\n                               quy kin khi.                                    I\r\n                                 - V0 may chong bui, mroc va cac ch~t ran, cp\r\n                                 IP 2: 23                                        I\r\n\r\n\r\n                                 - Kfch thiroc t6 may ph~t dien co VO d6ng bF\r\n                               phil hQ'P vi tri d~t may co san:\r\n                                       +   Chieu dai: S 4350mm\r\n                                       +   Chieu rQng: S 1550mm\r\n                                       +   Chieu cao: S 2000 mm\r\n                                   Dung tich binh nhien lieu 2: 450 lit\r\n1.3   Yeu cAu kY thu~t dqog      - Hang san xuat: Nha th~u d~ xu~t\r\n      CO'                        - Model: Nha th~u d~ xu~t\r\n                                 - Cong suit lien tuc: 2: 302 bhp\r\n                                 - Lam mat: Lam mat bang quat gio va kel\r\n                               nuac                                    I\r\n                                 - Nap khi: Tang ap, lam mat khi nap         I\r\n                                 - S6 xi lanh: 2: 6, xep thang hang          I\r\n                                 - Duong kinh (mm) x Hanh trinh (mm): S 108\r\n                               x 125\r\n                                 - Ty s6 nen: 2: 17.0:1\r\n                                 - Dung tich (lit): S 6.8\r\n                                 - Nhien li~u: D~u Diesel\r\n                                 - Muc tieu thl) nhien li~u t~i 100% Uti S 5S\r\n                               Lit/gia                                               I\r\n                                   - H~ th6ng kh61 dQng: Di~n 24 V DC             I\r\n                                   - T6ng dung tich h~ th6ng boi trcm (lit): S 20 I\r\n                                   - T6ng dung tich nuac lam mat (lit): S 33\r\n                                   Nhi~t dQ khi thai CCC):578\r\n1.4   Yeu cAu ky thu~t dAu         - Hang san xuit: Nha th~u d~ xu~t\r\n      phat                         - Model: Nha th~u d~ xu~t\r\n                                   - C~p bao v~: 2:IP 23\r\n                                   - Dao dQng di~n ap (T6i da): ± 0,5%               II\r\n\r\n\r\n                                   - C~p cach di~n: H Class\r\n                                   - Buac qUfrnday: 2/3                                  I\r\n                                   - Day qu~n ph~n tinh: Veng qu~n hai lap               I\r\n                                   - Roto: Can b~g dQ~g                  I\r\n                                   - Meo d~g song/Tong dQ meo hai: Khong I\r\n\r\n\r\n\r\n                              75\r\n\f                --    _._---_         ..     -   -----\r\n\r\n\r\n\r\n\r\n                                      mang tai ,< 1.5 %, Tai trong tuyen tinh can btg\r\n                                      khong bien dang < 5 ~o     ,                  I\r\n\r\n                                        - Tai khong can bang toi da gitra cac pha] :s\r\n                                      25%                                           I\r\n                                       DQ mea song hai: < 2%\r\n1.5   Yeu cAu ky thu~t bQ                  - Hang san xuat: Nha thau d~ xuat\r\n      di~u khiin may phat                  - Model: Nha thau d~ xu~t\r\n      di~n                                 - Ch~ dQ :v~nh~:   V~n hanh bang phim mfm\r\n                                      tren bang ~ieu khien       ,.              I\r\n                                        - H~ thong khoi dQng, dieu khien: Nut khoi\r\n                                      dQng may bang tay (RUN), Nut dimg may b~g\r\n                                      tay (OFF/STOP), ~ut chay ch~ dQ tir dQrg\r\n                                      (AUTO), Nut chuyen trang trai; phai, Den LED\r\n                                      canh bao 16i, Den LED chay tai che dQ tu dQrlg,\r\n                                      Den LED hiSn tri tr~n~ th~i heat dQng, Ch~C\r\n                                      nang AMF, Nut dirng khan cap.               I\r\n                                         - Den bao may phat: Co\r\n                                        - D6ng h~ cong ~adi~n dQc l~~ (kWh): Co \\.\r\n                                        - Bang dieu khien: Ky thuat so man hinh hif?\r\n                                      thi LCD 128 x 64 pixels, co chirc nang nhan biet\r\n                                      bao 16i di~n lu6i,va ~in hi~u dong dQng l\\!c AT~.\r\n                                        ,- G,iao di~n ket noi bQ.ATS: May co ?iao di~n\r\n                                      ket noi v6i bo A TS de thuc hien dieu khien\r\n                                      tiitlb~t ~ay p~at di~n. Khi imon~ co di~n 1ll6i\r\n                                      ho~c dieu khien cu5ng buc til xa.\r\n                                           Kich thu6c:s 141 x 111 x 33,5 (mm)\r\n2     May phat di~n 100kV A     Cai\r\n2.1   Yeu cAu chung                        - Hang san xuk Nha th~u d~ xu~t              I\r\n                                           - Model: Nha th~u d~ ~u~t        ,        I\r\n                                           - M6i 100%, nh~p khau nguyen chiec til n[lp1\r\n                                      2022 tn'yl~i d~y.                             I\r\n                                        - Tieu chuan dap Ung: IS/IEC 60034-1, ISO\r\n                                      3046, ISO 9001, ISO 8528, IS 13018, IS 1460 I\r\n                                        - May phat di~n ch~y dfiu diesel bao g6b\r\n                                      d6ng bQ dQng ca, ,dfiu,phat, bang di~u khiSn, fC\r\n                                      quy va vo may chong on cung mQt nha san ~u~t:\r\n                                      thong tin nay co tren website hang san xuat to\r\n                                      may. (Nha thfiu trich din duemg link website d8n\r\n                                      san phb d\\! thfiu).\r\n                                        - May dam bao ho~t dQng dugc 6 ngoai twi\r\n                                                                                        I\r\n                                      khong ck mai che                                I\r\n                                        - Khi thai: Co chung nh~n b~n thu ba ch4g\r\n                                      minh model hang hoa chao thau dap Ung quy\r\n                                      chufrn ky thu~t qu6c gia v~ khi thiii cong nghi~p\r\n                                      d6i v6i b\\li va cac ch~t vo ca (QCVN\r\n\r\n\r\n\r\n                                      76\r\n\f       -----       -   ---\r\n\r\n\r\n\r\n                                                                                I\r\n                                19:2009IBTNMT).            \"                   J\r\n                                  - Ghi nhan: Ghi nhan dau noi phai dam bao\r\n                                nhan bi~t diroc tit ca cac d~u n6i day quan ~a\r\n                                d~u n6i thiet bi phu rna ngiroi Slr dung ti~p cJn\r\n\r\n                                dUQ'CB·\r\n                                      ,     h'\"   ;..d-          iv nhat ha \\,\r\n                                  - ang t ~ng so ac trung: may p ~ p ai °10\r\n                                b~ng thong so d~c ,trung; B~g thong ,so p~ai lar\r\n                                bang v~t lieu du ben, duoc Hip d~t chac chan trer\r\n                                v? may (hoac in :IVC tiep tren vo may! v~ dU9c\r\n                                bo trf sao cho de doc; Bang thong so gorn toi\r\n                                thieu cac noi dung sau:\r\n                                  + Ten hoac thirong hieu nha ch~ tao.\r\n                                  + S6 seri cua nha ch~ tao, hoac nhan nhan\r\n                                  biet.\r\n                                  + Cong suit ra danh dinh.\r\n                                  + Dien ap danh dinh.\r\n                                  + T~n s6 danh dinh.\r\n                                  + H~ s6 cong suit danh dinh.\r\n                                    + Kich thiroc, khoi luong t6ng cua may phat, I\r\n2.2   Yeu du Icy thu,t chung     - Ch~ dQ ho~t dQng: Lien tl,lC               I\r\n      cua tA may                 - Cong suit lien tl,lC~ 100kVA\r\n                                 - S6 pha: 3 pha, 6 xilanh.\r\n                                 - f)i~n ap va tk s6 d~u ra: 400/415 V, 50 Hz\r\n                                 - H~ s6 cong suit: 0.8\r\n                                 - T6c dQ quay vong/phut: 1500\r\n                                 - Lo~i may: May phat di~n ch~y d:1u Diesel\r\n                               mai 100%, co vo ch6ng 6n d6ng bQ, v~ hanH\r\n                               bing phim bim mSm tren bang diSu khi~n may\r\n                               phat khong ch6i than, tv dQng kich til; tv dQng\r\n                               diSu chinh di~n ap khi co sv thay d6i vS muc Uti\r\n                               b~ng AVR; co bQ s~c ~c quy kern thee may, ~c\r\n                               quy kin khi.\r\n                                    - V0 may ch6ng hl,li, nuac va cac chit r~, co\r\n                                    IP ~ 23.\r\n                                 - Kich thuac t6 may phat di~n co vo d6ng bQ\r\n                               phil hqp vi tri d~t may co sfu1:             \\\r\n                                        +   ChiSu dai: :S 4000 mrn\r\n                                        +   ChiSu rQng: :S 1150 mm\r\n                                        +   ChiSu cao: :S 1850 mm\r\n                                    Dung tich binh nhien li~u ~ 290 lit              I\r\n2.3   Yeu du ky thu,t dQng          -   Hang san xuit: Nha th:1u dS xuit      I\r\n      cO'                           -   Model: Nha th:1u dS xuit\r\n                                    -   Cong suit lien tl,lc: ~ 128 bhp\r\n                                    -   Lam mat: Lam mat bing qu~t gio va ket\r\n                               nuac\r\n\r\n\r\n\r\n                               77\r\n\f                                  - Nap khi: Tang ap: h'un,mat khi nap     I\r\n                                  - So xi lanh: 2: 6, xep thang hang       I\r\n\r\n\r\n                                  - Duong kinh (mm) x Hanh trinh (mm): ~ 192\r\n                             x 120                                        I\r\n                               - Ty s6 nen: ~ 16.5:1                      I\r\n\r\n                               - Dung tich (lit): ~ 5.9\r\n                               - Nhien lieu: Diu Diesel                       II\r\n\r\n\r\n                               - Mire tieu thu nhien lieu tai 100% tai ~ 2 5  1\r\n\r\n\r\n\r\n\r\n                             Lit/gio\r\n                               - H~ thong khoi dQng: Dien 12 V DC\r\n                               - T6ng dung tich M thong boi trcm (lit): ~\r\n                             21.5\r\n                               - T6ng dung tich mroc lam mat (lit): ~ 26\r\n                                  Nhiet dQ khi thai (OC): 553\r\n2.4   Yeu ciu kY thu,t diu        -   Hang san xuat: Nha thiu d~ xudt\r\n      phat                        -   Model: Nha thiu d~ xUdt\r\n                                  -   Cdp bao v~: 2: IP 23\r\n                                  -   Dao dQng di~n ap (T6i da): ±0,5%\r\n                                  -   Cdp each dien: H Class\r\n                                  -   Buoc quan day: 2/3\r\n                                  -   Day quan phan tinh: Vong quan hai lap\r\n                                  - Roto: Can bang dQ~g                 I\r\n                                  - Meo dang song/Tong dQ meo hai: Khong\r\n                             mang tai, < 2 %, Tai trong tuyen tinh can b~n~\r\n                             khong bien dang < 5 %                         I\r\n                               - Tai khong can bang t6i da giira cac pha: <;:\r\n                             25%\r\n                              DQ meo song hai: < 2%\r\n                                                                               1   I\r\n2.5   Yeu ciu kY thu,t bq         - Hang san xuk Nha thiu d~ xu§.t                 I\r\n\r\n\r\n      di~u khi~n may phat      - Mo?el: Nha thiu d~ xu§.t,                   , I\r\n      di~n                     - CM dQ :~ h~nh: V~ hanh bang phim me~\r\n                             tren bang dieu khien                              I\r\n                               - H~ th6ng khOi dQng, di~u khi6n: Nut khai\r\n                             dQng may bilng tay (RUN), Nut dimg may b~nJ\r\n                             tay (OFF/STOP), Nut chl;ly chS dQ t\\)' dQn~\r\n                             (AUTO), Nut chuy6n trang treE; phai, Den LED\r\n                             canh bao 16i, Den LED chl;ly tl;lichS dQ t\\)' dQng,\r\n                             Den LED hi6n tri trl;lllg thai hOl;ltdQng, Chirc\r\n                             nang AMF, Nut dimg khftn dp.\r\n                               - Den bao may phat: Co\r\n                               - D6ng h6 cong tcydi~n dQc l~p (kWh): Co\r\n                               - Bang di~u khi6n: Ky thu~t s6 man hinh hi6n\r\n                             thi LCD Den LED chfr va s6 16 ky t\\)' x 2 dong\r\n                             den n~n LCD co chirc nang nh~ biSt bao 16i\r\n                             di~n lum va tin hi~u dong dQng l\\)'c ATS.\r\n\r\n                                                                                   ~\r\n                                                                                       I\r\n                             78\r\n\f                                       ,- G!ao dien ket noi bQ,ATS: May co ~iao di~n\r\n                                     ket noi voi bo ATS de thirc hien dieu khien\r\n                                     t~tlb~t may phat dien. Khi irnon~ co dien h~ai\r\n                                     hoac di~u khien cirong birc tir xa.\r\n                                      Kich thuoc :s 185 x 134,8 x 52,8 (mm)\r\n3     May phat di~n 82,5kV A   Cai\r\n3.1   Yeu ciu chung                       - Hang san xuat: Nha th~u d~ xuAt              I\r\n\r\n\r\n                                       - Model: Nha th~u d~ ~uAt              ,      I\r\n\r\n\r\n                                       - Moi 100%, nhap khau nguyen chiec nr nam\r\n                                     2022 tro lai day.\r\n                                       - Tieu chuan dap irng: IS/IEC 60034-1, ISO\r\n                                     3046, ISO 9001, ISO 8528, I~ 13018, IS 1460.1\r\n                                       - May phat di~n chay dau diesel bao gom\r\n                                       ,                 ,                 '\"          ~\r\n                                     dong bQ dQng co, dau phat, bang dieu khien, ac\r\n                                     quy va vo may chong 6n cung mQt nha san xuat,\r\n                                     thong tin nay co tren website hang san xuAt f6\r\n                                     may. ~ha th~u, trich dfuI dirong link website di~n\r\n                                     san pham du thau).\r\n                                       - May dam bao hoat dQng diroc a ngoai trlri\r\n                                     khong dn mai che                              I\r\n                                       - Khi thai: Co chUng nh~ ben thu ba chUng\r\n                                     minh model hang hoa chao th~u dap frng qJy\r\n                                         \"             \"                           I\r\n                                     chuan ky thu~t quoc gia ve khi thai cong nghi~p\r\n                                     d6i vai b\\li va cac chAt vo cO' (QC'f\r\n                                     19:2009IBTNMT).               \"                         I\r\n                                          - Ghi nhan: Ghi nhan dau noi phai dam bao\r\n                                     n?~n ~i~t d,ugc tM ca cac d~u n6i day q~An ia\r\n                                     dau noi thiet bi ph\\l rna nguOi su d\\lilg tiep c~n\r\n                                     duO'c.                                           I\r\n\r\n\r\n                                       -' Bang thong s6 d~c trung: may phM phai do\r\n                                     bang thong s6 d~c trung; Bang thong s6 phai larr\r\n                                     bfu1gv~t li~u du b~n, du?c l~p d~t ch~c ch~ trer\r\n                                     vo may (ho~c in tflJC tiep tren vo may) va dugc\r\n                                     b6 tri sao cho dS doc; Bang thong s6 g6m t&i\r\n                                     thi~u cac nQi dung sau:          ,          I\r\n                                       + Ten ho~c thuO'llg hi~u nha cM t~o.      I\r\n                                       + S6 seri cua nha ch~ t~o, ho~c nhan nh~n\r\n                                       bi~t.\r\n                                       + Cong suAt ra danh dinh.\r\n                                       + Di~n ap danh dinh.\r\n                                       + Tk s6 danh dinh.\r\n                                       + H~ s6 cong suAt danh dinh.\r\n                                          + Kich thuac, kh6i lU<}llgt6ng cua may phat.\r\n      Yeu ciu ky thu~tchung               - ChS dQ ho~t dQng: Lien t\\lC\r\n3.2\r\n      cua may                             - Cong suAt lien t\\lC2 82.5kV A\r\n\r\n\r\n\r\n                                     79\r\n\f                                  - So pha: 3 pha.\r\n                                  - Di~n ap va t~n s6 d~u ra: 400/415 V, 50 Hz I\r\n                                  - H~ s6 cong suat: 0.8\r\n                                  - T6e d<)quay vong/phut: 1500\r\n                                                                        ,          I\r\n                                  - Loai may: May phat dien chay dau Diesel\r\n                                moi 100%, co vo chong 6n d6ng b<), van haJ\r\n                                bang phim barn mem tren bang di~u khien ma~\r\n                                phat khong eh6i than, tu d<)ng kich til; nr d<)ng\r\n                                  ,                                 ?,             I\r\n                                dieu chinh di~n ap khi co sir thay doi ve mire tai\r\n                                bang AVR; co b<) sac ~c quy kern thea may,       ~dl\r\n                                quy kin khi.\r\n                                  - V0 may chong bui, nuoc va cac chat ran, cOl\r\n                                  IP ~ 23\r\n                                  - Kich thiroc t6 may phat dien co vo d6ng b<)\r\n                                phil hop vi tri d~t may co sfuI:\r\n                                         +   Chieu dai: :s 2650 mm                 I\r\n                                         +   Chien rong: :s 1150 mm\r\n                                         +   Chieu cao::S 1600 mm\r\n                                 Dung tich binh nhien lieu ~ 145 lit\r\n                                     - Hang san xuat: Nha th~u d~ xuAt\r\n                                     - Model: Nha thau d~ xuAt\r\n                                     - Cong suAt lien tuc: ~ 104 bhp\r\n                                  - , Lam mat: Lam mat bang quat gio va ketl\r\n                                nucye\r\n                                     - N?p khi: Tang ap~lam,mat khi n~p          I\r\n\r\n                                     - So xi lanh: ~ 4, xep thang hang\r\n                                     - DuOng kinh (mm) x Hanh trinh (mm): :s 102\r\n      Yeu ciu   kY thu~t dQog   x 120                                              I\r\n3.3\r\n      cO\"                         - Ty s6 nen::S 18:1\r\n                                  - Dung tieh (lit): :s 3.9\r\n                                  - Nhien lieu: D~u Diesel                         I\r\n                                  - Muc tieu thl,l nhlen li~u t~i 100% tal :s 20.5\r\n                                Lit/gia\r\n                                  - H~ th6ng khai d<)ng:Di~n 12 V DC\r\n                                  - T6ng dung dch h~ th6ng boi tran (lit): :s 16\r\n                                  - T6ng dung dch nu6e lam mat (lit): :s 19        I\r\n                                 Nhi~t d<)khi thai (CC): 450\r\n                                     -   Hang san xuAt: Nha th~u d~ xuAt\r\n                                     -   Model: Nha th~u d~ xuAt\r\n                                     -   cAp bao v~: ~ IP 23\r\n      Yeu cAu kY thu~t   diu         -   Dao d<)ngdi~n ap (T6i da): ±0,5%\r\n3.4\r\n      phat                           -   cAp each di~n: H Class\r\n                                     -   Bu6c quAn day: 2/3\r\n                                     -   Day quAn ph~n tInh: Vong quAn hai lap\r\n                                     -   Roto: Can bkg d<)ng\r\n\r\n\r\n\r\n                                80\r\n\f                                                  ----------_                         - - --        -   -\r\n\r\n\r\n\r\n\r\n                                           - Meo dang song/Tong dQ meo hai: Khong\r\n                                         mang tai < 2 %, Tai trong tuyen tinh can bang\r\n                                         khong bien dang < 5 %\r\n                                           - Tai khong can bang t5i da gifra cac pha: :S\r\n                                         25%\r\n                                             DQ meo song hai: < 2%\r\n                                          - Hang san xuat: Nha th~u d~ xuat\r\n                                          - Model: Nha thau d~ xuat\r\n                                          - Ch~ dQ van hanh: V~n hanh bang phim mern\r\n                                        tren bang di~u khien\r\n                                          - H~ thong khoi dong, di~u khi~n: Nut khoi\r\n                                        dQng may bang tay (RUN), Nut dung may bang\r\n                                        tay (OFF/STOP), Nut chay ch~ dQ tv dQng\r\n                                        (AUTO), Nut chuyen trang trai; phai, Den LED\r\n                                        canh bao 16i, Den LED chay tai ch~ dQ tv dong,\r\n                                        Den LED hi~n tri trang thai hoat dong, Chirc\r\n      Yeu du ky thu~t b()\r\n                                        nang AMF, Nut dirng khan dp.\r\n3.5   di~u khi~n may phat\r\n                                          - Den bao may phat: Co\r\n      di~n\r\n                                          - D6ng h6 cong to dien dQc lap (kWh): Co\r\n                                          - Bang di~u khien: Ky thuat s5 man hinh hien\r\n                                        thi LCD Den LED chtr va s5 16 ky tv x 2 dong\r\n                                        den n~n LCD, co chuc nang nh~n bi~t bao 16i\r\n                                        di~n lucri va tin hi~u dong dQng hJc ATS\r\n                                          - Giao di~n k~t n5i bQ ATS: May co giao di~n\r\n                                        k€t n5i vcri bQ ATS d~ thvc hi~n di~u khi~n\r\n                                        t~t/b~t may phat di~n. Khi khong co di~n lucri\r\n                                        ho~c di~u khi~n cu5ng buc til xa.\r\n                                             Kich thucrc :S 185 x 134,8 x 52,8 (mm)\r\n4     Bang dinh cach di~n        CUQn        Mau do, vang, xanh, den\r\n                                          - Hang san xu~t: Nha th~u d~ xu~t       I\r\n\r\n\r\n                                          - Model: Nha th~u d~ xu~t\r\n                                          - ChUng nh~n: ISO 9001, ISO 14001, TCVN\r\n                                        9729\r\n                                          - Dong dinh muc: 400A\r\n      BQ chuy~n nguon       tv\r\n5                                BQ          - Tks5:   50HZ\r\n      dQng ATS-4P- 400A\r\n                                          - Chiu dvng di~n ap m~ch chinhiThai glan:\r\n                                        2500V /60 giay\r\n                                             - Di~n ap xung: 8kV\r\n                                             - Di~n ap ho~t dQng t5i da: 110%\r\n                                             - Di~n ap ho~t dQng t5i thi~u: 85%\r\n                                             - Hang san xu~t: Nha th~u d~ xu~t\r\n      Cap di~n d6ng    DST A                 - TCVN 5935-1: 2013\r\n6                                 m\r\n      3x185+1x120mm                            Di~n ap 0.6/1 KV.\r\n                                             - Quy cach: CulXLPE/PVCIDSTA/PVC\r\n                                                                                               fll-\r\n\r\n                                                                                                I\r\n\r\n                                        81\r\n\f                                             - R~Qt ~fin: Do~g 99,99%                        I\r\n\r\n\r\n                                             - Ket cau: Nhieu soi ben tron/Tron co ep nen\r\n                                             dp2\r\n                                                                                         I\r\n                                              - Dien ap danh dinh: 0,6/1 kV.\r\n                                             - Hang san xu~t: Nha thAu d~ xu~t\r\n                                             - TCVN 5935-1:2013\r\n                                               Di~n ap 0.6/1 KV.\r\n     Cap di~n d6ng       DSTA                - Quy each: CulXLPEIPVCIDST AlPVC           I\r\n7                                 m                                                      I\r\n     3x35+ lx25mm                            - RUQtdfin: D6ng 99,99%\r\n                                             - KSt d.u: Nhi~u soi ben tron/Tron co ep nen\r\n                                              d.p2                                               I\r\n                                             - Dien ap danh dinh: 0,611 kV.\r\n                                             - Hang san xuat: Nha thau d~ xu~t                   I\r\n\r\n     Cau d~u day di~n 400A 4                 - cAu d~u: HYT 4003\r\n8                                 Cai\r\n     qrc                                     - 3 pha\r\n                                                                                                 I\r\n                                             - Dong dien dinh rmrc: 400A\r\n10   DAu c6t d6ng M185mm          dAu        - SU dung cho day d6ng tiSt dien 185mm2             I\r\n9    DAu c6t d6ng M120mm          dAu        - SU dung cho day d6ng tiSt dien 120mm2\r\n                                                                                                 I\r\n12   DAu c6t d6ng M35mm           dAu        - SU dung cho day d6ng tiSt dien 35mm2\r\n11   DAu c6t d6ng M25mm           d&u        - SU dung cho day d6ng tiSt dien 25mm2\r\n                                                                                                     I\r\n\r\n\r\n13\r\n     Ong nh\\Ia gan        X03n               - Hang san xuat: Nha thau d~ xuat\r\n                                  m\r\n     HDPE 110/90                             - TCVN: 8699:2011                                       I\r\n                             r\r\n\r\n     Ong nh\\Ia     gan    xoan               - Hang san xuat: Nha thau d~ xu~t\r\n14                                m\r\n     HDPE 65/50                              - TCVN: 8699:2011                                       I\r\n\r\n\r\n\r\n                                             - Tieu chuan IEC 61439, tieu chuan dp bao\r\n                                             v~ (IP): 67                               I\r\n                                             - Chieu cao: 800mm.\r\n                                                                                                         I\r\n                                             - Chien rong: 600mm\r\n     V (> tu di~n ngoai troi, 2\r\n                                             - Chi~u sau: 300mm.\r\n15   caM,       kich    thu6c:    Cai\r\n                                             - DQ day 1.2mm.                                             I\r\n     (800x600x300) mm\r\n                                             - V~t li~u: ton zam.\r\n                                                                                                         I\r\n                                             - 216p canh\r\n                                             - Trong til co l~p 0 1 t~m panel thao rm, til\r\n                                                                                                             I\r\n                                             di~n son tInh di~n mau ghi 7032.\r\n                                                                                                 2L-\r\n\r\n\r\n\r\n\r\n                                        82"}