{"text":"--- Tệp: 08. PCST goi thau Mua may phat dien 2023 - Chuong 5 sau hieu chinh (1).rar ---\n--- 08. PCST goi thau Mua may phat dien 2023 - Chuong 5 sau hieu chinh\\08. PCST goi thau Mua may phat dien 2023 - Chuong 5.pdf ---\n84\r\n                      Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                     Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       Yêu cầu về kỹ thuật bao gồm yêu cầu kỹ thuật (mang tính kỹ thuật thuần túy)\r\nvà các yêu cầu khác liên quan đến việc cung cấp hàng hóa (trừ giá). Yêu cầu về kỹ\r\nthuật phải được nêu đầy đủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT.\r\n       Trong yêu cầu về kỹ thuật không được đưa ra các điều kiện nhằm hạn chế sự\r\ntham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu gây ra sự\r\ncạnh tranh không bình đẳng, đồng thời cũng không đưa ra các yêu cầu quá cao dẫn\r\nđến làm tăng giá dự thầu hoặc làm hạn chế sự tham gia của các nhà thầu, không được\r\nnêu yêu cầu về tên, ký mã hiệu, nhãn hiệu cụ thể của hàng hóa.\r\n       Trường hợp không thể mô tả chi tiết hàng hóa theo đặc tính kỹ thuật, thiết kế\r\ncông nghệ, tiêu chuẩn công nghệ thì có thể nêu nhãn hiệu, catalô của một sản phẩm\r\ncụ thể để tham khảo, minh họa cho yêu cầu về kỹ thuật của hàng hóa nhưng phải ghi\r\nkèm theo cụm từ “hoặc tương đương” sau nhãn hiệu, catalô đồng thời phải quy định\r\nrõ nội hàm tương đương với hàng hóa đó về đặc tính kỹ thuật, tính năng sử dụng,\r\ntiêu chuẩn công nghệ và các nội dung khác (nếu có) để tạo thuận lợi cho nhà thầu\r\ntrong quá trình chuẩn bị E-HSDT mà không được quy định tương đương về xuất xứ.\r\n       Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n       1.1. Giới thiệu chung về dự án, gói thầu:\r\n       Dự án: Trang bị máy phát điện năm 2023, phê duyệt với một số nội dung chính\r\nsau đây:\r\n       - Tên gói thầu (mua sắm hàng hoá): Trang bị máy phát điện năm 2023.\r\n       - Tổng vốn đầu tư: 3.805.918.719 VND.\r\n       - Tên chủ đầu tư: Chi nhánh Tổng công ty Điện lực miền Nam Công ty Điện\r\nlực Sóc Trăng.\r\n       - Nguồn vốn: Tín dụng thương mại và khấu hao cơ bản năm 2023 của Tổng\r\ncông ty Điện lực miền Nam.\r\n       - Thời gian thực hiện dự án: Quý 4/2023.\r\n       - Địa điểm: Tỉnh Sóc Trăng.\r\n       - Quy mô gói thầu: Theo Dự án mua sắm số 537/DA-PCST ngày 30 tháng 10\r\nnăm 2023 Dự án: Trang bị máy phát điện năm 2023 đã được phê duyệt.\r\n       1.2. Yêu cầu về kỹ thuật:\r\n       Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật\r\nchi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\r\n       a) Yêu cầu về kỹ thuật chung là các yêu cầu về chủng loại, tiêu chuẩn hàng hóa\r\nvà các yêu cầu về kiểm tra, thử nghiệm, đóng gói, vận chuyển, điều kiện khí hậu tại\r\nnơi hàng hóa được sử dụng. Tùy thuộc vào sự phức tạp của hàng hóa, các yêu cầu kỹ\r\nthuật chung được nêu cho tất cả các hàng hóa hoặc cho từng loại hàng hóa riêng biệt.\r\n       b) Yêu cầu về kỹ thuật cụ thể như tính năng, thông số kỹ thuật, các bản vẽ,\r\n\f                                          85\r\ncatalô, các thông số bảo hành… được nêu cho từng loại hàng hóa. Khi nêu yêu cầu,\r\ncác thông số kỹ thuật có thể được mô tả dưới hình thức bảng biểu. Mục đích của phần\r\nThông số kỹ thuật là xác định các đặc tính kỹ thuật của hàng hóa và dịch vụ liên quan\r\ntheo yêu cầu của gói thầu. Bên mời thầu phải soạn thảo chi tiết phần Thông số kỹ\r\nthuật trên cơ sở xem xét đến những yếu tố sau:\r\n       - Thông số kỹ thuật bao gồm các tiêu chuẩn làm căn cứ cho Bên mời thầu xác\r\nminh tính đáp ứng về mặt kỹ thuật và đánh giá E-HSDT. Do đó, nếu thông số kỹ thuật\r\nđược xác định đầy đủ, rõ ràng thì sẽ giúp nhà thầu chuẩn bị tốt E-HSDT và có tính\r\nđáp ứng cao, đồng thời giúp Bên mời thầu nghiên cứu, đánh giá và so sánh các E-\r\nHSDT.\r\n       - Thông số kỹ thuật yêu cầu tất cả các hàng hóa và vật liệu, vật tư sử dụng cho\r\nhàng hóa phải mới, chưa qua sử dụng, sử dụng toàn bộ các cải tiến mới nhất về thiết\r\nkế và vật liệu, trừ trường hợp có quy định cụ thể khác trong hợp đồng.\r\n       - Thông số kỹ thuật phải đủ khái quát để tránh gây hạn chế liên quan đến các\r\nyêu cầu tay nghề và vật tư thiết bị thường được sử dụng để sản xuất các hàng hóa\r\nthuộc loại tương tự.\r\n       - Thông số kỹ thuật phải mô tả đầy đủ các yêu cầu liên quan và không giới hạn\r\nở những điểm sau đây:\r\n       + Các tiêu chuẩn về vật liệu, vật tư và tay nghề cần thiết để sản xuất chế tạo\r\nhàng hóa;\r\n       + Các yêu cầu chi tiết về thử nghiệm (loại hình và số lần thử);\r\n       + Các công việc bổ sung khác và/hoặc các dịch vụ liên quan cần thiết để giao\r\nhàng/hoàn thành đầy đủ;\r\n       + Các hoạt động cụ thể mà Nhà thầu sẽ phải thực hiện và sự tham gia của Chủ\r\nđầu tư;\r\n       + Danh sách các yêu cầu bảo đảm chức năng vận hành cụ thể thuộc phạm vi\r\nbảo hành và quy định bồi thường thiệt hại nếu các yêu cầu bảo đảm nói trên không\r\nđược thực hiện.\r\n       - Thông số kỹ thuật phải nêu rõ tất cả các đặc tính và yêu cầu về công năng và\r\nkỹ thuật, bao gồm các giá trị tối đa và tối thiểu được bảo đảm hoặc được chấp nhận,\r\ntùy theo trường hợp. Nếu cần, Bên mời thầu phải cung cấp thêm một biểu mẫu đặc\r\nbiệt để Nhà thầu cung cấp các thông tin chi tiết về các đặc tính công năng và kỹ thuật\r\ncủa hàng hóa so với các giá trị được bảo đảm hoặc được chấp nhận.\r\n       - Tiến độ giao hàng, ngày hoàn thành dịch vụ theo yêu cầu tại Mẫu số 01A và\r\n01B Chương IV.\r\n       Nếu Bên mời thầu yêu cầu nhà thầu cung cấp trong E-HSDT của mình một\r\nphần hoặc toàn bộ các thông số kỹ thuật, các bảng biểu kỹ thuật hoặc các thông tin kỹ\r\nthuật khác thì Bên mời thầu phải quy định rõ tính chất và mức độ thông tin yêu cầu\r\nvà cách trình bày các thông tin đó trong E-HSDT.\r\n\f                                          86\r\n       Tóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ\r\nliên quan phải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây:\r\n\r\nHạng                                                         Thông số kỹ thuật và các\r\n                 Tên hàng hóa / dịch vụ liên quan\r\nmục số                                                             tiêu chuẩn\r\n  1        Máy phát điện 3 pha 10kVA (kèm tủ ATS)               Chi tiết đính kèm\r\n  2        Máy phát điện 3 pha 36kVA (kèm tủ ATS)               Chi tiết đính kèm\r\n  3        Máy phát điện 3 pha 200kVA (kèm tủ ATS)              Chi tiết đính kèm\r\n\r\n                  BẢNG YÊU CẦU ĐẶC TÍNH KỸ THUẬT\r\n    Tiêu chí đánh giá kỹ thuật theo bảng đặc tính kỹ thuật được Công ty Điện lực\r\nSóc Trăng ban hành kèm theo văn bản số 6240/PCST-KT ngày 27/10/2023.\r\n            1.2.1 Thông số kỹ thuật máy phát điện 3 pha 10kVA:\r\n                            Tiêu chuẩn                                Tình trạng đáp ứng\r\n\r\n Stt                           Đơn                                       Chấp nhận\r\n                Đặc tính                     Yêu cầu            Đạt                Không đạt\r\n                                vị                                         được\r\n\r\n       Thông số kỹ thuật\r\n  I\r\n       chính\r\n                                                               Đúng                Không đúng\r\n  1    Nhà sản xuất                      Nhà thầu khai báo\r\n                                                              yêu cầu               yêu cầu\r\n                                                               Đúng                Không đúng\r\n  2    Nước sản xuất                     Nhà thầu khai báo\r\n                                                              yêu cầu               yêu cầu\r\n                                                               Đúng                Không đúng\r\n  3    Kiểu, model                       Nhà thầu khai báo\r\n                                                              yêu cầu               yêu cầu\r\n                                        ISO 9001:2015, ISO\r\n       Tiêu chuẩn Quản lý                                       Đúng       Tương   Không đúng\r\n  4                                  14001: 2015 hoặc tương\r\n       chất lượng                                              yêu cầu     đương    yêu cầu\r\n                                               đương\r\n                                      Máy phát điện động cơ\r\n                                     Diesel, ghép đồng trục, Đúng                  Không đúng\r\n  5    Chủng loại máy\r\n                                       không chổi than và có yêu cầu                yêu cầu\r\n                                          thùng giảm âm.\r\n                                                                Đúng              Không đúng\r\n  6    Số pha                                  03 pha\r\n                                                               yêu cầu             yêu cầu\r\n                                                                Đúng      Cao hơn Không đúng\r\n  7    Hệ số công suất                           0,8\r\n                                                               yêu cầu    yêu cầu  yêu cầu\r\n                                                                Đúng              Không đúng\r\n  8    Điện áp ngõ ra                       220V/380V\r\n                                                               yêu cầu             yêu cầu\r\n                                                                Đúng              Không đúng\r\n  9    Tần số                                  50 Hz\r\n                                                               yêu cầu             yêu cầu\r\n                                       ± 1% từ không tải đến\r\n                                                                Đúng               Không đúng\r\n 10 Điều chỉnh điện áp                 đầy tải ở điều kiện tải\r\n                                                               yêu cầu              yêu cầu\r\n                                      tĩnh với tần số thay đổi\r\n\f                                               87\r\n                              Tiêu chuẩn                                 Tình trạng đáp ứng\r\n\r\nStt                              Đơn                                        Chấp nhận\r\n             Đặc tính                           Yêu cầu            Đạt                Không đạt\r\n                                  vị                                          được\r\n\r\n                                       từ -5% đến +20% so với\r\n                                            giá trị định mức\r\n                                                                   Đúng               Không đúng\r\n11 Công suất định mức                           ≥ 10 kVA\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n12 Công suất dự phòng                           ≥ 11 kVA\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n13 Loại nhiên liệu                             Dầu Diesel\r\n                                                                  yêu cầu              yêu cầu\r\n      Dung tích thùng nhiên                                        Đúng               Không đúng\r\n14                                            ≥ 35 lít ± 5%\r\n      liệu                                                        yêu cầu              yêu cầu\r\n                                        Chạy tải 100%: ≤ 3,5\r\n                                              L/h ± 5%\r\n      Tiêu hao nhiên liệu ở            Chạy tải 75%: ≤ 2,6 L/h Đúng                   Không đúng\r\n15\r\n      các mức tải:                              ± 5%           yêu cầu                 yêu cầu\r\n                                       Chạy tải 50%: ≤ 1,8 L/h\r\n                                                ± 5%\r\n                                                                Đúng                  Không đúng\r\n16 Dung tích dầu bôi trơn                      ≥ 6,7 lít\r\n                                                               yêu cầu                 yêu cầu\r\n                                                                Đúng                  Không đúng\r\n17 Độ ồn (75% - 7m)                       ≤ 65 dB ± 5 dB\r\n                                                               yêu cầu                 yêu cầu\r\n                                                                Đúng                  Không đúng\r\n18 Thùng giảm /cách âm                           Có\r\n                                                               yêu cầu                 yêu cầu\r\n   Bộ chuyển nguồn tự\r\n                                                                   Đúng               Không đúng\r\n19 động (ATS) (trong vỏ                             Có\r\n                                                                  yêu cầu              yêu cầu\r\n   máy phát điện)\r\n                                                                   Đúng               Không đúng\r\n20 Cấp bảo vệ                                       IP23\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n21 Kích thước (mm)                          Nhà thầu khai báo\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n22 Trọng lượng (kg)                         Nhà thầu khai báo\r\n                                                                  yêu cầu              yêu cầu\r\nII Thông số động cơ\r\n                                                                   Đúng               Không đúng\r\n1     Nhà sản xuất                          Nhà thầu khai báo\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n2     Nước sản xuất                         Nhà thầu khai báo\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n3     Kiểu, model                           Nhà thầu khai báo\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n4     Loại động cơ                         Động cơ Diesel 4 thì\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n5     Kiểu nạp khí                               tự nhiên\r\n                                                                  yêu cầu              yêu cầu\r\n\f                                               88\r\n                              Tiêu chuẩn                                Tình trạng đáp ứng\r\n\r\nStt                              Đơn                                       Chấp nhận\r\n               Đặc tính                         Yêu cầu           Đạt                Không đạt\r\n                                  vị                                         được\r\n\r\n                                                                  Đúng               Không đúng\r\n6     Kiểu phun                                 Trực tiếp\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n7     Kiểu bộ điều tốc                     Điện tử hoặc cơ khí\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n8     Số xy lanh                                    ≥3\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n9     Kiểu bố trí                             Thẳng hàng\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n11 Tổng dung tích xy lanh                    ≥ 1,3 (lít) ± 5%\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n12 Tốc độ quay                             ≥ 1500 (rpm) ± 5%\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n13 Công suất định mức                        ≥ 9,9 kW ± 5%\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n14 Công suất dự phòng                        ≥ 11 kW ± 5%\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n15 Hệ thống khởi động                           Đề điện\r\n                                                                 yêu cầu              yêu cầu\r\n                                        Làm mát bằng nước,\r\n      Hệ thống làm mát (động                                   Đúng                  Không đúng\r\n16                                     dung tích nước làm mát\r\n      cơ)                                                     yêu cầu                 yêu cầu\r\n                                           ≥ 1,8 lít ± 5%\r\n      Thông số đầu phát\r\nIII\r\n      điện\r\n                                                                  Đúng               Không đúng\r\n1     Nhà sản xuất                         Nhà thầu khai báo\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n2     Nước sản xuất                      Nhà thầu khai báo\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n3     Kiểu, model                        Nhà thầu khai báo\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n4     Số cực                                      ≥4\r\n                                                                 yêu cầu              yêu cầu\r\n                                       Tự kích từ, không chổi Đúng                   Không đúng\r\n5     Hệ thống kích từ\r\n                                                 than            yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n6     Bộ điều chỉnh điện áp                A.V.R (điện tử)\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n7     Kết cấu đầu phát                       Một ổ trục\r\n                                                                 yêu cầu              yêu cầu\r\n      Kiểu kết nối truyền              Kết nối trực tiếp qua đĩa Đúng                Không đúng\r\n8\r\n      động                                       mềm             yêu cầu              yêu cầu\r\n      Cấp bảo vệ đầu phát                                         Đúng               Không đúng\r\n9                                                IP23\r\n      (theo IEC-34-5)                                            yêu cầu              yêu cầu\r\nIV Hệ thống điều khiển\r\n\f                                            89\r\n                            Tiêu chuẩn                              Tình trạng đáp ứng\r\n\r\nStt                            Đơn                                     Chấp nhận\r\n             Đặc tính                        Yêu cầu          Đạt                Không đạt\r\n                                vị                                       được\r\n\r\n                                                              Đúng               Không đúng\r\n1     Nhà sản xuất                       Nhà thầu khai báo\r\n                                                             yêu cầu              yêu cầu\r\n                                                              Đúng               Không đúng\r\n2     Nước sản xuất                      Nhà thầu khai báo\r\n                                                             yêu cầu              yêu cầu\r\n                                                              Đúng               Không đúng\r\n3     Kiểu, model                        Nhà thầu khai báo\r\n                                                             yêu cầu              yêu cầu\r\n                                                              Đúng               Không đúng\r\n4     Kích thước tổng thể                Nhà thầu khai báo\r\n                                                             yêu cầu              yêu cầu\r\n                                     Màn hình lớn có đèn      Đúng               Không đúng\r\n9     Hiển thị\r\n                                              nền            yêu cầu              yêu cầu\r\n                                   - Điện áp LN/LL;\r\n                                   - Dòng L1, L2, L3;\r\n                                   - Tần số;\r\n                                   - Công suất (kW, kVA,\r\n                                   kVAr, kWh, kVAh,\r\n                                   KVArh);\r\n                                                             Đúng                Không đúng\r\n10    Chức năng hiển thị           - Số vòng quay mỗi\r\n                                                            yêu cầu               yêu cầu\r\n                                   phút;\r\n                                   - Áp lực nhớt;\r\n                                   - Nhiệt độ nước;\r\n                                   - Giờ vận hành;\r\n                                   - Điện áp sạc;\r\n                                   - Điện áp bình ắc-quy;\r\n                                   - Mức nhiên liệu thấp;\r\n                                   - Tắt máy cùng hiển thị;\r\n                                   - Điện áp cao;\r\n                                   - Điện áp thấp;\r\n                                                             Đúng                Không đúng\r\n11    Chức năng cảnh báo           - Tần số cao;\r\n                                                            yêu cầu               yêu cầu\r\n                                   - Tần số thấp;\r\n                                   - Quá tải;\r\n                                   - Nhiệt độ nước cao;\r\n                                   - Áp lực nhớt thấp\r\n                                                             Đúng                Không đúng\r\nV     Bảo hành               Tháng            ≥ 12\r\n                                                            yêu cầu               yêu cầu\r\n      Tài liệu hướng dẫn vận          Bao gồm tiếng Việt     Đúng                Không đúng\r\nVI\r\n      hành                              hoặc tiếng Anh      yêu cầu               yêu cầu\r\n\f                                         90\r\n                1.2.2 Thông số kỹ thuật máy phát điện 3 pha 36kVA:\r\n\r\n                              Tiêu chuẩn                             Tình trạng đáp ứng\r\n\r\nStt                                                                       Chấp\r\n                                  Đơn\r\n               Đặc tính                        Yêu cầu            Đạt     nhận     Không đạt\r\n                                   vị                                     được\r\n      Thông số kỹ thuật\r\n I\r\n      chính\r\n                                                                 Đúng             Không đúng\r\n1     Nhà sản xuất                         Nhà thầu khai báo\r\n                                                                yêu cầu            yêu cầu\r\n                                                                 Đúng             Không đúng\r\n2     Nước sản xuất                        Nhà thầu khai báo\r\n                                                                yêu cầu            yêu cầu\r\n                                                                 Đúng             Không đúng\r\n3     Kiểu, model                          Nhà thầu khai báo\r\n                                                                yêu cầu            yêu cầu\r\n                                           ISO 9001:2015, ISO\r\n      Tiêu chuẩn Quản lý chất                                        Đúng   Tương Không đúng\r\n4                                        14001: 2015 hoặc tương\r\n      lượng                                                         yêu cầu đương    yêu cầu\r\n                                                    đương\r\n                                          Máy phát điện động cơ\r\n                                          Diesel, ghép đồng trục, Đúng              Không đúng\r\n5     Chủng loại máy\r\n                                          không chổi than và có yêu cầu              yêu cầu\r\n                                              thùng giảm âm.\r\n                                                                     Đúng           Không đúng\r\n6     Số pha                                        03 pha\r\n                                                                    yêu cầu          yêu cầu\r\n                                                                     Đúng Cao hơn Không đúng\r\n7     Hệ số công suất                                 0,8\r\n                                                                    yêu cầu yêu cầu  yêu cầu\r\n                                                                     Đúng           Không đúng\r\n8     Điện áp ngõ ra                            220V/380V\r\n                                                                    yêu cầu          yêu cầu\r\n                                                                     Đúng           Không đúng\r\n9     Tần số                                        50 Hz\r\n                                                                    yêu cầu          yêu cầu\r\n                                          ± 1% từ không tải đến\r\n                                           đầy tải ở điều kiện tải\r\n                                                                     Đúng           Không đúng\r\n10 Điều chỉnh điện áp                   tĩnh với tần số thay đổi từ\r\n                                                                    yêu cầu          yêu cầu\r\n                                        -5% đến +20% so với giá\r\n                                                trị định mức\r\n                                                                     Đúng           Không đúng\r\n11 Công suất định mức                             ≥ 36 kVA\r\n                                                                    yêu cầu          yêu cầu\r\n                                                                     Đúng           Không đúng\r\n12 Công suất dự phòng                           ≥ 39,6 kVA\r\n                                                                    yêu cầu          yêu cầu\r\n                                                                     Đúng           Không đúng\r\n13 Loại nhiên liệu                               Dầu Diesel\r\n                                                                    yêu cầu          yêu cầu\r\n      Dung tích thùng nhiên                                          Đúng           Không đúng\r\n14                                             ≥ 80 lít ± 5%\r\n      liệu                                                          yêu cầu          yêu cầu\r\n                                        Chạy tải 100%: ≤ 8,5 L/h\r\n      Tiêu hao nhiên liệu ở các                      ± 5%            Đúng           Không đúng\r\n15\r\n      mức tải:                           Chạy tải 75%: ≤ 6,5 L/h yêu cầu             yêu cầu\r\n                                                     ± 5%\r\n\f                                           91\r\n                            Tiêu chuẩn                             Tình trạng đáp ứng\r\n\r\nStt                                                                     Chấp\r\n                              Đơn\r\n             Đặc tính                        Yêu cầu           Đạt      nhận   Không đạt\r\n                               vị                                       được\r\n                                    Chạy tải 50%: ≤ 4,5 L/h\r\n                                             ± 5%\r\n                                                               Đúng            Không đúng\r\n16 Dung tích dầu bôi trơn                       ≥ 8 lít\r\n                                                              yêu cầu           yêu cầu\r\n                                                               Đúng            Không đúng\r\n17 Độ ồn (75% - 7m)                       ≤ 75 dB ± 5 dB\r\n                                                              yêu cầu           yêu cầu\r\n                                                               Đúng            Không đúng\r\n18 Thùng giảm /cách âm                           Có\r\n                                                              yêu cầu           yêu cầu\r\n   Bộ chuyển nguồn tự\r\n                                                               Đúng            Không đúng\r\n19 động (ATS) (trong vỏ                          Có\r\n                                                              yêu cầu           yêu cầu\r\n   máy phát điện)\r\n                                                               Đúng            Không đúng\r\n20 Cấp bảo vệ                                   IP23\r\n                                                              yêu cầu           yêu cầu\r\n                                                               Đúng            Không đúng\r\n21 Kích thước (mm)                       Nhà thầu khai báo\r\n                                                              yêu cầu           yêu cầu\r\n                                                               Đúng            Không đúng\r\n22 Trọng lượng (kg)                      Nhà thầu khai báo\r\n                                                              yêu cầu           yêu cầu\r\nII Thông số động cơ\r\n                                                              Đúng             Không đúng\r\n1     Nhà sản xuất                       Nhà thầu khai báo\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n2     Nước sản xuất                    Nhà thầu khai báo\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n3     Kiểu, model                      Nhà thầu khai báo\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n4     Loại động cơ                   Động cơ Diesel 4 thì\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n5     Kiểu nạp khí                  Hệ thống tăng áp khí nạp\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n6     Kiểu phun                             Trực tiếp\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n7     Kiểu bộ điều tốc                Cơ khí hoặc điện tử\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n8     Số xy lanh                               <3\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n9     Kiểu bố trí                          Thẳng hàng\r\n                                                             yêu cầu            yêu cầu\r\n                                                              Đúng             Không đúng\r\n11 Tổng dung tích xy lanh                < 2,9 (lít) ± 5%\r\n                                                             yêu cầu            yêu cầu\r\n12 Tốc độ quay                           1500 (rpm) ± 5%\r\n                                                               Đúng            Không đúng\r\n13 Công suất định mức                     ≥ 38 kW ± 5%\r\n                                                              yêu cầu           yêu cầu\r\n\f                                             92\r\n                              Tiêu chuẩn                              Tình trạng đáp ứng\r\n\r\nStt                                                                         Chấp\r\n                                 Đơn\r\n               Đặc tính                        Yêu cầu             Đạt      nhận   Không đạt\r\n                                  vị                                        được\r\n                                                                  Đúng             Không đúng\r\n14 Công suất dự phòng                       ≥ 42 kW ± 5%\r\n                                                                 yêu cầu            yêu cầu\r\n                                                                  Đúng             Không đúng\r\n15 Hệ thống khởi động                    Đề điện, 3.2kW, 12V\r\n                                                                 yêu cầu            yêu cầu\r\n                                         Làm mát bằng nước,\r\n   Hệ thống làm mát (động                                        Đúng              Không đúng\r\n16                                     dung tích nước làm mát ≥\r\n   cơ)                                                          yêu cầu             yêu cầu\r\n                                              5.7 lít ± 5%\r\n                                         ISO 8528-5, RoHS 2\r\n                                       (2011/65/EU), ISO 9001, Đúng                Không đúng\r\n17 Tiêu chuẩn động cơ\r\n                                        ISO 14001 hoặc tương yêu cầu                yêu cầu\r\n                                                 đương\r\nIII Thông số đầu phát điện\r\n                                                                   Đúng            Không đúng\r\n1     Nhà sản xuất                         Nhà thầu khai báo\r\n                                                                  yêu cầu           yêu cầu\r\n                                                                   Đúng            Không đúng\r\n2     Nước sản xuất                        Nhà thầu khai báo\r\n                                                                  yêu cầu           yêu cầu\r\n                                                                   Đúng            Không đúng\r\n3     Kiểu, model                          Nhà thầu khai báo\r\n                                                                  yêu cầu           yêu cầu\r\n                                                                   Đúng            Không đúng\r\n4     Số cực                                       ≥4\r\n                                                                  yêu cầu           yêu cầu\r\n                                         Tự kích từ, không chổi    Đúng            Không đúng\r\n5     Hệ thống kích từ\r\n                                                  than            yêu cầu           yêu cầu\r\n                                                                   Đúng            Không đúng\r\n6     Bộ điều chỉnh điện áp                 A.V.R (điện tử)\r\n                                                                  yêu cầu           yêu cầu\r\n                                                                   Đúng            Không đúng\r\n7     Kết cấu đầu phát                         Một ổ trục\r\n                                                                  yêu cầu           yêu cầu\r\n                                        Kết nối trực tiếp qua đĩa Đúng             Không đúng\r\n8     Kiểu kết nối truyền động\r\n                                                  mềm             yêu cầu           yêu cầu\r\n      Cấp bảo vệ đầu phát                                          Đúng            Không đúng\r\n9                                                 IP23\r\n      (theo IEC-34-5)                                             yêu cầu           yêu cầu\r\n                                         CEI 2-3, IEC 34-1, EN\r\n                                        60034-1, VDE 0530, BS\r\n                                        4999-5000, NF 51.111,\r\n                                       NEMA MG 1-2011, ISO Đúng                    Không đúng\r\n10 Tiêu chuẩn đầu phát\r\n                                          8528-3. UL1446, UL yêu cầu                yêu cầu\r\n                                       1004/4 ,CAN/CSA-C22.2\r\n                                       No14-95-No100-95 hoặc\r\n                                             tương đương\r\nIV Hệ thống điều khiển\r\n                                                                  Đúng             Không đúng\r\n1     Nhà sản xuất                         Nhà thầu khai báo\r\n                                                                 yêu cầu            yêu cầu\r\n\f                                          93\r\n                          Tiêu chuẩn                              Tình trạng đáp ứng\r\n\r\nStt                                                                    Chấp\r\n                             Đơn\r\n            Đặc tính                       Yêu cầu           Đạt       nhận    Không đạt\r\n                              vị                                       được\r\n                                                             Đúng              Không đúng\r\n2     Nước sản xuất                    Nhà thầu khai báo\r\n                                                            yêu cầu             yêu cầu\r\n                                                             Đúng              Không đúng\r\n3     Kiểu, model                      Nhà thầu khai báo\r\n                                                            yêu cầu             yêu cầu\r\n                                                             Đúng              Không đúng\r\n4     Kích thước tổng thể              Nhà thầu khai báo\r\n                                                            yêu cầu             yêu cầu\r\n                                                             Đúng              Không đúng\r\n9     Hiển thị                      Màn hình lớn có đèn nền\r\n                                                            yêu cầu             yêu cầu\r\n                                   - Điện áp LN/LL;\r\n                                   - Dòng L1, L2, L3;\r\n                                   - Tần số;\r\n                                   - Công suất (kW, kVA,\r\n                                   kVAr,      kWh,    kVAh,\r\n                                   KVArh);                   Đúng              Không đúng\r\n10    Chức năng hiển thị\r\n                                   - Số vòng quay mỗi phút; yêu cầu             yêu cầu\r\n                                   - Áp lực nhớt;\r\n                                   - Nhiệt độ nước;\r\n                                   - Giờ vận hành;\r\n                                   - Điện áp sạc;\r\n                                   - Điện áp bình ắc-quy;\r\n                                   - Mức nhiên liệu thấp;\r\n                                   - Tắt máy cùng hiển thị;\r\n                                   - Điện áp cao;\r\n                                   - Điện áp thấp;\r\n                                                             Đúng              Không đúng\r\n11    Chức năng cảnh báo           - Tần số cao;\r\n                                                            yêu cầu             yêu cầu\r\n                                   - Tần số thấp;\r\n                                   - Quá tải;\r\n                                   - Nhiệt độ nước cao;\r\n                                   - Áp lực nhớt thấp\r\n                                                             Đúng              Không đúng\r\nV     Bảo hành               Tháng             ≥ 12\r\n                                                            yêu cầu             yêu cầu\r\n      Tài liệu hướng dẫn vận        Bao gồm tiếng Việt hoặc Đúng               Không đúng\r\nVI\r\n      hành                                 tiếng Anh        yêu cầu             yêu cầu\r\n\r\n             1.2.3. Thông số kỹ thuật máy phát điện 3 pha 200kVA:\r\n\r\n                          Tiêu chuẩn                              Tình trạng đáp ứng\r\n\r\nStt                          Đơn                                    Chấp nhận\r\n            Đặc tính                       Yêu cầu          Đạt               Không đạt\r\n                              vị                                      được\r\n\r\n      Thông số kỹ thuật\r\n I\r\n      chính\r\n\f                                              94\r\n                             Tiêu chuẩn                                  Tình trạng đáp ứng\r\n\r\nStt                               Đơn                                       Chấp nhận\r\n               Đặc tính                        Yêu cầu             Đạt                Không đạt\r\n                                   vị                                         được\r\n\r\n                                                                  Đúng                Không đúng\r\n1     Nhà sản xuất                         Nhà thầu khai báo\r\n                                                                 yêu cầu               yêu cầu\r\n                                                                  Đúng                Không đúng\r\n2     Nước sản xuất                        Nhà thầu khai báo\r\n                                                                 yêu cầu               yêu cầu\r\n                                                                  Đúng                Không đúng\r\n3     Kiểu, model                          Nhà thầu khai báo\r\n                                                                 yêu cầu               yêu cầu\r\n                                           ISO 9001:2015, ISO\r\n      Tiêu chuẩn Quản lý chất                                      Đúng       Tương   Không đúng\r\n4                                       14001: 2015 hoặc tương\r\n      lượng                                                       yêu cầu     đương    yêu cầu\r\n                                                   đương\r\n                                        Máy phát điện đồng bộ,\r\n                                                                   Đúng               Không đúng\r\n5     Chủng loại máy                     ghép đồng trục, không\r\n                                                                  yêu cầu              yêu cầu\r\n                                                 chổi than\r\n                                                                   Đúng              Không đúng\r\n6     Số pha                                       3 pha\r\n                                                                  yêu cầu             yêu cầu\r\n                                                                   Đúng      Cao hơn Không đúng\r\n7     Hệ số công suất                                0,8\r\n                                                                  yêu cầu    yêu cầu  yêu cầu\r\n                                                                   Đúng              Không đúng\r\n8     Điện áp ngõ ra                           220V/380V\r\n                                                                  yêu cầu             yêu cầu\r\n                                                                   Đúng              Không đúng\r\n9     Tần số                                       50 Hz\r\n                                                                  yêu cầu             yêu cầu\r\n                                          ± 1% từ không tải đến\r\n                                          đầy tải ở điều kiện tải\r\n                                                                   Đúng               Không đúng\r\n10 Điều chỉnh điện áp                    tĩnh với tần số thay đổi\r\n                                                                  yêu cầu              yêu cầu\r\n                                        từ -5% đến +20% so với\r\n                                             giá trị định mức\r\n                                                                   Đúng               Không đúng\r\n11 Công suất định mức                           ≥ 200 kVA\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n12 Công suất dự phòng                           ≥ 220 kVA\r\n                                                                  yêu cầu              yêu cầu\r\n                                                                   Đúng               Không đúng\r\n13 Loại nhiên liệu                             Dầu Diesel\r\n                                                                  yêu cầu              yêu cầu\r\n      Dung tích thùng nhiên                                        Đúng               Không đúng\r\n14                                            ≥ 330 lít ± 5%\r\n      liệu                                                        yêu cầu              yêu cầu\r\n                                        Chạy tải 100%: ≤ 38 L/h\r\n                                                   ± 5%\r\n      Tiêu hao nhiên liệu ở các         Chạy tải 75%: ≤ 29,9 L/h Đúng                 Không đúng\r\n15\r\n      mức tải:                          ± 5%                      yêu cầu              yêu cầu\r\n                                        Chạy tải 50%: ≤ 19,6 L/h\r\n                                        ± 5%\r\n                                                                   Đúng               Không đúng\r\n16 Dung tích dầu bôi trơn                         ≥ 32 lít\r\n                                                                  yêu cầu              yêu cầu\r\n                                          ≤ 0,1% lượng tiêu hao Đúng                  Không đúng\r\n17 Tiêu hao dầu bôi trơn\r\n                                                    dầu           yêu cầu              yêu cầu\r\n\f                                         95\r\n                        Tiêu chuẩn                                 Tình trạng đáp ứng\r\n\r\nStt                         Đơn                                       Chấp nhận\r\n             Đặc tính                     Yêu cầu            Đạt                Không đạt\r\n                             vị                                         được\r\n\r\n                                                             Đúng               Không đúng\r\n18 Độ ồn (75% - 7m)                    ≤ 85 dB ± 5 dB\r\n                                                            yêu cầu              yêu cầu\r\n   Máy có thùng giảm                                         Đúng               Không đúng\r\n19                                            Có\r\n   /cách âm                                                 yêu cầu              yêu cầu\r\n   Bộ chuyển nguồn tự             Có, nhà thầu nêu rõ (ký\r\n                                                           Đúng                 Không đúng\r\n20 động (ATS) (trong vỏ           mã hiệu, nhà sản xuất,\r\n                                                          yêu cầu                yêu cầu\r\n   máy phát điện)                        xuất xứ).\r\n                                                           Đúng                 Không đúng\r\n21 Cấp bảo vệ                              IP23\r\n                                                          yêu cầu                yêu cầu\r\n                                                           Đúng                 Không đúng\r\n22 Kích thước (mm)                  Nhà thầu khai báo\r\n                                                          yêu cầu                yêu cầu\r\n                                                           Đúng                 Không đúng\r\n23 Trọng lượng (kg)                 Nhà thầu khai báo\r\n                                                          yêu cầu                yêu cầu\r\nII Thông số động cơ\r\n                                                             Đúng               Không đúng\r\n1     Nhà sản xuất                    Nhà thầu khai báo\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n2     Nước sản xuất                   Nhà thầu khai báo\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n3     Kiểu, model                     Nhà thầu khai báo\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n4     Loại động cơ                   Động cơ Diesel 4 thì\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n5     Kiểu phun                           Trực tiếp\r\n                                                            yêu cầu              yêu cầu\r\n                                     Turbocharged after      Đúng               Không đúng\r\n6     Kiểu nạp khí\r\n                                          cooler            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n7     Bộ điều tốc                        Kiểu điện tử\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n8     Số xy lanh                              <6\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n9     Kiểu bố trí                      Kiểu thẳng hàng\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n11 Tổng dung tích xy lanh              < 6,8 (lít) ± 5%\r\n                                                            yêu cầu              yêu cầu\r\n12 Tốc độ quay                        1500 (rpm) ± 5%\r\n                                                             Đúng               Không đúng\r\n13 Công suất định mức                  ≥ 184 kW ± 5%\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n14 Công suất dự phòng                  ≥ 202 kW ± 5%\r\n                                                            yêu cầu              yêu cầu\r\n                                                             Đúng               Không đúng\r\n15 Hệ thống khởi động              Đề điện, 3.2kW, 12V\r\n                                                            yêu cầu              yêu cầu\r\n\f                                              96\r\n                              Tiêu chuẩn                                Tình trạng đáp ứng\r\n\r\nStt                              Đơn                                       Chấp nhận\r\n               Đặc tính                        Yêu cầu            Đạt                Không đạt\r\n                                  vị                                         được\r\n\r\n                                         Làm mát bằng nước,\r\n   Hệ thống làm mát (động                                      Đúng                  Không đúng\r\n16                                     dung tích nước làm mát\r\n   cơ)                                                        yêu cầu                 yêu cầu\r\n                                            ≥ 11,3 lít ± 5%\r\n                                         ISO 8528-5, RoHS 2\r\n                                          (2011/65/EU), ISO    Đúng                  Không đúng\r\n17 Tiêu chuẩn động cơ\r\n                                        9001, ISO 14001 hoặc yêu cầu                  yêu cầu\r\n                                             tương đương\r\nIII Thông số đầu phát điện\r\n                                                                  Đúng               Không đúng\r\n1     Nhà sản xuất                         Nhà thầu khai báo\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n2     Nước sản xuất                        Nhà thầu khai báo\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n3     Kiểu, model                          Nhà thầu khai báo\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n4     Số cực                                      ≥4\r\n                                                                 yêu cầu              yêu cầu\r\n                                        Tự kích từ, không chổi Đúng                  Không đúng\r\n5     Hệ thống kích từ\r\n                                                 than            yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n6     Bộ điều chỉnh điện áp                 A.V.R (điện tử)\r\n                                                                 yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n7     Kết cấu đầu phát                        Một ổ trục\r\n                                                                 yêu cầu              yêu cầu\r\n                                       Kết nối trực tiếp qua đĩa Đúng                Không đúng\r\n8     Kiểu kết nối truyền động\r\n                                                 mềm             yêu cầu              yêu cầu\r\n                                                                  Đúng               Không đúng\r\n9     Cấp bảo vệ                                 IP23\r\n                                                                 yêu cầu              yêu cầu\r\n                                        CEI 2-3, IEC 34-1, EN\r\n                                       60034-1, VDE 0530, BS\r\n                                        4999-5000, NF 51.111,\r\n                                       NEMA MG 1-2011, ISO Đúng                      Không đúng\r\n10 Tiêu chuẩn đầu phát\r\n                                         8528-3. UL1446, UL yêu cầu                   yêu cầu\r\n                                          1004/4 ,CAN/CSA-\r\n                                       C22.2 No14-95-No100-\r\n                                         95 hoặc tương đương\r\nIV Hệ thống điều khiển\r\n                                                                 Đúng                Không đúng\r\n1     Nhà sản xuất                         Nhà thầu khai báo\r\n                                                                yêu cầu               yêu cầu\r\n                                                                 Đúng                Không đúng\r\n2     Nước sản xuất                        Nhà thầu khai báo\r\n                                                                yêu cầu               yêu cầu\r\n                                                                 Đúng                Không đúng\r\n3     Kiểu, model                          Nhà thầu khai báo\r\n                                                                yêu cầu               yêu cầu\r\n\f                                             97\r\n                             Tiêu chuẩn                             Tình trạng đáp ứng\r\n\r\n Stt                            Đơn                                   Chấp nhận\r\n              Đặc tính                        Yêu cầu         Đạt               Không đạt\r\n                                 vị                                     được\r\n\r\n                                                           Đúng                  Không đúng\r\n  4    Kích thước tổng thể                Nhà thầu khai báo\r\n                                                          yêu cầu                 yêu cầu\r\n                                     Màn hình LCD 4 dòng, Đúng                   Không đúng\r\n  9    Màn hình hiển thị\r\n                                          có đèn nền.     yêu cầu                 yêu cầu\r\n                                    - Điện áp LN/LL;\r\n                                    - Dòng L1, L2, L3;\r\n                                    - Tần số;\r\n                                    - Công suất (kW,\r\n                                       kVA, kVAr, kWh,\r\n                                       kVAh, KVArh);\r\n                                    - Số vòng quay mỗi     Đúng                  Không đúng\r\n 10    Chức năng hiển thị\r\n                                       phút;              yêu cầu                 yêu cầu\r\n                                    - Áp lực nhớt;\r\n                                    - Nhiệt độ nước;\r\n                                    - Giờ vận hành;\r\n                                    - Điện áp sạc;\r\n                                    - Điện áp bình ắc-\r\n                                       quy;\r\n                                    - Mức nhiên liệuthấp;\r\n                                    - Tắt máy cùng hiển\r\n                                       thị;\r\n                                    - Điện áp cao;\r\n                                    - Điện áp thấp;        Đúng                  Không đúng\r\n 11    Chức năng cảnh báo\r\n                                    - Tần số cao;         yêu cầu                 yêu cầu\r\n                                    - Tần số thấp;\r\n                                    - Quá tải;\r\n                                    - Nhiệt độ nước cao;\r\n                                    - Áp lực nhớt thấp\r\n                                                           Đúng                  Không đúng\r\n V     Bảo hành               Tháng          ≥ 12\r\n                                                          yêu cầu                 yêu cầu\r\n       Tài liệu hướng dẫn vận         Bao gồm tiếng Việt   Đúng                  Không đúng\r\n VI\r\n       hành                             hoặc tiếng Anh    yêu cầu                 yêu cầu\r\n\r\n      Ghi chú: Nhà thầu phải tổ chức hướng dẫn vận hành và chạy thử trong 02\r\ngiờ để kiểm tra, nghiệm thu (mọi chi phí liên quan nhà thầu chịu).\r\n\f                                          98\r\n        1.3. Các yêu cầu khác: Không áp dụng.\r\n        - Các yêu cầu khác về kỹ thuật bao gồm yêu cầu về phương thức thanh toán,\r\nyêu cầu về cung cấp tài chính (nếu có), yêu cầu về dịch vụ liên quan như lắp đặt,\r\nduy tu, bảo dưỡng, sửa chữa ban đầu, bảo hiểm lắp đặt, bảo hiểm sửa chữa hoặc\r\ncung cấp các dịch vụ sau bán hàng khác như đào tạo, chuyển giao công nghệ… (nếu\r\ncó). Các yêu cầu này phải được nêu chi tiết để nhà thầu chuẩn bị E-HSDT.\r\n      - Đấu thầu bền vững: đưa ra yêu cầu để bảo đảm hàng hóa thân thiện môi trường\r\n(nếu có);\r\n      - Tùy theo từng gói thầu có thể yêu cầu nhà thầu chào phương án thay thế ngoài\r\nphương án chính theo yêu cầu của E-HSMT, trong đó cần quy định rõ phương án\r\nthay thế của nhà thầu chỉ được xem xét trong quá trình thương thảo, hoàn thiện hợp\r\nđồng khi nhà thầu được đề xuất trúng thầu theo phương án chính hoặc quy định trong\r\ntrường hợp kết quả đánh giá các E-HSDT theo phương án chính không có nhà thầu\r\nnào đáp ứng yêu cầu của E-HSMT thì mới xem xét phương án thay thế của các nhà\r\nthầu.\r\n        Mục 2. Bản vẽ: Không áp dụng.\r\n        E-HSMT này gồm có các bản vẽ trong danh mục sau đây [trường hợp không có\r\nbản vẽ kèm theo thì phải ghi rõ “Không có bản vẽ”]:\r\n                                  Danh mục bản vẽ\r\n\r\n     Bản vẽ số                 Tên bản vẽ                   Mục đích sử dụng\r\n\r\n\r\n\r\n       Mục 3. Kiểm tra và thử nghiệm: Nhà thầu phải tổ chức hướng dẫn vận hành\r\nvà chạy thử trong 02 giờ để kiểm tra, nghiệm thu (mọi chi phí liên quan nhà thầu\r\nchịu).\n\n--- 08. PCST goi thau Mua may phat dien 2023 - Chuong 5 sau hieu chinh\\20. QD_2023 11 06_2766_PD  hieu chinh E-HSMT _Trang bi MP Dien.pdf ---\nh\r\n                                â\r\n\r\n\r\n\r\n\r\n                                                                                ịT\r\n                              V\r\n                           hu\r\n\r\n\r\n\r\n\r\n                                                                            Th\r\n           TỔNG CÔNG TY    CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\r\n\r\n\r\n\r\n\r\n                         ịT\r\n\r\n\r\n\r\n\r\n                                                                            n\r\n        ĐIỆN LỰC MIỀN NAM        Độc lập - Tự do - Hạnh phúc\r\n\r\n\r\n\r\n\r\n                                                                        yễ\r\n                     Th\r\n    CÔNG TY ĐIỆN LỰC SÓC TRĂNG\r\n\r\n\r\n\r\n\r\n                                                                      gu\r\n                     n\r\n\r\n\r\n\r\n\r\n                                                                   (N\r\n                    yễ\r\n              Số:\r\n              Số:2766/QÐ-PCST\r\n                    /QĐ-PCST          Sóc\r\n                                      Sóc Trăng,\r\n                                          Trăng,ngày\r\n                                                 ngày06\r\n                                                     06tháng\r\n                                                        tháng11\r\n                                                              11năm\r\n                                                                 năm2023\r\n                                                                     2023\r\n\r\n\r\n\r\n\r\n                                                                  T\r\n                gu\r\n\r\n\r\n\r\n\r\n                                                               .S\r\n              (N\r\n\r\n\r\n\r\n\r\n                                                              TT\r\n            T\r\n                                  QUYẾT ĐỊNH\r\n\r\n\r\n\r\n\r\n                                                           N\r\n         .S\r\n\r\n\r\n\r\n\r\n                                                          N\r\n              Về việc phê duyệt hiệu chỉnh hồ sơ mời thầu (E-HSMT)\r\n        TT\r\n\r\n\r\n\r\n\r\n                                                       A\r\n         Gói thầu (mua sắm hàng hoá): Trang bị máy phát điện năm 2023\r\n    N\r\n\r\n\r\n\r\n\r\n                                                      V\r\n    N\r\n\r\n\r\n\r\n\r\n                                                   6\r\nA\r\n\r\n\r\n\r\n\r\n                                                 :1\r\nV\r\n\r\n\r\n\r\n\r\n                                                11\r\n                                  GIÁM ĐỐC\r\n                         CÔNG TY ĐIỆN LỰC SÓC TRĂNG\r\n\r\n\r\n\r\n\r\n                                             3\r\n                                          02\r\n                                        /2\r\n           Căn cứ Luật Đấu thầu số 43/2013/QH13 ngày 26 tháng 11 năm 2013\r\n\r\n\r\n                                      11\r\n                                     6/\r\n    của Quốc hội nước Cộng hòa Xã hội Chủ nghĩa Việt Nam;\r\n\r\n\r\n\r\n\r\n                                                                                         â\r\n                                                                                     V\r\n                                  )0\r\n           Căn cứ Nghị định số 63/2014/NĐ-CP ngày 26 tháng 6 năm 2014 của\r\n\r\n\r\n\r\n\r\n                                                                                    hu\r\n                                ân\r\n\r\n    Chính phủ về việc quy định chi tiết một số Điều của Luật Đấu thầu về lựa chọn\r\n\r\n\r\n\r\n\r\n                                                                                ịT\r\n                              V\r\n                           hu\r\n\r\n\r\n\r\n\r\n                                                                            Th\r\n    nhà thầu;\r\n                         ịT\r\n\r\n\r\n\r\n\r\n           Căn cứ Thông tư số 08/2022-BKHĐT ngày 31 tháng 5 năm 2022 của Bộ\r\n\r\n\r\n\r\n\r\n                                                                            n\r\n                                                                        yễ\r\n                     Th\r\n\r\n\r\n\r\n\r\n    Kế hoạch và Đầu tư Quy định chi tiết việc cung cấp, đăng tải thông tin về đấu\r\n\r\n\r\n\r\n\r\n                                                                      gu\r\n                     n\r\n\r\n\r\n\r\n\r\n                                                                    N\r\n                    yễ\r\n\r\n\r\n\r\n\r\n    thầu và lựa chọn nhà thầu trên Hệ thống mạng đấu thầu quốc gia;\r\n\r\n\r\n\r\n\r\n                                                                   T(\r\n                gu\r\n\r\n\r\n\r\n\r\n           Căn cứ Quyết định số 143/QĐ-HĐTV ngày 26 tháng 11 năm 2021 của\r\n\r\n\r\n                                                               .S\r\n              N\r\n\r\n\r\n\r\n\r\n                                                              TT\r\n             T(\r\n\r\n\r\n\r\n\r\n    Hội đồng thành viên Tập đoàn Điện lực Việt Nam về việc ban hành Quy chế về\r\n                                                           N\r\n         .S\r\n\r\n\r\n\r\n\r\n    công tác đầu tư xây dựng áp dụng trong Tập đoàn Điện lực Quốc gia Việt\r\n                                                          N\r\n        TT\r\n\r\n\r\n\r\n\r\n                                                       A\r\n\r\n    Nam;\r\n    N\r\n\r\n\r\n\r\n\r\n                                                      V\r\n    N\r\n\r\n\r\n\r\n\r\n           Căn cứ Quyết định số 1100/QĐ-EVN ngày 25 tháng 7 năm 2022 của\r\n                                                   6\r\nA\r\n\r\n\r\n\r\n\r\n                                                 :1\r\n\r\n\r\n\r\n\r\n    Tập đoàn Điện lực Việt Nam về việc ban hành Bộ quy trình quản lý chất lượng\r\nV\r\n\r\n\r\n\r\n\r\n                                                11\r\n\r\n\r\n\r\n\r\n    nội bộ Ban QLDA và Bộ quy trình quản lý chất lượng dự án đầu tư xây dựng\r\n                                           23\r\n\r\n\r\n\r\n\r\n    khối lưới điện phân phối;\r\n                                            0\r\n                                         /2\r\n\r\n\r\n\r\n\r\n           Căn cứ Quyết định số 129/QĐ-HĐTV ngày 24 tháng 7 năm 2020 của\r\n                                      11\r\n                                     6/\r\n\r\n\r\n\r\n\r\n    Hội đồng thành viên Tổng công ty Điện lực miền Nam về việc ban hành Quy\r\n                                  )0\r\n\r\n\r\n\r\n\r\n    chế tổ chức và hoạt động của Công ty Điện lực Sóc Trăng trực thuộc Tổng\r\n                                ân\r\n\r\n\r\n\r\n\r\n    công ty Điện lực miền Nam;\r\n                              V\r\n                           hu\r\n\r\n\r\n\r\n\r\n           Căn cứ Quyết định số 399/QĐ-EVN SPC ngày 28 tháng 02 năm 2022\r\n                         ịT\r\n\r\n\r\n\r\n\r\n    của Tổng công ty Điện lực miền Nam về việc ban hành Quy trình thực hiện\r\n                     Th\r\n\r\n\r\n\r\n\r\n    công tác đấu thầu trong Tổng công ty Điện lực miền Nam;\r\n                     n\r\n\r\n\r\n\r\n\r\n           Căn cứ Quyết định số 723/QĐ-EVN SPC ngày 09 tháng 5 năm 2022 của\r\n                    yễ\r\n                gu\r\n\r\n\r\n\r\n\r\n    Tổng công ty Điện lực miền Nam về việc ban hành Quy trình Thực hiện công\r\n                N\r\n\r\n\r\n\r\n\r\n    tác quản lý dự án đầu tư xây dựng trong Tổng công ty Điện lực miền Nam;\r\n             T(\r\n\r\n\r\n\r\n\r\n           Căn cứ Quyết định số 2388/QĐ-EVNSPC ngày 02 tháng 12 năm 2022\r\n         .S\r\n        TT\r\n\r\n\r\n\r\n\r\n    của Tổng công ty Điện lực miền Nam về việc ban hành quy định phân cấp thẩm\r\n    N\r\n\r\n\r\n\r\n\r\n    quyền quản lý giữa Tổng Giám đốc và Giám đốc đơn vị trực thuộc trong Tổng\r\n N\r\nA\r\n\r\n\r\n\r\n\r\n    công ty Điện lực miền Nam;\r\nV\r\n\f                                                                                          h\r\n                                 â\r\n\r\n\r\n\r\n\r\n                                                                                      ịT\r\n                                V\r\n                                             2\r\n\r\n\r\n\r\n\r\n                            hu\r\n\r\n\r\n\r\n\r\n                                                                                     Th\r\n                           ịT\r\n            Căn cứ Quyết định số 2405/QĐ-EVN SPC ngày 13 tháng 10 năm 2023\r\n\r\n\r\n\r\n\r\n                                                                                 n\r\n                                                                              yễ\r\n                       Th\r\n      của Tổng công ty Điện lực miền Nam về việc giao kế hoạch điều chỉnh vốn đầu\r\n\r\n\r\n\r\n\r\n                                                                            gu\r\n                      n\r\n      tư xây dựng lần 1 năm 2023 cho Công ty Điện lực Sóc Trăng;\r\n\r\n\r\n\r\n\r\n                                                                        (N\r\n                    yễ\r\n\r\n\r\n\r\n\r\n                                                                        T\r\n                 gu\r\n            Căn cứ Quyết định số 2073/QĐ-PCST ngày 18 tháng 8 năm 2023 của\r\n\r\n\r\n\r\n\r\n                                                                     .S\r\n              (N\r\n      Công ty Điện lực Sóc Trăng về việc thành lập Tổ thẩm định công trình;\r\n\r\n\r\n\r\n\r\n                                                                   TT\r\n             T\r\n\r\n\r\n\r\n\r\n                                                                N\r\n          .SCăn cứ Quyết định số 2662/QĐ-PCST ngày 26 tháng 10 năm 2023 của\r\n\r\n\r\n\r\n\r\n                                                               N\r\n        TT\r\n\r\n      Công ty Điện lực Sóc Trăng về việc giao quản lý dự án công trình đầu tư xây\r\n\r\n\r\n\r\n\r\n                                                           A\r\n      N\r\n\r\n\r\n\r\n\r\n                                                           V\r\n      dựng bổ sung năm 2023 cho phòng Kế hoạch và Vật tư Công ty Điện lực Sóc\r\n    N\r\n\r\n\r\n\r\n\r\n                                                      6\r\nA\r\n\r\n\r\n\r\n\r\n      Trăng;\r\n\r\n\r\n\r\n\r\n                                                      :1\r\nV\r\n\r\n\r\n\r\n\r\n                                                  11\r\n            Căn cứ theo Quyết định số 2700/QĐ-PCST ngày 30 tháng 10 năm 2023\r\n\r\n\r\n\r\n\r\n                                                 3\r\n      của Công ty Điện lực Sóc Trăng về việc phê duyệt Kế hoạch lựa chọn nhà thầu\r\n\r\n\r\n\r\n\r\n                                              02\r\n                                           /2\r\n      Dự án: Trang bị máy phát điện năm 2023, gói thầu (mua sắm hàng hoá):\r\n\r\n\r\n\r\n                                        11\r\n      Trang bị máy phát điện năm 2023;\r\n\r\n                                        6/\r\n\r\n\r\n\r\n\r\n                                                                                               â\r\n                                                                                           V\r\n                                    )0\r\n            Căn cứ Quyết định số 2727/QĐ-PCST ngày 31/10/2023 về việc phê\r\n\r\n\r\n\r\n\r\n                                                                                          hu\r\n                                 ân\r\n      duyệt hồ sơ mời thầu gói thầu mua: Trang bị máy phát điện năm 2023;\r\n\r\n\r\n\r\n\r\n                                                                                      ịT\r\n                                V\r\n\r\n\r\n            Căn cứ Tờ trình số 1404/KT ngày 03 tháng 11 năm 2023 của phòng Kỹ\r\n                            hu\r\n\r\n\r\n\r\n\r\n                                                                                     Th\r\n      thuật về việc đề xuất hiệu chỉnh ĐTKT hồ sơ mời thầu gói thầu: Trang bị máy\r\n                           ịT\r\n\r\n\r\n\r\n\r\n                                                                                 n\r\n                                                                              yễ\r\n      phát điện năm 2023 đã được lãnh đạo Công ty Điện lực Sóc Trăng phê duyệt;\r\n                       Th\r\n\r\n\r\n\r\n\r\n                                                                            gu\r\n            Căn cứ văn bản số 6473/PCST-KT ngày 06 tháng 11 năm 2023 của\r\n                      n\r\n\r\n\r\n\r\n\r\n                                                                          N\r\n                    yễ\r\n\r\n\r\n\r\n\r\n      Công ty Điện lực Sóc Trăng về việc hiệu chỉnh đặc tính kỹ thuật máy phát điện\r\n\r\n\r\n\r\n\r\n                                                                        T(\r\n                 gu\r\n\r\n\r\n\r\n\r\n                                                                     .S\r\n               N\r\n\r\n\r\n\r\n\r\n      3 pha 200kVA, 36kVA, 10kVA;\r\n\r\n                                                                   TT\r\n             T(\r\n\r\n\r\n\r\n\r\n            Căn cứ hồ sơ mời thầu (E-HSMT gói thầu (mua sắm hàng hoá): Trang\r\n                                                                N\r\n          .S\r\n\r\n\r\n\r\n\r\n                                                               N\r\n      bị máy phát điện năm 2023;\r\n        TT\r\n\r\n\r\n\r\n\r\n                                                           A\r\n\r\n            Căn cứ Tờ trình số 6515/TTr-PCST ngày 06 tháng 11 năm 2023 của\r\n      N\r\n\r\n\r\n\r\n\r\n                                                           V\r\n    N\r\n\r\n\r\n\r\n\r\n      Bên mời thầu về việc phê duyệt hiệu chỉnh hồ sơ mời thầu (E-HSMT) gói thầu\r\n                                                      6\r\nA\r\n\r\n\r\n\r\n\r\n                                                      :1\r\nV\r\n\r\n\r\n\r\n\r\n      (mua sắm hàng hoá): Trang bị máy phát điện năm 2023;\r\n                                                  11\r\n\r\n\r\n\r\n\r\n            Theo đề nghị của ông Trưởng phòng Quản lý đầu tư - Công ty Điện lực\r\n                                              0  23\r\n\r\n\r\n\r\n\r\n      Sóc Trăng.\r\n                                           /2\r\n                                        11\r\n\r\n\r\n\r\n\r\n                                        QUYẾT ĐỊNH:\r\n                                        6/\r\n                                    )0\r\n\r\n\r\n\r\n\r\n           Điều 1. Phê duyệt hiệu chỉnh hồ sơ mời thầu (E-HSMT) gói thầu (mua\r\n                                 ân\r\n\r\n\r\n\r\n\r\n      sắm hàng hoá): Trang bị máy phát điện năm 2023, chi tiết như sau:\r\n                                V\r\n                            hu\r\n\r\n\r\n\r\n\r\n            1.Thay đổi nội dung trong hồ sơ mời thầu:\r\n                           ịT\r\n                       Th\r\n\r\n\r\n\r\n\r\n                                             Nội dung theo E-          Nội dung hiệu\r\nStt       Hạng mục         Trang, mục\r\n                                                  HSMT                chỉnh E-HSMT\r\n                      n\r\n                    yễ\r\n\r\n\r\n\r\n\r\n                            Trang 88,\r\n                 gu\r\n\r\n\r\n\r\n\r\n       1.2.1 Thông số kỹ                 Số xy lanh ≥ 3             Số xy lanh ≤ 3\r\n                            mục II.8\r\n                N\r\n\r\n\r\n\r\n\r\n1      thuật máy phát\r\n             T(\r\n\r\n\r\n\r\n\r\n       điện 3 pha 10kVA     Trang 88,    Tổng dung tích xy lanh Tổng dung tích xy\r\n          .S\r\n\r\n\r\n\r\n\r\n                            mục II.11    ≥ 1,3 (lít) ± 5%       lanh ≤ 1,3 (lít) ± 5%\r\n        TT\r\n      N\r\n\r\n\r\n\r\n\r\n       1.2.2 Thông số kỹ\r\n                            Trang 91,\r\n N\r\n\r\n\r\n\r\n\r\n2      thuật máy phát                    Số xy lanh ≤ 3             Số xy lanh ≥ 3\r\nA\r\n\r\n\r\n\r\n\r\n                            Mục II.8\r\n       điện 3 pha 36kVA\r\nV\r\n\f                                           6\r\n\r\n\r\n\r\n\r\n                                                                                   T\r\n                                          )0\r\n\r\n\r\n\r\n\r\n                                                                                   n\r\n                                                3\r\n\r\n\r\n\r\n\r\n                                                                                  yễ\r\n                                      ân\r\n\r\n\r\n\r\n\r\n                                                                              gu\r\n                                      V\r\n             2.Thay đổi thời gian mở thầu:\r\n\r\n\r\n\r\n\r\n                                                                          (N\r\n                               hu\r\n                            ịT\r\n\r\n\r\n\r\n\r\n                                                                          T\r\n                                                                       .S\r\n     Stt                  Nội dung                          Nội dung hiệu chỉnh\r\n\r\n\r\n\r\n\r\n                         Th\r\n\r\n\r\n\r\n\r\n                                                                     TT\r\n                        n\r\n\r\n\r\n\r\n\r\n                                                                  N\r\n                     yễ\r\n\r\n\r\n\r\n\r\n                                                                 N\r\n             Thời gian mở thầu hiện tại là Thời gian mở thầu là 10:00 giờ\r\n\r\n\r\n                   gu\r\n\r\n\r\n\r\n\r\n                                                              A\r\n        1\r\n             10:00 giờ ngày 07/11/2023     ngày 10/11/2023\r\n\r\n\r\n\r\n\r\n                                                             V\r\n              (N\r\n               T\r\n\r\n\r\n\r\n\r\n                                                         6\r\n                                                        :1\r\n            .S\r\n           Điều 2. Phòng Kế hoạch và Vật tư căn cứ các nội dung đã được phê\r\n\r\n\r\n\r\n\r\n                                                    11\r\n        TT\r\n\r\n\r\n    duyệt tiến hành các thủ tục lựa chọn nhà thầu theo đúng quy định hiện hành.\r\n\r\n\r\n\r\n\r\n                                                                                            11\r\n                                                    3\r\n    N\r\n\r\n\r\n\r\n\r\n                                                02\r\n\r\n\r\n\r\n\r\n                                                                                            6/\r\n    N\r\n\r\n\r\n\r\n\r\n           Điều 3. Các đơn vị: Phòng Kế hoạch và Vật tư, P. Kỹ thuật, P. Quản lý\r\n\r\n\r\n\r\n\r\n                                                                                           )0\r\n                                               /2\r\nA\r\n\r\n\r\n\r\n\r\n    đầu tư, Phòng Kiểm tra, Thanh tra Pháp chế; Kế toán trưởng căn cứ chức năng\r\nV\r\n\r\n\r\n\r\n\r\n                                           11\r\n\r\n\r\n\r\n\r\n                                                                                       ân\r\n                                           6/\r\n    thi hành Quyết định này./.\r\n\r\n\r\n\r\n\r\n                                                                                       V\r\n                                          )0\r\n\r\n\r\n\r\n\r\n                                                                                  hu\r\n                                      ân\r\n\r\n\r\n\r\n\r\n                                                                              ịT\r\n                                      V\r\n    Nơi nhận:                                                    GIÁM ĐỐC\r\n\r\n\r\n\r\n\r\n                                                                           Th\r\n                               hu\r\n\r\n    - Như Điều 3;\r\n\r\n\r\n\r\n\r\n                                                                          n\r\n                            ịT\r\n\r\n\r\n\r\n    - P.KHVT (bản giấy, để lưu HS);\r\n\r\n\r\n\r\n\r\n                                                                       yễ\r\n    - Lưu: VT, ĐT.\r\n                         Th\r\n\r\n\r\n\r\n\r\n                                                                     gu\r\n                                                                   N\r\n                        n\r\n                     yễ\r\n\r\n\r\n\r\n\r\n                                                                 T(\r\n                   gu\r\n\r\n\r\n\r\n\r\n                                                              .S\r\n                                                            TT\r\n                 N\r\n             T(\r\n\r\n\r\n\r\n\r\n                                                         N\r\n            .S\r\n\r\n\r\n\r\n\r\n                                                        N\r\n\r\n                                                                  Võ Văn Tư\r\n        TT\r\n\r\n\r\n\r\n\r\n                                                     A\r\n                                                    V\r\n    N\r\n    N\r\nA\r\nV\r\n\r\n\r\n\r\n\r\n                                                     VANNTT.ST(Nguyễn Thị Thu Vân) 06/11/2023 1"}