{"text":"--- Tệp: Chuong V - May phat dien.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                        Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n       1. Giới thiệu chung về dự án, gói thầu:\r\n       - Bên mời thầu: Cục Quản trị, Văn phòng Chính phủ.\r\n     - Tên gói thầu: Bảo trì bảo dưỡng định kỳ và thay thế vật tư tiêu hao 04 máy\r\nphát điện FG Wilson của Văn phòng Chính phủ năm 2023\r\n       - Nguồn kinh phí: Ngân sách Nhà nước\r\n       - Địa điểm thực hiện : Số 01 Hoàng Hoa Thám, Ba Đình, Hà Nội.\r\n       - Thời gian thực hiện: 08 tháng\r\n       2. Mục tiêu công việc:\r\n     Bảo trì bảo dưỡng định kỳ và thay thế vật tư tiêu hao 04 máy phát điện FG\r\nWilson của Văn phòng Chính phủ năm 2023; đảm bảo cung cấp điện phục vụ hoạt\r\nđộng của Chính phủ và Văn phòng Chính phủ khi cần thiết, cụ thể như sau:\r\n                                                                         Số\r\nSTT       Danh mục hàng hóa        Đặc tính kỹ thuật     Bảo hành\r\n                                                                       lượng\r\n         Bảo trì, bảo dưỡng 03     Tần suất dịch vụ 1\r\n         máy phát điện FG          lần và hỗ trợ xử lý   Tối thiểu 3    04\r\n  01\r\n         Wilson 2000KVA và           sự cố khẩn cấp        tháng        Máy\r\n         01 máy 2500KVA                  24/24\r\n                                      Thay mới:\r\n  02     Phin lọc nhiên liệu       Mã hiệu 901-227                     04 Cái\r\n                                  Xuất xứ: FG Wilson\r\n                                      Thay mới:\r\n                                   Mã hiệu 10000-\r\n  03     Phin lọc nhiên liệu                             12 tháng kể   04 Cái\r\n                                        77728\r\n                                                           từ ngày\r\n                                  Xuất xứ: FG Wilson\r\n                                                         nghiệm thu\r\n                                      Thay mới:\r\n  04     Phin lọc dầu bôi trơn      Mã hiệu 10.000-                    24 Cái\r\n                                        51283\r\n                                      Thay mới:\r\n  05     Dầu bôi trơn                                                  800 Lít\r\n                                   15W-40: API; CH4\r\n\f     3. Yêu cầu về kỹ thuật:\r\n     3.1 Yêu cầu chung:\r\n      - Trong quá trình thực hiện công việc theo hợp đồng phải tuân thủ đúng nội\r\nqui, qui chế của Văn phòng Chính phủ, Pháp luật hiện hành về bảo vệ bí mật Nhà\r\nnước.\r\n      - Đảm bảo sau khi thực hiện công tác bảo trì, bảo dưỡng các máy phát điện\r\nhoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất\r\n       - Cung cấp vật tư, đảm bảo chất lượng và có nguồn gốc xuất xứ rõ ràng.\r\n     - Nhà thầu có quy trình bảo trì, bảo dưỡng dòng Máy phát điện 2000 KVA và\r\n2500 KVA.\r\n       - Có số điện thoại thường trực để nhận các cuộc gọi 24/7 hỗ trợ sự cố.\r\n     3.2. Yêu cầu chi tiết:\r\n      - Các vật tư, thiết bị cung cấp cho gói thầu phải có nguồn gốc, xuất xứ rõ ràng;\r\ncó đầy đủ giấy tờ chứng minh nguồn gốc xuất xứ, chất lượng sản phẩm (Chứng nhận\r\nxuất xứ C/O; Chứng nhận chất lượng hàng hóa C/Q hoặc Chứng chỉ xuất xưởng của\r\nNhà sản xuất, phiếu xuất kho);\r\n      - Các vật tư, thiết bị phải đảm bảo chính hãng mới 100%, chưa qua sử dụng\r\nvà phải có năm sản xuất từ năm 2018 trở lại đây;\r\n       - Vật tư, thiết bị phải được bảo hành chính hãng tối thiểu 12 tháng;\r\n       - Vật tư, thiết bị do Nhà thầu cung cấp phải đúng chủng loại, có thông số kỹ\r\nthuật, xuất xứ đúng theo yêu cầu của gói thầu (hoặc tương đương). Các vật tư, linh\r\nkiện, thiết bị phải lắp đặt, tương thích với hệ thống hiện có;\r\n      - Công tác bảo trì bảo dưỡng phải tuân thủ đúng yêu cầu kỹ thuật đảm bảo sau\r\nkhi thực hiện bảo trì bảo dưỡng các máy phát điện hoạt động bình thường, đảm bảo\r\ncác thông số kỹ thuật của nhà sản xuất.\r\n       3.3 Nội dung công việc bảo trì\r\n     Nội dung công việc Bảo trì, bảo dưỡng định kỳ và thay thế vật tư tiêu hao 04\r\nmáy phát điện dự phòng FG Wilson của Văn phòng Chính phủ cụ thể như sau:\r\n  TT                               Nội dung công việc\r\n  A      QUY TRÌNH BẢO TRÌ, BẢO DƯỠNG\r\n   I     Toàn bộ phân điện của hệ thống máy phát điện:\r\n   1     Phần điện bảng điều khiển máy phát: Power Wizard\r\n         Kiểm tra, vệ sinh các loại cầu chì, giắc cắm, rơle… bảng điều khiển.\r\n         Kiểm tra, vệ sinh các điểm tiếp xúc đầu nối, các thông số hiển thị…\r\n         Kiểm tra, vệ sinh các phím bấm, nút nhấn đèn báo hiển thị, màn hình\r\n         LCD…\r\n\f     Hiểu chỉnh lại các thông số bảng điều khiển như điện áp, nhiệt độ\r\n     nước, áp suất dầu…\r\n     Kiểm tra, hiệu chỉnh các thông số hòa đồng bộ của các bảng điều khiển\r\n     nếu có.\r\n2    Phần điện động cơ:\r\n     Kiểm tra vệ sinh bổ sung nước, xiết chặt các cực tiếp xúc, máy phát\r\n     điện, nạp ắc quy…\r\n     Kiểm tra căn chỉnh hệ thống khởi động, tín hiệu khởi động, các loại\r\n     rơle, motor đề,…\r\n     Kiểm tra, vệ sinh căn chỉnh các cảm biến (nhiệt độ nước, áp suất dầu\r\n     bôi trơi, nhiệt độ nhiên liệu, dầu bôi trơi, khí xả…)\r\n     Kiểm tra căn chỉnh hệ thống điều tốc động cơ…\r\n     Kiểm tra, vệ sinh hiệu chỉnh sửa chữa bộ nạp ắc quy…(Không bao\r\n     gồm vật tư…)\r\n3    Phần điện đầu phát:\r\n     Kiểm tra, vệ sinh các loại cầu chì giắc cắm, điểm tiếp xúc đầu dây.\r\n     Kiểm tra, vệ sinh hệ thống máy phát kích từ…\r\n     Kiểm tra, vệ sinh hiệu chỉnh điện áp (AVR) đầu ra của máy phát\r\n     điện…\r\n     Kiểm tra, vệ sinh căn chỉnh hệ thống điện động lực, thiết bị đóng cắt\r\n     (MCB, MCCB, ACB…)\r\n4    Phần tủ chuyển đổi nguồn tự động (ATS) nếu có:\r\n     Kiểm tra, vệ sinh các loại cầu chì giắc cắm, điểm tiếp xúc đầu dây.\r\n     Kiểm tra, vệ sinh các loại rơle trung gian, thời gian, tín hiệu điện áp\r\n     đưa về ATS.\r\n     Kiểm tra, vệ sinh hiệu chỉnh lại các thông số về thời gian, điện áp…\r\n     Kiểm tra, vệ sinh căn chỉnh hệ thống điện động lực…\r\n     Kiểm tra chế độ Auto/Men, các phím bấm, nút nhấn đèn báo hiển thị.\r\nII   Toàn bộ phần cơ của hệ thống máy phát điện:\r\n1    Hệ thống khí nạp, khí xả:\r\n     Kiểm tra vệ sinh các loại phin lọc không khí, cảnh báo nghẹt khí…\r\n     Kiểm tra vệ sinh két làm mát khí nạp, ống góp khí nạp vào ra, dây\r\n     curoa…\r\n     Kiểm tra vệ sinh hệ thống Tubor tăng áp, van gió…\r\n     Kiểm tra, xiết chặt hệ thống đường ống khí xả…\r\n2    Hệ thống nước làm mát động cơ:\r\n     Kiểm tra bổ sung nước làm mát nếu cần (Khách hàng cung cấp).\r\n     Kiểm tra hiệu chỉnh van đóng mở nước làm mát (Van hàn nhiệt).\r\n\f      Kiểm tra hiệu chỉnh cảm biến mức nước làm mát.\r\n      Kiểm tra căn chỉnh két làm mát, dây curoa, puly, cánh quạt làm mát\r\n      két nước…\r\n      Kiểm tra căn chỉnh bơm nước làm mát động cơ.\r\n      Kiểm tra xiết chặt các điểm nối mềm két mát và động cơ…\r\n3     Hệ thống dầu bôi trơn:\r\n      Kiểm tra mức dầu nhớt động cơ bổ dung nếu cần (Khách hàng cung\r\n      cấp dầu động cơ).\r\n      Kiểm tra căn chỉnh bơm dầu bôi trơn.\r\n      Kiểm tra hiệu chỉnh các loại cảm biến áp lực dầu bôi trơn.\r\n      Kiểm tra xiết chặt các điểm nối hệ thống dầu bôi trơn…\r\n4     Hệ thống nhiên liệu:\r\n      Kiểm tra mức nhiên liệu trong thùng chứa dầu, đồng hồ báo mức dầu.\r\n      Kiểm tra hiệu chỉnh các loại cảm biến về nhiên liệu.\r\n      Kiểm tra căn chỉnh đường nhiên liệu tháp áp như bơm tay, phin lọc,\r\n      đường ống…\r\n      Kiểm tra căn chỉnh hệ thống nhiên liệu cao áp như bơm, ống dẫn, van,\r\n      vòi, phun…\r\n5     Hệ thống cơ khí động cơ:\r\n      Kiểm tra tiếng động lạ\r\n      Kiểm tra xiết chặt các cơ cấu phối khí…\r\n      Kiểm tra các cơ cấu truyền động như bánh đà, bánh răng đề…\r\n      Kiểm tra xiết chặt toàn bộ các ecu buloong máy…\r\n      Bơm mỡ cho các chi tiết chuyển động như vòng bi, puly cánh quạt…\r\n      Kiểm tra độ căng dây curoa.\r\n      Kiểm tra, vệ sinh tình trạng cánh quạt.\r\nIII   Hệ thống phòng, vỏ chống ồn bồn nhiên liệu:\r\n 1    Hệ thống phòng, vỏ chống ồn:\r\n      Kiểm tra hệ thống điện chiếu sáng thông gió… trong phòng, vỏ chống\r\n      ổn.\r\n      Kiểm tra các hệ thống tiêu âm đầu vào, đầu ra…\r\n      Kiểm tra hệ thống vách cách âm tường trần vỏ…\r\n2     Hệ thống cung cấp nhiên liệu (Bồn dầu và hệ thống bơm dầu):\r\n      Kiểm tra mức nhiên liệu trong bồn bể chứa.\r\n      Kiểm tra rò rỉ nhiên liệu bồn chứa, đường ống, van vòi, báo mức thông\r\n      hơi…\r\n\f          Kiểm tra, vệ sinh hệ thống nhiên liệu như bơm cấp, tủ điều khiển\r\n          bơm…\r\n   B      Chạy thử sau khi bảo trì;\r\n   1      Chạy thử không tải:\r\n          Kiểm tra ghi lại tất cả các thông số điện một chiều như điện áp nạp ắc\r\n          quy, nhiệt độ nước, áp suất dầu bôi trơn, màn hình hiển thị, thời gian\r\n          máy hoạt động…\r\n          Kiểm tra các thông số xoay chiều như điện áp dây, điện áp pha, tần số,\r\n          công suất….\r\n          Xác định tình trạng của thiết bị….\r\n   2      Chạy có tải:\r\n          Kiểm tra ghi lại tất cả các thông số điện một chiều như điện áp nạp ắc\r\n          quy, nhiệt độ nước, áp suất dầu bôi trơn, màn hình hiển thị, thời gian\r\n          máy hoạt động…\r\n          Kiểm tra các thông số xoay chiều như điện áp dây, điện áp pha, tần số,\r\n          công suất….\r\n          Xác định tình trạng của thiết bị….\r\n   3      Báo cáo kết quả công tác bảo trì, bảo dưỡng và đưa ra khuyến cáo\r\n        Ghi chú: Quy trình này làm cơ sở để đánh giá quy trình trong HSDT của nhà\r\nthầu.\r\n        3.4 Các yêu cầu khác:\r\n     - Nhà thầu phải có cam kết đáp ứng sẵn sàng linh kiện thay thế đột xuất chính\r\nhãng, kịp thời và hỗ trợ sẵn sàng linh kiện chính hãng cho mượn để thay thế đột\r\nxuất, kịp thời đáp ứng yêu cầu vận hành;\r\n     - Nhà thầu phải có cam kết đảm bảo sau khi lắp đặt hệ thống hoạt động ổn\r\nđịnh;\r\n     - Nhà thầu phải có cam kết thời gian có mặt để tại hiện trường để xem xét và\r\nsửa chữa các hỏng hóc hoặc hoạt động không bình thường của các thiết bị chậm\r\nnhất là 60 phút, kể từ khi nhận được yêu cầu của Chủ đầu tư.\r\n     - Nhà thầu phải có cam kết Hỗ trợ xử lý sự cố khẩn cấp 24/24 kể cả ngày nghỉ\r\nvà các ngày Lễ, Tết và có số điện thoại hotline kèm theo.\r\n     - Có cam kết trong quá trình thực hiện công việc theo hợp đồng phải chấp hành\r\nđầy đủ các nội quy, quy định của Văn phòng Chính Phủ về an ninh, an toàn, bảo vệ\r\nbí mật nhà nước và phòng chống cháy nổ\r\n     - Có cam kết Trong trường hợp trúng thầu phải cung cấp danh sách lý lịch nhân\r\nsự có xác nhận sở tư pháp ngay sau khi hợp đồng có hiệu lực.\r\n    - Có cam kết của Nhà thầu sẽ bồi thường thiệt hại các hư hỏng do nhà thầu\r\ngây ra trong quá trình thực hiện.\r\n\f     - Có cam kết Cung cấp dịch vụ đúng tiến độ.\r\n   - Có cam kết Bố trí đội ngũ cán bộ, kỹ sư và nhân viên có đủ năng lực chuyên\r\nmôn để đáp ứng tốt yêu cầu công việc của gói thầu;\r\n      - Nhà thầu phải có cam kết thời gian thực hiện công tác bảo trì, bảo dưỡng và\r\nthi công chủ yếu ngoài giờ hành chính, thứ bảy, chủ nhật;\r\n      - Nhà thầu phải có cam kết bảo hành thời gian tối thiểu 06 tháng đối với các\r\ncông việc đã thực hiện xong.\r\n      - Nhà thầu phải có cam kết chấp thuận thương thảo hợp đồng ngay khi có thông\r\n báo của bên mời thầu.\r\n    - Nhà thầu có cam kết thời gian bắt đầu thực hiện công tác bảo trì bảo dưỡng\r\n ngay sau khi hợp đồng có hiệu lực.\r\n     4. Giải pháp và phương pháp luận:\r\n     Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\n dịch vụ theo các nội dung quy định tại chương V, gồm các phần như sau:\r\n     1. Giải pháp và phương pháp luận;\r\n     2. Kế hoạch công tác.\r\n     5 Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n     Mục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự giao\r\n nộp sản phẩm (nếu có)… để phục vụ công tác thanh, quyết toán hợp đồng."}