{"text":"--- Tệp: Chuong V Yeu cau ky thuat MFD 2023 17.11.23.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự án, gói thầu\nĐơn vị mua sắm: Viễn thông Hà Nội – Chi nhánh Tập đoàn Bưu chính Viễn thông Việt Nam\nMục tiêu: Đáp ứng nguồn điện hoạt động ổn định của các trạm BTS, đảm bảo độ khả dụng mạng, nâng cao chất lượng phục vụ khách hàng\nNội dung thực hiện: Trang bị 42 máy phát điện công suất 5,5 KVA và 27 máy phát điện công suất 6,5 KVA sử dụng nhiên liệu xăng\n-\tThời gian thực hiện gói thầu: 90 ngày .\nNguồn vốn thực hiện: Khấu hao tài sản cố định\n1.2. Yêu cầu về kỹ thuật\nSử dụng tiêu chí đạt, không đạt để đánh giá về kỹ thuật. \nĐối với các tiêu chí chi tiết trong tiêu chí tổng quát, chỉ sử dụng tiêu chí đạt, không đạt; Tiêu chí \ttổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết được đánh giá là đạt. E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng quát đều được đánh giá là đạt. \nE-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng quát đều được đánh giá là đạt.\nTT\nNội dung\nYêu cầu kỹ thuật\nI\nYêu cầu chung\n1\nTình trạng máy\nMáy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng\n2\nNăm sản xuất\n2023 trở lại đây\n3\nNối đất\nPhải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đât; đảm bảo nối đất an toàn. \n4\nKhí thải\nĐáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)\n5\nHệ thống làm mát\nYêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)\n6\nĐiều kiện hoạt động\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động trong điều kiện nhiệt độ môi trường từ 0 đến 40oc và độ ẩm môi trường < 80%.\n7\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n8\nBảng thông số\nBảng thông số đặc trưng làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc và gồm tối thiểu các nội dung: \n+ Tên hoặc thương hiệu của nhà chế tạo.\n+ Số seri của nhà chế tạo hoặc nhãn nhận biết.\n+ Công suất ra danh định.\n+ Điện áp danh định\n+ Tần số danh định.\n+ Hệ số công suất danh định\n+ Kích thước và khối lượng tổng máy phát. \n9\nTài liệu kèm theo\nTài liệu kỹ thuật (Tiếng Anh/tiếng việt)\nTài liệu hướng dẫn vận hành (Tiếng Việt)\nII\nYêu cầu kỹ thuật chi tiết cho máy phát điện công suất 5,5 KVa\n1\nVận hành\nVận hành bằng khóa điện đề nổ.\nTự động kích từ; \nTự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; \nCó đồng hồ hiển thị điện áp ra; \nCó bộ sạc ắc quy kèm theo máy, ắc quy kín; \n2\nLoại máy phát điện\nMáy phát điện 1 pha, 2 dây\n3\nĐộng cơ\nĐộng cơ xăng, 4 kỳ\n4\nCông suất liên tục (100% tải) \n5.5 ± 0.5 KVA.\n5\nCông suất tối đa\n ≥ 110%* Công suất liên tục \n6\nHệ số công suất\nCos =1\n7\nĐiện áp ra\n220VAC \n8\nDao động điện áp đầu ra\n<±1%\n9\nTần số \n50 Hz \n10\nTốc độ vòng quay \n3.000 vòng/phút\n11\nĐộ ồn ở khoảng cách 7m, 75% tải\n≤ 75 dB(A)\n12\nNhiên liệu\nXăng.\nMức tiêu thụ nhiên liệu (100%) tải ≤ 3.5 lít.\nBình nhiên liệu: Bằng thép, gắn liền với khung máy, dung tích bình nhiên liệu đảm bảo chạy tối thiểu 8h ở mức 100% tải.\n13\nVỏ máy\nMáy có cơ chế chống rung. Khung máy sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới (độ ẩmvà nhiệt độ cao).\nCấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp: tối thiểu là IP21.\n14\nCách điện\nTối thiểu cấp F\n15\nHệ thống làm mát\nLàm mát bằng khí\nIII\nYêu cầu kỹ thuật chi tiết cho máy phát điện công suất 6,5 KVa\n1\nVận hành\nVận hành bằng khóa điện đề nổ.\nTự động kích từ; \nTự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; \nCó đồng hồ hiển thị điện áp ra; \nCó bộ sạc ắc quy kèm theo máy, ắc quy kín; \n2\nLoại máy phát điện\nMáy phát điện 1 pha, 2 dây\n3\nĐộng cơ\nĐộng cơ xăng, 4 kỳ\n4\nCông suất liên tục (100% tải) \n6,5KVA \n5\nCông suất tối đa\n ≥ 110%* Công suất liên tục \n6\nHệ số công suất\nCos =1\n7\nĐiện áp ra\n220VAC \n8\nDao động điện áp đầu ra\n<±1%\n9\nTần số \n50 Hz \n10\nTốc độ vòng quay \n3.000 vòng/phút\n11\nĐộ ồn ở khoảng cách 7m, 75% tải\n≤ 75 dB(A)\n12\nNhiên liệu\nXăng.\nMức tiêu thụ nhiên liệu (100%) tải ≤ 3.5 lít.\nBình nhiên liệu: Bằng thép, gắn liền với khung máy, dung tích bình nhiên liệu đảm bảo chạy tối thiểu 8h ở mức 100% tải.\n13\nVỏ máy\nMáy có cơ chế chống rung. Khung máy sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới (độ ẩmvà nhiệt độ cao).\nCấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp: tối thiểu là IP21.\n14\nCách điện\nTối thiểu cấp F\n15\nHệ thống làm mát\nLàm mát bằng khí\nIV\nKiểm tra và thử nghiệm sản phẩm mẫu:\n\n1. Trường hợp không cần sản phẩm mẫu để đo kiểm: Sản phẩm tham dự thầu là sản phẩm đáp ứng TCKT theo E-HSMT, đã được sử dụng trên mạng lưới của VNPT Hà Nội và/hoặc có tài liệu biên bản, giấy xác nhận chất lượng còn giá trị không quá 1 năm từ ngày ký đến ngày đóng thầu (các thông số đo kiểm tại các tài liệu này không được thiếu so với yêu cầu kỹ thuật tại E-HSMT).\nNếu đáp ứng điều kiện này thì không cần cung cấp sản phẩm mẫu. Nếu không đáp ứng thì nhà thầu thực hiện theo mục 2 dưới đây.\n2. Trường hợp không phải là trường hợp 1 nêu trên thì cần sản phẩm mẫu để đo kiểm, thử nghiệm: \n- Sau khi nhận được E-HSMT, nhà thầu phải cung cấp sản phẩm mẫu dự thầu để Viễn thông Hà Nội đo kiểm/thử nghiệm mà không kèm bất kỳ chi phí nào của nhà thầu theo trình tự như sau:\n+ Nhà thầu gửi văn bản cho Viễn thông Hà Nội đề nghị được đo kiểm.\n  + Nhân viên mang hàng mẫu và phối hợp kiểm tra/thử nghiệm/giám sát các chỉ tiêu kỹ thuật phải có giấy giới thiệu của nhà thầu.\n+ Địa chỉ liên hệ, tiếp nhận nhận sản phẩm mẫu:\nĐịa chỉ tiếp nhận sản phẩm mẫu: Ban Quản lý các dự án các công trình thông tin 1 - Viễn thông Hà Nội - Chi nhánh tập đoàn Bưu chính Viễn thông Việt Nam.\nĐịa chỉ: 75 Đinh Tiên Hoàng - Hoàn Kiếm - Hà Nội.\n    Tel: (84-24) 38241901/ 0914.511.599; \n+ Thời hạn nộp sản phẩm mẫu: Nộp trong giờ hành chính, chậm nhất là trong vòng 05 ngày làm việc sau thời điểm đóng thầu. \n+ Sản phẩm mẫu cần nộp: Mỗi loại 01 sản phẩm (kèm theo kết quả đo kiểm toàn bộ các yêu cầu kỹ thuật nêu trên của Trung tâm kỹ thuật tiêu chuẩn đo lường chất lượng - Tổng cục tiêu chuẩn đo lường chất lượng thuộc Bộ Khoa học và Công nghệ);  \n+ Sản phẩm mẫu sẽ được Viễn thông Hà Nội kiểm tra, đánh giá: \nKết quả kiểm tra/thử nghiệm phù hợp với yêu cầu kỹ thuật và kết quả của Trung tâm kỹ thuật tiêu chuẩn đo lường chất lượng - Tổng cục tiêu chuẩn đo lường chất lượng thuộc Bộ Khoa học và Công nghệ thì VNPT Hà Nội sẽ cấp giấy xác nhận kết quả đã kiểm tra trong vòng 10 ngày (tính cả thứ 7, không tính chủ nhật và ngày nghỉ Lễ, Tết nếu có) kể từ ngày nhận đủ mẫu theo quy định;\nTrường hợp kết quả kiểm tra/thử nghiệm của VNPT Hà Nội không phù hợp với kết quả của Trung tâm kỹ thuật tiêu chuẩn đo lường chất lượng - Tổng cục tiêu chuẩn đo lường chất lượng thuộc Bộ Khoa học - Công nghệ thì VNPT Hà Nội sẽ đề nghị nhà thầu giám sát và xác nhận kết quả/thử nghiệm. Nếu nhà thầu không đồng ý xác nhận thì VNPT Hà Nội sẽ chỉ định và giám sát đơn vị đo lường thứ 3. Mọi chi phí liên quan sẽ do nhà thầu chịu. Kết quả của đơn vị đo lường thứ 3 sẽ làm cơ sở để đánh giá.\n+ Địa chỉ trả kết quả đo kiểm: Ban Quản lý các dự án công trình thông tin 1 - Viễn thông Hà Nội;\n- Nếu kết quả đo kiểm không thành công thì hàng hóa của nhà thầu sẽ bị đánh giá là không hợp lệ.\n3. Sản phẩm mẫu dự thầu sau hoàn thành đo kiểm/thử nghiệm sẽ được hoàn trả ngay cho các đơn vị nộp và tham dự kiểm tra đo kiểm.\nGhi chú:\n1.2.1 Nhà thầu phải nộp cùng E-HSDT các tài liệu kỹ thuật mô tả chi tiết các thông số và các catalogue, các tài liệu kỹ thuật minh họa ... để chứng minh hàng hóa đáp ứng các yêu cầu kỹ thuật do bên mời thầu nêu.\n1.2.2 Nhà thầu phải nộp Bảng cam kết tuân thủ của nhà thầu đáp ứng các yêu cầu kỹ thuật trong đó liệt kê sự đáp ứng của nhà thầu (tuân thủ hay không tuân thủ) đối với từng mục yêu cầu của Bên mời thầu liên quan tới các yêu cầu kỹ thuật nêu trên. Nhà thầu sẽ chỉ ra lý do đồng thời đưa ra sự lựa chọn/ý kiến của mình kèm theo chỉ dẫn tới các tài liệu chứng minh đi kèm E-HSDT.\n1.3. Các yêu cầu khác\nNhà thầu phải cung cấp các cam kết kèm hồ sơ tài liệu (nếu có), đủ thông tin để Bên mời thầu đánh giá các tiêu chí sau:\nCó giải pháp kỹ thuật, biện pháp tổ chức cung cấp, hàng hóa hợp lý.\nCó cam kết đáp ứng các yêu cầu về bảo hành, bảo trì:\nThời hạn bảo hành tối thiểu là 36 tháng được tính kể từ khi ký Biên bản nghiệm thu hàng hóa.\nTrong thời gian bảo hành, nhà thầu phải hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại 24/24h để giải đáp thắc mắc và hỗ trợ kỹ thuật.\nNộp bảo lãnh bảo hành với giá trị bằng 15% giá trị hợp đồng do một ngân hàng hoạt động hợp pháp tại Việt Nam phát hành theo Mẫu E-HSMT hoặc Bên mua chấp nhận dưới dạng bảo lãnh vô điều kiện, không hủy ngang để đảm bảo nghĩa vụ và trách nhiệm bảo hành của mình.\nTrong vòng 12 tháng kể từ ngày ký biên bản nghiệm thu nếu máy phát điện bị hỏng do lỗi của nhà sản xuất quá 1 lần (bất kỳ lỗi nào) thì Bên bán phải thực hiện bảo hành “một đổi một” (một thiết bị hư hỏng đổi một thiết bị mới tốt cùng loại).\nCó cam kết tiến độ cung cấp hàng hóa đáp ứng: \nThời gian giao hàng: Trong vòng 60 ngày kể từ ngày hợp đồng có hiệu lực, Bên bán phải giao toàn bộ hàng hóa của hợp đồng.  \nĐịa điểm giao hàng: Tại trung tâm của các đơn vị quản lý sử dụng của Viễn thông Hà Nội do bên mua yêu cầu.\nCó cam kết uy tín của nhà thầu thông qua việc tham dự thầu (không thương thảo hợp đồng, có quyết định trúng thầu nhưng không tiến hành hoàn thiện, ký kết hợp đồng) và thực hiện các hợp đồng tương tự trước đó trong thời gian từ 01/01/2020 đến thời điểm đóng thầu: \nNhà thầu có uy tín thông qua việc tham dự thầu (không có việc là không thương thảo hợp đồng; không có việc là có quyết định trúng thầu nhưng không tiến hành hoàn thiện, ký kết hợp đồng).\nKhông có hợp đồng tương tự bỏ dở không thực hiện do lỗi của nhà thầu;\n2. Bản vẽ\nE-HSMT này không có bản vẽ. \n3. Kiểm tra và thử nghiệm\n(Nêu tại mục 1.2 yêu cầu về kỹ thuật)"}