{"text":"--- Tệp: Chuong V - MPĐ.doc ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n     1. Giới thiệu chung về dự án, gói thầu:\r\n     - Tên gói thầu: Sửa chữa máy phát điện, năm 2023. \r\n     - Tên dự án là: Sửa chữa máy phát điện, năm 2023\r\n     - Tên chủ đầu tư/ bên mời thầu: Cục Thuế tỉnh Thanh Hóa. \r\n     - Địa điểm đầu tư: Tại Cục thuế và các Chi cục thuế trực thuộc. \r\n     - Tóm tắt về gói thầu: Sửa chữa máy phát điện, năm 2023 (tại Trụ sở Cục Thuế tỉnh Thanh Hóa và các Chi cục thuế trực thuộc). \r\n     - Thời gian thực hiện gói thầu: 30 ngày.  \r\n     2. Mục tiêu công việc:\r\n     - Bảo trì, bảo dưỡng hệ thống Máy phát điện cho Cục Thuế và các Chi cục Thuế năm 2023 (chi tiết theo nội dung công việc tại Mục 3 Chương V) \r\n     3. Yêu cầu kỹ thuật của gói thầu:\r\n\t3.1. Phạm vi công việc:\r\nTT\rDanh mục dịch vụ\rMô tả dịch vụ\rĐơn vị tính\rKhối lượng\rI\rVăn phòng Cục Thuế tỉnh Thanh Hóa máy phát điện Vietgen 400Kva ( Perkins 2206A-E13TAG3 )\r\r\r\r1\rLọc nhiên liệu CH10931 + CH10930 (máy 400KVA)\rKiểm tra, thay thế nhiên liệu\rCái\r2\r2\rLọc dầu nhớt - CH10929\rKiểm tra, thay thế nhiên liệu\rCái\r1\r3\rLọc gió - CH11217\rKiểm tra, thay thế linh kiện.\rCái\r1\r4\rDầu nhớt máy (GB/OIL/CF4/15W40 )\rKiểm tra, thay thế linh kiện.\rLít\r55\r5\rDung dịch Nước làm mát và chống đóng cặn - Tubor\rKiểm tra, thay thế linh kiện.\rLít\r12\r6\rCân chỉnh bơm cao áp\rKiểm tra, sửa chữa\rCái\r1\r7\rCân chỉnh kim phun\rKiểm tra, sửa chữa\rCái\r4\r8\rCăn chỉnh cánh quạt + lồng quạt\rKiểm tra, sửa chữa\rBộ\r1\r9\rHộp thoát nhiệt\rKiểm tra, thay thế linh kiện.\rMét\r4\r11\rDây curoa\rKiểm tra, thay thế linh kiện.\rMáy\r1\r12\rDây tín hiệu\rKiểm tra, thay thế linh kiện.\rMét\r65\r13\rCông kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành\rKiểm tra, bảo dưỡng\rMáy\r1\rII\rChi cục thuế Khu vực Nga sơn -Hậu Lộc máy phát điện Fuka 60Kva\r\r\r\r1\rLọc nhiên liệu (máy 60KVA)\rKiểm tra, thay thế nhiên liệu\rCái\r1\r2\rCân chỉnh bơm cao áp\rKiểm tra, sửa chữa\rCái\r1\r3\rCân chỉnh kim phun\rKiểm tra, sửa chữa\rMáy\r1\r4\rbộ điểu khiển điện áp\rKiểm tra, thay thế linh kiện.\rBộ\r1\r5\rLọc dầu nhớt\rKiểm tra, thay thế nhiên liệu\rCái\r1\r6\rLọc gió\rKiểm tra, thay thế linh kiện.\rCái\r1\r7\rDầu nhớt máy\rKiểm tra, thay thế linh kiện.\rLít\r9\r8\rDung dịch Nước làm mát và chống đóng cặn - Tubor\rKiểm tra, thay thế linh kiện.\rLít\r6\r9\rBộ sạc nguồn tự động cho Ắc quy 12 V\rKiểm tra, thay thế linh kiện.\rCái\r1\r10\rCông kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành\rKiểm tra, bảo dưỡng\rMáy\r1\r\rChi cục thuế Yên Định - Thiệu Hóa\r\r\r\rIII\rTại Yên Định máy phát điện Fuka 60Kva thuộc Chi cục thuế Yên Định - Thiệu Hóa\r\r\r\r1\rLọc nhiên liệu (máy 60KVA)\rKiểm tra, thay thế nhiên liệu\rCái\r1\r2\rLọc dầu nhớt\rKiểm tra, thay thế nhiên liệu\rCái\r1\r3\rLọc gió\rKiểm tra, thay thế linh kiện.\rCái\r1\r4\rDầu nhớt máy\rKiểm tra, thay thế dầu bôi trơn.\rLít\r16\r5\rDung dịch Nước làm mát và chống đóng cặn - Tubor\rKiểm tra, thay thế nước làm mát.\rLít\r6\r6\rẮc quy 12V- 90AH (12V-75AH)\rKiểm tra, thay thế linh kiện.\rCái\r1\r7\rDây cu roa\rKiểm tra, thay thế linh kiện.\rCái\r1\r8\rBộ sạc nguồn tự động cho Ắc quy 12 V\rKiểm tra, thay thế linh kiện.\rCái\r1\r9\rSửa chữa Pitstong, xecmăng máy\rKiểm tra, sửa chữa\rMáy\r1\r10\rThay AVR\rKiểm tra, thay thế linh kiện.\rCái\r1\r11\rCông kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành\rKiểm tra, bảo dưỡng\rMáy\r1\rIV\rTại Thiệu Hóa máy phát điện 10Kva ( SH 7600EX )  thuộc Chi cục thuế Yên Định - Thiệu Hóa\r\r\r\r1\rLọc nhiên liệu (máy 10KVA)\rKiểm tra, thay thế nhiên liệu\rCái\r1\r2\rLọc dầu nhớt\rKiểm tra, thay thế nhiên liệu\rCái\r1\r3\rLọc gió\rKiểm tra, thay thế linh kiện.\rCái\r1\r4\rDầu nhớt máy\rKiểm tra, thay thế dầu bôi trơn.\rLít\r9\r5\rDung dịch Nước làm mát và chống đóng cặn - Tubor\rKiểm tra, thay thế nước làm mát.\rLít\r3\r6\rDây cu roa\rKiểm tra, thay thế linh kiện.\rCái\r1\r7\rẮc quy 45AH\rKiểm tra, thay thế linh kiện.\rCái\r1\r8\rBộ sạc nguồn tự động cho Ắc quy 12 V\rKiểm tra, thay thế linh kiện.\rCái\r1\r9\rSửa chữa Pitstong, xecmăng máy\rKiểm tra, sửa chữa\rMáy\r1\r10\rThay AVR\rKiểm tra, thay thế linh kiện.\rCái\r1\r11\rCông kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành\rKiểm tra, bảo dưỡng\rMáy\r1\rV\rChi cục thuế Khu vực Triệu Sơn - Nông cống máy phát điện Vietgen 100Kva\r\r\r\r1\rLọc nhiên liệu (máy 100KVA)\rKiểm tra, thay thế nhiên liệu\rCái\r1\r2\rLọc dầu nhớt\rKiểm tra, thay thế nhiên liệu\rCái\r1\r3\rLọc gió\rKiểm tra, thay thế linh kiện.\rCái\r1\r4\rDầu nhớt máy\rKiểm tra, thay thế dầu bôi trơn.\rLít\r22\r5\rDung dịch Nước làm mát và chống đóng cặn - Tubor\rKiểm tra, thay thế nước làm mát.\rLít\r6\r6\rBộ sạc nguồn tự động cho Ắc quy 12 V\rKiểm tra, thay thế linh kiện.\rCái\r1\r7\rẮc quy 90AH\rKiểm tra, thay thế linh kiện.\rCái\r1\r8\rBộ sạc nguồn tự động cho Ắc quy 12 V\rKiểm tra, thay thế linh kiện.\rCái\r1\r9\rCông kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành\rKiểm tra, bảo dưỡng\rMáy\r1\r\rChi cục thuế Vĩnh Lộc -Thạch Thành\r\r\r\rVI\rTại Vĩnh Lộc máy phát điện hyundai 40Kva ( DHY45KSE )  thuộc Chi cục thuế Vĩnh Lộc -Thạch Thành\r\r\r\r1\rBảng điều khiển (máy 40KVA)\rKiểm tra, thay thế linh kiện.\rBộ\r1\r2\rLọc nhiên liệu\rKiểm tra, thay thế nhiên liệu\rCái\r1\r3\rLọc dầu nhớt\rKiểm tra, thay thế nhiên liệu\rCái\r1\r4\rLọc gió\rKiểm tra, thay thế linh kiện.\rCái\r1\r5\rDầu nhớt máy\rKiểm tra, thay thế dầu bôi trơn.\rLít\r8\r6\rDung dịch Nước làm mát và chống đóng cặn - Tubor\rKiểm tra, thay thế nước làm mát.\rLít\r6\r7\rCảm biến nước\rKiểm tra, thay thế linh kiện.\rcái\r1\r8\rCảm biến nhớt\rKiểm tra, thay thế linh kiện.\rMét\r1\r9\rẮc quy 12V- 90AH\rKiểm tra, thay thế linh kiện.\rCái\r1\r10\rBộ sạc nguồn tự động cho Ắc quy 12 V\rKiểm tra, thay thế linh kiện.\rCái\r1\r11\rCông kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành\rKiểm tra, bảo dưỡng\rMáy\r1\rVII\rTại Thạch Thành máy phát điện Fuka 60Kva thuộc Chi cục thuế Vĩnh Lộc -Thạch Thành\r\r\r\r1\rBảng điều khiển (máy 60KVA)\rKiểm tra, thay thế linh kiện.\rBộ\r1\r2\rLọc nhiên liệu\rKiểm tra, thay thế nhiên liệu\rCái\r1\r3\rLọc dầu nhớt\rKiểm tra, thay thế nhiên liệu\rCái\r1\r4\rLọc gió\rKiểm tra, thay thế linh kiện.\rCái\r1\r5\rDầu nhớt máy\rKiểm tra, thay thế dầu bôi trơn.\rLít\r8\r6\rDung dịch Nước làm mát và chống đóng cặn - Tubor\rKiểm tra, thay thế nước làm mát.\rLít\r6\r7\rẮc quy 12V- 90AH (12V-75AH)\rKiểm tra, thay thế linh kiện.\rCái\r1\r8\rCảm biến nước\rKiểm tra, thay thế linh kiện.\rcái\r1\r9\rCảm biến nhớt\rKiểm tra, thay thế linh kiện.\rMét\r1\r10\rBộ sạc nguồn tự động cho Ắc quy 12 V\rKiểm tra, thay thế linh kiện.\rCái\r1\r11\rCông kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành\rKiểm tra, bảo dưỡng\rMáy\r1\rVIII\rChi cục thuế Khu vực Như Thanh- Như Xuân, máy phát điện 60 Kva\r\r\r\r1\rLọc nhiên liệu (máy 60KVA)\rKiểm tra, thay thế nhiên liệu\rCái\r1\r2\rLọc dầu nhớt\rKiểm tra, thay thế nhiên liệu\rCái\r1\r3\rLọc gió\rKiểm tra, thay thế linh kiện.\rCái\r1\r4\rDầu nhớt máy\rKiểm tra, thay thế dầu bôi trơn.\rLít\r10\r5\rDung dịch Nước làm mát và chống đóng cặn - Tubor\rKiểm tra, thay thế nước làm mát.\rLít\r6\r6\rẮc quy 12V- 90AH (12V-75AH)\rKiểm tra, thay thế linh kiện.\rCái\r1\r7\rThay ATS\rKiểm tra, thay thế linh kiện.\rBộ\r1\r8\rCông kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành\rKiểm tra, bảo dưỡng\rMáy\r1\r3.2. Biện pháp tổ chức cung cấp dịch vụ - Quy trình tổ chức thực hiện bảo trì:\r\n     - Nhà thầu phải đề xuất phương án và đưa ra được quy trình, sơ đồ diễn giải quy trình triển khai thực hiện công tác bảo trì thể hiện trách nhiệm và nghĩa vụ của các bên liên quan. \r\n     - Nhân lực thực hiện gói thầu: Nhà thầu đề xuất và bố trí nhân sự chi tiết phù hợp với yêu cầu của gói thầu. \r\n3.3. Tiến độ thực hiện gói thầu Đề xuất tiến độ thực hiện gói thầu bằng thời gian quy định là 30 ngày.\r\n3.4. Uy tín của nhà thầu thông qua việc tham dự thầu:\r\n     - Uy tín của nhà thầu thông qua việc tham dự thầu: Uy tín của nhà thầu thông qua việc thực hiện các hợp đồng tương tự trước đó trong vòng 03 năm gần đây (2020-2022). Nhà thầu cam kết không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng do lỗi của nhà thầu; \r\n3.5. Các yêu cầu khác:\r\n     - Cam kết về điều kiện thương mại: Nhà thầu có cam kết thanh toán theo điều kiện cụ thể của hợp đồng theo E-HSMT. \r\n4. Giải pháp và phương pháp luận:\r\n     Nhà thầu thuyết minh giải pháp và phương pháp luận theo yêu cầu và hướng dẫn tại Mục 3.1. Chương V của E-HSMT. \r\n5. Quy định về kiểm tra, thử nghiệm sản phẩm:\r\n     Các kiểm tra và thử nghiệm cần tiến hành gồm có: Chủ đầu tư, Bên mời thầu và Nhà thầu thực hiện kiểm tra, thử nghiệm hàng hóa trong các trường hợp sau:\r\n     - Hàng hóa cung cấp trước khi lắp đặt.\r\n     - Khi có nghi ngờ về chất lượng hàng hóa cung cấp được lắp đặt.\r\n     - Trước khi nghiệm thu hoàn thành đưa vào sử dụng, vận hành.\r\n     - Đối với những hàng hóa được thay thế khi thực hiện bảo hành của nhà thầu.\r\n     Lưu ý: Khi cần thiết, chủ đầu tư có thể yêu cầu kiểm định độc lập về chất\r\nlượng hàng hóa. Mọi chi phí kiểm định và các chi phí khác liên quan sẽ do nhà thầu chịu."}