{"text":"--- Tệp: Chương V HSMT gói thầu bảo trì máy phát điện.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n     I. Giới thiệu chung về dự án và gói thầu\r\n     - Tên dự án: Công trình bảo trì phần diện tích, thiết bị sở hữu chung nhà chung\r\ncư tái định cư do Công ty TNHH MTV Quản lý và Phát triển nhà Hà Nội quản lý\r\nnăm 2023 – hạng mục: bảo trì, sửa chữa, thay thế thiết bị hệ thống thang máy, máy\r\nphát điện, hệ thống phòng cháy, chữa cháy\r\n     - Tên gói thầu: Gói thầu số 07: Thi công bảo trì, sửa chữa thay thế thiết bị máy\r\nphát điện\r\n     - Nguồn vốn: Theo Quyết định số 4377/QĐ-UBND ngày 31/8/2023 của\r\nUBND Thành phố Hà Nội\r\n     - Địa điểm thực hiện dịch vụ: Các tòa nhà chung cư tái định cư trên địa bàn\r\nthành phố Hà Nội.\r\n     - Thời gian thực hiện hợp đồng: 25 ngày\r\n     - Hợp đồng: Trọn gói\r\n     - Giá gói thầu (đã bao gồm thuế GTGT 10%): 763.708.000 đồng.\r\n     * Lưu ý: Giá gói thầu được tạm tính với mức thuế VAT là 10%, tất cả các nhà\r\nthầu tham dự thầu phải chào giá với mức thuế VAT 10%.\r\n     - Chủ đầu tư: Công ty TNHH MTV Quản lý và Phát triển nhà Hà Nội\r\n     - Bên mời thầu: Công ty TNHH MTV Quản lý và Phát triển nhà Hà Nội\r\n     - Bên mời thầu: Công ty TNHH MTV Quản lý và Phát triển nhà Hà Nội\r\n     - Nhà thầu phải có bảng kê khai hàng hóa chào\r\nthầu theo bảng sau:\r\n   Stt Tên thiết bị/Vật tư                    Nhãn hiệu, xuất xứ\r\n\r\n\r\n     *Lưu ý: Nhà thầu có trách nhiệm khảo sát hiện trạng của máy phát điện\r\nđược bảo trì thay thế thiết bị để có thể chào đúng chủng loại hàng hoá thay thế\r\nphù hợp với từng loại máy phát điện, đảm bảo sau khi thay thế máy phát điện\r\nhoạt động bình thường và ổn định.\r\n     - Nội dung công việc chính:\r\n\f                                           Khối lượng                                                      Chủng loại máy\r\nSTT              Danh mục dịch vụ                           Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                            mời thầu                                                         phát điện\r\n\r\n                                                                          Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 1.   Lọc nhiên liệu (dầu diesel)                       1       cái\r\n                                                                          phát điện số 1                       110kva\r\n\r\n                                                                          Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 2.   Lọc nhớt                                          1       cái\r\n                                                                          phát điện số 1                       110kva\r\n\r\n                                                                          Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 3.   Lọc gió                                           1       cái\r\n                                                                          phát điện số 1                       110kva\r\n\r\n                                                                          Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 4.   Nhớt 15W40 API, CH4.                          22          lít\r\n                                                                          phát điện số 1                       110kva\r\n\r\n                                                                          Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 5.   Nước làm mát                                      3      bình\r\n                                                                          phát điện số 1                       110kva\r\n\r\n                                                                          Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 6.   Ắc quy 120ah 12V                                  2      bình\r\n                                                                          phát điện số 1                       110kva\r\n\r\n                                                                          Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 7.   Mạch sạc tự động ắc quy 12V                       1       cái\r\n                                                                          phát điện số 1                       110kva\r\n\r\n      Bộ đường ống dầu cấp và bộ dầu hồi                                  Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 8.                                                     2       bộ\r\n      Ống dầu bố thép Ép ti ô 2 đầu                                       phát điện số 1                       110kva\r\n\r\n\r\n                                                                          Nhà N05 - Khu Dịch Vọng - máy    IVECO công suất\r\n 9.   Bộ điều tốc GAC cho máy phát điện                 1       bộ\r\n                                                                          phát điện số 1                       110kva\r\n\f                                               Khối lượng                                                       Chủng loại máy\r\nSTT               Danh mục dịch vụ                              Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                                mời thầu                                                          phát điện\r\n\r\n                                                                              Nhà N05 - Khu Dịch Vọng - máy     IVECO công suất\r\n 10.   Bộ AVR cho máy phát điện                             1       bộ\r\n                                                                              phát điện số 1                        110kva\r\n\r\n                                                                              Nhà N05 - Khu Dịch Vọng - máy     IVECO công suất\r\n 11.   Cảm biến áp suất nhớt                                1       cái\r\n                                                                              phát điện số 1                        110kva\r\n\r\n\r\n       Tháo đầu phát, cẩu đi tẩm sấy bọc lại                                  Nhà N05 - Khu Dịch Vọng - máy     IVECO công suất\r\n 12.                                                        1       bộ\r\n       cuộn dây của đầu phát bị chuột cắn                                     phát điện số 1                        110kva\r\n\r\n\r\n                                                                              Nhà N05 - Khu Dịch Vọng - máy     IVECO công suất\r\n 13.   Dầu Diezel thử máy                               20          lít\r\n                                                                              phát điện số 1                        110kva\r\n\r\n\r\n       Bảo dưỡng tổng thể hệ thống máy                                        Nhà N05 - Khu Dịch Vọng - máy     IVECO công suất\r\n 14.                                                        1    Hệ thống\r\n       phát bao (Bảo dưỡng theo chế độ B)                                     phát điện số 1                        110kva\r\n\r\n\r\n                                                                              Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 15.   Lọc nhiên liệu (dầu diesel)                          2       cái\r\n                                                                              phát điện số 1                        275kva\r\n\r\n                                                                              Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 16.   Lọc nhớt                                             1       cái\r\n                                                                              phát điện số 1                        275kva\r\n\r\n                                                                              Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 17.   Lọc gió                                              1       cái\r\n                                                                              phát điện số 1                        275kva\r\n\f                                            Khối lượng                                                       Chủng loại máy\r\nSTT            Danh mục dịch vụ                              Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                             mời thầu                                                          phát điện\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 18.   Nhớt 15W40 API, CH4.                         55           lít\r\n                                                                           phát điện số 1                        275kva\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 19.   Nước làm mát                                      3      bình\r\n                                                                           phát điện số 1                        275kva\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 20.   Ắc quy 150ah 12V                                  2      bình\r\n                                                                           phát điện số 1                        275kva\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 21.   Mạch sạc tự động ắc quy 12V                       1       cái\r\n                                                                           phát điện số 1                        275kva\r\n\r\n\r\n       Bộ đường ống dầu cấp và bộ dầu hồi                                  Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 22.                                                     2       bộ\r\n       Ống dầu bố thép Ép ti ô 2 đầu                                       phát điện số 1                        275kva\r\n\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 23.   Củ đề cho máy phát điện                           1       bộ\r\n                                                                           phát điện số 1                        275kva\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 24.   Bộ AVR cho máy phát điện                          1       bộ\r\n                                                                           phát điện số 1                        275kva\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 25.   Bảng điều khiển cho máy phát điện                 1       cái\r\n                                                                           phát điện số 1                        275kva\r\n\f                                            Khối lượng                                                       Chủng loại máy\r\nSTT               Danh mục dịch vụ                           Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                             mời thầu                                                          phát điện\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 26.   Xử lý két nước bị thủng, hàn lại.                 1      lượt\r\n                                                                           phát điện số 1                        275kva\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 27.   Dầu Diezel thử máy                           20           lít\r\n                                                                           phát điện số 1                        275kva\r\n\r\n\r\n       Bảo dưỡng tổng thể hệ thống máy                                     Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 28.                                                     1    Hệ thống\r\n       phát bao (Bảo dưỡng theo chế độ B)                                  phát điện số 1                        275kva\r\n\r\n\r\n                                                                           Nhà 17T11 - khu Trung Hòa - máy   Huyndai công suất\r\n 29.   Tủ chuyển nguồn ATS trọn bộ                       1       Tủ\r\n                                                                           phát điện số 1                        275kva\r\n\r\n                                                                           Nhà CC2 - Khu Đồng Tàu - máy      Daewoo công suất\r\n 30.   Lọc nhiên liệu (dầu diezel)                       2       cái\r\n                                                                           phát điện                             110kva\r\n\r\n                                                                           Nhà CC2 - Khu Đồng Tàu - máy      Daewoo công suất\r\n 31.   Lọc nhớt                                          1       cái\r\n                                                                           phát điện                             110kva\r\n\r\n                                                                           Nhà CC2 - Khu Đồng Tàu - máy      Daewoo công suất\r\n 32.   Lọc gió                                           1       cái\r\n                                                                           phát điện                             110kva\r\n\r\n       Nhớt máy, loại nhớt chuyên dụng                                     Nhà CC2 - Khu Đồng Tàu - máy      Daewoo công suất\r\n 33.                                                18           lít\r\n       cho động cơ diezel                                                  phát điện                             110kva\r\n\f                                           Khối lượng                                                      Chủng loại máy\r\nSTT            Danh mục dịch vụ                             Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                            mời thầu                                                         phát điện\r\n\r\n                                                                          Nhà CC2 - Khu Đồng Tàu - máy     Daewoo công suất\r\n 34.   Nước làm mát - hàng chính hãng                   1      bình\r\n                                                                          phát điện                            110kva\r\n\r\n                                                                          Nhà CC2 - Khu Đồng Tàu - máy     Daewoo công suất\r\n 35.   Bình ắc quy 150Ah - 12V                          2      bình\r\n                                                                          phát điện                            110kva\r\n\r\n                                                                          Nhà CC2 - Khu Đồng Tàu - máy     Daewoo công suất\r\n 36.   Mạch sạc tự động ắc quy 12V                      1       cái\r\n                                                                          phát điện                            110kva\r\n\r\n       Bộ đầu cos và bộ dây nối cọc bình                                  Nhà CC2 - Khu Đồng Tàu - máy     Daewoo công suất\r\n 37.                                                    1       Bộ\r\n       ắc quy                                                             phát điện                            110kva\r\n\r\n                                                                          Nhà CC2 - Khu Đồng Tàu - máy     Daewoo công suất\r\n 38.   Củ đề máy phát điện                              1       bộ\r\n                                                                          phát điện                            110kva\r\n\r\n                                                                          Nhà CC2 - Khu Đồng Tàu - máy     Daewoo công suất\r\n 39.   Rơ le điều khiển máy phát                        3       bộ\r\n                                                                          phát điện                            110kva\r\n\r\n                                                                          Nhà CC2 - Khu Đồng Tàu - máy     Daewoo công suất\r\n 40.   Dầu Diezel chạy thử máy                     50           lit\r\n                                                                          phát điện                            110kva\r\n\r\n       Bảo dưỡng tổng thể hệ thống máy\r\n                                                                          Nhà CC2 - Khu Đồng Tàu - máy     Daewoo công suất\r\n 41.   phát (Bảo dưỡng máy theo chế độ                  1    hệ thống\r\n                                                                          phát điện                            110kva\r\n       B),\r\n\f                                           Khối lượng                                                         Chủng loại máy\r\nSTT               Danh mục dịch vụ                          Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                            mời thầu                                                            phát điện\r\n\r\n                                                                          Nhà N4 - Khu Đồng Tàu - máy phát   SUNTECH công suất\r\n 42.   Lọc nhiên liệu (dầu diezel)                      1       cái\r\n                                                                          điện                                    110kva\r\n\r\n                                                                          Nhà N4 - Khu Đồng Tàu - máy phát   SUNTECH công suất\r\n 43.   Lọc nhớt                                         1       cái\r\n                                                                          điện                                    110kva\r\n\r\n                                                                          Nhà N4 - Khu Đồng Tàu - máy phát   SUNTECH công suất\r\n 44.   Lọc gió                                          1       cái\r\n                                                                          điện                                    110kva\r\n\r\n       Nhớt máy, loại nhớt chuyên dụng                                    Nhà N4 - Khu Đồng Tàu - máy phát   SUNTECH công suất\r\n 45.                                               18           lít\r\n       cho động cơ diezel                                                 điện                                    110kva\r\n\r\n                                                                          Nhà N4 - Khu Đồng Tàu - máy phát   SUNTECH công suất\r\n 46.   Nước làm mát - hàng chính hãng                   1      bình\r\n                                                                          điện                                    110kva\r\n\r\n                                                                          Nhà N4 - Khu Đồng Tàu - máy phát   SUNTECH công suất\r\n 47.   Bình ắc quy 150Ah - 12V                          2      bình\r\n                                                                          điện                                    110kva\r\n\r\n                                                                          Nhà N4 - Khu Đồng Tàu - máy phát   SUNTECH công suất\r\n 48.   Mạch sạc tự động ắc quy 12V                      1       cái\r\n                                                                          điện                                    110kva\r\n\r\n       Bộ đầu cos và bộ dây nối cọc bình                                  Nhà N4 - Khu Đồng Tàu - máy phát   SUNTECH công suất\r\n 49.                                                    1       Bộ\r\n       ắc quy                                                             điện                                    110kva\r\n\f                                         Khối lượng                                                          Chủng loại máy\r\nSTT               Danh mục dịch vụ                        Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                          mời thầu                                                             phát điện\r\n\r\n\r\n       Bộ Đường ống dầu cấp + dầu hồi,                                  Nhà N4 - Khu Đồng Tàu - máy phát    SUNTECH công suất\r\n 50.                                                  2       Bộ\r\n       ống dầu bố thép, ép ti ô 2 đầu                                   điện                                     110kva\r\n\r\n\r\n                                                                        Nhà N4 - Khu Đồng Tàu - máy phát    SUNTECH công suất\r\n 51.   Cóc đề máy phát điện                           1       cái\r\n                                                                        điện                                     110kva\r\n\r\n                                                                        Nhà N4 - Khu Đồng Tàu - máy phát    SUNTECH công suất\r\n 52.   Xử lý ATS - hệ thống ATS bị lỗi                1      gói\r\n                                                                        điện                                     110kva\r\n\r\n                                                                        Nhà N4 - Khu Đồng Tàu - máy phát    SUNTECH công suất\r\n 53.   Dầu Diezel chạy thử máy                   50           lit\r\n                                                                        điện                                     110kva\r\n\r\n       Bảo dưỡng tổng thể hệ thống máy\r\n                                                                        Nhà N4 - Khu Đồng Tàu - máy phát    SUNTECH công suất\r\n 54.   phát (Bảo dưỡng máy theo chế độ                1    hệ thống\r\n                                                                        điện                                     110kva\r\n       B),\r\n\r\n                                                                                                            Huyndai công suất\r\n 55.   Lọc nhiên liệu (dầu diezel)                    1       cái       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 56.   Lọc nhớt                                       1       cái       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 57.   Lọc dầu tách nước                              1       cái       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\f                                         Khối lượng                                                         Chủng loại máy\r\nSTT              Danh mục dịch vụ                         Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                          mời thầu                                                            phát điện\r\n\r\n                                                                                                            Huyndai công suất\r\n 58.   Lọc gió                                        1       cái       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n       Nhớt máy, loại nhớt chuyên dụng                                                                      Huyndai công suất\r\n 59.                                             18           lít       Nhà A1 Sống Hoàng - máy phát điện\r\n       cho động cơ diezel                                                                                        65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 60.   Nước làm mát - hàng chính hãng                 1      bình       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 61.   Bình ắc quy 120Ah - 12V                        2      bình       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 62.   Mạch sạc tự động ắc quy 12V                    1       cái       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n\r\n       Bộ Đường ống dầu cấp + dầu hồi,                                                                      Huyndai công suất\r\n 63.                                                  2       Bộ        Nhà A1 Sống Hoàng - máy phát điện\r\n       ống dầu bố thép, ép ti ô 2 đầu                                                                            65kva\r\n\r\n\r\n                                                                                                            Huyndai công suất\r\n 64.   Cảm biến áp suất nhớt                          1       cái       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 65.   Bơm dầu tay                                    1       cái       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\f                                         Khối lượng                                                         Chủng loại máy\r\nSTT               Danh mục dịch vụ                        Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                          mời thầu                                                            phát điện\r\n\r\n                                                                                                            Huyndai công suất\r\n 66.   Bộ rơ le dầu                                   1       bộ        Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 67.   Dầu Diezel chạy thử máy                   50           lit       Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n       Bảo dưỡng tổng thể hệ thống máy\r\n                                                                                                            Huyndai công suất\r\n 68.   phát (Bảo dưỡng máy theo chế độ                1    hệ thống     Nhà A1 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n       B),\r\n\r\n                                                                                                            Huyndai công suất\r\n 69.   Lọc nhiên liệu (dầu diezel)                    1       cái       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 70.   Lọc nhớt                                       1       cái       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 71.   Lọc dầu tách nước                              1       cái       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 72.   Lọc gió                                        1       cái       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n       Nhớt máy, loại nhớt chuyên dụng                                                                      Huyndai công suất\r\n 73.                                             18           lít       Nhà A2 Sống Hoàng - máy phát điện\r\n       cho động cơ diezel                                                                                        65kva\r\n\f                                         Khối lượng                                                         Chủng loại máy\r\nSTT            Danh mục dịch vụ                           Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                          mời thầu                                                            phát điện\r\n\r\n                                                                                                            Huyndai công suất\r\n 74.   Nước làm mát - hàng chính hãng                 1      bình       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 75.   Bình ắc quy 100Ah - 12V                        2      bình       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 76.   Mạch sạc tự động ắc quy 12V                    1       cái       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n\r\n       Bộ Đường ống dầu cấp + dầu hồi,                                                                      Huyndai công suất\r\n 77.                                                  2       Bộ        Nhà A2 Sống Hoàng - máy phát điện\r\n       ống dầu bố thép, ép ti ô 2 đầu                                                                            65kva\r\n\r\n\r\n                                                                                                            Huyndai công suất\r\n 78.   Ống bơm dầu vào kim phun                       2       m         Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 79.   Cóc đề máy phát điện                           1       cái       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n                                                                                                            Huyndai công suất\r\n 80.   Dầu Diezel chạy thử máy                   50           lit       Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n\r\n       Bảo dưỡng tổng thể hệ thống máy\r\n                                                                                                            Huyndai công suất\r\n 81.   phát (Bảo dưỡng máy theo chế độ                1    hệ thống     Nhà A2 Sống Hoàng - máy phát điện\r\n                                                                                                                 65kva\r\n       B),\r\n\f                                           Khối lượng                                                      Chủng loại máy\r\nSTT               Danh mục dịch vụ                          Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                            mời thầu                                                         phát điện\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 82.   Lọc nhiên liệu (dầu diezel)                      2       cái\r\n                                                                          máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 83.   Lọc nhớt                                         1       cái\r\n                                                                          máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 84.   Lọc gió                                          1       cái\r\n                                                                          máy số 1                            155kva\r\n\r\n       Nhớt máy, loại nhớt chuyên dụng                                    Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 85.                                               18           lít\r\n       cho động cơ diezel                                                 máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 86.   Nước làm mát - hàng chính hãng                   1      bình\r\n                                                                          máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 87.   Bình ắc quy 100Ah - 12V                          2      bình\r\n                                                                          máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 88.   Mạch sạc tự động ắc quy 12V                      1       cái\r\n                                                                          máy số 1                            155kva\r\n\r\n       Bộ đầu cos và bộ dây nối cọc bình                                  Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 89.                                                    1       bộ\r\n       ắc quy                                                             máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 90.   Củ đề máy phát điện                              1       bộ\r\n                                                                          máy số 1                            155kva\r\n\f                                           Khối lượng                                                      Chủng loại máy\r\nSTT             Danh mục dịch vụ                            Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                            mời thầu                                                         phát điện\r\n\r\n\r\n       Bộ Đường ống dầu cấp + dầu hồi,                                    Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 91.                                                    2       Bộ\r\n       ống dầu bố thép, ép ti ô 2 đầu                                     máy số 1                            155kva\r\n\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 92.   Bộ điều tốc GAC cho máy phát điện                1       bộ\r\n                                                                          máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 93.   Cảm biến áp suất nhớt                            1       cái\r\n                                                                          máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 94.   Cảm biến áp nhiệt độ nước làm mát                1       cái\r\n                                                                          máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 95.   Rơ le điều khiển máy phát                        3       bộ\r\n                                                                          máy số 1                            155kva\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 96.   Dầu Diezel chạy thử máy                     50           lit\r\n                                                                          máy số 1                            155kva\r\n\r\n       Bảo dưỡng tổng thể hệ thống máy\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 97.   phát (Bảo dưỡng máy theo chế độ                  1    hệ thống\r\n                                                                          máy số 1                            155kva\r\n       B),\r\n\r\n                                                                          Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n 98.   Lọc nhiên liệu (dầu diezel)                      2       cái\r\n                                                                          máy số 2                            155kva\r\n\f                                            Khối lượng                                                      Chủng loại máy\r\nSTT                Danh mục dịch vụ                          Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                             mời thầu                                                         phát điện\r\n\r\n                                                                           Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n  99.   Lọc nhớt                                         1       cái\r\n                                                                           máy số 2                            155kva\r\n\r\n                                                                           Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n100.    Lọc gió                                          1       cái\r\n                                                                           máy số 2                            155kva\r\n\r\n        Nhớt máy, loại nhớt chuyên dụng                                    Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n101.                                                28           lít\r\n        cho động cơ diezel                                                 máy số 2                            155kva\r\n\r\n                                                                           Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n102.    Nước làm mát - hàng chính hãng                   1      bình\r\n                                                                           máy số 2                            155kva\r\n\r\n                                                                           Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n103.    Bình ắc quy 100Ah - 12V                          2      bình\r\n                                                                           máy số 2                            155kva\r\n\r\n                                                                           Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n104.    Mạch sạc tự động ắc quy 12V                      1       cái\r\n                                                                           máy số 2                            155kva\r\n\r\n        Bộ đầu cos và bộ dây nối cọc bình                                  Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n105.                                                     1       bộ\r\n        ắc quy                                                             máy số 2                            155kva\r\n\r\n                                                                           Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n106.    Cóc đề máy phát điện                             1       cái\r\n                                                                           máy số 2                            155kva\r\n\r\n                                                                           Nhà CT2X2 - Khu Bắc Linh Đàm -   ASKA công suất\r\n107.    Cảm biến áp suất nhớt                            1       cái\r\n                                                                           máy số 2                            155kva\r\n\f                                             Khối lượng                                                      Chủng loại máy\r\nSTT            Danh mục dịch vụ                               Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                              mời thầu                                                         phát điện\r\n\r\n                                                                            Nhà CT2X2 - Khu Bắc Linh Đàm -    ASKA công suất\r\n108.   Cảm biến nhiệt độ nước làm mát                     1       cái\r\n                                                                            máy số 2                             155kva\r\n\r\n                                                                            Nhà CT2X2 - Khu Bắc Linh Đàm -    ASKA công suất\r\n109.   Rơ le điều khiển máy phát                          3       bộ\r\n                                                                            máy số 2                             155kva\r\n\r\n                                                                            Nhà CT2X2 - Khu Bắc Linh Đàm -    ASKA công suất\r\n110.   Dầu Diezel chạy thử máy                       50           lit\r\n                                                                            máy số 2                             155kva\r\n\r\n       Bảo dưỡng tổng thể hệ thống máy\r\n                                                                            Nhà CT2X2 - Khu Bắc Linh Đàm -    ASKA công suất\r\n111.   phát (Bảo dưỡng máy theo chế độ                    1    hệ thống\r\n                                                                            máy số 2                             155kva\r\n       B),\r\n\r\n\r\n                                                                            Nhà N2C - khu Trung Hòa Nhân     Magic Wave công\r\n112.   Bảng điều khiển                                    1     Chiếc\r\n                                                                            Chính - máy phát điện              suất 150kva\r\n\r\n\r\n\r\n                                                                            Nhà N5A - khu Trung Hòa Nhân     Magic Wave công\r\n113.   Bảng điều khiển                                    1     Chiếc\r\n                                                                            Chính - máy phát điện              suất 150kva\r\n\r\n\r\n                                                                            Nhà CT14A1 khu Nam Thăng Long    Huyndai công suất\r\n114.   Sửa chữa két nước làm mát (hàn lại)                1      Lượt\r\n                                                                            - máy phát điện                      165 kva\r\n\r\n                                                                            Nhà CT14A2 khu Nam Thăng Long    Gesan công suất\r\n115.   Bảng điều khiển                                    1      chiếc\r\n                                                                            - máy phát điện                      165kva\r\n\f                                     Khối lượng                                                         Chủng loại máy\r\nSTT               Danh mục dịch vụ                    Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                      mời thầu                                                            phát điện\r\n\r\n                                                                    Nhà C-NoCT khu Cầu Diễn - máy số   TL Power công suất\r\n116.   Tủ ATS trọn bộ.                            1       Tủ\r\n                                                                    1                                       100kva\r\n\r\n                                                                    Nhà C-NoCT khu Cầu Diễn - máy số   TL Power công suất\r\n117.   Dây điều khiển 1,5 x 6                60          Mét\r\n                                                                    1                                       100kva\r\n\r\n                                                                    Nhà C-NoCT khu Cầu Diễn - máy số   TL Power công suất\r\n118.   Board điều tốc AVR.                        1     Chiếc\r\n                                                                    1                                       100kva\r\n\r\n                                                                    Nhà C-NoCT khu Cầu Diễn - máy số   TL Power công suất\r\n119.   Tủ ATS trọn bộ.                            1       Tủ\r\n                                                                    2                                       100kva\r\n\r\n                                                                    Nhà C-NoCT khu Cầu Diễn - máy số   TL Power công suất\r\n120.   Dây điều khiển 1,5 x 6                60          Mét\r\n                                                                    2                                       100kva\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy       Cumis công suất\r\n121.   Lọc dầu DIEZEL                             2     Chiếc\r\n                                                                    phát điện                              100kva\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy       Cumis công suất\r\n122.   Lọc nhớt                                   1     Chiếc\r\n                                                                    phát điện                              100kva\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy       Cumis công suất\r\n123.   Lọc gió                                    1     Chiếc\r\n                                                                    phát điện                              100kva\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy       Cumis công suất\r\n124.   Nhớt 15W40-API CH4                    58           Lít\r\n                                                                    phát điện                              100kva\r\n\f                                     Khối lượng                                                        Chủng loại máy\r\nSTT            Danh mục dịch vụ                       Đơn vị tính       Địa điểm thực hiện dịch vụ\r\n                                      mời thầu                                                           phát điện\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy      Cumis công suất\r\n125.   Nước làm mát                               2      Bình\r\n                                                                    phát điện                             100kva\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy      Cumis công suất\r\n126.   Ắc quy 150ah-12V                           2      Bình\r\n                                                                    phát điện                             100kva\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy      Cumis công suất\r\n127.   Mạch sạc tự động ắc quy                    1      Cái\r\n                                                                    phát điện                             100kva\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy      Cumis công suất\r\n128.   Xử lý két nước thủng (hàn)                 1      Lần\r\n                                                                    phát điện                             100kva\r\n\r\n                                                                    Nhà No3 khu Láng Thượng - máy      Cumis công suất\r\n129.   Bảo dưỡng tổng thể hệ thống                1      HT\r\n                                                                    phát điện                             100kva\r\n\r\n                                                                    Nhà No6 Khu Dịch Vọng - máy phát   IVECO công suất\r\n130.   Tủ ATS trọn bộ.                            1       Tủ\r\n                                                                    điện                                   110kva\r\n\r\n                                                                    Nhà No6 Khu Dịch Vọng - máy phát   IVECO công suất\r\n131.   Dây điều khiển 1,5 x 6                60          Mét\r\n                                                                    điện                                   110kva\r\n\f     II. Yêu cầu về kỹ thuật\r\n     1. Yêu cầu về bố trí nhân sự:\r\n     Nhân sự bố trí đúng như hồ sơ đề xuất của nhà thầu, nếu vì lý do bất khả\r\nkháng mà phải thay đổi nhân sự thì phải đề xuất nhân sự mới có trình độ bằng hoặc\r\ncao hơn nhân sự cũ\r\n     2. Yêu cầu về biện pháp tổ chức thực hiện công việc:\r\n     Trong quá trình làm hồ sơ E-HSDT, nhà thầu phải nghiên cứu kỹ hiện\r\ntrường và nội dung chi tiết công việc nhằm lập biện pháp thực hiện dịch vụ\r\nđáp ứng về kỹ thuật, khối lượng. Trong trường hợp phát hiện hiện trường\r\nkhông đủ điều kiện triển khai dịch vụ thì phải trao đổi với Chủ đầu tư trước\r\nkhi thực hiện công việc. Nếu nhà thầu cố tình thực hiện công việc dẫn đến sai sót\r\nvề kỹ thuật thì lỗi hoàn toàn thuộc về nhà thầu và nhà thầu phải chịu mọi tổn\r\nphí để khắc phục\r\n     Nhà thầu khi khảo sát hiện trường phục vụ công tác chuẩn bị hồ sơ dự thầu\r\ncần chủ động liên hệ trước với đơn vị Quản lý của từng toà nhà hoặc đại diện tòa\r\nnhà để được tạo điều kiện tốt nhất (có mang giấy giới thiệu và giấy tờ tùy thân), đề\r\nnghị liên hệ theo số điện thoại: Mr.Thịnh: 0383.161.393 trước khi nhà thầu tiến\r\nhành khảo sát.\r\n     Do đặc thù của công việc gói thầu có thể gây ảnh hưởng đến sinh hoạt bình\r\nthường của cư dân, do đó trong quá trình triển khai thực hiện gói thầu thì nhà thầu\r\nphải liên hệ với đơn vị quản lý vận hành toà nhà, đại diện Ban Quản trị hoặc Ban\r\nđại diện của cư dân (nếu có) để có được lịch thi công chi tiết và hạn chế tối đa ảnh\r\nhưởng sinh hoạt của dư dân.\r\n     3. Yêu cầu về An toàn Lao Động\r\n     - Nhà thầu phải tuân thủ tất cả các quy định về an toàn lao động theo Tiêu\r\nchuẩn Việt Nam đối với những công việc liên quan đến gói thầu.\r\n     - Tất cả nhân sự tham gia dự án đều phải trải qua huấn luyện về an toàn lao\r\nđộng theo đúng quy định của pháp luật.\r\n     - Nhà thầu tự trang bị những dụng cụ sơ cứu, cấp cứu tối thiểu.\r\n     - Nhà thầu phải thực hiện mọi biện pháp để bảo đảm an toàn lao động\r\ntrong quá trình thực hiện công việc trên phạm vi Nhà thầu hoạt động bằng nguồn\r\nkinh phí của mình. Nhà thầu phải trang bị đồ bảo hộ lao động (quần áo, mũ, giày và\r\ncác đồ dùng bảo hộ lao động khác) cho tất cả nhân sự trong suốt thời gian\r\nthực hiện công việc. Nhân sự không được trang bị đầy đủ trang bị bảo hộ\r\nlao động thì không được phép thực hiện công việc. Nhà thầu phải chịu mọi\r\nphí tổn và trách nhiệm pháp lý về việc tai nạn xảy ra."}