{"text":"--- Tệp: 7. Chương III Yêu cầu kỹ thuật.docx ---\nChương III. YÊU CẦU VỀ KỸ THUẬT\n\nYêu cầu kỹ thuật của gói thầu\nTòa nhà Cục Công nghệ thông tin tại địa chỉ số 64 Nguyễn Chí Thanh, Đống Đa, Hà Nội đang sử dụng 02 máy phát điện hoạt động ở chế độ dự phòng gồm: Máy phát Cummins C2250-D5 2250kVA và Máy phát Kohler KM1900 1900kVA. Trung tâm dữ liệu dự phòng Sơn Tây tại Phố Thanh Vị, Thị xã Sơn Tây, Hà Nội sử dụng 02 máy phát điện hoạt động ở chế độ dự phòng gồm: Cummins DFED-3376700 550kVA và Mitsubishi MGS0500B 580kVA . Yêu cầu các danh mục cần bảo dưỡng của 04  máy phát điện trên như sau:\nSTT\n\nHÀNG HÓA, DỊCH VỤ\nĐVT\nSL\nGhi chú\nI\nMÁY PHÁT ĐIỆN CUMMINS C2250D5 2250kVA\nMÁY\n01\n\n\nPhụ tùng thay thế\nThay lọc nhiên liệu\nCái\n03\n\n\n\nThay lọc nhớt\nCái\n04\n\n\n\nThay lọc nước\nCái\n02\n\n\n\nThay lọc gió\nCái\n04\n\n\n\nThay nhớt máy\nLít\n280\n\n\n\nThay thế dung dịch nước làm mát\nLít\n455\n\n\nCông tác bảo dưỡng\nBảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)\nGói\n01\n\n\n\nVệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)\n\n\n\n\n\nVệ sinh, bảo dưỡng hệ thống dầu bôi trơn (Kiểm tra bơm dầu, cảm biến áp lực dầu, kiểm tra rò rỉ và các điểm nối của hệ thống, làm sạch ống thông hơi buồng nhớt)\n\n\n\n\n\nVệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, bộ sấy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)\n\n\n\n\n\nVệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)\n\n\n\n\n\nBảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)\n\n\n\n\nDịch vụ khác\nChạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế\nGói\n01\n\nII\nMÁY PHÁT ĐIỆN KOLER KM1900 1900kVA\nMÁY\n01\n\n\n\nPhụ tùng thay thế\nThay lọc nhiên liệu tách nước\nCái\n01\n\n\n\nThay lọc nhiên liệu \nCái\n04\n\n\n\nThay lọc nhớt \nCái\n04\n\n\n\nThay lọc nhớt nhánh (Bypass filter)\nCái\n01\n\n\n\nThay lọc gió\nCái\n04\n\n\n\nThay nhớt máy\nLít\n230\n\n\n\nThay thế dung dịch nước làm mát\nLít\n420\n\n\nCông tác bảo dưỡng\nBảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)\nGói\n01\n\n\n\nVệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)\n\n\n\n\n\nVệ sinh, bảo dưỡng hệ thống dầu bôi trơn (Kiểm tra bơm dầu, cảm biến áp lực dầu, kiểm tra rò rỉ và các điểm nối của hệ thống, làm sạch ống thông hơi buồng nhớt)\n\n\n\n\n\nVệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)\n\n\n\n\n\nVệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)\n\n\n\n\n\nBảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)\n\n\n\n\nDịch vụ khác\n\nChạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế\nGói\n01\n\nIII\nMÁY PHÁT ĐIỆN CUMMINS DFED-3376700  550kVA\nMÁY\n01\n\n\nPhụ tùng thay thế\nThay lọc nhiên liệu\nCái\n02\n\n\n\nThay lọc nhớt\nCái\n02\n\n\n\nThay lọc nước\nCái\n01\n\n\n\nThay lọc gió\nCái\n01\n\n\n\nThay nhớt máy\nLít\n50\n\n\n\nThay thế dung dịch nước làm mát\nLít\n93\n\n\nCông tác bảo dưỡng\nBảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)\nGói\n01\n\n\n\nVệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)\n\n\n\n\n\nVệ sinh, bảo dưỡng hệ thống dầu bôi trơn (Kiểm tra bơm dầu, cảm biến áp lực dầu, kiểm tra rò rỉ và các điểm nối của hệ thống, làm sạch ống thông hơi buồng nhớt)\n\n\n\n\n\nVệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)\n\n\n\n\n\nVệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)\n\n\n\n\n\nBảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)\n\n\n\n\nDịch vụ khác\nChạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế\nGói\n01\n\nIV\nMÁY PHÁT ĐIỆN MITSUBISHI MGS0500B 580kVA\nMÁY\n01\n\n\nPhụ tùng thay thế\nThay lọc nhiên liệu\nCái\n01\n\n\n\nThay lọc nhớt\nCái\n02\n\n\n\nThay lọc nhớt nhánh\nCái\n01\n\n\n\nThay lọc gió\nCái\n01\n\n\n\nThay nhớt máy\nLít\n80\n\n\n\nThay thế dung dịch nước làm mát\nLít\n45\n\n\nCông tác bảo dưỡng\nBảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)\nGói\n01\n\n\n\nVệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)\n\n\n\n\n\nVệ sinh, bảo dưỡng hệ thống dầu bôi trơn (Kiểm tra bơm dầu, cảm biến áp lực dầu, kiểm tra rò rỉ và các điểm nối của hệ thống, làm sạch ống thông hơi buồng nhớt)\n\n\n\n\n\nVệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)\n\n\n\n\n\nVệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)\n\n\n\n\n\nBảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)\n\n\n\n\nDịch vụ khác\nChạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế\nGói\n01\n\n\nYêu cầu khác:\nHoạt động bảo dưỡng đảm bảo an toàn, tuân thủ các khuyến cáo của nhà sản xuất và các quy định của NHNN;\nVật tư, phụ tùng thay thế chính hãng, mới 100%. Bảo hành 12 tháng đối với các phụ tùng thay thế (Lọc dầu, lọc nhiên liệu, lọc nước, lọc gió) kể từ ngày nghiệm thu hợp đồng;\nKiểm tra hoạt động tổng thể của từng máy và các thiết bị bên trong, có biên bản đánh giá tình trạng, đề xuất.\nHoàn thành triển khai đến đâu, thu dọn vật tư đến đó, đảm bảo vệ sinh và an toàn phòng chống cháy nổ.\n2. Quy định về kiểm tra, nghiệm thu sản phẩm:\nKiểm tra hoạt động của của máy phát sau khi bảo dưỡng:\nMáy phát hoạt động ổn định, không có tiếng động lạ, bất thường, không rò rỉ nhiên liệu, dầu nhớt,...\nCác chỉ số làm việc (điện áp, tần số, tốc độ, công suất, nhiệt độ,...) trong tiêu chuẩn cho phép."}