{"text":"--- Tệp: Chương V Yêu cầu về kỹ thuật.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n      I. Giới thiệu:\r\n      I.1. Giới thiệu về công trình.\r\n      1. Tên Công trình: Tháo dỡ, di chuyển trạm biến áp, máy phát điện tại các trụ\r\nsở cơ quan Bộ.\r\n      2. Chủ đầu tư: Cục Hậu cần, Bộ Công an.\r\n      3. Nội dung và quy mô đầu tư:\r\n      3.1. Quy mô xây dựng:\r\n      - Tháo dỡ trạm biến áp 400KVA – 22/0,4kV và 01 máy phát điện dự phòng\r\nDiesel 400KVA – 0,4kV tại Trụ sở 92 Nguyễn Du. Máy phát diesel 400KVA –\r\n0,4kV, hệ thống tủ chuyển nguồn ATS được vận chuyển lắp đặt tại nhà khách số\r\n10 Nguyễn Quyền, toàn bộ thiết bị trạm được vận chuyển về kho lưu trữ của Bộ\r\nCông an để sử dụng cho các trụ sở khác.\r\n     - Tháo dỡ máy máy phát điện 150kVA và hệ thống tủ ATS tại nhà khách số\r\n10 Nguyễn Quyền di chuyển và lắp đặt tại nhà khách số 14 Hồ Giám;\r\n      - Tháo dỡ trạm biến áp 400KVA – 22/0,4kV trụ sở 40 Hàng Bài, tiến hành\r\nđấu nối lại cáp điện trung thế Cu/3x240mm2-22kV hiện đang cấp điện cho trạm\r\nbiến áp 400KVA để trả lại mạch vòng cho lưới điện thành phố. Tại vị trí đấu nối\r\nsử dụng 02 hộp nối Cu/3x240mm2-22kV.\r\n       - Thí nghiệm định kỳ thiết bị trạm biến áp 1000KVA -22/0,4kV nhà Công\r\nvụ Hoàng Cầu bao gồm: Thí nghiệm tủ trung thế, Máy biến áp, Aptomat, Cáp đấu\r\nnối, thiết bị đo lường, tiếp địa. Bổ sung đồng hồ áp lực khí SF6. Thay thế bộ rơ le\r\nbáo sự cố đầu cáp điện tử. Bổ sung khí SF6 các ngăn tủ trung thế\r\n      - Thí nghiệm định kỳ thiết bị trạm biến áp 2x1000KVA -22/0,4kV trụ sở 15\r\nTrần Bình Trọng bao gồm: Thí nghiệm tủ trung thế, Máy biến áp, Aptomat, Cáp\r\nđấu nối, thiết bị đo lường, tiếp địa.\r\n      - Thí nghiệm định kỳ thiết bị trạm biến áp 1000KVA -22/0,4kV nhà ở\r\ndoanh trại Tân Triều bao gồm: Thí nghiệm tủ trung thế, Máy biến áp, Aptomat,\r\nCáp đấu nối, thiết bị đo lường, tiếp địa. Bổ sung đồng hồ áp lực khí SF6, bổ sung\r\nkhí SF6 các ngăn tủ trung thế. Thay thế bộ rơ le báo sự cố đầu cáp điện tử. Hàn\r\nsửa các chỗ bị gỉ thủng, sơn lại vỏ trạm biến áp ngoài trời.\r\n      - Xây dựng 01 nhà trạm xây để di chuyển lắp đặt toàn bộ hệ thống tủ trung\r\nthế phía trước nhà tiếp dân Trụ sở 30 Trần Bình Trọng đảm bảo mỹ quan và an\r\ntoàn cho trụ sở..\r\n       - Di chuyển cáp trung thế 24kV Cu/XLPE/PVC/DSTA/PVC 3x240mm2 để\r\nhoàn trả lại tuyến cáp tại Trụ sở 30 Trần Bình Trọng. Tại vị trí đấu nối tủ trung thế\r\nsau di chuyển sử dụng 03 Đầu cáp Tplugs 3x240mm2-24kV.\r\n      - Di chuyển 03 tủ phân phối hạ thế và cáp đấu nối đi kèm ra khỏi phạm vi\r\nảnh hưởng khu vực cổng ra vào dự án 30 Trần Bình Trọng.\r\n\f        3.2. Giải pháp thiết kế:\r\n        3.2.1. Tháo dỡ trạm biến áp và di chuyển máy phát tại trụ sở 92 Nguyễn Du\r\n      - Tháo dỡ trạm biến áp 400KVA – 22/0,4kV và 01 máy phát điện dự phòng\r\nDiesel 400KVA – 0,4kV tại Trụ sở 92 Nguyễn Du. Máy phát diesel 400KVA –\r\n0,4kV, hệ thống tủ chuyển nguồn ATS được vận chuyển lắp đặt tại nhà khách số\r\n10 Nguyễn Quyền, toàn bộ thiết bị trạm được vận chuyển về kho lưu trữ của Bộ\r\nCông an.\r\n     - Tháo dỡ máy máy phát điện 150kVA và hệ thống tủ ATS tại nhà khách số\r\n10 Nguyễn Quyền di chuyển và lắp đặt tại nhà khách số 14 Hồ Giám.\r\n      - Thay thế linh kiện cho máy phát điện Komatsu 400kVA và máy phát điện\r\n150 kVA: lọc nhớt (tương đương lọc nhớt Donaldson), lọc nhiên liệu (tương\r\nđương lọc nhiên liệu Donaldson), lọc gió (tương đương lọc gió NITCO), dây\r\ncuroa (tương đương dây curoa Mitsuboshi), cảm biến đo áp suất dầu nhớt, cảm\r\nbiến đo nhiệt độ nước (tương đương VDO), Ắc qui 200Ah (tương đương ắc qui\r\n200Ah GS), bộ sạc ắc quy tự động điện áp 24V, dòng điện 50A.\r\n      - Đấu nối lại cáp điện trung thế 24kV Cu/XLPE/PVC/DSTA/PVC\r\n3x240mm2 hiện đang cấp điện cho trạm biến áp 400KVA để trả lại mạch vòng\r\ncho lưới điện thành phố. Tại vị trí đấu nối sử dụng 02 hộp nối Cu/3x240mm2-\r\n22Kv.\r\n        3.2.2. Tháo dỡ trạm biến áp 40 Hàng Bài\r\n      - Tháo dỡ trạm biến áp 400KVA – 22/0,4kV, tiến hành đấu nối lại cáp điện\r\ntrung thế 24kV Cu/XLPE/PVC/DSTA/PVC 3x240mm2 hiện đang cấp điện cho\r\ntrạm biến áp 400KVA để trả lại mạch vòng cho lưới điện thành phố. Tại vị trí đấu\r\nnối sử dụng 02 hộp nối Cu/3x240mm2-22Kv.\r\n        3.2.3. Thí nghiệm định kỳ trạm biến áp nhà Công vụ Hoàng Cầu\r\n       Thí nghiệm định kỳ thiết bị trạm biến áp 1000KVA -22/0,4kV nhà Công vụ\r\nHoàng Cầu bao gồm: Thí nghiệm tủ trung thế, Máy biến áp, Aptomat, Cáp đấu\r\nnối, thiết bị đo lường, tiếp địa. Bổ sung đồng hồ áp lực khí SF6. Thay thế bộ rơ le\r\nbáo sự cố đầu cáp điện tử. Bổ sung khí SF6 các ngăn tủ trung thế\r\n        3.2.4. Thí nghiệm định kỳ trạm biến áp nhà trụ sở 15 Trần Bình Trọng\r\n      Thí nghiệm định kỳ thiết bị trạm biến áp 2x1000KVA -22/0,4kV trụ sở 15\r\nTrần Bình Trọng bao gồm: Thí nghiệm tủ trung thế, Máy biến áp, Aptomat, Cáp\r\nđấu nối, thiết bị đo lường, tiếp địa.\r\n        3.2.5. Thí nghiệm định kỳ, sửa chữa trạm biến áp nhà ở doanh trại Tân\r\nTriều\r\n     - Thí nghiệm định kỳ thiết bị trạm biến áp 1000KVA -22/0,4kV nhà ở\r\ndoanh trại Tân Triều bao gồm: Thí nghiệm tủ trung thế, Máy biến áp, Aptomat,\r\nCáp đấu nối, thiết bị đo lường, tiếp địa.\r\n        - Bổ sung đồng hồ áp lực khí SF6, bổ sung khí SF6 các ngăn tủ trung thế.\r\n        - Thay thế bộ rơ le báo sự cố đầu cáp điện tử.\r\n\f      - Hàn sửa các chỗ bị gỉ thủng, sơn lại vỏ trạm biến áp ngoài trời.\r\n      3.2.6. Di chuyển hệ thống tủ điện trung thế 22kV trụ sở 30 Trần Bình Trọng\r\n      - Xây dựng 01 nhà trạm xây để di chuyển lắp đặt toàn bộ hệ thống tủ trung\r\nthế phía trước nhà tiếp dân Trụ sở 30 Trần Bình Trọng đảm bảo mỹ quan và an\r\ntoàn cho trụ sở.\r\n      - Đấu nối lại cáp điện trung thế 24kV Cu/XLPE/PVC/DSTA/PVC\r\n3x240mm2 hiện đang cấp điện cho hệ thống tủ trung thế, trả lại mạch vòng cho\r\nlưới điện thành phố. Tại vị trí đấu nối tủ trung thế sau di chuyển sử dụng 03 Đầu\r\ncáp Tplug 3x240mm2-24kV.\r\n      3.2.7. Xây dựng nhà trạm trung thế trụ sở 30 Trần Bình Trọng\r\n       - Nhà trạm biến áp theo kiểu trạm xây có kích thước\r\n(6060x3593x4200mm), được chia thành 03 buồng làm mát bằng thông gió tự\r\nnhiên.\r\n      - Móng trạm:\r\n      + Lót móng bằng bê tông đá dăm 1x2mm M100 dầy 100mm\r\n      + Móng trạm bằng bê tông cốt thép đá dăm 1x2mm M400 kiểu móng bè\r\ndầy 200mm\r\n      + Tường móng được xây bằng gạch chỉ đặc 6,5x10,5x22, vữa XM75\r\n     - Tường trạm được xây bằng gạch chỉ đặc 6,5x10,5x22, vữa XM75. Trát\r\nvữa XM50, dầy 10mm.\r\n      - Nền:\r\n      + Nền trạm đổ bê tông đá dăm 4x6mm M150 dầy 100, trên láng vữa XM75\r\ndầy 20.\r\n      + Nền hè trạm đổ bê tông đá dăm 4x6mm M100, trên láng vữa XM75 dầy\r\n20.\r\n      - Mương cáp:\r\n      + Lót móng bằng bê tông đá dăm 4x6mm M100 dầy 100mm,\r\n      + Tường mương cáp được xây bằng gạch chỉ đặc 6,5x10,5x22, vữa XM75.\r\nTrát vữa XM50, dầy 10mm.\r\n      - Mái trạm:\r\n      + Đổ bê tông cốt thép M200 dày 100mm (phải ngâm nước XM chống thấm\r\ntheo đúng quy định).\r\n      + Lớp trát trần vữa XM75, dầy 15mm.\r\n       + Trên láng vữa XM chống thấm và tạo dốc mái M75 dầy 15. Trên cùng lát\r\n1 lớp gạch lá nem tạo độ dốc 2%, vữa XM50.\r\n      + Xung quanh mép mái láng vữa XM75 vét lòng máng dốc về góc phía mặt\r\nbên cạnh trạm. Thoát nước mái bằng một đường ống nhựa 110.\r\n\f     - Các kết cấu khác: Mái hắt, lạnh tô và các nan chớp đổ bê tông cốt thép\r\nM200.\r\n      - Cửa:\r\n     + Cửa đi, cửa lưới làm bằng thép hình. Tất cả chi tiết sắt đều sơn 2 nước sơn\r\nchống gỉ + 1 nước sơn mầu.\r\n       + Cửa thông gió lắp các nan chớp bê tông lắp ghép. Cửa dưới lắp cửa lưới\r\nphía trong, cửa trên lắp phía ngoài.\r\n      - Quét sơn:\r\n      + Tường ngoài trạm quét sơn màu vàng nhat, đường gờ sơn trắng, các vị trí\r\nđắp sơn màu vàng đậm và các vị trí khoắt rãnh sơn màu vàng đậm.\r\n      + Tường trong trạm, trần và các nan chớp quét sơn màu trắng.\r\n      - Các yêu cầu khác: Trạm biến áp sau khi xây xong phải dọn vệ sinh gọn\r\ngàng, sạch sẽ.\r\n      8. Di chuyển tủ phân phối hạ thế Trụ sở 30 Trần Bình Trọng\r\n      - Di chuyển tủ ND1B-PL1 dọc theo theo vỉa hè đường Nguyễn Quyền,\r\nhướng về đường Trần Bình Trọng, khoảng cách di chuyển 25m. Bổ sung 60m cáp\r\nAl/XLPE/PVC 4x185mm2 và 02 hộp nối hạ thế 4x185mm2 để hoàn trả cáp nguồn\r\ncho tủ ND1B-PL1 (1 lộ từ trạm biến áp Nguyễn Du 1B đến, 1 lộ đến tủ ND1B-\r\nPL2), bổ sung 3x33m cáp Cu/XLPE/PVC 4x70mm2 và 03 hộp nối hạ thế\r\n4x70mm2 để hoàn trả cáp nguồn đến các hộ dân cư.\r\n      - Di chuyển tủ ND1B-PL2 dọc theo theo vỉa hè đường Nguyễn Quyền,\r\nhướng về đường Trần Bình Trọng, khoảng cách di chuyển 7m. Bổ sung 30m cáp\r\nAl/XLPE/PVC 4x185mm2 và 03 hộp nối hạ thế 4x185mm2 để hoàn trả cáp nguồn\r\ncho tủ ND1B-PL2 (1 lộ từ trạm biến áp Nguyễn Du 1B đến, 1 lộ đến tủ ND1B-\r\nPL1, 1 lộ đến tủ ND1B-PL3), bổ sung 15 m cáp Cu/XLPE/PVC 4x25mm2 và 01\r\nhộp nối hạ thế 4x25mm2 để hoàn trả cáp nguồn đến các hộ dân cư.\r\n      - Di chuyển tủ ND1B-PL3 dọc theo theo vỉa hè đường Nguyễn Quyền,\r\nhướng về khách sạn Nikko. Bổ sung 25m cáp Al/XLPE/PVC 4x185mm2 và 01\r\nhộp nối hạ thế 4x185mm2 để hoàn trả cáp nguồn cho tủ ND1B-PL3, bổ sung 25 m\r\ncáp Cu/XLPE/PVC 4x120mm2 và 01 hộp nối hạ thế 4x120mm2 để hoàn trả cáp\r\nnguồn đến tủ ND1B-PL4.\r\n      - Tủ điện di chuyển được đặt trên móng tủ bằng bê tông đúc tại chỗ, mỗi tủ\r\nđược lắm mới hệ thống tiếp địa RC1. Cáp điện được đặt trong ống nhựa bảo vệ,\r\nchôn trực tiếp trong đất theo quy định của điện lực.\r\n      I.2. Nội dung cơ bản gói thầu\r\n       + Tên gói thầu: Gói thầu số 04: Tháo dỡ, di chuyển trạm biến áp, máy phát\r\nđiện tại các trụ sở cơ quan Bộ\r\n      + Phương thức đấu thầu: 01 giai đoạn, 01 túi hồ sơ.\r\n      + Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi, qua mạng.\r\n\f      + Loại hợp đồng: Trọn gói.\r\n      + Thời gian thực hiện hợp đồng: 30 ngày\r\n      + Địa điểm xây dựng: Các trụ sở cơ quan Bộ\r\n      II. Yêu cầu về tiến độ thực hiện\r\n      Yêu cầu về thời gian từ khi khởi công đến khi hoàn thành hợp đồng: 30\r\nngày (không kể ngày nghỉ lễ, tết theo quy định).\r\n      Yêu cầu về thời gian nghiệm thu công trình trước khi bàn giao đưa vào sử\r\ndụng: 05 ngày trước ngày hợp đồng hết hiệu lực (quỹ thời gian này dành cho: sửa\r\nchữa những khuyết tật nhỏ, khắc phục sự cố và hoàn thiện các thủ tục liên quan).\r\n      III. Yêu cầu kỹ thuật của gói thầu:\r\n      1. Quy trình, quy phạm áp dụng cho việc thi công, nghiệm thu công trình\r\n      - Nhà thầu cũng phải tuân thủ theo những quy phạm hiện hành có liên quan\r\nvà yêu cầu kỹ thuật của Nhà sản xuất thiết bị, đồng thời phải đệ trình lên Chủ đầu\r\ntư phương án thi công và nghiệm thu cũng như phải căn cứ vào ý kiến của đơn vị\r\ntư vấn thiết kế công trình tư vấn giám sát thi công.\r\n      2. Yêu cầu về tổ chức kỹ thuật thi công, giám sát;\r\n       Nhà thầu phải có trách nhiệm bố trí đủ cán bộ phù hợp năng lực để thực\r\nhiện chức năng tổ chức kỹ thuật, giám sát thi công một cách liên tục, có hệ thống,\r\ntuân thủ chỉ dẫn của thiết kế và quy trình quy phạm hiện hành.\r\n      2.1. Quy định chung:\r\n       Các trách nhiệm và quyền hạn của Chủ đầu tư, kỹ sư phụ trách giám sát\r\nhoặc người được uỷ quyền căn cứ vào bản điều kiện hợp đồng và các văn bản về\r\nquản lý xây dựng cơ bản và quy chế quản lý chất lượng công trình của Nhà nước,\r\nở đây chỉ nêu những yêu cầu cơ bản cho công trình mà Nhà thầu và các các thành\r\nviên liên quan trên công trường phải thi hành.\r\n      2.2. Công tác thí nghiệm:\r\n      Nhà thầu bằng kinh phí, nhân lực và thiết bị thí nghiệm của mình (hoặc thuê\r\nđơn vị có tư cách pháp nhân về thí nghiệm điện) phải tổ chức tại hiện trường một\r\nbộ phận thí nghiệm để kiểm tra và đánh giá chất lượng thi công tại công trường.\r\n      2.3. Kiểm tra chất lượng:\r\n      - Việc kiểm tra chất lượng được tiến hành bất cứ lúc nào theo yêu cầu của\r\nChủ đầu tư hoặc Nhà thầu thông báo đề nghị nghiệm thu chất lượng hạng mục\r\ncông trình để thanh toán hoặc chuyển tiếp giai đoạn thi công.\r\n      - Kết quả kiểm tra chất lượng phải được ghi vào biên bản kiểm tra chất\r\nlượng hạng mục công trình.\r\n\f       - Khi kết thúc công tác hạng mục phải tiến hành nghiệm thu chuyển bước\r\nthi công. Thành phần trong hội đồng nghiệm thu : Nhà thầu, TVGS, TV thiết kế\r\n(theo yêu cầu của Chủ đầu tư), Chủ đầu tư.\r\n       - Nhà thầu phải chịu trách nhiệm về chất lượng vật liệu, thiết bị và sản\r\nphẩm của mình, đồng thời cung cấp đầy đủ các số liệu thí nghiệm, các chứng chỉ\r\nvật liệu và các phần cấu thành hạng mục công trình cho Chủ đầu tư.\r\n       - Nhà thầu phải thực hiện bất kỳ những việc kiểm tra và thực nghiệm cần\r\nthiết dưới sự chỉ đạo của Chủ đầu tư trong quá trình đo đạc nghiệm thu mà Chủ\r\nđầu tư thấy cần thiết.\r\n      - Khi kiểm tra lại, thí nghiệm lại vật liệu sản phẩm hay hạng mục công trình\r\ncủa Nhà thầu đã hoàn thành mà đem lại những kết quả không đúng với các tiêu\r\nchuẩn kỹ thuật, thì Nhà thầu phải tiến hành ngay việc sữa chữa các sản phẩm, vật\r\nliệu hay hạng mục công trình, đồng thời phải tiến hành thí nghiệm lại việc sữa\r\nchữa đó bằng kinh phí của Nhà thầu.\r\n      2.4. Trao đổi công việc trên công trường:\r\n      - Mọi ý kiến đề nghị yêu cầu của Nhà thầu đối với Chủ đầu tư, đều thực\r\nhiện bằng văn bản và lưu vào hồ sơ.\r\n       - Các quyết định, chỉ thị của Chủ đầu tư hoặc người đại diện của họ cũng\r\nphải thể hiện bằng văn bản, trường hợp các ý kiến chỉ thị bằng miệng, thì Nhà thầu\r\nlập thành văn bản nhưng phải có xác nhận của Chủ đầu tư.\r\n       3. Yêu cầu về chủng loại, chất lượng vật tư, máy móc, thiết bị (kèm theo các\r\ntiêu chuẩn về phương pháp thử);\r\n      3. 1. Yêu cầu vật liệu trong công tác xây lắp:\r\n      a) Tất cả các chủng loại vật tư vật liệu của công trình theo yêu cầu của thiết\r\nkế, khuyến khích các Nhà thầu sử dụng các loại vật liệu được đánh giá là tốt hơn\r\nyêu cầu trên để đưa vào công trình. Các loại vật liệu phải có chứng từ chứng minh\r\nnguồn gốc xuất xứ rõ ràng, có đầy đủ các chứng chỉ đảm bảo tiêu chuẩn do cơ\r\nquan có chức năng của Việt Nam cấp, vật tư vật liệu trước khi đưa vào công trình\r\nphải được sự đồng ý của Chủ đầu tư.\r\n      b) Nguồn cung cấp vật tư vật liệu cho công trình Nhà thầu có thể khai thác\r\ntừ nguồn cung cấp nào có lợi và phải đảm bảo tiêu chuẩn theo quy định của thiết\r\nkế và HSMT.\r\n      c) Vật liệu khác: Phải đảm bảo đúng kích thước, chủng loại theo yêu cầu\r\ncủa hồ sơ thiết kế và theo Tiêu chuẩn, quy chuẩn xây dựng Việt nam, phù hợp và\r\nđồng bộ với vật liệu chính do nhà sản xuất cung cấp.\r\n      d) Bảng yêu cầu về vật liệu cung cấp cho công trình: Nhà thầu phải điền đầy\r\nđủ thông tin trong bảng kê danh mục vật tư, thiết bị theo yêu cầu về: Mức độ đáp\r\n\fứng yêu cầu kỹ thuật của các loạt vật liệu chính phục vụ gói thầu nêu tại Mục 3.\r\nTiêu chuẩn đánh giá về kỹ thuật của chương III. Tiêu chuẩn đánh giá E-HSDT\r\n      3.2. Yêu cầu về thiết bị thi công\r\n       a) Nhà thầu phải huy động các máy thi công để phục vụ thi công công trình.\r\nNhững thiết bị xe máy đưa vào công trình đều là loại được lựa chọn có công suất\r\nvà tính năng phù hợp, chất lượng còn tốt, đảm bảo an toàn, vệ sinh môi trường.\r\n      b) Nhà thầu tuỳ thuộc vào Biểu đồ tiến độ thi công và biểu đồ sử dụng máy\r\nmóc thi công mà sử dụng dụng máy móc cho phù hợp.\r\n      4. Yêu cầu về trình tự thi công, lắp đặt;\r\n       Nêu rõ trình tự thi công cho từng công việc, từng hạng mục, tổng thể công\r\ntrình theo đúng trình tự, yêu cầu kỷ thuật của hồ sơ thiết kế bản vẽ thi công đã\r\nđược phê duyệt.\r\n      a) Tiếp nhận mặt bằng công trình:\r\n       Sau khi nhận được thông báo trúng thầu, Nhà thầu cử cán bộ kỹ thuật trắc\r\nđịa đến để tiếp nhận mặt bằng công trình và mốc thực địa, các trục định vị và\r\nphạm vi công trình, có biên bản ký nhận theo quy định. Các mốc được đánh dấu,\r\nbảo quản bằng bê tông và sơn.\r\n      Nhà thầu liên hệ với chính quyền địa phương và các đơn vị có liên quan để\r\nxin phép sử dụng các phương tiện công cộng ở địa phương cũng như phối hợp\r\ncông tác giữ gìn an ninh trật tự trong khu vực thi công.\r\n       b) Biển báo thi công: Nhà thầu bố trí bảo vệ 24/24 giờ, phía cổng ra vào có\r\nlắp đặt bảng hiệu công trình có ghi thông tin về công trình, kích thước và nội dung\r\ncủa biển báo phải được Bên mời thầu và giám sát thi công đồng ý.\r\n      c) Các công trình tạm: Do mặt bằng thi công chật hẹp, không có diện tích để\r\nxây dựng công trình tạm. Vì vậy, Nhà thầu cần có phương án hợp lý, đảm bảo các\r\nyêu cầu về an ninh, PCCC, VSMT, an toàn giao thông, thông tin liên lạc…\r\n       d) Cấp điện thi công: Nhà thầu tự liên hệ với Chính quyền địa phương và\r\ncác cơ quan chức năng để mua điện phục vụ thi công. Trong trường hợp nguồn\r\nđiện không cấp được điện cho công trường, Nhà thầu phải dùng máy phát điện để\r\nđảm bảo thi công liên tục. Tại khu vực thi công có bố trí các hộp cầu giao có nắp\r\nche chắn bảo vệ và hệ thống đường dây treo trên cột dẫn tới các điểm dùng điện,\r\ncó tiếp đất an toàn theo đúng tiêu chuẩn an toàn về điện hiện hành.\r\n      e) Cấp nước thi công: Nhà thầu phải liên hệ với Chính quyền địa phương và\r\ncơ quan chức năng để đảm bảo có nước đủ tiêu chuẩn phục vụ thi công và sinh\r\nhoạt ở lán trại, văn phòng. Cần có bể chứa nhỏ phục vụ thi công.\r\n      f) Thoát nước thi công: Trên mặt bằng thi công, Nhà thầu cần bố trí hệ\r\nthống thoát nước tạm bằng mương và ống thích hợp.\r\n\f       g) Đường thi công: Nhà thầu phải tự làm đường tạm để phục vụ quá trình\r\nthi công (nếu cần thiết).\r\n      h) Thông tin liên lạc: Nhà thầu cần liên hệ đặt hệ thống thông tin liên lạc,\r\nmáy điện thoại tạm thời tại khu công trường để đảm bảo liên lạc với các bên liên\r\nquan liên tục 24/24 giờ.\r\n      i) Hệ thống cứu hỏa: Để đề phòng và xử lý cháy nổ, trên công trường có đặt\r\nmột số bình cứu hỏa tại các điểm cần thiết dễ xảy ra tai nạn, hàng ngày có cán bộ\r\nkiểm tra thường xuyên việc phòng cháy. Đảm bảo theo tiêu chuẩn phòng chống\r\ncháy nổ hiện hành\r\n      5. Yêu cầu về vận hành thử nghiệm, an toàn;\r\n       Các hạng mục công trình được vận hành thử nghiệm và lưu mẫu đúng tiêu\r\nchuẩn tại công trường làm chuẩn so sánh cho các đợt cung cấp về sau trong quá\r\ntrình thi công và được áp dụng theo tiêu chuẩn, quy chuẩn, quy định hiện hành.\r\n      6. Yêu cầu về phòng, chống cháy, nổ (nếu có);\r\n    - Tuân thủ theo TCVN 3254-1989; TCVN 7435-1:2004; TCVN 6102:1996;\r\nTCVN 3890:2023\r\n      - Thực hiện chế độ bảo quản vật tư, máy, thiết bị theo đúng quy định về\r\nphòng chống cháy nổ. Hệ thống điện của công trường từ trạm biến thế đến các khu\r\nvực dùng điện thường xuyên được kiểm tra, nếu có nghi vấn về đường dây không\r\nan toàn sẽ được sửa chữa ngay.\r\n      - Phương tiện thông tin liên lạc cần được đặt tại ban chỉ huy công trường\r\nphục vụ cho việc sản xuất và liên lạc với các cơ quan chức năng khi có tình huống\r\nxấu xảy ra.\r\n      - Khi xảy ra hoả hoạn chỉ huy công trường phải gọi điện báo ngay cho lực\r\nlượng chữa cháy, chỉ huy cán bộ phụ trách điện cắt cầu dao tổng, sơ tán vật tư,\r\nmáy, huy động lực lượng công nhân trên công trường cứu chữa.\r\n      - Xây dựng nội quy an toàn về sử dụng, vận hành máy, thiết bị. Thường\r\nxuyên kiểm tra công tác phòng chống cháy, nổ tại công trình, bố trí tổ bảo vệ công\r\ntrường và lực lượng ứng cứu khẩn cấp khi có hoả hoạn.\r\n      7. Yêu cầu về vệ sinh môi trường;\r\n      - Xe vận chuyển vật liệu đến công trình cần được che phủ bạt, đảm bảo\r\ncông tác vệ sinh môi trường về nguồn nước, tiếng ồn, các vật liệu phế thải cần\r\nphải được vận chuyển ra khỏi khu vực dân cư, đổ tại nơi quy định.\r\n      Chú ý: Một số quy định khác:\r\n       - Không thi công các hạng mục công trình khi thấy hiện tượng thời tiết xấu\r\ncó thể có mưa.\r\n\f       - Nước dùng để tưới ẩm và phục vụ thi công phải là nước ngọt, sạch, không\r\nlẫn tạp chất.\r\n      - Công nhân phục vụ công tác lăn sơn, sơn có ủng, găng tay, khẩu trang,\r\nquần áo bảo hộ lao động.\r\n       - Trước mỗi ca làm việc phải kiểm tra tất cả các máy móc và tranh thiết bị\r\nthi công.\r\n        - Phải có những phương tiện y tế để sơ cứu, đặc biệt là sơ cứu khi bị bỏng.\r\n       - Khi thi công xong phải dọn dẹp, không để đất, đá lấp cống rãnh, rơi vãi\r\ntrên lề đường trong khu vực xây dựng công trình. Hoàn trả mặt bằng đảm bảo môi\r\ntrường tươi xanh, sạch, đẹp.\r\n        8. Yêu cầu về an toàn lao động\r\n       - 100% cán bộ, công nhân viên chức làm việc trong khu vực thi công phải\r\nđược đào tạo cơ bản về an toàn lao động và kiểm tra về trình độ, ý thức giữ gìn an\r\ntoàn lao động cho mình và cho xung quanh. Công tác huấn luyện an toàn do nhà\r\nthầu chịu trách nhiệm trước khi đưa vào thi công.\r\n      - 100% máy móc, phương tiện, thiết bị thi công đưa vào sử dụng đều phải\r\nkiểm tra đảm bảo an toàn thiết bị (có chứng chỉ đăng kiểm).\r\n      - Tổ chức an toàn cho từng công tác, bộ phận và phổ biến an toàn cho các\r\ncông tác đó theo quy định về an toàn lao động của Nhà nước:\r\n        + An toàn trong di chuyển, đi lại, vận chuyển ngang.\r\n      + An toàn thi công trên cao, thi công lắp ghép và thi công nhiều tầng nhiều\r\nlớp với các công tác cụ thể.\r\n        + An toàn điện máy.\r\n       - Giới hạn phạm vi hoạt động và các khu vực làm việc của công nhân, của\r\ntổ sản xuất phải, có biển báo. Cấm những người không có nhiệm vụ vào khu vực\r\nđang được giới hạn để đảm bảo an toàn (trạm biến thế, cầu dao điện...)\r\n        - Kho bãi, nhà xưởng phải bố trí hợp lý, chú ý đến kỹ thuật an toàn, phòng\r\ncháy.\r\n     - Sau khi tháo dỡ các kết cấu phụ phải xếp thành từng đống gọn theo từng\r\nchủng loại, không vứt bừa bãi.\r\n       - Khi có mưa to gió lớn hơn cấp 6, sương mù dày đặc thì không làm việc\r\ntrên dàn giáo, phải kiểm tra dàn giáo trước khi sử dụng lại.\r\n      - Tháo dỡ dàn giáo phải có chỉ dẫn của cán bộ kỹ thuật, trước khi dỡ sàn\r\nphải đựơc dọn sạch vật liệu, dụng cụ, các tấm sàn, khung giáo khi dỡ không được\r\nphép lao từ trên cao xuống.\r\n        8.1.2. Công tác an toàn về điện\r\n\f      Ngoài việc an toàn cho các thiết bị dùng điện, các đường điện dùng trong\r\nkhu vực thi công phải được:\r\n      - Cầu dao tổng phải được đặt ở vị trí thuận lợi có biển báo,có một cán bộ\r\ntheo dõi riêng để phát hiện nổ, chập ngắt mạch kịp thời.\r\n      - Các đường điện nối với thiết bị sử dụng phải dùng dây cáp cao su, chôn\r\nngầm. Qua đường xe chạy phải đặt trong ống kèm, chôn sâu 0,6m. Các đường\r\nđiện chiếu sáng phục vụ sản xuất, bảo vệ, sinh hoạt phải đi trong dây bọc.\r\n      8.2. Công tác vệ sinh môi trường, chống ồn, chống bụi\r\n      - Tuân thủ theo TCXD 150:1986; TCVN 5704:1993; TCVN 5977:2009.\r\n      - Phế thải công trình được vận chuyển từ trên cao xuống phải qua hệ thống\r\nống thu phế thải và được tập kết vào nơi quy định trước khi vận chuyển ra ngoài.\r\n       - Phải tổ chức vệ sinh mặt bằng thi công, khu lán trại, sân bãi, khu vực\r\nđường thi công thường xuyên.\r\n      - Thiết lập hệ thống che chắn bụi công trình bằng bạt che.\r\n      - Xe chở vật liệu đến công trường đều phải có bạt chắn bụi.\r\n      - Các bãi vật liệu rời như cát, đá đều phải có bạt nhựa bao phủ.\r\n       - Cần bố trí một khu vệ sinh riêng cho công nhân ở trong khu vực thi công,\r\ncó bể tự hoại và bố trí tổ lao động vệ sinh thường xuyên để tránh gây ô nhiễm cho\r\nxung quanh.\r\n      - Tuyệt đối cấm đốt các phế thải trong công trường.\r\n     - Các thiết bị thi công đưa đến công trường được kiểm tra, chạy thử và là\r\nnhững thiết bị trong thời hạn sử dụng hạn chế tiếng ồn.\r\n      - Thi công đến tầng nào quây giáo xung quanh, ngoài giáo quây bạt dứa che\r\nchắn bụi. Khi hoàn thiện ngoài, tiến hành từ trên xuống, làm đến đâu rút giáo dần\r\nđến đó.\r\n      9. Biện pháp huy động nhân lực và thiết bị phục vụ thi công\r\n      10. Yêu cầu về biện pháp tổ chức thi công tổng thể và các hạng mục: Phải\r\ncó biện pháp tổ chức bộ máy chỉ huy công trường.\r\n      11. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu\r\n      - Quản lý chất lượng công trình được thực hiện theo Nghị định số\r\n06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ Quy định chi tiết một số nội\r\ndung về quản lý chất lượng, thi công xây dựng và bảo trì công trình xây dựng.\r\n       - Chịu trách nhiệm trước Tư vấn giám sát, Chủ đầu tư và trước Pháp luật về\r\nchất lượng thi công xây dựng công trình kể cả công việc do Nhà thầu phụ thực\r\nhiện theo quy định của Hợp đồng giao nhận thầu xây dựng.\r\n\f       - Nhà thầu phải lập hệ thống tổ chức quản lý chất lượng công trình để quản\r\nlý chất lượng trong quá trình thi công một cách hợp lý, khoa học, đáp ứng yêu cầu\r\ntheo quy định.\r\n       12. Yêu cầu về vật tư, thiết bị chính:\r\n      - Yêu cầu xuất xứ vật tư, thiết bị phải đủ điều kiện chứng tỏ rằng: Hàng hóa\r\nđược sản xuất mới 100%, chưa qua sử dụng và sản xuất từ năm 2022 trở về sau.\r\n      - Tài liệu kỹ thuật của vật tư, thiết bị có thể là ngôn ngữ tiếng Việt hoặc\r\ntiếng Anh.\r\n      - Nhà thầu cần nêu đầy đủ chi tiết các đặc tính kỹ thuật và có gửi kèm theo\r\ncatalog của nhà sản xuất.\r\n      - Hồ sơ tài liệu khi bàn giao, nghiệm thu: CO, CQ và các tài liệu chứng\r\nminh hàng hóa được sản xuất chính hãng.\r\n     - Có cam kết bảo hành theo tiêu chuẩn của nhà sản xuất (tối thiểu 12 tháng).\r\n* Bảng 12.1: yêu cầu đáp ứng thông số kỹ thuật và các tiêu chuẩn của thiết bị\r\n                                    chính\r\n                                                         Yêu cầu đáp ứng\r\n                                                    Thông số kỹ thuật và các tiêu\r\nSTT                        Nội dung\r\n                                                              chuẩn\r\n\r\n  I     Vỏ tủ hạ thế\r\n  1     Yêu cầu có biên bản thử nghiệm mẫu toàn\r\n                                                  Có\r\n        phần\r\n  2     Điện áp làm việc định mức                 ≥415V\r\n  3     Điện áp cách điện định mức                Up to 500V\r\n  4     Tần số                                    50Hz\r\n  5     Điện áp xung                              ≥6kV\r\n  6     Cấu trúc tủ điện                          Tủ điện được chế tạo từ tôn sơn tĩnh\r\n                                                  điện\r\n  7     Thanh cái                                 Được phân pha theo màu sắc quy định\r\n  8     Khả năng chịu va đập cơ khí               ≥20J\r\n        Cáp điện trung thế 24kV\r\n II     Cu/XLPE/PVC/DSTA/PVC-W\r\n        3x240mm2\r\n  1     Điện áp định mức                          ≥24 kV\r\n  2     Vật liệu ruột cáp                         Đồng\r\n  3     Chất cách điện                            XLPE\r\n  4     Lớp vỏ bọc ngoài                          PVC.\r\n  5     Tiết diện lõi (Cáp 1 lõi)                 3x240 mm2\r\n  6     Màn đồng (Băng đồng)                      ≥0,127 mm\r\n III    Cáp điện hạ thế\r\n  1     Lớp bảo vệ chống va đạp                   DSTA\r\n  2     Vật liệu ruột cáp                         Đồng\r\n\f  3    Chất cách điện                          XLPE\r\n  4    Lớp vỏ bọc ngoài PVC                    PVC.\r\n\r\n\r\n      IV. Giải pháp và phương pháp luận:\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n      1. Giải pháp và phương pháp luận;\r\n      2. Kế hoạch công tác.\r\n      V. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n      Mục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự giao\r\nnộp sản phẩm (nếu có)... để phục vụ công tác thanh, quyết toán hợp đồng."}